<!DOCTYPE html>
<html lang="en">
  <head>
    <title>EMS Applications - EnergyPlus Documentation</title>
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    
    
    
    <link rel="shortcut icon" href="../../favicon.ico">
    
    <link href="../../css/bootstrap-3.3.4.min.css" rel="stylesheet">
    <link href="../../css/font-awesome-4.3.0.min.css" rel="stylesheet">
    <link href="../../css/prettify-1.0.css" rel="stylesheet">
    <link href="../../css/base.css" rel="stylesheet">
    <!-- HTML5 shim and Respond.js IE8 support of HTML5 elements and media queries -->
    <!--[if lt IE 9]>
      <script src="https://oss.maxcdn.com/libs/html5shiv/3.7.0/html5shiv.js"></script>
      <script src="https://oss.maxcdn.com/libs/respond.js/1.3.0/respond.min.js"></script>
    <![endif]-->
  </head>
  <body>
    <div class="container">
  <nav class="navbar navbar-default" role="navigation">
    <div class="container-fluid">
      <div class="navbar-header">
        <button type="button" class="navbar-toggle collapsed" data-toggle="collapse" data-target=".navbar-collapse">
          <span class="sr-only">Toggle navigation</span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
        </button>
        <a class="navbar-brand" href="../.."><img alt="" src="../../img/EP_32x32.png"> EnergyPlus Documentation</a>
      </div>
      <div class="navbar-collapse collapse">
        <!-- Main navigation -->
        <ul class="nav navbar-nav">
        
          
          <li class="dropdown active">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Intro & Application <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../GettingStarted/GettingStarted">Getting Started</a>
              </li>
            
              <li>
                <a href="../../Tips_and_Tricks_Using_EnergyPlus/Tips_and_Tricks_Using_EnergyPlus">Tips and Tricks for EnergyPlus</a>
              </li>
            
              <li class="active">
                <a href=".">EMS Applications</a>
              </li>
            
              <li>
                <a href="../../ExternalInterfaces_Application_Guide/ExternalInterfaces_Application_Guide">External Interface Applications</a>
              </li>
            
              <li>
                <a href="../../PlantApplicationGuide/PlantApplicationGuide">Plant Applications</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Input/Output Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InputOutputReference/01-Page1">Status</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Engineering Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../EngineeringReference/01-Overview">Overview</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/02-IntegratedSolution">Integrated Solution Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/03-SurfaceHeatBalance">Surface Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/04-AdvancedSurface">Advanced Surface Concepts</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/05-Climate">Climate, Sky and Solar Calculation</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/06-SolarRadiation">Solar Reflection</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/07-Daylighting">Daylighting and Window Calcs</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/08-AirHeatBalance">Air Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/09-BuildingSystemSimulation">Building System Simulation Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/10-Sizing">Sizing and Design Data</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/11-DemandLimiting">Demand Limiting</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/12-AlternativeModeling">Alternative Modeling Processes</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13-EncylopaedicRefs">Models - Encyclopedic Reference</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/14-OnSiteGeneration">On-SIte Generation</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/15-PerformanceCurves">Performance Curves and Lookup Tables</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/16-Economics">Economic Calculations</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/17-SpecialModulesReporting">Special Modules and Reporting</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Developer Guides <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InterfaceDeveloper/InterfaceDeveloper">Interface Developer</a>
              </li>
            
              <li>
                <a href="../../ModuleDeveloper/ModuleDeveloper">Module Developer</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Other <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../Acknowledgements/Acknowledgments">Acknowledgements</a>
              </li>
            
              <li>
                <a href="../../AuxiliaryPrograms/AuxiliaryPrograms">Auxiliary Programs</a>
              </li>
            
              <li>
                <a href="../../OutputDetailsAndExamples/OutputDetailsAndExamples">Output Details and Examples</a>
              </li>
            
              <li>
                <a href="../../Using_EnergyPlus_for_Compliance/Using_EnergyPlus_for_Compliance">Using E+ for Compliance</a>
              </li>
            
            </ul>
          </li>
          
        
        </ul>

        <!-- Search, Navigation and Repo links -->
        <ul class="nav navbar-nav navbar-right">
        
        </ul>
      </div>
    </div>
  </nav>
</div>
    <div class="container">
      <div class="row">
        <div class="col-md-3">
          <div class="bs-docs-sidebar hidden-print affix well" role="complementary">
  <ul class="nav">
  
    <li class="main active"><a href="#introduction">Introduction</a>
      <ul class="nav">
        
        <li><a href="#background">Background</a></li>
        
        <li><a href="#organization">Organization</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#energyplus-runtime-language">EnergyPlus Runtime Language</a>
      <ul class="nav">
        
        <li><a href="#statement-keywords">Statement Keywords</a></li>
        
        <li><a href="#variables">Variables</a></li>
        
        <li><a href="#expressions">Expressions</a></li>
        
        <li><a href="#built-in-functions">Built-In Functions</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#internal-variables">Internal Variables</a>
      <ul class="nav">
        
        <li><a href="#zone-geometry">Zone Geometry</a></li>
        
        <li><a href="#internal-gains">Internal Gains</a></li>
        
        <li><a href="#hvac-systems">HVAC Systems</a></li>
        
        <li><a href="#on-site-electricity-production">On-Site Electricity Production</a></li>
        
        <li><a href="#sizing">Sizing</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#ems-sensors">EMS Sensors</a>
      <ul class="nav">
        
        <li><a href="#variable-types">Variable Types</a></li>
        
        <li><a href="#schedules">Schedules</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#ems-actuators">EMS Actuators</a>
      <ul class="nav">
        
        <li><a href="#hvac-systems_1">HVAC Systems</a></li>
        
        <li><a href="#thermal-envelope">Thermal Envelope</a></li>
        
        <li><a href="#air-movement">Air Movement</a></li>
        
        <li><a href="#internal-gains_1">Internal Gains</a></li>
        
        <li><a href="#on-site-electricity-production_1">On-Site Electricity Production</a></li>
        
        <li><a href="#refrigeration">Refrigeration</a></li>
        
        <li><a href="#general">General</a></li>
        
        <li><a href="#sizing_1">Sizing</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#ems-calling-points">EMS Calling Points</a>
      <ul class="nav">
        
        <li><a href="#begin-new-environment">Begin New Environment</a></li>
        
        <li><a href="#after-new-environment-warmup-is-complete">After New Environment Warmup Is Complete</a></li>
        
        <li><a href="#begin-timestep-before-predictor">Begin Timestep Before Predictor</a></li>
        
        <li><a href="#after-predictor-before-hvac-managers">After Predictor Before HVAC Managers</a></li>
        
        <li><a href="#after-predictor-after-hvac-managers">After Predictor After HVAC Managers</a></li>
        
        <li><a href="#inside-hvac-system-iteration-loop">Inside HVAC System Iteration Loop</a></li>
        
        <li><a href="#end-of-zone-timestep-before-reporting">End of Zone Timestep Before Reporting</a></li>
        
        <li><a href="#end-of-zone-timestep-after-reporting">End of Zone Timestep After Reporting</a></li>
        
        <li><a href="#end-of-system-timestep-before-hvac-reporting">End of System Timestep Before HVAC Reporting</a></li>
        
        <li><a href="#end-of-system-timestep-after-hvac-reporting">End of System Timestep After HVAC Reporting</a></li>
        
        <li><a href="#end-of-zone-sizing">End of Zone Sizing</a></li>
        
        <li><a href="#end-of-system-sizing">End of System Sizing</a></li>
        
        <li><a href="#after-component-model-input-has-been-read-in">After Component Model Input has Been Read In</a></li>
        
        <li><a href="#user-defined-component-model">User Defined Component Model</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#user-defined-component-models">User-Defined Component Models</a>
      <ul class="nav">
        
        <li><a href="#common-characteristics">Common Characteristics</a></li>
        
        <li><a href="#zone-forced-air-unit">Zone Forced Air Unit</a></li>
        
        <li><a href="#air-terminal-unit">Air Terminal Unit</a></li>
        
        <li><a href="#air-coil">Air Coil</a></li>
        
        <li><a href="#plant-component">Plant Component</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#ems-examples">EMS Examples</a>
      <ul class="nav">
        
        <li><a href="#example-1-whole-building-average-zone-air-temperature">Example 1. Whole-Building Average Zone Air Temperature</a></li>
        
        <li><a href="#example-2-traditional-setpoint-and-availability-managers">Example 2. Traditional Setpoint and Availability Managers</a></li>
        
        <li><a href="#example-3-hygro-thermal-window-opening-control-for-airflow-network">Example 3. Hygro-thermal Window Opening Control for Airflow Network</a></li>
        
        <li><a href="#example-4-halt-program-based-on-constraint">Example 4. Halt Program Based on Constraint</a></li>
        
        <li><a href="#example-5-computed-schedule">Example 5. Computed Schedule</a></li>
        
        <li><a href="#example-6-window-shade-control">Example 6. Window Shade Control</a></li>
        
        <li><a href="#example-7-constant-volume-purchased-air-system">Example 7. Constant Volume Purchased Air System</a></li>
        
        <li><a href="#example-8-system-sizing-with-discrete-package-sizes">Example 8. System Sizing with Discrete Package Sizes</a></li>
        
        <li><a href="#example-9-demand-management">Example 9. Demand Management</a></li>
        
        <li><a href="#example-10-plant-loop-override-control">Example 10. Plant Loop Override Control</a></li>
        
        <li><a href="#example-11-performance-curve-result-override">Example 11. Performance Curve Result Override</a></li>
        
        <li><a href="#example-12-variable-refrigerant-flow-system-override">Example 12. Variable Refrigerant Flow System Override</a></li>
        
        <li><a href="#example-13-surface-construction-actuator-for-thermochromic-window">Example 13. Surface Construction Actuator for Thermochromic Window</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#debugging-ems-programs">Debugging EMS Programs</a>
      <ul class="nav">
        
        <li><a href="#err-file">ERR File</a></li>
        
        <li><a href="#edd-file">EDD File</a></li>
        
        <li><a href="#line-trace">Line Trace</a></li>
        
        <li><a href="#debugging-strategies">Debugging Strategies</a></li>
        
      </ul>
    </li>
  
  </ul>
  <div class="home-btn">
    <a class="btn btn-default" role="button" href="https://github.com/NREL/EnergyPlus">Back to EnergyPlus</a>
  </div>
</div>
        </div>
        <div class="col-md-9" role="main">
          <p>Application Guide for EMS</p>
<p>Energy Management System User Guide  </p>
<p>(a.k.a. The Book of Erl)</p>
<h1 id="introduction">Introduction</h1>
<p>This document provides an in-depth look at the Energy Management System (EMS) feature in EnergyPlus and provides a way to develop custom control and modeling routines for EnergyPlus models. EMS is an advanced feature of EnergyPlus and is not for beginners. You will need to write your own custom computer programs and have a thorough understanding of how you want your models to behave. If you are intimidated by the idea of writing computer programs to adjust the fine details of how an EnergyPlus model runs, be aware that EMS is not for all (or even most) users. However, if you relish the idea of being able to write small computer programs that override some annoying behavior, you may find that writing Erl programs can solve many problems faced by energy modelers. EMS is a complicated feature  and this application guide augments the Input/Output Reference by providing an overall discussion of how to use EMS.</p>
<p>EMS provides high-level, supervisory control to override selected aspects of EnergyPlus modeling. A small programming language called EnergyPlus Runtime Language (Erl) is used to describe the control algorithms. EnergyPlus interprets and executes your Erl program as the model is being run. This guide serves as a programming manual for Erl and attempts to show you how to customize your EnergyPlus simulations.</p>
<h2 id="background">Background</h2>
<p>We used the operations manual for a common commercial brand of EMS to guide the initial formulation of Erl. The circa 2000 EMS language from a major manufacturer is a good example because it uses a full-featured EMS language and does not rely on a graphical user interface.</p>
<h2 id="organization">Organization</h2>
<p>We first describe Erl, then discuss its rules and features, including syntax for writing statements, variables, expressions, and built-in functions. We then discuss sensors, actuators, and calling points for the EMS. Then we describe a set of examples applications for EMS. The last section provides information about debugging Erl programs.</p>
<h1 id="energyplus-runtime-language">EnergyPlus Runtime Language</h1>
<p>Erl is the simplified programming language used to define the EMS control and modeling programs. This section describes the rules and syntax for using Erl to write programs.</p>
<h2 id="statement-keywords">Statement Keywords</h2>
<p>Every programming language has instructions or commands that tell the processor what to do. Erl supports a few types of program statements. Each line of an Erl program begins with a statement keyword. The syntax for each line depends on the keyword that starts that line. Only those listed in Table 1 are allowed.</p>
<p>Table 1. Statement Keywords for Erl</p>
<p>Keyword</p>
<p>Syntax</p>
<p>Statement Description</p>
<p>RUN</p>
<p>RUN &lt;program name&gt;,</p>
<p>Calls another Erl program or subroutine. Returns to the calling point when completed. Recursive calling is allowed.</p>
<p>RETURN</p>
<p>RETURN,</p>
<p>Prematurely exits a subroutine or program and returns control to the caller.</p>
<p>SET</p>
<p>SET &lt;variable&gt; = &lt;expression&gt;,</p>
<p>Assigns the right-hand side to the left-hand side. If &lt;variable&gt; has not been used before, it is dynamically declared (with local scope). <strong>Note: &lt;variables&gt; should NOT start with numerics.</strong></p>
<p>IF</p>
<p>IF &lt;expression&gt;,</p>
<p>Begins an “IF block.” Conditional decision. If &lt;expression&gt; evaluates to anything other than zero, the block of statements after the IF is executed.</p>
<p>ELSEIF</p>
<p>ELSEIF &lt;expression&gt;,</p>
<p>Conditional decision that follows a regular IF block of instructions. If &lt;expression&gt;  evaluates to anything other than zero, the block of instructions after the ELSEIF is executed.</p>
<p>ELSE</p>
<p>ELSE,</p>
<p>Conditional decision. Associated with an IF statement, the block of statements after the ELSE is executed if &lt;expression&gt; evaluates to zero for preceding IF and ELSEIF statements.</p>
<p>ENDIF</p>
<p>ENDIF,</p>
<p>Terminates IF block (required).</p>
<p>WHILE</p>
<p>WHILE &lt;expression&gt;,</p>
<p>Begins a “WHILE block.”  Conditional decision.  If &lt;expression&gt; evaluates to anything other than zero, the block of statements after the WHILE is repeatedly executed.</p>
<p>ENDWHILE</p>
<p>ENDWHILE,</p>
<p>Terminates WHILE block (required).</p>
<h3 id="rules-for-if-blocks">Rules for IF blocks:</h3>
<ul>
<li>
<p>IF blocks can be nested, but only up to five deep.</p>
</li>
<li>
<p>ELSE is optional. If omitted, the IF block is terminated by ENDIF.</p>
</li>
</ul>
<p>IF-ELSEIF-ELSE-ENDIF blocks are allowed. If there are many ELSEIF statements, the first in the list that evaluates to true (1.0) is applied and the execution jumps to the ENDIF for that IF block. If no IF or ELSEIF is true, the ELSE condition (if any) is applied. A single IF block currently has a limit of 199 ELSEIF statements plus one ELSE statement.</p>
<h3 id="rules-for-while-blocks">Rules for WHILE blocks:</h3>
<ul>
<li>
<p>WHILE blocks cannot be nested.</p>
</li>
<li>
<p>A WHILE block must be terminated by an ENDWHILE</p>
</li>
<li>
<p>The block is repeated until the expression following the WHILE statement evaluates to 0.0 (false).</p>
</li>
<li>
<p>Once the WHILE loop is entered, there is a maximum limit on the number of times the loop can be repeated. The limit is set at one million repetitions to protect against the possibility of an Erl program entering an infinite loop if the WHILE loop’s expression is malformed so as to never evaluate to 0.0 (false).</p>
</li>
</ul>
<p>Erl programs are entered into the input data file (IDF) using the input objects called EnergyManagementSystem:Program and EnergyManagementSystem:Subroutine. These objects use individual fields to store the statements for an Erl program. As with most EnergyPlus objects, each field is separated by a comma and typically given a separate line of text for readability. In this case, each field can be considered a separate line of Erl program code. Every input field (line of code) must conform to the following rules:</p>
<ul>
<li>
<p>Every input field contains only one statement.</p>
</li>
<li>
<p>Every field begins with a statement keyword that identifies what that particular line of code is doing.</p>
</li>
<li>
<p>The syntax for each statement depends on the keyword.</p>
</li>
<li>
<p>All field content (keywords, variable names, etc.) is case insensitive.</p>
</li>
<li>
<p>A comma (or semicolon if it is the last field) marks the end of every statement.</p>
</li>
<li>
<p>The maximum length for a field is 100 characters. If you enter a longer field, it will be truncated to the first 100 characters. This can have subtle effects if the remaining portion forms a viable expression.</p>
</li>
<li>
<p>The “!” character is for comments.</p>
</li>
</ul>
<p>REMEMBER, every line needs to end in a comma or, if it is the last in the program, a semicolon.</p>
<h2 id="variables">Variables</h2>
<p>Variables are important to any programming language. All Erl variables, except trend variables, are treated the same way in Erl and can be used interchangeably with any instruction.</p>
<p>The rules for selecting names of EMS variables are:</p>
<ul>
<li>
<p>No spaces are allowed in user-defined variable names.</p>
</li>
<li>
<p>Underscore (“_”) is the only special character allowed in variable names.</p>
</li>
<li>
<p>Variable names are <strong>not</strong> case sensitive.</p>
</li>
<li>
<p>Names of variables with global scope must be unique.</p>
</li>
<li>
<p>Variables cannot be declared with the same name as a built-in variable.</p>
</li>
<li>
<p>Variables can be alpha numeric strings but should NOT start with a numeric.</p>
</li>
</ul>
<p>The rules for using EMS variables are:</p>
<ul>
<li>
<p>All numeric variables are treated as floating point numbers. You use the underlying Fortran language features to handle these as double precision real numbers.</p>
</li>
<li>
<p>You can use the SET statement to reassign sensor variables and built-in variables.</p>
</li>
<li>
<p>Actuator variables use SET to perform control actions.</p>
</li>
</ul>
<p>EMS variables can have either local or global scope. Global scope means that the variables can be used across Erl programs and always refer to the same instance of a particular variable. Global variables must have unique names. Local scope means that variables can be used only within a given Erl program.</p>
<p>Erl programs have eight types of variables:</p>
<ul>
<li>
<p>Sensor. Each EnergyManagementSystem:Sensor input object declares a user-defined variable and maps it to a variable elsewhere in EnergyPlus (via output variables). Variables so declared have global scope and are used to <em>get</em> time-varying input data from elsewhere in the EnergyPlus model.</p>
</li>
<li>
<p>Actuator. Each EnergyManagementSystem:Actuator input object declares a user-defined Erl variable and maps it to a variable elsewhere in EnergyPlus. Variables so declared have global scope and are used to <em>set</em> control results elsewhere in the EnergyPlus model.</p>
</li>
<li>
<p>Local. Local variables do not need to be explicitly declared. These undeclared variables will be automatically registered as EMS variables with local scope. This allows you to create new variables “on the fly.”  Local variables can be used for temporary storage of intermediate results.</p>
</li>
<li>
<p>Global. EnergyManagementSystem:GlobalVariable input objects are used to declare variables with a user-defined name and global scope. Global variables can be used to store intermediate results that span across Erl programs. Because the Erl compiler does not support functions or argument passing, global variables have an important role in using subroutines. These variables are global only within Erl and not with respect to code elsewhere in EnergyPlus.</p>
</li>
<li>
<p>Built-in. The EMS system automatically declares a set of built-in variables with predefined names. These variables have global scope. The built-in variables are always created and cannot be eliminated.</p>
</li>
<li>
<p>Internal. Each EnergyManagementSystem:InternalVariable input object declares a user-defined Erl variable and maps it to a variable elsewhere in EnergyPlus. Variables so declared have global scope and are used to <em>get</em> static input data from elsewhere in EnergyPlus.</p>
</li>
<li>
<p>Trend. Each EnergyManagementSystem:TrendVariable input object declares a user-defined Erl trend variable and maps it to a global Erl variable for logging. Trend variables are used to store the history of Erl variables. Trend variables differ from other Erl variables in that they can be put to use only through the built-in trend functions (see Table 6).</p>
</li>
<li>
<p>Index. Each EnergyManagementSystem:CurveOrTableIndexVariable and/or EnergyManagementSystem:ConstructionIndexVariable declares a user defined Erl variable and maps it to a specific item in the IDF of indicated type.</p>
</li>
</ul>
<p>Built-in variables, internal variables, and sensor variables are primarily used to <em>get</em> information about the state of the simulation. However, because all variables are treated alike, built-in variables and sensor variables can also be overwritten by the SET instruction. (This applies within the EMS only; the variables in the rest of EnergyPlus program will not be overwritten.)  This allows you to reassign constants such as “on” and “off” as well as the values of the other built-in variables and sensor variables. There is really no problem with this, as long as you know what you are doing. One possible application is to reset a sensor variable that references the outdoor drybulb temperature so it contains the temperature in degrees Fahrenheit instead of Celsius. Regardless of reassignment, sensor variables and the dynamic built-in variables (e.g., date and time) will be cleared and updated with the latest values from EnergyPlus at the next timestep. Resetting a sensor variable does not have a retroactive effect on the report variable to which it is mapped.</p>
<p>The actuator variable is the counterpart of the sensor variable. Sensor variables are used to <em>get</em> the state of building systems; actuator variables are used to <em>set</em> the state of building systems. When used with actuator variables, the SET instruction performs control actions on the object to which it maps.</p>
<h3 id="built-in-variables">Built-In Variables</h3>
<p>A set of built-in variables provides date, time, and weather information that is not available via standard report variables, as well as several handy constant variables such as “true,” “false,” “on,” and “off.” Several variables provide access to the time and date information during the course of a simulation.  The CurrentTime, Hour and Minute variables represent the point in time at end of the timestep currently being simulated. EnergyPlus primarily operates in standard time and these clock values are not adjusted for daylight savings time.  The built-in variable DaylightSavings time is available for use with the daylight savings time adjustment feature (see RunPeriodControl:DaylightSavingTime). The duration of simulation timesteps are available in the variables ZoneTimeStep and SystemTimeStep.  The status of whether or not the simulation is currently during the initial warmup days is available in the variable WarmupFlag.</p>
<p>Table 2 lists the built-in variables that are always available for use in Erl programs.</p>
<p>Table 2. Built-In Unique Variables for Erl</p>
<table class="table table-striped">
<tr>
<td>Variable Name</td>
<td>Value</td>
</tr>
<tr>
<td>Year</td>
<td>1900–2100</td>
</tr>
<tr>
<td>Month</td>
<td>1–12</td>
</tr>
<tr>
<td>DayOfMonth</td>
<td>1–31</td>
</tr>
<tr>
<td>DayOfWeek</td>
<td>1–7 (1 = Sun, 2 = Mon, …)</td>
</tr>
<tr>
<td>DayOfYear</td>
<td>1–365</td>
</tr>
<tr>
<td>Holiday</td>
<td>0 if not. 1.0, 2.0, etc., for each type of holiday in model</td>
</tr>
<tr>
<td>DaylightSavings</td>
<td>0 or 1, 0 if not daylight savings time, 1 if daylight savings time</td>
</tr>
<tr>
<td>CurrentTime</td>
<td>0.0-24.0, (fractional hours)</td>
</tr>
<tr>
<td>Hour</td>
<td>0–23 (whole hours only)</td>
</tr>
<tr>
<td>Minute</td>
<td>1.0–60.0 (fractional minutes)</td>
</tr>
<tr>
<td>True</td>
<td>1.0</td>
</tr>
<tr>
<td>False</td>
<td>0.0</td>
</tr>
<tr>
<td>On</td>
<td>1.0</td>
</tr>
<tr>
<td>Off</td>
<td>0.0</td>
</tr>
<tr>
<td>PI</td>
<td>3.14159265358979</td>
</tr>
<tr>
<td>SunIsUp</td>
<td>0 (= no) or 1 (= yes)</td>
</tr>
<tr>
<td>IsRaining</td>
<td>0 (= no) or 1 (= yes)</td>
</tr>
<tr>
<td>ZoneTimeStep</td>
<td>Durating of the zone timestep in hours</td>
</tr>
<tr>
<td>SystemTimeStep</td>
<td>Current duration of the system timestep in hours</td>
</tr>
<tr>
<td>CurrentEnvironment</td>
<td>Integer index for the current environment period (sizing periods and run periods accumulate throughout the run)</td>
</tr>
<tr>
<td>Null</td>
<td>Special structure that stops an actuator from overriding control</td>
</tr>
<tr>
<td>ActualDateAndTime</td>
<td>A simple sum of the values of the date/time function. Could be used in random seeding.</td>
</tr>
<tr>
<td>ActualTime</td>
<td>A simple sum of the values of the time part of the date/time function. Could be used in random seeding.</td>
</tr>
<tr>
<td>WarmupFlag</td>
<td>0 (= not during warmup) or 1 (= during warmup)</tr>
</table>

<h3 id="trend-variables">Trend Variables</h3>
<p>Trend variables are used to log data over time. They hold the history of Erl variables from previous zone timesteps. You create trend variables with an EnergyManagementSystem:TrendVariable input object,  each of which declares a user-defined Erl trend variable and maps it to a global Erl variable for logging.</p>
<p>Trend variables are also used to store the history of Erl variables. The trend input includes the number of timesteps that are to be logged. The logging of data is first-in-first-out, meaning that the oldest data are pushed out the back of the log to make room for the most recent data. The zone timestep is used as the (constant) increment of time between different elements in the log and this value, in fractional hours, is available in the ZoneTimeStep built-in variable.</p>
<p>Trend variables differ from other Erl variables in that they can be used only through the built-in trend functions (see Table 6). Trend functions provide a number of ways to analyze trend data and extract data from the log. There are functions to obtain the maximum, minimum, average, and sum of logged data. There is a function to obtain the rate of change in the data. All the trend functions include an argument for a log index. This index tells the function how far back in time to go when evaluating.</p>
<h2 id="expressions">Expressions</h2>
<p>An expression is a sequence of variables and/or constants linked together by operators. An expression is always evaluated to a single value.</p>
<p>The rules for expressions are:</p>
<ul>
<li>
<p>An expression is a sequence of variables and/or constants linked by operators.</p>
</li>
<li>
<p>Expressions always evaluate to a single value.</p>
</li>
<li>
<p>Comparison operators evaluate to 1.0 for “true” or 0.0 for “false.”</p>
</li>
<li>
<p>Compound expressions are allowed and can be organized with parentheses.</p>
</li>
</ul>
<p>The operators shown in Table 3 are available for use in Erl programs.</p>
<p>Table 3. Operators for Erl</p>
<table class="table table-striped">
<tr>
<td>Operator Symbol</td>
<td>Description</td>
<td>Evaluation Order</td>
<td>Example</td>
</tr>
<tr>
<td>( )</td>
<td>Parentheses</td>
<td>left-to-right</td>
<td>SET z = 23/(3 + 2)</td>
</tr>
<tr>
<td>+</td>
<td>Addition</td>
<td>right-to-left</td>
<td>SET a = 4 + 5</td>
</tr>
<tr>
<td>-</td>
<td>Subtraction</td>
<td>right-to-left</td>
<td>SET b = a - 3</td>
</tr>
<tr>
<td>*</td>
<td>Multiplication</td>
<td>right-to-left</td>
<td>SET c = a * b</td>
</tr>
<tr>
<td>/</td>
<td>Division</td>
<td>left-to-right</td>
<td>SET d = b/a</td>
</tr>
<tr>
<td>^</td>
<td>Raise to a power</td>
<td>left-to-right</td>
<td>SET e = c ^ 0.5</td>
</tr>
<tr>
<td>==</td>
<td>Equality comparison</td>
<td>left-to-right</td>
<td>IF a == b</td>
</tr>
<tr>
<td>&lt;&gt; </td>
<td>Inequality comparison</td>
<td>left-to-right</td>
<td>IF c &lt;&gt; d</td>
</tr>
<tr>
<td>&gt; </td>
<td>Greater than comparison</td>
<td>left-to-right</td>
<td>IF a &gt; e</td>
</tr>
<tr>
<td>&gt;=</td>
<td>Greater than or equal to comparison</td>
<td>left-to-right</td>
<td>IF a &gt;= 6</td>
</tr>
<tr>
<td>&lt; </td>
<td>Less than comparison</td>
<td>left-to-right</td>
<td>IF b &lt; 2</td>
</tr>
<tr>
<td>&lt;=</td>
<td>Less than or equal to comparison</td>
<td>left-to-right</td>
<td>IF b &lt;= f</td>
</tr>
<tr>
<td>&amp;&amp;</td>
<td>Logical AND</td>
<td>right-to-left</td>
<td>IF c &amp;&amp; d</td>
</tr>
<tr>
<td>||</td>
<td>Logical OR</td>
<td>right-to-left</td>
<td>IF c || d</td>
</tr>
</table>

<p>Because expressions can be evaluated to a single value, they can be used in SET and IF statements. That means both of the following instructions are allowed:</p>
<p>SET a = c &lt; d</p>
<p>IF a - 1</p>
<p>In the case of the SET example, the value of “a” is set to 1 if “c” is less than “d”; otherwise, it is set to 0. For the IF example, the IF block of instructions are executed if a – 1 is greater than zero.</p>
<p>Compound expressions allow multiple operators to be sequenced or nested. For example:</p>
<p>a + b * 7 / 4.5</p>
<p>(a * 3 + 4) ^ 2</p>
<p>(a &gt; b) &amp;&amp; (c &lt; d)</p>
<p>For complicated expressions, it helps to make heavy use of parentheses in your equations.  By using parentheses with proper algebraic evaluation in mind to group terms, you can help the Erl parser.  The language processor is simplistic compared to a full-blown programming language and sometimes has problems applying the rules of algebra.  It is safer to err on the side of extra parentheses and to inspect the results of complex expressions in the EDD output.</p>
<h2 id="built-in-functions">Built-In Functions</h2>
<p>Several useful, built-in functions are available for use in Erl programs. You cannot configure these; they are internal to the language processor inside EnergyPlus. They provide access to a subset of general service routines that are useful inside the main EnergyPlus program or are intrinsic functions available in the underlying Fortran language. The “@” character is used to signal to the language processor that the following character string defines a built-in function that is used to assign a result to an Erl variable. The characters appended to the “@” operator must be one of the predefined names listed in Table 4, Table 5, Table 6, or Table 7. The syntax of the function call will vary depending on the arguments required by the function, but the general structure is:</p>
<p>SET &lt;variable&gt; = @&lt;function name&gt;  &lt;argument1&gt;  &lt;argument2&gt;   …   &lt;argumentN&gt;</p>
<p>Where “argument” can be either an Erl variable or a numeric constant.</p>
<p>For example, the following two statements can be used to set the value of an Erl variable called mySupplyRH to have percent relative humidity.</p>
<p>SET mySupplyRH = @RhFnTdbWPb mySupplyDryblub mySupplyHumRat mySupplyPress</p>
<p>SET mySupplyRH = mySupplyRH * 100</p>
<h3 id="built-in-math-functions">Built-in Math Functions</h3>
<p>Table 4 lists the built-in functions for common mathematical functions. The numerical model for these functions is provided by the underlying Fortran language and the compiler.</p>
<p>Table 4. Built-in Math Functions for Erl</p>
<table class="table table-striped">
<tr>
<td>Function Name</td>
<td>Description</td>
<td>Number of Arguments</td>
</tr>
<tr>
<td>@Round</td>
<td>Decreases precision of real number argument to nearest whole number, remains a real number.</td>
<td>1</td>
</tr>
<tr>
<td>@Mod</td>
<td>Returns remainder after dividing the first argument by the second.</td>
<td>2</td>
</tr>
<tr>
<td>@Sin</td>
<td>Sine, returns sine of angle given in radians.</td>
<td>1</td>
</tr>
<tr>
<td>@Cos</td>
<td>Cosine, returns cosine of angle given in radians.</td>
<td>1</td>
</tr>
<tr>
<td>@ArcSin</td>
<td>Arcsine, returns angle in radians from sine of angle.</td>
<td>1</td>
</tr>
<tr>
<td>@ArcCos</td>
<td>ArcCosine, returns angle in radians from cosine of angle.</td>
<td>1</td>
</tr>
<tr>
<td>@DegToRad</td>
<td>Degrees to radians, returns radians from degrees.</td>
<td>1</td>
</tr>
<tr>
<td>@RadToDeg</td>
<td>Radians to degrees, returns degrees from radians.</td>
<td>1</td>
</tr>
<tr>
<td>@Exp</td>
<td>Exponential, <img src="../../EMS_Application_Guide/media/image001.png" />, returns result.</td>
<td>1</td>
</tr>
<tr>
<td>@Ln</td>
<td>Natural log, <img src="../../EMS_Application_Guide/media/image002.png" />, returns result.</td>
<td>1</td>
</tr>
<tr>
<td>@Max</td>
<td>Maximum, returns largest value of two arguments.</td>
<td>2</td>
</tr>
<tr>
<td>@Min</td>
<td>Minimum, returns smallest value of two arguments.</td>
<td>2</td>
</tr>
<tr>
<td>@Abs</td>
<td>Absolute value, returns positive magnitude of argument.</td>
<td>1</td>
</tr>
<tr>
<td>@RandomUniform</td>
<td>Pseudo-Random Number Generator, returns random number with uniform probability distribution across the range of values passed as the arguments, inclusive. Argument 1 is the lower limit. Argument 2 is the upper limit.</td>
<td>2</td>
</tr>
<tr>
<td>@RandomNormal</td>
<td>Pseudo-Random Number Generator, returns random number with normal (Gaussian) probability distribution as a function of the mean, standard deviation, and limits. Argument 1 is the mean. Argument 2 is the standard deviation. Argument 3 is the lower limit. Argument 4 is the upper limit.</td>
<td>4</td>
</tr>
<tr>
<td>@SeedRandom</td>
<td>Random Seed, controls the seed used in the random number generator for calls to @RandomUniform and @RandomNormal.  Use is optional and provided for repeatable series of random numbers. The argument is rounded to the nearest whole number and then used to set the size and values of the seed for the number generator. </td>
<td>1</td>
</tr>
</table>

<h3 id="built-in-simulation-management-functions">Built-In Simulation Management Functions</h3>
<p>Table 5. Built-in EnergyPlus Simulation Management Functions for Erl</p>
<table class="table table-striped">
<tr>
<td>Function Name</td>
<td>Description</td>
<td>Number of Arguments</td>
</tr>
<tr>
<td>@FatalHaltEp</td>
<td>Throws fatal error with time of occurrence and stops execution of current model. Argument passes a number that can be used as an error code.</td>
<td>1</td>
</tr>
<tr>
<td>@SevereWarnEp</td>
<td>Throws severe error with time of occurrence and continues execution. Argument passes a number that can be used as an error code.</td>
<td>1</td>
</tr>
<tr>
<td>@WarnEp</td>
<td>Throws warning error and continues execution. Argument passes a number that can be used as an error code.</td>
<td>1</td>
</tr>
</table>

<h3 id="built-in-trend-variable-functions">Built-in Trend Variable Functions</h3>
<p>For control algorithms, you often need to be able put a sensor reading into some historical context. The trend variables are provided in Erl as a way to log the time history of data to use in control decisions. To use the trend variables in Erl programs, their values must be extracted and placed into normal Erl variables. Setting up an Erl variable as a trend variable requires an EnergyManagementSystem:TrendVariable input object. The access functions listed in Table 6 are used to obtain data from a trend variable during the execution of an Erl program. These functions act on trend variables and return values into the user’s Erl variables for subsequent use in calculations. Each trend function takes the name of the trend variable and an index that identifies how far back in time the function should be applied. Trend variable names are also Erl variables but with special pointers to another data structure with the time series data storage. The trend logs have a first-in, first-out storage array where only the most recent data are retained. Each element in the history corresponds to the result for that value over a zone timestep. The time difference between trend log items is the zone timestep in hours, so that the slope returned by @TrendDirection is in per-hour units.</p>
<p>Table 6. Built-in Functions for Trend Variables in Erl</p>
<table class="table table-striped">
<tr>
<td>Function Name</td>
<td>Description</td>
<td>Number of Arguments</td>
</tr>
<tr>
<td>@TrendValue</td>
<td>Returns history value for a particular number of timesteps into the past. Dereferences data stored in trend into another Erl variable. Takes trend variable name and the specific timestep into the past to return.</td>
<td>2</td>
</tr>
<tr>
<td>@TrendAverage</td>
<td>Returns historical average (mean) for values in trend variable. Takes trend variable name and number of steps into the past to analyze</td>
<td>2</td>
</tr>
<tr>
<td>@TrendMax</td>
<td>Returns historical maximum for values in trend variable. Takes trend variable name and number of steps into the past to analyze.</td>
<td>2</td>
</tr>
<tr>
<td>@TrendMin</td>
<td>Returns historical minimum for values in trend variable within the index. Takes trend variable name and number of steps into the past to analyze.</td>
<td>2</td>
</tr>
<tr>
<td>@TrendDirection</td>
<td>Returns slope of a linear least squares fit of trend data within the index. Positive if trend is increasing, negative if decreasing. Takes trend variable name and number of steps into the past to analyze.</td>
<td>2</td>
</tr>
<tr>
<td>@TrendSum</td>
<td>Returns sum of elements stored in trend. Takes trend variable name and number of steps into the past to analyze.</td>
<td>2</td>
</tr>
</table>

<p>The trend functions all take as their second argument an array index. This number should be considered an integer for locating an array position. (It will be rounded down to the nearest integer using Fortran’s FLOOR intrinsic.)  This index argument tells the trend functions how far back in time they should reach into the history log when they evaluate the function call. This enables you to compare long- and short-range trends.</p>
<h3 id="built-in-psychrometric-functions">Built-in Psychrometric Functions</h3>
<p>Building modeling often involves calculations related to moist air. A comprehensive set of built-in functions is available for psychrometric calculations. Table 7 lists the functions available for use in Erl programs that are related to moist air properties and some physical properties related to water. More discussion of the psychrometric functions is provided in the section “Pyschrometric services” in the Module Developer Guide.</p>
<p>Table 7. Built-in Psychrometric Functions for Erl</p>
<p>Function Name</p>
<p>Arguments</p>
<p>Description</p>
<p>Units</p>
<p>@RhoAirFnPbTdbW</p>
<p>Result</p>
<p>Density of moist air</p>
<p>kg/m<sup>3</sup></p>
<p>Input 1</p>
<p>Barometric pressure</p>
<p>Pa</p>
<p>Input 2</p>
<p>Drybulb temperature</p>
<p>ºC</p>
<p>Input 3</p>
<p>Humidity ratio</p>
<p>kgWater/kgDryAir</p>
<p>@CpAirFnWTdb</p>
<p>Result</p>
<p>Heat capacity of moist air</p>
<p>J/kg-°C</p>
<p>Input 1</p>
<p>Humidity ratio</p>
<p>kgWater/kgDryAir</p>
<p>Input 2</p>
<p>Drybulb temperature</p>
<p>ºC</p>
<p>@HfgAirFnWTdb</p>
<p>Result</p>
<p>Heat of vaporization for vapor</p>
<p>J/kg</p>
<p>Input 1</p>
<p>Humidity ratio</p>
<p>kgWater/kgDryAir</p>
<p>Input 2</p>
<p>Drybulb temperature</p>
<p>ºC</p>
<p>@HgAirFnWTdb</p>
<p>Result</p>
<p>Enthalpy of the gas</p>
<p>Input 1</p>
<p>Humidity ratio</p>
<p>kgWater/kgDryAir</p>
<p>Input 2</p>
<p>Drybulb temperature</p>
<p>ºC</p>
<p>@TdpFnTdbTwbPb</p>
<p>Result</p>
<p>Dew-point temperature</p>
<p>ºC</p>
<p>Input 1</p>
<p>Drybulb temperature</p>
<p>ºC</p>
<p>Input 2</p>
<p>Wetbulb temperature</p>
<p>ºC</p>
<p>Input 3</p>
<p>Barometric pressure</p>
<p>Pa</p>
<p>@TdpFnWPb</p>
<p>Result</p>
<p>Dew-point temperature</p>
<p>ºC</p>
<p>Input 1</p>
<p>Humidity ratio</p>
<p>kgWater/kgDryAir</p>
<p>Input 2</p>
<p>Barometric pressure</p>
<p>Pa</p>
<p>@HFnTdbW</p>
<p>Result</p>
<p>Enthalpy of moist air</p>
<p>J/kg</p>
<p>Input 1</p>
<p>Drybulb temperature</p>
<p>ºC</p>
<p>Input 2</p>
<p>Humidity ratio</p>
<p>kgWater/kgDryAir</p>
<p>@HFnTdbRhPb</p>
<p>Result</p>
<p>Enthalpy of moist air</p>
<p>J/kg</p>
<p>Input 1</p>
<p>Drybulb temperature</p>
<p>ºC</p>
<p>Input 2</p>
<p>Relative humidity</p>
<p>Fraction (0.0..1)</p>
<p>Input 3</p>
<p>Barometric pressure</p>
<p>Pa</p>
<p>@TdbFnHW</p>
<p>Result</p>
<p>Drybulb temperature</p>
<p>ºC</p>
<p>Input 1</p>
<p>Enthalpy of moist air</p>
<p>J/kg</p>
<p>Input 2</p>
<p>Humidity ratio</p>
<p>kgWater/kgDryAir</p>
<p>@RhovFnTdbRh</p>
<p>Result</p>
<p>Vapor density in air</p>
<p>kg/m<sup>3</sup></p>
<p>Input 1</p>
<p>Drybulb temperature</p>
<p>ºC</p>
<p>Input 2</p>
<p>Humidity ratio</p>
<p>kgWater/kgDryAir</p>
<p>@RhovFnTdbWPb</p>
<p>Result</p>
<p>Vapor density in air</p>
<p>kg/m<sup>3</sup></p>
<p>Input 1</p>
<p>Drybulb temperature</p>
<p>ºC</p>
<p>Input 2</p>
<p>Humidity ratio</p>
<p>kgWater/kgDryAir</p>
<p>Input 3</p>
<p>Barometric pressure</p>
<p>Pa</p>
<p>@RhFnTdbRhov</p>
<p>Result</p>
<p>Relative humidity</p>
<p>Fraction (0.0..1)</p>
<p>Input 1</p>
<p>Drybulb temperature</p>
<p>ºC</p>
<p>Input 2</p>
<p>Vapor density in air</p>
<p>kg/m<sup>3</sup></p>
<p>@RhFnTdbWPb</p>
<p>Result</p>
<p>Relative humidity</p>
<p>Fraction [0.0..1.0]</p>
<p>Input 1</p>
<p>Drybulb temperature</p>
<p>ºC</p>
<p>Input 2</p>
<p>Humidity ratio</p>
<p>kgWater/kgDryAir</p>
<p>Input 3</p>
<p>Barometric pressure</p>
<p>Pa</p>
<p>@TwbFnTdbWPb</p>
<p>Result</p>
<p>Wetbulb temperature</p>
<p>ºC</p>
<p>Input 1</p>
<p>Drybulb temperature</p>
<p>ºC</p>
<p>Input 2</p>
<p>Humidity ratio</p>
<p>kgWater/kgDryAir</p>
<p>Input 3</p>
<p>Barometric pressure</p>
<p>Pa</p>
<p>@VFnTdbWPb</p>
<p>Result</p>
<p>Specific volume</p>
<p>m<sup>3</sup>/kg</p>
<p>Input 1</p>
<p>Drybulb temperature</p>
<p>ºC</p>
<p>Input 2</p>
<p>Humidity ratio</p>
<p>kgWater/kgDryAir</p>
<p>Input 3</p>
<p>Barometric pressure</p>
<p>Pa</p>
<p>@WFnTdpPb</p>
<p>Result</p>
<p>Humidity ratio</p>
<p>kgWater/kgDryAir</p>
<p>Input 1</p>
<p>Dew-point temperature</p>
<p>ºC</p>
<p>Input 2</p>
<p>Barometric pressure</p>
<p>Pa</p>
<p>@WFnTdbH</p>
<p>Result</p>
<p>Humidity ratio</p>
<p>kgWater/kgDryAir</p>
<p>Input 1</p>
<p>Drybulb temperature</p>
<p>ºC</p>
<p>Input 2</p>
<p>Enthalpy of moist air</p>
<p>J/kg</p>
<p>@WFnTdbTwbPb</p>
<p>Result</p>
<p>Humidity ratio</p>
<p>kgWater/kgDryAir</p>
<p>Input 1</p>
<p>Drybulb temperature</p>
<p>ºC</p>
<p>Input 2</p>
<p>Wetbulb temperature</p>
<p>ºC</p>
<p>Input 3</p>
<p>Barometric pressure</p>
<p>Pa</p>
<p>@WFnTdbRhPb</p>
<p>Result</p>
<p>Humidity ratio</p>
<p>kgWater/kgDryAir</p>
<p>Input 1</p>
<p>Drybulb temperature</p>
<p>ºC</p>
<p>Input 2</p>
<p>Relative humidity</p>
<p>Fraction [0.0..1.0]</p>
<p>Input 3</p>
<p>Barometric pressure</p>
<p>Pa</p>
<p>@PsatFnTemp</p>
<p>Result</p>
<p>Saturation pressure</p>
<p>Pa</p>
<p>Input 1</p>
<p>Drybulb temperature</p>
<p>ºC</p>
<p>@TsatFnHPb</p>
<p>Result</p>
<p>Saturation temperature</p>
<p>ºC</p>
<p>Input 1</p>
<p>Enthalpy of moist air</p>
<p>J/kg</p>
<p>Input 2</p>
<p>Barometric pressure</p>
<p>Pa</p>
<p>@CpCW</p>
<p>Result</p>
<p>Heat capacity of water</p>
<p>J/kg-K</p>
<p>Input 1</p>
<p>Temperature</p>
<p>ºC</p>
<p>@CpHW</p>
<p>Result</p>
<p>Heat capacity of water</p>
<p>J/kg-K</p>
<p>Input 1</p>
<p>Temperature</p>
<p>ºC</p>
<p>@RhoH2O</p>
<p>Result</p>
<p>Density of water</p>
<p>kg/m<sup>3</sup></p>
<p>Input 1</p>
<p>Temperature</p>
<p>ºC</p>
<h3 id="built-in-curve-and-table-functions">Built-in Curve and Table Functions</h3>
<p>EnergyPlus has a number of different generic curve and table input objects that are used to describe the performance characteristics for various component models.  Table 8 describes a built-in function called @CurveValue that is available for reusing those curve and table input objects in your Erl programs.  Although the Erl language could be used to replicate the functionality, reusing those input objects can have advantages because the input may have already been developed for use in traditional component models or the limiting and interpolation methods are helpful.  The @CurveValue function expects six arguments, although usually only a subset of them will be used depending on the number of independent variables involved with the curve or table.  Because Erl does not support passing optional arguments, dummy variables do need to be included in the function call for all unused independent variables.  For example, the Curve:Biquadratric object has only x and y independent variables, so input arguments 4, 5, and 6 will not be used when @CurveValue is evaluated:</p>
<p>Set MyCurveResult = @CurveValue myCurveIndex X1 Y1 dummy dummy dummy;</p>
<p>The first input argument is always an Erl variable that has been declared using an EnergyManagementSystem:CurveOrTableIndexVariable input object.  This variable identifies the location of a specific curve or table in the program’s internal data structures.  It is important that you do not inadvertently reassign the value held in this variable because it is only filled once at the beginning of the simulation.</p>
<p>Table 8. Built-in Function for Accessing Curves and Tables</p>
<p>Function Name</p>
<p>Arguments</p>
<p>Description</p>
<p>Notes</p>
<p>@CurveValue</p>
<p>Result</p>
<p>Result from evaluating the curve or table as a function of the input arguments</p>
<p>Input 1</p>
<p>Index variable that “points” to a specific curve or table object defined elsewhere in the IDF.</p>
<p>This variable needs to be declared and filled using an EnergyManagementSystem:CurveOrTableIndexVariable object.</p>
<p>Input 2</p>
<p>First independent variable</p>
<p>Typically the “X” input value, always used</p>
<p>Input 3</p>
<p>Second independent variable</p>
<p>Typically the “Y” value, only used if curve/table has two or more independent variables</p>
<p>Input 4</p>
<p>Third independent variable</p>
<p>Typically the “Z” value, only used if curve/table has three or more independent variables.</p>
<p>Input 5</p>
<p>Fourth independent variable</p>
<p>Only used if table has four or more independent variables</p>
<p>Input 6</p>
<p>Fifth independent variable</p>
<p>Only used if table has five independent variables</p>
<h1 id="internal-variables">Internal Variables</h1>
<p>Internal variables form a category of built-in data accessible for EMS. They are internal in that they access information about the input file from inside EnergyPlus. You should already have access to the information contained in these because they depend on other content in the IDF. However, it would be inconvenient to always have to coordinate changes between Erl programs and the rest of the IDF. Internal variables simplify the process of keeping an Erl program in sync with other changes to the model. These differ from the built-in variables in that they may or may not be created in every simulation and have user-defined names that distinguish among different instances of the same type of data. The internal variables differ from sensors in that they are usually static values that do not change over time. The constants might vary from run to run but never within a single run period. Internal variables are read only.</p>
<p>Internal variables are automatically made available whenever an input file includes basic EMS input objects and the model they are associated with is included in the input file. To use an internal variable in an Erl program, you must declare it with an EnergyManagementSystem:InternalVariable input object. This object assigns a specified Erl variable name to contain the value in an internal EnergyPlus data structure. The EDD file lists the specific internal variable types, their unique identifying names, and the units. The rest of this section provides information about specific internal variables.</p>
<h2 id="zone-geometry">Zone Geometry</h2>
<p>The internal variables called “Zone Air Volume” and “Zone Floor Area” provide basic geometric information about each zone. EnergyPlus calculates these from the geometry in the IDF, or you may input the zone air volume in the zone input object. These internal variables in Erl programming should be useful during a parametric study where the shape of the building is being varied, as for a massing study. For example, you could use the zone floor area to normalize Erl calculations with a per-unit area. Or you could use the zone air volume to convert between air flows in m<sup>3</sup>/s to air changes per hour (ACH).</p>
<p>The internal variables called “Zone Multiplier” and “Zone List Multiplier” indicate the multipliers assigned to zones.  These can be useful for customizing sizing calculations.</p>
<h2 id="internal-gains">Internal Gains</h2>
<p>A number of internal variables describe design levels for the various types of internal gains.</p>
<h3 id="people-count-design-level">People Count Design Level</h3>
<p>The internal variable “People Count Design Level” provides information about the maximum number of people associated with each people input object. The units are number of people. This is the value entered in, or resulting from intermediate calculations using, the inputs in the People object. This variable is useful for scaling the values assigned to the “Number of People” control in the “People” EMS actuator.</p>
<h3 id="lighting-power-design-level">Lighting Power Design Level</h3>
<p>The internal variable “Lighting Power Design Level” provides information about the maximum lighting electrical power level associated with each Lights input object. The units are Watts. This is the value entered in, or resulting from intermediate calculations using, the inputs in the lights object. This variable is useful for scaling the values assigned to the “Electric Power Level control in the “Lights” EMS actuator.</p>
<h3 id="plug-and-process-power-design-level">Plug and Process Power Design Level</h3>
<p>The internal variable “Plug and Process Power Design Level” provides information about the maximum electrical equipment power level associated with each ElectricEquipment input object. The units are Watts. This is the value entered in, or resulting from intermediate calculations using, the inputs in the ElectricEquipment object. This variable is useful for scaling the values assigned to the “Electric Power Level” control in the “ElectricEquipment” EMS actuator.</p>
<h3 id="gas-process-power-design-level">Gas Process Power Design Level</h3>
<p>The internal variable “Gas Process Power Design Level” provides information about the maximum gas equipment power level associated with each GasEquipment input object. The units are Watts. This is the value entered in, or resulting from intermediate calculations using, the inputs in the GasEquipment object. This variable is useful for scaling the values assigned to the “Gas Power Level” control in the “GasEquipment” EMS actuator.</p>
<h3 id="process-district-heat-design-level">Process District Heat Design Level</h3>
<p>The internal variable “Process District Heat Design Level” provides information about the maximum district heating power level associated with each HotWaterEquipment input object. The units are Watts. This is the value entered in, or resulting from intermediate calculations using, the inputs in the HotWaterEquipment object. This variable is useful for scaling the values assigned to the “District Heating Power Level” control in the “HotWaterEquipment” EMS actuator.</p>
<h3 id="process-steam-district-heat-design-level">Process Steam District Heat Design Level</h3>
<p>The internal variable “Process Steam District Heat Design Level” provides information about the maximum district heating power level associated with each SteamEquipment input object. The units are Watts. This is the value entered in, or resulting from intermediate calculations using, the inputs in the SteamEquipment object. This variable is useful for scaling the values assigned to the “District Heating Power Level” control in the “SteamEquipment” EMS actuator.</p>
<h3 id="other-equipment-design-level">Other Equipment Design Level</h3>
<p>The internal variable “Other Equipment Design Level” provides information about the maximum power level associated with each OtherEquipment input object. The units are Watts. This is the value entered in, or resulting from intermediate calculations using, the inputs in the OtherEquipment object. This variable is useful for scaling the values assigned to the “Power Level” control in the “OtherEquipment” EMS actuator.</p>
<h3 id="simple-zone-baseboard-capacity">Simple Zone Baseboard Capacity</h3>
<p>The internal variables called “Simple Zone Baseboard Capacity At Low Temperature” and “Simple Zone Baseboard Capacity At High Temperature” provide information about the power levels associated with each ZoneBaseboard:OutdoorTemperatureControlled object. These value are inputs to that object. The variables are useful for scaling the values assigned to the “Power Level” control in the “ZoneBaseboard:OutdoorTemperatureControlled” EMS actuator.</p>
<h2 id="hvac-systems">HVAC Systems</h2>
<h3 id="airterminalsingleductuncontrolled">AirTerminal:SingleDuct:Uncontrolled</h3>
<p>An internal variable called “AirTerminal:SingleDuct:Uncontrolled Maximum Mass Flow Rate” provides information about the design flow rate for direct air terminals. The units are kg/s. This is the mass flow rate (for dry air at standard conditions) at the volume flow rate entered in the field Maximum Air Flow Rate (m<sup>3</sup>/s) in the AirTerminal:SingleDuct:Uncontrolled input object. This internal variable is useful for scaling the flow rates assigned to the “Mass Flow Rate” control in the “AirTerminal:SingleDuct:Uncontrolled” EMS actuator.</p>
<h3 id="fan-nominal-ratings">Fan Nominal Ratings</h3>
<h4 id="fan-maximum-mass-flow-rate">Fan Maximum Mass Flow Rate</h4>
<p>The input variable “Fan Maximum Mass Flow Rate” provides information about the maximum flow rate for a fan. The units are kg/s. This is the mass flow rate (for dry air at standard conditions) associated with the volume flow rate entered into the Maximum Air Flow Rate (m<sup>3</sup>/s) in the various fan input objects. This internal variable is useful for scaling the flow rates assigned to the “Fan Air Mass Flow Rate” control in the “Fan” EMS actuator.</p>
<h4 id="fan-nominal-pressure-rise">Fan Nominal Pressure Rise</h4>
<p>The input variable “Fan Nominal Pressure Rise” provides information about the static pressure rise experienced by a fan. The units are Pascals. This is the value entered into the field called Pressure Rise in the various fan input objects. This internal variable is useful for scaling the pressures assigned to the “Fan Pressure Rise” control in the “Fan” EMS actuator.</p>
<h4 id="fan-nominal-total-efficiency">Fan Nominal Total Efficiency</h4>
<p>The input variable “Fan Nominal Total Efficiency” provides information about the nominal efficiency of each fan. The value is dimensionless and expressed as a fraction. This is the value entered into the field called Fan Efficiency in the various fan input objects. This internal variable is useful for scaling the value assigned to “Fan Total Efficiency” control in the “Fan” EMS actuator.</p>
<h3 id="unitary-hvac-nominal-ratings">Unitary HVAC Nominal Ratings</h3>
<h4 id="unitary-hvac-design-heating-capacity">Unitary HVAC Design Heating Capacity</h4>
<p>The internal variable called “Unitary HVAC Design Heating Capacity” provides information about the nominal heating capacity of unitary or furnace HVAC equipment. The units are Watts. The source of these data will vary depending on the type of heating coil. This internal variable is useful for scaling the value assigned to “Sensible Load Request” control in the “Unitary HVAC” EMS actuator.</p>
<h4 id="unitary-hvac-design-cooling-capacity">Unitary HVAC Design Cooling Capacity</h4>
<p>The internal variable called “Unitary HVAC Design Cooling Capacity” provides information about the nominal cooling capacity of unitary or furnace HVAC equipment. The units are Watts. The source of these data will vary depending on the type of cooling coil. This internal variable is useful for scaling the value assigned to “Sensible Load Request” control in the “Unitary HVAC” EMS actuator.</p>
<h3 id="outdoor-air-mixer-nominal-ratings">Outdoor Air Mixer Nominal Ratings</h3>
<h4 id="outdoor-air-controller-maximum-mass-flow-rate">Outdoor Air Controller Maximum Mass Flow Rate</h4>
<p>The internal variable called “Outdoor Air Controller Maximum Mass Flow Rate” provides information about the maximum outdoor air rate for each outdoor air system. The units are kg/s. The sources of these data are inputs in the Controller:OutdoorAir input object. This internal variable is useful for scaling the value assigned to the “Air Mass Flow Rate” control in the “Outdoor Air Controller” EMS actuator.</p>
<h4 id="outdoor-air-controller-minimum-mass-flow-rate">Outdoor Air Controller Minimum Mass Flow Rate</h4>
<p>The internal variable called “Outdoor Air Controller Minimum Mass Flow Rate” provides information about the minimum outdoor air rate for each outdoor air system. The units are kg/s. The sources of these data are inputs in the Controller:OutdoorAir input object. This internal variable is useful for scaling the value assigned to the “Air Mass Flow Rate” control in the “Outdoor Air Controller” EMS actuator.</p>
<h3 id="pump-nominal-ratings">Pump Nominal Ratings</h3>
<p>The internal variable called “Pump Maximum Mass Flow Rate” provides information about the size of the pump. The units are kg/s. This is the mass flow rate associated with the volume flow rate entered into the Rated Flow Rate (m<sup>3</sup>/s) in the various pump input objects. This internal variable is useful for scaling the flow rates assigned to the “Pump Mass Flow Rate” control in the “Pump” EMS actuator.</p>
<h3 id="low-temperature-radiant-hydronic">Low Temperature Radiant Hydronic</h3>
<h4 id="constant-flow-low-temp-radiant-design-water-mass-flow-rate">Constant Flow Low Temp Radiant Design Water Mass Flow Rate</h4>
<p>The internal variable called “Constant Flow Low Temp Radiant Design Water Mass Flow Rate” provides information about the design water flow rate for radiant systems defined using a ZoneHVAC:LowTemperatureRadiant:ConstantFlow input object. The units are m<sup>3</sup>/s. This internal variable is useful for scaling the flow rates assigned to the “Water Mass Flow Rate” control in the “Constant Flow Low Temp Radiant” EMS actuator.</p>
<h4 id="hydronic-low-temp-radiant-design-water-mass-flow-rate-for-heating">Hydronic Low Temp Radiant Design Water Mass Flow Rate for Heating</h4>
<p>The internal variable called “Hydronic Low Temp Radiant Design Water Mass Flow Rate for Heating” provides information about the heating design water flow rate for radiant systems defined using a ZoneHVAC:LowTemperatureRadiant:VariableFlow input object. The units are m<sup>3</sup>/s. This internal variable is useful for scaling the flow rates assigned to the “Water Mass Flow Rate” control in the “Hydronic Low Temp Radiant” EMS actuator.</p>
<h4 id="hydronic-low-temp-radiant-design-water-mass-flow-rate-for-cooling">Hydronic Low Temp Radiant Design Water Mass Flow Rate for Cooling</h4>
<p>The internal variable called “Hydronic Low Temp Radiant Design Water Mass Flow Rate for Heating” provides information about the cooling design water flow rate for radiant systems defined using a ZoneHVAC:LowTemperatureRadiant:VariableFlow input object. The units are m<sup>3</sup>/s. This internal variable is useful for scaling the flow rates assigned to the “Water Mass Flow Rate” control in the “Hydronic Low Temp Radiant” EMS actuator.</p>
<h2 id="on-site-electricity-production">On-Site Electricity Production</h2>
<h3 id="generator-nominal-ratings">Generator Nominal Ratings</h3>
<p>The internal variables called “Generator Nominal Maximum Power” and “Generator Nominal Thermal To Electric Power” provide information about the nominal capacity of a generator to produce electricity and heat. The values made available here are those listed in the associated ElectricLoadCenter:Generators input object. The power is expressed in Watts.</p>
<p>The thermal-to-electric ratio describes how the nominal thermal output compares to the nominal electrical output and is useful for characterizing combined heat and power (CHP) units.</p>
<h3 id="electrical-storage">Electrical Storage</h3>
<p>The internal variable called “Electrical Storage Maximum Capacity” provides information about the capacity of electrical storage devices. This is the value of the field called Maximum Storage Capacity in the ElectricLoadCenter:Storage:Simple input object. The units are in Joules.</p>
<h2 id="sizing">Sizing</h2>
<p>Several internal variables relate to sizing calculations. Although the primary intent for the EMS is to enable custom controls for operation, using internal variables is a prime example of extending the power of user-defined calculations to control certain aspects of sizing calculations.</p>
<h3 id="sizingzone">Sizing:Zone</h3>
<p>A series of internal variables is available related to zone sizing:</p>
<ul>
<li>
<p>Final Zone Design Heating Air Mass Flow Rate (kg/s)</p>
</li>
<li>
<p>Intermediate Zone Design Heating Air Mass Flow Rate (kg/s)</p>
</li>
<li>
<p>Final Zone Design Cooling Air Mass Flow Rate (kg/s)</p>
</li>
<li>
<p>Intermediate Zone Design Cooling Air Mass Flow Rate (kg/s)</p>
</li>
<li>
<p>Final Zone Design Heating Load (W)</p>
</li>
<li>
<p>Intermediate Zone Design Heating Load (W)</p>
</li>
<li>
<p>Final Zone Design Cooling Load (W)</p>
</li>
<li>
<p>Intermediate Zone Design Cooling Load (W)</p>
</li>
<li>
<p>Final Zone Design Heating Air Density (kg/m<sup>3</sup>)</p>
</li>
<li>
<p>Intermediate Zone Design Heating Air Density (kg/m<sup>3</sup>)</p>
</li>
<li>
<p>Final Zone Design Cooling Air Density (kg/m<sup>3</sup>)</p>
</li>
<li>
<p>Intermediate Zone Design Cooling Air Density (kg/m<sup>3</sup>)</p>
</li>
<li>
<p>Final Zone Design Heating Volume Flow (m3/s)</p>
</li>
<li>
<p>Intermediate Zone Design Heating Volume Flow (m3/s)</p>
</li>
<li>
<p>Final Zone Design Cooling Volume Flow (m3/s)</p>
</li>
<li>
<p>Intermediate Zone Design Cooling Volume Flow (m3/s)</p>
</li>
<li>
<p>Zone Outdoor Air Design Volume Flow Rate (m<sup>3</sup>/s)</p>
</li>
</ul>
<h3 id="sizingsystem">Sizing:System</h3>
<p>A series of internal variables is available related to air system sizing:</p>
<ul>
<li>
<p>Intermediate Air System Main Supply Volume Flow Rate (m<sup>3</sup>/s)</p>
</li>
<li>
<p>Intermediate Air System Coincident Peak Cooling Mass Flow Rate (kg/s)</p>
</li>
<li>
<p>Intermediate Air System Coincident Peak Heating Mass Flow Rate (kg/s)</p>
</li>
<li>
<p>Intermediate Air System Noncoincident Peak Cooling Mass Flow Rate (kg/s)</p>
</li>
<li>
<p>Intermediate Air System Noncoincident Peak Heating Mass Flow Rate (kg/s)</p>
</li>
<li>
<p>Intermediate Air System Heating Volume Flow Rate (m<sup>3</sup>/s)</p>
</li>
<li>
<p>Intermediate Air System Cooling Volume Flow Rate (m<sup>3</sup>/s)</p>
</li>
<li>
<p>Air System Cooling Design Sensible Capacity (W)</p>
</li>
<li>
<p>Air System Heating Design Sensible Capacity (W)</p>
</li>
<li>
<p>Air System Preheating Design Sensible Capacity (W)</p>
</li>
<li>
<p>Air System Outdoor Air Design Volume Flow Rate (m<sup>3</sup>/s)</p>
</li>
<li>
<p>Air System Cooling Design Mixed Air Temperature (C)</p>
</li>
<li>
<p>Air System Cooling Design Mixed Air Humidity Ratio (kgWater/kgDryAir)</p>
</li>
<li>
<p>Air System Cooling Design Return Air Temperature (C)</p>
</li>
<li>
<p>Air System Cooling Design Return Air Humidity Ratio (kgWater/kgDryAir)</p>
</li>
<li>
<p>Air System Cooling Design Outdoor Air Temperature (C)</p>
</li>
<li>
<p>Air System Cooling Design Outdoor Air Humidity Ratio (kgWater/kgDryAir)</p>
</li>
<li>
<p>Air System Heating Design Mixed Air Temperature (C)</p>
</li>
<li>
<p>Air System Heating Design Mixed Air Humidity Ratio (kgWater/kgDryAir)</p>
</li>
<li>
<p>Air System Heating Design Return Air Temperature (C)</p>
</li>
<li>
<p>Air System Heating Design Return Air Humidity Ratio (kgWater/kgDryAir)</p>
</li>
<li>
<p>Air System Heating Design Outdoor Air Temperature (C)</p>
</li>
<li>
<p>Air System Heating Design Outdoor Air Humidity Ratio (kgWater/kgDryAir)</p>
</li>
</ul>
<h3 id="sizingplant">Sizing:Plant</h3>
<p>An internal variable is available for plant system sizing.</p>
<ul>
<li>Plant Design Volume Flow Rate (m<sup>3</sup>/s)</li>
</ul>
<h1 id="ems-sensors">EMS Sensors</h1>
<p>This section provides more information about EMS sensors.</p>
<p>The input object EnergyManagementSystem:Sensor is simple but quite powerful. It reuses the normal EnergyPlus output variables to provide a general way of obtaining a wide variety of input data with minimal complications.</p>
<p>One odd result of the approach taken for EMS sensors is that information about the available sensors is derived from what are usually the outputs of EnergyPlus. The RDD file is an important resource for EMS users. The RDD file is an output from running EnergyPlus and is called “eplusout.rdd” (but you may rename it to &lt;your-filename&gt;.rdd with a run manager such as EP-Launch). This output file is often needed to develop EMS input, so you may need to do an initial run of the model with traditional controls to obtain an RDD file. The contents of an RDD file will vary depending on the type of model. Once you have experience and familiarity with the outputs expected from a model, you should not need to prerun models, as you will be able to foresee the available output. The RDD file from a similar model with the same types of components and systems can also be used as a guide for what will be available in a specific model.</p>
<h2 id="variable-types">Variable Types</h2>
<p>Various types of output variables in EnergyPlus can be used as sensors in the EMS. It is important to understand some distinctions.</p>
<ul>
<li>
<p>Reported variables have two update frequencies: <strong>zone</strong> and <strong>system</strong>. Zone variables are updated for each zone timestep. System variables are updated for each system timestep.</p>
</li>
<li>
<p>Reported variables have two types of content: <strong>averaged</strong> and <strong>summed</strong>. Averaged variables are state variables such as temperature and mass flow rate. Summed variables are quantities of energy such as electricity use.</p>
</li>
</ul>
<h2 id="schedules">Schedules</h2>
<p>The EnergyManagementSystem:Sensor object can also provide scheduled data for use in Erl programs. Because schedule values are available as outputs that use the “Schedule Value” output, they can also be mapped as sensors. You can use any of the various types of schedule input objects to define a schedule. The schedule does not need to be used elsewhere in the model. The value of the schedule is then mapped to an EMS variable with the Schedule Value report variable. When used with the Schedule:File input object, the sensor object can import time series data into the EMS from an external file. One application might be to test a proposed EMS algorithm with real experimental data.</p>
<h1 id="ems-actuators">EMS Actuators</h1>
<p>This section provides details about EMS actuators, the conduits by which Erl programs control EnergyPlus simulations. They <em>actuate</em> selected features inside EnergyPlus. Rather than add a new set of controls and component models that have EMS awareness, they generally override established features.</p>
<p>Internal to EnergyPlus are two separate lists of actuators:  those that are available for use, and those that are being used in the EMS. While implementing the EMS, developers have added code to control points to make them available for use in EMS. The actuators available in a given model depend on the non-EMS-related content of the input file. Similar to how EnergyPlus reports the available output variables to the RDD file, a list of available actuators is written to the EDD file (depending on the settings in Output:EnergyManagementSystem). Note that the EDD file is ONLY produced if you have set up EMS / Erl programs. To use an actuator in EMS, you need to enter an EnergyManagementSystem:Actuator input object. The EDD file contains information needed for this input object; however, it is not available until after the output has been generated from a previous run. If you do not see a particular actuator in the EDD output file, it is not available in EMS for that particular model. There is no way to create a new actuator (except by modifying EnergyPlus source code); you can only customize the behavior of current actuators. If you need an actuator that you suspect could be provided by the program but is not available, you can use the regular system(s) for user support to request it be added to the program. New actuators are added to the program from time to time so the availability of actuators will grow with each new release.</p>
<p>Actuators override things inside EnergyPlus whenever the actuator’s Erl variable is set to a value other than “Null.”  Null is a special built-in variable used to deactivate an actuator. Once an actuator starts overriding, it will continue to do so until the actuator’s Erl variable is set to Null. You should set the actuators to Null whenever you want the EMS to revert to normal operation.</p>
<p>The rest of this section provides details about specific actuators.</p>
<h2 id="hvac-systems_1">HVAC Systems</h2>
<h3 id="system-node-setpoints">System Node Setpoints</h3>
<p>A series of actuators is available for all the setpoints that can be placed on system nodes. System nodes are used to define air and plant loops, and a natural application of EMS is to control the setpoints at these nodes. The node actuators are all called “System Node Setpoint.”  There are nine control types:</p>
<ul>
<li>
<p>Temperature Setpoint, (°C)</p>
</li>
<li>
<p>Temperature Minimum Setpoint (°C)</p>
</li>
<li>
<p>Temperature Maximum Setpoint (°C)</p>
</li>
<li>
<p>Humidity Ratio Setpoint (kgWater/kgDryAir)</p>
</li>
<li>
<p>Humidity Ratio Minimum Setpoint (kgWater/kgDryAir)</p>
</li>
<li>
<p>Humidity Ratio Maximum Setpoint (kgWater/kgDryAir)</p>
</li>
<li>
<p>Mass Flow Rate Setpoint (kg/s)</p>
</li>
<li>
<p>Mass Flow Rate Minimum Setpoint (kg/s)</p>
</li>
<li>
<p>Mass Flow Rate Maximum Setpoint (units kg/s)</p>
</li>
</ul>
<p>Using these actuators is natural with an EMS. Typically, the controller would place the setpoint on the outlet node. Then the component’s low-level controller should operate to meet the leaving setpoint. Setting the setpoints on nodes should be a common application for the EMS.</p>
<p>Although all nine possible setpoints are available as EMS actuators, it does not follow that EnergyPlus can use all of them. Most components can use only one or two setpoints. If a component cannot control to meet the setpoints on a node, the actuator will do nothing.</p>
<h3 id="zone-hvac-control">Zone HVAC Control</h3>
<p>Several actuators relate to HVAC zone controls for temperature, humidity, and comfort.</p>
<ul>
<li>
<p>Two actuators called “Zone Temperature Control” are available with the control types of “Heating Setpoint” and “Cooling Setpoint.”  These enable you to directly override the zone-by-zone heating and cooling setpoints. The units are in degrees Celsius. The unique identifier is the zone name.</p>
</li>
<li>
<p>Two actuators called “Zone Humidity Control” are available with the control types “Relative Humidity Humidifying Setpoint” and “Relative Humidity Dehumidifying Setpoint.”  These enable you to directly override the zone-by-zone humidity control setpoints. The units are in percent relative humidity. The unique identifier is the zone name.</p>
</li>
<li>
<p>Two actuators called “Zone Comfort Control” are available with the control types “Heating Setpoint” and “Cooling Setpoint.”  These enable you to directly override the zone-by-zone comfort control setpoints. The units are predicted mean vote (PMV). The unique identifier is the zone name.</p>
</li>
</ul>
<h3 id="plant-supervisory-control">Plant Supervisory Control</h3>
<p>Several levels of actuators are available for on/off supervisory control of Plant systems.</p>
<ul>
<li>
<p>Each plant (and condenser) loop has an actuator called “Plant Loop Overall” available with the control type “On/Off Supervisory.”  Setting the value of this actuator to 1.0 directs the overall plant to loop to run normally based on other controls. Setting the value of this actuator to 0.0 directs the overall plant loop to shut down regardless of what other controls indicate.</p>
</li>
<li>
<p>Each plant (and condenser) loop has actuators called “Supply Side Half Loop” and “Demand Side Half Loop” that are available with the control type “On/Off Supervisory.”  Setting the value of this actuator to 1.0 directs the plant’s loop side to run normally based on other controls. Setting the value of this actuator to 0.0 directs the plant’s loop side to shut down regardless of what other controls indicate.</p>
</li>
<li>
<p>Each plant (and condenser) loop has a series of actuators called “Supply Side Branch” and “Demand Side Branch” that are available with the control type “On/Off Supervisory.”  These are available for each individual branch in a loop. Setting the value of this actuator to 1.0 directs the plant’s branch to run normally based on other controls. Setting the value of this actuator to 0.0 directs the plant’s branch to shut down regardless of what other controls indicate.</p>
</li>
<li>
<p>Each plant (and condenser) loop has a series of actuators called “Plant Component *” that are available with the control type “On/Off Supervisory.”  These are available for each individual component on a loop. Setting the value of this actuator to 1.0 directs the component to run normally based on other controls. Setting the value of this actuator to 0.0 directs the component to shut down regardless of what other controls indicate.</p>
</li>
</ul>
<h3 id="outdoor-air-system-node-conditions">Outdoor Air System Node Conditions</h3>
<p>Actuators called “Outdoor Air System Node” are available with control types called “Drybulb Temperature” and “Wetbulb Temperature.”  The units are degrees Celsius. These actuators are available for all system nodes that are listed in either an OutdoorAir:Node or OutdoorAir:NodeList input object. You should probably set both the drybulb and wetbulb temperatures to ensure a full description of the moist air conditions.</p>
<p>The air system and many component models require you to specify a node as an outdoor air node to obtain values for the outdoor conditions. For example, outdoor air nodes are used at the inlet to an outdoor air mixer or at the inlet of the heat rejection side of a component model. Typically this is the weather data value for outdoor conditions. But local variations in microclimate may shift the local outdoor air temperature to differ slightly from the weather data. (Currently the only local variation model for this effect in EnergyPlus varies the outdoor air conditions as a function of height.)  If you want to experiment with other models for local variations in outdoor air conditions, this EMS actuator allows you to override the outdoor temperature at a particular system node with any model that can be implemented in an Erl program. For example (although better models for the changes in conditions may need be developed), this actuator could be used to examine the energy impacts of warmer outdoor air temperatures experienced by a rooftop packaged HVAC system sitting on a black roof or the cooler conditions experienced by a unit that is located on the shaded side of a building.  Another example is to make use of a separate model, outside of EnergyPlus, for some unique type of component (such as a labyrinth or earth-tube) that preconditions outdoor air; the results of that model could be fed into the air system model in EnergyPlus using these actuators.</p>
<h3 id="airloophvac-availability-status">AirLoopHVAC Availability Status</h3>
<p>This actuator is available in all models with central, or primary, air systems that are entered with the object “AirLoopHVAC.”  Various availability managers use the air loop’s availability status to override control of the central air system fan. The fan may be scheduled to be unavailable during certain times to shut down the system when it is not needed. However, there may be times when the air system should be started to protect from freezing, for example. This actuator can force an air system to start up or shut down.</p>
<p>The control is actuated by setting values for the availability status. The settings are numeric, but represent discrete states the status can take. The following settings are valid:</p>
<ul>
<li>
<p>0.0 (= NoAction). This tells the air system to do whatever it would usually do without any special override status.</p>
</li>
<li>
<p>1.0 (= ForceOff). This overrides the air system to shut down when it would normally want to run.</p>
</li>
<li>
<p>2.0 (= CycleOn). This overrides the air system to start up when it would normally be off.</p>
</li>
<li>
<p>3.0 (= CycleOnZoneFansOnly). This overrides only the zone fans (not the central fans) if they would normally be off.</p>
</li>
</ul>
<h3 id="ideal-loads-air-system">Ideal Loads Air System</h3>
<p>An actuator called “Ideal Loads Air System” is available with control types called “Air Mass Flow Rate” (supply air), “Outdoor Air Mass Flow Rate,” “Air Temperature,” and “Air Humidity Ratio.”  These are available in models that use the ideal loads air system, formerly known as purchased air. The units are kg/s for mass flow rate, C for temperature and kgWater/kgDryAir for humidity ratio. The unique identifier is the user-defined name of the ZoneHVAC:IdealLoadsAirSystem input object.</p>
<p>For Air Temperature and Air Humidity Ratio, the overrides are absolute. They are applied after all other limits have been checked. For mass flow rate, the overrides are not absolute, in that the model has additional internal controls that may not always be overridden. The internal controls will still apply the capacity and flow rate limits if defined in the input object. The EMS override affects the flow rate only if the air system is on. If the air system is “off,” the mass flow is zero regardless of the actuator setting. The internal model controls will turn off the air system if the zone is in the dead band or if it is scheduled “off” by availability managers. This behavior allows you to use the internal controls to determine when the air should cycle on, as for a constant volume system that cycles to achieve control. If both the Air Mass Flow Rate and Outdoor Air Mass Flow Rate are overridden, the Outdoor Air Mass Flow Rate will not be allowed to be greater than the override value for Air Mass Flow Rate.</p>
<h3 id="fan">Fan</h3>
<p>Actuators called “Fan” are available with the control types “Fan Air Mass Flow Rate,” “Fan Pressure Rise,” and “Fan Total Efficiency.”  These provide direct control over the fan operation in an air system. The EMS program can override the flow rate by using kg/s. It can override the total pressure rise at the fan by using Pascals. And it can override the fan efficiency on a scale from 0.0 to 1.0. The unique identifier is the name of the fan in the Fan input objects.</p>
<p>An actuator is also available for overriding the autosize value for the fan’s design air flow rate.  This actuator is called “Fan” and the control type is “'Fan Autosized Air Flow Rate” with units in m<sup>3</sup>/s. It is only useful from the calling point named AfterComponentInputReadIn.</p>
<h3 id="dx-cooling-coils">DX Cooling Coils</h3>
<p>Actuators are available for overriding the autosize values related to the size of single speed DX coils.  Actuators called “Coil:Cooling:DX:SingleSpeed” are available with control types “Autosized Rated Air Flow Rate” (in m3/s), “Autosized Rated Sensible Heat Ratio” (in W/W), and “Autosized Rated Total Cooling Capacity” (in W).  These are only useful from the calling point named AfterComponentInputReadIn.</p>
<h3 id="unitary-equipment">Unitary Equipment</h3>
<p>Actuators called “Unitary HVAC” are available with the control types “Sensible Load Request” and “Moisture Load Request.”  These control the operation of unitary equipment. Normally these systems operate to meet zone loads, but these actuators allow you to override the controls of unitary systems. The units are in Watts. The unique identifier is the name of the unitary equipment in the input objects.</p>
<p>Actuators are available for overriding the autosize values related to supply air flow rates some unitary HVAC equipment.  These actuators allow selectively altering the outcome of sizing routines and are used from the calling point named AfterComponentInputReadIn.  The units are m<sup>3</sup>/s.</p>
<ul>
<li>
<p>An actuator called “AirLoopHVAC:Unitary:Furnace:HeatOnly” is available with control type “Autosized Supply Air Flow Rate.”</p>
</li>
<li>
<p>An actuator called “AirLoopHVAC:UnitaryHeatOnly” is available with control type “Autosized Supply Air Flow Rate.”</p>
</li>
<li>
<p>Actuators called “AirLoopHVAC:Unitary:Furnace:HeatCool” and “AirLoopHVAC:UnitaryHeatCool”are available with control types “Autosized Supply Air Flow Rate,”  “Autosized Supply Air Flow Rate During Cooling Operation,” “Autosized Supply Air Flow Rate During Heating Operation,” and “Autosized Supply Air Flow Rate During No Heating or Cooling Operation.”</p>
</li>
<li>
<p>An actuator called “AirLoopHVAC:UnitaryHeatPump:AirToAir” is available with control type “Autosized Supply Air Flow Rate.”</p>
</li>
<li>
<p>An actuator called “AirLoopHVAC:UnitaryHeatPump:WaterToAir” is available with control type “Autosized Supply Air Flow Rate.”</p>
</li>
</ul>
<h3 id="airterminalsingleductuncontrolled_1">AirTerminal:SingleDuct:Uncontrolled</h3>
<p>An actuator called “AirTerminal:SingleDuct:Uncontrolled” is available with a control type called “Mass Flow Rate.”  This actuator is available in models that use the direct air terminal. The units are kg/s. This actuator is used to control the flow rate. Normally, the flow rate of direct air terminals is fixed by the input or sizing results, but this actuator provides a way to override the flow with Erl programs.</p>
<h3 id="outdoor-air-controller">Outdoor Air Controller</h3>
<p>An actuator called “Outdoor Air Controller” is available with the control type called “Air Mass Flow Rate.”  This provides override control over the rate of outdoor air. The units are kg/s. The unique identifier is the name of the Controller:OutdoorAir input object.</p>
<h3 id="plant-load-profile">Plant Load Profile</h3>
<p>Actuators called “Plant Load Profile” are available with the control types called “Mass Flow Rate” (in kg/s) and “Power” (in W). The unique identifier is the name of the LoadProfile:Plant input object. These actuators provide override control over the loads placed on a plant system by a plant load profile.</p>
<h3 id="pump">Pump</h3>
<p>An actuator called “Pump” is available with the control type “Pump Mass Flow Rate” (in kg/s). This allows you to override the flow rate produced by a pump. The unique identifier is the name of Pump Input object.</p>
<h3 id="window-air-conditioner">Window Air Conditioner</h3>
<p>An actuator called “Window Air Conditioner” is available with a control type called “Part Load Ratio.”  This is nondimensional and takes numbers between 0.0 and 1.0. The unique identifier is the name of the ZoneHVAC:WindowAirConditioner input object.</p>
<h3 id="low-temperature-radiant-hydronic_1">Low Temperature Radiant Hydronic</h3>
<p>Actuators called “Hydronic Low Temp Radiant” and “Constant Flow Low Temp Radiant” are available with the control type “Water Mass Flow Rate” (in kg/s). This allows you to override the flow of water through hydronic radiant systems. The unique identifier is the name of either the ZoneHVAC:LowTemperatureRadiant:VariableFlow or ZoneHVAC:LowTemperature<br />
 Radiant:ConstantFlow input objects.</p>
<h3 id="variable-refrigerant-flow-heat-pump-air-conditioner">Variable Refrigerant Flow Heat Pump Air Conditioner</h3>
<p>An actuator called “Variable Refrigerant Flow Heat Pump” is available with a control type called “Operating Mode.”  This is nondimensional and takes numbers between 0.0 and 2.0 where 0.0 means the system is off, 1.0 means the system is in cooling mode, and 2.0 means the system is in heating mode. The unique identifier is the name of the AirConditioner:VariableRefrigerantFlow input object.</p>
<h3 id="variable-refrigerant-flow-terminal-unit">Variable Refrigerant Flow Terminal Unit</h3>
<p>An actuator called “Variable Refrigerant Flow Terminal Unit” is available with a control type called “Part Load Ratio.”  This is nondimensional and takes numbers between 0.0 and 1.0. The unique identifier is the name of the ZoneHVAC:TerminalUnit:VariableRefrigerantFlow input object. This control over rides the part-load ratio of the terminal unit and can be applied only when the cooling or heating minimum and maximum outdoor temperature limits of the condenser (i.e., the AirConditioner:VariableRefrigerantFlow object) are not exceeded.</p>
<h2 id="thermal-envelope">Thermal Envelope</h2>
<h3 id="window-shading-control">Window Shading Control</h3>
<p>This actuator is available in models that also have the WindowProperty:ShadingControl input objects. The user-defined name for the WindowProperty:ShadingControl is not used to identify unique window shading controls; rather, the window name is used to identify the actuator. This is because there could be multiple windows, all with shades, each of which is governed by a single WindowProperty:ShadingControl input object. The EMS actuator can override the control actions for each window separately.</p>
<p>The control is actuated by setting values for the control status. The settings are numeric but represent discrete states the control can take. The appropriate values depend on the type and position of the shading device. There are three basic types of shading devices:  switchable glazings, shades, and blinds. (Shades are described with WindowMaterial:Shade input objects. Blinds are described with WindowMaterial:Blind input objects.)  Shades and blinds can be situated in the exterior, between the glass, or in the interior.</p>
<p>The following settings are valid and must be used:</p>
<ul>
<li>
<p>–1.0:     No shading device.</p>
</li>
<li>
<p>0.0:       Shading device is off (applies to shades and blinds).</p>
</li>
<li>
<p>1.0:       Interior shade is on.</p>
</li>
<li>
<p>2.0:       Glazing is switched to a darker state (switchable glazings only).</p>
</li>
<li>
<p>3.0:       Exterior shade is on.</p>
</li>
<li>
<p>6.0:       Interior blind is on.</p>
</li>
<li>
<p>7.0:       Exterior blind is on.</p>
</li>
<li>
<p>8.0:       Between-glass shade is on.</p>
</li>
<li>
<p>9.0:       Between-glass blind is on.</p>
</li>
</ul>
<h3 id="slat-angle">Slat Angle</h3>
<p>If the shading device is a blind, there is also a control type called “Slat Angle.”  This angle control is a continuous numeric value from 0.0 to 180.0. The angle is defined as between the glazing system’s outward normal and the slat’s outward normal (see the diagram in the input output reference under WindowMaterial:Blind).</p>
<h3 id="surface-convection-heat-transfer-coefficient">Surface Convection Heat Transfer Coefficient</h3>
<p>Two actuators called “Surface” are available with the control types of “Interior Surface Convection Heat Transfer Coefficient” and “Exterior Surface Convection Heat Transfer Coefficient.”  These provide direct control over the convection coefficient. The units are W/m<sup>2</sup>-K. The unique identifier is the surface name.</p>
<p>This actuator controls the heat transfer modeling. Changes in air distribution systems can affect the interior surface convection coefficients. A sheltered exterior surface may have a lower surface heat transfer coefficient. This actuator provides a method of applying new models for convection coefficients.</p>
<h3 id="material-surface-properties">Material Surface Properties</h3>
<p>Three actuators are available for controlling the surface properties material related to absorptance. Those material layers used in a Construction object that lie at the outside and the inside of the assembly determine the surface properties of a heat transfer surface.  Actuators called “Material” are available with the control types “Surface Property Solar Absorptance,” “Surface Property Thermal Absorptance,” and “Surface Property Visible Absorptance.”  These are dimensionless parameters between 0.0 and 1.0.  These actuators are useful for modeling switchable coatings such as thermochromic paints.</p>
<h3 id="surface-construction-state">Surface Construction State</h3>
<p>An actuator is available for controlling the construction assigned to a surface that can be useful for modeling dynamic technologies for thermal envelopes.  These actuators are called “Surface” and have a control type “Construction State.”  This actuator is used in conjunction with the input object called EnergyManagementSystem:ConstructionIndexVariable.  Each Construction object defined in an input file has an index that points to where the data for that construction are stored in the program’s internal data structures.  The EnergyManagementSystem:ConstructionIndexVariable input object is used to create and fill a global Erl variable with the value that points to the specific construction named in the object. The Erl variable is what you assign to the construction state actuator’s variable to override the construction assigned to a particular surface.  When the actuator is set to Null, the surface reverts to the Construction originally referenced by the surface in the input file.</p>
<p>Using the surface construction state actuator brings with it a high degree of risk when it comes to modeling thermal heat capacity and transient heat transfer in opaque surfaces.  If this actuator is used inappropriately, for example to assign different constructions, to a single surface, that have radically different heat storage capacities, then the heat transfer modeling results may not be physically accurate.  When a construction state is overridden using this actuator, the thermal history data that evolved while using the previous construction are reused for the new construction. When this actuator is used, the program attempts to detect if incompatible constructions are being assigned. In some cases it issues a warning and allows the assignments to proceed, in others it warns and doesn’t allow the assignment to proceed.  If the original construction assigned to a surface has internal source/sink (defined using Construction:InternalSource) then any assignments to the surface must also be internal source constructions.  If using the heat transfer algorithm called ConductionFiniteDifference, then the constructions must have the same number of finite difference nodes or the assignment is not allowed.  The construction state actuator cannot be used in conjunction with the heat transfer algorithms called ConductionFiniteDifferenceSimplified or CombinedHeatAndMoistureFiniteElement.</p>
<h3 id="surface-boundary-conditions">Surface Boundary Conditions</h3>
<p>Four actuators, called “Other Side Boundary Conditions,” are available for controlling the convection and radiation boundary conditions for surfaces that use “OtherSideConditionsModel.”  Each instance of a SurfaceProperty:OtherSideConditionsModel object will make available these actuators with the following four control types:</p>
<ul>
<li>
<p>“Convection Bulk Air Temperature.”  This is the temperature of the ambient air exposed to the surface, in degrees C.  This is the temperature used for surface convection heat transfer boundary conditions on the outdoor, outside-face, other side of the surface.</p>
</li>
<li>
<p>“Convection Heat Transfer Coefficient.”  This is the heat transfer coefficient, in W/(m-K) used for surface convection boundary conditions on the outdoor, outside-face, or other side of the surface.</p>
</li>
<li>
<p>“Radiation Effective Temperature.”  This is the effective temperature of the environment surrounding the surface, in degrees C.  This is the temperature used for surface thermal radiation heat transfer boundary conditions on the outdoor, outside-face, other side of the surface.</p>
</li>
<li>
<p>“Radiation Linear Heat Transfer Coefficient.”  This is the linearized heat transfer coefficient, in W/(m-K), used for surface thermal radiation boundary conditions on the outdoor, outside-face, or other side of the surface.</p>
</li>
</ul>
<p>When using these actuators, values should be set for all four types.  This boundary condition has no solar, only convection and radiation.</p>
<h2 id="air-movement">Air Movement</h2>
<h3 id="zone-infiltration">Zone Infiltration</h3>
<p>An actuator called “Zone Infiltration” is available with a control type called “Air Exchange Flow Rate” (m<sup>3</sup>/s). This provides override control over the zone-by-zone infiltration rate. The unique identifier is the name of the ZoneInfiltration object.</p>
<h3 id="zone-ventilation">Zone Ventilation</h3>
<p>An actuator called “Zone Ventilation” is available with a control type called “Air Exchange Flow Rate” (m<sup>3</sup>/s). This provides override control over the zone-by-zone ventilation rate. This simple ventilation model is provided by the input object ZoneVentilation. The unique identifier is the name of the ZoneVentilation object.</p>
<h3 id="zone-mixing">Zone Mixing</h3>
<p>An actuator called “ZoneMixing” is available with a control type called “Air Exchange Flow Rate” (m<sup>3</sup>/s). This provides override control over the zone-to-zone mixing rate. This simple air movement model is provided by the input object ZoneMixing. The unique identifier is the name of the ZoneMixing object.</p>
<h3 id="zone-cross-mixing">Zone Cross Mixing</h3>
<p>An actuator called “ZoneCrossMixing” is available with a control type called “Air Exchange Flow Rate” (m<sup>3</sup>/s). This provides override control over the interzonal mixing rate. This is the simple air movement model provided by the input object ZoneCrossMixing. The unique identifier is the name of the ZoneCrossMixing object.</p>
<h3 id="airflow-network-openings">Airflow Network Openings</h3>
<p>An actuator called “AirFlow Network Window/Door Opening” is available with a control type called “Venting Opening Factor.”  It is available in models that have operable openings in the Airflow Network model and that are entered by using either AirflowNetwork:MultiZone:Component:DetailedOpening or AirflowNetwork:MultiZone:Component:SimpleOpening input objects. This control allows you to use EMS to vary the size of the opening during the airflow model calculations, such as for natural and hybrid ventilation.</p>
<p>The unique identifier is the name of the window or door, not the name of the associated airflow network input objects. The actuator control involves setting the value of the opening factor between 0.0 and 1.0.</p>
<h2 id="internal-gains_1">Internal Gains</h2>
<h3 id="people">People</h3>
<p>An actuator called “People” is available with a control type called “Number of People.”  This allows you to dictate the number of people in a zone. The units are persons. The unique identifier is the name of the people input object. Because you cannot really control people, this is an example the EMS in EnergyPlus departing from the real world of building EMS.</p>
<h3 id="lights">Lights</h3>
<p>An actuator called “Lights” is available with a control type called “Electric Power Level” (in W)  This allows you to set the lighting power associated with each Lights input object. The unique identifier is the name of the Lights input object.</p>
<h3 id="electric-equipment">Electric Equipment</h3>
<p>An actuator called “ElectricEquipment” is available with a control type called “Electric Power Level” (in W). This allows you to set the power associated with each ElectricEquipment input object. The unique identifier is the name of the ElectricEquipment input object.</p>
<h3 id="gas-equipment">Gas Equipment</h3>
<p>An actuator called “GasEquipment” is available with a control type called “Gas Power Level” (in W). This allows you to set the power associated with each GasEquipment input object.  The unique identifier is the name of the GasEquipment input object.</p>
<h3 id="hot-water-equipment">Hot Water Equipment</h3>
<p>An actuator called “HotWaterEquipment” is available with a control type called “District Heating Power Level” (in W). This allows you to set the power associated with each HotWaterEquipment input object. The unique identifier is the name of the HotWaterEquipment input object.</p>
<h3 id="steam-equipment">Steam Equipment</h3>
<p>An actuator called “SteamEquipment” is available with a control type called “District Heating Power Level” (in W). This allows you to set the power associated with each SteamEquipment input object. The unique identifier is the name of the SteamEquipment input object.</p>
<h3 id="other-equipment">Other Equipment</h3>
<p>An actuator called “OtherEquipment” is available with a control type called “Power Level” (in W). This allows you to set the power associated with each OtherEquipment input object. The unique identifier is the name of the OtherEquipment input object.</p>
<p>Other equipment offers a way to adjust the zone air energy balance without consuming any energy resources.</p>
<h3 id="baseboard">Baseboard</h3>
<p>An actuator called “ZoneBaseboard:OutdoorTemperatureControlled” is available with a control type called “Power Level” (in W). The unique identifier is the name of the ZoneBaseboard:OutdoorTemperatureControlled input object.</p>
<h2 id="on-site-electricity-production_1">On-Site Electricity Production</h2>
<h3 id="generator-dispatch">Generator Dispatch</h3>
<p>An actuator called “On-Site Generator Control” is available with a control type called “Requested Power.” This actuator is available in models that have on-site electrical generators. The units are Watts. This control allows you to use the EMS to override how requests for power generation are dispatched.</p>
<p>The unique identifier is the name of each generator. The Erl programs should set the actuator value with Watts. Depending on the type and limitations of the generator being modeled, the power production may not exactly meet what is requested.</p>
<h3 id="electrical-storage_1">Electrical Storage</h3>
<p>Actuators called “Electrical Storage” are available with control types called “Power Draw Rate” and “Power Charge Rate” (in W). These are available in models that have ElectricLoadCenter:Storage:Simple input objects. These controls allow you to use the EMS to override the rate of charging or drawing from storage.</p>
<p>The unique identifiers are the names of the storage objects. For a given timestep, the electrical storage device can only charge or draw. If the EMS tries to override charge and draw during the same timestep, the program will find the larger of the two and apply the difference in that direction.</p>
<h2 id="refrigeration">Refrigeration</h2>
<h3 id="condenser-operation">Condenser Operation</h3>
<p>An actuator called “Refrigeration:System” is available with a control type called “Minimum Condensing Temperature.”  This actuator is available in models that use the Refrigeration:System object.  This actuator allows the user to override the usually constant value that is input into the field called Minimum Condensing Temperature in the Refrigeration:System object.  This allows operating the condenser using custom control algorithms.</p>
<h2 id="general">General</h2>
<h3 id="schedules_1">Schedules</h3>
<p>A series of actuators is available for overriding schedule values. The following actuators are available with the control type called “Schedule Value”:  Schedule:Year, Schedule:Compact, Schedule:File, and Schedule:Constant. The units are not known by the schedule and are determined by the model that references the schedule. The unique identifier is the name of schedule.</p>
<p>If you try to use a particular schedule as input to calculations that modify that schedule, you will be in a circular situation with unexpected results. The modified schedule will lose the original information (unless the actuator is set to Null) and the modifications will be reapplied on top of previous modifications. When this situation arises, use a copy of the original schedule as input to the Erl program so you have the original schedule values.</p>
<h3 id="curves">Curves</h3>
<p>An advanced actuator called “Curve” with a control type called “Curve Result” is available whenever any generic curve objects are used. This allows you to override the results generated by these curves. The units are not known by the actuator and depend on how the curve is being used by the component model that calls it.</p>
<p>This actuator must be used with caution. The EMS does not necessarily have access to the independent variables used by the models when the curves are evaluated during normal evaluation, so in most situations you will probably need to examine EnergyPlus source code to use this actuator correctly.</p>
<h3 id="weather-data">Weather Data</h3>
<p>A series of actuators are available for overriding the values of weather data that are normally derived from the .epw weather file.  These provide the ability to alter weather data and were originally requested for use with ExternalInterface for using measured data.  The following can be overridden: outdoor drybulb, outdoor dewpoint, outdoor relative humidity, diffuse solar, direct solar, wind speed, and wind direction.</p>
<h2 id="sizing_1">Sizing</h2>
<h3 id="sizingzone_1">Sizing:Zone</h3>
<p>A series of actuators called “Sizing:Zone” is available. These offer a way to override the results of zone sizing calculations. The unique identifier for each is the name of the Zone Input object. The following control types are available:</p>
<ul>
<li>
<p>Zone Design Heating Air Mass Flow Rate (kg/s)</p>
</li>
<li>
<p>Zone Design Cooling Air Mass Flow Rate (kg/s)</p>
</li>
<li>
<p>Zone Design Heating Load (W)</p>
</li>
<li>
<p>Zone Design Cooling Load (W)</p>
</li>
<li>
<p>Zone Design Heating Vol Flow (m<sup>3</sup>/s)</p>
</li>
<li>
<p>Zone Design Cooling Vol Flow (m<sup>3</sup>/s)</p>
</li>
</ul>
<h3 id="system-sizing">System Sizing</h3>
<p>A series of actuators called “Sizing:System” is available. These offer a way to override the results of air system sizing calculations. The unique identifier is the name of the AirLoopHVAC input object. The following control types are available:</p>
<ul>
<li>
<p>Main Supply Volume Flow Rate (m<sup>3</sup>/s)</p>
</li>
<li>
<p>Main Supply Coincident Peak Cooling Mass Flow Rate (kg/s)</p>
</li>
<li>
<p>Main Supply Coincident Peak Heating Mass Flow Rate (kg/s)</p>
</li>
<li>
<p>Main Supply Noncoincident Peak Cooling Mass Flow Rate (kg/s)</p>
</li>
<li>
<p>Main Supply Noncoincident Peak Heating Mass Flow Rate (kg/s)</p>
</li>
<li>
<p>Main Heating Volume Flow Rate (m<sup>3</sup>/s)</p>
</li>
<li>
<p>Main Cooling Volume Flow Rate (m<sup>3</sup>/s)</p>
</li>
</ul>
<h1 id="ems-calling-points">EMS Calling Points</h1>
<p>This section provides an overview of EnergyPlus’s program flow and describes the various places where you can use the EMS to initiate calls for custom controlling. The input object EnergyManagementSystem:ProgramCallingManager requires the user describe the timing for when the Erl programs are run. These <em>EMS Calling Points</em> correspond to places inside the EnergyPlus program where and when the EMS can be called to do something. The EMS offers a wide range of calling points. This section attempts to explain what you need to know about the EnergyPlus program flow so you can better understand which calling point to use for a particular application. Because the EMS needs to interact with the rest of the EnergyPlus computer program, you need a fairly high level of understanding of the inner workings of EnergyPlus. Finding the right point to insert your Erl override is a challenge. This is a complicated computer program. Using an interpreted language to override its calculations is no simple thing and should not be taken lightly.</p>
<p>The best calling point will depend on the type of actuator being controlled and the intent of the override activity. Unfortunately, there is no easy way to explain the inner workings of a model as large as EnergyPlus, so this section includes only a brief overview. We attempt to provide useful recommendations for the types of control that are best suited for particular calling points. But for the full details you will need to refer to the EnergyPlus source code, which you can obtain with a developer license.</p>
<p>This section starts with a series of three figures and then discusses them and the 14 calling points. Figure 1 shows the overall flow of an EnergyPlus model with some EMS calling points. Figure 2 shows the sequence for a single timestep with the remaining EMS calling points. Figure 3 is similar but shows the calling points for shortened system timesteps. These diagram the flow of procedures during a run from top to bottom.</p>
<p><img alt="EMSCallingPointDiagOverall" src="../../EMS_Application_Guide/media/image003.jpg" /></p>
<p>Figure 1. Overall Program Flow and EMS Calling Points</p>
<p><img alt="EMSCallingPointDiagTimestep" src="../../EMS_Application_Guide/media/image004.jpg" /></p>
<p>Figure 2. Timestep Sequence with EMS Calling Points</p>
<p><img alt="EMSCallingPointDiagSystemTimestep" src="../../EMS_Application_Guide/media/image005.jpg" /></p>
<p>Figure 3. System Timestep Sequence with EMS Calling Points</p>
<p>When EnergyPlus runs a model, it first does various sizing and setup activities and then models the environment periods you ask for; e.g., design days and run periods. The built-in variable called CurrentEnvironment indentifies which of these is being simulated and any given time. Figure 1 diagrams the overall program flow starting at the top and listing certain key steps in outline form. EnergyPlus models contain a lot of input, and the internal processes to acquire and process that input take some time to complete. Before the model starts doing final calculations, it may have to do various sizing calculations and automatically design the size of components. It will also go through special setup periods that model a truncated set of timesteps for each environment period. In the diagram, this initial phase is not finished until just before the design periods begin. Two EMS calling points that occur only once in a given run, EndOfZoneSizing and EndOfSystemSizing, can be triggered during this initial setup phase. During the phase called “Setup Simulation,” the various timestep-based calling points diagrammed in Figure 2 will also be called.</p>
<p>Another thing that happens during the setup phase described above is that individual HVAC component models access their input data and do various setup calculations in preparation for the rest of the simulation.   An EMS calling point (added for Version 7) called “AfterComponentInputReadIn” is available for selected HVAC components that allows triggering Erl programs at a point just after the component’s input data have been read in but before the component’s sizing routines have executed.  This calling point is intended to be used with various actuators that are setup to override the autosize values that result from sizing.</p>
<p>To model environment periods, EnergyPlus runs through a serious of timesteps. Figure 2 diagrams the program flow for a single timestep where the timestep for the system modeling is equal to that for the zone load modeling. The <em>system</em> timestep can be shorter than the <em>zone</em> timestep. The usual process of modeling a timestep is to first calculate the zone loads during the “Predictor,” then model the response of the HVAC systems, and then calculate the resulting zone conditions during the “Corrector.”  Within the HVAC system modeling, some system iterations are used to iteratively solve a system of systems. Figure 3 is a slightly modified version Figure 2 that diagrams the situation when the timestep of the system calculations has been reduced to half the length of the zone timestep.</p>
<h2 id="begin-new-environment">Begin New Environment</h2>
<p>The calling point referred to with the keyword “BeginNewEnvironment” occurs once near the beginning of each environment period. Environment periods include sizing periods, design days, and run periods. This calling point will not be useful for control actions, but is useful for initializing variables and calculations that do not need to be repeated during each timestep. Once a value is set, Erl variables remember the value during the course of a simulation. Considerable repetition can be avoided by designing Erl programs to use this calling point for initializations and calculations that are needed only once. It is not called during individual timesteps.</p>
<h2 id="after-new-environment-warmup-is-complete">After New Environment Warmup Is Complete</h2>
<p>The calling point referred to with the keyword “AfterNewEnvironmentWarmUpIsComplete” occurs once near at the beginning of each environment period but after any warmup days are complete. This is similar to the previous calling point. Warmup days are used to condition the transient aspects of the model before proceeding with the first day. This will not be useful for control actions, but would be useful for reinitializing Erl programs with fresh values after the warmup days have finished running and the model is about to start the final timestep calculations for a particular environment period.</p>
<h2 id="begin-timestep-before-predictor">Begin Timestep Before Predictor</h2>
<p>The calling point called “BeginTimestepBeforePredictor” occurs near the beginning of each timestep but before the predictor executes. “Predictor” refers to the step in EnergyPlus modeling when the zone loads are calculated. This calling point is useful for controlling components that affect the thermal loads the HVAC systems will then attempt to meet. Programs called from this point might actuate the building envelope or internal gains based on current weather or on the results from the previous timestep. Demand management routines might use this calling point to reduce lighting or process loads, change thermostat settings, operate window shades, etc.</p>
<h2 id="after-predictor-before-hvac-managers">After Predictor Before HVAC Managers</h2>
<p>The calling point called “AfterPredictorBeforeHVACManagers” occurs after predictor and before the traditional HVAC managers are called. It occurs at each timestep just after the predictor executes but before SetpointManager and AvailabilityManager models are called. It is useful for a variety of control actions. However, if there are conflicts, the EMS control actions could be overwritten by other SetpointManager or AvailabilityManager actions.</p>
<h2 id="after-predictor-after-hvac-managers">After Predictor After HVAC Managers</h2>
<p>The calling point called “AfterPredictorAfterHVACManagers” occurs after the predictor and after the traditional HVAC managers have been called. It occurs at each timestep after the predictor executes and after the SetpointManager and AvailabilityManager models are called. It is useful for a variety of control actions. However, if there are conflicts, SetpointManager or AvailabilityManager actions may be overwritten by EMS control actions.</p>
<h2 id="inside-hvac-system-iteration-loop">Inside HVAC System Iteration Loop</h2>
<p>The calling point called “InsideHVACSystemIterationLoop” occurs before HVAC systems are modeled. Within a timestep, EnergyPlus loops over the HVAC model to solve a system of systems. It recurs after each HVAC system iteration within each timestep and can be used for a variety of control actions that affect system operation. Being within the iteration loop can increase the accuracy of control modeling when the inputs to the controls are also changing interactively. The disadvantage is extra computational expense.</p>
<h2 id="end-of-zone-timestep-before-reporting">End of Zone Timestep Before Reporting</h2>
<p>The calling point called “EndOfZoneTimestepBeforeZoneReporting” occurs near the end of a zone timestep but before output variable reporting is finalized. It is useful for custom output variables that use the ZoneTimestep reporting frequency.</p>
<h2 id="end-of-zone-timestep-after-reporting">End of Zone Timestep After Reporting</h2>
<p>The calling point called “EndOfZoneTimestepAfterZoneReporting” occurs at the end of a zone timestep after output variable reporting is finalized. It is useful for preparing calculations that will go into effect the next timestep. Its capabilities are similar to BeginTimestepBeforePredictor, except that input data for current time, date, and weather data align with different timesteps.</p>
<h2 id="end-of-system-timestep-before-hvac-reporting">End of System Timestep Before HVAC Reporting</h2>
<p>The calling point called “EndOfSystemTimestepBeforeHVACReporting” occurs near the end of a system timestep but before output variable reporting is finalized. It is useful for custom output variables that use the SystemTimestep reporting frequency.</p>
<h2 id="end-of-system-timestep-after-hvac-reporting">End of System Timestep After HVAC Reporting</h2>
<p>The calling point called “EndOfSystemTimestepAfterHVACReporting” occurs at the end of a system timestep after output variable reporting is finalized.</p>
<h2 id="end-of-zone-sizing">End of Zone Sizing</h2>
<p>The calling point called “EndOfZoneSizing” is used to alter the results of zone sizing calculations. It executes only once per simulation during the early stages and only if the model includes zone sizing calculations. It is not useful for control applications.</p>
<h2 id="end-of-system-sizing">End of System Sizing</h2>
<p>The calling point called “EndOfSystemSizing” is used to alter the results of air system sizing calculations. It executes only once per simulation and is not useful for control applications.</p>
<h2 id="after-component-model-input-has-been-read-in">After Component Model Input has Been Read In</h2>
<p>The calling point called “AfterComponentInputReadIn” is used to alter the results of individual autosize fields.  It executes whenever one of the selected components has finished reading in its input data.  Those, and only those, component models that have some type of actuator with an “Autosized” control type will also have this calling point.  This same calling point identifier is used for different HVAC components so programs executed from this point will be repeated.  Currently this calling point exists in three different places:  (1) after DX coil input, (2) after fan input, and (3) after unitary system input.</p>
<h2 id="user-defined-component-model">User Defined Component Model</h2>
<p>The calling point called “UserDefinedComponentModel” is used with Erl programs that are associated with user defined component models.  This calling point is executed whenever a user-defined component model is called to simulate.  The user defined component models track which program calling managers are associated with the specific component and only those calling managers are executed when this calling point is triggered. This calling point is only used with calling managers referenced by the following input objects: PlantComponent:UserDefined, Coil:UserDefined, ZoneHVAC:ForcedAir:UserDefined, or AirTerminal:SingleDuct:UserDefined.</p>
<h1 id="user-defined-component-models">User-Defined Component Models</h1>
<p>This section provides an overview of how you can use EMS to create your own custom models for HVAC and plant equipment.  EMS can be used not only for controls and overriding the behavior of existing models, but also to implement entirely new component models of your own formulation.  Such user-defined component models are implemented by writing Erl programs, setting up internal variables, sensors, actuators and output variables that work in conjunction with a set of special input objects in the group called “User Defined HVAC and Plant Component Models.”</p>
<p>This system provides a means of modeling new types of equipment that do not yet have models implemented in EnergyPlus.  The capability to add new custom models should have a wide variety of creative applications such as evaluating the annual energy performance implications of new types of equipment and providing a mechanism for including “exceptional calculation methods” in your EnergyPlus models.</p>
<p>This section first introduces common characteristics of the user-defined component models and then goes into more detail on each of available component modeling shells that are used to connect user-defined models and algorithms to the rest of EnergyPlus’ HVAC and plant simulations.</p>
<h2 id="common-characteristics">Common Characteristics</h2>
<p>In general, each of the user-defined components will:</p>
<ul>
<li>
<p>Setup new EMS internal variables for the state conditions entering the component at each inlet node being used.  Internal variables serve a similar role as Sensors in terms of obtaining input data.  The difference is that they are updated just before the component model programs execute and therefore do not suffer the timestep lag issues that can be associated with sensors tied to output variables.  Whereas most EMS internal variables are constants, those intended for use with user-defined components are filled each time the component is simulated and vary over time with the most current data available.</p>
</li>
<li>
<p>Setup new EMS actuators for the state conditions at each outlet node being used.  These actuators are not optional and must be used.  For each air or plant connection with an active outlet node, the associated actuators must be used and filled with valid values in order for the component model to be properly coupled to the rest of EnergyPlus.  Some of the components will also set the results at their inlet node, for example to request a mass flow rate.</p>
</li>
<li>
<p>Trigger one or more specific program calling manager(s) to execute EMS programs that are called to initialize, register, and size the component model.</p>
</li>
<li>
<p>Trigger one or more specific program calling manager(s) to execute EMS programs that are called to actually model the component when it is called to be simulated.</p>
</li>
</ul>
<p>The various user-defined components have some similar input fields.  Once the user gains familiarity with one of the components, many of the concepts will carry over to the other user-defined components.  The separate objects are primarily for the purpose of distinguishing how user-defined components need to vary in order to fit with the rest of EnergyPlus.</p>
<h2 id="zone-forced-air-unit">Zone Forced Air Unit</h2>
<p>The input object called ZoneHVAC:ForcedAir:UserDefined provides a shell for creating custom models of a device that serves as a single-zone HVAC unit that operates by circulating air in and out of the zone.  This device is analogous to those component models in the Group -- Zone Forced Air Units, such as ZoneHVAC:PackagedTerminalAirConditioner or ZoneHVAC:WaterToAirHeatPump.</p>
<p>In addition to the primary air connection that connects to the zone, there are options for additional connections to a second air stream (e.g. for outdoor ventilation or heat source or sink), up to three separate plant loop connections (e.g. hot water, chilled water, heat rejection), a water supply tank, a water collection tank, and a separate zone for skin losses.</p>
<p>The zone unit is associated with a thermal zone (by the ZoneHVAC:EquipmentConnections and ZoneHVAC:EquipmentList objects).  In EnergyPlus, when there are controlled thermal zones with thermostat (and humidistat) controls, the central routines predict the loads that zone equipment need to meet in order to maintain control of the zone conditions.  When there are multiple types of equipment serving a zone, they are sequenced to meet heating or cooling loads in a particular order.  Rather than the total predicted load, the second or third devices need to know the load that remains after the earlier-sequenced devices have already operated on the zone.  The following internal variables are useful inputs for controlling zone equipment in your models:</p>
<ul>
<li>
<p>An internal variable called “Remaining Sensible Load to Heating Setpoint” provides the current value for the sensible load, in [W], that remains for this device that if delivered will allow the zone to reach the heating setpoint under current conditions.</p>
</li>
<li>
<p>An internal variable called “Remaining Sensible Load to Cooling Setpoint” provides the current value for the sensible load, in [W], that remains for this device that if delivered will allow the zone to reach the cooling setpoint under current conditions.</p>
</li>
<li>
<p>An internal variable called “Remaining Latent Load to Humidifying Setpoint” provides the current value for the latent load, in [kg/s], that remains for this device that if delivered will allow the zone to reach the humidification setpoint under current conditions.</p>
</li>
<li>
<p>An internal variable called “Remaining Latent Load to Dehumidifying Setpoint” provides the current value for the latent load, in [kg/s], that remains for this device that if delivered will allow the zone to reach the dehumidification setpoint under current conditions.</p>
</li>
</ul>
<h3 id="primary-air-connection">Primary Air Connection</h3>
<p>The primary air connection includes both an inlet and an outlet that are required to be used when using this component.  This is called the primary air connection because it is how the zone unit is connected to the zone.  The inlet to the custom zone unit is a node that is also an exhaust outlet from the zone.  The following EMS internal variables are made available for this inlet node and should be useful inputs to your own custom models:</p>
<ul>
<li>
<p>An internal variable called “Inlet Temperature for Primary Air Connection,” provides the current value for the drybulb air temperature at the component’s inlet node, in [C].</p>
</li>
<li>
<p>An internal variable called “Inlet Humidity Ratio for Primary Air Connection,” provides the current value for the moist air humidity ratio at the component’s inlet node, in [kgWater/kgDryAir]</p>
</li>
<li>
<p>An internal variable called “Inlet Density for Primary Air Connection,” provides the current value for the density of moist air at the component’s main inlet node, in [kg/m<sup>3</sup>].</p>
</li>
<li>
<p>An internal variable called “Inlet Specific Heat for Primary Air Connection,” provides the current value for the specific heat of moist air at the component’s main inlet node, in [J/kg-C].</p>
</li>
</ul>
<p>The inlet node also has an actuator associated with it so that the rate of air flow leaving the thermal zone and entering the unit can be passed to the rest of EnergyPlus.</p>
<ul>
<li>An actuator called “Primary Air Connection,” with the control type “Inlet Mass Flow Rate,” in [kg/s], needs to be used.  This will set the flow rate of air leaving the zone through the zone exhaust air node.</li>
</ul>
<p>The primary outlet for the custom zone unit is a node that is also an inlet to the zone.  The following EMS actuators are created for this outlet node and must be used to pass results from the custom model to the rest of EnergyPlus:</p>
<ul>
<li>
<p>An actuator called “Primary Air Connection,” with the control type “Outlet Temperature,” in [C], needs to be used.  This will set the drybulb temperature of the air leaving the zone unit and entering the zone through the zone air inlet node.</p>
</li>
<li>
<p>An actuator called “Primary Air Connection,” with the control type “Outlet Humidity Ratio,” in [kgWater/kgDryAir], needs to be used.  This will set the humidity ratio of the air leaving the zone unit and entering the zone through the zone air inlet node.</p>
</li>
<li>
<p>An actuator called “Primary Air Connection,” with the control type “Outlet Mass Flow Rate,” in [kg/s], needs to be used.  This will set the flow rate of air leaving the zone unit and entering the zone through the zone air inlet node.</p>
</li>
</ul>
<p>It is not required that the primary air connections inlet and outlet mass flow rates be identical.  However, if there is an imbalance, then the model should use the secondary air connection to balance air mass flows.</p>
<h3 id="secondary-air-connection">Secondary Air Connection</h3>
<p>The secondary air connection provides options for an added inlet node, or outlet node, or both depending on the user’s needs.  This separate air stream can be used for outdoor air ventilation or as a source or sink for energy.  The secondary air inlet node will often be defined to be an outdoor air node (ref. OutdoorAir:Node) but that is not required.  The secondary air outlet node can be used as relief exhaust when the unit is providing outdoor air ventilation.  If the secondary air outlet is not really connected to anything else and just releases air to the outdoors, then it isn’t necessary that moist air properties be set using actuators because they will not impact anything else in the model.</p>
<p>If the secondary air connection inlet node is used, then the following internal variables and actuator are made available:</p>
<ul>
<li>
<p>An internal variable called “Inlet Temperature for Secondary Air Connection,” provides the current value for the drybulb air temperature at the secondary inlet node, in [C].</p>
</li>
<li>
<p>An internal variable called “Inlet Humidity Ratio for Secondary Air Connection,” provides the current value for the moist air humidity ratio at the secondary inlet node, in [kgWater/kgDryAir]</p>
</li>
<li>
<p>An internal variable called “Inlet Density for Secondary Air Connection,” provides the current value for the density of moist air at the secondary inlet node, in [kg/m<sup>3</sup>].</p>
</li>
<li>
<p>An internal variable called “Inlet Specific Heat for Secondary Air Connection,” provides the current value for the specific heat of moist air at the secondary inlet node, in [J/kg-C].</p>
</li>
<li>
<p>An actuator called “Secondary Air Connection,” with the control type “Inlet Mass Flow Rate,” in [kg/s], needs to be used.  This will set the flow rate of air entering the zone unit through the secondary air connection inlet.</p>
</li>
</ul>
<p>If the secondary air connection outlet node is used, then the following actuators are created:</p>
<ul>
<li>
<p>An actuator called “Secondary Air Connection,” with the control type “Outlet Temperature,” in [C], needs to be used.  This will set the drybulb temperature of the air leaving the zone unit through the secondary air outlet node.</p>
</li>
<li>
<p>An actuator called “Secondary Air Connection,” with the control type “Outlet Humidity Ratio,” in [kgWater/kgDryAir], needs to be used.  This will set the humidity ratio of the air leaving the zone unit through the secondary air outlet node.</p>
</li>
<li>
<p>An actuator called “Secondary Air Connection,” with the control type “Outlet Mass Flow Rate,” in [kg/s], needs to be used.  This will set the flow rate of air leaving the zone unit through the secondary air outlet node.</p>
</li>
</ul>
<h3 id="plant-connections">Plant Connections</h3>
<p>The user defined zone unit can also be connected to up to three different plants to provide hydronic-based cooling, heating, and/or heat source or rejection.</p>
<p>Although the zone unit actively conditions the zone, from the point of view of plant they are demand components.  These plant connections are always “demand” in the sense that the zone unit will place loads onto the plant loops serving it and are not configured to be able to meet plant loads in the way that supply equipment could (loading mode is always DemandsLoad).  These plant connections are always of the type that when flow is requested, the loop will be operated to try and meet the flow request and if not already running, these flow requests can turn on the loop (loop flow request mode is always NeedsFlowAndTurnsLoopOn).</p>
<p>For plant loops, both the inlet and outlet nodes need to be used for each loop connection.  The ZoneHVAC:ForcedAir:UserDefined object appears directly on the Branch object used to describe the plant.  The central plant routines require that each plant component be properly initialized and registered. Special actuators are provided for these initializations and they should be filled with values by the Erl programs that are called by the program calling manager assigned to the zone unit for model setup and sizing.  The following three actuators are created for each of “<em>N</em>” plant loops and must be used to properly register the plant connection:</p>
<ul>
<li>
<p>An actuator called “Plant Connection <em>N</em>” with the control type “Minimum Mass Flow Rate,” in [kg/s], should be used.  This will set the so-called hardware limit for component’s minimum mass flow rate when operating.  (If not used, then the limit will be set to zero which may be okay for many if not most models.)</p>
</li>
<li>
<p>An actuator called “Plant Connection <em>N</em>” with the control type “Maximum Mass Flow Rate,” in [kg/s], needs to be used.  This will set the so-called hardware limit for the component’s maximum mass flow rate when operating.</p>
</li>
<li>
<p>An actuator called “Plant Connection <em>N</em>” with the control type “Design Volume Flow Rate,” in [m<sup>3</sup>/s], needs to be used.  This will register the size of the component for use in sizing the plant loop and supply equipment that will need to meet the loads.</p>
</li>
</ul>
<p>For each plant loop connection that is used, the following internal variables are available for inputs to the custom component model:</p>
<ul>
<li>
<p>An internal variable called “Inlet Temperature for Plant Connection <em>N</em>” provides the current value for the temperature of the fluid entering the component, in [C].</p>
</li>
<li>
<p>An internal variable called “Inlet Mass Flow Rate for Plant Connection <em>N</em>” provides the current value for the mass flow rate of the fluid entering the component, in [kg/s].</p>
</li>
<li>
<p>An internal variable called “Inlet Density for Plant Connection <em>N</em>” provides the current value for the density of the fluid entering the component, in [kg/m<sup>3</sup>].  This density is sensitive to the fluid type (e.g. if using glycol in the plant loop) and fluid temperature at the inlet.</p>
</li>
<li>
<p>An internal variable called “Inlet Specific Heat for Plant Connection <em>N</em>” provides the current value for the specific heat of the fluid entering the component, in [J/kg-C]. This specific heat is sensitive to the fluid type (e.g. if using glycol in the plant loop) and fluid temperature at the inlet.</p>
</li>
</ul>
<p>For each plant loop connection that is used, the following EMS actuators are created and must be used to pass results from the custom model to the rest of EnergyPlus:</p>
<ul>
<li>
<p>An actuator called “Plant Connection <em>N</em>” with the control type “Outlet Temperature,” in [C], needs to be used.  This is the temperature of the fluid leaving the zone unit through that particular plant connection.</p>
</li>
<li>
<p>An actuator called “Plant Connection N” with the control type “Mass Flow Rate,” in kg/s, needs to be used. This actuator registers the component model’s request for plant fluid flow.  The actual mass flow rate through the component may be different than requested if the overall loop situation is such that not enough flow is available to meet all the various requests.  In general, this actuator is used to lodge a request for flow, but the more accurate flow rate will be the internal variable called “Inlet Mass Flow Rate for Plant Connection <em>N.</em>”</p>
</li>
</ul>
<h3 id="water-use">Water Use</h3>
<p>The user defined zone unit can be connected to the water use models in EnergyPlus that allow modeling on-site storage.  If a supply inlet water storage tank is used, then an actuator called “Water System” with the control type “Supplied Volume Flow Rate,” in m<sup>3</sup>/s, needs to be used.  This sets up the zone unit as a demand component for that storage tank.  If a collection outlet water storage tank is used, then an actuator called “Water System” with the control type “Collected Volume Flow Rate,” in m<sup>3</sup>/s, needs to be used.</p>
<h3 id="ambient-zone">Ambient Zone</h3>
<p>The user defined zone unit can be connected to an ambient zone and provide internal gains to that zone.  The zone can be different than the one that unit is connected to via the primary air connection if desired.  This is for “skin losses” that the unit might have that result from inefficiencies and other non-ideal behavior.  When an ambient zone is specified, the following actuators are created that can be used for different types of internal gains to the named zone:</p>
<ul>
<li>
<p>An actuator called “Component Zone Internal Gain” with the control type “Sensible Heat Gain Rate,” in [W], is available.  This can be used for purely convective sensible heat gains (or losses) to a zone.</p>
</li>
<li>
<p>An actuator called “Component Zone Internal Gain” with the control type “Return Air Heat Gain Rate,” in [W], is available.  This can be used for purely convective sensible heat gains (or losses) to the return air duct for a zone.</p>
</li>
<li>
<p>An actuator called “Component Zone Internal Gain” with the control type “Thermal Radiation Heat Gain Rate,” in [W], is available.  This can be used for thermal radiation gains (or losses) to a zone.</p>
</li>
<li>
<p>An actuator called “Component Zone Internal Gain” with the control type “Latent Heat Gain Rate,’ in [W], is available.  This can be used for latent moisture gains (or losses) to a zone.</p>
</li>
<li>
<p>An actuator called “Component Zone Internal Gain” with the control type “Return Air Latent Heat Gain Rate,” in [W], is available.  This can be used for latent moisture gains (or losses) to a the return air duct for a zone.</p>
</li>
<li>
<p>An actuator called “Component Zone Internal Gain” with the control type “Carbon Dioxide Gain Rate,” in [m<sup>3</sup>/s], is available.  This can be used for carbon dioxide gains (or losses) to a zone.</p>
</li>
<li>
<p>An actuator called “Component Zone Internal Gain” with the control type “Gaseous Contaminant Gain Rate,” in [m<sup>3</sup>/s], is available.  This can be used for generic gaseous air pollutant gains (or losses) to a zone.</p>
</li>
</ul>
<h2 id="air-terminal-unit">Air Terminal Unit</h2>
<p>The input object called AirTerminal:SingleDuct:UserDefined provides a shell for creating custom models for an air terminal that connects a multi-zone air handler to a thermal zone.  This device is analogous to the single-duct terminal units in the Group – Air Distribution Equipment, such as AirTerminal:SingleDuct:VAV:Reheat or AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction.</p>
<p>In addition to the primary air connection that connects from the air loop to the zone, there are options for additional connections to a second air stream (e.g. for outdoor ventilation or heat source or sink), up to two separate plant loop connections (e.g. hot water and chilled water), a water supply tank, a water collection tank, and a separate zone for skin losses.</p>
<p>The air terminal unit is a associated with a thermal zone (by the ZoneHVAC:EquipmentConnections, ZoneHVAC:EquipmentList, and ZoneHVAC:AirDistributionUnit objects).  In EnergyPlus, when there are controlled thermal zones with thermostat (and humidistat) controls, the central routines predict the loads that zone equipment need to meet in order to maintain control of the zone conditions.  When there are multiple types of equipment serving a zone, they are sequenced to meet heating or cooling loads in a particular order.  Rather than the total predicted load, the second or third devices need to know the load that remains after the earlier-sequenced devices have already operated on the zone.  The following internal variables are useful inputs for controlling zone equipment in your models:</p>
<ul>
<li>
<p>An internal variable called “Remaining Sensible Load to Heating Setpoint” provides the current value for the sensible load, in [W], that remains for this device that if delivered will allow the zone to reach the heating setpoint under current conditions.</p>
</li>
<li>
<p>An internal variable called “Remaining Sensible Load to Cooling Setpoint” provides the current value for the sensible load, in [W], that remains for this device that if delivered will allow the zone to reach the cooling setpoint under current conditions.</p>
</li>
<li>
<p>An internal variable called “Remaining Latent Load to Humidifying Setpoint” provides the current value for the latent load, in [kg/s], that remains for this device that if delivered will allow the zone to reach the humidification setpoint under current conditions.</p>
</li>
<li>
<p>An internal variable called “Remaining Latent Load to Dehumidifying Setpoint” provides the current value for the latent load, in [kg/s], that remains for this device that if delivered will allow the zone to reach the dehumidification setpoint under current conditions.</p>
</li>
</ul>
<h3 id="primary-air-connection_1">Primary Air Connection</h3>
<p>The primary air connection includes both an inlet and an outlet that are required to be used when using this component.  This called the primary air connection because it is how the terminal unit is connected from the air handle to the zone.  The inlet to the custom air terminal unit is a node that is also the outlet from an AirLoopHVAC:ZoneSplitter object.  The following EMS internal variables are made available for this inlet node and should be useful inputs to your own custom models:</p>
<ul>
<li>
<p>An internal variable called “Inlet Temperature for Primary Air Connection,” provides the current value for the drybulb air temperature at the component’s inlet node, in [C].</p>
</li>
<li>
<p>An internal variable called “Inlet Humidity Ratio for Primary Air Connection,” provides the current value for the moist air humidity ratio at the component’s inlet node, in [kgWater/kgDryAir]</p>
</li>
<li>
<p>An internal variable called “Inlet Density for Primary Air Connection,” provides the current value for the density of moist air at the component’s main inlet node, in [kg/m<sup>3</sup>].</p>
</li>
<li>
<p>An internal variable called “Inlet Specific Heat for Primary Air Connection,” provides the current value for the specific heat of moist air at the component’s main inlet node, in [J/kg-C].</p>
</li>
</ul>
<p>The inlet node also has an actuator associated with it so that the rate of air flow leaving the thermal zone and entering the unit can be passed to the rest of EnergyPlus.</p>
<ul>
<li>An actuator called “Primary Air Connection,” with the control type “Inlet Mass Flow Rate,” in [kg/s], needs to be used.  This will set the flow rate of air leaving the zone splitter and entering the air terminal unit.</li>
</ul>
<p>The primary outlet for the custom air terminal unit is a node that is also an inlet to the zone.  The following EMS actuators are created for this outlet node and must be used to pass results from the custom model to the rest of EnergyPlus:</p>
<ul>
<li>
<p>An actuator called “Primary Air Connection,” with the control type “Outlet Temperature,” in [C], needs to be used.  This will set the drybulb temperature of the air leaving the air terminal unit and entering the zone through the zone air inlet node.</p>
</li>
<li>
<p>An actuator called “Primary Air Connection,” with the control type “Outlet Humidity Ratio,” in [kgWater/kgDryAir], needs to be used.  This will set the humidity ratio of the air leaving the air terminal unit and entering the zone through the zone air inlet node.</p>
</li>
<li>
<p>An actuator called “Primary Air Connection,” with the control type “Outlet Mass Flow Rate,” in [kg/s], needs to be used.  This will set the flow rate of air leaving the air terminal unit and entering the zone through the zone air inlet node.</p>
</li>
</ul>
<p>It is not required that the primary air connections inlet and outlet mass flow rates be identical.  However, if there is an imbalance, then the model should use the secondary air connection to balance air mass flows.</p>
<h3 id="secondary-air-connection_1">Secondary Air Connection</h3>
<p>The secondary air connection provides options for an added inlet node, or outlet node, or both depending on the user’s needs.  This separate air stream can be used for outdoor air ventilation or as a source or sink for energy.  The secondary air inlet node will often be defined to be an outdoor air node (ref. OutdoorAir:Node) but that is not required.  The secondary air outlet node can be used as relief exhaust when the unit is providing outdoor air ventilation.  If the secondary air outlet is not really connected to anything else and just releases air to the outdoors, then it isn’t necessary that moist air properties be set using actuators because they will not impact anything else in the model.</p>
<p>If the secondary air connection inlet node is used, then the following internal variables and actuator are made available:</p>
<ul>
<li>
<p>An internal variable called “Inlet Temperature for Secondary Air Connection,” provides the current value for the drybulb air temperature at the secondary inlet node, in [C].</p>
</li>
<li>
<p>An internal variable called “Inlet Humidity Ratio for Secondary Air Connection,” provides the current value for the moist air humidity ratio at the secondary inlet node, in [kgWater/kgDryAir]</p>
</li>
<li>
<p>An internal variable called “Inlet Density for Secondary Air Connection,” provides the current value for the density of moist air at the secondary inlet node, in [kg/m<sup>3</sup>].</p>
</li>
<li>
<p>An internal variable called “Inlet Specific Heat for Secondary Air Connection,” provides the current value for the specific heat of moist air at the secondary inlet node, in [J/kg-C].</p>
</li>
<li>
<p>An actuator called “Secondary Air Connection,” with the control type “Inlet Mass Flow Rate,” in [kg/s], needs to be used.  This will set the flow rate of air entering the air terminal unit through the secondary air connection inlet.</p>
</li>
</ul>
<p>If the secondary air connection outlet node is used, then the following actuators are created:</p>
<ul>
<li>
<p>An actuator called “Secondary Air Connection,” with the control type “Outlet Temperature,” in [C], needs to be used.  This will set the drybulb temperature of the air leaving the air terminal unit through the secondary air outlet node.</p>
</li>
<li>
<p>An actuator called “Secondary Air Connection,” with the control type “Outlet Humidity Ratio,” in [kgWater/kgDryAir], needs to be used.  This will set the humidity ratio of the air leaving the air terminal unit through the secondary air outlet node.</p>
</li>
<li>
<p>An actuator called “Secondary Air Connection,” with the control type “Outlet Mass Flow Rate,” in [kg/s], needs to be used.  This will set the flow rate of air leaving the air terminal unit through the secondary air outlet node.</p>
</li>
</ul>
<h3 id="plant-connections_1">Plant Connections</h3>
<p>The user defined air terminal unit can also be connected to up to two different plants to provide hydronic-based cooling, heating, or heat source or rejection.</p>
<p>Although the air terminal unit actively conditions the zone, from the point of view of plant they are demand components.  These plant connections are always “demand” in the sense that the air terminal unit will place loads onto the plant loops serving it and are not configured to be able to meet plant loads in the way that supply equipment could (loading mode is always DemandsLoad).  These plant connections are always of the type that when flow is requested, the loop will be operated to try and meet the flow request and if not already running, these flow requests can turn on the loop (loop flow request mode is always NeedsFlowAndTurnsLoopOn).</p>
<p>For plant loops, both the inlet and outlet nodes need to be used for each loop connection.  The AirTerminal:SingleDuct:UserDefined object appears directly on the Branch object used to describe the plant.  The central plant routines require that each plant component be properly initialized and registered. Special actuators are provided for these initializations and they should be filled with values by the Erl programs that are called by the program calling manager assigned to the air terminal unit for model setup and sizing.  The following three actuators are created for each of “<em>N</em>” plant loops and must be used to properly register the plant connection:</p>
<ul>
<li>
<p>An actuator called “Plant Connection <em>N</em>” with the control type “Minimum Mass Flow Rate,” in [kg/s], should be used.  This will set the so-called hardware limit for component’s minimum mass flow rate when operating.  (If not used, then the limit will be set to zero which may be okay for many if not most models.)</p>
</li>
<li>
<p>An actuator called “Plant Connection <em>N</em>” with the control type “Maximum Mass Flow Rate,” in [kg/s], needs to be used.  This will set the so-called hardware limit for the component’s maximum mass flow rate when operating.</p>
</li>
<li>
<p>An actuator called “Plant Connection <em>N</em>” with the control type “Design Volume Flow Rate,” in [m<sup>3</sup>/s], needs to be used.  This will register the size of the component for use in sizing the plant loop and supply equipment that will need to meet the loads.</p>
</li>
</ul>
<p>For each plant loop connection that is used, the following internal variables are available for inputs to the custom component model:</p>
<ul>
<li>
<p>An internal variable called “Inlet Temperature for Plant Connection <em>N</em>” provides the current value for the temperature of the fluid entering the component, in [C].</p>
</li>
<li>
<p>An internal variable called “Inlet Mass Flow Rate for Plant Connection <em>N</em>” provides the current value for the mass flow rate of the fluid entering the component, in [kg/s].</p>
</li>
<li>
<p>An internal variable called “Inlet Density for Plant Connection <em>N</em>” provides the current value for the density of the fluid entering the component, in [kg/m<sup>3</sup>].  This density is sensitive to the fluid type (e.g. if using glycol in the plant loop) and fluid temperature at the inlet.</p>
</li>
<li>
<p>An internal variable called “Inlet Specific Heat for Plant Connection <em>N</em>” provides the current value for the specific heat of the fluid entering the component, in [J/kg-C]. This specific heat is sensitive to the fluid type (e.g. if using glycol in the plant loop) and fluid temperature at the inlet.</p>
</li>
</ul>
<p>For each plant loop connection that is used, the following EMS actuators are created and must be used to pass results from the custom model to the rest of EnergyPlus:</p>
<ul>
<li>
<p>An actuator called “Plant Connection <em>N</em>” with the control type “Outlet Temperature,” in [C], needs to be used.  This is the temperature of the fluid leaving the air terminal unit through that particular plant connection.</p>
</li>
<li>
<p>An actuator called “Plant Connection <em>N</em>” with the control type “Mass Flow Rate,” in kg/s, needs to be used. This actuator registers the component model’s request for plant fluid flow.  The actual mass flow rate through the component may be different than requested if the overall loop situation is such that not enough flow is available to meet all the various requests.  In general, this actuator is used to lodge a request for flow, but the more accurate flow rate will be the internal variable called “Inlet Mass Flow Rate for Plant Connection <em>N.</em>”</p>
</li>
</ul>
<h3 id="water-use_1">Water Use</h3>
<p>The user defined air terminal unit can be connected to the water use models in EnergyPlus that allow modeling on-site storage.  If a supply inlet water storage tank is used, then an actuator called “Water System” with the control type “Supplied Volume Flow Rate,” in m<sup>3</sup>/s, needs to be used.  This sets up the air terminal unit as a demand component for that storage tank.  If a collection outlet water storage tank is used, then an actuator called “Water System” with the control type “Collected Volume Flow Rate,” in m<sup>3</sup>/s, needs to be used.</p>
<h3 id="ambient-zone_1">Ambient Zone</h3>
<p>The user defined air terminal unit can be connected to an ambient zone and provide internal gains to that zone.  The zone can be different than the one that unit is connected to via the primary air connection if desired.  This is for “skin losses” that the unit might have that result from inefficiencies and other non-ideal behavior.  When an ambient zone is specified, the following actuators are created that can be used for different types of internal gains to the named zone:</p>
<ul>
<li>
<p>An actuator called “Component Zone Internal Gain” with the control type “Sensible Heat Gain Rate,” in [W], is available.  This can be used for purely convective sensible heat gains (or losses) to a zone.</p>
</li>
<li>
<p>An actuator called “Component Zone Internal Gain” with the control type “Return Air Heat Gain Rate,” in [W], is available.  This can be used for purely convective sensible heat gains (or losses) to the return air duct for a zone.</p>
</li>
<li>
<p>An actuator called “Component Zone Internal Gain” with the control type “Thermal Radiation Heat Gain Rate,” in [W], is available.  This can be used for thermal radiation gains (or losses) to a zone.</p>
</li>
<li>
<p>An actuator called “Component Zone Internal Gain” with the control type “Latent Heat Gain Rate,’ in [W], is available.  This can be used for latent moisture gains (or losses) to a zone.</p>
</li>
<li>
<p>An actuator called “Component Zone Internal Gain” with the control type “Return Air Latent Heat Gain Rate,” in [W], is available.  This can be used for latent moisture gains (or losses) to a the return air duct for a zone.</p>
</li>
<li>
<p>An actuator called “Component Zone Internal Gain” with the control type “Carbon Dioxide Gain Rate,” in [m<sup>3</sup>/s], is available.  This can be used for carbon dioxide gains (or losses) to a zone.</p>
</li>
<li>
<p>An actuator called “Component Zone Internal Gain” with the control type “Gaseous Contaminant Gain Rate,” in [m<sup>3</sup>/s], is available.  This can be used for generic gaseous air pollutant gains (or losses) to a zone.</p>
</li>
</ul>
<h2 id="air-coil">Air Coil</h2>
<p>The input object called Coil:UserDefined provides a shell for creating custom models for a coil that processes air as part of an air handler.  This device is analogous to coils models such as Coil:Cooling:Water, Coil:Heating:Water, and Coil:Cooling:DX:SingleSpeed, but can also be used for heat-exchanger-like devices such as HeatExchanger:AirToAir:SensibleAndLatent or EvaporativeCooler:Indirect:WetCoil.</p>
<p>The user defined coil model can use one or two air connections, one optional plant connection, a water supply tank, a water collection tank, and a separate zone for skin losses.</p>
<h3 id="air-connections">Air Connections</h3>
<p>Each of the two air connections that are available include both an inlet and an outlet node that are required for each air connection that is used.  The Coil:UserDefined object appears directly on a Branch object used to define the supply side of an air handler, or in the AirLoopHVAC:OutdoorAirSystem:EquipmentList object used to define outdoor air systems.  The following EMS internal variables are made available for each inlet node and should be useful inputs to your own custom models:</p>
<ul>
<li>
<p>An internal variable called “Inlet Temperature for Air Connection <em>N</em>,” provides the current value for the drybulb air temperature at the component’s inlet node, in [C].</p>
</li>
<li>
<p>An internal variable called “Inlet Humidity Ratio for Air Connection <em>N</em>,” provides the current value for the moist air humidity ratio at the component’s inlet node, in [kgWater/kgDryAir]</p>
</li>
<li>
<p>An internal variable called “Inlet Density for Air Connection <em>N</em>,” provides the current value for the density of moist air at the component’s main inlet node, in [kg/m<sup>3</sup>].</p>
</li>
<li>
<p>An internal variable called “Inlet Specific Heat for Air Connection <em>N</em>,” provides the current value for the specific heat of moist air at the component’s main inlet node, in [J/kg-C].</p>
</li>
</ul>
<p>The following EMS actuators are created for each outlet node and must be used to pass results from the custom model to the rest of EnergyPlus:</p>
<ul>
<li>
<p>An actuator called “Air Connection <em>N</em>,” with the control type “Outlet Temperature,” in [C], needs to be used.  This will set the drybulb temperature of the air leaving the coil.</p>
</li>
<li>
<p>An actuator called “Air Connection <em>N</em>,” with the control type “Outlet Humidity Ratio,” in [kgWater/kgDryAir], needs to be used.  This will set the humidity ratio of the air leaving the coil.</p>
</li>
<li>
<p>An actuator called “Air Connection <em>N</em>,” with the control type “Outlet Mass Flow Rate,” in [kg/s], needs to be used.  This will set the flow rate of air leaving the coil.</p>
</li>
</ul>
<h3 id="plant-connections_2">Plant Connections</h3>
<p>The user defined coil can also be connected to one plant loop to provide hydronic-based cooling, heating, or heat source or rejection.</p>
<p>Although the coil actively conditions the air stream passing through it, from the point of view of plant it is a demand component.  This plant connection is always “demand” in the sense that the coil will place loads onto the plant loop serving it and is not configured to be able to meet plant loads in the way that supply equipment could (loading mode is always DemandsLoad).  This plant connection is always of the type that when flow is requested, the loop will be operated to try and meet the flow request and if not already running, these flow requests can turn on the loop (loop flow request mode is always NeedsFlowAndTurnsLoopOn).</p>
<p>Both the inlet and outlet nodes need to be used is a loop is connected.  The Coil:UserDefined object appears directly on the Branch object used to describe the plant.  The central plant routines require that each plant component be properly initialized and registered. Special actuators are provided for these initializations and they should be filled with values by the Erl programs that are called by the program calling manager assigned to the coil for model setup and sizing.  The following three actuators are created for the plant loop and must be used to properly register the plant connection:</p>
<ul>
<li>
<p>An actuator called “Plant Connection” with the control type “Minimum Mass Flow Rate,” in [kg/s], should be used.  This will set the so-called hardware limit for component’s minimum mass flow rate when operating.  (If not used, then the limit will be set to zero which may be okay for many if not most models.)</p>
</li>
<li>
<p>An actuator called “Plant Connection” with the control type “Maximum Mass Flow Rate,” in [kg/s], needs to be used.  This will set the so-called hardware limit for the component’s maximum mass flow rate when operating.</p>
</li>
<li>
<p>An actuator called “Plant Connection” with the control type “Design Volume Flow Rate,” in [m<sup>3</sup>/s], needs to be used.  This will register the size of the component for use in sizing the plant loop and supply equipment that will need to meet the loads.</p>
</li>
</ul>
<p>When the plant loop connection is used, the following internal variables are available for inputs to the custom component model:</p>
<ul>
<li>
<p>An internal variable called “Inlet Temperature for Plant Connection” provides the current value for the temperature of the fluid entering the component, in [C].</p>
</li>
<li>
<p>An internal variable called “Inlet Mass Flow Rate for Plant Connection” provides the current value for the mass flow rate of the fluid entering the component, in [kg/s].</p>
</li>
<li>
<p>An internal variable called “Inlet Density for Plant Connection” provides the current value for the density of the fluid entering the component, in [kg/m<sup>3</sup>].  This density is sensitive to the fluid type (e.g. if using glycol in the plant loop) and fluid temperature at the inlet.</p>
</li>
<li>
<p>An internal variable called “Inlet Specific Heat for Plant Connection” provides the current value for the specific heat of the fluid entering the component, in [J/kg-C]. This specific heat is sensitive to the fluid type (e.g. if using glycol in the plant loop) and fluid temperature at the inlet.</p>
</li>
</ul>
<p>When the plant loop connection is used, the following EMS actuators are created and must be used to pass results from the custom model to the rest of EnergyPlus:</p>
<ul>
<li>
<p>An actuator called “Plant Connection” with the control type “Outlet Temperature,” in [C], needs to be used.  This is the temperature of the fluid leaving the coil.</p>
</li>
<li>
<p>An actuator called “Plant Connection” with the control type “Mass Flow Rate,” in kg/s, needs to be used. This actuator registers the component model’s request for plant fluid flow.  The actual mass flow rate through the component may be different than requested if the overall loop situation is such that not enough flow is available to meet all the various requests.  In general, this actuator is used to lodge a request for flow, but the more accurate flow rate will be the internal variable called “Inlet Mass Flow Rate for Plant Connection<em>.</em>”</p>
</li>
</ul>
<h3 id="water-use_2">Water Use</h3>
<p>The user defined coil can be connected to the water use models in EnergyPlus that allow modeling on-site storage.  If a supply inlet water storage tank is used, then an actuator called “Water System” with the control type “Supplied Volume Flow Rate,” in m<sup>3</sup>/s, needs to be used.  This sets up the coil as a demand component for that storage tank.  If a collection outlet water storage tank is used, then an actuator called “Water System” with the control type “Collected Volume Flow Rate,” in m<sup>3</sup>/s, needs to be used.</p>
<h3 id="ambient-zone_2">Ambient Zone</h3>
<p>The user defined coil can be connected to an ambient zone and provide internal gains to that zone.  This is for “skin losses” that the coil might have that result from inefficiencies and other non-ideal behavior.  When an ambient zone is specified, the following actuators are created that can be used for different types of internal gains to the named zone:</p>
<ul>
<li>
<p>An actuator called “Component Zone Internal Gain” with the control type “Sensible Heat Gain Rate,” in [W], is available.  This can be used for purely convective sensible heat gains (or losses) to a zone.</p>
</li>
<li>
<p>An actuator called “Component Zone Internal Gain” with the control type “Return Air Heat Gain Rate,” in [W], is available.  This can be used for purely convective sensible heat gains (or losses) to the return air duct for a zone.</p>
</li>
<li>
<p>An actuator called “Component Zone Internal Gain” with the control type “Thermal Radiation Heat Gain Rate,” in [W], is available.  This can be used for thermal radiation gains (or losses) to a zone.</p>
</li>
<li>
<p>An actuator called “Component Zone Internal Gain” with the control type “Latent Heat Gain Rate,’ in [W], is available.  This can be used for latent moisture gains (or losses) to a zone.</p>
</li>
<li>
<p>An actuator called “Component Zone Internal Gain” with the control type “Return Air Latent Heat Gain Rate,” in [W], is available.  This can be used for latent moisture gains (or losses) to a the return air duct for a zone.</p>
</li>
<li>
<p>An actuator called “Component Zone Internal Gain” with the control type “Carbon Dioxide Gain Rate,” in [m<sup>3</sup>/s], is available.  This can be used for carbon dioxide gains (or losses) to a zone.</p>
</li>
<li>
<p>An actuator called “Component Zone Internal Gain” with the control type “Gaseous Contaminant Gain Rate,” in [m<sup>3</sup>/s], is available.  This can be used for generic gaseous air pollutant gains (or losses) to a zone.</p>
</li>
</ul>
<h2 id="plant-component">Plant Component</h2>
<p>The input object called PlantComponent:UserDefined provides a shell for creating custom models of a device that is part of the plant models used for hydronic-type systems.  This object can be used for primary heating or cooling devices, such as boilers or chillers.</p>
<p>Although the other user-defined component models can also connect to plant, they are always simple “demand” components (from the point of view of plant modeling) and their calls to simulate are led by the air side portions of the program’s calling tree.  The plant-centric component here however, is called to simulate along with other plant components (in flow order) by plant’s central routines.</p>
<p>The user defined plant component can use up to four different plant loop connections, one optional air connection, a water supply tank, a water collection tank, and an ambient zone for skin losses.</p>
<h3 id="plant-connections_3">Plant Connections</h3>
<p>The user defined plant component can be connected to up to four different plant loops.</p>
<p>For plant loops, both the inlet and outlet nodes need to be used for each loop connection.  The PlantComponent:UserDefined object appears directly on the Branch object used to describe the plant.  The central plant routines require that each plant component be properly initialized and registered. Special actuators are provided for these initializations and they should be filled with values by the Erl programs that are called by the program calling manager assigned to that particular loop connection for model setup and sizing.  The following six actuators are created for each of “<em>N</em>” plant loops and must be used to properly register the plant connection:</p>
<ul>
<li>
<p>An actuator called “Plant Connection <em>N</em>” with the control type “Minimum Mass Flow Rate,” in [kg/s], should be used.  This will set the so-called hardware limit for component’s minimum mass flow rate when operating.  (If not used, then the limit will be set to zero which may be okay for many if not most models.)</p>
</li>
<li>
<p>An actuator called “Plant Connection <em>N</em>” with the control type “Maximum Mass Flow Rate,” in [kg/s], needs to be used.  This will set the so-called hardware limit for the component’s maximum mass flow rate when operating.</p>
</li>
<li>
<p>An actuator called “Plant Connection <em>N</em>” with the control type “Design Volume Flow Rate,” in [m<sup>3</sup>/s], needs to be used.  This will register the size of the component for use in sizing the plant loop and supply equipment that will need to meet the loads.</p>
</li>
<li>
<p>An actuator called “Plant Connection <em>N</em>” with the control type “Minimum Loading Capacity,” in [W], needs to be used if the device is to be used as a supply component with load-based operation schemes.</p>
</li>
<li>
<p>An actuator called “Plant connection <em>N</em>” with the control type “Maximum Loading Capacity,” in [W], needs to be used if the device is to be used as a supply component with load-based operation schemes.</p>
</li>
<li>
<p>An actuator called “Plant Connection <em>N</em>” with the control type “Optimal Loading Capacity,” in [W], needs to be used if the device is to be used as a supply component with load-based operation schemes.</p>
</li>
</ul>
<p>For each plant loop connection that is used, the following internal variables are available for inputs to the custom component model:</p>
<ul>
<li>
<p>An internal variable called “Inlet Temperature for Plant Connection <em>N</em>” provides the current value for the temperature of the fluid entering the component, in [C].</p>
</li>
<li>
<p>An internal variable called “Inlet Mass Flow Rate for Plant Connection <em>N</em>” provides the current value for the mass flow rate of the fluid entering the component, in [kg/s].</p>
</li>
<li>
<p>An internal variable called “Inlet Density for Plant Connection <em>N</em>” provides the current value for the density of the fluid entering the component, in [kg/m<sup>3</sup>].  This density is sensitive to the fluid type (e.g. if using glycol in the plant loop) and fluid temperature at the inlet.</p>
</li>
<li>
<p>An internal variable called “Inlet Specific Heat for Plant Connection <em>N</em>” provides the current value for the specific heat of the fluid entering the component, in [J/kg-C]. This specific heat is sensitive to the fluid type (e.g. if using glycol in the plant loop) and fluid temperature at the inlet.</p>
</li>
<li>
<p>An internal variable called “Load Request for Plant Connection N” provides the current value for the desired operating capacity, in [W].  This is the input for how the model is being asked to meet the loads on the supply side.  This is the result of the central routines for operation schemes and should be useful for controlling a plant model.  (This internal variable is not made available when this plant connection’s loading mode is set to DemandsLoad.)</p>
</li>
</ul>
<p>For each plant loop connection that is used, the following EMS actuators are created and must be used to pass results from the custom model to the rest of EnergyPlus:</p>
<ul>
<li>
<p>An actuator called “Plant Connection <em>N</em>” with the control type “Outlet Temperature,” in [C], needs to be used.  This is the temperature of the fluid leaving the air terminal unit through that particular plant connection.</p>
</li>
<li>
<p>An actuator called “Plant Connection <em>N</em>” with the control type “Mass Flow Rate,” in kg/s, needs to be used. This actuator registers the component model’s request for plant fluid flow.  The actual mass flow rate through the component may be different than requested if the overall loop situation is such that not enough flow is available to meet all the various requests.  In general, this actuator is used to lodge a request for flow, but the more accurate flow rate will be the internal variable called “Inlet Mass Flow Rate for Plant Connection <em>N.</em>”</p>
</li>
</ul>
<p>For each plant loop connection that is used, there is input required to specify the nature of the connection with respect to loads.  One of the following choices must be selected depending on the purpose of the component model.</p>
<ul>
<li>
<p>DemandsLoad. This type of loading is used for plant connections that place a load on the loop.  Connections that use this loading scheme are not set up to meet loads and interact with the operation schemes.  For example, this loading mode is appropriate for the condenser side of a chiller.</p>
</li>
<li>
<p>MeetsLoadWithPassiveCapacity.  This type of loading is used for plant connections where the component has some capacity to meet loads but it is not really of the type that could be controlled.  For example, a ground heat exchanger is passive because while it can provide some level of heat rejection or source, the amount will vary with current conditions and cannot usually be explicitly controlled.</p>
</li>
<li>
<p>MeetsLoadWithNominalCapacity.  This type of loading is used for plant connections where the component has controllable capacity to meet loads and no outlet temperature restrictions.</p>
</li>
<li>
<p>MeetsLoadWithNominalCapacityLowOutLimit.  This type of loading is used for plant connections where the component has controllable capacity to meet loads but with a lower limit on the fluid temperature at the outlet node.  For example, this can be used for a chiller evaporator connection when the chiller is prevented from producing chilled water below a certain temperature limit.  When this type of loading is selected, an actuator is created to allow setting the low temperature limit for use by the load dispatch routines.  The actuator is called “Plant Connection <em>N</em>” with the control type “Low Outlet Temperature Limit,” in [C], and needs to be used.</p>
</li>
<li>
<p>MeetsLoadWithNominalCapacityHiOutLimit.  This type of loading is used for plant connections where the component has controllable capacity to meet loads but with an upper limit on the fluid temperature at the outlet node.  For example, this can be used for a boiler connection when the boiler is prevented from producing hot water above a certain temperature limit.  When this type of loading is selected, an actuator is created to allow setting the high temperature limit for use by the load dispatch routines.  The actuator is called “Plant Connection <em>N</em>” with the control type “High Outlet Temperature Limit,” in [C], and needs to be used.</p>
</li>
</ul>
<p>For each plant loop connection, there is input required for the nature of the flow requests made by the component with respect to determining the overall flow for the loop.  Mass flow request are also important for resolving the flow rates in parallel branches, but the mode here is related to the problem of determining the overall flow rate for the loop, not the flow down one particular branch.  The overall loop flow rate is a function of all the flow requests made by the different devices on the loop and different types of devices have different implications for the overall loop rate.  One of the following three choices must be made depending on the nature of the plant component.</p>
<ul>
<li>
<p>NeedsFlowIfLoopOn.  Devices with this flow request mode will contribute to the overall loop flow rate but will not initiate flow themselves.  Other devices on the plant loop (of type NeedsFlowAndTurnsLoopOn ) need to make flow requests to get the loop flowing at all, but once it is flowing, this device can affect the overall loop flow rate.  For example, a chiller may have a lower limit on the allowable chilled water flow rate through its evaporator and if that lower limit is higher than the current request for chilled water by the cooling coils, then the overall loop flow will be that needed by the chiller rather than the coils.</p>
</li>
<li>
<p>NeedsFlowAndTurnsLoopOn.  Devices with this flow request mode will contribute to the overall loop flow rate and initiate flow themselves.  This mode is used for demand component such as coils.  Devices with this mode will initiate loops to turn on and start moving fluid.</p>
</li>
<li>
<p>ReceivesWhateverFlowAvailable.  Devices with this flow request mode will not contribute to the overall loop flow rate and do not initiate flow themselves.  These are essentially passive devices that take whatever flow is sent to them, such as a ground heat exchanger.</p>
</li>
</ul>
<p>Separate program calling managers are available for each plant loop connection.  The user defined plant component is called to simulate by the central plant routines (whereas the other user defined components are called by the central HVAC routines).  The calls to simulate are made for each connection and you may want or need to perform different model calculations depending on which plant loop connection is being simulated at the time.  There is an Erl program calling manager for initialization, setup, and sizing that needs to be used <em>for each plant connection</em> and is only called during the early plant loop initialization phase.  There is also an Erl program calling manager for the model calculations to perform for each plant connection.</p>
<h3 id="air-connection">Air Connection</h3>
<p>An air connection is available that includes both an inlet and an outlet node.  This can be used for air source or heat rejections. The following EMS internal variables are made available for the inlet node, if it is used, and should be useful inputs to your own custom models:</p>
<ul>
<li>
<p>An internal variable called “Inlet Temperature for Air Connection,” provides the current value for the drybulb air temperature at the component’s inlet node, in [C].</p>
</li>
<li>
<p>An internal variable called “Inlet Mass Flow Rate for Air Connection,” provides the current value for the mass flow rate of air at the component’s inlet node, in [kg/s].</p>
</li>
<li>
<p>An internal variable called “Inlet Humidity Ratio for Air Connection,” provides the current value for the moist air humidity ratio at the component’s inlet node, in [kgWater/kgDryAir]</p>
</li>
<li>
<p>An internal variable called “Inlet Density for Air Connection,” provides the current value for the density of moist air at the component’s main inlet node, in [kg/m<sup>3</sup>].</p>
</li>
<li>
<p>An internal variable called “Inlet Specific Heat for Air Connection,” provides the current value for the specific heat of moist air at the component’s main inlet node, in [J/kg-C].</p>
</li>
</ul>
<p>The following EMS actuators are created for the outlet air node, if it is used, and must be used to pass results from the custom model to the rest of EnergyPlus:</p>
<ul>
<li>
<p>An actuator called “Air Connection,” with the control type “Outlet Temperature,” in [C], needs to be used.  This will set the drybulb temperature of the air leaving the component.</p>
</li>
<li>
<p>An actuator called “Air Connection,” with the control type “Outlet Humidity Ratio,” in [kgWater/kgDryAir], needs to be used.  This will set the humidity ratio of the air leaving the component.</p>
</li>
<li>
<p>An actuator called “Air Connection,” with the control type “Outlet Mass Flow Rate,” in [kg/s], needs to be used.  This will set the flow rate of air leaving the component.</p>
</li>
</ul>
<h3 id="water-use_3">Water Use</h3>
<p>The user defined plant component can be connected to the water use models in EnergyPlus that allow modeling on-site storage.  If a supply inlet water storage tank is used, then an actuator called “Water System” with the control type “Supplied Volume Flow Rate,” in m<sup>3</sup>/s, needs to be used.  This sets up the plant component as a demand component for that storage tank.  If a collection outlet water storage tank is used, then an actuator called “Water System” with the control type “Collected Volume Flow Rate,” in m<sup>3</sup>/s, needs to be used.</p>
<h3 id="ambient-zone_3">Ambient Zone</h3>
<p>The user defined plant component can be connected to an ambient zone and provide internal gains to that zone.  This is for “skin losses” that the component might have that result from inefficiencies and other non-ideal behavior.  When an ambient zone is specified, the following actuators are created that can be used for different types of internal gains to the named zone:</p>
<ul>
<li>
<p>An actuator called “Component Zone Internal Gain” with the control type “Sensible Heat Gain Rate,” in [W], is available.  This can be used for purely convective sensible heat gains (or losses) to a zone.</p>
</li>
<li>
<p>An actuator called “Component Zone Internal Gain” with the control type “Return Air Heat Gain Rate,” in [W], is available.  This can be used for purely convective sensible heat gains (or losses) to the return air duct for a zone.</p>
</li>
<li>
<p>An actuator called “Component Zone Internal Gain” with the control type “Thermal Radiation Heat Gain Rate,” in [W], is available.  This can be used for thermal radiation gains (or losses) to a zone.</p>
</li>
<li>
<p>An actuator called “Component Zone Internal Gain” with the control type “Latent Heat Gain Rate,’ in [W], is available.  This can be used for latent moisture gains (or losses) to a zone.</p>
</li>
<li>
<p>An actuator called “Component Zone Internal Gain” with the control type “Return Air Latent Heat Gain Rate,” in [W], is available.  This can be used for latent moisture gains (or losses) to a the return air duct for a zone.</p>
</li>
<li>
<p>An actuator called “Component Zone Internal Gain” with the control type “Carbon Dioxide Gain Rate,” in [m<sup>3</sup>/s], is available.  This can be used for carbon dioxide gains (or losses) to a zone.</p>
</li>
<li>
<p>An actuator called “Component Zone Internal Gain” with the control type “Gaseous Contaminant Gain Rate,” in [m<sup>3</sup>/s], is available.  This can be used for generic gaseous air pollutant gains (or losses) to a zone.</p>
</li>
</ul>
<h1 id="ems-examples">EMS Examples</h1>
<p>This section provides examples that demonstrate how to use the EMS. Each example provides a problem statement, discusses how to approach a solution using EMS, and provides example EMS input objects. For each example a complete input data file is provided with the EnergyPlus release (you can find this in the ExampleFiles\ directory).</p>
<p>A range of example applications is presented here. Each is presented in isolation for simplicity, but a much more comprehensive approach to EMS programs is also possible.</p>
<h2 id="example-1-whole-building-average-zone-air-temperature">Example 1. Whole-Building Average Zone Air Temperature</h2>
<h3 id="problem-statement">Problem Statement</h3>
<p>Although EnergyPlus can report an enormous number of output variables, you may want a custom report variable such as one for the average temperature in the building. Only zone-by-zone indoor air temperatures are available. Because it is nearly always important to check that models are properly controlling zone air conditions, you may need to examine air temperature results from your models. Compared to scanning across the many zones in a large building, you could save time when checking a model if you have a single value for a whole-building average temperature. Of course, you could calculate such a value after a run by postprocessing, but redoing this for every run is cumbersome and time consuming. Therefore, it would be more convenient to automatically calculate such a value inside the program and output it in the usual manner. For example, if we take the Small Office Reference Building (RefBldgSmallOfficeNew2004_Chicago.idf), is there a way to create a custom report variable that provides a weighted average for the indoor temperature of all the occupied zones in a model?</p>
<h3 id="ems-design-discussion">EMS Design Discussion</h3>
<p>This is a fairly simple example in that the EMS controls nothing. There are no actuators.</p>
<p>The example file has six zones, but one is an attic that we do not care about. Therefore, the main inputs, or EMS sensors, will be the zone air temperatures for the five occupied zones. We will use EnergyManagementSystem:Sensor objects to obtain the values for the air temperatures by mapping to the output variable called “Zone Mean Air Temperature.”</p>
<p>A model for average temperature can be constructed by using the zone air volumes as weights so larger zones have more influence than smaller zones on the resulting average. The model equation we will implement in EMS for our new report variable is</p>
<p><img alt="" src="../../EMS_Application_Guide/media/image006.png" /></p>
<p>The example file specifies the zone volume in its zone objects so we have the data needed for the weighting factors from elsewhere in the IDF. However, a study could vary the geometry such that the volumes differ from one simulation to another. Zone Air Volume is available as internal data, so we will use EnergyManagementSystem:InternalVariable input objects to assign these weighting factors into global Erl variables. If we did not know beforehand that Zone Air Volume was an available internal variable, we would have had to prerun the model with some EMS-related objects and the appropriate level of reporting selected in an Output:EnergyManagementSystem object, and then studied the EDD output file. Note that the EDD file is only produced if you have EMS/Erl programs in your input file.</p>
<p>The custom output variable will be defined by using an EnergyManagementSystem:OutputVariable input object. This requires the Erl variable to be global, so we need to declare a variable. Let’s call it AverageBuildingTemp, to be global using an EnergyManagementSystem:GlobalVariable object so we have a way to connect the result calculated in the Erl program to the custom output.</p>
<p>There are two main considerations when selecting an EMS calling point:</p>
<ul>
<li>
<p>The call should be toward the end of the zone timestep so the zone air temperature calculations are finalized.</p>
</li>
<li>
<p>The call should be before reporting updates so our new value is available before the reporting is finalized.</p>
</li>
</ul>
<p>We therefore choose the EMS calling point with the key of “EndOfZoneTimestepBeforeReporting.”</p>
<h3 id="ems-input-objects">EMS Input Objects</h3>
<p>A set of input objects to solve this problem appears below and is included in the example file called “EMSCustomOutputVariable.idf.”</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>T1, !Name</p>
<p>Perimeter_ZN_1 ,! Output:Variable or Output:Meter Index Key Name</p>
<p>Zone Mean Air Temperature ; ! Output:Variable or Output:Meter Name</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>T2, !Name</p>
<p>Perimeter_ZN_2 , ! Output:Variable or Output:Meter Index Key Name</p>
<p>Zone Mean Air Temperature ; ! Output:Variable or Output:Meter Name</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>T3, !Name</p>
<p>Perimeter_ZN_3 , ! Output:Variable or Output:Meter Index Key Name</p>
<p>Zone Mean Air Temperature ; ! Output:Variable or Output:Meter Name</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>T4, !Name</p>
<p>Perimeter_ZN_4, ! Output:Variable or Output:Meter Index Key Name</p>
<p>Zone Mean Air Temperature ;! Output:Variable or Output:Meter Name</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>T5, !Name</p>
<p>Core_ZN , ! Output:Variable or Output:Meter Index Key Name</p>
<p>Zone Mean Air Temperature ; ! Output:Variable or Output:Meter Name</p>
<p>EnergyManagementSystem:ProgramCallingManager,</p>
<p>Average Building Temperature , ! Name</p>
<p>EndOfZoneTimestepBeforeZoneReporting , ! EnergyPlus Model Calling Point</p>
<p>AverageZoneTemps ; ! Program Name 1</p>
<p>EnergyManagementSystem:GlobalVariable,</p>
<p>AverageBuildingTemp;</p>
<p>EnergyManagementSystem:OutputVariable,</p>
<p>Weighted Average Building Zone Air Temperature [C], ! Name</p>
<p>AverageBuildingTemp, ! EMS Variable Name</p>
<p>Averaged, ! Type of Data in Variable</p>
<p>ZoneTimeStep ; ! Update Frequency</p>
<p>EnergyManagementSystem:InternalVariable,</p>
<p>Zn1vol,</p>
<p>Perimeter_ZN_1,</p>
<p>Zone Air Volume;</p>
<p>EnergyManagementSystem:InternalVariable,</p>
<p>Zn2vol,</p>
<p>Perimeter_ZN_2,</p>
<p>Zone Air Volume;</p>
<p>EnergyManagementSystem:InternalVariable,</p>
<p>Zn3vol,</p>
<p>Perimeter_ZN_3,</p>
<p>Zone Air Volume;</p>
<p>EnergyManagementSystem:InternalVariable,</p>
<p>Zn4vol,</p>
<p>Perimeter_ZN_4,</p>
<p>Zone Air Volume;</p>
<p>EnergyManagementSystem:InternalVariable,</p>
<p>Zn5vol,</p>
<p>Core_ZN ,</p>
<p>Zone Air Volume;</p>
<p>EnergyManagementSystem:Program,</p>
<p>AverageZoneTemps , ! Name</p>
<p>SET SumNumerator = T1*Zn1vol + T2*Zn2vol + T3*Zn3vol + T4*Zn4vol + T5*Zn5vol,</p>
<p>SET SumDenominator = Zn1vol + Zn2vol + Zn3vol + Zn4vol + Zn5vol,</p>
<p>SET AverageBuildingTemp = SumNumerator / SumDenominator;</p>
<p>Output:EnergyManagementSystem,</p>
<p>Verbose,</p>
<p>Verbose,</p>
<p>Verbose;</p>
<p>Output:Variable,</p>
<p>*,                       !- Key Value</p>
<p>Weighted Average Building Zone Air Temperature,  !- Variable Name</p>
<p>timestep;                  !- Reporting Frequency</p>
<h2 id="example-2-traditional-setpoint-and-availability-managers">Example 2. Traditional Setpoint and Availability Managers</h2>
<h3 id="problem-statement_1">Problem Statement</h3>
<p>The traditional way of modeling supervisory control of HVAC systems in EnergyPlus is to use SetpointManagers and AvailabilityManagers. To gain experience with EMS, we should ask, Is there a way to take a model such as the Large Office Reference Building (RefBldgLargeOfficeNew2004_Chicago.idf) and replicate the traditional HVAC managers by using only the EMS?</p>
<h3 id="ems-design-discussion_1">EMS Design Discussion</h3>
<p>A review of the example file shows that three types of traditional HVAC managers are being used:  scheduled setpoints, mixed air setpoints, and night cycle availability. We will discuss these separately.</p>
<p>The input object SetpointManager:Scheduled functions by placing a setpoint value on a specified node based on the value in a schedule. Therefore, our EMS program will do the same. First we will need to access the schedule. In this example, a schedule called Seasonal-Reset-Supply-Air-Temp-Sch contains the temperature values desired for the air system’s supply deck. We use an EnergyManagementSystem:Sensor object based on the output variable called “Schedule Value” to fill schedule values into an Erl variable called Seasonal_Reset_SAT_Sched. Once we have the sensor and actuator setup, putting the setpoint on the node involves a single line of Erl code, “SET VAV_1_SAT_setpoint = Seasonal_Reset_SAT_Sched.”</p>
<p>The input object SetpointManager:Mixed air functions by placing a setpoint value on a specified node based on the value of the setpoint at another node and the temperature rise across the fan. The temperature rise is found by taking the temperature at the fan outlet node and subtracting the temperature at the fan inlet node. The EMS needs two additional sensors to obtain these temperatures, which are set up by using a pair EnergyManagementSystem:Sensor objects. The example file has three mixed air setpoint managers that place setpoints on the outlet of the outdoor air mixer, the outlet of the cooling coil, and the outlet of the heating coil. Therefore, we need three actuators to place setpoints at these three nodes, which are set up using three EnergyManagementSystem:Actuator objects. Each mixed air setpoint calculation is a simple single-line of program code such as “SET VAV_1_CoolC_Setpoint = Seasonal_Reset_SAT_Sched - (T_VAV1FanOut - T_VAV1FanIn).”</p>
<p>The input object AvailabilityManager:NightCycle functions by monitoring zone temperature and starting up the air system (if needed) to keep the building within the thermostat range. The sensors here are the zone air temperatures, which are set up by using EnergyManagementSystem:Sensor objects in the same way as for Example 1. We will need one zone temperature sensor for each zone that is served by the air system so we can emulate the “CycleOnAny” model being used. The other sensors we need are the desired zone temperatures used by the thermostat. We access these temperatures directly from the schedules (HTGSETP_SCH and CLGSETP_SCH in the example) by using EnergyManagementSystem:Sensor objects. To control the air system’s operation status, we use an EnergyManagementSystem:Actuator object that is assigned to an “AirLoopHVAC” component type using the control variable called “Availability Status.”  EnergyPlus recognizes four availability states that control the behavior of the air system. Inside EnergyPlus these are integers, but EMS has only real-valued variables, so we will use the following whole numbers:</p>
<ul>
<li>
<p>NoAction = 0.0</p>
</li>
<li>
<p>ForceOff = 1.0</p>
</li>
<li>
<p>CycleOn = 2.0</p>
</li>
<li>
<p>CycleOnZoneFansOnly = 3.0.</p>
</li>
</ul>
<p>The traditional AvailabilityManager:NightCycle object operates by turning on the system for a prescribed amount of time (1800 seconds in the example file), and then turning it off for the same amount of time. You should be able to model this starting and stopping in EMS by using Trend variables to record the history of the actions. However, this cycling is not necessarily how real buildings are operated, and for this example we do not try to precisely emulate the traditional EnergyPlus night cycle manager. Rather, we use a simpler temperature-based control to start and stop the air system for the night cycle. The algorithm first assumes an offset tolerance of 0.83°C and calculates limits for when heating should turn on and off and when cooling should turn on and off. It then finds the maximum and minimum zone temperatures for all the zones attached to the air system. These use the @Max and @Min built-in functions, which take on two operators at a time. Then a series of logic statements is used to compare temperatures and decide what the availability status of the air system should be.</p>
<h3 id="ems-input-objects_1">EMS Input Objects</h3>
<p>EMS examples are provided for the three types of traditional HVAC managers. The full set to run with no traditional managers is provided in the example file “EMSReplaceTraditionalManagers_LargeOffice.idf.”</p>
<p>Example input objects that replicate a scheduled setpoint manager using EMS follow.</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>Seasonal_Reset_SAT_Sched, !Name</p>
<p>Seasonal-Reset-Supply-Air-Temp-Sch , ! Output:Variable Index Key Name</p>
<p>Schedule Value;   ! Output:Variable or Output:Meter Name</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>VAV_1_SAT_setpoint,                ! Name</p>
<p>VAV_1 Supply Equipment Outlet Node,      ! Component Name</p>
<p>System Node Setpoint,              ! Component Type</p>
<p>Temperature Setpoint;              ! Control Variable</p>
<p>EnergyManagementSystem:Program,</p>
<p>VAV_1_SchedSetpoint , ! Name</p>
<p>SET VAV_1_SAT_setpoint = Seasonal_Reset_SAT_Sched;</p>
<p>Example input objects that replicate a mixed air setpoint manager using EMS follow.</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>T_VAV1FanIn, !Name</p>
<p>VAV_1_HeatC-VAV_1_FanNode , ! Output:Variable Key Name</p>
<p>System Node Temperature; ! Output:Variable or Output:Meter Name</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>T_VAV1FanOut, !Name</p>
<p>VAV_1 Supply Equipment Outlet Node, ! Output:Variable Index Key Name</p>
<p>System Node Temperature ; ! Output:Variable or Output:Meter Name</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>VAV_1_CoolC_Setpoint,            ! Name</p>
<p>VAV_1_CoolC-VAV_1_HeatCNode ,    ! Component Name</p>
<p>System Node Setpoint,            ! Component Type</p>
<p>Temperature Setpoint;            ! Control Variable</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>VAV_1_HeatC_Setpoint,                            ! Name</p>
<p>VAV_1_HeatC-VAV_1_FanNode ,                  ! Component Name</p>
<p>System Node Setpoint,                          ! Component Type</p>
<p>Temperature Setpoint;            ! Control Variable</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>VAV_1_OA_Setpoint,                            ! Name</p>
<p>VAV_1_OA-VAV_1_CoolCNode ,                  ! Component Name</p>
<p>System Node Setpoint,                          ! Component Type</p>
<p>Temperature Setpoint;            ! Control Variable</p>
<p>EnergyManagementSystem:Program,</p>
<p>VAV1MixedAirManagers , ! Name</p>
<p>SET VAV_1_CoolC_Setpoint = Seasonal_Reset_SAT_Sched - ( T_VAV1FanOut - T_VAV1FanIn),</p>
<p>SET VAV_1_HeatC_Setpoint = Seasonal_Reset_SAT_Sched - ( T_VAV1FanOut - T_VAV1FanIn),</p>
<p>SET VAV_1_OA_Setpoint = Seasonal_Reset_SAT_Sched - ( T_VAV1FanOut - T_VAV1FanIn);</p>
<p>Example input objects for a night cycle availability manager follow.</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>VAV_1_NightCycleStatus,   ! Name</p>
<p>VAV_1,                    ! Component Name</p>
<p>AirLoopHVAC,              ! Component Type</p>
<p>Availability Status;      ! Control Variable</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>heating_setpoint,                  ! Name</p>
<p>HTGSETP_SCH ,         ! Output:Variable or Output:Meter Index Key Name</p>
<p>Schedule Value ; ! Output:Variable or Output:Meter Name</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>cooling_setpoint,                  ! Name</p>
<p>CLGSETP_SCH ,         ! Output:Variable or Output:Meter Index Key Name</p>
<p>Schedule Value ; ! Output:Variable or Output:Meter Name</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>TzoneVAV1_1,                  ! Name</p>
<p>Core_bottom ,         ! Output:Variable or Output:Meter Index Key Name</p>
<p>Zone Mean Air Temperature ; ! Output:Variable or Output:Meter Name</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>TzoneVAV1_2,                  ! Name</p>
<p>Perimeter_bot_ZN_3 ,         ! Output:Variable Key Name</p>
<p>Zone Mean Air Temperature ; ! Output:Variable or Output:Meter Name</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>TzoneVAV1_3,                  ! Name</p>
<p>Perimeter_bot_ZN_2 ,         ! Output:Variable Key Name</p>
<p>Zone Mean Air Temperature ; ! Output:Variable or Output:Meter Name</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>TzoneVAV1_4,                  ! Name</p>
<p>Perimeter_bot_ZN_1 ,         ! Output:Variable Key Name</p>
<p>Zone Mean Air Temperature ; ! Output:Variable or Output:Meter Name</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>TzoneVAV1_5,                  ! Name</p>
<p>Perimeter_bot_ZN_4 ,         ! Output:Variable Key Name</p>
<p>Zone Mean Air Temperature ; ! Output:Variable or Output:Meter Name</p>
<p>EnergyManagementSystem:Program,</p>
<p>VAV_1_NightCycleMGR , ! Name</p>
<p>SET Toffset = 0.8333  ,  ! 1.5F</p>
<p>SET NoAction = 0.0 ,</p>
<p>SET ForceOff = 1.0 ,</p>
<p>SET CycleOn = 2.0 ,</p>
<p>SET CycleOnZoneFansOnly = 3.0 ,</p>
<p>SET VAV1_heating_TurnOn  = heating_setpoint - Toffset ,</p>
<p>SET VAV1_heating_TurnOff = heating_setpoint + Toffset ,</p>
<p>SET VAV1_cooling_TurnOn  = cooling_setpoint + Toffset ,</p>
<p>SET VAV1_cooling_TurnOff = cooling_setpoint - Toffset ,</p>
<p>! find max and min for "cycleOnAny" operation</p>
<p>SET Tmin = @MIN TzoneVAV1_1 TzoneVAV1_2  ,</p>
<p>SET Tmin = @MIN Tmin        TzoneVAV1_3  ,</p>
<p>SET Tmin = @MIN Tmin        TzoneVAV1_4  ,</p>
<p>SET Tmin = @MIN Tmin        TzoneVAV1_5  ,</p>
<p>SET Tmax = @MAX TzoneVAV1_1 TzoneVAV1_2  ,</p>
<p>SET Tmax = @MAX Tmax        TzoneVAV1_3  ,</p>
<p>SET Tmax = @MAX Tmax        TzoneVAV1_4  ,</p>
<p>SET Tmax = @MAX Tmax        TzoneVAV1_5  ,</p>
<p>IF Tmin &lt; VAV1_heating_TurnOn ,</p>
<p>SET VAV_1_NightCycleStatus = CycleOn,</p>
<p>RETURN,  ! need to exit early or cooling check could also trigger</p>
<p>ELSEIF Tmin &gt; VAV1_heating_TurnOff,</p>
<p>SET VAV_1_NightCycleStatus = NoAction,</p>
<p>ENDIF,</p>
<p>IF Tmax &gt; VAV1_cooling_TurnOn,</p>
<p>SET VAV_1_NightCycleStatus = CycleOn,</p>
<p>ELSEIF Tmax &lt; VAV1_cooling_TurnOff,</p>
<p>SET VAV_1_NightCycleStatus = NoAction   ,</p>
<p>ENDIF;</p>
<h2 id="example-3-hygro-thermal-window-opening-control-for-airflow-network">Example 3. Hygro-thermal Window Opening Control for Airflow Network</h2>
<h3 id="problem-statement_2">Problem Statement</h3>
<p>A user of EnergyPlus version 3.1 posted the following question on the Yahoo! list (circa spring 2009):</p>
<p>I am currently trying to model a simple ventilation system based on an</p>
<p>exhaust fan and outdoor air variable aperture paths that open according to</p>
<p>the indoor relative humidity.</p>
<p>As I didn't find any object to directly do this, I am trying to use an</p>
<p>AirflowNetwork: MultiZone: Component: DetailedOpening object and its</p>
<p>AirflowNetwork: multizone: Surface object to model the variable aperture. But</p>
<p>the Ventilation Control Mode of the surface object can only be done via</p>
<p>Temperature or Enthalpy controls (or other not interesting for my purpose),</p>
<p>and not via humidity.</p>
<p>So my questions are:</p>
<p>1- is it possible to make the surface object variable according to the</p>
<p>relative humidity? (maybe adapting the program?)</p>
<p>2- or is there an other way to make it?</p>
<p>Because the traditional EnergyPlus controls for window openings do not support humidity-based controls (or did not as of Version 3.1), the correct response to Question #1 was “No.”  But with the EMS, we can now answer Question #2 as “Yes.”  How can we take the example file called HybridVentilationControl.idf and implement humidity-based control for a detailed opening in the airflow network model?</p>
<h3 id="ems-design-discussion_2">EMS Design Discussion</h3>
<p>The main EMS sensor will be the zone air humidity, so we use an EnergyManagementSystem:Sensor object that maps to the output variable called System Node Relative Humidity for the zone’s air node. This zone has the detailed opening.</p>
<p>The EMS will actuate the opening in an airflow network that is defined by the input object AirflowNetwork:MultiZone:Component:DetailedOpening. The program will setup the actuator for this internally, but we need to use an EnergyManagementSystem:Actuator object to declare that we want to use the actuator and provide the variable name we want for the Erl programs.</p>
<p>Because we do not know the exactly what the user had in mind, for this example we assume that the desired behavior for the opening area is that the opening should vary linearly with room air relative humidity. When the humidity increases, we want the opening to be larger. When the humidity decreases, we want the opening to be smaller. For relative humidity below 25% we close the opening. At 60% or higher relative humidity, the opening should be completely open. We formulate a model equation for opening factor as</p>
<p><img alt="" src="../../EMS_Application_Guide/media/image007.png" /></p>
<h3 id="ems-input-objects_2">EMS Input Objects</h3>
<p>EMS-related input objects to solve this problem are listed below and are included in the example file called “EMSAirflowNetworkOpeningControlByHumidity.idf.”</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>ZoneRH , ! Name</p>
<p>Zone 1 Node, ! Output:Variable or Output:Meter Index Key Name</p>
<p>System Node Relative Humidity; ! Output:Variable or Output:Meter Name</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>MyOpenFactor,                            ! Name</p>
<p>Zn001:Wall001:Win001,                  ! Component Name</p>
<p>AirFlow Network Window/Door Opening, ! Component Type</p>
<p>Venting Opening Factor;    ! Control Type</p>
<p>EnergyManagementSystem:ProgramCallingManager,</p>
<p>RH Controlled Open Factor ,    ! Name</p>
<p>BeginTimestepBeforePredictor , ! EnergyPlus Model Calling Point</p>
<p>RH_OpeningController ;         ! Program Name 1</p>
<p>EnergyManagementSystem:Program,</p>
<p>RH_OpeningController ,     ! Name</p>
<p>IF ZoneRH &lt; 25,</p>
<p>SET MyOpenFactor = 0.0 ,</p>
<p>ELSEIF ZoneRH &gt; 60,</p>
<p>SET MyOpenFactor = 1.0 ,</p>
<p>ELSE,</p>
<p>SET MyOpenFactor = (ZoneRH - 25) / (60 - 25),</p>
<p>ENDIF;</p>
<p>Output:EnergyManagementSystem,</p>
<p>Verbose,</p>
<p>Verbose,</p>
<p>Verbose;</p>
<h2 id="example-4-halt-program-based-on-constraint">Example 4. Halt Program Based on Constraint</h2>
<h3 id="problem-statement_3">Problem Statement</h3>
<p>Heavy users of EnergyPlus explore the enormous parameter space associated with building design options. Computational requirements often limit what can be accomplished in a given study. For optimizations and other parametric studies, there is usually a tension between having a very detailed model that is comfortably accurate, and a simpler model that executes faster.</p>
<p>For most studies many trial simulations are discarded because they violate some constraint. To save computation time, you might consider “fatal–out” simulations where early calculations show that some predetermined constraints will not be met in the final result. Many studies could save considerable computing resources by prematurely quitting models rather than always letting each simulation run to completion. All types of constraints such as poor comfort, excessive system iterations, and high energy costs could be used to kill a run. You should ask, Is there a way to use the EMS to expedite my optimal searches by stopping models prematurely if they fail some test?</p>
<h3 id="ems-design-discussion_3">EMS Design Discussion</h3>
<p>As an example, let us assume that the criterion for early exit is that the model fails to be sufficiently comfortable. We will start with the Small Hotel Reference Building example file (RefBldgSmallHotelNew2004_Chicago.idf). Short periods of discomfort are tolerated, but if the space is uncomfortable over time, we want to abandon the simulation and save computational expense. A simulation can be stopped from within an Erl program by calling the built-in function “@FatalHaltEp.”  The EMS system has only numeric data types, so we cannot generate text for the error message. Therefore, we choose a particular real-numbered value to use as an error code that provides some detail on which constraint caused early termination. In this example, we choose the value “1002.50” to indicate an average PMV exceeds 2.5 and the value “9001.30” indicates the average PMV less than 1.3. We will formulate the constraint by using the result of the Fanger comfort model for PMV for the building’s core zone named “Core_ZN.”  If the occupants will be too cold, we will call @FatalHaltEp with the error code 9001.30. If the occupants will be too warm during a summer design day, we will fatal out with the error code 1002.50. (These values were chosen arbitrarily to demonstrate EMS; PMV of 1.3 is not necessarily a problem.)</p>
<p>To monitor PMV, we will use a trend variable, which we create by using the EnergyManagementSystem:TrendVariable input object. A trend variable is a log of historical values for Erl variables. A trend log is an array that goes farther and farther back in time. For this example, we assume the constraint is to monitor the average PMV for the previous 2-hour period. The example file has 6 timesteps per hour, so each trend point is 10 minutes and a 2-hour average needs 12 timesteps. So the field Number of Timesteps to be Logged must be 12 or larger. To access the values stored in a trend variable, the built-in functions provided for accessing trends must be used. The @TrendAverage function called with an index of 12 will return the 2-hour running average. To monitor this result of running average PMV, we set up custom output variable using an EnergyManagementSystem:OutputVariable input object.</p>
<h3 id="ems-input-objects_3">EMS Input Objects</h3>
<p>The EMS input objects for this example follow and are contained in the example file called “EMSTestMAthAndKill.idf.”</p>
<p>EnergyManagementSystem:ProgramCallingManager,</p>
<p>Average Building Temperature , ! Name</p>
<p>EndOfZoneTimestepBeforeZoneReporting , ! EnergyPlus Model Calling Point</p>
<p>updateMy_averagePMV; ! Program Name 1</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>PMV5, !Name</p>
<p>Core_ZN , ! Output:Variable or Output:Meter Index Key Name</p>
<p>Zone Thermal Comfort Fanger Model PMV ; ! Output:Variable Name</p>
<p>EnergyManagementSystem:TrendVariable,</p>
<p>PMVtrendLog1,</p>
<p>PMV5,</p>
<p>300;</p>
<p>EnergyManagementSystem:GlobalVariable,</p>
<p>PMVrunningAvg;</p>
<p>EnergyManagementSystem:OutputVariable,</p>
<p>Running Two Hour Average PMV [PMVunits], ! Name</p>
<p>PMVrunningAvg, ! EMS Variable Name</p>
<p>Averaged, ! Type of Data in Variable</p>
<p>ZoneTimeStep ; ! Update Frequency</p>
<p>EnergyManagementSystem:Program,</p>
<p>UpdateMy_averagePMV,</p>
<p>Set PMVrunningAvg = @TrendAverage PMVtrendLog1 12, ! two hour running average.</p>
<p>RUN Kill_Run_if_Uncomfortable;</p>
<p>EnergyManagementSystem:Subroutine,</p>
<p>Kill_Run_if_Uncomfortable,</p>
<p>IF PMVrunningAvg &gt; 2.5,</p>
<p>SET tmpError = @FatalHaltEp 1002.50, ! error code "1002.50" for comfort avg over 2.5</p>
<p>ENDIF,</p>
<p>IF PMVrunningAvg &lt; 0.0 - 1.3,</p>
<p>SET tmpError = @FatalHaltEp 9001.30, ! error code "9001.30" for comfort avg under - 1.3</p>
<p>ENDIF;</p>
<h2 id="example-5-computed-schedule">Example 5. Computed Schedule</h2>
<h3 id="problem-statement_4">Problem Statement</h3>
<p>Many models have schedule inputs that could be used to control the object, but creating the schedules it is too cumbersome. We need to ask, Can we use the EMS to dynamically calculate a schedule?</p>
<h3 id="ems-design-discussion_4">EMS Design Discussion</h3>
<p>As an example, we will take the model from example 1 and use the EMS to replicate the heating and cooling zone temperature setpoint schedules. The input object Schedule:Constant has been set up to be available as an actuator. We then add EnergyManagementSystem:Actuator objects that set these actuators up as Erl variables.</p>
<p>To devise an Erl program to compute the schedule, we need to use the built-in variables that describe time and day. The built-in variable Hour will provide information about the time of day; DayOfWeek will provide information about whether it is the weekend or a weekday.</p>
<h3 id="ems-input-objects_4">EMS Input Objects</h3>
<p>Example EMS input for computing a schedule for heating and cooling setpoints follows and are contained in the example file called “EMSCustomSchedule.idf.”</p>
<p>Schedule:Constant,</p>
<p>CLGSETP_SCH,</p>
<p>Temperature,</p>
<p>24.0;</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>myCLGSETP_SCH_Override,</p>
<p>CLGSETP_SCH,Schedule:Constant,Schedule Value;</p>
<p>EnergyManagementSystem:ProgramCallingManager,</p>
<p>My Setpoint Schedule Calculator Example,</p>
<p>BeginTimestepBeforePredictor,</p>
<p>MyComputedCoolingSetpointProg,</p>
<p>MyComputedHeatingSetpointProg;</p>
<p>EnergyManagementSystem:Program,</p>
<p>MyComputedCoolingSetpointProg,</p>
<p>IF (DayOfWeek == 1),</p>
<p>Set myCLGSETP_SCH_Override = 30.0  ,</p>
<p>ELSEIF (Holiday == 3.0) &amp;&amp; (DayOfMonth == 21) &amp;&amp; (Month == 1),  !winter design day</p>
<p>Set myCLGSETP_SCH_Override = 30.0 ,</p>
<p>ELSEIF HOUR &lt; 6       ,</p>
<p>Set myCLGSETP_SCH_Override = 30.0  ,</p>
<p>ELSEIF (Hour &gt;= 6) &amp;&amp; (Hour &lt; 22)  &amp;&amp; (DayOfWeek &gt;=2) &amp;&amp; (DayOfWeek &lt;=6) ,</p>
<p>Set myCLGSETP_SCH_Override = 24.0  ,</p>
<p>ELSEIF (Hour &gt;= 6) &amp;&amp; (hour &lt; 18) &amp;&amp; (DayOfWeek == 7)</p>
<p>Set myCLGSETP_SCH_Override = 24.0  ,</p>
<p>ELSEIF (Hour &gt;= 6) &amp;&amp; (hour &gt;= 18) &amp;&amp; (DayOfWeek == 7)</p>
<p>Set myCLGSETP_SCH_Override = 30.0  ,</p>
<p>ELSEIF (Hour &gt;= 22)                   ,</p>
<p>Set myCLGSETP_SCH_Override = 30.0  ,</p>
<p>ENDIF;</p>
<p>Schedule:Constant,</p>
<p>HTGSETP_SCH,</p>
<p>Temperature,</p>
<p>21.0;</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>myHTGSETP_SCH,</p>
<p>HTGSETP_SCH,Schedule:Constant,Schedule Value;</p>
<p>EnergyManagementSystem:Program,</p>
<p>MyComputedHeatingSetpointProg,</p>
<p>Set locHour = Hour, ! echo out for debug</p>
<p>Set locDay = DayOfWeek, ! echo out for debug</p>
<p>Set locHol = Holiday,  ! echo out for debug</p>
<p>IF (DayOfWeek == 1),</p>
<p>Set myHTGSETP_SCH = 15.6  ,</p>
<p>ELSEIF (Holiday == 3.0) &amp;&amp; (DayOfYear == 21),  !winter design day</p>
<p>Set myHTGSETP_SCH = 21.0 ,</p>
<p>ELSEIF HOUR &lt; 5       ,         </p>
<p>Set myHTGSETP_SCH = 15.6  ,</p>
<p>ELSEIF (Hour &gt;= 5) &amp;&amp; (Hour &lt; 19)  &amp;&amp; (DayOfWeek &gt;=2) &amp;&amp; (DayOfWeek &lt;=6) ,</p>
<p>Set myHTGSETP_SCH = 21.0  ,</p>
<p>ELSEIF (Hour &gt;= 6) &amp;&amp; (hour &lt; 17) &amp;&amp; (DayOfWeek == 7),</p>
<p>Set myHTGSETP_SCH = 21.0  ,</p>
<p>ELSEIF (Hour &gt;= 6) &amp;&amp; (hour &gt;= 17) &amp;&amp; (DayOfWeek == 7) ,</p>
<p>Set myHTGSETP_SCH = 15.6   ,</p>
<p>ELSEIF (Hour &gt;= 19)          ,</p>
<p>Set myHTGSETP_SCH = 15.6   ,</p>
<p>ENDIF;</p>
<h2 id="example-6-window-shade-control">Example 6. Window Shade Control</h2>
<h3 id="problem-statement_5">Problem Statement</h3>
<p>EnergyPlus offers a wide range of control options in the WindowProperty:ShadingControl object, but it is easy to imagine custom schemes for controlling shades or blinds that are not available. We need to ask, Can we use the EMS to override the shading controls?</p>
<h3 id="ems-design-discussion_5">EMS Design Discussion</h3>
<p>We will take the example file PurchAirWindowBlind.idf and use EMS to add a new control scheme. This file has an interior blind that can be either “on” or “off.”  The control scheme has three parts:</p>
<ul>
<li>
<p>Deploy the blind whenever too much direct sun would enter the zone and cause discomfort for the occupants.</p>
</li>
<li>
<p>Deploy the blind whenever there is a significant cooling load.</p>
</li>
<li>
<p>Leave the blind open whenever the first two constraints have not triggered.</p>
</li>
</ul>
<p>We assume that a model for the direct sun control is based on incidence angle, where the angle is defined as zero for normal incidence relative to the plane of the window. When the direct solar incidence angle is less than 45 degrees, we want to draw the blind. EnergyPlus has a report variable called “Surface Ext Solar Beam Cosine Of Incidence Angle,” for which we will use a sensor in our EnergyManagementSystem:Sensor input object. This sensor is a cosine value that we turn into an angle value with the built-in function @ArcCos. Then we will use the built-in function @RadToDeg to convert from radians to degrees. This new window/solar incidence angle in degree may be an interesting report variable, so we use an EnergyManagementSystem:OutputVariable input object to create custom output.</p>
<p>Because the transmitted solar is a problem only when there is a cooling load, we also trigger the blind based on the current data for cooling. The report variable called “Zone/Sys Sensible Cooling Rate” is used in an EMS sensor to obtain an Erl variable with the most recent data about zone cooling load required to meet setpoint. When this value is positive, we know the zone cannot make good use of passive solar heating, so we close the blind.</p>
<p>The EMS actuator will override the operation of a WindowProperty:ShadingControl input object. Related to this, the EDD file shows</p>
<p>! &lt;EnergyManagementSystem:Actuator Available&gt;, Component Unique Name, Component Type,  Control Type</p>
<p>EnergyManagementSystem:Actuator Available,ZN001:WALL001:WIN001,Window Shading Control,Control Status</p>
<p>Although the user-defined name for the WindowProperty:ShadingControl is “INCIDENT SOLAR ON BLIND,” the component unique name of the actuator that is available is called “ZN001:WALL001:WIN001.”  There could be multiple windows, all with shades, and each is governed by a single WindowProperty:ShadingControl input object. The EMS actuator could override each window separately. The Control Type is called “Control Status,” and requires you to set the status to one of a set of possible control flags. For this case, with only an interior shade, there are two states for the actuator to take. The first shows the shade is “off,” and corresponds to a value of 0.0. The second shows the interior shade is “on,” and corresponds to a value of 6.0.</p>
<h3 id="ems-input-objects_5">EMS Input Objects</h3>
<p>The EMS input objects for this example follow and are contained in the example file called “EMSWindowShadeControl.idf.”</p>
<p>Output:EnergyManagementSystem,</p>
<p>Verbose,</p>
<p>Verbose,</p>
<p>Verbose;</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>Solar_Beam_Incident_Cos, !Name</p>
<p>Zn001:Wall001:Win001,! Output:Variable or Output:Meter Index Key Name</p>
<p>Surface Outside Face Beam Solar Incident Angle Cosine Value; ! Var Name</p>
<p>Output:Variable, Zn001:Wall001:Win001,</p>
<p>Surface Outside Face Beam Solar Incident Angle Cosine Value, Timestep;</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>Zone_Sensible_Cool_Rate, !Name</p>
<p>RESISTIVE ZONE,! Output:Variable or Output:Meter Index Key Name</p>
<p>Zone Air System Sensible Cooling Rate; ! Var Name</p>
<p>Output:Variable, RESISTIVE ZONE,</p>
<p>Zone Air System Sensible Cooling Rate, Timestep;</p>
<p>EnergyManagementSystem:ProgramCallingManager,</p>
<p>Window Shading Device EMS Controller,    ! Name</p>
<p>BeginTimestepBeforePredictor , ! EnergyPlus Model Calling Point</p>
<p>Set_Shade_Control_State ;         ! Program Name 1</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>Zn001_Wall001_Win001_Shading_Deploy_Status,   ! Name</p>
<p>Zn001:Wall001:Win001,    ! Component Name  Surface name with shade controls</p>
<p>Window Shade Control, ! Component Type</p>
<p>Control Status;    ! Control Type</p>
<p>EnergyManagementSystem:Program,</p>
<p>Set_Shade_Control_State,     ! Name</p>
<p>!</p>
<p>Set IncidentAngleRad = @ArcCos Solar_Beam_Incident_Cos,</p>
<p>Set IncidentAngle   = @RadToDeg IncidentAngleRad,</p>
<p>!</p>
<p>IF IncidentAngle &lt; 45 , ! Block intense direct sun</p>
<p>Set Zn001_Wall001_Win001_Shading_Deploy_Status = Shade_Status_Interior_Blind_On,</p>
<p>ELSEIF Zone_Sensible_Cool_Rate &gt; 20, ! block to reduce cooling loads</p>
<p>Set Zn001_Wall001_Win001_Shading_Deploy_Status = Shade_Status_Interior_Blind_On,</p>
<p>Else,</p>
<p>Set Zn001_Wall001_Win001_Shading_Deploy_Status = Shade_Status_Off ,</p>
<p>ENDIF ;</p>
<p>EnergyManagementSystem:OutputVariable,</p>
<p>Erl Shading Control Status, ! Name</p>
<p>Zn001_Wall001_Win001_Shading_Deploy_Status, ! EMS Variable Name</p>
<p>Averaged, ! Type of Data in Variable</p>
<p>ZoneTimeStep ; ! Update Frequency</p>
<p>EnergyManagementSystem:OutputVariable,</p>
<p>Erl Zn001:Wall001:Win001 Incident Angle, ! Name</p>
<p>IncidentAngle, ! EMS Variable Name</p>
<p>Averaged, ! Type of Data in Variable</p>
<p>ZoneTimeStep ; ! Update Frequency</p>
<p>EnergyManagementSystem:GlobalVariable,  IncidentAngle;</p>
<p>Output:Variable,</p>
<p>*,</p>
<p>Erl Shading Control Status,</p>
<p>Timestep;</p>
<p>Output:Variable,</p>
<p>*,</p>
<p>Erl Zn001:Wall001:Win001 Incident Angle,</p>
<p>Timestep;</p>
<p>EnergyManagementSystem:ProgramCallingManager,</p>
<p>Init Window Shading Device Control Constants,    ! Name</p>
<p>BeginNewEnvironment , ! EnergyPlus Model Calling Point</p>
<p>InitializeShadeControlFlags ;         ! Program Name 1</p>
<p>EnergyManagementSystem:GlobalVariable,    Shade_Status_None;</p>
<p>EnergyManagementSystem:GlobalVariable,    Shade_Status_Off ;</p>
<p>EnergyManagementSystem:GlobalVariable,    Shade_Status_Interior_Shade_On;</p>
<p>EnergyManagementSystem:GlobalVariable,    Shade_Status_Switchable_Dark;</p>
<p>EnergyManagementSystem:GlobalVariable,    Shade_Status_Exterior_Shade_On;</p>
<p>EnergyManagementSystem:GlobalVariable,    Shade_Status_Interior_Blind_On;</p>
<p>EnergyManagementSystem:GlobalVariable,    Shade_Status_Exterior_Blind_On;</p>
<p>EnergyManagementSystem:GlobalVariable,    Shade_Status_Between_Glass_Shade_On;</p>
<p>EnergyManagementSystem:GlobalVariable,    Shade_Status_Between_Glass_Blind_On;</p>
<p>EnergyManagementSystem:Program,</p>
<p>InitializeShadeControlFlags,</p>
<p>! these are control flag values used inside EnergyPlus for window shades</p>
<p>! EMS control of window shading devices involves setting the control values for shading control actuators with</p>
<p>!  one of these values. The variable names can be used or replaced, it is the whole number values that trigger</p>
<p>!  changes in the modeling.</p>
<p>!  Shades and Blinds are either fully on or fully off, partial positions require multiple windows.</p>
<p>! the window shading control flag values follow</p>
<p>!  -1: if window has no shading device</p>
<p>Set Shade_Status_None = 0.0 - 1.0,  ! this is how to write a negative number Erl does not have unary "minus,"  only binary subtraction</p>
<p>!   0: if shading device is off</p>
<p>Set Shade_Status_Off = 0.0,</p>
<p>!   1: if interior shade is on</p>
<p>Set Shade_Status_Interior_Shade_On = 1.0,</p>
<p>!   2: if glazing is switched to darker state</p>
<p>Set Shade_Status_Switchable_Dark = 2.0,</p>
<p>!   3: if exterior shade is on</p>
<p>Set Shade_Status_Exterior_Shade_On = 3.0,</p>
<p>!   6: if interior blind is on</p>
<p>Set Shade_Status_Interior_Blind_On = 6.0,</p>
<p>!   7: if exterior blind is on</p>
<p>Set Shade_Status_Exterior_Blind_On = 6.0,</p>
<p>!   8: if between-glass shade is on</p>
<p>Set Shade_Status_Between_Glass_Shade_On = 8.0,</p>
<p>!   9: if between-glass blind is on</p>
<p>Set Shade_Status_Between_Glass_Blind_On = 9.0;</p>
<p>!  10: window has interior shade that is off but may be triggered on later</p>
<p>!       to control daylight glare</p>
<p>!  20: window has switchable glazing that is unswitched but may be switched later</p>
<p>!       to control daylight glare or daylight illuminance</p>
<p>!  30: window has exterior shade that is off but may be triggered on later</p>
<p>!       to control daylaight glare or daylight illuminance</p>
<p>!  60: window has interior blind that is off but may be triggered on later</p>
<p>!       to control daylaight glare or daylight illuminance</p>
<p>!  70: window has exterior blind that is off but may be triggered on later</p>
<p>!       to control daylaight glare or daylight illuminance</p>
<p>!  80: window has between-glass shade that is off but may be triggered on later</p>
<p>!       to control daylaight glare or daylight illuminance</p>
<p>!  90: window has between-glass blind that is off but may be triggered on later</p>
<p>!       to control daylaight glare or daylight illuminance</p>
<p>! A "shading device" may be an exterior, interior or between-glass shade or blind,</p>
<p>! or the lower-transmitting (dark) state of switchable glazing (e.g., electrochromic).</p>
<p>! In all cases, the unshaded condition is represented</p>
<p>! by the construction given by window's Surface()%Construction and</p>
<p>! the shaded condition is represented by the construction given by</p>
<p>! the window's Surface()%ShadedConstruction</p>
<h2 id="example-7-constant-volume-purchased-air-system">Example 7. Constant Volume Purchased Air System</h2>
<h3 id="problem-statement_6">Problem Statement</h3>
<p>The simplest way to add HVAC control to an EnergyPlus thermal zone is to use the ZoneHVAC:IdealLoadsAirSystem. This was called <em>purchased air</em> in older versions. The ideal loads air system is intended for load calculations. You provide input for the supply air conditions of drybulb and humidity ratio, but the flow rate cannot be controlled. The model operates by varying the flow rate to exactly meet the desired setpoints. However, you may want to experiment with various designs in a slightly different way in which, given a prescribed supply air situation, then adjust the design to maximize the thermal comfort. It would be interesting to use the simple-to-input purchased air model to examine how a zone responds to a system, rather than how the system responds to a zone. We should ask, Can we use the EMS to prescribe the supply air flow rates for a purchased air model?</p>
<h3 id="ems-design-discussion_6">EMS Design Discussion</h3>
<p>For this example we begin with the input file from Example 6 (primarily because it already has purchased air). We examine the typical mass flow rates the air system provides to have some data to judge what an appropriate constant flow rate might be. A cursory review of the data indicates that cooling flow rates of 0.3 kg/s are chosen for two zones and 0.4 kg/s is chosen for the third. Heating flow rates of 0.1 and 0.15 kg/s are also chosen.</p>
<p>We want the model to respond differently for heating and cooling. We define two operating states and create global variables to hold that state for each zone. The first state is when the zone calls for heating; we will assign a value of 1.0. The second is when the zone calls for cooling; we assign 2.0.</p>
<p>To sense the state we will use EMS sensors associated with the output variable called “Zone/Sys Sensible Load Predicted.”  We will set up one of these for each zone and use it as input data. If this value is less than zero, the zone is in the cooling state. If it is greater than zero, the zone is in the heating state. This predicted load is calculated during the predictor part of the model, so we choose the EMS calling point called “AfterPredictorAfterHVACManagers.”</p>
<p>An EMS actuator is available for the ideal loads air system that overrides the air mass flow rate (kg/s) delivered by the system when it is on. The override is not absolute in that the model will still apply the limits defined in the input object and overrides only if the system is “on.”  The internal logic will turn off the air system if the zone is in the thermostat dead band or scheduled “off” by availability managers. This “off” state is modeled inside the ideal loads air system so it does not need to be calculated in Erl. This control leads to a constant volume system that cycles in an attempt to control the zone conditions. In practice, it can achieve relatively good control when loads do not exceed the available capacity.</p>
<h3 id="ems-input-objects_6">EMS Input Objects</h3>
<p>A set of EMS input objects for a constant volume purchased air system serving three zones follows are contained in the example file called “EMSConstantVolumePurchAir.idf.”</p>
<p>EnergyManagementSystem:ProgramCallingManager,</p>
<p>Constant Volume Purchased Air Example,    ! Name</p>
<p>AfterPredictorAfterHVACManagers , ! EnergyPlus Model Calling Point</p>
<p>Determine_Purch_Air_State,         ! Program Name 1</p>
<p>Set_Purch_Air;</p>
<p>EnergyManagementSystem:Program,</p>
<p>Determine_Purch_Air_State,     ! Name</p>
<p>! State representation:  1.0 is heating, 2.0 is cooling</p>
<p>IF (Sensible_Load_Zone_1 &lt;= 0.0) ,</p>
<p>SET Zone_1_State = 2.0,</p>
<p>ELSEIF (Sensible_Load_Zone_1 &gt; 0.0) ,</p>
<p>SET Zone_1_State = 1.0,</p>
<p>ENDIF,</p>
<p>IF (Sensible_Load_Zone_2 &lt;= 0.0) ,</p>
<p>SET Zone_2_State = 2.0,</p>
<p>ELSEIF (Sensible_Load_Zone_2 &gt; 0.0) ,</p>
<p>SET Zone_2_State = 1.0,</p>
<p>ENDIF,</p>
<p>IF (Sensible_Load_Zone_3 &lt;= 0.0) ,</p>
<p>SET Zone_3_State = 2.0,</p>
<p>ELSEIF (Sensible_Load_Zone_3 &gt; 0.0) ,</p>
<p>SET Zone_3_State = 1.0,</p>
<p>ENDIF;</p>
<p>EnergyManagementSystem:Program,</p>
<p>Set_Purch_Air,</p>
<p>IF (    Zone_1_State == 2.0),</p>
<p>SET ZONE_1_AIR_Mdot = 0.3,</p>
<p>ELSEIF (Zone_1_State == 1.0),</p>
<p>SET ZONE_1_AIR_Mdot = 0.1,</p>
<p>ENDIF,</p>
<p>IF (    Zone_2_State == 2.0),</p>
<p>SET ZONE_2_AIR_Mdot = 0.3,</p>
<p>ELSEIF (Zone_2_State == 1.0),</p>
<p>SET ZONE_2_AIR_Mdot = 0.1,</p>
<p>ENDIF,</p>
<p>IF (    Zone_3_State == 2.0),</p>
<p>SET ZONE_3_AIR_Mdot = 0.4,</p>
<p>ELSEIF (Zone_3_State == 1.0),</p>
<p>SET ZONE_3_AIR_Mdot = 0.15,</p>
<p>ENDIF;</p>
<p>EnergyManagementSystem:GlobalVariable,  Zone_1_State;</p>
<p>EnergyManagementSystem:GlobalVariable,  Zone_2_State;</p>
<p>EnergyManagementSystem:GlobalVariable,  Zone_3_State;</p>
<p>EnergyManagementSystem:Actuator,  ZONE_1_AIR_Mdot,</p>
<p>ZONE1AIR,Ideal Loads Air System,Air Mass Flow Rate;</p>
<p>EnergyManagementSystem:Actuator, ZONE_2_AIR_Mdot,</p>
<p>ZONE2AIR,Ideal Loads Air System,Air Mass Flow Rate;</p>
<p>EnergyManagementSystem:Actuator, ZONE_3_AIR_Mdot,</p>
<p>ZONE3AIR,Ideal Loads Air System,Air Mass Flow Rate;</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>Sensible_Load_Zone_1, !Name</p>
<p>RESISTIVE ZONE,! Output:Variable or Output:Meter Index Key Name</p>
<p>Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; ! Var Name</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>Sensible_Load_Zone_2, !Name</p>
<p>EAST ZONE,! Output:Variable or Output:Meter Index Key Name</p>
<p>Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; ! Var Name</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>Sensible_Load_Zone_3, !Name</p>
<p>NORTH ZONE,! Output:Variable or Output:Meter Index Key Name</p>
<p>Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; ! Var Name</p>
<h2 id="example-8-system-sizing-with-discrete-package-sizes">Example 8. System Sizing with Discrete Package Sizes</h2>
<h3 id="problem-statement_7">Problem Statement</h3>
<p>One tension often arises with modeling when options being evaluated have an indirect effect on air system size. In normal autosizing, the changes in sizes are continuous, but in real systems, equipment sizes tend to be discrete. If we start with the Strip Mall Reference Building model (RefBldgStripMallNew2004_Chicago.idf), we should ask, Could we use the EMS custom calculations to intervene and make the final system sizing results follow the discrete sizes available for a particular product line of equipment?</p>
<h3 id="ems-design-discussion_7">EMS Design Discussion</h3>
<p>Examining the vendor’s literature for one line of commercial packaged single-zone HVAC air systems shows that the nominal product sizes include 1200 cfm, 1600 cfm, 2000 cfm, 2400 cfm, 3000 cfm, 3400, cfm, and 4000 cfm. The literature also classifies units by tonnage of cooling capacity; however, in EnergyPlus modeling it is simpler to classify by air flow rate rather than by cooling capacity (because the direct expansion models have a tight range for allowable cooling capacity per air flow rate and size themselves off the flow rate). We construct the following simple model to select the next higher air flow rate product that uses the volume flow determined during the usual autosizing calculations, <img alt="" src="../../EMS_Application_Guide/media/image008.png" />,and threshold values taken from the nominal product sizes (in m<sup>3</sup>/s):</p>
<p><img alt="" src="../../EMS_Application_Guide/media/image009.png" /></p>
<p>The system sizing calculations determine a value for the volume flow rate. To obtain this result for use in an Erl program, we use an EnergyManagementSystem:InternalVariable input object to set up a variable for the data called “Intermediate Air System Main Supply Volume Flow Rate.”  We can then use this value in our algorithm to find a discrete system size.</p>
<p>Once we have the new system size, we need to set up an actuator to apply the new size. For this we use an EnergyManagementSystem:Actuator input object to establish control over “Sizing:System” type of component using the “Main Supply Volume Flow Rate” control type.</p>
<p>The EMS calling point for controlling air system sizing is called “EndOfSystemSizing.”  So we enter this into the program calling manager.</p>
<p>For this example, we modify the example file called “RefBldgStripMallNew2004_Chicago.idf.”  This file has 10 separate packaged units, so rather than repeat the algorithm several times, we use a subroutine so the same Erl code can be reused for each air system. The subroutine has two arguments that we will declare as global variables:  the input for continuous size and the output for the discrete size.</p>
<h3 id="ems-input-objects_7">EMS Input Objects</h3>
<p>A set of input objects for EMS control for discrete resizing of 10 air systems follows and is included in the example file called “EMSDiscreteAirSystemSizes.idf.”</p>
<p>Output:EnergyManagementSystem,</p>
<p>Verbose,</p>
<p>Verbose,</p>
<p>Verbose;</p>
<p>EnergyManagementSystem:ProgramCallingManager,</p>
<p>Apply Discrete Package Sizes to Air System Sizing , ! Name</p>
<p>EndOfSystemSizing ,    ! EnergyPlus Model Calling Point</p>
<p>Resize_PSZ_To_Match_Product_Availability;         ! Program Name 1</p>
<p>EnergyManagementSystem:Program,</p>
<p>Resize_PSZ_To_Match_Product_Availability , ! Name</p>
<p>SET argMainVdot = PSZ_1_CalcMainSupVdot,</p>
<p>RUN Select_Discrete_Nominal_Air_Flow,</p>
<p>SET PSZ_1_MainSupVdotSet = argDiscreteMainVdot,</p>
<p>SET argMainVdot = PSZ_2_CalcMainSupVdot,</p>
<p>RUN Select_Discrete_Nominal_Air_Flow,</p>
<p>SET PSZ_2_MainSupVdotSet = argDiscreteMainVdot,</p>
<p>SET argMainVdot = PSZ_3_CalcMainSupVdot,</p>
<p>RUN Select_Discrete_Nominal_Air_Flow,</p>
<p>SET PSZ_3_MainSupVdotSet = argDiscreteMainVdot,</p>
<p>SET argMainVdot = PSZ_4_CalcMainSupVdot,</p>
<p>RUN Select_Discrete_Nominal_Air_Flow,</p>
<p>SET PSZ_4_MainSupVdotSet = argDiscreteMainVdot,</p>
<p>SET argMainVdot = PSZ_5_CalcMainSupVdot,</p>
<p>RUN Select_Discrete_Nominal_Air_Flow,</p>
<p>SET PSZ_5_MainSupVdotSet = argDiscreteMainVdot,</p>
<p>SET argMainVdot = PSZ_6_CalcMainSupVdot,</p>
<p>RUN Select_Discrete_Nominal_Air_Flow,</p>
<p>SET PSZ_6_MainSupVdotSet = argDiscreteMainVdot,</p>
<p>SET argMainVdot = PSZ_7_CalcMainSupVdot,</p>
<p>RUN Select_Discrete_Nominal_Air_Flow,</p>
<p>SET PSZ_7_MainSupVdotSet = argDiscreteMainVdot,</p>
<p>SET argMainVdot = PSZ_8_CalcMainSupVdot,</p>
<p>RUN Select_Discrete_Nominal_Air_Flow,</p>
<p>SET PSZ_8_MainSupVdotSet = argDiscreteMainVdot,</p>
<p>SET argMainVdot = PSZ_9_CalcMainSupVdot,</p>
<p>RUN Select_Discrete_Nominal_Air_Flow,</p>
<p>SET PSZ_9_MainSupVdotSet = argDiscreteMainVdot,</p>
<p>SET argMainVdot = PSZ_10_CalcMainSupVdot,</p>
<p>RUN Select_Discrete_Nominal_Air_Flow,</p>
<p>SET PSZ_10_MainSupVdotSet = argDiscreteMainVdot;</p>
<p>EnergyManagementSystem:Subroutine,</p>
<p>Select_Discrete_Nominal_Air_Flow,</p>
<p>! argMainVdot          Input</p>
<p>! argDiscreteMainVdot         Output</p>
<p>IF (argMainVdot &lt;= 0.56628) , ! 1200 cfm</p>
<p>SET argDiscreteMainVdot = 0.56628 ,</p>
<p>ELSEIF (argMainVdot &gt; 0.56628) &amp;&amp; (argMainVdot &lt;= 0.75504) , ! 1600 CFM</p>
<p>SET argDiscreteMainVdot = 0.75504 ,</p>
<p>ELSEIF (argMainVdot &gt; 0.75504) &amp;&amp; (argMainVdot &lt;= 0.9438 ) , ! 2000 CFM</p>
<p>SET argDiscreteMainVdot = 0.9438 ,</p>
<p>ELSEIF (argMainVdot &gt; 0.9438) &amp;&amp; (argMainVdot &lt;= 1.13256 ) , ! 2400 CFM</p>
<p>SET argDiscreteMainVdot = 1.13256 ,</p>
<p>ELSEIF (argMainVdot &gt; 1.13256) &amp;&amp; (argMainVdot &lt;= 1.4157 ) , ! 3000 CFM</p>
<p>SET argDiscreteMainVdot = 1.4157 ,</p>
<p>ELSEIF (argMainVdot &gt; 1.4157) &amp;&amp; (argMainVdot &lt;= 1.60446 ) , ! 3400 CFM</p>
<p>SET argDiscreteMainVdot = 1.60446 ,</p>
<p>ELSEIF (argMainVdot &gt; 1.60446) &amp;&amp; (argMainVdot &lt;= 1.8879 ) , ! 4000 CFM</p>
<p>SET argDiscreteMainVdot = 1.8879 ,</p>
<p>ELSEIF (argMainVdot &gt; 1.8879), ! too high</p>
<p>set dummy = @SevereWarnEP 666.0,</p>
<p>ENDIF;</p>
<p>EnergyManagementSystem:GlobalVariable, argDiscreteMainVdot;</p>
<p>EnergyManagementSystem:GlobalVariable, argMainVdot;</p>
<p>EnergyManagementSystem:InternalVariable,</p>
<p>PSZ_1_CalcMainSupVdot,</p>
<p>PSZ-AC_1:1 ,</p>
<p>Intermediate Air System Main Supply Volume Flow Rate;</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>PSZ_1_MainSupVdotSet,                            ! Name</p>
<p>PSZ-AC_1:1  ,                  ! Component Name</p>
<p>Sizing:System, ! Component Type</p>
<p>Main Supply Volume Flow Rate;    ! Control Type</p>
<p>EnergyManagementSystem:InternalVariable,</p>
<p>PSZ_2_CalcMainSupVdot,</p>
<p>PSZ-AC_2:2 ,</p>
<p>Intermediate Air System Main Supply Volume Flow Rate;</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>PSZ_2_MainSupVdotSet,                            ! Name</p>
<p>PSZ-AC_2:2  ,                  ! Component Name</p>
<p>Sizing:System, ! Component Type</p>
<p>Main Supply Volume Flow Rate;    ! Control Type</p>
<p>EnergyManagementSystem:InternalVariable,</p>
<p>PSZ_3_CalcMainSupVdot,</p>
<p>PSZ-AC_3:3 ,</p>
<p>Intermediate Air System Main Supply Volume Flow Rate;</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>PSZ_3_MainSupVdotSet,                            ! Name</p>
<p>PSZ-AC_3:3  ,                  ! Component Name</p>
<p>Sizing:System, ! Component Type</p>
<p>Main Supply Volume Flow Rate;    ! Control Type</p>
<p>EnergyManagementSystem:InternalVariable,</p>
<p>PSZ_4_CalcMainSupVdot,</p>
<p>PSZ-AC_4:4 ,</p>
<p>Intermediate Air System Main Supply Volume Flow Rate;</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>PSZ_4_MainSupVdotSet,                            ! Name</p>
<p>PSZ-AC_4:4  ,                  ! Component Name</p>
<p>Sizing:System, ! Component Type</p>
<p>Main Supply Volume Flow Rate;    ! Control Type</p>
<p>EnergyManagementSystem:InternalVariable,</p>
<p>PSZ_5_CalcMainSupVdot,</p>
<p>PSZ-AC_5:5 ,</p>
<p>Intermediate Air System Main Supply Volume Flow Rate;</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>PSZ_5_MainSupVdotSet,                            ! Name</p>
<p>PSZ-AC_5:5  ,                  ! Component Name</p>
<p>Sizing:System, ! Component Type</p>
<p>Main Supply Volume Flow Rate;    ! Control Type</p>
<p>EnergyManagementSystem:InternalVariable,</p>
<p>PSZ_6_CalcMainSupVdot,</p>
<p>PSZ-AC_6:6 ,</p>
<p>Intermediate Air System Main Supply Volume Flow Rate;</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>PSZ_6_MainSupVdotSet,                            ! Name</p>
<p>PSZ-AC_6:6  ,                  ! Component Name</p>
<p>Sizing:System, ! Component Type</p>
<p>Main Supply Volume Flow Rate;    ! Control Type</p>
<p>EnergyManagementSystem:InternalVariable,</p>
<p>PSZ_7_CalcMainSupVdot,</p>
<p>PSZ-AC_7:7 ,</p>
<p>Intermediate Air System Main Supply Volume Flow Rate;</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>PSZ_7_MainSupVdotSet,                            ! Name</p>
<p>PSZ-AC_7:7  ,                  ! Component Name</p>
<p>Sizing:System, ! Component Type</p>
<p>Main Supply Volume Flow Rate;    ! Control Type</p>
<p>EnergyManagementSystem:InternalVariable,</p>
<p>PSZ_8_CalcMainSupVdot,</p>
<p>PSZ-AC_8:8 ,</p>
<p>Intermediate Air System Main Supply Volume Flow Rate;</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>PSZ_8_MainSupVdotSet,                            ! Name</p>
<p>PSZ-AC_8:8  ,                  ! Component Name</p>
<p>Sizing:System, ! Component Type</p>
<p>Main Supply Volume Flow Rate;    ! Control Type</p>
<p>EnergyManagementSystem:InternalVariable,</p>
<p>PSZ_9_CalcMainSupVdot,</p>
<p>PSZ-AC_9:9 ,</p>
<p>Intermediate Air System Main Supply Volume Flow Rate;</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>PSZ_9_MainSupVdotSet,                            ! Name</p>
<p>PSZ-AC_9:9  ,                  ! Component Name</p>
<p>Sizing:System, ! Component Type</p>
<p>Main Supply Volume Flow Rate;    ! Control Type</p>
<p>EnergyManagementSystem:InternalVariable,</p>
<p>PSZ_10_CalcMainSupVdot,</p>
<p>PSZ-AC_10:10 ,</p>
<p>Intermediate Air System Main Supply Volume Flow Rate;</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>PSZ_10_MainSupVdotSet,                            ! Name</p>
<p>PSZ-AC_10:10  ,                  ! Component Name</p>
<p>Sizing:System, ! Component Type</p>
<p>Main Supply Volume Flow Rate;    ! Control Type</p>
<h2 id="example-9-demand-management">Example 9. Demand Management</h2>
<h3 id="problem-statement_8">Problem Statement</h3>
<p>Demand management refers to controlling a building to reduce the peak electrical power draws or otherwise improve the load profile from the perspective of the electric utility. Managing electricity demand is an important application for EMS. We should ask, Can we take the model from example 2 and use the EMS to add demand management?</p>
<h3 id="ems-design-discussion_8">EMS Design Discussion</h3>
<p>Example 2 is a model of a large office building, but unfortunately the utility tariff is not a demand-based rate. Therefore, we change to a different set of utility rate input objects so the model has demand charges.</p>
<p>For this example, we assume that demand is managed by turning down the lights and increasing the cooling setpoint. The EMS calling point chosen is “BeginTimestepBeforePredictor” because it allows you to change the lighting power levels and temperature setpoints before you predict the zone loads.</p>
<p>To manage the demand, we first need to develop some targets based on some a priori idea of what level of demand should be considered “high.”  Therefore, we first run the model without demand management and note the simulation results for demand. There are many ways to obtain the demand results, but one method is to obtain them from the tabular report for Tariffs called “Native Variables.”  In that report, the row called PeakDemand is the demand used to calculate demand charges and is listed in kW. We will use these values to construct a target level of demand for each month by taking these results and multiplying by 0.85 in an effort to reduce demand by 15%. For example, the demand for January was 1,154.01 kW, so we make our target level to be 0.85 * 1154.01 = 980.91 kW and the demand for August was 1,555.20 kW, so the target is 0.85 * 1555.20 = 1,321.92 kW.</p>
<p>To develop our Erl program, we separate the overall task into two parts:</p>
<p>1)   Determine the current state of demand management control.</p>
<p>2)   Set the controls based on that control state.</p>
<p>We then divide the Erl programs into two main programs and give them descriptive names:  “Determine_Current_Demand_Manage_State”;  “Dispatch_Demand_Changes_By_State.”</p>
<p>The Erl program to determine the control state determines the current status for the demand management controls. You can record and manage the control state by setting the value of a global variable called “argDmndMngrState.”  For this example, we develop four control states that represent four levels of demand management:</p>
<ul>
<li>
<p>Level 1 is assigned a value of 0.0 and represents no override to implement changes to demand-related controls.</p>
</li>
<li>
<p>Level 2 is assigned a value of 1.0 and represents moderately aggressive overrides for demand-related controls.</p>
</li>
<li>
<p>Level 3 is assigned a value of 2.0 and represents more aggressive override.</p>
</li>
<li>
<p>Level 4 is assigned a value of 3.0 and represents the most aggressive overrides.</p>
</li>
</ul>
<p>We develop an algorithm for choosing the control state by assuming it should be a function of how close the current power level is to the target power level, the current direction for changes in power use, and the recent history of control state. The current demand is obtained by using a sensor that is based on the “Total Electric Demand” output variable. This current demand is compared to the target demand levels discussed as well as a “level 1” demand level that is set to be 90% of the target. If the current demand is higher than the level 1 demand but lower than the target, the state will tend to be at level 1. If the current demand is higher than the target, the current state will be either level 2 or level 3 depending on the trend direction. However, we do not want the response to be too quick because it leads to too much bouncing between control states. Therefore, we also introduce some numerical damping with the behavior that once a control state is selected it should be selected for at least two timesteps before dropping down to a lower level. This damping is modeled with the help of a trend variable that records the control state over time so we can retrieve what the control state was during the past two timesteps.</p>
<p>Once the control state is determined, the Erl programs will use EMS actuators to override controls based on the state. The following table summarizes the control adjustments used in our example for each control state.</p>
<p>Table 9. Example 9 Demand Management Adjustments by Control State</p>
<table class="table table-striped">
<tr>
<td>Control State</td>
<td>Lighting Power Adjustment Factor</td>
<td>Cooling Thermostat Offset</td>
</tr>
<tr>
<td>0</td>
<td>None</td>
<td>none</td>
</tr>
<tr>
<td>1</td>
<td>0.9</td>
<td>+ 0.8ºC</td>
</tr>
<tr>
<td>2</td>
<td>0.8</td>
<td>+ 1.5ºC</td>
</tr>
<tr>
<td>3</td>
<td>0.7</td>
<td>+ 2.0ºC</td>
</tr>
</table>

<p>For control state level 0, the actuators are all set to Null so they stop overriding controls and return the model to normal operation.</p>
<p>To alter the lighting power density with EMS, you could use either a direct method that employs a Lights actuator or an indirect method that modifies the lighting schedule. For this example we use the direct method with EnergyManagementSystem:Actuator input objects that enable you to override the Electric Power Level for each zone’s lights. We also set up internal variables to obtain the Lighting Power Design Level for each Lights object.  Finally, we set up an EMS sensor to obtain the lighting schedule value to use in Erl programs. If the demand management control state is 1, 2, or 3, we use the following model to determine a new lighting power level:</p>
<p>Power = (Adjustment Factor) × (Lighting Power Design Level) × (Schedule Value)</p>
<p>There are also two ways to alter the cooling setpoint with EMS. To dynamically alter the cooling setpoints, we modify the schedule rather than directly actuating Zone Temperature Control actuators. Changing the schedule allows one actuator to override all the zones; the more direct approach would require actuators for each zone. (This can be used to advantage if different zones are to be managed differently.)  The algorithm applies an offset depending on the control state. In the input file, the schedule for cooling setpoints is called CLGSETP_SCH, so we set up an actuator for this Schedule Value. Because the algorithm is a simple offset from the original schedule, we need to keep track of the values in the original schedule. We cannot use the same schedule as an input to the algorithm because once an actuator overrides the schedule value it will corrupt the original schedule. This would be an example of a circular reference problem. Therefore, we make a copy of the cooling setpoint schedule, naming it CLGSETP_SCH_Copy, and use the copy in a EnergyManagementSystem:Sensor object to obtain the current scheduled value for the setpoint. When we override the CLGSETP_SCH schedule, it will not corrupt the values from the CLGSTEP_SCH_Copy schedule used as input.</p>
<h3 id="ems-input-objects_8">EMS Input Objects</h3>
<p>The main input objects that implement this example of demand management are listed below and are included in the example file called “EMSDemandManager_LargeOffice.idf.”  The results indicate that demand management controls could reduce electricity costs by around $40,000 or 10%.</p>
<p>EnergyManagementSystem:ProgramCallingManager,</p>
<p>Demand Manager Demonstration,</p>
<p>BeginTimestepBeforePredictor,</p>
<p>Determine_Current_Demand_Manage_State,</p>
<p>Dispatch_Demand_Controls_By_State;</p>
<p>EnergyManagementSystem:Program,</p>
<p>Determine_Current_Demand_Manage_State,</p>
<p>Set localDemand = CurntFacilityElectDemand / 1000.0 ,</p>
<p>Set CurrntTrend = @TrendDirection FacilityElectTrend 4,</p>
<p>IF (Month == 1) ,</p>
<p>Set argTargetDemand = 0.85 * 1154.01,</p>
<p>Set argCrntDmnd = localDemand,</p>
<p>Set argTrendDirection = CurrntTrend,</p>
<p>ELSEIF (Month == 2),</p>
<p>Set argTargetDemand = 0.85 * 1150.85 ,</p>
<p>Set argCrntDmnd = localDemand,</p>
<p>Set argTrendDirection = CurrntTrend,</p>
<p>ELSEIF (Month == 3),</p>
<p>Set argTargetDemand = 0.85 * 1313.56 ,</p>
<p>Set argCrntDmnd = localDemand,</p>
<p>Set argTrendDirection = CurrntTrend,</p>
<p>ELSEIF (Month == 4),</p>
<p>Set argTargetDemand = 0.85 * 1364.28,</p>
<p>Set argCrntDmnd = localDemand,</p>
<p>Set argTrendDirection = CurrntTrend,</p>
<p>ELSEIF (Month == 5),</p>
<p>Set argTargetDemand = 0.85 * 1506.29  ,</p>
<p>Set argCrntDmnd = localDemand,</p>
<p>Set argTrendDirection = CurrntTrend,</p>
<p>ELSEIF (Month == 6),</p>
<p>Set argTargetDemand = 0.85 * 1516.93  ,</p>
<p>Set argCrntDmnd = localDemand,</p>
<p>Set argTrendDirection = CurrntTrend,</p>
<p>ELSEIF (Month == 7),</p>
<p>Set argTargetDemand = 0.85 * 1545.20  ,</p>
<p>Set argCrntDmnd = localDemand,</p>
<p>Set argTrendDirection = CurrntTrend,</p>
<p>ELSEIF (Month == 8),</p>
<p>Set argTargetDemand = 0.85 * 1555.20  ,</p>
<p>Set argCrntDmnd = localDemand,</p>
<p>Set argTrendDirection = CurrntTrend,</p>
<p>ELSEIF (Month == 9),</p>
<p>Set argTargetDemand = 0.85 * 1491.38  ,</p>
<p>Set argCrntDmnd = localDemand,</p>
<p>Set argTrendDirection = CurrntTrend,</p>
<p>ELSEIF (Month == 10),</p>
<p>Set argTargetDemand = 0.85 * 1402.86  ,</p>
<p>Set argCrntDmnd = localDemand,</p>
<p>Set argTrendDirection = CurrntTrend,</p>
<p>ELSEIF (Month == 11),</p>
<p>Set argTargetDemand = 0.85 * 1418.69  ,</p>
<p>Set argCrntDmnd = localDemand,</p>
<p>Set argTrendDirection = CurrntTrend,</p>
<p>ELSEIF (Month == 12),</p>
<p>Set argTargetDemand = 0.85 * 1440.48  ,</p>
<p>Set argCrntDmnd = localDemand,</p>
<p>Set argTrendDirection = CurrntTrend,</p>
<p>ENDIF,</p>
<p>Run Find_Demand_State; </p>
<p>EnergyManagementSystem:Subroutine,</p>
<p>Find_Demand_State,</p>
<p>!  argTargetDemand       Input kW level target</p>
<p>!  argCrntDmnd           Input  kW level current</p>
<p>!  argTrendDirection            Input   J/hour</p>
<p>!  argDmndMngrState     Output  value code, 0.0 = no management,</p>
<p>!                        1.0 = level 1 demand management</p>
<p>!                     2.0 = level 2 demand management</p>
<p>!                     3.0 = level 3 demand management</p>
<p>Set DmndStateX1 = @TrendValue Demand_Mgr_State_Trend 1,</p>
<p>Set DmndStateX2 = @TrendValue Demand_Mgr_State_Trend 2,</p>
<p>Set Level1Demand = 0.9 * argTargetDemand,</p>
<p>Set argCrntDmnd = argCrntDmnd,</p>
<p>Set argTargetDemand = argTargetDemand,</p>
<p>SET argDmndMngrState = DmndStateX1, ! initialize to last state then model changes</p>
<p>IF (argCrntDmnd &gt; Level1Demand) &amp;&amp; (argCrntDmnd &lt;argTargetDemand) &amp;&amp; (argTrendDirection &gt; 0.0),</p>
<p>IF DmndStateX1 &lt;= 1.0,</p>
<p>SET argDmndMngrState = 1.0,</p>
<p>ELSEIF (DmndStateX1 == 2.0) &amp;&amp; (DmndStateX2 &lt; 2.0),</p>
<p>SET argDmndMngrState = 2.0,  ! go at least two timesteps at 2.0</p>
<p>ELSEIF (DmndStateX1 == 3.0) &amp;&amp; (DmndStateX2 == 3.0),</p>
<p>SET argDmndMngrState = 2.0,</p>
<p>ELSEIF (DmndStateX1 == 3.0) &amp;&amp; (DmndStateX2 == 2.0),</p>
<p>SET argDmndMngrState = 3.0,  ! go at least two timesteps at 3.0</p>
<p>ENDIF,</p>
<p>ELSEIF (argCrntDmnd &gt; argTargetDemand) &amp;&amp; (argTrendDirection &lt; 0.0),</p>
<p>IF DmndStateX1 &lt;= 2.0,</p>
<p>SET argDmndMngrState = 2.0,</p>
<p>ELSEIF (DmndStateX1 == 3.0) &amp;&amp; (DmndStateX2 == 2.0) , ! go at least two timesteps at 3.0</p>
<p>SET argDmndMngrState = 3.0,</p>
<p>ELSEIF (DmndStateX1 == 3.0) &amp;&amp; (DmndStateX2 == 3.0),</p>
<p>SET argDmndMngrState = 2.0,</p>
<p>ENDIF,</p>
<p>ELSEIF (argCrntDmnd &gt; argTargetDemand) &amp;&amp; (argTrendDirection &gt;= 0.0),</p>
<p>Set argDmndMngrState = 3.0,</p>
<p>ENDIF;</p>
<p>EnergyManagementSystem:Program,</p>
<p>Dispatch_Demand_Controls_By_State,</p>
<p>IF     (argDmndMngrState == 0.0),</p>
<p>RUN Unset_Demand_Controls,</p>
<p>ELSEIF (argDmndMngrState == 1.0),</p>
<p>RUN Set_Demand_Level1_Controls,</p>
<p>ELSEIF (argDmndMngrState == 2.0),</p>
<p>Run Set_Demand_Level2_Controls,</p>
<p>ELSEIF (argDmndMngrState == 3.0),</p>
<p>Run Set_Demand_Level3_Controls,</p>
<p>ENDIF;</p>
<p>EnergyManagementSystem:Subroutine,</p>
<p>Unset_Demand_Controls,</p>
<p>SET Set_Cooling_Setpoint_Sched    = Null,</p>
<p>SET Set_Basement_Lights           = Null,</p>
<p>SET Set_Core_bottom_Lights        = Null,</p>
<p>SET Set_Core_mid_Lights           = Null,</p>
<p>SET Set_Core_top_Lights           = Null,</p>
<p>SET Set_Perimeter_bot_ZN_3_Lights = Null,</p>
<p>SET Set_Perimeter_bot_ZN_2_Lights = Null,</p>
<p>SET Set_Perimeter_bot_ZN_1_Lights = Null,</p>
<p>SET Set_Perimeter_bot_ZN_4_Lights = Null,</p>
<p>SET Set_Perimeter_mid_ZN_3_Lights = Null,</p>
<p>SET Set_Perimeter_mid_ZN_2_Lights = Null,</p>
<p>SET Set_Perimeter_mid_ZN_1_Lights = Null,</p>
<p>SET Set_Perimeter_mid_ZN_4_Lights = Null,</p>
<p>SET Set_Perimeter_top_ZN_3_Lights = Null,</p>
<p>SET Set_Perimeter_top_ZN_2_Lights = Null,</p>
<p>SET Set_Perimeter_top_ZN_1_Lights = Null,</p>
<p>SET Set_Perimeter_top_ZN_4_Lights = Null;</p>
<p>EnergyManagementSystem:Subroutine,</p>
<p>Set_Demand_Level1_Controls,</p>
<p>! set lighting power to 90% of what it would otherwise be</p>
<p>SET Set_Cooling_Setpoint_Sched    = Cooling_Setpoint_Sched + 0.8, ! add 0.8 deg C to cooling setpoint</p>
<p>SET Set_Basement_Lights           = 0.90 * Basement_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Core_bottom_Lights        = 0.90 * Core_bottom_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Core_mid_Lights           = 0.90 * Core_mid_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Core_top_Lights           = 0.90 * Core_top_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_bot_ZN_3_Lights = 0.90 * Perimeter_bot_ZN_3_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_bot_ZN_2_Lights = 0.90 * Perimeter_bot_ZN_2_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_bot_ZN_1_Lights = 0.90 * Perimeter_bot_ZN_1_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_bot_ZN_4_Lights = 0.90 * Perimeter_bot_ZN_4_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_mid_ZN_3_Lights = 0.90 * Perimeter_mid_ZN_3_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_mid_ZN_2_Lights = 0.90 * Perimeter_mid_ZN_2_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_mid_ZN_1_Lights = 0.90 * Perimeter_mid_ZN_1_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_mid_ZN_4_Lights = 0.90 * Perimeter_mid_ZN_4_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_top_ZN_3_Lights = 0.90 * Perimeter_top_ZN_3_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_top_ZN_2_Lights = 0.90 * Perimeter_top_ZN_2_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_top_ZN_1_Lights = 0.90 * Perimeter_top_ZN_1_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_top_ZN_4_Lights = 0.90 * Perimeter_top_ZN_4_Lights * BLDG_LIGHT_SCH;</p>
<p>EnergyManagementSystem:Subroutine,</p>
<p>Set_Demand_Level2_Controls,</p>
<p>! set lighting power to 80% of what it would otherwise be</p>
<p>SET Set_Cooling_Setpoint_Sched    = Cooling_Setpoint_Sched + 1.5, ! add 1.5 deg C to cooling setpoint</p>
<p>SET Set_Basement_Lights           = 0.80 * Basement_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Core_bottom_Lights        = 0.80 * Core_bottom_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Core_mid_Lights           = 0.80 * Core_mid_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Core_top_Lights           = 0.80 * Core_top_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_bot_ZN_3_Lights = 0.80 * Perimeter_bot_ZN_3_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_bot_ZN_2_Lights = 0.80 * Perimeter_bot_ZN_2_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_bot_ZN_1_Lights = 0.80 * Perimeter_bot_ZN_1_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_bot_ZN_4_Lights = 0.80 * Perimeter_bot_ZN_4_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_mid_ZN_3_Lights = 0.80 * Perimeter_mid_ZN_3_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_mid_ZN_2_Lights = 0.80 * Perimeter_mid_ZN_2_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_mid_ZN_1_Lights = 0.80 * Perimeter_mid_ZN_1_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_mid_ZN_4_Lights = 0.80 * Perimeter_mid_ZN_4_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_top_ZN_3_Lights = 0.80 * Perimeter_top_ZN_3_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_top_ZN_2_Lights = 0.80 * Perimeter_top_ZN_2_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_top_ZN_1_Lights = 0.80 * Perimeter_top_ZN_1_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_top_ZN_4_Lights = 0.80 * Perimeter_top_ZN_4_Lights * BLDG_LIGHT_SCH;</p>
<p>EnergyManagementSystem:Subroutine,</p>
<p>Set_Demand_Level3_Controls,</p>
<p>! set lighting power to 70% of what it would otherwise be</p>
<p>SET Set_Cooling_Setpoint_Sched    = Cooling_Setpoint_Sched + 2.0, ! add 2.0 deg C to cooling setpoint</p>
<p>SET Set_Basement_Lights           = 0.70 * Basement_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Core_bottom_Lights        = 0.70 * Core_bottom_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Core_mid_Lights           = 0.70 * Core_mid_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Core_top_Lights           = 0.70 * Core_top_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_bot_ZN_3_Lights = 0.70 * Perimeter_bot_ZN_3_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_bot_ZN_2_Lights = 0.70 * Perimeter_bot_ZN_2_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_bot_ZN_1_Lights = 0.70 * Perimeter_bot_ZN_1_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_bot_ZN_4_Lights = 0.70 * Perimeter_bot_ZN_4_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_mid_ZN_3_Lights = 0.70 * Perimeter_mid_ZN_3_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_mid_ZN_2_Lights = 0.70 * Perimeter_mid_ZN_2_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_mid_ZN_1_Lights = 0.70 * Perimeter_mid_ZN_1_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_mid_ZN_4_Lights = 0.70 * Perimeter_mid_ZN_4_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_top_ZN_3_Lights = 0.70 * Perimeter_top_ZN_3_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_top_ZN_2_Lights = 0.70 * Perimeter_top_ZN_2_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_top_ZN_1_Lights = 0.70 * Perimeter_top_ZN_1_Lights * BLDG_LIGHT_SCH,</p>
<p>SET Set_Perimeter_top_ZN_4_Lights = 0.70 * Perimeter_top_ZN_4_Lights * BLDG_LIGHT_SCH;</p>
<p>EnergyManagementSystem:GlobalVariable,argTargetDemand;</p>
<p>EnergyManagementSystem:GlobalVariable,argCrntDmnd;</p>
<p>EnergyManagementSystem:GlobalVariable,argTrendDirection;</p>
<p>EnergyManagementSystem:GlobalVariable,argDmndMngrState;</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>BLDG_LIGHT_SCH, !- Name</p>
<p>BLDG_LIGHT_SCH, !- Output:Variable or Output:Meter Index Key Name</p>
<p>Schedule Value; !- Output:Variable or Output:Meter Name</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>CurntFacilityElectDemand,  !- Name</p>
<p>Whole Building,        !- Output:Variable or Output:Meter Index Key Name</p>
<p>Facility Total Electric Demand Power; !- Output:Variable Name</p>
<p>EnergyManagementSystem:TrendVariable,</p>
<p>Demand_Mgr_State_Trend , !- Name</p>
<p>argDmndMngrState, !- EMS Variable Name</p>
<p>48 ; !- Number of Timesteps to be Logged</p>
<p>EnergyManagementSystem:TrendVariable,</p>
<p>FacilityElectTrend , !- Name</p>
<p>CurntFacilityElectDemand, !- EMS Variable Name</p>
<p>144 ; !- Number of Timesteps to be Logged</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>Cooling_Setpoint_Sched,  !- Name</p>
<p>CLGSETP_SCH_Copy,        !- Output:Variable or Output:Meter Index Key Name</p>
<p>Schedule Value; !- Output:Variable or Output:Meter Name</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>Set_Cooling_Setpoint_Sched,  !- Name</p>
<p>CLGSETP_SCH ,     !- Actuated Component Unique Name</p>
<p>Schedule:Compact,   !- Actuated Component Type</p>
<p>Schedule Value    ; !- Actuated Component Control Type</p>
<p>EnergyManagementSystem:OutputVariable,</p>
<p>Erl Cooling Setpoint [C],    !- Name</p>
<p>Set_Cooling_Setpoint_Sched,  !- EMS Variable Name</p>
<p>Averaged   ,                 !- Type of Data in Variable</p>
<p>ZoneTimestep;                !- Update Frequency</p>
<p>Output:Variable,</p>
<p>*,</p>
<p>Erl Cooling Setpoint,</p>
<p>Timestep;</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>Set_Basement_Lights,  !- Name</p>
<p>Basement_Lights ,     !- Actuated Component Unique Name</p>
<p>Lights,               !- Actuated Component Type</p>
<p>Electric Power Level; !- Actuated Component Control Type</p>
<p>EnergyManagementSystem:InternalVariable,</p>
<p>Basement_Lights , !- Name</p>
<p>Basement_Lights , !- Internal Data Index Key Name</p>
<p>Lighting Power Design Level ; !- Internal Data Type</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>Set_Core_bottom_Lights, !- Name</p>
<p>Core_bottom_Lights ,  !- Actuated Component Unique Name</p>
<p>Lights,               !- Actuated Component Type</p>
<p>Electric Power Level; !- Actuated Component Control Type</p>
<p>EnergyManagementSystem:InternalVariable,</p>
<p>Core_bottom_Lights , !- Name</p>
<p>Core_bottom_Lights , !- Internal Data Index Key Name</p>
<p>Lighting Power Design Level ; !- Internal Data Type</p>
<p><strong>&lt;&lt; Snipped remaining Lights Sensors and Actuators &gt;&gt;</strong></p>
<h2 id="example-10-plant-loop-override-control">Example 10. Plant Loop Override Control</h2>
<h3 id="problem-statement_9">Problem Statement</h3>
<p>A common occurrence in EnergyPlus central plant simulations is for a component to be designed well, but during the course of an annual simulation, it is operated outside of its allowable region.  This is due to the governing control strategies (operating schemes).  These operation schemes may not have the intelligence to say, turn off a cooling tower when the outdoor temperature is too low.</p>
<p>Within the EnergyPlus example files, the cooling tower offers warnings stating that the tower temperature is going below a low temperature limit.  We should ask, can we use a simple EMS addition to an input file to override the loop and turn off the cooling tower to avoid these situations and therefore the warnings?</p>
<h3 id="ems-design-discussion_9">EMS Design Discussion</h3>
<p>For this example, we will start with the example file that is packaged with EnergyPlus called EcoRoofOrlando.idf.  This is one example of an input file where a cooling tower throws warnings due to operating at too low of a temperature.  Although the input file has many aspects related to zone and HVAC, we will only be interested in the loop containing the tower, which is a <em>CondenserLoop</em> named <em>Chiller Plant Condenser Loop.</em> The loop has a minimum loop temperature of 5 degrees Celsius, as specified by the <em>CondenserLoop</em> object.</p>
<p>In order to avoid these warnings and properly shut off the tower, EMS will be used to check the outdoor temperature and shut down the whole loop.  Special care must be taken when manipulating plant and condenser loops with EMS.  The most robust way found is to both disable the loop equipment and also override (turn off) the loop.  Skipping either of these can cause mismatches where either components are still expecting flow but the pump is not running, or the pump is trying to force flow through components which are disabled.  Either of these cases can cause unstable conditions and possibly fatal flow errors.</p>
<p>The outdoor air temperature must be checked in order to determine what the EMS needs to do at a particular point in the simulation.  This is handled by use of an EMS sensor monitoring the Outdoor Dry Bulb standard E+ output variable.</p>
<p>To manage the loop and pump, actuators are employed on both.  The pump actuator is a mass flow rate override.  This can be used to set the flow to zero, effectively shutting off the pump.  The loop actuator is an on/off supervisory control, which allows you to “shut the entire loop down.”  This actuator will not actually shut the loop down, it effectively empties the equipment availability list, so that there is no equipment available to reject/absorb load on the supply side.  If you use this actuator alone to “shut down the loop,” you may find that the pump is still flowing fluid around the loop, but the equipment will not be running.</p>
<p>The EMS calling point chosen is “<em>InsideHVACSystemIterationLoop,</em>” so that the operation will be updated every time the plant loops are simulated.</p>
<p>The Erl program is quite simple for this case.  If the outdoor dry bulb temperature goes below a certain value, the loop and pump actuators are set to zero.  If the outdoor temperature is equal to or above this value, the actuators are set to <em>Null</em>, relinquishing control back to the regular operation schemes.  In modifying this specific input file it was found that the outdoor dry bulb temperature which removed these warnings was six degrees Celsius.  We also create a custom output variable called “EMS Condenser Flow Override On” to easily record when the overrides have occurred.</p>
<h3 id="ems-input-objects_9">EMS Input Objects</h3>
<p>The main input objects that implement this example of plant loop control are listed below and are included in the example file called “EMSPlantLoopOverrideControl.idf.”  The addition of the EMS objects properly shuts down the loop as the outdoor temperature go below the transition value, and the simulation error file shows no warnings for the tower outlet temperature.</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>OutdoorTemp,         !- Name</p>
<p>Environment,         !- Output:Variable Index Key Name</p>
<p>Site Outdoor Air Drybulb Temperature;    !- Output:Variable Name</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>Actuator_Loop,       !- Name</p>
<p>Chiller Plant Condenser Loop, !- Actuated Component Unique Name</p>
<p>Plant Loop Overall,  !- Actuated Component Type</p>
<p>On/Off Supervisory;  !- Actuated Component Control Type</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>PumpFlowOverride,    !- Name</p>
<p>Chiller Plant Cnd Circ Pump,  !- Actuated Component Unique Name</p>
<p>Pump,                !- Actuated Component Type</p>
<p>Pump Mass Flow Rate; !- Actuated Component Control Type</p>
<p>EnergyManagementSystem:GlobalVariable,</p>
<p>PumpFlowOverrideReport;</p>
<p>EnergyManagementSystem:OutputVariable,</p>
<p>EMS Condenser Flow Override On [On/Off], !- Name</p>
<p>PumpFlowOverrideReport,    !- EMS Variable Name</p>
<p>Averaged,            !- Type of Data in Variable</p>
<p>SystemTimeStep;      !- Update Frequency</p>
<p>EnergyManagementSystem:ProgramCallingManager,</p>
<p>Condenser OnOff Management,</p>
<p>InsideHVACSystemIterationLoop,</p>
<p>TowerControl;</p>
<p>EnergyManagementSystem:Program,</p>
<p>TowerControl,</p>
<p>IF (OutdoorTemp &lt; 6.0),</p>
<p>SET Actuator_Loop = 0.0,</p>
<p>SET PumpFlowOverride = 0.0,</p>
<p>SET PumpFlowOverrideReport = 1.0,</p>
<p>ELSE,</p>
<p>SET Actuator_Loop = Null,</p>
<p>SET PumpFlowOverride = Null,</p>
<p>SET PumpFlowOverrideReport = 0.0,</p>
<p>ENDIF;</p>
<p>Output:Variable,</p>
<p>*,</p>
<p>EMS Condenser Flow Override On,</p>
<p>Hourly;</p>
<h2 id="example-11-performance-curve-result-override">Example 11. Performance Curve Result Override</h2>
<h3 id="problem-statement_10">Problem Statement</h3>
<p>The output of EnergyPlus performance curves (or tables) can be modified as necessary to simulate hardware or controls that cannot be accurately realized using a single performance curve. This example describes a method for modifying the capacity of a DX cooling coil via the DX coil objects Total Cooling Capacity Function of Temperature performance curve object.</p>
<p>A particular manufacturer controls the DX cooling coil such that the capacity of the coil changes at 31°C outdoor air dry-bulb temperature. The following EMS program logic will calculate alternate inputs for cooling coil capacity and over-write the existing performance curve results.</p>
<h3 id="ems-design-discussion_10">EMS Design Discussion</h3>
<p>For this example, we will start with the equation for cooling capacity of the DX coil object (ref. Coil:Cooling:DX:SingleSpeed). From the engineering reference, the equation used to calculate the cooling capacity is:</p>
<p><img alt="" src="../../EMS_Application_Guide/media/image010.png" /></p>
<p>The first term (Twb,i) refers to the cooling coil inlet air wet-bulb temperature and the second (Tc,i) refers to the outdoor condenser inlet air dry-bulb temperature. Using the EMS, a new total capacity as a function of temperature value will be calculated and used during the simulation. The Energyplus input objects for the cooling coil capacity curve, the associated outdoor air mixer object, and the original cooling capacity performance curve are shown here.</p>
<p>Coil:Cooling:DX:SingleSpeed,</p>
<p>Zone1PTHPDXCoolCoil,     !- Name</p>
<p>CoolingCoilAvailSched,   !- Availability Schedule Name</p>
<p>8750.0,                  !- Rated Total Cooling Capacity {W}</p>
<p>0.75,                    !- Rated Sensible Heat Ratio</p>
<p>3.0,                     !- Rated COP</p>
<p>0.5,                     !- Rated Air Flow Rate {m3/s}</p>
<p>,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}</p>
<p>Zone1PTHPFanOutletNode,  !- Air Inlet Node Name</p>
<p>Zone1PTHPDXCoolCoilOutletNode,  !- Air Outlet Node Name</p>
<p>HPACCoolCapFT,    !- Total Cooling Capacity f(Temperature) Curve Name</p>
<p>HPACCoolCapFFF,   !- Total Cooling Capacity f(Flow Fraction) Curve Name</p>
<p>HPACEIRFT,        !- Energy Input Ratio f(Temperature) Curve Name</p>
<p>HPACEIRFFF,       !- Energy Input Ratio f(Flow Fraction) Curve Name</p>
<p>HPACPLFFPLR;      !- Part Load Fraction Correlation Curve Name</p>
<p>OutdoorAir:Mixer,</p>
<p>Zone1PTHPOAMixer,        !- Name</p>
<p>Zone1PTHPOAMixerOutletNode,  !- Mixed Air Node Name</p>
<p>Zone1PTHPOAInNode,       !- Outdoor Air Stream Node Name</p>
<p>Zone1PTHPExhNode,        !- Relief Air Stream Node Name</p>
<p>Zone1PTHPAirInletNode;   !- Return Air Stream Node Name</p>
<p>Curve:Biquadratic,</p>
<p>HPACCoolCapFT,           !- Name</p>
<p>0.942587793,             !- Coefficient1 Constant</p>
<p>0.009543347,             !- Coefficient2 x</p>
<p>0.000683770,             !- Coefficient3 x**2</p>
<p>-0.011042676,            !- Coefficient4 y</p>
<p>0.000005249,             !- Coefficient5 y**2</p>
<p>-0.000009720,            !- Coefficient6 x*y</p>
<p>Note that the Total Cooling Capacity Function of Temperature Curve Name is HPACCoolCapFT and the inlet air node for this cooling coil is Zone1PTHPFanOutletNode. From the mixer object, the outdoor air node name is Zone1PTHPOAInNode. The existing cooling capacity performance curve name is HPACCoolCapFT. These node or object names will be used in the EMS program to point to the node or object as required.</p>
<h3 id="ems-input-objects_10">EMS Input Objects</h3>
<p>The main input objects that implement this example for over-riding a performance curve result are listed below. Note that the node wet-bulb temperature at the inlet node of the cooling coil is calculated both using the node wet-bulb temperature and the psychrometric function to calculate a wet-bulb temperature from dry-bulb temperature and humidity ratio. The node wet-bulb temperature EMS sensor is left in this example for the sole purpose of showing how to access this node variable in a direct and indirect manner.</p>
<p>Referring to the cooling capacity equation above, a new equation must be developed to represent this same performance aspect of the cooling coil. Since, in this example, the cooling capacity changes at 31°C, one of the coefficients is modified and used in the IF block to modify the cooling capacity above and below this outdoor air temperature limit. Note also that the coefficients used in the EMS program are all positive values and the negative sign is accounted for the CurveInput equation. Also, the value of C2 was changed to a negative value to represent the change in performance at 31°C. To calculate the new performance curve results, EMS sensors are placed at the cooling coil air inlet node to capture air dry-bulb temperature and humidity ratio, and at the outdoor air mixer outdoor air node inlet to capture outdoor air dry-bulb temperature and pressure. The curve input equation is identical to the equation shown above except that 1) the equation coefficients are all positive and any negative coefficients are accounted for in the equation itself, and 2) alternate coefficients (actually only C2a in this example) are used for the second equation. The results of this example show a marked difference in the cooling capacity above 31°C.</p>
<p>EnergyManagementSystem:ProgramCallingManager,</p>
<p>EMSBasedCurveManager,  !- Name</p>
<p>AfterPredictorBeforeHVACManagers,  !- EnergyPlus Model Calling Point</p>
<p>CurveOverwriteMGR;     !- Program Name 1</p>
<p>EnergyManagementSystem:Program,</p>
<p>CurveOverwriteMGR,</p>
<p>SET TTmp = CoilInletDBT,</p>
<p>SET WTmp = CoilInletW,</p>
<p>SET PTmp = Pressure,</p>
<p>SET MyWB = @TwbFnTdbWPb TTmp WTmp PTmp,</p>
<p>SET IVOne = CoilInletWBT,</p>
<p>SET IVOne = MyWB,</p>
<p>SET IVTwo = OAT,</p>
<p>SET IVThree = IVOne*IVTwo,</p>
<p>SET C1 = 0.942567793,</p>
<p>SET C2 = 0.009543347,</p>
<p>SET C2a = 0.009543347, !-  -0.009543347</p>
<p>SET C3 = 0.00068377,</p>
<p>SET C4 = 0.011042676, !-  -0.011042676</p>
<p>SET C5 = 0.000005249,</p>
<p>SET C6 = 0.000009720, !-  -0.000009720</p>
<p>IF OAT &lt; 31.0,</p>
<p>SET CurveInput = C1 + (C2*IVOne) + (C3*IVOne*IVone) - (C4*IVTwo) + (C5*IVTwo*IVTwo) - (C6*IVThree),</p>
<p>ELSE,</p>
<p>SET CurveInput = C1 - (C2a*IVOne) + (C3*IVOne*IVone) - (C4*IVTwo) + (C5*IVTwo*IVTwo) - (C6*IVThree),</p>
<p>ENDIF,</p>
<p>SET CurveOverwrite = CurveInput;</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>CurveOverwrite,    !- Name</p>
<p>HPACCOOLCAPFT,     !- Actuated Component Unique Name</p>
<p>Curve,             !- Actuated Component Type</p>
<p>Curve Result;      !- Actuated Component Control Type</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>ActualCurve,           !- Name</p>
<p>HPACCOOLCAPFT,     !- Output:Variable or Output:Meter Index Key Name</p>
<p>Performance Curve Output Value;  !- Output:Variable or Output:Meter Name</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>CoilInletWBT,          !- Name</p>
<p>Zone1PTHPFanOutletNode, !- Output:Variable or Output:Meter Index Key Name</p>
<p>System Node Wetbulb Temperature; !- Output:Variable or Output:Meter Name</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>Pressure,          !- Name</p>
<p>Zone1PTHPOAInNode,     !- Output:Variable or Output:Meter Index Key Name</p>
<p>System Node Pressure ;  !- Output:Variable or Output:Meter Name</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>CoilInletDBT,          !- Name</p>
<p>Zone1PTHPFanOutletNode, !- Output:Variable or Output:Meter Index Key Name</p>
<p>System Node Temperature;  !- Output:Variable or Output:Meter Name</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>CoilInletW,          !- Name</p>
<p>Zone1PTHPFanOutletNode, !- Output:Variable or Output:Meter Index Key Name</p>
<p>System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>OAT,          !- Name</p>
<p>Zone1PTHPOAInNode,     !- Output:Variable or Output:Meter Index Key Name</p>
<p>System Node Temperature;  !- Output:Variable or Output:Meter Name</p>
<p>EnergyManagementSystem:OutputVariable,</p>
<p>ERLCurveValue, ! Name</p>
<p>ActualCurve,   ! EMS Variable Name</p>
<p>Averaged,      ! Type of Data in Variable</p>
<p>ZoneTimeStep ; ! Update Frequency</p>
<p>EnergyManagementSystem:OutputVariable,</p>
<p>NewCurveValue, ! Name</p>
<p>CurveInput,    ! EMS Variable Name</p>
<p>Averaged,      ! Type of Data in Variable</p>
<p>ZoneTimeStep ; ! Update Frequency</p>
<p>Output:EnergyManagementSystem,</p>
<p>Verbose,       !- Actuator Availability Dictionary Reporting</p>
<p>Verbose,       !- Internal Variable Availability Dictionary Reporting</p>
<p>Verbose;       !- EMS Runtime Language Debug Output Level</p>
<p>Output:Variable,</p>
<p>*,</p>
<p>ERLCurveValue,</p>
<p>Hourly;</p>
<p>Output:Variable, HPACCOOLCAPFT,</p>
<p>Performance Curve Output Value,Hourly;</p>
<p>Output:Variable, HPACCOOLCAPFT,</p>
<p>Performance Curve Input Variable 1 Value,Hourly;</p>
<p>Output:Variable, HPACCOOLCAPFT,</p>
<p>Performance Curve Input Variable 2 Value,Hourly;</p>
<p>Output:Variable, Zone1PTHPFanOutletNode,</p>
<p>System Node Wetbulb Temperature, Hourly;</p>
<p><img alt="" src="../../EMS_Application_Guide/media/image011.jpg" /></p>
<p>Figure 4. Results of Performance Curve Override</p>
<h2 id="example-12-variable-refrigerant-flow-system-override">Example 12. Variable Refrigerant Flow System Override</h2>
<h3 id="problem-statement_11">Problem Statement</h3>
<p>The variable refrigerant flow heat pump air conditioner has several available thermostat control options. These operation control schemes may not provide the type of control desired. How can we use a simple EMS addition to an input file that can override the specified thermostat control logic and set an alternate mode of operation?</p>
<h3 id="ems-design-discussion_11">EMS Design Discussion</h3>
<p>Depending on the type of thermostat control logic, the EnergyPlus program will review the loads in each zone, the number of zones in cooling or heating, the deviation from set point temperature, etc. to determine the mode of operation for the heat pump condenser. Alternate control logic may be developed to more accurately reflect the operation of a specific manufacturers product, or investigate other control techniques. This control logic may be added to an input file and used as the operating control logic of the heat pump.</p>
<p>This simple example shows how to use EMS actuators to SET the operating mode and cause a specific terminal unit to operate at a specified part-load ratio (PLR). When setting the terminal unit PLR, the terminal unit will turn on only if the condenser is allowed to operate according to the minimum and maximum outdoor temperature limits.</p>
<h3 id="ems-input-objects_11">EMS Input Objects</h3>
<p>The main input objects that implement this example are the variable refrigerant flow actuators that control the VRF system and specific terminal unit. Note that the terminal unit PLR can be controlled without controlling the mode of the VRF condenser, however, the specific terminal unit will operate in whatever mode the existing operation control scheme chooses. This example program simply “sets” the operating mode and PLR, other more complex control algorithms can be developed by the user as needed.</p>
<p>Output:EnergyManagementSystem,</p>
<p>Verbose,                 !- Actuator Availability Dictionary Reporting</p>
<p>Verbose,                 !- Internal Variable Availability Dictionary Reporting</p>
<p>Verbose;                 !- EMS Runtime Language Debug Output Level</p>
<p>EnergyManagementSystem:ProgramCallingManager,</p>
<p>VRF OnOff Management,     !- Name</p>
<p>InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point</p>
<p>VRFControl;               !- Program Name 1</p>
<p>EnergyManagementSystem:Program,</p>
<p>VRFControl,               !- Name</p>
<p>SET VRF_Actuator_OnOff = VRF_Status_Heating, !- Program Line 2</p>
<p>SET VRF_TerminalUnit1_PLR = 0.5;</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>VRF_Actuator_OnOff,       !- Name</p>
<p>VRF Heat Pump,            !- Actuated Component Unique Name</p>
<p>Variable Refrigerant Flow Heat Pump,      !- Actuated Component Type</p>
<p>Operating Mode;           !- Actuated Component Control Type</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>VRF_TerminalUnit1_PLR,    !- Name</p>
<p>TU1,                      !- Actuated Component Unique Name</p>
<p>Variable Refrigerant Flow Terminal Unit,  !- Actuated Component Type</p>
<p>Part Load Ratio;          !- Actuated Component Control Type</p>
<p>EnergyManagementSystem:OutputVariable,</p>
<p>Erl VRF Control Status,   !- Name</p>
<p>VRF_Actuator_OnOff,       !- EMS Variable Name</p>
<p>Averaged,                 !- Type of Data in Variable</p>
<p>SystemTimeStep;           !- Update Frequency</p>
<p>Output:Variable,*,Erl VRF Control Status, detailed;</p>
<p>Output:Variable,*,VRF Heat Pump Operating Mode, detailed;</p>
<p>Output:Variable,*,Cooling Coil Runtime Fraction, detailed;</p>
<p>Output:Variable,*,Heating Coil Runtime Fraction, detailed;</p>
<p>EnergyManagementSystem:ProgramCallingManager,</p>
<p>Init VRF Control Mode Constants,  !- Name</p>
<p>BeginNewEnvironment,           !- EnergyPlus Model Calling Point</p>
<p>InitializeVRFControlModes;     !- Program Name 1</p>
<p>EnergyManagementSystem:Program,</p>
<p>InitializeVRFControlModes,     !- Name</p>
<p>Set VRF_Status_Off = 0.0,      !- Program Line 1</p>
<p>Set VRF_Status_Cooling = 1.0,  !- Program Line 2</p>
<p>Set VRF_Status_Heating = 2.0;  !- Program Line 3</p>
<p>EnergyManagementSystem:GlobalVariable,</p>
<p>VRF_Status_Off,                !- Erl Variable 1 Name</p>
<p>VRF_Status_Cooling,            !- Erl Variable 2 Name</p>
<p>VRF_Status_Heating;            !- Erl Variable 3 Name</p>
<h2 id="example-13-surface-construction-actuator-for-thermochromic-window">Example 13. Surface Construction Actuator for Thermochromic Window</h2>
<h3 id="problem-statement_12">Problem Statement</h3>
<p>There are a variety of novel new technologies for dynamic thermal envelopes that are the subject of research and development. Can we use EMS to investigate dynamic envelope technologies?</p>
<h3 id="ems-design-discussion_12">EMS Design Discussion</h3>
<p>As an example, we will show how to use the EMS to replicate a thermochromic window.  EnergyPlus already has a dedicated model for thermochromic windows (see the input object WindowMaterial:GlazingGroup:Thermochromic) that is demonstrated in the example file called ThermochromicWindow.idf.  For this EMS example we will start with that file, remove the WindowMaterial:GlazingGroup:Thermochromic and emulate the thermochromic window using the EMS actuator called “Surface” with the control type “Construction State.”</p>
<p>The first step is to create the individual Construction objects that will represent the individual states.  The original thermochromic example file already includes a series of WindowMaterial:Glazing input objects that correspond to the properties of the thermochromic glazing at different temperatures.  These glazing layers are then used in a series of Construction objects that represent the entire glazing system description at each temperature “state.”  Separate EnergyManagementSystem:ConstructionIndexVariable objects are then added for each Construction to setup Erl variables that point to each construction.</p>
<p>The control algorithm is very simple.  The temperature of the glazing is used in a long IF-ELSEIF-ELSE-ENDIF block to select the appropriate construction to assign the surface.  In this case the native thermochromic model has an important advantage in that the dedicated model can access the temperature of the middle pane in a triple glazed window whereas the EMS model can only access the temperature of the outside pane or the inside pane.  Here we use the temperature of the outside face of the surface because it is closer to the temperature of the middle pane (which can be much higher when in direct sun).</p>
<h3 id="ems-input-objects_12">EMS Input Objects</h3>
<p>The main input objects that implement this example of EMS-based thermochromic glazing system are listed below.  The surface called “Perimeter_ZN_1_wall_south_Window_1” is the one being actuated by EMS and we can observe the outcomes of the override by reporting the output variable called Surface Construction Index.  See the example file called EMSThermochromicWindow.idf.</p>
<p>Construction,</p>
<p>TCwindow_25,                !- Name</p>
<p>Clear3PPG,               !- Outside Layer</p>
<p>AIR 3MM,                 !- Layer 2</p>
<p>WO18RT25,              !- Layer 3</p>
<p>AIR 8MM,                 !- Layer 4</p>
<p>SB60Clear3PPG;           !- Layer 5</p>
<p>EnergyManagementSystem:ConstructionIndexVariable,</p>
<p>TCwindow_25,</p>
<p>TCwindow_25;</p>
<p>Construction,</p>
<p>TCwindow_27,                !- Name</p>
<p>Clear3PPG,               !- Outside Layer</p>
<p>AIR 3MM,                 !- Layer 2</p>
<p>WO18RT27,              !- Layer 3</p>
<p>AIR 8MM,                 !- Layer 4</p>
<p>SB60Clear3PPG;           !- Layer 5</p>
<p>EnergyManagementSystem:ConstructionIndexVariable,</p>
<p>TCwindow_27,</p>
<p>TCwindow_27;</p>
<p>&lt;&lt;SNIPPED states between 27C and 80C &gt;&gt;</p>
<p>Construction,</p>
<p>TCwindow_80,                !- Name</p>
<p>Clear3PPG,               !- Outside Layer</p>
<p>AIR 3MM,                 !- Layer 2</p>
<p>WO18RT80,              !- Layer 3</p>
<p>AIR 8MM,                 !- Layer 4</p>
<p>SB60Clear3PPG;           !- Layer 5</p>
<p>EnergyManagementSystem:ConstructionIndexVariable,</p>
<p>TCwindow_80,</p>
<p>TCwindow_80;</p>
<p>Construction,</p>
<p>TCwindow_85,                !- Name</p>
<p>Clear3PPG,               !- Outside Layer</p>
<p>AIR 3MM,                 !- Layer 2</p>
<p>WO18RT85,              !- Layer 3</p>
<p>AIR 8MM,                 !- Layer 4</p>
<p>SB60Clear3PPG;           !- Layer 5</p>
<p>EnergyManagementSystem:ConstructionIndexVariable,</p>
<p>TCwindow_85,</p>
<p>TCwindow_85;</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>Win1_Tout,</p>
<p>Perimeter_ZN_1_wall_south_Window_1,</p>
<p>Surface Outside Face Temperature;</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>Win1_Construct,</p>
<p>Perimeter_ZN_1_wall_south_Window_1,</p>
<p>Surface,</p>
<p>Construction State;</p>
<p>EnergyManagementSystem:ProgramCallingManager,</p>
<p>My thermochromic window emulator,</p>
<p>BeginTimestepBeforePredictor,</p>
<p>ZN_1_wall_south_Window_1_Control;</p>
<p>EnergyManagementSystem:Program,</p>
<p>ZN_1_wall_south_Window_1_Control,</p>
<p>IF Win1_Tout &lt;= 26.0 ,</p>
<p>Set Win1_Construct = TCwindow_25,</p>
<p>ELSEIF Win1_Tout &lt;= 28.0 ,</p>
<p>SEt Win1_Construct = TCwindow_27,</p>
<p>ELSEIF Win1_Tout &lt;= 30.0 ,</p>
<p>SET Win1_Construct = TCwindow_29,</p>
<p>ELSEIF Win1_Tout &lt;= 32.0 ,</p>
<p>SET Win1_Construct = TCwindow_31,</p>
<p>ELSEIF Win1_Tout &lt;= 34.0 ,</p>
<p>SET Win1_Construct = TCwindow_33,</p>
<p>ELSEIF Win1_Tout &lt;= 36.0 ,</p>
<p>SET Win1_Construct = TCwindow_35,</p>
<p>ELSEIF Win1_Tout &lt;= 38.0 ,</p>
<p>SET Win1_Construct = TCwindow_37,</p>
<p>ELSEIF Win1_Tout &lt;= 40.0 ,</p>
<p>SET Win1_Construct = TCwindow_39,</p>
<p>ELSEIF Win1_Tout &lt;= 42.0 ,</p>
<p>SET Win1_Construct = TCwindow_41,</p>
<p>ELSEIF Win1_Tout &lt;= 44.0 ,</p>
<p>SET Win1_Construct = TCwindow_43,</p>
<p>ELSEIF Win1_Tout &lt;= 47.5 ,</p>
<p>SET Win1_Construct = TCwindow_45,</p>
<p>ELSEIF Win1_Tout &lt;= 52.5 ,</p>
<p>SET Win1_Construct = TCwindow_50,</p>
<p>ELSEIF Win1_Tout &lt;= 57.5 ,</p>
<p>SET Win1_Construct = TCwindow_55,</p>
<p>ELSEIF Win1_Tout &lt;= 62.5 ,</p>
<p>SET Win1_Construct = TCwindow_60,</p>
<p>ELSEIF Win1_Tout &lt;= 67.5 ,</p>
<p>SET Win1_Construct = TCwindow_65,</p>
<p>ELSEIF Win1_Tout &lt;= 72.5 ,</p>
<p>SET Win1_Construct = TCwindow_70,</p>
<p>ELSEIF Win1_Tout &lt;= 77.5 ,</p>
<p>SET Win1_Construct = TCwindow_75,</p>
<p>ELSEIF Win1_Tout &lt;= 82.5 ,</p>
<p>SET Win1_Construct = TCwindow_80,</p>
<p>ELSE ,</p>
<p>SET Win1_Construct = TCwindow_85,</p>
<p>ENDIF;</p>
<p>Output:Variable, Perimeter_ZN_1_wall_south_Window_1, Surface Construction Index, timestep;</p>
<h1 id="debugging-ems-programs">Debugging EMS Programs</h1>
<p>This section discusses approaches to debugging Erl programs. As you develop your own programs, you will need to identify and correct coding problems. The task of debugging an Erl program is challenging. Compared to most programming, with integrated development environments and sophisticated debugging interfaces, the Erl programmer has only rudimentary tools available for debugging. If you have some type of developer license and EnergyPlus source code, you could debug Erl programs inside a full-featured debugging environment (such as IVF integrated into VS9). But this is only for extremely advanced users and developers implementing EMS related code inside EnergyPlus. Most users’ EMS should have little need to deal with compilers and development environments, because enough information is produced by EnergyPlus when it runs their Erl programs. This section examines output related to EMS in an effort to help you debug your Erl programs.</p>
<h2 id="err-file">ERR File</h2>
<p>A key output file to review is the ERR file (eplusout.err), the one with the “.err” file extension. This is the common error file for all of EnergyPlus, and many EMS-related errors will appear there. The file might contain critical problems that arose while the Erl programs were being read in and processed. Although the EDD file will likely be the focus of most debugging, remember the ERR file. Also, sometimes no EDD file is produced from a run. This occurs when problems are captured early during input processing and the program fatals out before an Erl program is run. Depending on the run manager you use to execute EnergyPlus, the EDD file may be from a previous run, so check the file creation times for ERR and EDD.</p>
<p>An especially important error revealed in the ERR file is truncation from too long input. Each program line in Erl is limited to 100 characters. (It becomes useful to keep variable names shorter in Erl because the line length limit can be onerous.)  If there are more than 100 characters, the program truncates the line to the first 100. This will often throw a severe error that halts because the truncated line is not a valid statement. But an unlucky truncation may form a viable line of code and the program will run. Truncation of any Erl program line is surely a bad thing, so it is important to check the ERR file.</p>
<h2 id="edd-file">EDD File</h2>
<p>If the Erl programs are processed and start running, the EDD becomes a primary source of information for debugging. The EDD file is the output file associated only with the EMS. When a line of Erl code is executed, and full trace is selected, the program will output records that are useful for debugging.</p>
<p>It is very important to be careful with the EDD file. There are options to control how verbose the EDD file becomes with modes such as only the errors or a full trace. The full trace option should be used with care because a full line-by-line trace of EMS program execution for an annual run can easily create an enormous file that is too large for most computer systems.</p>
<h2 id="line-trace">Line Trace</h2>
<p>You can use the EDD file to examine the execution of every line of code. If you request a verbose level of debugging output in the Output:EnergyManagementSystem input object, the EDD file will contain a series of text records that trace the execution of each line of Erl code. Traces contain the name of the program, the program line number, the text of the line, the result returned by executing the line (if any), and a timestamp that indicates when it was executed during the environment period. Note that the EDD file is only produced if you have EMS/Erl programs in your input file.</p>
<p>An example of a single trace follows. This is one record, or single line of text from one of the traces in an EDD file.</p>
<p>VAV1MIXEDAIRMANAGERS,Line 1,SET VAV_1_COOLC_SETPOINT = SEASONAL_RESET_SAT_SCHED - ( T_VAV1FANOUT - T_VAV1FANIN),13.0000000000000, During Warmup, Occurrence info=CHICAGO IL USA TMY2-94846 WMO#=725300, 01/01 18:30 - 18:45</p>
<p>Each block of text is separated by comma, so the trace information could be read into a spreadsheet and formatted to columns using comma separation.</p>
<p>“VAV1MIXEDAIRMANAGERS” is the name of a user-defined Erl Program.</p>
<p>“Line 1” indicates that this trace is from the first line of the Erl program called VAV1MIXEDAIRMANAGERS.</p>
<p>The next block of text, “SET VAV_1_COOLC_SETPOINT = SEASONAL_RESET_SAT_SCHED - ( T_VAV1FANOUT - T_VAV1FANIN)” is the Erl program statement contained at Line 1 in the Erl program called VAV1MIXEDAIRMANAGERS.</p>
<p>The value “13.0000000000000” is the result of this particular SET statement. The value of 13.0 has been assigned to the variable called VAV_1_COOLC_SETPOINT.</p>
<p>The next block of text “During Warmup” indicates that the line was executed while the simulation was in a warm up phase. (Warmup happens during the beginning of each environment period to precondition the model’s transients with the conditions of the first day.)</p>
<p>The next block of text “Occurrence info=CHICAGO IL USA TMY2-94846 WMO#=725300” indicates the environment period being simulated. This is a weather-file-based RunPeriod for Chicago using TMY2 data source associated with weather station number 725300.</p>
<p>The last block of text “01/01 18:30 - 18:45” is the date and time of day for the simulation timestep when the Erl program line was executed.</p>
<h2 id="debugging-strategies">Debugging Strategies</h2>
<p>This section attempts to provide some debugging tips.</p>
<p>There is no debugging environment, so the main way to obtain information is to use verbose mode and trace each line.</p>
<p>Say, for example, we are trying to debug the following line:</p>
<p>ELSEIF (Hour &gt;= 5) &amp;&amp; (Hour &lt; 19)  &amp;&amp; (DayOfWeek &gt;=2) &amp;&amp; (DayOfWeek &lt;=6) ,</p>
<p>The line trace, shown next, shows only the result of the logical condition, i.e., 0.0 (highlighted) if overall it is false or 1.0 if overall it is true.</p>
<p>MYCOMPUTEDHEATINGSETPOINTPROG,Line 10,ELSEIF (HOUR &gt;= 5) &amp;&amp; (HOUR &lt; 19)  &amp;&amp; (DAYOFWEEK &gt;=2) &amp;&amp; (DAYOFWEEK &lt;=6),0.0, Occurrence info=CHICAGO IL USA TMY2-94846 WMO#=725300, 09/23 10:20 - 10:30</p>
<p>To debug what is going on with the individual terms in the logical expression, we can add some otherwise useless statements so line traces contain an echo of the current values of the HOUR and DAYOFWEEK built-in variables. So if we add the following lines before the start of the IF block,</p>
<p>Set locHour = Hour, ! echo out for debug</p>
<p>Set locDay = DayOfWeek, ! echo out for debug</p>
<p>We will see the values that Hour and DayOfWeek contain in the debug output. The local variables Erl variables locHour and locDay do not need to be used for anything, but by adding these Erl statements we can glean debugging insights.</p>
<p>The line of Erl code is switched to all uppercase on input, so the line trace differs from the input file in that all characters are capitalized. If the input file was developed using a CamelCase convention, it may be much more difficult to read in the line trace output. Thus, the underscore character “_” may be a more useful convention for inputting Erl code because it will be more readable in the debugging traces.</p>

          <div class="footer">
  <p class="text-center"><a href="https://unmethours.com/questions/scope:all/sort:activity-desc/tags:energyplus/">Get Help</a> | <a href="https://www.energyplus.gov/">More Information</a></p>
  <p class="text-center"><a href="https://github.com/NREL/EnergyPlus">EnergyPlus</a> is developed in collaboration by NREL, LBNL, ORNL, and PNNL.</p>
  <p class="text-center"><a href="http://www.nrel.gov">NREL</a> is a National Laboratory of the U.S. Department of Energy, Office of Energy Efficiency and Renewable Energy, operated by the Alliance for Sustainable Energy, LLC.</p>
  <p class="text-center"><a href="#">Back to Top</a></p>
</div>
        </div>
      </div>
    </div>
    

    <script src="../../js/jquery-2.1.3.min.js"></script>
    <script src="../../js/bootstrap-3.3.4.min.js"></script>
    <script src="../../js/bootstrap-hover-dropdown-2.1.3.min.js"></script>
    <script src="../../js/prettify-1.0.min.js"></script>
    <script src="../../js/base.js"></script>
    <script type="text/x-mathjax-config">
      MathJax.Hub.Config({
        extensions: ["tex2jax.js"],
        jax: ["input/TeX", "output/HTML-CSS"],
        showMathMenu: false,
        showMathMenuMSIE: false,
        "HTML-CSS": {
          imageFont: null,
          preferredFont: null
        }
      });
    </script>
    <script src='https://cdn.mathjax.org/mathjax/latest/MathJax.js'></script>
  </body>
</html>