<!DOCTYPE html>
<html lang="en">
  <head>
    <title>Advanced Surface Concepts - EnergyPlus Documentation</title>
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    
    
    
    <link rel="shortcut icon" href="../../favicon.ico">
    
    <link href="../../css/bootstrap-3.3.4.min.css" rel="stylesheet">
    <link href="../../css/font-awesome-4.3.0.min.css" rel="stylesheet">
    <link href="../../css/prettify-1.0.css" rel="stylesheet">
    <link href="../../css/base.css" rel="stylesheet">
    <!-- HTML5 shim and Respond.js IE8 support of HTML5 elements and media queries -->
    <!--[if lt IE 9]>
      <script src="https://oss.maxcdn.com/libs/html5shiv/3.7.0/html5shiv.js"></script>
      <script src="https://oss.maxcdn.com/libs/respond.js/1.3.0/respond.min.js"></script>
    <![endif]-->
  </head>
  <body>
    <div class="container">
  <nav class="navbar navbar-default" role="navigation">
    <div class="container-fluid">
      <div class="navbar-header">
        <button type="button" class="navbar-toggle collapsed" data-toggle="collapse" data-target=".navbar-collapse">
          <span class="sr-only">Toggle navigation</span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
        </button>
        <a class="navbar-brand" href="../.."><img alt="" src="../../img/EP_32x32.png"> EnergyPlus Documentation</a>
      </div>
      <div class="navbar-collapse collapse">
        <!-- Main navigation -->
        <ul class="nav navbar-nav">
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Intro & Application <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../GettingStarted/GettingStarted">Getting Started</a>
              </li>
            
              <li>
                <a href="../../Tips_and_Tricks_Using_EnergyPlus/Tips_and_Tricks_Using_EnergyPlus">Tips and Tricks for EnergyPlus</a>
              </li>
            
              <li>
                <a href="../../EMS_Application_Guide/EMS_Application_Guide">EMS Applications</a>
              </li>
            
              <li>
                <a href="../../ExternalInterfaces_Application_Guide/ExternalInterfaces_Application_Guide">External Interface Applications</a>
              </li>
            
              <li>
                <a href="../../PlantApplicationGuide/PlantApplicationGuide">Plant Applications</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Input/Output Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InputOutputReference/01-Page1">Status</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown active">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Engineering Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../01-Overview">Overview</a>
              </li>
            
              <li>
                <a href="../02-IntegratedSolution">Integrated Solution Manager</a>
              </li>
            
              <li>
                <a href="../03-SurfaceHeatBalance">Surface Heat Balance Manager</a>
              </li>
            
              <li class="active">
                <a href=".">Advanced Surface Concepts</a>
              </li>
            
              <li>
                <a href="../05-Climate">Climate, Sky and Solar Calculation</a>
              </li>
            
              <li>
                <a href="../06-SolarRadiation">Solar Reflection</a>
              </li>
            
              <li>
                <a href="../07-Daylighting">Daylighting and Window Calcs</a>
              </li>
            
              <li>
                <a href="../08-AirHeatBalance">Air Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../09-BuildingSystemSimulation">Building System Simulation Manager</a>
              </li>
            
              <li>
                <a href="../10-Sizing">Sizing and Design Data</a>
              </li>
            
              <li>
                <a href="../OperationalFaults">Operational Faults</a>
              </li>
            
              <li>
                <a href="../11-DemandLimiting">Demand Limiting</a>
              </li>
            
              <li>
                <a href="../12-AlternativeModeling">Alternative Modeling Processes</a>
              </li>
            
              <li>
                <a href="../13-EncyclopaedicRefs">Encyclopedic Reference of Simulation Models</a>
              </li>
            
              <li>
                <a href="../13a-EncyclopaedicRefs"> - - - - Encyclopedia Volume 1</a>
              </li>
            
              <li>
                <a href="../13b-EncyclopaedicRefs"> - - - - Encyclopedia Volume 2</a>
              </li>
            
              <li>
                <a href="../13c-EncyclopaedicRefs"> - - - - Encyclopedia Volume 3</a>
              </li>
            
              <li>
                <a href="../13d-EncyclopaedicRefs"> - - - - Encyclopedia Volume 4</a>
              </li>
            
              <li>
                <a href="../13e-EncyclopaedicRefs"> - - - - Encyclopedia Volume 5</a>
              </li>
            
              <li>
                <a href="../13f-EncyclopaedicRefs"> - - - - Encyclopedia Volume 6</a>
              </li>
            
              <li>
                <a href="../14-OnSiteGeneration">On-SIte Generation</a>
              </li>
            
              <li>
                <a href="../15-PerformanceCurves">Performance Curves and Lookup Tables</a>
              </li>
            
              <li>
                <a href="../16-Economics">Economic Calculations</a>
              </li>
            
              <li>
                <a href="../17-SpecialModulesReporting">Special Modules and Reporting</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Developer Guides <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InterfaceDeveloper/InterfaceDeveloper">Interface Developer</a>
              </li>
            
              <li>
                <a href="../../ModuleDeveloper/ModuleDeveloper">Module Developer</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Other <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../Acknowledgements/Acknowledgments">Acknowledgements</a>
              </li>
            
              <li>
                <a href="../../AuxiliaryPrograms/AuxiliaryPrograms">Auxiliary Programs</a>
              </li>
            
              <li>
                <a href="../../OutputDetailsAndExamples/OutputDetailsAndExamples">Output Details and Examples</a>
              </li>
            
              <li>
                <a href="../../Using_EnergyPlus_for_Compliance/Using_EnergyPlus_for_Compliance">Using E+ for Compliance</a>
              </li>
            
            </ul>
          </li>
          
        
        </ul>

        <!-- Search, Navigation and Repo links -->
        <ul class="nav navbar-nav navbar-right">
        
        </ul>
      </div>
    </div>
  </nav>
</div>
    <div class="container">
      <div class="row">
        <div class="col-md-3">
          <div class="bs-docs-sidebar hidden-print affix well" role="complementary">
  <ul class="nav">
  
    <li class="main active"><a href="#advanced-surface-concepts">Advanced Surface Concepts</a>
      <ul class="nav">
        
        <li><a href="#exterior-naturally-vented-cavity">Exterior Naturally Vented  Cavity</a></li>
        
        <li><a href="#green-roof-model-ecoroof">Green Roof Model (EcoRoof)</a></li>
        
      </ul>
    </li>
  
  </ul>
  <div class="home-btn">
    <a class="btn btn-default" role="button" href="https://github.com/NREL/EnergyPlus">Back to EnergyPlus</a>
  </div>
</div>
        </div>
        <div class="col-md-9" role="main">
          <h1 id="advanced-surface-concepts">Advanced Surface Concepts</h1>
<h2 id="exterior-naturally-vented-cavity">Exterior Naturally Vented  Cavity</h2>
<p>The input object “SurfaceProperty:ExteriorNaturalVentedCavity” allows modeling a special case for the outside boundary conditions of heat transfer surfaces with a multi-skin exterior that is opaque.  From the thermal envelope’s point of view, the presence of a vented cavity on the outside of the surface modifies the conditions experienced by the underlying heat transfer surfaces.  This exterior cavity acts as a radiation and convection baffle situated between the exterior environment and the outside face of the underlying heat transfer surface.  The actual outer surface is referred to as the “baffle”.  The modeling here assumes that the heat capacity in the outer baffle can be neglected since it is much lower than the underlying mass surface.  This object is used with the BuildingSurface:Detailed object where the heat transfer surfaces are referred to as the underlying surfaces.  The constructions and materials for the heat transfer surfaces should reflect the construction of just the underlying surface.  The SurfaceProperty:ExteriorNaturalVentedCavity object is used to describe the detached layer, or baffle, and the characteristics of the cavity and openings for natural ventilation.  This model uses the SurfaceProperty:OtherSideConditionsModel object to pass boundary conditions to the heat transfer modeling for the underlying surfaces.</p>
<h3 id="baffle-heat-balance">Baffle Heat Balance</h3>
<p>The baffle is assumed to be sufficiently thin and high-conductivity so that it can be modeled using a single temperature (for both sides and along its area).  This temperature <div img="image437.txt">({T_{s,baff}})</div>is determined by formulating a heat balance on a control volume that just encapsulates the baffle surface.  The baffle is assumed to completely cover the underlying surface such that it is opaque to shortwave and longwave radiation.  This assumption means that even though the baffle will have some open area for ventilation, no solar energy passes through these openings. The heat balance is diagrammed in the following figure.</p>
<p><img alt="" src="../../EngineeringReference/media/image438.png" /></p>
<p>Figure 33.  Baffle Surface Heat Balance</p>
<p>The heat balance on the baffle surface’s control volume is:</p>
<div>\[{q''_{\alpha sol}} + {q''_{LWR,Env}} + {q''_{conv,Env}} + {q''_{LWR,cav}} + {q''_{conv,cav}} + {q''_{source}} = 0\]</div>

<p>where:</p>
<p><sub><div img="image440.txt">({q''_{\alpha sol}})</div> </sub>is absorbed direct and diffuse solar (short wavelength) radiation heat flux.</p>
<div img="image441.txt">\({q''_{LWR,Env}}\)</div>

<p>is net long wavelength (thermal) radiation flux exchange with the air and surroundings.</p>
<p><sub><div img="image442.txt">({q''_{conv,Env}})</div> </sub>= surface convection flux exchange with outside air.</p>
<p><sub><div img="image443.txt">({q''_{LWR,cav}})</div> </sub>is net long wavelength (thermal) radiation flux exchange with the outside face of the underlying surface(s).</p>
<p><sub><div img="image444.txt">({q''_{conv,cav}})</div> </sub>= surface convection flux exchange with cavity air.</p>
<div img="image445.txt">\({q''_{source}}\)</div>

<p>is a source/sink term that accounts for energy exported out of the control volume when the baffle is a hybrid device such as a photovoltaic panel.</p>
<p>All terms are positive for net flux to the baffle.  Each of these heat balance components is introduced briefly below.</p>
<h4 id="external-sw-radiation">External SW Radiation</h4>
<p><sub><div img="image446.txt">({q''_{\alpha sol}})</div> </sub> is calculated using procedures presented elsewhere in this manual and includes both direct and diffuse incident solar radiation absorbed by the surface face.  This is influenced by location, surface facing angle and tilt, shading surfaces, surface face material properties, weather conditions, etc.  The baffle blocks all shortwave radiation from reaching the underlying surface.</p>
<h4 id="external-lw-radiation">External LW Radiation</h4>
<div img="image447.txt">\({q''_{LWR,Env}}\)</div>

<p>is a standard radiation exchange formulation between the surface, the sky, the ground, and the atmosphere.  The radiation heat flux is calculated from the surface absorptivity, surface temperature, sky, air, and ground temperatures, and sky and ground view factors.  Radiation is modeled using linearized coefficients.  The baffle blocks all longwave radiation.</p>
<h4 id="external-convection">External Convection</h4>
<p><sub><div img="image448.txt">({q''<em>{conv,Env}})</div> </sub>is modeled using the classical formulation: <div img="image449.txt">({q''</em>{conv}})</div> <sub> </sub>= h<sub>co</sub>(T<sub>air</sub> - T<sub>o</sub>) where h<sub>co</sub>, is the convection coefficient.  The h<sub>co</sub> is treated in the same way as an outside face with ExteriorEnvironment conditions.  In addition, when it is raining outside, we assume the baffle gets wet and model the enhanced surface heat transfer using a large value for <div img="image450.txt">({h_{co}})</div>.</p>
<h4 id="cavity-lw-radiation">Cavity LW Radiation</h4>
<div img="image451.txt">\({q''_{LWR,cav}}\)</div>

<p>is a standard radiation exchange formulation between the baffle surface and the underlying heat transfer surface located across the cavity.  Radiation is modeled using linearized coefficients.</p>
<h4 id="cavity-convection">Cavity Convection</h4>
<p><sub><div img="image452.txt">({q''<em>{conv,cav}})</div> </sub>is modeled using the classical formulation: <div img="image453.txt">({q''</em>{conv}})</div> <sub> </sub>= h<sub>cp</sub>(T<sub>air</sub> - T<sub>o</sub>) where h<sub>cp</sub>, is the convection coefficient.  The value for h<sub>cp</sub> is obtained from correlations used for window gaps from ISO (2003) standard 15099.</p>
<p>Substituting models into (113) and solving for <div img="image454.txt">({T_{s,baff}})</div> yields the following equation:</p>
<div>\[{T_{s,baff}} = \frac{{\left( {{I_s}\alpha  + {h_{co}}{T_{amb}} + {h_{r,atm}}{T_{amb}} + {h_{r,sky}}{T_{sky}} + {h_{r,gnd}}{T_{amb}} + {h_{r,cav}}{T_{so}} + {h_{c,cav}}{T_{a,cav}} + {{q''}_{source}}} \right)}}{{\left( {{h_{co}} + {h_{r,air}} + {h_{r,sky}} + {h_{r,gnd}} + {h_{r,cav}} + {h_{c,cav}}} \right)}}\]</div>

<p>where,</p>
<div img="image456.txt">\({I_s}\)</div>

<p>is the incident solar radiation of all types [W/m<sup>2</sup>],</p>
<div img="image457.txt">\(\alpha \)</div>

<p>is the solar absorptivity of the baffle [dimensionless],</p>
<div img="image458.txt">\({h_{r,atm}}\)</div>

<p>is the linearized radiation coefficient for the surrounding atmosphere [W/m<sup>2</sup>·K],</p>
<div img="image459.txt">\({T_{amb}}\)</div>

<p>is the outdoor drybulb from the weather data, also assumed for ground surface [ºC],</p>
<div img="image460.txt">\({h_{r,sky}}\)</div>

<p>is the linearized radiation coefficient for the sky [W/m<sup>2</sup>·K],</p>
<div img="image461.txt">\({T_{sky}}\)</div>

<p>is the effective sky temperature [ºC],</p>
<div img="image462.txt">\({h_{r,gnd}}\)</div>

<p>is the linearized radiation coefficient for the ground [W/m<sup>2</sup>·K],</p>
<div img="image463.txt">\({h_{r,cav}}\)</div>

<p>is the linearized radiation coefficient for the underlying surface [W/m<sup>2</sup>·K],</p>
<div img="image464.txt">\({T_{so}}\)</div>

<p>is the temperature of the outside face of the underlying heat transfer surface [ºC],</p>
<div img="image465.txt">\({h_{co}}\)</div>

<p>is the convection coefficient for the outdoor environment [W/m<sup>2</sup>·K],</p>
<div img="image466.txt">\({h_{c,cav}}\)</div>

<p>is the convection coefficient for the surfaces facing the plenum [W/m<sup>2</sup>·K], and</p>
<div img="image467.txt">\({T_{a,cav}}\)</div>

<p>is the drybulb temperature for air in the cavity [ºC].</p>
<h3 id="cavity-heat-balance">Cavity Heat Balance</h3>
<p>The <em>cavity</em> is the volume of air located between the baffle and the underlying heat transfer surface.  The cavity air is modeled as well-mixed.  The uniform temperature of the cavity air, <div img="image468.txt">({T_{a,cav}})</div>, is determined by formulating a heat balance on a control volume of air as diagrammed below.</p>
<p><img alt="" src="../../EngineeringReference/media/image469.png" /></p>
<p>Figure 34.  Cavity Air Heat Balance</p>
<p>The heat balance on the cavity air control volume is:</p>
<div>\[{\dot Q_{vent}} + {\dot Q_{co}} + {\dot Q_{c,baff}} = 0\]</div>

<p>where,</p>
<div img="image471.txt">\({\dot Q_{vent}}\)</div>

<p>is the net rate of energy added from natural ventilation – where outdoor ambient air exchanges with the cavity air.</p>
<p><sub><div img="image472.txt">({\dot Q_{co}})</div> </sub> is the net rate of energy added by surface convection heat transfer with the underlying surface.</p>
<div img="image473.txt">\({\dot Q_{c,baff}}\)</div>

<p>is the net rate of energy added by surface convection heat transfer with the collector.</p>
<p>And substituting into yields the following equation:</p>
<div>\[{T_{a,cav}} = \frac{{\left( {{h_{c,cav}}A\,{T_{so}} + {{\dot m}_{vent}}{c_p}{T_{amb}} + {h_{c,cav}}A\,{T_{s,baff}}} \right)}}{{\left( {{h_{c,cav}}A + {{\dot m}_{vent}}{c_p} + {h_{c,cav}}A} \right)}}\]</div>

<p>where,</p>
<div img="image475.txt">\({\dot m_{vent}}\)</div>

<p>is the air mass flow from natural forces [kg/s]</p>
<p>Modeling natural ventilation air exchanges in a general way is challenging.  Simplistic engineering models are used to model <div img="image476.txt">({\dot m_{vent}})</div> resulting from natural buoyancy and wind forces.  Reasoning that the configuration is similar to single-side natural ventilation, we elect to use correlations for natural ventilation presented as equations (29) and (30) in Chapter 26. of ASHRAE HOF (2001).</p>
<div>\[{\dot m_{vent}} = \rho \,{{\rm{\rlap{--} \dot V}}_{{\rm{tot}}}}\]</div>

<p>where,</p>
<div img="image478.txt">\(\rho \)</div>

<p>is the density of air [kg/m<sup>3</sup>], and</p>
<div img="image479.txt">\({{\rm{\rlap{--} \dot V}}_{{\rm{tot}}}} = {{\rm{\rlap{--}\dot V}}_{{\rm{wind}}}} + \,{{\rm{\rlap{--} \dot V}}_{{\rm{thermal}}}}\)</div>

<p>is the total volumetric flow rate of air ventilating in and out of the cavity.</p>
<div>\[{{\rm{\rlap{--} \dot V}}_{{\rm{wind}}}} = {C_v}{A_{in}}{U_\infty }\]</div>

<div img="image481.txt">\({{\rm{\rlap{--} \dot V}}_{{\rm{thermal}}}} = {C_D}{A_{in}}\sqrt {2g\Delta {H_{NPL}}\left( {{T_{a,cav}} - {T_{amb}}} \right)/{T_{a,cav}}} \)</div>

<p>(if <div img="image482.txt">({T_{a,cav}} &gt; {T_{amb}})</div>)</p>
<div img="image483.txt">\({{\rm{\rlap{--} \dot V}}_{{\rm{thermal}}}} = {C_D}{A_{in}}\sqrt {2g\Delta {H_{NPL}}\left( {{T_{amb}} - {T_{a,cav}}} \right)/{T_{amb}}} \)</div>

<p>(if <div img="image484.txt">({T_{amb}} &gt; {T_{a,cav}})</div> and baffle is vertical)</p>
<div img="image485.txt">\({C_v}\)</div>

<p>is the effectiveness of the openings that depends on opening geometry and the orientation with respect to the wind.  ASHRAE HoF (2001) indicates values ranging from 0.25 to 0.6.  This value is available for user input.</p>
<div img="image486.txt">\({C_D}\)</div>

<p>is the discharge coefficient for the opening and depends on opening geometry.  This value is available for user input.</p>
<p>Mass continuity arguments lead to modeling the area of the openings as one half of the total area of the openings, so we have:</p>
<div>\[{A_{in}} = \frac{{A\,}}{2}\]</div>

<div img="image488.txt">\(g\)</div>

<p>is the gravitational constant taken as 9.81 [m/s<sup>2</sup>].</p>
<div img="image489.txt">\(\Delta {H_{NPL}}\)</div>

<p>is the height from midpoint of lower opening to the Neutral Pressure Level.  This is value is available for user input.</p>
<p>If the cavity is horizontal and <div img="image490.txt">({T_{amb}} &gt; {T_{a,cav}})</div> then <div img="image491.txt">({{\rm{\rlap{--} \dot V}}_{{\rm{thermal}}}}{\rm{  =  0}})</div> because this is a stable situation.</p>
<h3 id="underlying-heat-transfer-surface">Underlying Heat Transfer Surface</h3>
<p>The exterior baffle and cavity are applied to the outside of a heat transfer surface.  This surface is modeled using the usual EnergyPlus methods for handling heat capacity and transients – typically the CTF method.  These native EnergyPlus heat balance routines are used to calculate <div img="image492.txt">({T_{so}})</div>.  The exterior baffle and cavity system is coupled to the underlying surface using the SurfaceProperty:OtherSideConditionsModel mechanism.  The exterior naturally vented cavity model provides values for <div img="image493.txt">({h_{r,cav}})</div>,<div img="image494.txt">({T_{s,baff}})</div>, <div img="image495.txt">({h_{c,cav}})</div>, and <div img="image496.txt">({T_{a,cav}})</div> for use with the heat balance model calculations for the outside face of the underlying surface (described elsewhere in this manual).</p>
<h3 id="solar-and-shading-calculations">Solar and Shading Calculations</h3>
<p>The exterior vented cavity model uses standard EnergyPlus surfaces in order to take advantage of the detailed solar and shading calculations.  Solar radiation incident on the surface includes beam and diffuse radiation, as well as radiation reflected from the ground and adjacent surfaces.  Shading of the collector by other surfaces, such as nearby buildings or trees, is also taken into account.</p>
<h3 id="local-wind-speed-calculations">Local Wind Speed Calculations</h3>
<p>The outdoor wind speed affects terms used in modeling.  The wind speed in the weather file is assumed to be measured at a meteorological station located in an open field at a height of 10 m.  To adjust for different terrain at the building site and differences in the height of building surfaces, the local wind speed is calculated for each surface.</p>
<p>The wind speed is modified from the measured meteorological wind speed by the equation (ASHRAE 2001):</p>
<div>\[{U_\infty } = {V_{met}}{\left( {\frac{{{\delta_{met}}}}{{{z_{met}}}}} \right)^{{a_{met}}}}{\left( {\frac{z}{\delta }} \right)^a}\]</div>

<p>where z is the height of the centroid of the system, z<sub>met</sub> is the height of the standard meteorological wind speed measurement, and a and d are terrain-dependent coefficients.  d is the boundary layer thickness for the given terrain type.  The values of a and d are shown in the following tables:</p>
<p>Table 19. Terrain-Dependent Coefficients (ASHRAE 2001).</p>
<table class="table table-striped">







<tr>
<td>Terrain</td>
<td>Description</td>
<td>Exponent, a</td>
<td>Layer Thickness,d (m)</td>
</tr>
<tr>
<td>1</td>
<td>Flat, open country</td>
<td>0.14</td>
<td>270</td>
</tr>
<tr>
<td>2</td>
<td>Rough, wooded country</td>
<td>0.22</td>
<td>370</td>
</tr>
<tr>
<td>3</td>
<td>Towns and cities</td>
<td>0.33</td>
<td>460</td>
</tr>
<tr>
<td>4</td>
<td>Ocean</td>
<td>0.10</td>
<td>210</td>
</tr>
<tr>
<td>5</td>
<td>Urban, industrial, forest</td>
<td>0.22</td>
<td>370</td>
</tr>

</table>

<p>The exterior vented cavity can be defined such that it has multiple underlying heat transfer surfaces.  The centroid heights for each surface are area-weighted to determine the average height for use in the local wind calculation.</p>
<h3 id="convection-coefficients">Convection Coefficients</h3>
<p>Exterior cavity modeling requires calculating up to three different coefficients for surface convection heat transfer.  These coefficients are defined in the classic way by:</p>
<div>\[{h_c} = \frac{{{T_{air}} - {T_{surf}}}}{{{{q''}_{conv}}}}\]</div>

<p>First, <div img="image499.txt">({h_{co}})</div> is the convection coefficient for the baffle surface facing the outdoors.  It is modeled in exactly the same way as elsewhere in EnergyPlus and will depend on the user setting for Outside Convection Algorithm – Outside Surface Heat Balance entry elsewhere in this document.</p>
<p>Second, <div img="image500.txt">({h_{c,cav}})</div> is the convection coefficient for baffle surfaces facing the cavity.  This coefficient is applied to both the baffle and the underlying surface.  The convection coefficient is modeled in the same way used in EnergyPlus to model air gaps in windows.  These correlations vary by Rayleigh number and surface tilt and are based on the work of various research including Hollands et. al., Elsherbiny et. al., Wright, and Arnold.  The formulations are documented in ISO (2003) standard 15099.  The routines were adapted from Subroutine NusseltNumber in WindowManager.f90 (by F. Winkelmann), which itself was derived from Window5 subroutine “nusselt”.</p>
<h3 id="radiation-coefficients">Radiation Coefficients</h3>
<p>Exterior vented cavity modeling requires calculating up to four different linearized coefficients for radiation heat transfer.  Whereas radiation calculations usually use temperature raised to the fourth power, this greatly complicates solving heat balance equations for a single temperature.  Linearized radiation coefficients have the same units and are used in the same manner as surface convection coefficients and introduce very little error for the temperature levels involved.</p>
<p>The radiation coefficient, <div img="image501.txt">({h_{r,cav}})</div>, is used to model thermal radiation between the collector surface and the outside face of the underlying heat transfer surface.  We assume a view factor of unity.  It is calculated using:</p>
<div>\[{h_{r,cav}} = {\sigma_{SB}}{e_{baff}}{e_{so}}\frac{{\left( {T_{s,baff}^4 - T_{so}^4} \right)}}{{\left( {{T_{s,baff}} - {T_{so}}} \right)}}\]</div>

<p>where,</p>
<p>all temperatures are converted to Kelvin,</p>
<div img="image503.txt">\({\sigma_{SB}}\)</div>

<p>is the Stefan-Boltzmann constant,</p>
<div img="image504.txt">\({e_{baff}}\)</div>

<p>is the longwave thermal emittance of the baffle, and</p>
<div img="image505.txt">\({e_{so}}\)</div>

<p>is the longwave thermal emittance of the underlying heat transfer surface.</p>
<p>The three other coefficients, <div img="image506.txt">({h_{r,atm}})</div>, <div img="image507.txt">({h_{r,sky}})</div>, and <div img="image508.txt">({h_{r,gnd}})</div> are used elsewhere in EnergyPlus for the outside face surface heat balance and are calculated in the same manner as equation .  [This is accomplished by calling subroutine InitExteriorConvectionCoeffs in the file HeatBalanceConvectionCoeffs.f90. ]</p>
<h3 id="references">References</h3>
<p>ASHRAE HOF 2001.  2001 ASHRAE Fundamentals Handbook.  American Society of Heating Refrigeration and Air-Conditioning Engineers. Altanta GA.</p>
<p>ISO. 2003. ISO 15099:2003. Thermal performance of windows, doors, and shading devices – Detailed calculations. International Organization for Standardization.</p>
<h2 id="green-roof-model-ecoroof">Green Roof Model (EcoRoof)</h2>
<h3 id="overview">Overview</h3>
<p>The input object Material:RoofVegetation provides a model for green roofs (aka ecoroofs or vegetated roofs) that are becoming increasingly common for both new and retrofit buildings. There is widespread recognition and a growing literature of measured data that suggest green roofs can reduce building energy consumption. Currently, however, there are few design tools available to assist developers and architects in assessing the likely magnitude of energy savings associated with various implementation options (e.g., soil type/depth, irrigation options, plant type). As a result there is a significant need for a quantitative and physically-based building energy simulation tool that represents the effects of green roof constructions. Such a tool would facilitate more rapid spread of green roof technologies and make it possible to account for green roof benefits in state energy codes and related energy efficiency standards such as LEED.</p>
<p>In response to the need for green roof design tools a computational model of the heat transfer processes involved on a vegetated roof has been developed. This model accounts for:</p>
<p>·        long wave and short wave radiative exchange within the plant canopy,</p>
<p>·        plant canopy effects on convective heat transfer,</p>
<p>·        evapotranspiration from the soil and plants, and</p>
<p>·        heat conduction (and storage) in the soil layer</p>
<p>The ability to track moisture-dependent thermal properties is not implemented yet due to stability issues in the CTF scheme, but is under development for use with the finite difference solution scheme made available in EnergyPlus starting in version 2.</p>
<p>As implemented in EnergyPlus the green roof module allows the user to specify “ecoroof” as the outer layer of a rooftop construction using a “Material:RoofVegetation” object. The user can then specify various aspects of the green roof construction including growing media depth, thermal properties, plant canopy density, plant height, stomatal conductance (ability to transpire moisture), and soil moisture conditions (including irrigation).</p>
<p>The model formulation includes the following:</p>
<p>·        simplified moisture balance that allows precipitation, irrigation, and moisture transport between two soil layers (top and root zone).</p>
<p>·        soil and plant canopy energy balance based on the Army Corps of Engineers’ FASST vegetation models (Frankenstein and Koenig), drawing heavily from BATS (Dickenson et al.) and SiB (Sellers et al.).</p>
<p>·        soil surface (T<sub>g</sub>) and foliage (T<sub>f</sub>) temperature equations are solved simultaneously each time step, inverting the CTF to extract heat flux information for the energy balance calculation.</p>
<p>The detailed energy balance analysis and resulting equations, being rather complicated, are summarized here. The interested reader is referred to the FASST documentation cited herein for the complete development. The end result is a set of two simultaneous equations for temperature—one for the soil surface and the other for the foliage.</p>
<h3 id="green-roof-model-description">Green Roof Model Description</h3>
<p>As with a traditional roof, the energy balance of an green roof is dominated by radiative forcing from the sun. This solar radiation is balanced by sensible (convection) and latent (evaporative) heat flux from soil and plant surfaces combined with conduction of heat into the soil substrate. This energy balance is illustrated in Figure 35. The variables introduced in this figure are defined in the equations that follow.</p>
<p><img alt="Fig1EcoRoof" src="../../EngineeringReference/media/image509.png" /></p>
<p>Figure 35.  The Energy Balance for a Green Roof.</p>
<p>The energy budget analysis follows the Fast All Season Soil Strength (FASST) model developed by Frankenstein and Koenig for the US Army Corps of Engineers. FASST was developed, in part, to determine the ability of soils to support manned and unmanned vehicles and personnel movement. In order to accomplish this, however, FASST tracks the energy and moisture balance (including ice and snow) within a vegetated soil. It is a one-dimensional model that draws heavily from other plant canopy models including BATS (Dickinson et al.) and SiB (Sellers et al.). We have implemented FASST here with only a few modifications to adapt it for use with a relatively thin soil layer. The sign convention used assumes all heat fluxes are positive when energy is absorbed into the layer.</p>
<p>In the following discussion this energy budget is divided into a budget for the foliage layer (F<sub>f</sub>) and a budget for the ground surface (F<sub>g</sub>­). The various parameterizations for latent and sensible heat flux are described in some detail and then the equation set is reduced to the simultaneous solution of two equations involving the temperatures of the foliage and ground surface.</p>
<h4 id="energy-budget-in-the-foliage-layer">Energy budget in the foliage layer</h4>
<p>The foliage energy balance is given by:</p>
<div>\[{F_f} = {\sigma_f}\left[ {{I_S}^ \downarrow (1 - {\alpha_f}) + {\varepsilon_f}{I_{ir}}^ \downarrow  - {\varepsilon_f}\sigma {T_f}^4} \right] + \frac{{{\sigma_f}{\varepsilon_g}{\varepsilon_f}\sigma }}{{{\varepsilon_1}}}\left( {{T_g}^4 - {T_f}^4} \right) + {H_f} + {L_f}\]</div>

<p>In addition to convective and sensible heat transfer this equation accounts for both the short and longwave radiation absorbed by the vegetation, including the effects of multiple reflections. The sensible and latent heat flux terms (H<sub>f</sub> and L<sub>f­</sub>) are somewhat complicated and therefore discussed in some detail below.</p>
<h5 id="sensible-heat-flux-in-the-foliage-layer">Sensible heat flux in the foliage layer</h5>
<p>The sensible heat transfer between the leaf surface and near-canopy air (H<sub>f</sub>) is influenced by the temperature difference between them, wind speed, and Leaf Area Index (LAI). The Leaf Area Index is the dimensionless ratio of the projected leaf area for a unit ground area (Oke). In contrast fractional vegetative cover (s<sub>f</sub>) is the ratio of shaded ground surface to total ground surface area. The sensible heat flux is given by:</p>
<div>\[{H_f} = (1.1*LAI{\rho_{af}}{C_{p,a}}{C_f}{W_{af}})*({T_{af}} - {T_f})\]</div>

<p>In this equation the constant 1.1 accounts for heat transfer from the stems, twigs and limbs (Deardorff). The properties of air near the foliage are modeled using the average from the foliage and instrument conditions:</p>
<div>\[{\rho_{af}} = 0.5({\rho_a} + {\rho_f})\]</div>

<p>where r<sub>a</sub> is the density of air at the instrument height  and r<sub>f</sub> is the density of air at the leaf temperature. The air temperature within the foliage is estimated by:</p>
<div>\[{T_{af}} = (1 - {\sigma_f})({T_a}) + {\sigma_f}\left( {0.3{T_a} + 0.6{T_f} + 0.1{T_g}} \right)\]</div>

<p><em>where, T<sub>a</sub></em> is the air temperature at the instrument height in Kelvin <em>T<sub>f</sub></em>, is leaf temperature in Kelvin and <em>T<sub>g</sub></em>, is the ground surface temperature in Kelvin. The foliage wind speed is estimated as:</p>
<div>\[{W_{af}} = 0.83{\sigma_f}W\sqrt {C_{hn}^f}  + (1 - {\sigma_f})W\]</div>

<p>Here <em>W</em> is the larger of 2.0 m/s or the actual wind speed above the canopy (Hughes et al.) and C<sup>f</sup><sub>hn</sub> is the transfer coefficient at near-neutral atmospheric stability conditions:</p>
<div>\[C_{hn}^f = {K_v}^2 \cdot {\left( {\ln \left( {\frac{{{Z_a} - {Z_d}}}{{Z_o^f}}} \right)} \right)^{ - 2}}\]</div>

<p>where <em>K<sub>v</sub>,</em> is von Karmen’s constant (0.4), Z<sub>a</sub> is the instrument height, Z<sub>d</sub> is the zero displacement height in meters (height above soil within which the wind speed is effectively zero), and Z<sup>f</sup><sub>o</sub> is the foliage roughness length scale (m). The formulations for zero displacement height, roughness length are based on Balick et al.:</p>
<div>\[{Z_d} = 0.701Z_{_f}^{0.979}\]</div>

<div>\[{Z_o} = 0.131Z_{_f}^{0.997}\]</div>

<p>Finally, the bulk transfer coefficient as defined by Deardorff is given by:</p>
<div>\[{C_f} = 0.01*\left( {1 + \frac{{0.3(m/s)}}{{{W_{af}}(m/s)}}} \right)\]</div>

<h5 id="latent-heat-flux-in-the-foliage-layer">Latent heat flux in the foliage layer</h5>
<p>The process of water loss through plant respiration is known as transpiration. It is controlled by the closing and opening of stomata - the intercellular openings between to epidermal (guard) cells (Gates). The resistance to the diffusion of water vapor from these spaces into the atmosphere is called stomatal resistance. It depends on factors such as light intensity, soil moisture content and vapor pressure difference between inside leaf and the outside atmosphere. It is measured in units of s/m and is formulated as:</p>
<div>\[{r_s} = \frac{{{r_{s,\min }}}}{{LAI}} \cdot {f_1} \cdot {f_2} \cdot {f_3}\]</div>

<p>Here, r<sub>s,min</sub> is the minimum stomatal resistance. The actual stomatal resistance at any time is proportional to this minimum resistance and inversely proportional to LAI. The stomatal resistance is further modified by fractional multiplying factors that relate to incoming solar radiation and atmospheric moisture. As found in Frankenstein and Koenig the inverses of the multiplying factors f<sub>1</sub>, f<sub>2</sub>, and f<sub>3</sub> are given by:</p>
<div>\[\begin{array}{l}\frac{1}{{{f_1}}} = \min \left[ {1,\frac{{0.004*{I_s}^ \downarrow  + 0.005}}{{0.81*(0.004*{I_s}^ \downarrow  + 1)}}} \right]\\\frac{1}{{{f_2}}} = \left\{ {\begin{array}{*{20}{c}}0&{when}&{{\theta_r} > \overline \theta  }\\\{\frac{{\overline \theta   - {\theta_r}}}{{{\theta_{\max }} - {\theta_r}}}}&{when}&{{\theta_r} \le \overline \theta   \le {\theta_{\max }}}\end{array}} \right.\\\frac{1}{{{f_3}}} = \exp \left[ { - {g_d}({e_{f,sat}} - {e_a}} \right]\end{array}\]</div>

<p>Here, Q<sub>r</sub>, is the residual moisture content (defined as the amount of moisture in soil when plants begin to wilt), Q<sub>max</sub> is the maximum moisture content (defined as the maximum amount of moisture a particular type of soil can hold and above which run off occurs), and <div img="image521.txt">(\overline \Theta  )</div> is the average soil moisture in the root zone. The residual moisture content is typically around 0.01 m<sup>3</sup>/m<sup>3</sup> (Frankenstein and Koenig). The maximum moisture content depends upon the soil, but generally varies from 0.3 to 0.6 m<sup>3</sup>/m<sup>3</sup> (Guymon et al.). In the expression for f<sub>3</sub>, g<sub>d</sub> is a plant specific characteristic that is only non-zero for trees, e<sub>f,sat</sub> is the saturated vapor pressure at the leaf temperature, and e<sub>a</sub> is the air vapor pressure.</p>
<p>Resistance to moisture exchange offered by the boundary layer formed on the leaf surface is known as aerodynamic resistance. It is measured in units of (s/m) and is influenced by wind speed, surface roughness and stability of the atmosphere (Oke). It is formulated as:</p>
<div>\[{r_a} = \frac{1}{{{c_f}{W_{af}}}}\]</div>

<p>The combined effect of aerodynamic and stomatal resistances to vapor diffusion is integrated into a foliage surface wetness factor:</p>
<div>\[r'' = \frac{{{r_a}}}{{{r_a} + {r_s}}}\]</div>

<p>This surface wetness factor is simply a ratio of the aerodynamic resistance to the total resistance. When the aerodynamic resistance is small the wetness factor approaches zero (leaf surfaces remain dry as surface moisture is readily evaporated). As the aerodynamic resistance increases in importance relative to stomatal resistance the wetness factor approaches 1.0 (moisture readily travels to the leaf surfaces, but is not easily evaporated).</p>
<p>The latent heat flux is then given by:</p>
<div>\[{L_f} = {l_f} * LAI{\rho_{af}}{C_f}{W_{af}}{r^``}\left( {{q_{af}} - {q_{f,sat}}} \right)\]</div>

<p>Here <em>l<sub>f</sub></em> , is the latent heat of vaporization (J/kg), q<sub>f,sat</sub> is the saturation mixing ratio at the leaf surface temperature, and q<sub>af</sub> is the mixing ratio of the air within the canopy. As developed in Frankenstein and Koenig the mixing ratio within the canopy can be determined from:</p>
<div>\[{q_{af}} = \left[ {\frac{{\left( {1 - {\sigma_f}} \right){q_a} + {\sigma_f}\left( {0.3{q_a} + 0.6{q_{f,sat}}{r^``} + 0.1{q_{f,sat}}{M_g}} \right)}}{{1 - {\sigma_f}\left[ {0.6\left( {1 - {r^``}} \right) + 0.1\left( {1 - {M_g}} \right)} \right]}}} \right]\]</div>

<p>where the factor <em>M<sub>g</sub></em>  (ranging from 0 to 1) is the ratio of volumetric moisture content to the porosity of the soil (Koenig). The latent heat of vaporization (<em>l<sub>f</sub></em>) is the amount of energy required to convert a unit mass of water to vapor. It is measured in units of J/kg and is inversely proportional to the temperature. From Henderson-Sellers it is estimated as:</p>
<div>\[{l_f} = 1.91846*{10^6}{\left[ {\frac{{{T_f}}}{{{T_f} - 33.91}}} \right]^2}\]</div>

<h4 id="soil-energy-budget">Soil Energy budget</h4>
<p>The energy budget at the soil surface is mainly influenced by the soil thermal properties, the amount of foliage coverage (s<sub>f</sub>) and the amount of moisture in the soil. If the soil surface is densely covered the diurnal range of surface temperature is small. In the soil energy budget the heat released or gained due to phase changes of soil water, precipitation heat flux and heat flux due to vertical transport of water in the soil are ignored. Future refinements to this model will incorporate these phenomena. The sign convention followed here is the same as above (heat flux into the soil is positive). The overall energy balance at the soil surface (as given in Frankenstein and Koenig) is:</p>
<div>\[{F_g} = (1 - {\sigma_f})\left[ {I_s^ \downarrow (1 - {\alpha_g}) + {\varepsilon_g}I_{ir}^ \downarrow  - {\varepsilon_g}T_g^4} \right] - \frac{{{\sigma_f}{\varepsilon_g}{\varepsilon_f}\sigma }}{{{\varepsilon_1}}}\left( {T_g^4 - T_f^4} \right) + {H_g} + {L_g} + K*\frac{{\partial {T_g}}}{{\partial z}}\]</div>

<p>As with the energy equation for the foliage this equation represents sensible heat flux (H<sub>g</sub>), latent heat flux (L<sub>g</sub>) and the multiple reflections associated with long and short wave radiation. The final term on the right side gives the conduction of heat into the soil substrate.</p>
<h5 id="sensible-heat-flux-in-the-soil-layer">Sensible heat flux in the soil layer</h5>
<p>Sensible heat flux between the soil surface and air in its vicinity is dependent on the temperature difference between them and the wind speed within the canopy. It is given as</p>
<div>\[{H_g} = {\rho_{ag}}{C_{p,a}}C_h^g{W_{af}}({T_{af}} - {T_g})\]</div>

<p>where <div img="image529.txt">(C_h^g)</div> is the bulk transfer coefficient and r<sub>ag</sub> is the density of air near the soil surface (kg/m<sup>3</sup>) given by:</p>
<div>\[{p_{ag}} = \frac{{{p_a} + {p_g}}}{2}\]</div>

<p>Here r<sub>g</sub> is the density of air at the ground surface temperature</p>
<p>The bulk transfer coefficient is given as the linear combination of bulk transfer coefficient near ground (C<sup>f</sup><sub>hn</sub>) and near foliage-atmosphere interface (C<sup>g</sup><sub>hn</sub>) multiplied by the stability factor (G<sub>h</sub>) and is formulated as:</p>
<div>\[C_h^g = {\Gamma_k}\left[ {\left( {1 - {\sigma_f}} \right)C_{hn}^g + {\sigma_f}C_{hn}^f} \right]\]</div>

<p>The ground and foliage bulk transfer coefficients, in turn, are given by:</p>
<div>\[C_{hn}^g = r_{ch}^{ - 1}{\left[ {\frac{{{K_v}}}{{\ln \left( {{\raise0.7ex\hbox{${{Z_a}}$} \!\mathord{\left/ {\vphantom {{{Z_a}} {Z_o^g}}}\right.}\!\lower0.7ex\hbox{${Z_o^g}$}}} \right)}}} \right]^2}\]</div>

<p>And</p>
<div>\[C_{hn}^f = {\left[ {\frac{{{K_v}}}{{\ln \left( {{\raise0.7ex\hbox{${{Z_a} - {Z_d}}$} \!\mathord{\left/ {\vphantom {{{Z_a} - {Z_d}} {Z_o^f}}}\right.}\!\lower0.7ex\hbox{${Z_o^f}$}}} \right)}}} \right]^2}\]</div>

<p>where<div img="image534.txt">(Z_o^g)</div> and <div img="image535.txt">(Z_o^f)</div> are the ground and foliage roughness lengths,  r<sub>ch</sub> is turbulent Schmidt number (0.63), and K<sub>v</sub> is the von Karman constant (0.4).</p>
<p>The condition of the atmosphere (G<sub>h</sub>) is determined as stable or unstable based on the sign of the bulk Richardson number:</p>
<div>\[{R_{ib}} = \frac{{2g{Z_a}\left( {{T_{af}} - {T_g}} \right)}}{{\left( {{T_{af}} + {T_g}} \right)W_{af}^2}}\]</div>

<p>The atmospheric stability factor is then given by Businger and Lumley and Panofsky as:</p>
<div>\[{\Gamma_h} = \left\{ {\begin{array}{*{20}{c}}{\frac{{1.0}}{{{{\left( {1.0 - 16.0{R_{ib}}} \right)}^{0.5}}}}}&{for}&{{R_{ib}} < 0}\\\{\frac{{1.0}}{{\left( {1.0 - 5.0{R_{ib}}} \right)}}}&{for}&{{R_{ib}} > 0}\end{array}} \right.\]</div>

<h5 id="latent-heat-flux-in-the-soil-layer">Latent heat flux in the soil layer</h5>
<p>Removal of water vapor from the soil surface depends on the difference between the mixing ratio of the soil surface and air and the wind speed within the canopy. The resulting latent heat flux is then given by:</p>
<div>\[{L_R} = C_e^g{l_g}{W_{af}}{\rho_{ag}}\left( {{q_{af}} - {q_g}} \right)\]</div>

<p>Here<div img="image539.txt">(C_e^g)</div>is the bulk transfer coefficient, l<sub>g</sub> is the latent heat of vaporization at the ground surface temperature, q<sub>af</sub> is the mixing ratio at the foliage-atmosphere interface, and q<sub>f</sub> is the mixing ratio at the ground surface, given by:</p>
<div>\[{q_g} = {M_g}{q_{g,sat}} + \left( {1 - {M_g}} \right){q_{af}}\]</div>

<p>The bulk transfer coefficient for latent heat exchange is analogous to that for sensible heat exchange and is given by:</p>
<div>\[C_e^g = {\Gamma_e}\left[ {\left( {1 - {\sigma_f}} \right)C_{en}^g + {\sigma_f}C_{hn}^f} \right]\]</div>

<p>where<div img="image542.txt">(C_{en}^g)</div>is the near ground bulk transfer coefficient for Latent heat flux and G<sub>e</sub> is the latent heat exchange stability correction factor (assumed to be the same as G<sub>h</sub>).</p>
<h3 id="linearization">Linearization</h3>
<p>In order to solve the foliage and soil heat budget equations, the 4<sup>th</sup> <sup> </sup>order terms T<sub>f</sub><sup>4</sup> and T<sub>g</sub><sup>4</sup>  and mixing ratio terms q<sub>g,sat</sub> and q<sub>f,sat</sub> <sub> </sub>are linearized as given by Deardorff:</p>
<div>\[{\left[ {T_f^{\left( {n + 1} \right)}} \right]^4} = {\left[ {T_f^n} \right]^4} + 4{\left[ {T_f^n} \right]^3}\left[ {T_f^{n + 1} - T_f^n} \right]\]</div>

<div>\[{\left[ {T_g^{\left( {n + 1} \right)}} \right]^4} = {\left[ {T_g^n} \right]^4} + 4{\left[ {T_g^n} \right]^3}\left[ {T_g^{n + 1} - T_g^n} \right]\]</div>

<p>Here T<sub>f</sub><sup>n+1</sup> and T<sub>g</sub><sup>n+1</sup> are the current time step leaf and ground surface temperatures in Kelvin. T<sub>f</sub><sup>n</sup> and T<sub>g</sub><sup>n</sup> are the corresponding temperatures at the previous time step.</p>
<p>The saturation mixing ratio at the ground and leaf surface temperatures are given as:</p>
<div>\[{q_{g,sat}}\left( {T_g^{n + 1}} \right) = {q_{sat}}\left( {T_g^n} \right) + {\left( {\frac{{\partial {q_{sat}}}}{{\partial T}}} \right)_{T_g^n}} * \left( {T_g^{n + 1} - T_g^n} \right)\]</div>

<div>\[{q_{f,sat}}\left( {T_f^{n + 1}} \right) = {q_{sat}}\left( {T_f^n} \right) + {\left( {\frac{{\partial {q_{sat}}}}{{\partial T}}} \right)_{T_f^n}} * \left( {T_f^{n + 1} - T_f^n} \right)\]</div>

<p>where q<sub>sat</sub>(T<sub>g</sub><sup>n</sup>) is the saturation mixing ratio at the previous time step and is formulated as given in Garratt:</p>
<div>\[{q_{sat}}\left( {T_g^n} \right) = \frac{{0.622{e^ * }\left( {T_g^n} \right)}}{{P - {e^ * }\left( {T_g^n} \right)}}\]</div>

<p>Here the saturation vapor pressure e* (Pa) is evaluated at the ground temperature from the previous time step (T<sub>g</sub><sup>n</sup>) as:</p>
<div>\[{e^*} = 611.2\exp \left[ {17.67\left( {\frac{{T_g^n - 273.15}}{{T_g^n - 29.65}}} \right)} \right]\]</div>

<p>The derivative of saturation mixing ratio at the previous time step is given by:</p>
<div>\[\frac{{d{q^ * }}}{{dT_g^n}} = \left[ {\frac{{0.622 * P}}{{{{\left( {P - 0.378 * {e^ * }} \right)}^2}}}} \right]\left( {\frac{{d{e^ * }}}{{dT_g^n}}} \right)\]</div>

<p>Here, the derivative of the saturation vapor pressure can be calculated from the Clausius-Clapeyron equation:</p>
<div>\[\frac{{d{e^ * }}}{{dT_g^n}} = \frac{{{l_g} * {e^ * }\left( {T_g^n} \right)}}{{\left( {{R_v} * {{\left( {T_g^n} \right)}^2}} \right)}}\]</div>

<p>Where R<sub>v</sub> is the gas constant for water vapor and l<sub>g</sub> is the latent heat of vaporization at the soil surface temperature.</p>
<p>The corresponding saturation mixing ratio relations for the leaf surfaces can be obtained by replacing T<sub>g</sub> with T<sub>f</sub> in the above relations.</p>
<h3 id="final-equations">Final Equations</h3>
<p>After linearization the final equations are of the form:</p>
<div>\[C_1^f + C_2^f{T_g} + C_3^f{T_f} = 0\]</div>

<div>\[C_1^g + C_2^g{T_g} + C_3^g{T_f} = 0\]</div>

<p>The coefficients in these equations result from the direct combination of the equations from the above development. The interested reader is directed to the papers by Frankenstein and Koenig for the complete and somewhat complicated expressions.</p>
<p>This final set of equations is then solved simultaneously to obtain T<em><sub>g</sub></em> and T<em><sub>f</sub></em> . One key difference in our implementation of the FASST algorithm is that the conduction terms in the equations for <div img="image553.txt">(C_1^g)</div>and <div img="image554.txt">(C_2^g)</div> are solved by inverting the Conduction Transfer Functions (CTF) within the EnergyPlus solution scheme.</p>
<h3 id="green-roof-nomenclature">Green Roof Nomenclature</h3>
<p>C<sub>1</sub>, C<sub>2</sub>, C<sub>3</sub>    =          coefficients in linearized temperature equations</p>
<p><em>C<sub>e</sub><sup>g</sup>              =         </em> latent heat flux bulk transfer coefficient at ground layer</p>
<p><em>C<sub>f</sub>              </em> =          bulk heat transfer coefficient</p>
<p>C<sub>h</sub><sup>g</sup>              =          sensible heat flux bulk transfer coefficient at ground layer</p>
<p>C<sub>hn</sub><sup>f</sup>             =          near-neutral transfer coefficient at foliage layer</p>
<p>C<sub>hn</sub><sup>g</sup> =          near-neutral transfer coefficient at ground layer</p>
<p>C<sub>p,a</sub>             =          specific heat of air at constant pressure (1005.6 J/kg k)</p>
<p>e<sup>*</sup>                =          saturation vapor pressure (Pa)</p>
<p>f<sub>1</sub>                =          multiplying factor for radiation effect on stomatal resistance</p>
<p>f<sub>2</sub>                =          multiplying factor for moisture effect on stomatal resistance</p>
<p>f<sub>3</sub>                =          additional multiplying factor for stomatal resistance</p>
<p>F<sub>f</sub>                =          net heat flux to foliage layer (W/m<sup>2</sup>)</p>
<p>F<sub>g</sub>               =          net heat flux to ground surface (W/m<sup>2</sup>)</p>
<p>g<sub>d</sub>               =          plant specific characteristic related to stomatal resistance</p>
<p>H <em><sub>f</sub></em>               =          foliage sensible heat flux (W/m<sup>2</sup>)</p>
<p>H<sub>g</sub>               =          ground sensible heat flux (W/m<sup>2</sup>)</p>
<div img="image555.txt">\(I_s^ \downarrow \)</div>

<p>=          total incoming short wave radiation (W/m<sup>2</sup>)</p>
<div img="image556.txt">\(I_{i\gamma }^ \downarrow \)</div>

<p>=          total incoming longwave radiation (W/m<sup>2</sup>)</p>
<p>K<sub>v</sub>               =          von Karmen constant (0.4)</p>
<p>l<sub>f</sub>                 =          latent heat of vaporization at foliage temperature (J/kg)</p>
<p>l<sub>g</sub>                =          latent heat of vaporization at ground temperature (J/kg)</p>
<p>L<em><sub>f</sub></em>                =          foliage latent heat flux (W/m<sup>2</sup>)</p>
<p>L<sub>g</sub>               =          ground latent heat flux (W/m<sup>2</sup>)</p>
<p><em>LAI</em>             =          leaf area index (m<sup>2</sup>/m<sup>2</sup>)</p>
<p>M<sub>g</sub>              =          moisture saturation factor</p>
<p>q<sub>a</sub>               =          mixing ratio for air</p>
<p>q<sub>af</sub>               =          mixing ratio for air within foliage canopy</p>
<p>q<sub>f,sat</sub>             =          saturation mixing ratio at foliage temperature</p>
<p>q<sub>g,sat</sub>            =          saturation mixing ratio at ground temperature</p>
<p>r<sub>a</sub>                =          aerodynamic resistance to transpiration (s/m)</p>
<p>r<sub>s</sub>                =          foliage leaf stomatal resistance (s/m)</p>
<p>r<sub>s,min</sub>            =          minimal leaf stomatal resistance (s/m)</p>
<p>r”                =          surface wetness factor</p>
<p>R<sub>ib</sub>              =          bulk Richardson number</p>
<p>R<sub>v</sub>               =          gas constant for water vapor (461.53 J/kgK)</p>
<p><em>T<sub>a     \                        </sub></em> =          the air temperature at the instrument height (Kelvin)</p>
<p>T<sub>af     </sub>             =          air temperature with in the canopy (Kelvin)</p>
<p>T<em><sub>f</sub></em>               =          leaf temperature (Kelvin)</p>
<p>T<sub>g</sub>                =          ground surface temperature (Kelvin)</p>
<p>W               =          wind speed above canopy (m/s)</p>
<p>W<sub>af</sub>              =          wind speed with in the canopy (m/s)</p>
<p>z                 =          height or depth (m)</p>
<p>Z<sub>a</sub>               =          instrument height (m)</p>
<p>Z<sub>d</sub>               =          displacement height (m)</p>
<p>Z<sub>o</sub><sup>f</sup>               =          foliage roughness length scale (m)</p>
<h4 id="greek-letters">Greek letters</h4>
<p>a<sub>f</sub>                =          albedo (short wave reflectivity) of the canopy</p>
<p>a<sub>g</sub>               =          albedo (short wave reflectivity) of ground surface</p>
<p><sub><div img="image557.txt">({\varepsilon_1})</div></sub>              =          <sub><div img="image558.txt">({\varepsilon_g} + {\varepsilon_f} - {\varepsilon_f}{\varepsilon_g})</div></sub></p>
<p><sub><div img="image559.txt">({\varepsilon_f})</div>  </sub>             =          emissivity of canopy</p>
<p><sub><div img="image560.txt">({\varepsilon_g})</div>  </sub>             =          emissivity of the ground surface</p>
<p>G<sub>h</sub>                    =             stability factor</p>
<p>r<sub>a</sub>               =          density of air at instrument height (kg/m<sup>3</sup>)</p>
<p>r<sub>f</sub>                =          density of air at foliage temperature (kg/m<sup>3</sup>)</p>
<p>r<sub>af</sub>               =          density of air at foliage temperature (kg/m<sup>3</sup>)</p>
<p>r<sub>ag</sub>              =          density of air at ground surface temperature (kg/m<sup>3</sup>)</p>
<div img="image561.txt">\(\sigma \)</div>

<p>=          the Stefan-Boltzmann constant (5.699*10<sup>-8</sup> W/m<sup>2</sup> ºK<sup>4</sup>)</p>
<div img="image562.txt">\({\sigma_f}\)</div>

<p>=          fractional vegetation coverage</p>
<h4 id="subscripts-and-superscripts">Subscripts and superscripts</h4>
<p>a                =          air</p>
<p>af               =          air within the foliage layer</p>
<p>e                =          latent heat flux term</p>
<p>f                 =          foliage surface</p>
<p>g                =          ground surface</p>
<p>h                =          sensible heat flux term</p>
<p>n                =          current time step</p>
<p>n+1             =          future time step</p>
<p>ir                =          infrared (or long-wave)</p>
<p>sat              =          saturation value</p>
<p>S                =          short-wave</p>
<h3 id="references_1">References</h3>
<p>ASHRAE. 2005. 2005 ASHRAE Handbook – Fundamentals. Chapter 16, Air flow Around Buildings, Atlanta: American Society of Heating Refrigerating and Air-Conditioning Engineers, Inc.</p>
<p>Balick, L. R., R. K. Scoggins, and L. E. Link. 1981. Inclusion of a simple vegetation layer in terrain temperature models for thermal IR signature prediction. IEEE Geoscience and Remote Sensing GE-19(3), pp.143-152.</p>
<p>Businger, J. A. 1966. In ‘Arctic Heat Budget and Atmospheric Circulation’, Symposium Proceedings, pp. 305-332. The Rand Corporation.</p>
<p>Deardorff, J.W. 1978. “Efficient Prediction of ground surface temperature and moisture with inclusion of a layer of vegetation”, Journal Geophysical Research, pp. 1889-1902.</p>
<p>Dickinson, R.E., A. Henderson-Sellers, P.J. Kennedy, and M.F. Wilson. 1986. Biosphere-Atmosphere Transfer Scheme (BATS) for the NCAR community climate model. NCAR Technical Note, TN-275+STR.</p>
<p>ECMWF. 2002. European Centre for Medium-Range Weather Forecasts, Integrated Forecast System. Documentation, CY25R1 (Operational implementation 9 April 2002). .</p>
<p>Frankenstein, S., and G. Koenig. 2004.FASST Vegetation Models. U. S. Army Engineer Research and Development Center, Cold regions Research and Engineering Laboratory, ERDC/CRREL Technical Report TR-04-25.</p>
<p>Frankenstein, S., and G. Koenig. 2004.Fast All-season Soil Strength (FASST). U.S. Army Engineer Research and Development Center, Cold regions Research and Engineering Laboratory, ERDC/CRREL Special Report SR-04-1.</p>
<p>Garratt, J.R. 1992. The Atmospheric Boundary Layer, Cambridge university press.</p>
<p>Gates, D.M. 1980. Biophysical Ecology. New York: Springer-Verlag</p>
<p>Guymon, G.L., R.L. Berg, and T.V. Hromadka. 1993. Mathematical Model of Frost Heave and Thaw Settlement in Pavements. U.S. Army Cold Regions Research and Engineering Laboratory, CRREL Report 93-2.</p>
<p>Henderson-Sellers, B. 1984. “A New Formula for Latent Heat of Vaporization of water as function of temperature”, Quarterly Journal Royal Meteorological Society, 10 pp. 1186-1190.</p>
<p>Hughes, P.A., T.J.L. McComb, A.B. Rimmer, and K.E. Turver. 1993. “A mathematical model for the prediction of temperature of man-made and natural surfaces”, International Journal of Remote Sensing 14 (7), pp. 1383-1412.</p>
<p>Koenig, G.G. 1994. Smart Weapons Operability Enhancement (SWOE) Joint Test and Evaluation (JT and E) Program: Final Report. Dr. James P. Welch, Joint Test Director, SWOE JT and E, SWOE Report 94-10, Annex D.</p>
<p>Lumley, J. L. and Panofsky, H. A. 1964. ‘The structure of Atmospheric Turbulence’. Interscience Monographs and Texts in Physics and Astronomy, Vol. XII. Wiley, New York.</p>
<p>Oke, T.R. 1987. Boundary Layer Climates, University Press, Cambridge</p>
<p>Sellers, P.J., Y. Mintz, Y.C. Sud, and A. Dalcher. 1986. A simple biosphere model (SiB) for use within general circulation models. Journal of Atmospheric Science, 43 (6), pp. 505-532.</p>

          <div class="footer">
  <p class="text-center"><a href="https://unmethours.com/questions/scope:all/sort:activity-desc/tags:energyplus/">Get Help</a> | <a href="https://www.energyplus.gov/">More Information</a></p>
  <p class="text-center"><a href="https://github.com/NREL/EnergyPlus">EnergyPlus</a> is developed in collaboration by NREL, LBNL, ORNL, and PNNL.</p>
  <p class="text-center"><a href="http://www.nrel.gov">NREL</a> is a National Laboratory of the U.S. Department of Energy, Office of Energy Efficiency and Renewable Energy, operated by the Alliance for Sustainable Energy, LLC.</p>
  <p class="text-center"><a href="#">Back to Top</a></p>
</div>
        </div>
      </div>
    </div>
    

    <script src="../../js/jquery-2.1.3.min.js"></script>
    <script src="../../js/bootstrap-3.3.4.min.js"></script>
    <script src="../../js/bootstrap-hover-dropdown-2.1.3.min.js"></script>
    <script src="../../js/prettify-1.0.min.js"></script>
    <script src="../../js/base.js"></script>
    <script type="text/x-mathjax-config">
      MathJax.Hub.Config({
        extensions: ["tex2jax.js"],
        jax: ["input/TeX", "output/HTML-CSS"],
        showMathMenu: true,
        showMathMenuMSIE: false,
        "HTML-CSS": {
          imageFont: null,
          preferredFont: null
        },
        tex2jax: {inlineMath: [['$','$'], ['\\(','\\)']]}
      });
    </script>
    <script src='https://cdn.mathjax.org/mathjax/latest/MathJax.js'></script>
  </body>
</html>