<!DOCTYPE html>
<html lang="en">
  <head>
    <title>Input Output Reference - Vol 1 - EnergyPlus Documentation</title>
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    
    
    
    <link rel="shortcut icon" href="../../favicon.ico">
    
    <link href="../../css/bootstrap-3.3.4.min.css" rel="stylesheet">
    <link href="../../css/font-awesome-4.3.0.min.css" rel="stylesheet">
    <link href="../../css/prettify-1.0.css" rel="stylesheet">
    <link href="../../css/base.css" rel="stylesheet">
    <!-- HTML5 shim and Respond.js IE8 support of HTML5 elements and media queries -->
    <!--[if lt IE 9]>
      <script src="https://oss.maxcdn.com/libs/html5shiv/3.7.0/html5shiv.js"></script>
      <script src="https://oss.maxcdn.com/libs/respond.js/1.3.0/respond.min.js"></script>
    <![endif]-->
  </head>
  <body>
    <div class="container">
  <nav class="navbar navbar-default" role="navigation">
    <div class="container-fluid">
      <div class="navbar-header">
        <button type="button" class="navbar-toggle collapsed" data-toggle="collapse" data-target=".navbar-collapse">
          <span class="sr-only">Toggle navigation</span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
        </button>
        <a class="navbar-brand" href="../.."><img alt="" src="../../img/EP_32x32.png"> EnergyPlus Documentation</a>
      </div>
      <div class="navbar-collapse collapse">
        <!-- Main navigation -->
        <ul class="nav navbar-nav">
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Intro & Application <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../GettingStarted/GettingStarted">Getting Started</a>
              </li>
            
              <li>
                <a href="../../Tips_and_Tricks_Using_EnergyPlus/Tips_and_Tricks_Using_EnergyPlus">Tips and Tricks for EnergyPlus</a>
              </li>
            
              <li>
                <a href="../../EMS_Application_Guide/EMS_Application_Guide">EMS Applications</a>
              </li>
            
              <li>
                <a href="../../ExternalInterfaces_Application_Guide/ExternalInterfaces_Application_Guide">External Interface Applications</a>
              </li>
            
              <li>
                <a href="../../PlantApplicationGuide/PlantApplicationGuide">Plant Applications</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown active">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Input/Output Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li class="active">
                <a href=".">Input Output Reference - Vol 1</a>
              </li>
            
              <li>
                <a href="../01b-InputOutputReference">Input Output Reference - Vol 2</a>
              </li>
            
              <li>
                <a href="../01c-InputOutputReference">Input Output Reference - Vol 3</a>
              </li>
            
              <li>
                <a href="../01d-InputOutputReference">Input Output Reference - Vol 4</a>
              </li>
            
              <li>
                <a href="../02-HVACTemplates">HVACTemplates</a>
              </li>
            
              <li>
                <a href="../03-Economics">Economics</a>
              </li>
            
              <li>
                <a href="../04-Parametrics">Parametrics</a>
              </li>
            
              <li>
                <a href="../05-InputForOutput">Input for Output</a>
              </li>
            
              <li>
                <a href="../06-StandardOutputReports">Standard Output Reports</a>
              </li>
            
              <li>
                <a href="../07-WeatherData">Weather Data</a>
              </li>
            
              <li>
                <a href="../08-RunningEnergyPlus">Running EnergyPlus</a>
              </li>
            
              <li>
                <a href="../09-Appendix">Appendices</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Engineering Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../EngineeringReference/01-Overview">Overview</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/02-IntegratedSolution">Integrated Solution Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/03-SurfaceHeatBalance">Surface Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/04-AdvancedSurface">Advanced Surface Concepts</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/05-Climate">Climate, Sky and Solar Calculation</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/06-SolarRadiation">Solar Reflection</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/07-Daylighting">Daylighting and Window Calcs</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/08-AirHeatBalance">Air Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/09-BuildingSystemSimulation">Building System Simulation Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/10-Sizing">Sizing and Design Data</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/OperationalFaults">Operational Faults</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/11-DemandLimiting">Demand Limiting</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/12-AlternativeModeling">Alternative Modeling Processes</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13-EncyclopaedicRefs">Encyclopedic Reference of Simulation Models</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13a-EncyclopaedicRefs"> - - - - Encyclopedia Volume 1</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13b-EncyclopaedicRefs"> - - - - Encyclopedia Volume 2</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13c-EncyclopaedicRefs"> - - - - Encyclopedia Volume 3</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13d-EncyclopaedicRefs"> - - - - Encyclopedia Volume 4</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13e-EncyclopaedicRefs"> - - - - Encyclopedia Volume 5</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13f-EncyclopaedicRefs"> - - - - Encyclopedia Volume 6</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/14-OnSiteGeneration">On-SIte Generation</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/15-PerformanceCurves">Performance Curves and Lookup Tables</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/16-Economics">Economic Calculations</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/17-SpecialModulesReporting">Special Modules and Reporting</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Developer Guides <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InterfaceDeveloper/InterfaceDeveloper">Interface Developer</a>
              </li>
            
              <li>
                <a href="../../ModuleDeveloper/ModuleDeveloper">Module Developer</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Other <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../Acknowledgements/Acknowledgments">Acknowledgements</a>
              </li>
            
              <li>
                <a href="../../AuxiliaryPrograms/AuxiliaryPrograms">Auxiliary Programs</a>
              </li>
            
              <li>
                <a href="../../OutputDetailsAndExamples/OutputDetailsAndExamples">Output Details and Examples</a>
              </li>
            
              <li>
                <a href="../../Using_EnergyPlus_for_Compliance/Using_EnergyPlus_for_Compliance">Using E+ for Compliance</a>
              </li>
            
            </ul>
          </li>
          
        
        </ul>

        <!-- Search, Navigation and Repo links -->
        <ul class="nav navbar-nav navbar-right">
        
        </ul>
      </div>
    </div>
  </nav>
</div>
    <div class="container">
      <div class="row">
        <div class="col-md-3">
          <div class="bs-docs-sidebar hidden-print affix well" role="complementary">
  <ul class="nav">
  
    <li class="main active"><a href="#input-output-reference">Input-Output Reference</a>
      <ul class="nav">
        
        <li><a href="#whats-different-about-energyplus-input-and-output">What’s different about EnergyPlus Input and Output?</a></li>
        
        <li><a href="#idd-conventions">IDD Conventions</a></li>
        
        <li><a href="#input-output-descriptions-document">Input – Output Descriptions (Document)</a></li>
        
        <li><a href="#group-simulation-parameters">Group -- Simulation Parameters</a></li>
        
        <li><a href="#group-compliance-objects">Group – Compliance Objects</a></li>
        
        <li><a href="#group-location-climate-weather-file-access">Group -- Location – Climate – Weather File Access</a></li>
        
        <li><a href="#group-schedules">Group -- Schedules</a></li>
        
        <li><a href="#group-surface-construction-elements">Group – Surface Construction Elements</a></li>
        
        <li><a href="#group-thermal-zone-descriptiongeometry">Group – Thermal Zone Description/Geometry</a></li>
        
        <li><a href="#group-advanced-surface-concepts">Group – Advanced Surface Concepts</a></li>
        
        <li><a href="#group-detailed-ground-heat-transfer">Group – Detailed Ground Heat Transfer</a></li>
        
        <li><a href="#group-room-air-models">Group – Room Air Models</a></li>
        
        <li><a href="#group-internal-gains-people-lights-other-internal-zone-equipment">Group – Internal Gains (People, Lights, Other internal zone equipment)</a></li>
        
      </ul>
    </li>
  
  </ul>
  <div class="home-btn">
    <a class="btn btn-default" role="button" href="https://github.com/NREL/EnergyPlus">Back to EnergyPlus</a>
  </div>
</div>
        </div>
        <div class="col-md-9" role="main">
          <p>Input Output Reference</p>
<p>The Encyclopedic Reference to EnergyPlus Input and Output</p>
<h1 id="input-output-reference">Input-Output Reference</h1>
<p>This document is intended to be an encyclopedic reference for the EnergyPlus Input Data Dictionary (IDD), Input Data File (IDF) and potential resultant outputs (various output files).</p>
<p>The following descriptions are “grouped” by the elements in the IDD (ref: Getting Started Document and the IDD Conventions). In some cases, the descriptions of reporting will be done for an object (e.g. Lighting electrical consumption or thermal comfort value for a group of people) and in some cases for the entire group (e.g., ambient condition reports).</p>
<h2 id="whats-different-about-energyplus-input-and-output">What’s different about EnergyPlus Input and Output?</h2>
<p>The usual procedure for non-interactive programs is to process all the input necessary to “do the job”, perform the actions required by the input, and somewhere along the way produce reports on the actions. Usually, there will be error messages on incorrect input statements and/or incorrect conditions detected during processing. Usually, the input is echoed in its entirety so that the context of errors is shown clearly.</p>
<p>Results are typically output into reports as well as a compilation of various inputs reformatted into different groupings than were originally entered (defaults filled in, etc.)</p>
<p>EnergyPlus does all the above. However, some nuances are different from the usual actions.</p>
<h3 id="energyplus-input-processing">EnergyPlus Input Processing</h3>
<p>1)    EnergyPlus reads the data dictionary (Energy+.idd) and the input data file (in.idf) prior to doing anything else. Only after this is done does processing start. HOWEVER, the input processor only knows as much as the data dictionary has told it. It knows which fields should be alpha and which should be numeric. All of this information (including the IDD) is echoed to the audit file (audit.out) in case errors occur. Most of the errors show up (out of context) in the standard error file (eplusout.err) – there might be enough information to decipher where the error is or you may have to look at the more inclusive audit file. Invalid numeric fields are detected during this processing and default numeric fields are filled. For more information on the IDD, its structure and implications, please see the IDD Conventions discussion below.</p>
<p>2)    The biggest difference between EnergyPlus and more traditional input processing is that EnergyPlus is modular in its actual filling in the details for the simulation. Because of the modular structure of EnergyPlus, each module is responsible for “getting” its own input. It receives this input from the input processor in the form of alpha and numeric fields. Each module typically gets all its input the first time it is called. The implication for the user is that error messages may show up in somewhat peculiar places. A further implication is that no order is needed in the input data file!  Data that is not needed by a particular simulation is not processed.</p>
<p>3)    The data dictionary has the capability to do “automatic” range checking on numeric fields as well as fill in numeric defaults. Both filling in defaults and “automatic” range checking are done when the data is read. Other checks may need a combination of fields and won’t be done until the data is “processed” (after the simulation starts).</p>
<p>4)    A couple of other differences that might not be true in other programs:  Blanks are significant in alpha fields <strong>SO</strong> DesignDay is not the same as Design Day (1 space between Design and Day) nor Design  Day (2 spaces between Design and Day). Alpha objects, however, <em>are</em> case insensitive SO DesignDay is the same as ‘designday’ or ‘SizingPeriod:DesignDay’.</p>
<h3 id="general-input-rules">General Input Rules</h3>
<p>Rules shown here are for the input data files. Rules about the Input Data Dictionary are shown in the Interface Developer’s Guide (there is much similarity and overlap) but most users don’t need to touch the IDD (Input Data Dictionary).</p>
<p>The input data file is the primary file that EnergyPlus uses to create the building simulation. The only additional files are referenced by certain objects (such as the Schedule:File object). The input is order-independent; data can appear in any order and will be retrieved and sorted as necessary by the EnergyPlus simulation modules.  In addition, EnergyPlus allocates everything dynamically, so there are no limitations as to number of zones, surfaces, etc.</p>
<ul>
<li>
<p>The initial line of an input object MUST have a comma or semicolon.</p>
</li>
<li>
<p>Fields do not extend over line boundaries.  Usually, if a comma or (as appropriate) semi-colon is not the last field value on a line, one will be inserted.  Of course, several fields may appear on a single line as long as they are comma separated. (And the last could be followed by a semi-colon).</p>
</li>
<li>
<p>Commas delimit fields – therefore, no fields can have embedded commas.  No error will occur but you won't get what you want. You cannot surround a field with “ to accommodate commas in the fields.</p>
</li>
<li>
<p>Blank lines are allowed.</p>
</li>
<li>
<p>The comment character is a exclamation “!”.  Anything on a line after the exclamation is ignored.</p>
</li>
<li>
<p>Input records (aka input line length) can be up to 500 characters in length.  If you go over that, no error will occur but you won't get what you want.</p>
</li>
<li>
<p>Each Alpha string in the input data file (aka alpha field length) can be up to 100 characters in length. Anything beyond that is truncated. This would apply to all names (such as zone name, node name, schedule name) in fields.</p>
</li>
<li>
<p>Each Alpha string (including Section and Class/Object keywords) is mapped to UPPER case during processing, unless the “<em>retaincase</em>” flag marks the field in the IDD.  Get routines from the EnergyPlus code that use the Section and Object keywords automatically map to UPPER case for finding the item.  The primary drawback with this is that error messages coming out of the input processor will be in UPPER case and may not appear exactly as input.</p>
</li>
<li>
<p>Special characters, such as tabs, should NOT be included in the file.  However, tabs can be accommodated and are turned into spaces.</p>
</li>
<li>
<p>All numbers can be flexibly input and are processed into single precision variables (i.e. 1.0, 1.000, 1, .1E+1 are all processed equally).</p>
</li>
</ul>
<h3 id="energyplus-output-processing">EnergyPlus Output Processing</h3>
<p>1)    Unlike the usual formatted output text formatted reports, EnergyPlus usual output is either at the summary or at the detailed (variable) level. Summary reports exist for many inputs as well as sizing results. The more detailed variable level reporting is produced as “stream of consciousness” (as the simulation happens) and must be post-processed for more sensible viewing. Note that the terms “output variable” and “output variable” (accessed by the Output:Variable and/or Output:Meter objects) are used interchangably in this document.</p>
<p>2)    Most EnergyPlus reporting can be readily viewed in current spreadsheet programs – or other software that can process “delimited variable” reports. In these kind of reports, each “column” is separated from the next by a “delimiter”. Typical delimiters are “comma” and “tab”. Gradually, EnergyPlus reporting is moving from all comma separated reports to allow the user to select the delimiter via “style” objects.</p>
<p>3)    Styled reports allow for more selectable output reporting but also increase the number of output files as we have chosen to create the report names with extensions that typify the actual reporting. Depending on the reporting, these can be:</p>
<p>✓ Tab – reports with a .tab extension have tabs as the delimiter. These report files (directly from EnergyPlus) will be named something like “eplus&lt;xxx&gt;.tab” where the &lt;xxx&gt; is a short name of the kind of report (e.g. Zsz for Zone Sizing, Map for Daylighting Map)</p>
<p>✓ Csv – reports with a .csv extension have commas as the delimiter. These are also specially formatted for use in spreadsheets (such as the compilation of results from the eplusout.eso file into the eplusout.csv file using the default post-processor program).</p>
<p>✓ Txt – reports with a .txt extension have spaces as the “delimiter” but only certain of these are really formatted the way you might expect: where multiple spaces make printing with a non-proportional font would produce readable output.</p>
<p>✓ Html – reports with a .html extension are “web-browser” ready.</p>
<h2 id="idd-conventions">IDD Conventions</h2>
<p>The following is a basic description of the structure of the IDD (it’s actually taken directly from the IDD file). As noted within, <strong>!</strong> signifies a comment character as does the <strong>\</strong>. <strong>\</strong> has also been adopted as a convention for including more specific comments about each field in an object. These have been used with success in the IDFEditor and it is hoped the flexibility will provide other interface developers with useful information.</p>
<pre><code class="idd">!IDD\_Version **VERSION NUMBER**
! \*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*
! This file is the Input Data Dictionary (IDD) for EnergyPlus.
! The IDD defines the syntax and data model for each type of input &quot;Object.&quot;
! Lines in EnergyPlus input files (and IDD) are limited to 500 characters.
!
! Object Description
! ------------------
! To define an object (a record with data), develop a key word that is unique
! Each data item to the object can be A (Alphanumeric string) or N (numeric)
! Number each A and N.  This will show how the data items will be put into the
! arrays that are passed to the Input Processor &quot;Get&quot; (GetObjectItem) routines.
! All alpha fields are limited to 100 characters.  Numeric fields should be
! valid numerics (can include such as 1.0E+05) and are placed into double
! precision variables.
!
! NOTE: Even though a field may be optional, a comma representing that field
!   must be included (unless it is the last field in the object).  Since the
!   entire input is &quot;field-oriented&quot; and not &quot;keyword-oriented&quot;, the EnergyPlus
!   Input Processor must have some representation (even if blank) for each
!   field.
!
! Object Documentation
! --------------------
! In addition, the following special comments appear one per line and
! most are followed by a value.  Comments may apply to a field or the object
! or a group of objects.
!
! Field-level comments:
!
!  \\field           Name of field
!                     (should be succinct and readable, blanks are encouraged)
!
!  \\note            Note describing the field and its valid values. If multiple lines,
!                   start each line with \\note. Limit line length to 100 characters.
!
!  \\required-field  To flag fields which may not be left blank
!                     (this comment has no &quot;value&quot;)
!
!  \\begin-extensible  Marks the first field at which the object accepts an extensible
!                   field set.  A fixed number of fields from this marker define the
!                   extensible field set, see the object code \\extensible for
!                   more information.
!
!  \\units           Units (must be from EnergyPlus standard units list)
!                   EnergyPlus units are standard SI units
!
!  \\ip-units        IP-Units (for use by input processors with IP units)
!                   This is only used if the default conversion is not
!                   appropriate.
!
!  \\unitsBasedOnField  For fields that may have multiple possible units, indicates
!                   the field in the object that can be used to determine
!                   the units. The field reference is in the A2 form.
!
!  \\minimum         Minimum that includes the following value
!
!  \\minimum&amp;gt;        Minimum that must be &amp;gt; than the following value
!
!  \\maximum         Maximum that includes the following value
!
!  \\maximum&amp;lt;        Maximum that must be &amp;lt; than the following value
!
!  \\default         Default for the field (if N/A then omit entire line)
!
!  \\deprecated      This field is not really used and will be deleted from the object.
!                   The required information is gotten internally or
!                   not needed by the program.
!
!  \\autosizable     Flag to indicate that this field can be used with the Auto
!                   Sizing routines to produce calculated results for the
!                   field.  If a value follows this, then that will be used
!                   when the &quot;Autosize&quot; feature is flagged.  To trigger
!                   autosizing for a field, enter Autosize as the field's
!                   value.  Only applicable to numeric fields.
!
! \\autocalculatable Flag to indicate that this field can be automatically
!                   calculated. To trigger auto calculation for a field, enter
!                   Autocalculate as the field's value.  Only applicable to
!                   numeric fields.
!
!  \\type            Type of data for the field -
!                     integer
!                     real
!                     alpha       (arbitrary string),
!                     choice      (alpha with specific list of choices, see
!                                 \\key)
!                     object-list (link to a list of objects defined elsewhere,
!                                  see \\object-list and \\reference)
!                     external-list (uses a special list from an external source,
!                                    see \\external-list)
!                     node        (name used in connecting HVAC components)
!
!  \\retaincase      Retains the alphabetic case for alpha type fields
!
!  \\key             Possible value for &quot;\\type choice&quot; (blanks are significant)
!                     use multiple \\key lines to indicate all valid choices
!
!  \\object-list     Name of a list of user-provided object names that are valid
!                     entries for this field (used with &quot;\\reference&quot;)
!                     see Zone and BuildingSurface:Detailed objects below for
!                     examples.
!                  \*\* Note that a field may have multiple \\object-list commands.
!
!  \\external-list   The values for this field should be selected from a special
!                   list generated outside of the IDD file. The choices for the
!                   special lists are:
!                        autoRDDvariable
!                        autoRDDmeter
!                        autoRDDvariableMeter
!                   When one of these are selected the options for the field
!                   are taken from the RDD or MDD file or both.
!
!  \\reference       Name of a list of names to which this object belongs
!                     used with &quot;\\type object-list&quot; and with &quot;\\object-list&quot;
!                     see Zone and BuildingSurface:Detailed objects below for
!                     examples:
!
!                        Zone,
!                          A1 , \\field Name
!                               \\type alpha
!                               \\reference ZoneNames
!
!                        BuildingSurface:Detailed,
!                          A4 , \\field Zone Name
!                               \\note Zone the surface is a part of
!                               \\type object-list
!                               \\object-list ZoneNames
!
!             For each zone, the field &quot;Name&quot; may be referenced
!             by other objects, such as BuildingSurface:Detailed, so it is
!             commented with &quot;\\reference ZoneNames&quot;
!             Fields that reference a zone name, such as BuildingSurface:Detailed's
!             &quot;Zone Name&quot;, are commented as
!             &quot;\\type object-list&quot; and &quot;\\object-list ZoneNames&quot;
!             \*\* Note that a field may have multiple \\reference commands.
!             \*\* This is useful if the object belongs to a small specific
!             object-list as well as a larger more general object-list.
!
! Object-level comments:
!
!  \\memo            Memo describing the object. If multiple lines, start each line
!                   with \\memo.
!                   Limit line length to 100 characters.
!
!  \\unique-object   To flag objects which should appear only once in an idf
!                     (this comment has no &quot;value&quot;)
!
!  \\required-object To flag objects which are required in every idf
!                     (this comment has no &quot;value&quot;)
!
!  \\min-fields      Minimum number of fields that should be included in the
!                   object.  If appropriate, the Input Processor will fill
!                   any missing fields with defaults (for numeric fields).
!                   It will also supply that number of fields to the &quot;get&quot;
!                   routines using blanks for alpha fields (note -- blanks
!                   may not be allowable for some alpha fields).
!
!  \\obsolete        This object has been replaced though is kept (and is read)
!                   in the current version.  Please refer to documentation as
!                   to the dispersal of the object.  If this object is
!                   encountered in an IDF, the InputProcessor will post an
!                   appropriate message to the error file.
!                   usage:  \\obsolete New=&amp;gt;[New object name]
!
!  \\extensible:&amp;lt;\#&amp;gt;  This object is dynamically extensible -- meaning, if you
!           change the IDD appropriately (if the object has a simple list
!           structure -- just add items to the list arguments (i.e. BRANCH
!           LIST). These will be automatically redimensioned and used during
!           the simulation. &amp;lt;\#&amp;gt; should be entered by the developer to signify
!           how many of the last fields are needed to be extended (and EnergyPlus
!           will attempt to auto-extend the object).  The first field of the first
!           instance of the extensible field set is marked with \\begin-extensible.
!
!  \\begin-extensible See previous item, marks beginning of extensible fields in
!                   an object.
!
!  \\format          The object should have a special format when saved in
!                   the IDF Editor with the special format option enabled.
!                   The options include SingleLine, Vertices, CompactSchedule,
!                   FluidProperties, ViewFactors, and Spectral.
!                   The SingleLine option puts all the fields for the object
!                   on a single line. The Vertices option is used in objects
!                   that use X, Y and Z fields to format those three fields
!                   on a single line.
!                   The CompactSchedule formats that specific object.
!                   The FluidProperty option formats long lists of fluid
!                   properties to ten values per line.
!                   The ViewFactor option formats three fields related to
!                   view factors per line.
!                   The Spectral option formats the four fields related to
!                   window glass spectral data per line.
!
!   \\reference-class-name Adds the name of the class to the reference list
!                   similar to \\reference.
!
! Group-level comments:
!
!  \\group          Name for a group of related objects
!
!
! Notes on comments
! -----------------
!
! 1.  If a particular comment is not applicable (such as units, or default)
! then simply omit the comment rather than indicating N/A.
!
! 2.  Memos and notes should be brief (recommend 5 lines or less per block).
! More extensive explanations are expected to be in the user documentation
</code></pre>

<h3 id="idd-ip-units">IDD – IP Units</h3>
<p>In addition, the IDD contains indications of IP (inch-pound) units for the EnergyPlus standard SI (Systems International) units. These may be used by input and output interfaces to display values in the IP system. As noted, if the IP units are “standard” (first block below), then no \ip-units is expected in the field. Note that for some fields – due to their multiple use (for example, schedule values) – there cannot be a ip-unit designation.</p>
<pre><code class="idd">! Default IP conversions (no \\ip-units necessary)
!      $/(m3/s)               =&amp;gt;   $/(ft3/min)         0.000472000059660808
!      $/(W/K)                =&amp;gt;   $/(Btu/h-F)         0.52667614683731
!      $/kW                   =&amp;gt;   $/(kBtuh/h)         0.293083235638921
!      $/m2                   =&amp;gt;   $/ft2               0.0928939733269818
!      $/m3                   =&amp;gt;   $/ft3               0.0283127014102352
!      (kg/s)/W               =&amp;gt;   (lbm/sec)/(Btu/hr)  0.646078115385742
!      1/K                    =&amp;gt;   1/F                 0.555555555555556
!      1/m                    =&amp;gt;   1/ft                0.3048
!      A/K                    =&amp;gt;   A/F                 0.555555555555556
!      C                      =&amp;gt;   F                   1.8 (plus 32)
!      cm                     =&amp;gt;   in                  0.3937
!      cm2                    =&amp;gt;   inch2               0.15500031000062
!      deltaC                 =&amp;gt;   deltaF              1.8
!      deltaJ/kg              =&amp;gt;   deltaBtu/lb         0.0004299
!      g/GJ                   =&amp;gt;   lb/MWh              0.00793664091373665
!      g/kg                   =&amp;gt;   grains/lb           7
!      g/MJ                   =&amp;gt;   lb/MWh              7.93664091373665
!      g/mol                  =&amp;gt;   lb/mol              0.0022046
!      g/m-s                  =&amp;gt;   lb/ft-s             0.000671968949659
!      g/m-s-K                =&amp;gt;   lb/ft-s-F           0.000373574867724868
!      GJ                     =&amp;gt;   ton-hrs             78.9889415481832
!      J                      =&amp;gt;   Wh                  0.000277777777777778
!      J/K                    =&amp;gt;   Btu/F               526.565
!      J/kg                   =&amp;gt;   Btu/lb              0.00042986
!      J/kg-K                 =&amp;gt;   Btu/lb-F            0.000239005736137667
!      J/kg-K2                =&amp;gt;   Btu/lb-F2           0.000132889924714692
!      J/kg-K3                =&amp;gt;   Btu/lb-F3           7.38277359526066E-05
!      J/m2-K                 =&amp;gt;   Btu/ft2-F           4.89224766847393E-05
!      J/m3                   =&amp;gt;   Btu/ft3             2.68096514745308E-05
!      J/m3-K                 =&amp;gt;   Btu/ft3-F           1.49237004739337E-05
!      K                      =&amp;gt;   R                   1.8
!      K/m                    =&amp;gt;   F/ft                0.54861322767449
!      kg                     =&amp;gt;   lb                  2.2046
!      kg/J                   =&amp;gt;   lb/Btu              2325.83774250441
!      kg/kg-K                =&amp;gt;   lb/lb-F             0.555555555555556
!      kg/m                   =&amp;gt;   lb/ft               0.67196893069637
!      kg/m2                  =&amp;gt;   lb/ft2              0.204794053596664
!      kg/m3                  =&amp;gt;   lb/ft3              0.062428
!      kg/m-s                 =&amp;gt;   lb/ft-s             0.67196893069637
!      kg/m-s-K               =&amp;gt;   lb/ft-s-F           0.373316072609094
!      kg/m-s-K2              =&amp;gt;   lb/ft-s-F2          0.207397818116164
!      kg/Pa-s-m2             =&amp;gt;   lb/psi-s-ft2        1412.00523459398
!      kg/s                   =&amp;gt;   lb/s                2.20462247603796
!      kg/s2                  =&amp;gt;   lb/s2               2.2046
!      kg/s-m                 =&amp;gt;   lb/s-ft             0.67196893069637
!      kJ/kg                  =&amp;gt;   Btu/lb              0.429925
!      kPa                    =&amp;gt;   psi                 0.145038
!      L/day                  =&amp;gt;   pint/day            2.11337629827348
!      L/GJ                   =&amp;gt;   gal/kWh             0.000951022349025202
!      L/kWh                  =&amp;gt;   pint/kWh            2.11337629827348
!      L/MJ                   =&amp;gt;   gal/kWh             0.951022349025202
!      lux                    =&amp;gt;   foot-candles        0.092902267
!      m                      =&amp;gt;   ft                  3.28083989501312
!      m/hr                   =&amp;gt;   ft/hr               3.28083989501312
!      m/s                    =&amp;gt;   ft/min              196.850393700787
!      m/s                    =&amp;gt;   miles/hr            2.2369362920544
!      m/yr                   =&amp;gt;   inch/yr             39.3700787401575
!      m2                     =&amp;gt;   ft2                 10.7639104167097
!      m2/m                   =&amp;gt;   ft2/ft              3.28083989501312
!      m2/person              =&amp;gt;   ft2/person          10.764961
!      m2/s                   =&amp;gt;   ft2/s               10.7639104167097
!      m2-K/W                 =&amp;gt;   ft2-F-hr/Btu        5.678263
!      m3                     =&amp;gt;   ft3                 35.3146667214886
!      m3                     =&amp;gt;   gal                 264.172037284185
!      m3/GJ                  =&amp;gt;   ft3/MWh             127.13292
!      m3/hr                  =&amp;gt;   ft3/hr              35.3146667214886
!      m3/hr-m2               =&amp;gt;   ft3/hr-ft2          3.28083989501312
!      m3/hr-person           =&amp;gt;   ft3/hr-person       35.3146667214886
!      m3/kg                  =&amp;gt;   ft3/lb              16.018
!      m3/m2                  =&amp;gt;   ft3/ft2             3.28083989501312
!      m3/MJ                  =&amp;gt;   ft3/kWh             127.13292
!      m3/person              =&amp;gt;   ft3/person          35.3146667214886
!      m3/s                   =&amp;gt;   ft3/min             2118.88000328931
!      m3/s-m                 =&amp;gt;   ft3/min-ft          645.89
!      m3/s-m2                =&amp;gt;   ft3/min-ft2         196.85
!      m3/s-person            =&amp;gt;   ft3/min-person      2118.6438
!      m3/s-W                 =&amp;gt;   (ft3/min)/(Btu/h)   621.099127332943
!      N-m                    =&amp;gt;   lbf-in              8.85074900525547
!      N-s/m2                 =&amp;gt;   lbf-s/ft2           0.0208857913669065
!      Pa                     =&amp;gt;   psi                 0.000145037743897283
!      percent/K              =&amp;gt;   percent/F           0.555555555555556
!      person/m2              =&amp;gt;   person/ft2          0.0928939733269818
!      s/m                    =&amp;gt;   s/ft                0.3048
!      V/K                    =&amp;gt;   V/F                 0.555555555555556
!      W                      =&amp;gt;   Btu/h               3.4121412858518
!      W/(m3/s)               =&amp;gt;   W/(ft3/min)         0.0004719475
!      W/K                    =&amp;gt;   Btu/h-F             1.89563404769544
!      W/m                    =&amp;gt;   Btu/h-ft            1.04072
!      W/m2                   =&amp;gt;   Btu/h-ft2           0.316957210776545
!      W/m2                   =&amp;gt;   W/ft2               0.09290304
!      W/m2-K                 =&amp;gt;   Btu/h-ft2-F         0.176110194261872
!      W/m2-K2                =&amp;gt;   Btu/h-ft2-F2        0.097826
!      W/m-K                  =&amp;gt;   Btu-in/h-ft2-F      6.93481276005548
!      W/m-K2                 =&amp;gt;   Btu/h-F2-ft         0.321418310071648
!      W/m-K3                 =&amp;gt;   Btu/h-F3-ft         0.178565727817582
!      W/person               =&amp;gt;   Btu/h-person        3.4121412858518
!
! Other conversions supported (needs the \\ip-units code)
!
!      kPa                    =&amp;gt;   inHg                0.29523
!      m                      =&amp;gt;   in                  39.3700787401575
!      m3/s                   =&amp;gt;   gal/min             15850.3222370511
!      Pa                     =&amp;gt;   ftH2O               0.00033455
!      Pa                     =&amp;gt;   inH2O               0.00401463
!      Pa                     =&amp;gt;   inHg                0.00029613
!      Pa                     =&amp;gt;   Pa                  1
!      W                      =&amp;gt;   W                   1
!      W/m2                   =&amp;gt;   W/m2                1
!      W/m-K                  =&amp;gt;   Btu/h-ft-F          0.577796066000163
!      W/person               =&amp;gt;   W/person            1
!
! Units fields that are not translated
!      $
!      1/hr
!      A
!      Ah
!      A/V
!      Availability
!      Control
!      cycles/hr
!      days
!      deg
!      dimensionless
!      eV
!      hr
!      J/J
!      kg/kg
!      kg-H2O/kg-air
!      kmol
!      kmol/s
!      m3/m3
!      minutes
!      Mode
!      ms
!      ohms
!      percent
!      ppm
!      rev/min
!      s
!      V
!      VA
!      W/m2 or deg C
!      W/m2, W or deg C
!      W/s
!      W/W
!      years
! \*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*
</code></pre>

<h2 id="input-output-descriptions-document">Input – Output Descriptions (Document)</h2>
<h3 id="input-descriptions">Input Descriptions</h3>
<p>In the descriptions below, the fields for each input object will be described but the Energy+.idd descriptions will not be shown. Refer to the actual Energy+.idd file for complete specifications. Energy+.idd is a text file that can be viewed with many text editors or word processors. The Site:Location object will serve as an example.</p>
<pre><code class="idd">Site:Location,
       \unique-object
       \min-fields 5
  A1 , \field Name
       \required-field
       \type  alpha
  N1 , \field Latitude
       \units deg
       \minimum -90.0
       \maximum +90.0
       \default 0.0
       \note + is North, - is South, degree minutes represented in decimal (i.e. 30 minutes is .5)
       \type real
  N2 , \field Longitude
       \units deg
       \minimum -180.0
       \maximum +180.0
       \default 0.0
       \note - is West, + is East, degree minutes represented in decimal (i.e. 30 minutes is .5)
       \type real
  N3 , \field Time Zone
       \note basic these limits on the WorldTimeZone Map (2003)
       \units hr
       \minimum -12.0
       \maximum +14.0
       \default 0.0
       \note  Time relative to GMT. Decimal hours.
       \type real
  N4 ; \field Elevation
       \units m
       \minimum -300.0
       \maximum&amp;lt; 8900.0
       \default 0.0
       \type real
</code></pre>

<p>The IDD excerpt above is the complete definition as seen in the IDD file.</p>
<p>First, the object name is given. (Site:Location)  This is followed by a comma in both the definition (IDD) and in an input file (IDF). In fact, all fields except the terminating field of an IDD class object and IDF object are followed by commas. The final field in an IDD class object or in an IDF object is terminated by a semi-colon.</p>
<p>Next is an alpha field, the location name. As noted above, for input, spaces are significant in this field. The main inputs for Site:Location are numeric fields. These are numbered (as is the alpha field) for convenience. The \ designations will show various information about the objects as described above in the IDD conventions discussion. Of importance for reading this document are the units and possible minimum and maximum values for a  field.</p>
<p>There is automatic processing of the \minimum, \maximum and \default data for numeric fields. Any infractions of the \minimum, \maximum fields are automatically detected and messages will appear in the standard error file. After all the input is checked, infractions will cause program termination (before the bulk of the simulation is completed). Defaults are also enforced if you leave the numeric field blank.</p>
<p>Some objects need all the parameters listed by the definition; some do not. In the descriptions that follow, we will try to indicate which parts are optional. Usually, these will be the last fields in the object input or definition. Even if items are not used for a particular object (e.g. Multiplier in the FenestrationSurface:Detailed and type=Door), the field must be included unless it is the <em>last field in the object</em>. So, for this instance, one must include a multiplier field (must be numeric and would need to obey any \minimum, \maximum rules) for doors.</p>
<p>Two spreadsheet files are included with the installation:</p>
<ul>
<li>
<p>ExampleFiles.xls – shows many details about the included example files including highlights of features.</p>
</li>
<li>
<p>ExampleFiles-ObjectsLink.xls – shows, for each object, the first three occurrences of that object in an example file.</p>
</li>
</ul>
<h3 id="output-descriptions">Output Descriptions</h3>
<p>In the descriptions below, we will endeavor to have each object’s output displayed as well as each of the outputs described. The output variables for a run are selected by choosing the Output:VariableDictionary object. This object displays the available output variables for a run on the <strong>eplusout.rdd</strong> (regular variables) and <strong>eplusout.mdd</strong> (meter variables) files. Two significant styles are available for these displays and the descriptions below may have one for some objects and another for other objects. The variables are the same but will look a bit different.  For clarity, the two displays are shown below:</p>
<p>Note that the IDF-Editor can interpret both sets of files and assist you in getting output variables into your input files. But you will have to successfully run your input file first.</p>
<p>The Simple (or regular) display looks like the following figure and is interpreted:</p>
<p><strong>Zone/HVAC</strong> – when the output is produced at the “Zone” timestep (ref: number of timesteps in each hour) or at the “HVAC” aka System timestep (which can vary for each hour).</p>
<p><strong>Average/Sum</strong> – whether this is a averaged value over the reporting period (such as a temperature or rate) or whether this is a summed value over the reporting period. Reporting periods are specified in the Output:Variable or Output:Meter objects.</p>
<p><strong>&lt;Variable Name&gt;</strong> -- The variable name one uses for reporting is displayed (e.g., Site Outdoor Drybulb Temperature) along with the units (e.g., [C]).</p>
<p>Example from the <strong>eplusout.rdd</strong> file:</p>
<p>Zone,Average,Site Outdoor Air Drybulb Temperature [C]</p>
<p>Zone,Average,Site Outdoor Air Dewpoint Temperature [C]</p>
<p>Zone,Average,Site Outdoor Air Wetbulb Temperature [C]</p>
<p>Zone,Average,Site Outdoor Air Humidity Ratio [kgWater/kgAir]</p>
<p>Zone,Average,Site Outdoor Air Relative Humidity [%]</p>
<p>Zone,Average,Site Outdoor Air Barometric Pressure [Pa]</p>
<p>Zone,Average,Wind Speed [m/s]</p>
<p>Zone,Average,Site Wind Direction [deg]</p>
<p>Zone,Average,Site Sky Temperature [C]</p>
<p>HVAC,Sum,Zone Air System Sensible Heating Energy [J]</p>
<p>HVAC,Sum,Zone Air System Sensible Cooling Energy [J]</p>
<p>HVAC,Average,Zone Air System Sensible Heating Rate [W]</p>
<p>HVAC,Average,Zone Air System Sensible Cooling Rate [W]</p>
<p>HVAC,Average,Zone Air Temperature [C]</p>
<p>HVAC,Average,Zone Thermostat Air Temperature [C]</p>
<p>Note that the <strong>eplusout.mdd</strong> file is similar, but meters are only available at the Zone timestep.</p>
<p>Zone,Meter,Electricity:Facility [J]</p>
<p>Zone,Meter,ExteriorLights:Electricity [J]</p>
<p>Zone,Meter,Grounds Lights:ExteriorLights:Electricity [J]</p>
<p>Zone,Meter,EnergyTransfer:Facility [J]</p>
<p>Zone,Meter,EnergyTransfer:Building [J]</p>
<p>Zone,Meter,EnergyTransfer:Zone:R13WALL WALLS [J]</p>
<p>The IDF display has all the same information in an IDF-ready form (i.e., you could copy and paste it into your input file using a text editor).</p>
<p>Example from the <strong>eplusout.rdd</strong> file:</p>
<p>Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly; !- Zone Average [C]</p>
<p>Output:Variable,*,Site Outdoor Air Dewpoint Temperature,hourly; !- Zone Average [C]</p>
<p>Output:Variable,*,Site Outdoor Air Wetbulb Temperature,hourly; !- Zone Average [C]</p>
<p>Output:Variable,*,Site Outdoor Air Humidity Ratio,hourly; !- Zone Average [kgWater/kgAir]</p>
<p>Output:Variable,*,Site Outdoor Air Relative Humidity,hourly; !- Zone Average [%]</p>
<p>Output:Variable,*,Site Outdoor Air Barometric Pressure,hourly; !- Zone Average [Pa]</p>
<p>Output:Variable,*,Zone Air System Sensible Heating Energy,hourly; !- HVAC Sum [J]</p>
<p>Output:Variable,*,Zone Air System Sensible Cooling Energy,hourly; !- HVAC Sum [J]</p>
<p>Output:Variable,*,Zone Air System Sensible Heating Rate,hourly; !- HVAC Average [W]</p>
<p>Output:Variable,*,Zone Air System Sensible Cooling Rate,hourly; !- HVAC Average [W]</p>
<p>Output:Variable,*,Zone Air Temperature,hourly; !- HVAC Average [C]</p>
<p>Output:Variable,*,Zone Thermostat Air Temperature,hourly; !- HVAC Average [C]</p>
<p>All of the same information appears in a slightly different form and defaults to “hourly” reporting frequency (which, of course, can be changed when you put it into your input file). The “*” is preselected so that you would be reporting for all those items.</p>
<h2 id="group-simulation-parameters">Group -- Simulation Parameters</h2>
<p>This group of objects influences the simulation in various ways.</p>
<h3 id="version">Version</h3>
<h4 id="field-version-identifier">Field: Version Identifier</h4>
<p>The Version object allows you to enter the proper version that your IDF was created for. This is checked against the current version of EnergyPlus and a Severe error issued (non-terminating) if it does not match the current version string. Note that versions are often significant and there is no guarantee that the older file will run in the newer versions of the program. See IDF Version Updater (Auxiliary Programs Document) for methods of changing the older files to newer versions.</p>
<h3 id="timestep">Timestep</h3>
<h4 id="field-number-of-timesteps-per-hour">Field: Number of Timesteps per Hour</h4>
<p>The Timestep object specifies the "basic" timestep for the simulation. The value entered here is usually known as the Zone Timestep.  This is used in the Zone Heat Balance Model calculation as the driving timestep for heat transfer and load calculations.  The value entered here is the number of timesteps to use within an hour.  Longer length timesteps have lower values for Number of Timesteps per Hour.  For example a value of 6 entered here directs the program to use a zone timestep of 10 minutes and a value of 60 means a 1 minute timestep.  The user’s choice for Number of Timesteps per Hour must be evenly divisible into 60; the allowable choices are 1, 2, 3, 4, 5, 6, 10, 12, 15, 20, 30, and 60.</p>
<p>The choice made for this field has important implications for modeling accuracy and the overall time it takes to run a simulation.  Here are some considerations when choosing a value:</p>
<ul>
<li>
<p>The solution technique used in EnergyPlus has been designed to be stable with zone timesteps of up to sixty minutes (Number Timesteps in Hour = 1).  However, 60 minutes is considered a “long” timestep and it should only be used in rare occasions where there is no HVAC system, accuracy is not a concern, and short run times are critical.  Such long timesteps are not recommended to use because simulation results are more accurate for shorter timesteps, of say 10 minutes or less (Number of Timesteps per Hour of 6 or more).  Shorter zone timesteps improve the numerical solution of the Zone Heat Balance Model because they improve how models for surface temperature and zone air temperature are coupled together.  Longer timesteps introduce more lag and lead to more a dampened dynamic response.</p>
</li>
<li>
<p>Simulation run time increases with shorter timesteps or larger values for Number of Timesteps per Hour.  The effect varies with the nature of the model.  The user can test out different values on their particular model to understand the implications for his or her particular case.  Sometimes large models with multizone HVAC and Plant systems execute nearly as fast with 15 minute timesteps as with 60 minute timesteps because fewer iterations are required in the system modeling since the prior timestep’s results are close to the final outcome of next timestep.</p>
</li>
<li>
<p>The weather data files usually have 60-minute (or hourly) data.  However, it does not follow that this should be used as the basis for choosing the zone timestep because:</p>
</li>
</ul>
<p>o   EnergyPlus carefully interpolates the weather data between data points for use at shorter timesteps.  This is discussed in a later section: Weather Data Hourly Interpolation</p>
<p>o   Many aspects of a model have time scales that differ from the that of the weather data.  A goal of the modeling is to predict how the building will respond to the weather.  However, the building’s response is not <em>governed</em> by the time scale that the weather data are available at, but rather the time scales of the dynamic performance of the thermal envelope as well as things like schedules for internal gains, thermostats, and equipment availability.</p>
<ul>
<li>If the model will include calculating the cost of electricity, then the user should be aware that many electric utility tariffs base charges on demand windows of a specified length of time.  If the choice of Number of Timesteps per Hour is not consistent with the demand window, then unexpected results may be obtained.  For reasonable prediction of the maximum rates for electricity use for in calculating demand charges, the length of the zone timestep needs to be consistent with the tariff’s demand window.  The following table lists what values are consistent with various demand windows.</li>
</ul>
<table>
<tr>
<td>Demand Window</td>
<td>Applicable Number of Timesteps per Hour</td>
</tr>
<tr>
<td>QuarterHour</td>
<td>4, 12, 20, or 60</td>
</tr>
<tr>
<td>HalfHour</td>
<td>2, 4, 6, 10, 12, 20, 30, or 60</td>
</tr>
<tr>
<td>FullHour, Day, Week</td>
<td>Any</td>
</tr>
</table>

<p>There is also second type of timestep inside EnergyPlus that is known as the System Timestep. This is a variable-length timestep that governs the driving timestep for HVAC and Plant system modeling.  The user cannot directly control the system timestep (except by use of the ConvergenceLimits object). When the HVAC portion of the simulation begins its solution for the current zone timestep, it uses the zone timestep as its maximum length but then can reduce the timestep, as necessary, to improve the solution.  The technical details of the approach are explained in the Engineering Documentation under "Integrated Solution Manager".</p>
<p>Users can see the system timestep used if they select the "detailed" frequency option on an HVAC output variable (e.g. Zone Air Temperature). To contrast, the "Zone" variables will only be reported on the zone timestep (e.g. Zone Mean Air Temperature).</p>
<p>And, the IDF example:</p>
<p>Timestep, 6;  !Suggested default for most system simulations</p>
<p>Suggested defaults are 4 for non-HVAC simulations, 6 for simulations with HVAC, 20 is the minimum for ConductionFiniteDifference and HeatAndMoistureFiniteElement simulations. Green roof (ref: Material:RoofVegetation) also may require more timesteps.</p>
<p>Note that hourly data (such as outdoor conditions expressed by Design Days or Weather data) are interpolated to the Zone Timestep. This is discussed in a later section: Weather Data Hourly Interpolation</p>
<h3 id="convergencelimits">ConvergenceLimits</h3>
<p>This item is an “advanced” feature that should be used only with caution. It is specifically included to assist some users “speed up” calculations while not overly compromising accuracy. The user must judge for him/herself whether the reduced run time is useful.</p>
<h4 id="field-minimum-system-timestep">Field: Minimum System Timestep</h4>
<p>Usually the minimum system timestep is allowed to vary from the zone timestep (as maximum) to a minimum timestep of 1 minute during certain system calculations. This might be when the system turns on or off, for example. Entering 0 in this field sets the minimum system timestep to be the same as the zone timestep. Otherwise the units of the field are minutes. It’s probably a good idea to have any minimum entered be a divisor of the zone timestep.</p>
<h4 id="field-maximum-hvac-iterations">Field: Maximum HVAC Iterations</h4>
<p>The HVAC Manager will iterate to a solution or up to a set number of iterations. If not “converged”, then a warning error appears:</p>
<p>SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at CHICAGO IL USA TMY2-94846 WMO#=725300, 10/07 14:06 - 14:08</p>
<p>In order to reduce time used in simulating your building, you may choose to enter a lesser number than the default of 20 for the maximum number of iterations to be used. Or, you may wish to enter a bigger number for certain buildings. To get more information printed with a “max iteration” message, you need to enter a “Output:Diagnostics, DisplayExtraWarnings;” command (which may also generate other warnings than just this one).</p>
<h4 id="field-minimum-plant-iterations">Field: Minimum Plant Iterations</h4>
<p>The plant system modeling includes a solver that iterates within a single HVAC manager iteration.  This input field and the next one provide some control over how the plant solver iterates.  This field sets a minimum threshold for plant interations. The default for this field is the value “2” which indicates that a minimum of two full plant model interations will be performed every time plant is called by the HVAC manager.  For faster performance with simple plant systems, this input field could be set to the value “1”.  For complicated plant systems that present difficulties to solve, this value may need to be set higher to ensure accuracy but at the expense of speed.  Complicated plant systems include those with several interconnected loops, sizing miss-matches such that plant components are starved of flow compared to their desired flow, heat recovery systems, and thermal load following onsite generators.</p>
<h4 id="field-maximum-plant-iterations">Field: Maximum Plant Iterations</h4>
<p>The plant system solver iterates within a single HVAC manager iteration.  This input field and the previous one provide some control over how the plant model iterates.  This field sets a maximum limit for plant interations.  The default for this field is the value “8” which indicates that the plant solver will exit after having completed eight full iterations.  This value can be raised for better accuracy with complex plants or lowered for faster speed with simple plants. The output variable called “Plant Solver Sub Iteration Count” (typically reported at the “detailed” frequency) is useful for understanding how many plant solver iterations are actually being used during a particular simulation.  The lower limit of the value for this field is “2.”</p>
<p>Use in an IDF:</p>
<pre><code class="idf">ConvergenceLimits,
  0,        !- Minimum System Timestep (0=same as zone timestep)
  25,       !- Maximum HVAC Iterations
  3,        !- Minimum Plant Iterations
  9;        !- Maximum Plant Iterations
</code></pre>

<h3 id="building">Building</h3>
<p>The Building object describes parameters that are used during the simulation of the building. There are necessary correlations between the entries for this object and some entries in the Site:WeatherStation and Site:HeightVariation objects, specifically the Terrain field.</p>
<h4 id="field-building-name">Field: Building Name</h4>
<p>Building name is specified for output convenience.</p>
<h4 id="field-north-axis">Field: North Axis</h4>
<p>The Building North Axis is specified <strong>relative to true North</strong>. Buildings frequently do not line up with true north. For convenience, one may enter surfaces in a “regular” coordinate system and then shift them via the use of the North Axis. The value is specified in degrees from “true north” (clockwise is positive).</p>
<p>The figure below shows how the building north axis can be rotated to correspond with one of the major axes of an actual building. The relevance of this field is described more completely under “GlobalGeometryRules”; in particular, the value of “North Axis” is <em>ignored</em> if a coordinate system other than “relative” is used.</p>
<p><img alt="" src="../../InputOutputReference/media/image001.svg" /></p>
<p>Figure 1. Illustration of Building North Axis</p>
<h4 id="field-terrain">Field: Terrain</h4>
<p>The site’s terrain affects how the wind hits the building – as does the building height. In addition, the external conduction method usually has its own parameters for the calculation. Please see the Engineering Documentation, External Conduction section for particulars. The legal values for this field are shown in the following table.</p>
<p>Table 1. Values for "Terrain"</p>
<p>Terrain Type Value</p>
<p>Terrain Description</p>
<p>Country</p>
<p>Flat, Open Country</p>
<p>Suburbs</p>
<p>Rough, Wooded Country, Suburbs</p>
<p>City</p>
<p>Towns, city outskirts, center of large cities</p>
<p>Ocean</p>
<p>Ocean, Bayou flat country</p>
<p>Urban</p>
<p>Urban, Industrial, Forest</p>
<h4 id="warmup-convergence">Warmup Convergence</h4>
<p>The following two fields along with the minimum and maximum number of warmup days (also in this object) define the user specified criteria for when EnergyPlus will “converge” at each environment (each sizing period or run period set as Yes in the SimulationControl object). EnergyPlus “runs” the first day of the environment (starting with a set of hard-coded initial conditions) until the loads/temperature convergence tolerance values are satisfied (next two fields) or until it reaches “maximum number of warmup days”. Note that setting the convergence tolerance values too loose will cause the program to be satisifed too early and you may not get the results you expect from the actual simulation.</p>
<h4 id="field-loads-convergence-tolerance-value">Field: Loads Convergence Tolerance Value</h4>
<p>This value represents the number at which the loads values must agree before “convergence” is reached. Loads tolerance value is a fraction of the load.</p>
<h4 id="field-temperature-convergence-tolerance-value">Field: Temperature Convergence Tolerance Value</h4>
<p>This value represents the number at which the zone temperatures must agree (from previous iteration) before “convergence” is reached. (Units for this field is delta C).</p>
<p>Convergence of the simultaneous heat balance/HVAC solution is reached when either the loads or temperature criterion is satisfied.</p>
<p>All tolerances have units so the temperature tolerance is in degrees C (or degrees K) and the loads tolerance is in Watts. Both tolerances work the same way, just one looks at temperatures and one looks at heating and cooling loads. After the second warm-up day, the program compares the maximum temperature experienced in a space with the maximum temperature from the previous day. If those two temperatures are within the tolerance, then it has passed the first warm-up check.</p>
<p>It does a similar comparison with lowest temperatures experience within all the zones. If the current simulation day and the previous day values are within the tolerance, then it has passed the second warm-up check. Similar things are done with the loads tolerance and the maximum heating and cooling loads that are experienced within the spaces. Those are compared individually to the values for the previous day. If they are both in tolerance, then the simulation has passed the third and fourth warm-up check. The simulation stays in the warm-up period until ALL FOUR checks have been passed. See Engineering Reference and Output Details document for further explanation and outputs.</p>
<p>Please note--other "convergence tolerance" inputs are required for certain HVAC equipment (unit ventilator, unit heater, window AC, etc.). The purpose and units of these parameters are different from "load convergence tolerance" and "temperature convergence tolerance" in the BUILDING object.</p>
<h4 id="field-solar-distribution">Field: Solar Distribution</h4>
<p>Setting this value determines how EnergyPlus treats beam solar radiation and reflectances from exterior surfaces that strike the building and, ultimately, enter the zone. There are five choices: <strong>MinimalShadowing</strong>, <strong>FullExterior</strong> and <strong>FullInteriorAndExterior, FullExteriorWithReflections, FullInteriorAndExteriorWithReflections</strong>.</p>
<p><strong>MinimalShadowing</strong></p>
<p>In this case, there is no exterior shadowing except from window and door reveals. All beam solar radiation entering the zone is assumed to fall on the floor, where it is absorbed according to the floor's solar absorptance. Any reflected by the floor is added to the transmitted diffuse radiation, which is assumed to be uniformly distributed on all interior surfaces. If no floor is present in the zone, the incident beam solar radiation is absorbed on all interior surfaces according to their absorptances. The zone heat balance is then applied at each surface and on the zone's air with the absorbed radiation being treated as a flux on the surface.</p>
<p><strong>FullExterior, FullExteriorWithReflections</strong></p>
<p>In this case, shadow patterns on exterior surfaces caused by detached shading, wings, overhangs, and exterior surfaces of all zones are computed. As for MinimalShadowing, shadowing by window and door reveals is also calculated. Beam solar radiation entering the zone is treated as for MinimalShadowing -- All beam solar radiation entering the zone is assumed to fall on the floor, where it is absorbed according to the floor's solar absorptance. Any reflected by the floor is added to the transmitted diffuse radiation, which is assumed to be uniformly distributed on all interior surfaces. If no floor is present in the zone, the incident beam solar radiation is absorbed on all interior surfaces according to their absorptances. The zone heat balance is then applied at each surface and on the zone's air with the absorbed radiation being treated as a flux on the surface.</p>
<p><strong>FullInteriorAndExterior, FullInteriorAndExteriorWithReflections</strong></p>
<p>This is the same as FullExterior except that instead of assuming all transmitted beam solar falls on the floor the program calculates the amount of beam radiation falling on each surface in the zone, including floor, walls and windows, by projecting the sun's rays through the exterior windows, taking into account the effect of exterior shadowing surfaces and window shading devices.</p>
<p>If this option is used, you should be sure that the surfaces of the zone totally enclose a space. This can be determined by viewing the <strong>eplusout.dxf</strong> file with a program like AutoDesk’s Volo View Express. You should also be sure that the zone is <strong>convex</strong>. Examples of convex and non-convex zones are shown in Figure 2. The most common non-convex zone is an L-shaped zone. (A formal definition of convex is that any straight line passing through the zone intercepts at most two surfaces.)  If the zone’s surfaces do not enclose a space or if the zone is not convex you should use Solar Distribution = <strong>FullExterior</strong> instead of <strong>FullInteriorAndExterior</strong>.</p>
<p>If you use <strong>FullInteriorAndExterior</strong> the program will also calculate how much beam radiation falling on the inside of an exterior window (from other windows in the zone) is absorbed by the window, how much is reflected back into the zone, and how much is transmitted to the outside. In this calculation the effect of a shading device, if present, is accounted for.</p>
<p><img alt="" src="../../InputOutputReference/media/image002.svg" /></p>
<p>Figure 2. Illustration of Convex and Non-convex Zones</p>
<p><strong>Reflection calculations</strong></p>
<p>Note: Using the reflection calculations can be very time-consuming. Even error-prone. As a possible alleviation, you can use the Output:Diagnostics,DoNotMirrorDetachedShading; in many cases to get past a fatal error.</p>
<p>If using reflections, the program calculates beam and sky solar radiation that is reflected from exterior surfaces and then strikes the building. These reflecting surfaces fall into three categories:</p>
<p>1)   <strong>Shadowing surfaces</strong>. These are surfaces like overhangs or neighboring buildings entered with Shading:Site, Shading:Building, Shading:Site:Detailed, Shading:Building:Detailed, Shading:Overhang, Shading:Overhang:Projection, Shading:Fin, Shading:Fin:Projection or Shading:Zone:Detailed objects. See Figure 3.</p>
<p>These surfaces can have diffuse and/or specular (beam-to-beam)  reflectance values that are specified with the ShadingProperty:Reflectance object which specifies those parameters. They have a default value of .2 for both visible and diffuse reflection.</p>
<p>2)   <strong>Exterior building surfaces</strong>. In this case one section of the building reflects solar radiation onto another section (and vice-versa). See Figure 4.</p>
<p>The building surfaces are assumed to be diffusely reflecting if they are opaque (walls, for example) and specularly reflecting if they are windows or glass doors. The reflectance values for opaque surfaces are calculated by the program from the Solar Absorptance and Visible Absorptance values of the outer material layer of the surface’s construction (ref: Material object properties). The reflectance values for windows and glass doors are calculated by the program from the reflectance properties of the individual glass layers that make up surface’s construction assuming no shading device is present and taking into account inter-reflections among the layers (ref: Window Properties).</p>
<p>3)   <strong>The ground surface</strong>. Reflection from the ground is calculated even if reflections option is not used;l but then the ground plane is considered unobstructed, i.e., the shadowing of the ground by the building itself or by obstructions such as neighboring buildings is ignored. Shadowing by the building itself or neighboring buildings is taken into account  when the “with reflections” option is used but then the “view factor to ground” is NOT used. This is shown in Figure 5.</p>
<p><img alt="" src="../../InputOutputReference/media/image003.svg" /></p>
<p>Figure 3.  Solar reflection from shadowing surfaces. Solid arrows are beam solar radiation; dashed arrows are diffuse solar radiation. (a) Diffuse reflection of beam solar radiation from the top of an overhang. (b) Diffuse reflection of sky solar radiation from the top of an overhang. (c) Beam-to-beam (specular) reflection from the façade of an adjacent highly-glazed building represented by a vertical shadowing surface.</p>
<p><img alt="" src="../../InputOutputReference/media/image004.svg" /></p>
<p>Figure 4.  Solar reflection from building surfaces onto other building surfaces. In this example beam solar reflects from a vertical section of the building onto a roof section. The reflection from the window is specular. The reflection from the wall is diffuse.</p>
<p><img alt="" src="../../InputOutputReference/media/image005.svg" /></p>
<p>Figure 5. Shadowing from building affects beam solar reflection from the ground. Beam-to-diffuse reflection from the ground onto the building occurs only for sunlit areas, A and C, not from shaded area, B.</p>
<h4 id="field-maximum-number-of-warmup-days">Field: Maximum Number of Warmup Days</h4>
<p>This field specifies the number of “warmup” days that might be used in the simulation before “convergence” is achieved. The default number, 25, is usually more than sufficient for this task; however, some complex buildings (with complex constructions) may require more days. If you enter less than 25 as a maximum, that is the number of maximum warmup days that will be used. An error message will occur when the simulation “runs” out of days and has not converged:</p>
<p>CheckWarmupConvergence: Loads Initialization, Zone="MAIN ZONE" did not converge after 30 warmup days.</p>
<p>See Warmup Convergence Information in .eio file for details</p>
<p>..Environment(SizingPeriod)="DENVER CENTENNIAL  GOLDEN   N ANN CLG 1% CONDNS DB=&gt;MWB"</p>
<p>..Max Temp Comparison = 2.06E-002 vs Temperature Convergence Tolerance=0.50 – Pass Convergence</p>
<p>..Min Temp Comparison = 5.95E-003 vs Temperature Convergence Tolerance=0.50 – Pass Convergence</p>
<p>..Max Cool Load Comparison = 9.5082E-002 vs Loads Convergence Tolerance=5.00E-002 – Fail Convergence</p>
<p>As noted in the message, there will be more information in the .eio file. (Refer to Output Details document as well for examples.)</p>
<p>You may be able to increase the Maximum Number of Warmup Days and get convergence, but some anomalous buildings may still not converge. Simulation proceeds for x warmup days until “convergence” is reached (see the discussion under the Temperature Convergence Tolerance Value field in this object, just above).</p>
<h4 id="field-minimum-number-of-warmup-days">Field: Minimum Number of Warmup Days</h4>
<p>This field specifies the minimum number of “warmup” days before EnergyPlus will check if it has achieved convergence and can thus start simulating the particular environment (design day, annual run) in question. Research into the minimum number of warmup days indicates that 6 warmup days is generally enough on the minimum end of the spectrum to avoid false predictions of convergence and thus to produce enough temperature and flux history to start EnergyPlus simulation. This was based on a study that used the benchmark reference buildings. It also was observed that convergence performance improved when the number of warmup days increased. As a result, the default value for the minimum warmup days has been set to 6. Users should decrease this number only if they have knowledge that a specific file converges more quickly than 6 days. Users may wish to increase the value in certain situations when, based on the output variables described in the Output Details document, it is determined that EnergyPlus has not converged. While this parameter should be less than the previous parameter, a value greater than the value entered in the field “Maximum Number of Warmup Days” above may be used when users wish to increase warmup days more than the previous field. In this particular case, the previous field will be automatically reset to the value entered in this field and EnergyPlus will run exactly the number of warmup days specified in this field.</p>
<p>An example from an IDF:</p>
<p>Building,</p>
<p>PSI HOUSE DORM AND OFFICES,  !- Name</p>
<p>36.87000,               !- North Axis {deg}</p>
<p>Suburbs,                !- Terrain</p>
<p>0.04,                   !- Loads Convergence Tolerance Value</p>
<p>0.4000000,              !- Temperature Convergence Tolerance Value {deltaC}</p>
<p>FullInteriorAndExterior, !- Solar Distribution</p>
<p>40,                     !- Maximum Number of Warmup Days</p>
<p>6;                      !- Minimum Number of Warmup Days</p>
<h3 id="surfaceconvectionalgorithminside">SurfaceConvectionAlgorithm:Inside</h3>
<p>This input object is used control the choice of models used for surface convection at the inside face of all the heat transfer surfaces in the model.  This object sets the selection for convection correlations in a global way. The Zone Inside Convection Algorithm input field in the Zone object may be used to selectively override this value on a zone-by-zone basis. Further, individual surfaces can refine the choice by each surface or surface lists – see  object SurfaceProperty:ConvectionCoefficients and object SurfaceProperty:ConvectionCoefficients:MultipleSurface.</p>
<h4 id="field-algorithm">Field: Algorithm</h4>
<p>The model specified in this field is the default algorithm for the inside face all the surfaces.. The key choices are <strong>Simple</strong>, <strong>TARP</strong>, <strong>CeilingDiffuser</strong>, and <strong>AdaptiveConvectionAlgorithm</strong>.</p>
<p>The <strong>Simple</strong> model applies constant heat transfer coefficients depending on the surface orientation.</p>
<p>The <strong>TARP</strong> model correlates the heat transfer coefficient to the temperature difference for various orientations. This model is based on flat plate experiments.</p>
<p>The <strong>CeilingDiffuser</strong> model is a mixed and forced convection model for ceiling diffuser configurations. The model correlates the heat transfer coefficient to the air change rate for ceilings, walls and floors. These correlations are based on experiments performed in an isothermal room with a cold ceiling jet. To avoid discontinuities in surface heat transfer rate calculations, all of correlations have been extrapolated beyond the lower limit of the data set (3 ACH) to a natural convection limit that is applied during the hours when the system is off.</p>
<p>The <strong>AdaptiveConvectionAlgorithm</strong> model is an dynamic algorithm that organizes a large number of different convection models and automatically selects the one that best applies.  The adaptive convection algorithm can also be customized using the SurfaceConvectionAlgorithm:Inside:AdaptiveModelSelections input object.  These models are explained in detail in the EnergyPlus Engineering Reference Document.</p>
<p>The default is <strong>TARP</strong>.</p>
<p>IDF Example:</p>
<p>SurfaceConvectionAlgorithm:Inside,TARP;</p>
<h3 id="surfaceconvectionalgorithmoutside">SurfaceConvectionAlgorithm:Outside</h3>
<p>Various exterior convection models may be selected for global use.  The optional Zone Outside Convection Algorithm input field in the Zone object may be used to selectively override this value on a zone-by-zone basis. Further, individual surfaces can refine the choice by each surface or surface lists – see  object SurfaceProperty:ConvectionCoefficients and object SurfaceProperty:ConvectionCoefficients:MultipleSurface.</p>
<h4 id="field-algorithm_1">Field: Algorithm</h4>
<p>The available key choices are <strong>SimpleCombined</strong>, <strong>TARP</strong>, <strong>MoWiTT</strong>, <strong>DOE-2</strong>, and <strong>AdaptiveConvectionAlgorithm</strong>.</p>
<p>The <strong>Simple</strong> convection model applies heat transfer coefficients depending on the roughness and windspeed. This is a combined heat transfer coefficient that includes radiation to sky, ground, and air. The correlation is based on Figure 1, Page 25.1 (Thermal and Water Vapor Transmission Data), 2001 ASHRAE Handbook of Fundamentals. Note that if <strong>Simple</strong> is chosen here or in the Zone field and a SurfaceProperty:ConvectionCoefficients object attempts to override the caulcation with a different choice, the action will still be one of combined calculation. To change this, you must select one of the other methods for the global default.</p>
<p>All other convection models apply heat transfer coefficients depending on the roughness, windspeed, and terrain of the building’s location. These are <em>convection only</em> heat transfer coefficients; radiation heat transfer coefficients are calculated automatically by the program.</p>
<p>The <strong>TARP</strong> algorithm was developed for the TARP software and combines natural and wind-driven convection correlations from laboratory measurements on flat plates.</p>
<p>The <strong>DOE-2</strong> and <strong>MoWiTT</strong> were derived from field measurements. DOE-2 uses a correlation from measurements by Klems and Yazdanian for rough surfaces. MoWitt uses a correlation from measurements by Klems and Yazdanian for smooth surfaces and, therefore, is most appropriate for windows (see SurfaceProperty:ConvectionCoefficients:MultipleSurface for how to apply to only windows).</p>
<p>The <strong>AdaptiveConvectionAlgorithm</strong> model is an dynamic algorithm that organizes a large number of different convection models and automatically selects the one that best applies.  The adaptive convection algorithm can also be customized using the SurfaceConvectionAlgorithm:Outside:AdaptiveModelSelections input object.  All algorithms are described more fully in the Engineering Reference.</p>
<p>The default is <strong>DOE-2</strong>.</p>
<p>Note that when the surface is wet (i.e. it is raining and the surface is exposed to wind) then the convection coefficient appears as a very large number (1000) and the surface is exposed to the Outdoor Wet-bulb Temperature rather than the Outdoor Dry-bulb Temperature.</p>
<p>IDF Example:</p>
<p>SurfaceConvectionAlgorithm:Outside, AdaptiveConvectionAlgorithm;</p>
<h3 id="heatbalancealgorithm">HeatBalanceAlgorithm</h3>
<p>The HeatBalanceAlgorithm object provides a way to select what type of heat and moisture transfer algorithm will be used for calculating the performance of the building’s surface assemblies.  This input controls the overall algorithm used for all the surfaces unless one or more of the SurfaceProperty:HeatTransferAlgorithm:* objects are used to alter the selection for particular surfaces.</p>
<h4 id="field-algorithm_2">Field: Algorithm</h4>
<p>Four values are allowed to select which solution will be used.</p>
<ul>
<li>
<p>The <strong>ConductionTransferFunction</strong> selection is a sensible heat only solution and does not take into account moisture storage or diffusion in the construction elements.</p>
</li>
<li>
<p>The <strong>MoisturePenetrationDepthConductionTransferFunction</strong> selection is a sensible heat diffusion and an inside surface moisture storage algorithm that also needs additional moisture material property information. Sometimes, this is referred to as the Effective Moisture Penetration Depth or EMPD. See the moisture material property object for additional information and description of outputs:</p>
</li>
<li>
<p>MaterialProperty:MoisturePenetrationDepth:Settings</p>
</li>
<li>
<p><strong>Advanced/Research usage:</strong>The <strong>ConductionFiniteDifference</strong> selection is a sensible heat only solution and does not take into account moisture storage or diffusion in the construction elements. This solution technique uses a 1-D finite difference solution in the construction elements. Outputs for the surfaces are described with the material property objects. The Conduction Finite Difference (aka CondFD) property objects are:</p>
</li>
<li>
<p>MaterialProperty:PhaseChange</p>
</li>
<li>
<p>MaterialProperty:VariableThermalConductivity</p>
</li>
<li>
<p><strong>Advanced/Research usage:</strong> The <strong>CombinedHeatAndMoistureFiniteElement</strong> is a coupled heat and moisture transfer and storage solution. The solution technique uses a one dimensional finite difference solution in the construction elements and requires further materialproperties described in the Heat and Moisture Transfer material properties objects. Outputs from the algorithm are described with these objects. The Heat and Moisture Transfer property objects are:</p>
</li>
<li>
<p>MaterialProperty:HeatAndMoistureTransfer:Settings</p>
</li>
<li>
<p>MaterialProperty:HeatAndMoistureTransfer:SorptionIsotherm</p>
</li>
<li>
<p>MaterialProperty:HeatAndMoistureTransfer:Suction</p>
</li>
<li>
<p>MaterialProperty:HeatAndMoistureTransfer:Redistribution</p>
</li>
<li>
<p>MaterialProperty:HeatAndMoistureTransfer:Diffusion</p>
</li>
<li>
<p>MaterialProperty:HeatAndMoistureTransfer:ThermalConductivity</p>
</li>
</ul>
<h4 id="field-surface-temperature-upper-limit">Field: Surface Temperature Upper Limit</h4>
<p>This field is a bit “advanced”.  It should only be used when the simulation fails AND you cannot determine a cause for the failure.  That is, you receive an error similar to:</p>
<p>** Severe  ** Temperature out of bounds (202.91) for surface=Wall1</p>
<p>**   ~~~   ** in Zone=Zone01</p>
<p>**   ~~~   **  Occurrence info=NEW YORK CITY NY SUMMER, 07/21 16:00 - 16:01</p>
<p>**   ~~~   ** A temperature out of bounds problem can be caused by several things.  The user</p>
<p>**   ~~~   ** should check the weather environment, the level of internal gains with respect</p>
<p>**   ~~~   ** to the zone, and the thermal properties of their materials among other things.</p>
<p>**   ~~~   ** A common cause is a building with no thermal mass -- all materials with</p>
<p>**   ~~~   ** Regular-R definitions.</p>
<p>And, after careful perusal, you cannot find a solution as suggested in the error description. You may then want to enter a higher number than the default for this field.</p>
<h4 id="field-minimum-surface-convection-heat-transfer-coefficient-value">Field: Minimum Surface Convection Heat Transfer Coefficient Value</h4>
<p>This optional field is used to set an overall minimum for the value of the coefficient for surface convection heat transfer (Hc) in W/m2-K.  A minimum is necessary for numerical robustness because some correlations for Hc can result in zero values and create numerical problems.   This field can be used to support specialized validation testing to suppress convection heat transfer and to investigate the implications of different minimum Hc values. The default is 0.1.</p>
<h4 id="field-maximum-surface-convection-heat-transfer-coefficient-value">Field: Maximum Surface Convection Heat Transfer Coefficient Value</h4>
<p>This optional field is used to set an overall maximum for the value of the coefficient for surface convection heat transfer (Hc) in W/m2-K.   High Hc values are used in EnergyPlus to approximate fixed surface temperature boundary conditions. This field can be used to alter the accepted range of user-defined Hc values.</p>
<p>And, a default IDF example</p>
<p>HeatBalanceAlgorithm,ConductionTransferFunction;   ! Solution Algorithm</p>
<h3 id="heatbalancesettingsconductionfinitedifference">HeatBalanceSettings:ConductionFiniteDifference</h3>
<p>This object is used to control the behavior of the Conduction Finite Difference algorithm for surface heat transfer.  The settings are global and affect how the model behaves for all the surfaces.</p>
<h4 id="field-difference-scheme">Field: Difference Scheme</h4>
<p>This field determines the solution scheme used by the Conduction Finite Difference model.  There are two options CrankNicholsonSecondOrder and FullyImplicitFirstOrder.  The CrankNicholsonSecondOrder scheme is second order in time and may be faster.  But it can be unstable over time when boundary conditions change abruptly and severely.  The FullyImplicitFirstOrder scheme is first order in time and is more stable over time. But it may be slower. The default is FullyImplicitFirstOrder when ConductionFiniteDifference is selected as the Heat Balance Algorithm.</p>
<h4 id="field-space-discretization-constant">Field: Space Discretization Constant</h4>
<p>This field controls the how the model determines spatial discretization, or the count of nodes across each material layer in the construction.  The model calculates the nominal distance associated with a node, <span>$\Delta x$</span>, using</p>
<div>\[\Delta x = \sqrt {C\alpha \Delta t} \]</div>

<p>Where</p>
<p><span>$\alpha $</span>is the thermal diffusivity of the material layer, in m<sup>2</sup>/s</p>
<p><span>$\Delta t$</span>is the length of the timestep in seconds.</p>
<p><em>C</em> is a constant set by this field.</p>
<p>The default is 3.  Typical values are from 1 to 3.  Lower values for this constant lead to more nodes and finer-grained space discretization.</p>
<h4 id="field-relaxation-factor">Field: Relaxation Factor</h4>
<p>The finite difference solver includes under-relaxation for improved stability for interactions with the other surfaces. This input field can optionally be used to modify the starting value for the relaxation factor.  Larger numbers may solve faster, while smaller numbers may be more stable.  The default is 1.0.  If the program detects numerical instability, it may reduce the value entered here to something lower and more stable.</p>
<h4 id="field-inside-face-surface-temperature-convergence-criteria">Field: Inside Face Surface Temperature Convergence Criteria</h4>
<p>The surface heat balance model at the inside face has a numerical solver that uses a convergence parameter for a maximum allowable differences in surface temperature.  This field can optionally be used to modify this convergence criteria.  The default value is 0.002 and was selected for stability.  Lower values may further increase stability at the expense of longer runtimes, while higher values may decrease runtimes but lead to possible instabilities.  The units are in degrees Celsius.</p>
<p>An example IDF object follows.</p>
<p>HeatBalanceSettings:ConductionFiniteDifference,</p>
<p>FullyImplicitFirstOrder , !- Difference Scheme</p>
<p>3.0 ,  !- Space Discretization Constant</p>
<p>1.0,   !- Relaxation Factor</p>
<p>0.002 ;!- Inside Face Surface Temperature Convergence Criteria</p>
<h3 id="zoneairheatbalancealgorithm">ZoneAirHeatBalanceAlgorithm</h3>
<p>The ZoneAirHeatBalanceAlgorithm object provides a way to select what type of solution algorithm will be used to calculate zone air temperatures and humidity ratios. This object is an optional object. If the default algorithm is used, this object is not required in an input file.</p>
<h4 id="field-algorithm_3">Field: Algorithm</h4>
<p>Three choices are allowed to select which solution algorithm will be used. The <strong>ThirdOrderBackwardDifference</strong> selection is the default selection and uses the third order finite difference approximation to solve the zone air energy and moisture balance equations. The <strong>AnalyticalSolution</strong> selection uses the integration approach to solve the zone air energy and moisture balance equations. The <strong>EulerMethod</strong> selection uses the first order finite backward difference approximation to solve the zone air energy and moisture balance equations.</p>
<p>And, a default IDF example is shown below:</p>
<p>ZoneAirHeatBalanceAlgorithm, ThirdOrderBackwardDifference;   !- Algorithm</p>
<h3 id="zoneaircontaminantbalance">ZoneAirContaminantBalance</h3>
<p>The ZoneAirContaminantBalance object provides a way to select which contaminant type will be simulated. <code>Although carbon dioxide is not considered as an indoor contaminant but it is used as an indicator of indoor air quality in buildings. From modeling point of view EnergyPlus treats carbon dioxide as a type of contaminant. In addition to carbon dioxide, a generic contaminant type model was also added.</code>This object is optional, only required in the input data file if the user wishes to model contaminant concentration levels as part of their simulation.</p>
<h4 id="field-carbon-dioxide-concentration">Field: Carbon Dioxide Concentration</h4>
<p>Input is Yes or No. The default is No. If Yes, simulation of carbon dioxide concentration levels will be performed. If No, simulation of carbon dioxide concentration levels will not be performed.</p>
<h4 id="field-outdoor-carbon-dioxide-schedule-name">Field: Outdoor Carbon Dioxide Schedule Name</h4>
<p>This field specifies the name of a schedule that contains outdoor air carbon dioxide level values in units of ppm. One source of monthly average CO<sub>2</sub> levels in the atmosphere is available at a NOAA ftpsite as .</p>
<h4 id="field-generic-contaminant-concentration">Field: Generic Contaminant Concentration</h4>
<p>Input is Yes or No. The default is No. If Yes, simulation of generic contaminant concentration levels will be performed. If No, simulation of generic contaminant concentration levels will not be performed.</p>
<h4 id="field-outdoor-generic-contaminant-schedule-name">Field: Outdoor Generic Contaminant Schedule Name</h4>
<p>This field specifies the name of a schedule that contains outdoor air generic contaminant level values in units of ppm.</p>
<p>An IDF example:</p>
<p>ZoneAirContaminantBalance,</p>
<p>Yes,                       !- Carbon Dioxide Concentration</p>
<p>Outdoor CO2 Schedule,      !- Outdoor Carbon Dioxide Schedule Name</p>
<p>Yes,                       !- Generic Contaminant Concentration</p>
<p>Generic Contaminant Schedule; !- Outdoor Generic Contaminant Schedule Name</p>
<h3 id="carbon-dioxide-outputs">Carbon Dioxide Outputs</h3>
<p>The following output variables are available when Carbon Dioxide Concentration = Yes.</p>
<p>HVAC,Average,Zone Air CO2 Internal Gain Volume Flow Rate</p>
<p>HVAC,Average,Zone Air CO2 Concentration [ppm]</p>
<h4 id="zone-air-co2-concentration-ppm">Zone Air CO2 Concentration [ppm]</h4>
<p>This output variable represents the carbon dioxide concentration level in parts per million (ppm) for each zone. This is calculated and reported from the Correct step in the Zone Air Contaminant Predictor-Corrector module.</p>
<h4 id="zone-air-co2-internal-gain-volume-flow-rate-m3s">Zone Air CO2 Internal Gain Volume Flow Rate [m3/s]</h4>
<p>This is the rate of carbon dioxide added to a zone from all types of sources or sinks, in m<sup>3</sup>/s.</p>
<h3 id="generic-contaminant-outputs">Generic Contaminant Outputs</h3>
<p>The following output variable is available when Generic Contaminant Concentration = Yes.</p>
<p>HVAC,Average,Zone Generic Air Contaminant Generation Volume Flow Rate [m3/s]</p>
<p>HVAC,Average,Zone Air Generic Air Contaminant Concentration [ppm]</p>
<h4 id="zone-air-generic-air-contaminant-concentration-ppm">Zone Air Generic Air Contaminant Concentration [ppm]</h4>
<p>This output variable represents the generic contaminant concentration level in parts per million (ppm) for each zone. This is calculated and reported from the Correct step in the Zone Air Contaminant Predictor-Corrector module.</p>
<h4 id="zone-generic-air-contaminant-generation-volume-flow-rate-m3s">Zone Generic Air Contaminant Generation Volume Flow Rate [m3/s]</h4>
<p>This is the rate of generic air contaminant added (or subtracted) to a zone from all types of sources or sinks.</p>
<h3 id="shadowcalculation">ShadowCalculation</h3>
<p>This object is used to control some details of EnergyPlus’s solar, shadowing and daylighting models. There are two basic methods available for the calculations. In order to speed up the calculations, shadowing calculations (sun position, etc.) for the default method are performed over a period of days. Note that this value may be very important for determining the amount of sun entering your building and by inference the amount of cooling or heating load needed for maintaining the building. Though termed “shadowing” calculations, it in affect determines the sun position for a particular day in a weather file period simulation. (Each design day will use the date of the design day object). Even though weather file data contains the amount of solar radiation, the internal calculation of sun position will govern how that affects various parts of the building. By default, the calculations are done for every 20 days throughout a weather run period; an average solar position is chosen and the solar factors (such as sunlit areas of surfaces) remain the same for that number of days. When more integrated calculations are needed for controlling dynamic windows or shades, a secod method is available where solar calculations are performed at each zone timestep.</p>
<h4 id="field-calculation-method">Field: Calculation Method</h4>
<p>This field is used to control how the solar, shading, and daylighting models are calculated with respect to the time of calculations during the simulation.  The default and fastest method is selected using the keyword AverageOverDaysInFrequency.  A more detailed and slower method can be selected using the keyword DetailedTimestepIntegration.  The later method is useful modeling dynamic fenestration and shading surfaces.</p>
<h4 id="field-calculation-frequency">Field: Calculation Frequency</h4>
<p>This numeric field will cause the shadowing calculations to be done periodically using the number in the field as the number of days in each period. This field is only used if the default method AverageOverDaysInFrequency is used in the previous field. Using this field will allow you to synchronize the shadowing calculations with changes in shading devices. Using the default of 20 days in each period is the average number of days between significant changes in solar position angles. For these shadowing calculations, an “average” (over the time period) of solar angles, position, equation of time are also used.</p>
<h4 id="field-maximum-figures-in-shadow-overlap-calculations">Field: Maximum Figures in Shadow Overlap Calculations</h4>
<p>This numeric field will allow you to increase the number of figures in shadow overlaps. Due to the shadowing algorithm, the number of shadows in a figure may grow quite large even with fairly reasonable looking structures. Of course, the inclusion of more allowed figures will increase calculation time.  Likewise, too few figures may not result in as accurate calculations as you desire.</p>
<h4 id="field-polygon-clipping-algorithm">Field: Polygon Clipping Algorithm</h4>
<p>This is an advanced feature. Prior to V7, the internal polygon clipping method was a special case of the Weiler-Atherton method. Now, two options are available: <strong>SutherlandHodgman</strong> (default) and <strong>ConvexWeilerAtherton</strong>. Theoretically, Sutherland-Hodgman is a simpler algorithm but it works well in cases where receiving surfaces (of shadows) are non-convex. The Weiler-Atherton implementation is only accurate where both casting and receiving surfaces are convex. Warnings/severe errors are displayed when necessary. More details on polygon clipping are contained in the Engineering Reference.</p>
<h4 id="field-sky-diffuse-modeling-algorithm">Field: Sky Diffuse Modeling Algorithm</h4>
<p>Two choices are available here: SimpleSkyDiffuseModeling and DetailedSkyDiffuseModeling. <strong>SimpleSkyDiffuseModeling</strong> (default) performs a one-time calculation for sky diffuse properties. This has implications if you have shadowing surfaces with changing transmittance (i.e. not all opaque or not all transparent) during the year. The program checks to see if this might be the case and automatically selects <strong>DetailedSkyDiffuseModeling</strong> if the shading transmittance varies. Even if the transmittance doesn’t vary and the option for detailed modeling is used, that option is retained (though it will increase execution time) because you may be using EMS to vary the transmittance. When the detailed modeling is done, there will be a warning posted if the Calculation Frequency (above) is &gt; 1.</p>
<p>In general (and you should also read the previous field description), if shadowing surfaces are used with the transmittance property, the user should be careful to synchronize this calculation with the scheduled occurrence of the transmittance (if any) (or use 1, which will be the most accurate but will cause more time in the calculations).</p>
<p>This field applies to the method called “AverageOverDaysInFrequency.”  When the method called “DetailedTimestepIntegration” is used the diffuse sky modeling always uses DetailedSkyDiffuseModeling.</p>
<p>Examples of this object in IDF: (note this object must be unique in an IDF)</p>
<p>ShadowCalculation,AverageOverDaysInFrequency,1;</p>
<p>ShadowCalculation, AverageOverDaysInFrequency, 1, , SutherlandHodgman, DetailedSkyDiffuseModeling;</p>
<p>Note that the use of “1” in the examples is NOT the same as using DetailedTimestepIntegration – “1” causes daily calculation of the sun position variables but does not change the shadowing calculations more frequently than daily.</p>
<h3 id="outputdiagnostics">Output:Diagnostics</h3>
<p>Sometimes, messages only confuse users – especially new users. Likewise, sometimes certain output variables exist for only a certain condition but some take them at face value/name. Some features may be very important but under certain instances cause problems. Thus, we have added the <strong>diagnostic output</strong> object to be able to turn on or off certain messages, variables, and features depending on conditions.</p>
<p>Both fields of the Output:Diagnostics command can accept all the applicable keys. More than one object may be entered.</p>
<h4 id="field-key1-key2">Field: key1, key2</h4>
<p>Allowable choices are:</p>
<p><strong>DisplayAllWarnings</strong> – use this to get all warnings (except the developer warnings “DisplayZoneAirHeatBalanceOffBalance”).  This key sets all other display warning values to on.</p>
<p><strong>DisplayExtraWarnings</strong> – use this to get all extra warnings. An example of an extra warning is when a user enters a ceiling height or volume with the Zone object and EnergyPlus calculates something significantly different based on the entered zone geometry.</p>
<p><strong>DisplayUnusedSchedules</strong> – use this to have the unused schedules (by name) listed at the end of the simulation.</p>
<p><strong>DisplayUnusedObjects</strong> – use this to have unused (orphan) objects (by name) listed at the end of the simulation.</p>
<p><strong>DisplayAdvancedReportVariables</strong> – use this to be able to use certain advanced output variables where the name may be misleading and you need to understand the concepts or reasons for use. If you put in this field, then you will be able to report on these features. They are noted in the descriptions of objects or output variables.</p>
<p><strong>DisplayZoneAirHeatBalanceOffBalance</strong> – this is a developer diagnostic which you can turn on, if you desire.</p>
<p><strong>DoNotMirrorDetachedShading</strong> – use this to turn off the automatic mirroring of detached shading surfaces. These surfaces are automatically mirrored so that the user does not need to worry about facing direction of the surface and the shading surface will shade the building as appropriate. Note that Shading:Zone:Detailed surfaces are also mirrored and there is no way to turn that “off”.</p>
<p><strong>DisplayWeatherMissingDataWarnings</strong> – use this to turn on the missing data warnings from the read of the weather file.</p>
<p><strong>ReportDuringWarmup</strong> – use this to allow reporting during warmup days. This can show you exactly how your facility is converging (or not) during the initial “warmup” days of the simulation.  Generally, only developers or expert simulation users would need this kind of detail.</p>
<p><strong>ReportDetailedWarmupConvergence</strong> – use this to produce detailed reporting (essentially each warmup day for each zone) for warmup convergence.</p>
<p>In IDF use:</p>
<p>Output:Diagnostics,</p>
<p>DisplayExtraWarnings;</p>
<h3 id="outputdebuggingdata">Output:DebuggingData</h3>
<p>There may be times when a particular input file requires additional debugging. The Output:DebuggingData object may be used to report all available node data (e.g., temperature, mass flow rate, set point, pressure, etc.). The debug data is reported to the DBG text file. The debug file first reports the node number and name, and then all available node information for each zone time step (Ref. Timestep).</p>
<p>The 2 fields of the Output:DebuggingData object can accept either a 1 (turn on) or any other value (turn off). Only one object may be entered.</p>
<h4 id="field-report-debugging-data">Field: Report Debugging Data</h4>
<p>This field turns on debug reporting when a value of 1 is entered. Any other value (usually 0) disables debug reporting.</p>
<h4 id="field-report-during-warmup">Field: Report During Warmup</h4>
<p>This field allows the debug data to be reported during the warmup period. When a value of 1 is entered the data is reported at all times, even during warmup. Any other value (usually 0) disables “reporting at all time” and debug data is only reported for each environment (RunPeriod or SizingPeriod:DesignDay).</p>
<p>In IDF use:</p>
<p>Output:DebuggingData,</p>
<p>1,1;</p>
<h3 id="outputpreprocessormessage">Output:PreprocessorMessage</h3>
<p>The Output:PreprocessorMessage object can be used by preprocessor programs to EnergyPlus for passing certain conditions/errors that might not be detected by scripts executing the EnergyPlus system of programs. This allows EnergyPlus to intercept problems and terminate gracefully rather than the user having to track down the exact conditions.</p>
<p>There is no reason for a user to enter an Output:PreprocessorMessage object but you should encourage interface developers to use this feature. More than one Output:PreprocessorMessage objects may be entered. Of course, no preprocessor message objects are necessary if there is no error information to be passed.</p>
<h4 id="field-preprocessor-name">Field: Preprocessor Name</h4>
<p>The preprocessor name (e.g. EPMacro, ExpandObjects) is entered here.  Case is retained so that messages from EnergyPlus look very similar to what a preprocessor would produce.</p>
<h4 id="field-error-severity">Field: Error Severity</h4>
<p>This is the error severity. If Fatal, EnergyPlus will terminate after showing all preprocessor messages.</p>
<h4 id="fields-message-line-1-through-message-line-10">Fields: Message Line 1 through Message Line 10</h4>
<p>Each line is limited to 100 characters and an appropriate message can be composed.</p>
<p>An IDF Example:</p>
<p>Output:PreprocessorMessage,</p>
<p>No Preprocessor Used,     !- preprocessor name</p>
<p>Information,              !- error severity</p>
<p>Illustrative Message,     !- message line 1</p>
<p>No problems for processing;  !- message line 2</p>
<p>And would appear in output:</p>
<p>Preprocessor="No Preprocessor Used" has the following Information messages:</p>
<p>Illustrative Message</p>
<p>No problems for processing</p>
<h3 id="zonecapacitancemultiplierresearchspecial">ZoneCapacitanceMultiplier:ResearchSpecial</h3>
<p>This object is an advanced feature that can be used to control the effective storage capacity of the zone.  Capacitance multipliers of 1.0 indicate the capacitance is that of the (moist) air in the volume of the specified zone. This multiplier can be increased if the zone air capacitance needs to be increased for stability of the simulation or to allow modeling higher or lower levels of damping of behavior over time. The multipliers are applied to the base value corresponding to the total capacitance for the zone’s volume of air at current zone (moist) conditions.</p>
<h4 id="field-sensible-heat-capacity-multiplier">Field: Sensible Heat Capacity Multiplier</h4>
<p>This field is used to alter the effective heat capacitance of the zone air volume. This affects the transient calculations of zone air temperature. Values greater than 1.0 have the effect of smoothing or damping the rate of change in the temperature of zone air from timestep to timestep.  Note that sensible heat capacity can also be modeled using internal mass surfaces.</p>
<h4 id="field-humidity-capacity-multiplier">Field: Humidity Capacity Multiplier</h4>
<p>This field is used to alter the effective moisture capacitance of the zone air volume.  This affects the transient calculations of zone air humidity ratio.  Values greater than 1.0 have the effect of smoothing, or damping, the rate of change in the water content of zone air from timestep to timestep.</p>
<h4 id="field-carbon-dioxide-capacity-multiplier">Field: Carbon Dioxide Capacity Multiplier</h4>
<p>This field is used to alter the effective carbon dioxide capacitance of the zone air volume. This affects the transient calculations of zone air carbon dioxide concentration.  Values greater than 1.0 have the effect of smoothing or damping the rate of change in the carbon dioxide level of zone air from timestep to timestep.</p>
<h4 id="field-generic-contaminant-capacity-multiplier">Field: Generic Contaminant Capacity Multiplier</h4>
<p>This field is used to alter the effective generic contaminantcapacitance of the zone air volume. This affects the transient calculations of zone air generic contaminantconcentration.  Values greater than 1.0 have the effect of smoothing or damping the rate of change in the generic contaminantlevel of zone air from timestep to timestep.</p>
<h3 id="simulationcontrol">SimulationControl</h3>
<p>The input for SimulationControl allows the user to specify what kind of calculations a given EnergyPlus simulation will perform. For instance the user may want to perform one or more of the sizing calculations but not proceed to an annual weather file simulation. Or the user might have all flow rates and equipment sizes already specified and  desire an annual weather without any preceding sizing calculations. Sizing runs, even for large projects, are quickly run – they do not add much to the overall simulation time. The SimulationControl input allows all permutations of run selection by means of 5 yes/no inputs.</p>
<p>Only one SimulationControl object is permitted for each EnergyPlus input file. While a SimulationControl is needed to trigger sizing calculations, it is optional for other runs (design days, run periods). The actions will still be shown in the eplusout.eio file (see Output Details and Examples Document).</p>
<h4 id="field-do-zone-sizing-calculation">Field: Do Zone Sizing Calculation</h4>
<p>Input is Yes or No. The default is No. Zone Sizing (see Sizing:Zone object) performs a special calculation, using a theoretical ideal zonal system, and determines the zone design heating and cooling flow rates and loads, saving the results in the zone sizing arrays.</p>
<h4 id="field-do-system-sizing-calculation">Field: Do System Sizing Calculation</h4>
<p>Input is Yes or No. The default is No. System Sizing (see Sizing:System object) also performs a special calculation that, to oversimplify, sums up the results of the zone sizing calculation and saves the results in the system sizing arrays for reporting on component size requirements. Thus, in order to perform the system sizing calculations, the zone sizing arrays need to be filled and hence the zone sizing calculations must be performed in the same run. (This requirement is enforced by the program).</p>
<h4 id="field-do-plant-sizing-calculation">Field: Do Plant Sizing Calculation</h4>
<p>Input is Yes or No. The default is No. Unlike Zone and System Sizing, Plant Sizing does not use the Zone or System sizing arrays. Plant Sizing uses the Sizing:Plant object fields and data on the maximum component flow rates. The data on component (such as coil) flow rates is saved and made available to the Plant code whether or not component autosizing is performed and whether or not zone sizing and/or system sizing is performed. Therefore, you can specify Plant Sizing without also specifying to do Zone Sizing or System Sizing calculations.</p>
<h4 id="field-run-simulation-for-sizing-periods">Field: Run Simulation for Sizing Periods</h4>
<p>Input is Yes or No. The default is Yes. Yes implies that the simulation will be run on all the included SizingPeriod objects (i.e., SizingPeriod:DesignDay, SizingPeriod:WeatherFileDays, and SizingPeriod:WeatherFileConditionType). Note that each SizingPeriod object constitutes an “environment” and warmup convergence (see earlier topic under the Building object) will occur for each.</p>
<h4 id="field-run-simulation-for-weather-file-run-periods">Field: Run Simulation for Weather File Run Periods</h4>
<p>Input is Yes or No. The default is Yes. Yes implies the simulation will be run on all the included RunPeriod objects. Note that each RunPeriod object constitutes an “environment” and warmup convergence (see earlier topic under the Building object) will occur for each.</p>
<p>An IDF example:</p>
<p>SimulationControl,</p>
<p>No,                      !- Do Zone Sizing Calculation</p>
<p>No,                      !- Do System Sizing Calculation</p>
<p>No,                      !- Do Plant Sizing Calculation</p>
<p>Yes,                     !- Run Simulation for Sizing Periods</p>
<p>Yes;                     !- Run Simulation for Weather File Run Periods</p>
<h3 id="programcontrol">ProgramControl</h3>
<p>The ProgramControl object can be used to control how the EnergyPlus program executes on the computer.  Portions of EnergyPlus have been programmed to use more than one processor, or CPU core, at the same time during a single simulation.  This multithreading may not be desireable when running more than one simulation at a time on the same computer (because it can actually run more slowly).  This input object is optional and allows controlling the number of threads (or cores, or processors) that EnergyPlus will use so that conflicts can be managed.  When this object is used, its input for the number of threads will take precedent over the value of the environment variable <strong>“EP_OMP_NUM_THREADS”</strong> which is an alternate method of controlling the program’s threading. Since the primary method for OpenMP simulations currently (V7.1 and V7.2) is the interior radiant exchange to solve for inside surface temperatures, EnergyPlus sets the threads to 1 if the nominal number of surfaces is &lt;= 30.</p>
<h4 id="field-number-of-threads-allowed">Field: Number of Threads Allowed</h4>
<p>This field is used to specify a limit on the number of threads EnergyPlus will use.  If a zero is entered then the program will set the number of threads to the maximum available on the computer.  If the number entered is larger than the number of processors or cores, then the hardware limits will take precedent over this limit.</p>
<p>An example IDF object that sets the program to use only one thread follows.</p>
<p>ProgramControl,</p>
<p>1 ; !- Number of Threads Allowed</p>
<h3 id="metercustom">Meter:Custom</h3>
<p>A custom meter allows the user to group variables or meters onto a virtual meter that can be used just like a normal meter created by EnergyPlus. For consistency, the items being grouped must all be similar.</p>
<h4 id="field-name">Field: Name</h4>
<p>This is a user defined name for the custom meter. Names for custom meters cannot duplicate internal meter names.</p>
<h4 id="field-fuel-type">Field: Fuel Type</h4>
<p>A fuel type should be specified for the meter. All assignments to this meter will be checked to assure that the same fuel type is used. Additionally, this may be used in other objects (such as the Demand Limiting). Valid choices for this field are:</p>
<ul>
<li>
<p>Electricity</p>
</li>
<li>
<p>NaturalGas</p>
</li>
<li>
<p>PropaneGas</p>
</li>
<li>
<p>FuelOil#1</p>
</li>
<li>
<p>FuelOil#2</p>
</li>
<li>
<p>Coal</p>
</li>
<li>
<p>Diesel</p>
</li>
<li>
<p>Gasoline</p>
</li>
<li>
<p>Water</p>
</li>
<li>
<p>Generic</p>
</li>
<li>
<p>OtherFuel1</p>
</li>
<li>
<p>OtherFuel2</p>
</li>
</ul>
<p>Fuel types are generally self-explanatory. Generic is included for convenience when a custom meter is defined that doesn’t quite fit the “fuel” categories.  See the examples below.</p>
<h4 id="field-groups-key-name-output-variablemeter-name">Field: group(s) Key Name-Output Variable/Meter Name</h4>
<p>The rest of the object is filled with parameters of the key name/output variable or meter names. When a meter name is used, the key name field is left blank.</p>
<h4 id="field-key-name">Field: Key Name \</h4>
<p>A key name field is used when the following field specifies an output variable. If the field is left blank, then all the output variables in the following field are assigned to the meter.</p>
<h4 id="field-output-variable-or-meter-name">Field: Output Variable or Meter Name \</h4>
<p>This field must be a valid output variable name or a valid meter name.</p>
<h3 id="metercustomdecrement">Meter:CustomDecrement</h3>
<p>The decrement custom meter is very similar to the custom meter specification but additionally allows a predefined meter to be used as the “source” meter and the remaining items subtract from that predefined meter.</p>
<h4 id="field-name_1">Field: Name</h4>
<p>This is a user defined name for the custom meter. Names for custom meters cannot duplicate internal meter names.</p>
<h4 id="field-fuel-type_1">Field: Fuel Type</h4>
<p>A fuel type should be specified for the meter. All assignments to this meter will be checked to assure that the same fuel type is used. Additionally, this may be used in other objects (such as the Demand Limiting). Valid choices for this field are:</p>
<ul>
<li>
<p>Electricity</p>
</li>
<li>
<p>NaturalGas</p>
</li>
<li>
<p>PropaneGas</p>
</li>
<li>
<p>FuelOil#1</p>
</li>
<li>
<p>FuelOil#2</p>
</li>
<li>
<p>Coal</p>
</li>
<li>
<p>Diesel</p>
</li>
<li>
<p>Gasoline</p>
</li>
<li>
<p>Water</p>
</li>
<li>
<p>Generic</p>
</li>
<li>
<p>OtherFuel1</p>
</li>
<li>
<p>OtherFuel2</p>
</li>
</ul>
<h4 id="field-source-meter-name">Field: Source Meter Name</h4>
<p>This name specifies the meter that will be used as the main source for the decrement custom meter. The remainder of the fields are subtracted from the value of this meter to create the meter value named above. The Source Meter is not changed in any way by including this custom meter.</p>
<h4 id="field-groups-key-name-output-variablemeter-name_1">Field: group(s) Key Name-Output Variable/Meter Name</h4>
<p>The rest of the object is filled with parameters of the key name/output variable or meter names. When a meter name is used, the key name field is left blank.</p>
<h4 id="field-key-name_1">Field: Key Name \</h4>
<p>A key name field is used when the following field specifies an output variable. If the field is left blank, then all the output variables in the following field are assigned to the meter.</p>
<h4 id="field-output-variable-or-meter-name_1">Field: Output Variable or Meter Name \</h4>
<p>This field must be a valid output variable name or a valid meter name. Additionally, it must be contained on the Source Meter. Note that, if an error occurs, only the Variable in error will show – confusing things if what was entered was a meter name.</p>
<h3 id="custom-meter-examples">Custom Meter Examples</h3>
<p>Details of the Meter:Custom/Meter:CustomDecrement are shown on the Meter Details file.</p>
<p>In the following examples, the custom meters are set up to illustrate the capabilities of custom meters. Custom meter “<strong>MyGeneralLights</strong>” duplicates the InteriorLights:Electricity meter. Custom meter “<strong>MyBuildingElectric</strong>” duplicates the Electricity:Building meter (by specifying that meter). Custom Meter (Decrement) “<strong>MyBuildingOther</strong>” uses the Electricity:Building meter as the source meter and subtracts out the values for MyGeneralLights (aka InteriorLights:Electricity). The resultant value for the MyBuildingOther meter should be equal to the value for the meters Electricity:Building – InteriorLights:Electricity.</p>
<p>Meter:Custom,</p>
<p><strong>MyGeneralLights</strong>,         !- Name</p>
<p>Electricity,             !- Fuel Type</p>
<p>SPACE1-1,                !- Key Name 1</p>
<p>Lights Electric Energy,  !- Output Variable or Meter Name 1</p>
<p>SPACE2-1,                !- Key Name 2</p>
<p>Lights Electric Energy,  !- Output Variable or Meter Name 2</p>
<p>SPACE3-1,                !- Key Name 3</p>
<p>Lights Electric Energy,  !- Output Variable or Meter Name 3</p>
<p>SPACE4-1,                !- Key Name 4</p>
<p>Lights Electric Energy,  !- Output Variable or Meter Name 4</p>
<p>SPACE5-1,                !- Key Name 5</p>
<p>Lights Electric Energy;  !- Output Variable or Meter Name 5</p>
<p>Meter:Custom,</p>
<p><strong>MyBuildingElectric</strong>,      !- Name</p>
<p>Electricity,             !- Fuel Type</p>
<p>,                        !- Key Name #1</p>
<p>Electricity:Building;    !- Output Variable or Meter Name #1</p>
<p>Meter:CustomDecrement,</p>
<p><strong>MyBuildingOther</strong>,         !- Name</p>
<p>Electricity,             !- Fuel Type</p>
<p>Electricity:Building,    !- Source Meter Name</p>
<p>,                        !- Key Name #1</p>
<p>MyGeneralLights;         !- Output Variable or Meter Name #1</p>
<p>For an example of “generic” fuel type, one might put the Building Infiltration Heat Loss &amp; Heat Gain on a set of custom meters:</p>
<p>Meter:Custom,</p>
<p>Building Infiltration Heat Loss,  !- Name</p>
<p>Generic,             !- Fuel Type</p>
<p>*,                       !- Key Name 1</p>
<p>Zone Infiltration Total Heat Loss Energy;  !- Output Variable Name 1</p>
<p>Meter:Custom,</p>
<p>Building Infiltration Heat Gain,  !- Name</p>
<p>Generic,             !- Fuel Type</p>
<p>*,                       !- Key Name 1</p>
<p>Zone Infiltration Total Heat Gain Energy;  !- Output Variable Name 1</p>
<p>One can then report these values the same way one reports other standard meters.</p>
<h3 id="simulation-parameter-outputs">Simulation Parameter Outputs</h3>
<p>These appear in the <strong>eplusout.eio</strong> file. For details of the reporting, please see the Output Details and Examples document.</p>
<h2 id="group-compliance-objects">Group – Compliance Objects</h2>
<p>Not necessarily related directly to simulation, the Compliance Object group provides a repository for a group of objects that can be used directly or indirectly in reporting compliance (such as ASHRAE 90.1) to building standards.</p>
<h3 id="compliancebuilding">Compliance:Building</h3>
<p>The Compliance:Building object describes parameters related to compliance to building standards, building codes, and beyond energy code programs.</p>
<h4 id="field-building-rotation-for-appendix-g">Field: Building Rotation for Appendix G</h4>
<p>Building Rotation for Appendix G allows for the building model to be rotated for use with compliance such as ASHRAE 90.1 Appendix G. Appendix G requires the building to be rotated 0, 90, 180 and 270 degrees and the values averaged to establish baseline energy use. This input works with relative or world coordinate systems.</p>
<p>An example from an IDF:</p>
<p>Compliance:Building,</p>
<p>90;                 Building Rotation for Appendix G</p>
<h2 id="group-location-climate-weather-file-access">Group -- Location – Climate – Weather File Access</h2>
<p>This group of objects describes the ambient conditions for the simulation.</p>
<h3 id="sitelocation">Site:Location</h3>
<p>The location class describes the parameters for the building’s location. Only one location is allowed. Weather data file location, if it exists, will override any location data in the IDF. Thus, for an annual simulation, a Location does not need to be entered.</p>
<h4 id="field-name_2">Field: Name</h4>
<p>This alpha field is used as an identifying field in output reports.</p>
<h4 id="field-latitude">Field: Latitude</h4>
<p>This field represents the latitude (in degrees) of the facility. By convention, North Latitude is represented as positive; South Latitude as negative. Minutes should be represented in decimal fractions of 60. (15’ is 15/60 or .25)</p>
<h4 id="field-longitude">Field: Longitude</h4>
<p>This field represents the longitude (in degrees) of the facility. By convention, East Longitude is represented as positive; West Longitude as negative. Minutes should be represented in decimal fractions of 60. (15’ is 15/60 or .25)</p>
<h4 id="field-time-zone">Field: Time Zone</h4>
<p>This field represents the time zone of the facility (relative to Greenwich Mean Time or the 0<sup>th</sup> meridian). Time zones west of GMT (e.g. North America) are represented as negative; east of GMT as positive. Non-whole hours can be represented in decimal (e.g. 6:30 is 6.5).</p>
<h4 id="field-elevation">Field: Elevation</h4>
<p>This field represents the elevation of the facility in meters (relative to sea level).</p>
<p>Units with their abbreviations are shown in Appendix A.  And, as shown in an IDF:</p>
<p>Site:Location, DENVER COLORADO,     ! Name</p>
<p>39.75000    ,     ! Latitude {N+ S-}</p>
<p>-104.8700    ,     ! Longitude {W- E+}</p>
<p>-7.000000    ,     ! TimeZoneNumber {GMT+/-}</p>
<p>1610.26;           ! Elevation {m}</p>
<p>Most examples in this document include the comment lines that illustrate each data field’s value. However, this is not necessary (though it makes the IDF more readable). The previous example could also be:</p>
<p>Site:Location, DENVER COLORADO,39.75,-104.87,-7,1610.26;</p>
<h3 id="sizingperioddesignday">SizingPeriod:DesignDay</h3>
<p>The design day input describes the parameters to effect a “design day” simulation, often used for load calculations or sizing equipment. Using the values in these fields, EnergyPlus “creates” a complete days’ worth of weather data (air temperatures, solar radiation, etc.)  Normal operation uses the default range multipliers as shown in Figure 6 though users may choose to input their own multiplier schedule. Likewise, normal operation specifies one “humidity indicating condition” which is used to calculate the humidity ratio at maximum temperature – this is used as the constant humidity ratio for the entire day. Again, this can be overridden by specifying a relative humidity schedule or requesting generation of an hourly wet-bulb temperature profile.  Multiple design days may be specified.</p>
<p>We refer you to the ASHRAE Handbook of Fundamentals for philosophy of what parameters are important for use as “design conditions” in sizing equipment.</p>
<p>In the install, the “design day files” are included for the weather file locations that are included (weatherdata folder). All the design day definitions from the ASHRAE design conditions (latest publication date) are included, grouped by WMO region, on the main web site with the weather data. http://www.energyplus.gov/cfm/weather_data.cfm  These files are in “macro” form but it is easy to cut and paste the appropriate definition segments. These files include the location information as well as some locations have <strong>RunPeriodControl:DaylightSavingTime</strong> objects.</p>
<h4 id="field-name_3">Field: Name</h4>
<p>This field, like the location name, is used simply for reporting and identification. This name must be unique among the SizingPeriod names entered.</p>
<h4 id="field-month">Field: Month</h4>
<p>This numeric field specifies the month. That, in conjunction with the day of the month and location information, determines the current solar position and solar radiation values for each hour of the day.</p>
<h4 id="field-day-of-month">Field: Day of Month</h4>
<p>This numeric field specifies the day of the month. That, in conjunction with the month and location information, determines the current solar position and solar radiation values for each hour of the day.</p>
<h4 id="field-day-type">Field: Day Type</h4>
<p>This alpha field specifies the day type for the design day. This value indicates which day profile to use in schedules. For further information, see the Schedule discussion later in this document. (ref: Schedule)  Note that two of the possible day types are SummerDesignDay (for cooling) and WinterDesignDay (for heating) – allowing the user to customize schedules for the design conditions. That is, for design days tagged with a SummerDesignDay type, you can set schedules to be worst or typical schedules for a cooling season.</p>
<h4 id="field-maximum-dry-bulb-temperature">Field: Maximum Dry-Bulb Temperature</h4>
<p>This numeric field should contain the day’s maximum dry-bulb temperature in degrees Celsius. (Reference Appendix A of this document for EnergyPlus standard units and abbreviations). The MacroDataSets design day files show extreme temperature for locations as indicated in the ASHRAE HOF design condition tables.</p>
<h4 id="field-daily-dry-bulb-temperature-range">Field: Daily Dry-bulb Temperature Range</h4>
<p>A design day can have a “high” temperature and a “low” temperature (or can be a constant temperature for each hour of the day). If there is a difference between high and low temperatures, this field should contain the difference from the high to the low. EnergyPlus, by default, distributes this range over the 24 hours in the day as shown in the figure below:</p>
<p><img alt="" src="../../InputOutputReference/media/image010.svg" /></p>
<p>Figure 6. Default Daily range Multiplier for Design Days</p>
<p>The multipliers are taken from the ASHRAE 2009 HOF. More explicitly, EnergyPlus creates an air temperature for each timestep by using the entered maximum dry-bulb temperature in conjunction with the entered daily range and the above multiplier values. The actual equation used is shown below:</p>
<div>\[{T_{current}} = {T_{Max}} - {T_{range}}\cdot {T_{Multiplier}}\]</div>

<p>where</p>
<p>T<sub>current</sub>= Air temperature of current Hour of Day</p>
<p>T<sub>Max</sub>= User supplied Max Dry-bulb Temperature</p>
<p>T<sub>range</sub>= User supplied Daily Temperature Range</p>
<p>T<sub>Multiplier</sub>= Range multiplier as shown on the above graph</p>
<p>The range multiplier values represent typical conditions of diurnal temperatures (i.e. the low temperature for the day occurring about 5:00 AM and the maximum temperature for the day occurring about 3:00 PM.  Note that EnergyPlus does not shift the profile based on the time of solar noon as is optionally allowed in ASHRAE procedures.</p>
<p>ASHRAE research indicates that dry-bulb and wet-bulb temperatures typically follow the same profile, so EnergyPlus can use the default profile to generate humidity conditions (see Humidity Indicating Type = WetBulbProfileDefaultMultipliers below).</p>
<h4 id="field-dry-bulb-temperature-range-modifier-type">Field: Dry-Bulb Temperature Range Modifier Type</h4>
<p>If you are happy with lows at 5am and highs at 3pm, you can ignore this field. If you want to specify your own temperature range multipliers (see earlier discussion at the Temperature Range field description), you can specify a type here and create a day schedule which you reference in the next field.</p>
<p>If you specify <strong>MultiplierSchedule</strong> in this field, then you need to create a day schedule that specifies a multiplier applied to the temperature range field (above) to create the proper dry-bulb temperature range profile for your design day.</p>
<p>If you specify <strong>DifferenceSchedule</strong> in this field, then you need to create a day schedule that specifies a number to be <strong>subtracted</strong> from dry-bulb maximum temperature for each timestep in the day. Note that numbers in the delta schedules cannot be negative as that would result in a higher maximum than the maximum previously specified.</p>
<p>If you specify <strong>TemperatureProfileSchedule</strong> in this field, then you need to create a day schedule that specifies the actual dry-bulb temperatures throughout the day. You will not need to include a Maximum Dry-Bulb Temperature in that field.</p>
<p>If you leave this field blank or enter <strong>DefaultMultipliers</strong>, then the default multipliers will be used as shown in the “temperature range” field above.</p>
<h4 id="field-dry-bulb-temperature-range-modifier-day-schedule-name">Field: Dry-Bulb Temperature Range Modifier Day Schedule Name</h4>
<p>This field is the name of a <strong>day schedule</strong> (ref. Schedule:Day:Hourly, Schedule:Day:Interval, Schedule:Day:List objects) with the values as specified in the Dry-Bulb Temperature Range Modifier Type field above.</p>
<h4 id="field-humidity-condition-type">Field: Humidity Condition Type</h4>
<p>The values/schedules indicated here and in subsequent fields create the humidity values in the 24 hour design day conditions profile. Valid choices here are: <strong>WetBulb</strong>, <strong>Dewpoint</strong>, <strong>WetBulbProfileDefaultMultipliers, WetBulbProfileDifferenceSchedule,</strong> <strong>WetBulbProfileMultiplierSchedule</strong>, <strong>HumidityRatio</strong>, <strong>Enthalpy</strong>, and <strong>Schedule.</strong></p>
<p>The Humidity Condition Type fields have interacting uses and units, summarized as follows:</p>
<p>Table 2. Humidity Indicating Field Interactions - Design Day</p>
<table>
<tr>
<td>Humidity Condition Type</td>
<td>Primary Humidity Indicating Field</td>
<td>Humidity Indicating Day Schedule</td>
</tr>
<tr>
<td>WetBulb</td>
<td>Wetbulb or DewPoint at Maximum Dry-Bulb</td>
<td>N/A (unused)</td>
</tr>
<tr>
<td>DewPoint</td>
<td>Wetbulb or DewPoint at Maximum Dry-Bulb</td>
<td>N/A (unused)</td>
</tr>
<tr>
<td>HumidityRatio</td>
<td>Humidity Ratio at Maximum Dry-Bulb</td>
<td>N/A (unused)</td>
</tr>
<tr>
<td>Enthalpy</td>
<td>Enthalpy at Maximum Dry-Bulb</td>
<td>N/A (unused)</td>
</tr>
<tr>
<td>WetBulbProfileDefaultMultipliers</td>
<td>Wetbulb or DewPoint at Maximum Dry-Bulb</td>
<td>N/A (unused)</td>
</tr>
<tr>
<td>WetBulbProfileMultiplierSchedule</td>
<td>Wetbulb or DewPoint at Maximum Dry-Bulb</td>
<td>Fractions of wet-bulb daily range (0 – 1)</td>
</tr>
<tr>
<td>WetBulbProfileDifferenceSchedule</td>
<td>Wetbulb or DewPoint at Maximum Dry-Bulb</td>
<td>Difference between maximum and hour/timestep wet-bulb temperature, C</td>
</tr>
<tr>
<td>RelativeHumiditySchedule</td>
<td>N/A</td>
<td>Relative humidity (%, 0 – 100)</td>
</tr>
</table>

<p>Humidity conditions over the day are derived as follows:</p>
<p><strong>WetBulb, DewPoint, HumidityRatio, or Enthalpy</strong>:</p>
<p>These four methods assume constant absolute humidity over the day.  Calculate W = humidity ratio at Maximum Dry-Bulb Temperature and Humidity Indicating Conditions.  Derive hourly/timestep humidity conditions from W and hour/timestep dry-bulb temperature.</p>
<p><strong>WetBulbProfileDefaultMultipliers</strong></p>
<p>Generate the wet-bulb temperature profile using Default Daily Range Multiplier for Design Days (shown in Figure 6 above) and Daily Wet-Bulb Temperature Range (below).  This method is analogous to DefaultMultiplier generation of the dry-bulb temperature profile and is the procedure recommended in Chapter 14 of ASHRAE 2009 HOF.</p>
<p><strong>WetBulbProfileMultiplierSchedule</strong></p>
<p>Generate the wet-bulb profile using multipliers from the Humidity Indicating Day Schedule and Daily Wet-Bulb Temperature Range (below).  Analogous to dry-bulb MultiplierSchedule.</p>
<p><strong>WetBulbProfileDifferenceSchedule</strong></p>
<p>Generate the wet-bulb profile by subtracting Humidity Indicating Day Schedule values from the daily maximum wet-bulb temperature (specified in Humidity Indicating Conditions at Maximum Dry-Bulb).  Analogous to dry-bulb DifferenceSchedule.</p>
<p><strong>RelativeHumiditySchedule</strong></p>
<p>Hourly relative humidity is specified in Humidity Indicating Day Schedule.</p>
<p>In all cases, the humidity ratio is limited to saturation at the hour/timestep dry-bulb (that is, the dry-bulb temperature is used as specified, but the humidity ratio is modified as needed to be physically possible).  Once a valid air state is determined, a complete set of consistent hour/timestep psychrometric values (dewpoint, wet-bulb, and enthalpy) is derived.</p>
<h4 id="field-wetbulb-or-dewpoint-at-maximum-dry-bulb">Field: Wetbulb or DewPoint at Maximum Dry-Bulb</h4>
<p>If you choose <strong>Wetbulb</strong> or <strong>Dewpoint</strong> in the Humidity Condition Type field, then this numeric field should contain that value. Note that this field is unnecessary when you put in a humidity indicating day schedule (described later in this section).</p>
<h4 id="field-humidity-condition-day-schedule-name">Field: Humidity Condition Day Schedule Name</h4>
<p>Allows specification a day schedule (ref. Schedule:Day:Hourly, Schedule:Day:Interval, Schedule:Day:List objects) of values for relative humidity or wet-bulb profile per Humidity Indicating Type field.</p>
<h4 id="field-humidity-ratio-at-maximum-dry-bulb">Field: Humidity Ratio at Maximum Dry-Bulb</h4>
<p>If <strong>HumidityRatio</strong> is chosen for the Humidity Condition Type field, then this numeric field should contain the desired humidity ratio at maximum dry-bulb temperature (units kg Water / kg Dry Air).</p>
<h4 id="field-enthalpy-at-maximum-dry-bulb">Field: Enthalpy at Maximum Dry-Bulb</h4>
<p>If <strong>Enthalpy</strong> is chosen for the Humidity Condition Type field, then this numeric field should contain the desired enthalpy at maximum dry-bulb temperature (units Joules /kg).</p>
<h4 id="field-daily-wet-bulb-temperature-range">Field: Daily Wet-Bulb Temperature Range</h4>
<p>The difference between the maximum and minimum wet-bulb temperatures on the design day (Celsius).  Used for generating daily profiles of humidity conditions when Humidity Condition Type field (above) is <strong>WetBulbProfileDefaultMultipliers</strong> or <strong>WetBulbProfileMultiplierSchedule</strong>.  Values for wet-bulb temperature range are tabulated by month for 5564 locations worldwide on the CD that accompanies the ASHRAE 2009 HOF.</p>
<h4 id="field-barometric-pressure">Field: Barometric Pressure</h4>
<p>This numeric field is the constant barometric pressure (Pascals) for the entire day.</p>
<h4 id="field-wind-speed">Field: Wind Speed</h4>
<p>This numeric field is the wind speed in meters/second (constant throughout the day) for the day. The MacroDataSets design day files includes wind speed values (99.6% - heating, 1% cooling) as indicated in ASHRAE HOF design condition tables. But, you should be aware that traditional values for these are 6.7056 m/s (15 mph) for heating and 3.3528 m/s (7 mph) for cooling. A reminder is shown in the comments for the wind speed values. The comments also note the extreme wind speeds from the ASHRAE tables.</p>
<h4 id="field-wind-direction">Field: Wind Direction</h4>
<p>This numeric field is the source wind direction in degrees. By convention, winds from the North would have a value of 0., from the East a value of 90.</p>
<h4 id="field-rain-indicator">Field: Rain Indicator</h4>
<p>This field indicates whether or not the building surfaces are wet. If the value is Yes, then it is assumed that the building surfaces are wet. Wet surfaces may change the conduction of heat through the surface.</p>
<h4 id="field-snow-indicator">Field: Snow Indicator</h4>
<p>This field indicates whether or not there is snow on the ground. If the value is Yes, then it is assumed there is snow on the ground. Snow on the ground changes the ground reflectance properties.</p>
<h4 id="field-daylight-saving-time-indicator">Field: Daylight Saving Time Indicator</h4>
<p>This field specifies whether to consider this day to be a Daylight Saving Day. Yes in the field indicates that daylight saving time is operational for this day. Yes essentially adds 1 hour to the scheduling times used in items with schedules.</p>
<h4 id="field-solar-model-indicator">Field: Solar Model Indicator</h4>
<p>This field allows the user to select <strong>ASHRAEClearSky, ASHRAETau, ZhangHuang, or Schedule</strong> for solar modeling in the calculation of the solar radiation in the design day.  ASHRAEClearSky and ZhangHuang use the Clearness value as part of their calculations.  ASHRAETau invokes the revised model specified in Chapter 14 of the ASHRAE 2009 HOF and uses Taub and Taud values (below).  Technical details of the models are described in the Engineering Reference.  The <strong>Schedule</strong> choice allows you to enter schedule values for the day’s profile (use the next two fields for the names).</p>
<h4 id="field-beam-solar-day-schedule-name">Field: Beam Solar Day Schedule Name</h4>
<p>This field allows the option for you to put in your own day profile of beam solar values (wh/m2). These values will replace the calculated values during design day processing. Only day schedules (ref. Schedule:Day:Hourly, Schedule:Day:Interval, Schedule:Day:List objects) are used here.</p>
<h4 id="field-diffuse-solar-day-schedule-name">Field: Diffuse Solar Day Schedule Name</h4>
<p>This field allows the option for you to put in your own day profile of diffuse solar values (wh/m2).  These values will replace the calculated values during design day processing. Only day schedules (ref. Schedule:Day:Hourly, Schedule:Day:Interval, Schedule:Day:List objects) are used here.</p>
<h4 id="field-ashrae-clear-sky-optical-depth-for-beam-irradiance-taub">Field: ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)</h4>
<p>Optical depth for beam radiation, used only when Solar Model Indicator is ASHRAETau.  See next field.</p>
<h4 id="field-ashrae-clear-sky-optical-depth-for-diffuse-irradiance-taud">Field: ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)</h4>
<p>Optical depth for diffuse radiation, used only when Solar Model Indicator is ASHRAETau.  Taub and Taud values are tabulated by month for 5564 locations worldwide on the CD that accompanies the ASHRAE 2009 HOF.</p>
<h4 id="field-sky-clearness">Field: Sky Clearness</h4>
<p>If the choice in the Solar Model Indicator field is ASHRAEClearSky or ZhangHuang, then this numeric field should be entered. This value represents the “clearness” value for the day. This value, along with the solar position as defined by the Location information and the date entered for the design day, help define the solar radiation values for each hour of the day. Clearness may range from 0.0 to 1.2, where 1.0 represents a clear sky at sea level.  Values greated than 1.0 may be used for high altitude locations. Traditionally, one uses 0.0 clearness for Winter Design Days. Note that this “sky clearness” does not have the same meaning as output variable “Site Daylighting Model Sky Clearness”.</p>
<p>IDF Examples:</p>
<p>! Phoenix Sky Harbor Intl Ap_AZ_USA Annual Cooling (WB=&gt;MDB)</p>
<p>!   .4%, MDB=35.8°C WB=24.5°C</p>
<p>SizingPeriod:DesignDay,</p>
<p>Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns WB=&gt;MDB,     !- Name</p>
<p>7,      !- Month</p>
<p>21,      !- Day of Month</p>
<p>SummerDesignDay,!- Day Type</p>
<p>35.8,      !- Maximum Dry-Bulb Temperature {C}</p>
<p>12,      !- Daily Dry-Bulb Temperature Range {C}</p>
<p>DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type</p>
<p>,      !- Dry-Bulb Temperature Range Modifier Schedule Name</p>
<p>Wetbulb,      !- Humidity Condition Type</p>
<p>24.5,      !- Wetbulb at Maximum Dry-Bulb {C}</p>
<p>,      !- Humidity Indicating Day Schedule Name</p>
<p>,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}</p>
<p>,      !- Enthalpy at Maximum Dry-Bulb {J/kg}</p>
<p>,      !- Daily Wet-Bulb Temperature Range {deltaC}</p>
<p>97342.,      !- Barometric Pressure {Pa}</p>
<p>4.1,      ! Wind Speed {m/s}</p>
<p>260,      !- Wind Direction {Degrees; N=0, S=180}</p>
<p>No,      !- Rain {Yes/No}</p>
<p>No,      !- Snow on ground {Yes/No}</p>
<p>No,      !- Daylight Savings Time Indicator</p>
<p>ASHRAETau, !- Solar Model Indicator</p>
<p>,      !- Beam Solar Day Schedule Name</p>
<p>,      !- Diffuse Solar Day Schedule Name</p>
<p>0.588,     !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)</p>
<p>1.653;  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)</p>
<p>SizingPeriod:DesignDay,</p>
<p>Denver Centennial Golden Ann Htg 99% Condns DB - sched solar,  !- Name</p>
<p>1,                       !- Month</p>
<p>13,                      !- Day of Month</p>
<p>WinterDesignDay,         !- Day Type</p>
<p>-16,                     !- Maximum Dry-Bulb Temperature {C}</p>
<p>0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}</p>
<p>,                        !- Dry-Bulb Temperature Range Modifier Type</p>
<p>,                    !- Dry-Bulb Temperature Range Modifier Schedule Name</p>
<p>Wetbulb,                 !- Humidity Condition Type</p>
<p>-16,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}</p>
<p>,                        !- Humidity Indicating Day Schedule Name</p>
<p>,               !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}</p>
<p>,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}</p>
<p>,                        !- Daily Wet-Bulb Temperature Range {deltaC}</p>
<p>83411.,                  !- Barometric Pressure {Pa}</p>
<p>2.3,                     !- Wind Speed {m/s}</p>
<p>180,                     !- Wind Direction {deg}</p>
<p>No,                      !- Rain Indicator</p>
<p>No,                      !- Snow Indicator</p>
<p>No,                      !- Daylight Saving Time Indicator</p>
<p>Schedule,                !- Solar Model Indicator</p>
<p>Winter (1/13) Beam Solar,!- Beam Solar Day Schedule Name</p>
<p>Winter (1/13) Diffuse Solar;  !- Diffuse Solar Day Schedule Name</p>
<p>Schedule:Day:Hourly,</p>
<p>Winter (1/13) Beam Solar,</p>
<p>Any Number,</p>
<p>0,0,0,0,0,0,0,190,698,852,892,919,957,953,856,700,213,0,0,0,0,0,0,0;</p>
<p>Schedule:Day:Hourly,</p>
<p>Winter (1/13) Diffuse Solar,</p>
<p>Any Number,</p>
<p>0,0,0,0,0,0,0,35,118,116,92,65,40,14,0,0,5,0,0,0,0,0,0,0;</p>
<p>Look at the example files 1ZoneUncontrolled_DDChanges.idf and 1ZoneUncontrolled_DD2009 for several examples of specifying Design Day inputs.</p>
<h3 id="sizing-period-design-day-outputs">Sizing Period Design Day Outputs</h3>
<p>For the schedule fields in the object, several output variables can be used:</p>
<p>Zone,Average,Sizing Period Site Beam Solar Schedule Value [W/m2]</p>
<p>Zone,Average,Sizing Period Site Diffuse Solar Schedule Value [W/m2]</p>
<p>Zone,Average,Sizing Period Site Humidity Condition Schedule Value [%]</p>
<p>Zone,Average,Sizing Period Site Humidity Condition Schedule Value []</p>
<p>Zone,Average,Sizing Period Site Drybulb Temperature Range Modifier Schedule Value []</p>
<p>Zone,Average,Sizing Period Site Drybulb Temperature Range Modifier Schedule Value [deltaC]</p>
<p>Zone,Average,Sizing Period Site Drybulb Temperature Range Modifier Schedule Value [C]</p>
<p>Zone,Average,Sizing Period Site Sky Temperature Schedule Value [deltaC]</p>
<p>Zone,Average,Sizing Period Site Sky Temperature Schedule Value [C]</p>
<h4 id="sizing-period-site-beam-solar-schedule-value-wm2">Sizing Period Site Beam Solar Schedule Value [W/m2]</h4>
<h4 id="sizing-period-site-diffuse-solar-schedule-value-wm2">Sizing Period Site Diffuse Solar Schedule Value [W/m2]</h4>
<p>This schedule value is active when any Design Day objects have / use the solar schedule option. For those objects that don’t have this option, the value will be displayed as -999.</p>
<h4 id="sizing-period-site-humidity-condition-schedule-value">Sizing Period Site Humidity Condition Schedule Value [%]</h4>
<h4 id="sizing-period-site-humidity-condition-schedule-value_1">Sizing Period Site Humidity Condition Schedule Value []</h4>
<p>This schedule value is active when any Design Day objects have / use the humidity schedule option. For those objects that don’t have this option, the value will be displayed as -999.</p>
<h4 id="sizing-period-site-drybulb-temperature-range-modifier-schedule-value">Sizing Period Site Drybulb Temperature Range Modifier Schedule Value []</h4>
<h4 id="sizing-period-site-drybulb-temperature-range-modifier-schedule-value-deltac">Sizing Period Site Drybulb Temperature Range Modifier Schedule Value [deltaC]</h4>
<h4 id="sizing-period-site-drybulb-temperature-range-modifier-schedule-value-c">Sizing Period Site Drybulb Temperature Range Modifier Schedule Value [C]</h4>
<p>This schedule value is active when any Design Day objects have / use the drybulb temperature range modifier chedule option. For those objects that don’t have this option, the value will be displayed as -999.</p>
<h4 id="sizing-period-site-sky-temperature-schedule-value-deltac">Sizing Period Site Sky Temperature Schedule Value [deltaC]</h4>
<h4 id="sizing-period-site-sky-temperature-schedule-value-c">Sizing Period Site Sky Temperature Schedule Value [C]</h4>
<p>This schedule value is active when any Design Day objects have / use the WeatherProperties:SkyTemperature schedule option. For those objects that don’t have this option, the value will be displayed as -999.</p>
<h3 id="longer-design-periods">Longer Design Periods</h3>
<p>Some features may benefit by using a longer design weather period for sizing or loads calculations.  Longer design periods may be created by using the <strong>SizingPeriod:WeatherFileDays</strong> or <strong>SizingPeriod:WeatherFileConditionType</strong> objects.  These two objects allow for selections from an attached weather file to be used in the sizing calculations.</p>
<h3 id="sizingperiodweatherfiledays">SizingPeriod:WeatherFileDays</h3>
<p>The SizingPeriod:WeatherFileDays object describes using a selected period from the “attached” weather file to be used in load calculations or sizing equipment.  The period selected can be as small as a single day or larger.  Multiple periods may be input. While this object may be used for sizing calculations, you should also consider using design days that represent more long term extremes or conditions.</p>
<h4 id="field-name_4">Field: Name</h4>
<p>This field allows for an assigned name for this run period so it can be tracked easily in sizing and other outputs.</p>
<h4 id="field-begin-month">Field: Begin Month</h4>
<p>This numeric field should contain the starting month number (1=January, 2=February, etc.) for the annual run period desired.</p>
<h4 id="field-begin-day-of-month">Field: Begin Day of Month</h4>
<p>This numeric field should contain the starting day of the starting month (must be valid for month) for the annual run period desired.</p>
<h4 id="field-end-month">Field: End Month</h4>
<p>This numeric field should contain the ending month number (1=January, 2=February, etc.) for the annual run period desired.</p>
<h4 id="field-end-day-of-month">Field: End Day of Month</h4>
<p>This numeric field should contain the ending day of the ending month (must be valid for month) for the annual run period desired.</p>
<h4 id="field-day-of-week-for-start-day">Field: Day of Week for Start Day</h4>
<p>For flexibility, the day of week indicated on the weather file can be overridden by this field’s value. Valid days of the week (Sunday, Monday, Tuesday, Wednesday, Thursday, Friday, Saturday) or special days (SummerDesignDay, WinterDesignDay, CustomDay1, CustomDay2) must be entered in this field. To clarify, this value will be used as the Start Day (type) for this sizing period. When weekdays are used, each subsequent day in the period will be incremented.  When SummerDesignDay, WinterDesignDay, CustomDay1, CustomDay2 – are used, the day type will be applied for the entire period.</p>
<h4 id="field-use-weather-file-daylight-saving-period">Field: Use Weather File Daylight Saving Period</h4>
<p>Weather files can contain indicators of Daylight Saving Period days. For flexibility, you may want to ignore these designations on the weather file. This field should contain the word <strong>Yes</strong> if you will accept daylight saving period days as contained on the weather file (note: not all weather files may actually have this period) or <strong>No</strong> if you wish to ignore Daylight Saving Period days that may be on the weather file.</p>
<p>Note that a blank or null field in this field will indicate <strong>Yes</strong>.</p>
<h4 id="field-use-weather-file-rain-and-snow-indicators">Field: Use Weather File Rain and Snow Indicators</h4>
<p>Weather files can contain “rain” and “snow” indicators. (EPW field “Present Weather Codes” – described in the AuxiliaryPrograms document). In turn, rain indicates wet surfaces which changes the film convection coefficient for the surface. Other models may use rain as well (Ground Heat Exchangers). Snow indicators can change the ground reflectance if there is snow on the ground. Entering “<strong>Yes</strong>” in this field allows the weather file conditions to represent “Rain” and “Snow”;  entering “<strong>No</strong>” in the field “turns off” the rain/snow indicators for this period. You might use this to be able to compare two “same location” weather files of different years, origins, etc.</p>
<p>IDF Example:</p>
<p>SizingPeriod:WeatherFileDays,</p>
<p>Summer including Extreme Summer days,  !- Name</p>
<p>7,18,7,25,                             !- Begin/end Day/Month</p>
<p>SummerDesignDay,                       !- Day type</p>
<p>No,                          !- Use Weather File Daylight Saving Period</p>
<p>No;                          !- Use Weather File Rain and Snow Indicators</p>
<p>SizingPeriod:WeatherFileDays,</p>
<p>Winter including Extreme Winter days,  !- Name</p>
<p>1,25,2,1,                              !- Begin/end Day/Month</p>
<p>WinterDesignDay,                       !- Day type</p>
<p>No,                          !- Use Weather File Daylight Saving Period</p>
<p>No;                          !- Use Weather File Rain and Snow Indicators</p>
<h3 id="sizingperiodweatherfileconditiontype">SizingPeriod:WeatherFileConditionType</h3>
<p>When the EPW files are created, a heuristic procedure identifies extreme and typical periods in the actual weather file.  This object will allow one of those periods to be selected for sizing or load calculations (typically). Multiple objects may be input. While this object may be used for sizing calculations, you should also consider using design days that represent more long term extremes or conditions.</p>
<h4 id="field-name_5">Field: Name</h4>
<p>This field allows for an assigned name for this run period so it can be tracked easily in sizing and other outputs.</p>
<h4 id="field-period-selection">Field: Period Selection</h4>
<p>This field allows the generic period calculated from the weather file to be selected for this run period.  It is not completely generic as there may be extreme cold periods in some weather files but extreme wet periods (tropical) in others. Not all weather files have all of the valid choices. The choices for this field are:</p>
<ul>
<li>
<p>SummerExtreme</p>
</li>
<li>
<p>SummerTypical</p>
</li>
<li>
<p>WinterExtreme</p>
</li>
<li>
<p>WinterTypical</p>
</li>
<li>
<p>AutumnTypical</p>
</li>
<li>
<p>SpringTypical</p>
</li>
<li>
<p>WetSeason</p>
</li>
<li>
<p>DrySeason</p>
</li>
<li>
<p>NoDrySeason</p>
</li>
<li>
<p>NoWetSeason</p>
</li>
<li>
<p>TropicalHot</p>
</li>
<li>
<p>TropicalCold</p>
</li>
</ul>
<h4 id="field-day-of-week-for-start-day_1">Field: Day of Week for Start Day</h4>
<p>For flexibility, the day of week indicated on the weather file can be overridden by this field’s value. Valid days of the week (Sunday, Monday, Tuesday, Wednesday, Thursday, Friday, Saturday) or special days (SummerDesignDay, WinterDesignDay, CustomDay1, CustomDay2) must be entered in this field. To clarify, this value will be used as the Start Day (type) for this sizing period. When weekdays are used, each subsequent day in the period will be incremented.  When SummerDesignDay, WinterDesignDay, CustomDay1, CustomDay2 – are used, the day type will be applied for the entire period.</p>
<h4 id="field-use-weather-file-daylight-saving-period_1">Field: Use Weather File Daylight Saving Period</h4>
<p>Weather files can contain indicators of Daylight Saving Period days. For flexibility, you may want to ignore these designations on the weather file. This field should contain the word <strong>Yes</strong> if you will accept daylight saving period days as contained on the weather file (note: not all weather files may actually have this period) or <strong>No</strong> if you wish to ignore Daylight Saving Period days that may be on the weather file.</p>
<p>Note that a blank or null field in this field will indicate <strong>Yes</strong>.</p>
<h4 id="field-use-weather-file-rain-and-snow-indicators_1">Field: Use Weather File Rain and Snow Indicators</h4>
<p>Weather files can contain “rain” and “snow” indicators. (EPW field “Present Weather Codes” – described in the AuxiliaryPrograms document). In turn, rain indicates wet surfaces which changes the film convection coefficient for the surface. Other models may use rain as well (Ground Heat Exchangers). Snow indicators can change the ground reflectance if there is snow on the ground. Entering “<strong>Yes</strong>” in this field allows the weather file conditions to represent “Rain” and “Snow”;  entering “<strong>No</strong>” in the field “turns off” the rain/snow indicators for this period. You might use this to be able to compare two “same location” weather files of different years, origins, etc.</p>
<p>IDF Example:</p>
<p>SizingPeriod:WeatherFileConditionType,</p>
<p>Extreme Summer Weather Period for Design,  !- Name</p>
<p>SummerExtreme,                             !- Period Selection</p>
<p>SummerDesignDay,                           !- Day Type</p>
<p>No,                          !- Use Weather File Daylight Saving Period</p>
<p>No;                          !- Use Weather File Rain and Snow Indicators</p>
<p>SizingPeriod:WeatherFileConditionType,</p>
<p>Extreme Winter Weather Period for Design,  !- Name</p>
<p>WinterExtreme,                             !- Period Selection</p>
<p>WinterDesignDay,                           !- Day Type</p>
<p>No,                          !- Use Weather File Daylight Saving Period</p>
<p>No;                          !- Use Weather File Rain and Snow Indicators</p>
<h3 id="runperiod">RunPeriod</h3>
<p>The RunPeriod object describes the elements necessary to create a weather file simulation. Multiple run periods may be input. EnergyPlus accepts weather files in the special EnergyPlus weather format (described briefly below this document and in more detail in the Auxiliary Programs document). These files can describe Daylight Saving Time periods as well as holidays within their definitions. The RunPeriod object allows the user to override the use of both the Daylight Saving Period (i.e. use or ignore) and holidays that are embedded within the weather file. Note that the weather file also may contain design condition information, typical and extreme period information, ground temperatures based on air temperature calculations.</p>
<h4 id="field-name_6">Field: Name</h4>
<p>This optional field allows the RunPeriod to be named for output reporting. When left blank, the weather file location name is used. Note that the weather file location name will be appened to this name in tabular/summary reports.</p>
<h4 id="field-begin-month_1">Field: Begin Month</h4>
<p>This numeric field should contain the starting month number (1=January, 2=February, etc.) for the annual run period desired.</p>
<h4 id="field-begin-day-of-month_1">Field: Begin Day of Month</h4>
<p>This numeric field should contain the starting day of the starting month (must be valid for month) for the annual run period desired.</p>
<h4 id="field-end-month_1">Field: End Month</h4>
<p>This numeric field should contain the ending month number (1=January, 2=February, etc.) for the annual run period desired.</p>
<h4 id="field-end-day-of-month_1">Field: End Day of Month</h4>
<p>This numeric field should contain the ending day of the ending month (must be valid for month) for the annual run period desired.</p>
<h4 id="field-day-of-week-for-start-day_2">Field: Day of Week for Start Day</h4>
<p>For flexibility, the day of week indicated on the weather file can be overridden by this field’s value. Valid days of the week (Sunday, Monday, Tuesday, Wednesday, Thursday, Friday, Saturday) must be entered in this field. To clarify, this value will be used as the Start Day (type) for this run period and subsequent days will be implemented. If a blank or UseWeatherFile is entered here, then the starting day type will be calculated from the weather file (ref: Auxiliary Programs document about Data Periods).</p>
<h4 id="field-use-weather-file-holidays-and-special-days">Field: Use Weather File Holidays and Special Days</h4>
<p>Weather files can contain holiday designations or other kinds of special days. These day types cause a corresponding day’s schedule (see SCHEDULE definitions below) to be used during that day. This field should contain the word <strong>Yes</strong> if holidays or other special days indicated directly on the weather file should retain their “day type” or <strong>No</strong> if holidays or other special days on the weather file should be ignored. Reference the RunPeriodControl:SpecialDays object below to enter your own special days and holidays.</p>
<p>Note that a blank or null field in this field will indicate <strong>Yes</strong>.</p>
<h4 id="field-use-weather-file-daylight-saving-period_2">Field: Use Weather File Daylight Saving Period</h4>
<p>Weather files can contain indicators of Daylight Saving period days. For flexibility, you may want to ignore these designations on the weather file. This field should contain the word <strong>Yes</strong> if you will accept daylight saving period days as contained on the weather file (note: not all weather files may actually have this period) or <strong>No</strong> if you wish to ignore Daylight Saving period days that may be on the weather file.</p>
<p>Note that a blank or null field in this field will indicate <strong>Yes</strong>.</p>
<h4 id="field-apply-weekend-holiday-rule">Field: Apply Weekend Holiday Rule</h4>
<p>In some countries (notably the US), when holidays fall on weekends, they are often observed on a weekday close to the holiday day. (Usually if the specific day falls on a Saturday, the observed day is Friday; if on a Sunday, the observed day is Monday). EnergyPlus will represent this custom using the value in this field. If the field is <strong>Yes</strong>, then specific date holidays that have a duration of one day, will be “observed” on the Monday after the day. (Specific day holidays are such as January 1 – a day-month combination).  If the field is blank or <strong>No</strong>, then the holiday will be shown on the day-month as entered. As this option is listed at the RunPeriod, all applicable special days for the run will use the rule – there is no override for individual special days.</p>
<p>Note that a blank or null field in this field will indicate <strong>No</strong>.</p>
<p>Note: EnergyPlus processed weather files available on the EnergyPlus web site: http://www.energyplus.gov/cfm/weather_data.cfm have neither special days specified nor daylight saving period. However, DDY (Design Day) files produced from the ASHRAE Design Conditions that accompany the EPW files may include a DaylightSavingPeriod object for certain locations.</p>
<h4 id="field-use-weather-file-rain-indicators">Field: Use Weather File Rain Indicators</h4>
<p>Weather files can contain “rain” indicators. (EPW field “Present Weather Codes” – described in the AuxiliaryPrograms document). In turn, rain indicates wet surfaces which changes the film convection coefficient for the surface. Other models may use rain as well (Ground Heat Exchangers). Entering “<strong>Yes</strong>” in this field allows the weather file conditions to represent “Rain”;  entering “<strong>No</strong>” in the field “turns off” the rain indicator for this period. You might use this to be able to compare two “same location” weather files of different years, origins, etc.</p>
<h4 id="field-use-weather-file-snow-indicators">Field: Use Weather File Snow Indicators</h4>
<p>Weather files can contain “snow” indicators. (EPW field “Snow Depth” &gt; 0 indicates “Snow on the ground”). In turn, snow changes the reflectivity of the ground and cascades changes of this reflectivity. Entering “<strong>Yes</strong>” in this field allows the weather file conditions to represent “Snow”;  entering “<strong>No</strong>” in the field “turns off” the snow indicator for this period. You might use this to be able to compare two “same location” weather files of different years, origins, etc.</p>
<h4 id="field-number-of-times-runperiod-to-be-repeated">Field: Number of Times Runperiod to be Repeated</h4>
<p>This numeric field represents the number of times (usually years) the simulation has to be carried out in a multi runperiod simulation. The default value is set to 1. The number of years of simulation, in case of a Ground Loop Heat Exchanger (GLHE) simulation, should be equal to the length of simulation field in GLHE object. Note that you can specify a number of simulation years with a shorter run period (e.g. 1 week) and EnergyPlus will repeat the simulation of the shorter run period for that many times. Note that repeating will work with any weather file that contains the start date and end date in a “Data Period” (refer to Auxiliary Programs document for more documentation on weather file contents).</p>
<h4 id="field-increment-day-of-week-on-repeat">Field: Increment Day of Week on Repeat</h4>
<p>When repeating RunPeriods (see previous field), you can choose to increment the day of week at the end of the period to have a more continuous day type. Enter <strong>Yes</strong> to increment the day of the week (default). An entry of <strong>No</strong> will keep the same day of week values as in the first time through.</p>
<h4 id="field-start-year">Field: Start Year</h4>
<p>When repeating a period, you might (for whatever reason), choose to have a specific year as a starting year. Enter an appropriate 4 digit year in this field. Refer to Auxiliary Programs document for more documentation on weather file contents, particularly in using leap year data (or not) within weather files.</p>
<p>And, as shown in an IDF:</p>
<p>RunPeriod,  ! Winter Simulation</p>
<p>Winter Simulation,  !- Name</p>
<p>12,  !- Begin Month</p>
<p>1,  !- Begin Day of Month</p>
<p>3,  !- End Month</p>
<p>31,  !- End Day of Month</p>
<p>UseWeatherFile,  !- Day of Week for Start Day</p>
<p>Yes,  !- Use Weather File Holidays and Special Days</p>
<p>Yes,  !- Use Weather File Daylight Saving Period</p>
<p>No,  !- Apply Weekend Holiday Rule</p>
<p>Yes,  !- Use Weather File Rain Indicators</p>
<p>Yes;  !- Use Weather File Snow Indicators</p>
<p>! Multiple year simulation example</p>
<p>RunPeriod,</p>
<p>Multiple Years,  !- Name</p>
<p>1,    !- Begin Month</p>
<p>1,    !- Begin Day of Month</p>
<p>12,   !- End Month</p>
<p>31,   !- End Day of Month</p>
<p>UseWeatherFile,  !- Day of Week for Start Day</p>
<p>Yes,  !- Use Weather File Holidays and Special Days</p>
<p>Yes,  !- Use Weather File Daylight Saving Period</p>
<p>No,   !- Apply Weekend Holiday Rule</p>
<p>Yes,  !- Use Weather File Rain Indicators</p>
<p>Yes,  !- Use Weather File Snow Indicators</p>
<p>3;   !- Number of Times Runperiod to be Repeated</p>
<h3 id="runperiodcustomrange">RunPeriod:CustomRange</h3>
<p>The RunPeriod:CustomRange object describes the elements necessary to use a specially crafted (likely multiple year) weather file in a simulation. These kinds of weather files and simulations might be useful for matching utility periods or simulating several years of differing weather data. Multiple run periods may be input. EnergyPlus accepts weather files in the special EnergyPlus weather format (described briefly below this document and in more detail in the Auxiliary Programs document). In order to effectively use this object, however, you will need to use a text editor (EnergyPlus weather files area simple text files) or possibly a spreadsheet program and then save to a csv (comma separated variable) file. Weather files can describe Daylight Saving Time periods as well as holidays within their definitions. The RunPeriod:CustomRange object allows the user to override the use of both the Daylight Saving Period (i.e. use or ignore) and holidays that are embedded within the weather file. Note that the weather file also may contain design condition information, typical and extreme period information, ground temperatures based on air temperature calculations.</p>
<h4 id="field-name_7">Field: Name</h4>
<p>This optional field allows the RunPeriod to be named for output reporting. When left blank, the weather file location name is used. Note that the weather file location name will be appened to this name in tabular/summary reports.</p>
<h4 id="field-begin-month_2">Field: Begin Month</h4>
<p>This numeric field should contain the starting month number (1=January, 2=February, etc.) for the annual run period desired.</p>
<h4 id="field-begin-day-of-month_2">Field: Begin Day of Month</h4>
<p>This numeric field should contain the starting day of the starting month (must be valid for month) for the annual run period desired.</p>
<h4 id="field-begin-year">Field: Begin Year</h4>
<p>This numeric field should contain the beginning year for the custom range. Though all EnergyPlus (EPW) weather files contain a year/year field, the RunPeriod object does not use this field (previous object). The <strong>RunPeriod:CustomRange</strong> object causes the program to look specifically for the begin date specified by these three fields (i.e. Begin Month, Begin Day of Month, Begin Year).</p>
<h4 id="field-end-month_2">Field: End Month</h4>
<p>This numeric field should contain the ending month number (1=January, 2=February, etc.) for the annual run period desired.</p>
<h4 id="field-end-day-of-month_2">Field: End Day of Month</h4>
<p>This numeric field should contain the ending day of the ending month (must be valid for month) for the annual run period desired.</p>
<h4 id="field-end-year">Field: End Year</h4>
<p>This numeric field should contain the end year for the custom range. Though all EnergyPlus (EPW) weather files contain a year/year field, the RunPeriod object does not use this field (previous object). The <strong>RunPeriod:CustomRange</strong> object causes the program to look specifically for the end date specified by these three fields (i.e. End Month, End Day of Month, End Year).</p>
<h4 id="field-day-of-week-for-start-day_3">Field: Day of Week for Start Day</h4>
<p>For flexibility, the day of week indicated on the weather file can be overridden by this field’s value. Valid days of the week (Sunday, Monday, Tuesday, Wednesday, Thursday, Friday, Saturday) must be entered in this field. To clarify, this value will be used as the Start Day (type) for this run period and subsequent days will be implemented. If a blank or UseWeatherFile is entered here, then the starting day type will be calculated from the weather file (ref: Auxiliary Programs document about Data Periods).</p>
<h4 id="field-use-weather-file-holidays-and-special-days_1">Field: Use Weather File Holidays and Special Days</h4>
<p>Weather files can contain holiday designations or other kinds of special days. These day types cause a corresponding day’s schedule (see SCHEDULE definitions below) to be used during that day. This field should contain the word <strong>Yes</strong> if holidays or other special days indicated directly on the weather file should retain their “day type” or <strong>No</strong> if holidays or other special days on the weather file should be ignored. Reference the RunPeriodControl:SpecialDays object below to enter your own special days and holidays.</p>
<p>Note that a blank or null field in this field will indicate <strong>Yes</strong>.</p>
<h4 id="field-use-weather-file-daylight-saving-period_3">Field: Use Weather File Daylight Saving Period</h4>
<p>Weather files can contain indicators of Daylight Saving period days. For flexibility, you may want to ignore these designations on the weather file. This field should contain the word <strong>Yes</strong> if you will accept daylight saving period days as contained on the weather file (note: not all weather files may actually have this period) or <strong>No</strong> if you wish to ignore Daylight Saving period days that may be on the weather file.</p>
<p>Note that a blank or null field in this field will indicate <strong>Yes</strong>.</p>
<h4 id="field-apply-weekend-holiday-rule_1">Field: Apply Weekend Holiday Rule</h4>
<p>In some countries (notably the US), when holidays fall on weekends, they are often observed on a weekday close to the holiday day. (Usually if the specific day falls on a Saturday, the observed day is Friday; if on a Sunday, the observed day is Monday). EnergyPlus will represent this custom using the value in this field. If the field is <strong>Yes</strong>, then specific date holidays that have a duration of one day, will be “observed” on the Monday after the day. (Specific day holidays are such as January 1 – a day-month combination).  If the field is blank or <strong>No</strong>, then the holiday will be shown on the day-month as entered. As this option is listed at the RunPeriod, all applicable special days for the run will use the rule – there is no override for individual special days.</p>
<p>Note that a blank or null field in this field will indicate <strong>No</strong>.</p>
<p>Note: EnergyPlus processed weather files available on the EnergyPlus web site: http://www.energyplus.gov/cfm/weather_data.cfm have neither special days specified nor daylight saving period. However, DDY (Design Day) files produced from the ASHRAE Design Conditions that accompany the EPW files may include a DaylightSavingPeriod object for certain locations.</p>
<h4 id="field-use-weather-file-rain-indicators_1">Field: Use Weather File Rain Indicators</h4>
<p>Weather files can contain “rain” indicators. (EPW field “Present Weather Codes” – described in the AuxiliaryPrograms document). In turn, rain indicates wet surfaces which changes the film convection coefficient for the surface. Other models may use rain as well (Ground Heat Exchangers). Entering “<strong>Yes</strong>” in this field allows the weather file conditions to represent “Rain”;  entering “<strong>No</strong>” in the field “turns off” the rain indicator for this period. You might use this to be able to compare two “same location” weather files of different years, origins, etc.</p>
<h4 id="field-use-weather-file-snow-indicators_1">Field: Use Weather File Snow Indicators</h4>
<p>Weather files can contain “snow” indicators. (EPW field “Snow Depth” &gt; 0 indicates “Snow on the ground”). In turn, snow changes the reflectivity of the ground and cascades changes of this reflectivity. Entering “<strong>Yes</strong>” in this field allows the weather file conditions to represent “Snow”;  entering “<strong>No</strong>” in the field “turns off” the snow indicator for this period. You might use this to be able to compare two “same location” weather files of different years, origins, etc.</p>
<h3 id="runperiodcontrolspecialdays">RunPeriodControl:SpecialDays</h3>
<p>For weather file run periods, special day run periods can be described. These will always be in effect for the selected days in the run period. Depending on the Use Special Days value in the RunPeriod:* object(s), these can augment any special days included on the weather file.</p>
<p>Note: EnergyPlus processed weather files available on the EnergyPlus web site: http://www.energyplus.gov/cfm/weather_data.cfm have neither special days specified nor daylight saving period. However, DDY (Design Day) files produced from the ASHRAE Design Conditions that accompany the EPW files may include a DaylightSavingPeriod object for certain locations.</p>
<h4 id="field-name_8">Field: Name</h4>
<p>This alpha field is the title for the special day period. It must be unique among all the special day period objects entered.</p>
<h4 id="field-start-date">Field: Start Date</h4>
<p>This field is the starting date for the special day period. Dates in this field can be entered in several ways as shown in the accompanying table:</p>
<p>Table 3. Date Field Interpretation</p>
<table>
<tr>
<td>Field Contents</td>
<td>Interpretation</td>
</tr>
<tr>
<td>&lt;number&gt; / &lt;number&gt;</td>
<td>Month / Day</td>
</tr>
<tr>
<td>&lt;number&gt; Month</td>
<td>Day and Month</td>
</tr>
<tr>
<td>Month &lt;number&gt;</td>
<td>Day and Month</td>
</tr>
<tr>
<td>&lt;number&gt; Weekday in Month</td>
<td>Numbered weekday of month</td>
</tr>
<tr>
<td>Last Weekday In Month</td>
<td>Last weekday of month</td>
</tr>
</table>

<p>In the table, Month can be one of (January, February, March, April, May, June, July, August, September, October, November, December). Abbreviations of the first three characters are also valid.</p>
<p>In the table, Weekday can be one of (Sunday, Monday, Tuesday, Wednesday, Thursday, Friday, Saturday). Abbreviations of the first three characters are also valid.</p>
<h4 id="field-duration">Field: Duration</h4>
<p>This numeric field specifies how long (number of days) the special day period lasts.</p>
<h4 id="field-special-day-type">Field: Special Day Type</h4>
<p>This alpha field designates the “day type” for schedule use during the special period. It must be one of (Holiday, SummerDesignDay, WinterDesignDay, CustomDay1, CustomDay2).</p>
<p>An example in the IDF would be:</p>
<p>RunPeriodControl:SpecialDays, President’s Day, 3rd Monday in February,1,Holiday;</p>
<p>RunPeriodControl:SpecialDays, Thanksgiving, 4th Thursday in November, 1,Holiday;</p>
<p>RunPeriodControl:SpecialDays, Halloween, 10/31, 1, Holiday;</p>
<p>RunPeriodControl:SpecialDays, Vacation, 5/1, 14, CustomDay1;</p>
<h3 id="runperiodcontroldaylightsavingtime">RunPeriodControl:DaylightSavingTime</h3>
<p>Similar to a special day period, a daylight saving period may be entered to be applied to weather file run periods. These will always be in effect, regardless of the value entered on the RunPeriod object. Note that this period will always override any daylight saving period specified in a weather file.</p>
<p>Note: EnergyPlus processed weather files available on the EnergyPlus web site: http://www.energyplus.gov/cfm/weather_data.cfm have neither special days specified nor daylight saving period.</p>
<p><strong>Note:  For EnergyPlus Output:Variable and Output:Meter reporting, the time stamps are always in standard time. When daylight saving time is active, scheduled loads and controls will shift one hour relative to standard time.</strong></p>
<h4 id="field-start-date_1">Field: Start Date</h4>
<p>This is the starting date of the daylight saving period. Note that it can be entered in several formats as shown in Table 3. Date Field Interpretation.</p>
<h4 id="field-end-date">Field: End Date</h4>
<p>This is the ending date of the daylight saving period. Note that it can be entered in several formats as shown in Table 3. Date Field Interpretation.</p>
<p>And in the IDF:</p>
<p>! U.S. Standard for Daylight Saving</p>
<p>RunPeriodControl:DaylightSavingTime,2nd Sunday in March, 1st Sunday in November; !2007</p>
<p>! Brazil standard</p>
<p>RunPeriodControl:DaylightSavingTime,1st Sunday in October, Last Sunday in February;</p>
<p>! European Standard</p>
<p>RunPeriodControl:DaylightSavingTime, Last Sunday in March, Last Sunday in October;</p>
<p>! Syria Standard</p>
<p>RunPeriodControl:DaylightSavingTime, 4/1, 10/1;</p>
<p>Of course, these could not all appear in the same IDF as only one DaylightSavingPeriod object per input file is allowed. More information on Daylight Saving Periods can be seen on the web at: http://www.webexhibits.org/daylightsaving/  The ASHRAE Handbook of Fundamentals [ASHRAE 2005] also contains information about daylight saving periods and their climatic information now includes start and end dates for many locations.</p>
<h3 id="weatherpropertyskytemperature">WeatherProperty:SkyTemperature</h3>
<p>Sky Temperature, or radiative sky temperature, is internally calculated by EnergyPlus using an algorithm using horizontal infrared radiation from sky, cloudiness factors and current temperaure. The algorithm is fully described in the Engineering Reference document. For flexibility, the following object can be entered to override the internal calculations. Much of the literature describes the sky temperature as relative to either drybulb or dewpoint temperature.</p>
<h4 id="field-name_9">Field: Name</h4>
<p>This name references an existing design period (i.e., SizingPeriod:DesignDay, SizingPeriod:WeatherFileDays, or SizingPeriod:WeatherFileConditionType) or run period (by name or blank for all run periods).</p>
<h4 id="field-calculation-type">Field: Calculation Type</h4>
<p>Allowable entries here are: <strong>ScheduleValue</strong>, <strong>DifferenceScheduleDryBulbValue</strong>, or <strong>DifferenceScheduleDewPointValue</strong>. In each case the following field must specify a valid schedule name. <strong>ScheduleValue</strong> – the values in the schedule are used as the sky temperature. <strong>DifferenceScheduleDryBulbValue</strong> – the values in the schedule are used as a difference to the drybulb temperature value (+values would then be greater than the drybulb temperature, -values would then be less than the drybulb temperature) for the resulting sky temperature value. <strong>DifferenceScheduleDewPointValue</strong> – the values in the schedule are used as a difference to the dewpoint temperature value (+values would then be greater than the dewpoint temperature, -values would then be less than the dewpoint temperature) for the resulting sky temperature value.</p>
<h4 id="field-schedulename">Field: ScheduleName</h4>
<p>This field specifies a schedule name to accomplish the sky temperature calculation from the previous field. A Schedule:Day:* (i.e., Schedule:Day:Hourly, Schedule:Day:Interval, Schedule:Day:List) should be specified if the name in the name field matches a SizingPeriod:DesignDay object. If the name is one of the weather file period specifications (i.e. matches a SizingPeriod:WeatherFileDays, SizingPeriod:WeatherFileConditionType or RunPeriod), then the schedule name must match a full year schedule (i.e. Schedule:Year, Schedule:Compact, Schedule:File, or Schedule:Constant).</p>
<p>An example of IDF usage (with DesignDay):</p>
<p>SizingPeriod:DesignDay,</p>
<p>DENVER_STAPLETON Ann Clg 1% Sky Temperature modfier,  !- Name</p>
<p>32.6,               !- Maximum Dry-Bulb Temperature {C}</p>
<p>15.2,               !- Daily Temperature Range {deltaC}</p>
<p>15.5,               !- Humidity Indicating Conditions at Maximum Dry-Bulb</p>
<p>83411.,                  !- Barometric Pressure {Pa}</p>
<p>4,                       !- Wind Speed {m/s}</p>
<p>120,                     !- Wind Direction {deg}</p>
<p>1.00,                    !- Sky Clearness</p>
<p>0,                       !- Rain Indicator</p>
<p>0,                       !- Snow Indicator</p>
<p>25,                      !- Day of Month</p>
<p>7,                       !- Month</p>
<p>SummerDesignDay,         !- Day Type</p>
<p>0,                       !- Daylight Saving Time Indicator</p>
<p>WetBulb,                 !- Humidity Indicating Type</p>
<p>,                        !- Relative Humidity Day Schedule Name</p>
<p>deltaschedule,           !- Dry-Bulb Temperature Range Modifier Type</p>
<p>temp range deltas; !-   Dry-Bulb Temperature Range Modifier Schedule Name</p>
<p>WeatherProperty:SkyTemperature,</p>
<p>DENVER_STAPLETON Ann Clg 1% Sky Temperature modfier,  !- Name</p>
<p>ScheduleValue,           !- Calculation Type</p>
<p>DaySchedule5;            !- Schedule Name</p>
<p>Schedule:Day:Interval,</p>
<p>DaySchedule5,            !- Name</p>
<p>Temperature,             !- Schedule Type Limits Name</p>
<p>Yes,                     !- Interpolate to Timestep</p>
<p>until: 24:00,            !- Time 1</p>
<p>5;                       !- Value Until Time 1</p>
<h3 id="siteweatherstation">Site:WeatherStation</h3>
<p>The Site:WeatherStation object is used to specify the measurement conditions for the climatic data listed in the weather file. These conditions indicate the height above ground of the air temperature sensor, the height above ground of the wind speed sensor, as well as coefficients that describe the wind speed profile due to the terrain surrounding the weather station. There are necessary correlations between the entries for this object and some entries in the Building object, specifically the <strong>Terrain</strong> field.</p>
<p>Weather stations throughout the world (ref: WMO – World Meteorological Organization) take their measurements at standard conditions:</p>
<ul>
<li>
<p>Air temperature is measured at approximately 1.5 m above ground</p>
</li>
<li>
<p>Wind speed is measured at 10 m above ground</p>
</li>
<li>
<p>Weather station is in a flat, open field with little protection from the wind.</p>
</li>
</ul>
<p>When using weather data from standard sources (e.g., TMY2, IWEC, TMY, or ASHRAE design day data), it is not necessary to use the <strong>Site:WeatherStation</strong> object. However, if you are using custom weather data or real-time weather data, you may need to read and understand the concepts in the <strong>Site:WeatherStation</strong> object.</p>
<p>The measurement conditions at the weather station (i.e., the weather file) are used by EnergyPlus in conjunction with the <em>Terrain</em> field of the <strong>Building</strong> object, or optionally with the <strong>Site:HeightVariation</strong> object (see below), to calculate the local variation in atmospheric properties as a function of height above ground. Outdoor air temperature decreases with height, while wind speed increases with height. The algorithms for this calculation are in the Engineering Reference.</p>
<p>The <strong>Site:WeatherStation</strong> object is useful when working with a custom weather file that includes data that were not measured at the WMO standard conditions. For example, the weather data could be measured on site, or on the roof top of a nearby building. The wind speed profile coefficients can be estimated from the table below or calculated beforehand using more sophisticated techniques such as CFD modeling of the weather station terrain.</p>
<p>Table 4. Wind Speed Profile Coefficients (ASHRAE Fundamentals 2005).</p>
<table>
<tr>
<td>Terrain Description</td>
<td>Exponent</td>
<td>Boundary Layer Thickness (m)</td>
</tr>
<tr>
<td>Flat, open country</td>
<td>0.14</td>
<td>270</td>
</tr>
<tr>
<td>Rough, wooded country</td>
<td>0.22</td>
<td>370</td>
</tr>
<tr>
<td>Towns and cities</td>
<td>0.33</td>
<td>460</td>
</tr>
<tr>
<td>Ocean</td>
<td>0.10</td>
<td>210</td>
</tr>
<tr>
<td>Urban, industrial, forest</td>
<td>0.22</td>
<td>370</td>
</tr>
</table>

<p>If the <strong>Site:WeatherStation</strong> object is omitted from the input file, the WMO standard measurement conditions are assumed.</p>
<h4 id="field-wind-sensor-height-above-ground">Field: Wind Sensor Height Above Ground</h4>
<p>The height [m] above ground for the wind speed sensor.</p>
<h4 id="field-wind-speed-profile-exponent">Field: Wind Speed Profile Exponent</h4>
<p>The wind speed profile exponent for the terrain surrounding the weather station. The exponent can be estimated from the table above or calculated beforehand using more sophisticated techniques, such as CFD modeling of the weather station terrain.</p>
<h4 id="field-wind-speed-profile-boundary-layer-thickness">Field: Wind Speed Profile Boundary Layer Thickness</h4>
<p>The wind speed profile boundary layer thickness [m] for the terrain surrounding the weather station. The boundary layer can be estimated from the table above or calculated beforehand using more sophisticated techniques, such as CFD modeling of the weather station terrain.</p>
<h4 id="field-air-temperature-sensor-height-above-ground">Field: Air Temperature Sensor Height Above Ground</h4>
<p>The height [m] above ground for the air temperature sensor.</p>
<p>For example, if you are using weather data measured on the top of your building, you should set the <em>Wind Sensor Height Above Ground</em> and the <em>Air Temperature Sensor Height Above Ground</em> to equal the height of your building (say 30 m). The <em>Wind Speed Profile Exponent</em> and <em>Wind Speed Profile Boundary Layer Thickness</em> should be set to match the values associated with the <em>Terrain</em> field of the <strong>Building</strong> object, or the equivalent fields of the <strong>Site:HeightVariation</strong> object.</p>
<p>Or, in IDF terms, with a building in a town or city:</p>
<p>Site:WeatherStation,</p>
<p>30,  !- Wind Sensor Height Above Ground {m}</p>
<p>0.33,  !- Wind Speed Profile Exponent {}</p>
<p>460,  !- Wind Speed Profile Boundary Layer Thickness {m}</p>
<p>30;  !- Air Temperature Sensor Height Above Ground {m}</p>
<p>This would change if you had a different wind speed profile exponent or wind speed profile boundary layer thickness at your site.</p>
<h3 id="siteheightvariation">Site:HeightVariation</h3>
<p>The Site:HeightVariation object is used to specify the local variation in atmospheric properties at the site and should be used only if you require advanced control over the height-dependent variations for wind speed and temperature. The coefficients set by this object are used by EnergyPlus, in conjunction with the Site:WeatherStation object (see above), to calculate the local variation in atmospheric properties as a function of height above ground. Outdoor air temperature decreases with height, while wind speed increases with height. The local outdoor air temperature and wind speed are calculated separately for all zones and surfaces, and optionally for outdoor air nodes for which a height has been specified (see OutdoorAir:Node object). With the default inputs, wind speed falls significantly at heights lower than the weather station measurement height, and temperature increases slightly. The algorithms for this calculation are in the Engineering Reference. There are necessary correlations between the entries for this object and some entries in the Building object, specifically the <strong>Terrain</strong> field.</p>
<p>Table 5. Atmospheric Variables at Two Different Heights Above Ground Level.</p>
<table>
<tr>
<td>Variable</td>
<td>1.5 m</td>
<td>284 m</td>
<td>Absolute Diff</td>
<td>Percent Diff</td>
</tr>
<tr>
<td>Air Temperature</td>
<td>15°C</td>
<td>13.15°C</td>
<td>1.85°C</td>
<td>12.3%</td>
</tr>
<tr>
<td>Barometric Pressure</td>
<td>101,325 Pa</td>
<td>97,960 Pa</td>
<td>3,365 Pa</td>
<td>3.3%</td>
</tr>
<tr>
<td>Wind Speed</td>
<td>2.46 m/s</td>
<td>7.75 m/s</td>
<td>5.29 m/s</td>
<td>215%</td>
</tr>
</table>

<p>Note that using this object overrides the wind speed profile coefficients implied by the <em>Terrain</em> field of the <strong>Building</strong> object even if the wind speed profile fields are left blank. The wind speed profile coefficients can be estimated from the table above (see <strong>Site:WeatherStation</strong>) or calculated beforehand using more sophisticated techniques such as CFD modeling of the site terrain.</p>
<h4 id="field-wind-speed-profile-exponent_1">Field: Wind Speed Profile Exponent</h4>
<p>The wind speed profile exponent for the terrain surrounding the site. The exponent can be estimated from the table above (see <strong>Site:WeatherStation</strong>) or calculated beforehand using more sophisticated techniques, such as CFD modeling of the site terrain. Note that using this object overrides the wind speed profile coefficients implied by the <em>Terrain</em> field of the <strong>Building</strong> object even if this field is left blank.</p>
<h4 id="field-wind-speed-profile-boundary-layer-thickness_1">Field: Wind Speed Profile Boundary Layer Thickness</h4>
<p>The wind speed profile boundary layer thickness [m] for the terrain surrounding the site. The boundary layer can be estimated from the table above (see <strong>Site:WeatherStation</strong>) or calculated beforehand using more sophisticated techniques, such as CFD modeling of the site terrain. Note that using this object overrides the wind speed profile coefficients implied by the <em>Terrain</em> field of the <strong>Building</strong> object even if this field is left blank. This field can be set to zero to turn off all wind dependence on height.</p>
<h4 id="field-air-temperature-gradient-coefficient">Field: Air Temperature Gradient Coefficient</h4>
<p>The air temperature gradient coefficient [K/m] is a research option that allows the user to control the variation in outdoor air temperature as a function of height above ground. The real physical value is 0.0065 K/m. This field can be set to zero to turn off all temperature dependence on height. Note that the <em>Air Temperature Sensor Height</em> in the <strong>Site:WeatherStation</strong> object should also be set to zero in order to force the local outdoor air temperatures to match the weather file outdoor air temperature. This change is required because the <strong>Site:WeatherStation</strong> object assumes an air temperature gradient of 0.0065 K/m.</p>
<p>Site:HeightVariation,</p>
<p>0.22,  !- Wind Speed Profile Exponent</p>
<p>370,  !- Wind Speed Profile Boundary Layer Thickness {m}</p>
<p>0.0065;  !- Air Temperature Gradient Coefficient {deltaC/m}</p>
<h3 id="sitegroundtemperaturebuildingsurface">Site:GroundTemperature:BuildingSurface</h3>
<p>Ground temperatures are used for the ground heat transfer model. There can be only one ground temperature object included, and it is used as the outside surface temperature for all surfaces with Outside Boundary Condition=Ground. The object is options if you have no surfaces with ground contact. The outside surface temperature for individual surfaces can be specified using the OtherSideCoefficients (ref: SurfaceProperty:OtherSideCoefficients) object that allows Toutside to be set with a schedule. This permits using any number of different outside face temperatures in addition to the ground temperature.</p>
<p>Caution: The “undisturbed” ground temperatures calculated by the weather converter should not be used in building losses but are appropriate to be used in the Site:GroundTemperature:Shallow and Site:GroundTemperature:Deep objects. The reasoning (for building losses) is that these values are too extreme for the soil under a conditioned building. For best results, use the Slab or Basement program described in this document to calculate custom monthly average ground temperatures (see the Ground Heat Transfer section). This is especially important for residential applications and very small buildings. If one of these ground temperature preprocessors is not used, for typical commercial buildings in the USA, a reasonable default value is 2C less than the average indoor space temperature.</p>
<p>More information about determining appropriate ground temperatures is given in the Auxiliary Programs document.</p>
<h4 id="field-month-temperatures-12-fields-in-all">Field: Month Temperature(s) – 12 fields in all</h4>
<p>Each numeric field is the monthly ground temperature (degrees Celsius) used for the indicated month (January=1<sup>st</sup> field, February=2<sup>nd</sup> field, etc.)</p>
<p>An IDF example:</p>
<p>Site:GroundTemperature:BuildingSurface,19,20,20,20,20,20,20,20,20,20,20,20;</p>
<h3 id="sitegroundtemperatureshallow">Site:GroundTemperature:Shallow</h3>
<p>Site:GroundTemperature:Shallow are used by the Surface Ground Heat Exchanger (i.e. object: GroundHeatExchanger:Surface). Only one shallow ground temperature object can be included.</p>
<p>Note that the ground temperatures included in full year weather files may be suitable of being used for the values in these fields – namely, the .5 m depth temperatures that are calculated for “undisturbed” soil of “typical” conditions. However, you may wish to use some other change effect – based on the weather conditions of the building location.</p>
<h4 id="field-month-temperatures-12-fields-in-all_1">Field: Month Temperature(s) – 12 fields in all</h4>
<p>Each numeric field is the monthly surface ground temperature (degrees Celsius) used for the indicated month (January=1<sup>st</sup> field, February=2<sup>nd</sup> field, etc.)</p>
<p>An IDF example:</p>
<p>Site:GroundTemperature:Shallow,  4,4,6,6,10,10,15,15,14,14,8,8;</p>
<h3 id="sitegroundtemperaturedeep">Site:GroundTemperature:Deep</h3>
<p>Site:GroundTemperature:Deep are used by the Pond Ground Heat Exchanger object (i.e. object: GroundHeatExchanger:Pond). Only one deep ground temperature object can be included.</p>
<p>Note that the ground temperatures included in full year weather files may be suitable of being used for the values in these fields – namely, the 4 m depth temperatures that are calculated for “undisturbed” soil of “typical” conditions. However, you may wish to use some other change effect – based on the weather conditions or special knowledge of the building location.</p>
<h4 id="field-month-temperatures-12-fields-in-all_2">Field: Month Temperature(s) – 12 fields in all</h4>
<p>Each numeric field is the monthly deep ground temperature (degrees Celsius) used for the indicated month (January=1<sup>st</sup> field, February=2<sup>nd</sup> field, etc.)</p>
<p>An IDF example:</p>
<p>Site:GroundTemperature:Deep,  16,16,16,16,16,16,16,16,16,16,16,16;</p>
<h3 id="sitegrounddomain">Site:GroundDomain</h3>
<p>This section documents the input object used to simulate ground coupled heat transfer with horizontal building surfaces within EnergyPlus. Horizontal ground surfaces within EnergyPlus interact with the Site:GroundDomain object by utilizing the SurfaceProperty:OtherSideConditionsModel object. By utilizing this object, multiple horizontal surfaces can be coupled to the same Site:GroundDomain object. Each horizontal surface may also have its unique ground domain, however, runtime will be adversely affected.</p>
<p>Generally, there are two scenarios which Site:GroundDomain is equipped to model: in-grade slabs, and on-grade slabs.</p>
<p><img alt="" src="../../InputOutputReference/media/image012.png" /></p>
<p>Figure 7In-grade configuration.</p>
<p>The in-grade slab option can be used to simulate situations when the upper slab surface is near the ground surface level. For this situation, slab’s upper surface must interact with the zone via an OSCM boundary. Due to this, the FloorConstruction object for the zone floor must include a thin layer of the upper floor material. Horizontal and vertical insulation are modeled by the GroundDomain in this scenario. Horizontal insulation can be modeled as covering the full horizontal surface, or it can be limited to the perimeter regions only. In the latter case, the perimeter insulation width must be specified.</p>
<p><strong><img alt="" src="../../InputOutputReference/media/image013.png" /></strong></p>
<p>Figure 8 On-grade configuration</p>
<p>The on-grade slab option can be used to simulate situations when the lower slab surface is near the ground surface level. In this situation, the entire floor must be included within the floor construction object. Vertical insulation is modeled by the GroundDomain in this scenario.  Horizontal insulation can only be modeled as covering the full horizontal surface.</p>
<h4 id="field-name_10">Field: Name</h4>
<p>Alpha field used as a unique identifier for each ground domain.</p>
<h4 id="field-ground-domain-depth">Field: Ground Domain Depth</h4>
<p>Numeric field used to determine the depth of the simulation domain, in meters.</p>
<h4 id="field-aspect-ratio">Field: Aspect Ratio</h4>
<p>Numeric field used to define the height to width ratio of the slab.</p>
<h4 id="field-perimeter-offset">Field: Perimeter Offset</h4>
<p>Numeric field used to determine the distance from the slab perimeter to the domain perimeter, in meters.</p>
<h4 id="field-soil-thermal-conductivity">Field: Soil Thermal Conductivity</h4>
<p>The thermal conductivity of the soil, in W/m-K.</p>
<h4 id="field-soil-density">Field: Soil Density</h4>
<p>The bulk density of the soil, in kg/m3.</p>
<h4 id="field-soil-specific-heat">Field: Soil Specific Heat</h4>
<p>The specific heat of dry soil, in J/kg-K. If moisture is defined in this object, moisture and freezing effects are accounted for by varying the specific heat value.</p>
<h4 id="field-soil-moisture-content-volume-fraction">Field: Soil Moisture Content Volume Fraction</h4>
<p>A nominal value of soil moisture content to be used when evaluating soil thermal properties.</p>
<h4 id="field-soil-moisture-content-volume-fraction-at-saturation">Field: Soil Moisture Content Volume Fraction at Saturation</h4>
<p>A nominal value of soil moisture content when the soil is saturated, this is used in evaluating thermal properties of freezing soil.</p>
<h4 id="field-kusuda-achebach-average-surface-temperature">Field: Kusuda-Achebach Average Surface Temperature</h4>
<p>The annual average surface temperature to be applied to the Kusuda-Achenbach farfield boundary temperature correlation, in °C</p>
<h4 id="field-kusuda-achebach-average-amplitude-of-surface-temperature">Field: Kusuda-Achebach Average Amplitude of Surface Temperature</h4>
<p>The annual mean surface temperature variation from average used in determining the farfield boundary conditions.</p>
<h4 id="field-kusuda-achenbach-phase-shift-of-minimum-surface-temperature">Field: Kusuda-Achenbach Phase Shift of Minimum Surface Temperature</h4>
<p>The phase shift of minimum surface temperature, or the day of the year when the minimum surface temperature occurs.</p>
<h4 id="field-evapotranspiration-ground-cover-parameter">Field: Evapotranspiration Ground Cover Parameter</h4>
<p>Numeric field specifies the ground cover effects used in the evapotranspiration model at the ground surface heat balance. The values range from 0 (solid, non-permeable ground surface) to 1.5 (wild growth).</p>
<h4 id="field-slab-boundary-condition-model-name">Field: Slab Boundary Condition Model Name</h4>
<p>This is the name of the other side boundary condition model used.</p>
<h4 id="field-slab-location">Field: Slab Location</h4>
<p>Alpha field indicates whether the slab is in-grade (top surface level with ground surface) or on-grade (bottoms surface level with ground surface). Options include “ONGRADE” and “INGRADE”.</p>
<h4 id="field-slab-material-name">Field: Slab Material Name</h4>
<p>Name of the material object representing the slab material. Only applicable to in-grade situations.</p>
<h4 id="field-horizontal-insulation">Field: Horizontal Insulation</h4>
<p>Alpha field indicates whether horizontal insulation is present. Options include “YES” and “NO”. Only applicable to in-grade situations.</p>
<h4 id="field-horizontal-insulation-material-name">Field: Horizontal Insulation Material Name</h4>
<p>Name of material object representing the horizontal slab insulation. Optional argument only required if horizontal insulation is present.</p>
<h4 id="field-horizontal-insulation-extents">Field: Horizontal Insulation Extents</h4>
<p>Alpha field indicates whether the horizontal slab insulation extends to cover the full horizontal area of the slab, or only covers the slab perimeter. Optional argument only required if horizontal insulation is present. Options include “FULL” and “PERIMETER”.</p>
<h4 id="field-perimeter-insulation-width">Field: Perimeter Insulation Width</h4>
<p>Numeric field indicating the width of the perimeter insulation measured from the slab edge. Valid range from &gt; 0 to &lt; half of smallest slab width.</p>
<h4 id="field-vertical-insulation">Field: Vertical Insulation</h4>
<p>Alpha field indicates whether vertical insulation is present. Options include “YES” and “NO”.</p>
<h4 id="field-vertical-insulation-name">Field: Vertical Insulation Name</h4>
<p>Name of material object representing the vertical slab insulation. Optional argument only required if vertical insulation is present.</p>
<h4 id="field-vertical-insulation-depth">Field: Vertical Insulation Depth</h4>
<p>Numeric field indicates the depth measured in meters from the ground surface to which the vertical perimeter insulation extends. Valid range from &gt; Slab Thickness to &lt; Domain Depth.</p>
<h4 id="field-simulation-timestep">Field: Simulation Timestep</h4>
<p>Alpha field indicating whether the domain will update temperatures at each zone timestep, or at hourly intervals. Options include “timestep” and “hourly”.</p>
<p>An IDF example of an in-grade slab.</p>
<table>
<tr>
<td>Site:GroundDomain,
    IngradeCoupledSlab, !- Name
    5,                  !- Ground Domain Depth
    1,                  !- Aspect Ratio
    5,                  !- Domain Perimeter Offset
    1.8,                !- Soil Thermal Conductivity
    3200,               !- Soil Density
    836,                !- Soil Specific Heat
    30,   !- Soil Moisture Content Volume Fraction
    50,   !- Soil Moisture Content Volume Fraction at Saturation
    15.5, !- Kusuda-Achenbach Average Surface Temperature
    12.8, !- Kusuda-Achenbach Average Amplitude of Surface Temperature
    17.3, !- Kusuda-Achenbach Phase Shift of Minimum Surface Temperature
    1,    !- Evapotranspiration Ground Cover Parameter
    GroundCoupledOSCM,      !- Name of Floor Boundary Condition Model
    InGrade,                !- Slab Location (InGrade/OnGrade)
    Slab Material-In-grade, !- Slab Material Name
    Yes,                    !- Horizontal Insulation
    Slab Insulation,    !- Horizontal Insulation Material Name
    Perimeter,          !- Full Horizontal or Perimeter Only
    1,                  !- Perimeter insulation width
    Yes,                !- Vertical Insulation
    Slab Insulation,    !- Vertical Insulation Name
    2,                  !- Vertical perimeter insulation depth from surface
    Hourly;             !- Simulation timestep</td>
</tr>
</table>

<p>And IDF example of an on-grade slab</p>
<table>
<tr>
<td>Site:GroundDomain,
    OngradeCoupledSlab, !- Name
    5,                  !- Ground Domain Depth {m}
    1,                  !- Aspect Ratio
    5,                  !- Domain Perimeter Offset {m}
    1.8,                !- Soil Thermal Conductivity {W/m-K}
    3200,               !- Soil Density {kg/m3}
    836,                !- Soil Specific Heat {J/kg-K}
    30,          !- Soil Moisture Content Volume Fraction
    50,          !- Soil Moisture Content Volume Fraction at Saturation
    15.5,        !- Kusuda-Achenbach Average Surface Temperature
    12.8,   !- Kusuda-Achenbach Average Amplitude of Surface Temperature
    17.3,   !- Kusuda-Achenbach Phase Shift of Minimum Surface Temperature
    1,           !- Evapotranspiration Ground Cover Parameter
    GroundCoupledOSCM,  !- Name of Floor Boundary Condition Model
    OnGrade,            !- Slab Location (InGrade/OnGrade)
    ,                   !- Slab Material Name
    ,                   !- Horizontal Insulation (Yes/No)
    ,                   !- Horizontal Insulation Material Name
    ,                   !- Full Horizontal or Perimeter Only
    ,                   !- Perimeter insulation width (m)
    Yes,                !- Vertical Insulation (Yes/No)
    Slab Insulation,    !- Vertical Insulation Name
    2,                  !- Vertical perimeter insulation depth from surface
    Hourly;             !- Simulation timestep. (Timestep/Hourly)</td>
</tr>
</table>

<h3 id="sitegrounddomain-outputs">Site:GroundDomain Outputs</h3>
<p>The following output variables are available.</p>
<table>
<tr>
<td>Zone, Average, Zone Coupled Surface Heat Flux [W/m2]
Zone, Average, Zone Coupled Surface Temperature [C]</td>
</tr>
</table>

<h4 id="zone-coupled-surface-heat-flux-wm2">Zone Coupled Surface Heat Flux [W/m2]</h4>
<p>This is the value of the heat flux provided to the GroundDomain as a boundary condition which is determined by taking the average of all surfaces coupled to the domains OtherSideBoudaryCondition model.</p>
<h4 id="zone-coupled-surface-temperature-c">Zone Coupled Surface Temperature [C]</h4>
<p>This is the value of the OthersideConditionModel surface temperature. This is the temperature provided to the ground coupled surfaces as an outside boundary condition.</p>
<h3 id="sitegroundtemperaturefcfactormethod">Site:GroundTemperature:FCfactorMethod</h3>
<p>Site:GroundTemperature:FCfactorMethod is used only by the underground walls or slabs-on-grade or underground floors defined with C-factor (Construction:CfactorUndergroundWall) and F-factor (Construction:FfactorGroundFloor) method for code compliance calculations where detailed construction layers are unknown. Only one such ground temperature object can be included. The monthly ground temperatures for this object are close to the monthly outside air temperatures delayed by three months. If user does not input this object in the IDF file, it will be defaulted to the 0.5m set of monthly ground temperatures from the weather file if they are available. Entering these will also overwrite any ground temperatures from the weather file in the F and C factor usage. If neither is available, an error will result.</p>
<h4 id="field-month-temperatures-12-fields-in-all_3">Field: Month Temperature(s) – 12 fields in all</h4>
<p>Each numeric field is the monthly ground temperature (degrees Celsius) used for the indicated month (January=1<sup>st</sup> field, February=2<sup>nd</sup> field, etc.)</p>
<p>And, the IDF example:</p>
<p>Site:GroundTemperature:FCfactorMethod,  9.5, 3.5, -0.7, -1.7, -0.6, 3.6, 9.3, 14, 18.2, 22.7, 21.2, 16.8;</p>
<h3 id="sitegroundreflectance">Site:GroundReflectance</h3>
<p>Ground reflectance values are used to calculate the ground reflected solar amount. This fractional amount (entered monthly) is used in this equation:</p>
<div>\[{\rm{GroundReflectedSolar = (BeamSolar}} \bullet {\rm{COS(SunZenithAngle) + DiffuseSolar)}} \bullet {\rm{GroundReflectance}}\]</div>

<p>Of course, the Ground Reflected Solar is never allowed to be negative. The ground reflectance can be further modified when snow is on the ground by the Snow Ground Reflectance Modifier. To use no ground reflected solar in your simulation, enter 0.0 for each month.</p>
<h4 id="field-month-average-ground-reflectances-12-fields-in-all">Field: Month Average Ground Reflectance(s) – 12 fields in all</h4>
<p>Each numeric field is the monthly average reflectivity of the ground used for the indicated month (January=1<sup>st</sup> field, February=2<sup>nd</sup> field, etc.)</p>
<p>And use in an IDF:</p>
<p>Site:GroundReflectance,</p>
<p>0.600,     !January Ground Reflectance</p>
<p>0.600,     !February Ground Reflectance</p>
<p>0.400,     !March Ground Reflectance</p>
<p>0.300,     !April Ground Reflectance</p>
<p>0.200,     !May Ground Reflectance</p>
<p>0.200,     !June Ground Reflectance</p>
<p>0.200,     !July Ground Reflectance</p>
<p>0.200,     !August Ground Reflectance</p>
<p>0.200,     !September Ground Reflectance</p>
<p>0.200,     !October Ground Reflectance</p>
<p>0.300,     !November Ground Reflectance</p>
<p>0.400;     !December Ground Reflectance</p>
<h3 id="sitegroundreflectancesnowmodifier">Site:GroundReflectance:SnowModifier</h3>
<p>It is generally accepted that snow resident on the ground increases the basic ground reflectance. EnergyPlus allows the user control over the snow ground reflectance for both “normal ground reflected solar” calculations (see above) and snow ground reflected solar modified for daylighting. These are entered under this object and both default to 1 (same as normal ground reflectance – no special case for snow which is a conservative approach).</p>
<h4 id="field-ground-reflected-solar-modifier">Field: Ground Reflected Solar Modifier</h4>
<p>This field is a decimal number which is used to modified the basic monthly ground reflectance when snow is on the ground (from design day input or weather data values).</p>
<div>\[{\rm{GroundReflectanc}}{{\rm{e}}_{{\rm{used}}}} = {\rm{GroundReflectance}} \bullet Modifie{r_{Snow}}\]</div>

<p>The actual Ground Reflectance is limited to [0.0,1.0].</p>
<h4 id="field-daylighting-ground-reflected-solar-modifier">Field: Daylighting Ground Reflected Solar Modifier</h4>
<p>This field is a decimal number which is used to modified the basic monthly ground reflectance when snow is on the ground (from design day input or weather data values).</p>
<div>\[{\rm{DaylightingGroundReflectanc}}{{\rm{e}}_{{\rm{used}}}} = {\rm{GroundReflectance}} \bullet Modifie{r_{Snow}}\]</div>

<p>The actual Ground Reflectance is limited to [0.0,1.0].</p>
<p>An IDF example:</p>
<p>Site:GroundReflectance:SnowModifier,</p>
<p>1.0;                     !- Ground Reflected Solar Modifier</p>
<p>Outputs will show both the inputs from the above object as well as monthly values for both Snow Ground Reflectance and Snow Ground Reflectance for Daylighting.</p>
<h3 id="sitewatermainstemperature">Site:WaterMainsTemperature</h3>
<p>The Site:WaterMainsTemperature object is used to calculate water temperatures delivered  by underground water main pipes. The mains temperatures are used as default, make-up water temperature inputs for several plant objects, including:  <strong>WaterUse:Equipment, WaterUse:Connections, WaterHeater:Mixed</strong> and <strong>WaterHeater:Stratified</strong>. The mains temperatures are also used in the water systems objects to model the temperature of cold water supplies.</p>
<p>Water mains temperatures are a function of outdoor climate conditions and vary with time of year. A correlation has been formulated to predict water mains temperatures based on two weather inputs:</p>
<ul>
<li>
<p>average annual outdoor air temperature (dry-bulb)</p>
</li>
<li>
<p>maximum difference in monthly average outdoor air temperatures</p>
</li>
</ul>
<p>These values can be easily calculated from annual weather data using a spreadsheet or from the ".stat" file available with the EnergyPlus weather files at <a href="http://www.energyplus.gov">www.energyplus.gov</a>. Monthly statistics for dry-bulb temperatures are shown with daily averages. The daily averages are averaged to obtain the annual average. The maximum and minimum daily average are subtracted to obtain the maximum difference. For more information on the water mains temperatures correlation, see the <em>EnergyPlus Engineering Document</em>.</p>
<p>Alternatively, the Site:WaterMainsTemperature object can read values from a schedule. This is useful for measured data or when water comes from a source other than buried pipes, e.g., a river or lake.</p>
<p>If there is no Site:WaterMainsTemperature object in the input file, a default constant value of 10 C is assumed.</p>
<h4 id="field-calculation-method_1">Field: Calculation Method</h4>
<p>This field selects the calculation method and must have the keyword Schedule or Correlation.</p>
<h4 id="field-schedule-name">Field: Schedule Name</h4>
<p>If the calculation method is Schedule, the water mains temperatures are read from the schedule referenced by this field. If the calculation method is Correlation, this field is ignored.</p>
<h4 id="field-annual-average-outdoor-air-temperature">Field: Annual Average Outdoor Air Temperature</h4>
<p>If the calculation method is Correlation, this field is used in the calculation as the annual average outdoor air temperature (dry-bulb) [C]. If the calculation method is Schedule, this field is ignored.</p>
<h4 id="field-maximum-difference-in-monthly-average-outdoor-air-temperatures">Field: Maximum Difference In Monthly Average Outdoor Air Temperatures</h4>
<p>If the calculation method is Correlation, this field is used in the calculation as the maximum difference in monthly average outdoor air temperatures [∆C]. If the calculation method is Schedule, this field is ignored.</p>
<p>Site:WaterMainsTemperature,</p>
<p>Correlation,  !- Calculation Method {SCHEDULE | CORRELATION}</p>
<p>,  !- Schedule Name</p>
<p>9.69,  !- Annual Average Outdoor Air Temperature {C}</p>
<p>28.1;  !- Maximum Difference In Monthly Average Outdoor Air Temperatures
            !- {deltaC}</p>
<h3 id="siteprecipitation">Site:Precipitation</h3>
<p>The Site:Precipitation object is used to describe the amount of water precipitation at the building site over the course of the simulation run period. Precipitation includes both rain and the equivalent water content of snow. Precipitation is not yet described well enough in the many building weather data files. So this object can be used to provide the data using Schedule objects that define rates of precipitation in meters per hour.</p>
<p>A set of schedules for site precipitation have been developed for USA weather locations and are provided with EnergyPlus in the data set called PrecipitationSchedulesUSA.idf.  The user can develop schedules however they want. The schedules in the data set were developed using EnergyPlus’ weather file (EPW) observations and the average monthly precipitation for the closest weather site provided by NOAA. EPW files for the USA that were based on TMY or TMY2 include weather observations for Light/Moderate/Heavy rainfall, however most international locations do not include these observations. The values were modeled by taking the middle of the ranges quoted in the EPW data dictionary. The assumed piecewise function is shown below.</p>
<div>\[Amount\,(m/hour) = \,\left\{ {\begin{array}{*{20}{c}}{Light = 0.0125}\\\{Moderate = 0.052}\\\{Heavy = 0.1}\end{array}} \right.\]</div>

<p>The values were inserted on hour by hour basis for the month based on the observations. Then each month was rescaled to meet the average precipitation for the month based on the 30-year average (1971-2000) provided by the NOAA/NCDC. Therefore, the flags in the EPW file match the precipitation schedules for the USA. Note that summing the average monthly precipitation values will not give you the average yearly precipitiation. The resulting value may be lower or higher than the average yearly value.</p>
<p>Once the typical rainfall pattern and rates are scheduled, the Site:Precipitation object provides a method of shifting the total rainfall up or down for design purposes. Wetter or drier conditions can be modeled by changing the Design Annual Precipitation although the timing of precipitation throughout the year will not be changed.</p>
<h4 id="field-precipitation-model-type">Field: Precipitation Model Type</h4>
<p>Choose rainfall modeling options. Only available option is ScheduleAndDesignLevel.</p>
<h4 id="field-design-level-for-total-annual-precipitation">Field: Design Level for Total Annual Precipitation</h4>
<p>Magnitude of total precipitation for an annual period to be used in the model. Value selected by the user to correspond with the amount of precipitation expected or being assumed for design purposes. The units are in meters. This field works with the following two fields to allow easily shifting the amounts without having to generate new schedules.</p>
<h4 id="field-precipitation-rate-schedule-name">Field: Precipitation Rate Schedule Name</h4>
<p>Name of a schedule defined elsewhere that describes the rate of precipitation. The precipitation rate schedule is analogous to weather file data. However, weather files for building simulation do not currently contain adequate data for such calculations. Therefore, EnergyPlus schedules are used to enter the pattern of precipitation events. The values in this schedule are the average rate of precipitation in meters per hour. The integration of these values over an annual schedule should equal the nominal annual precipitation.</p>
<h4 id="field-average-total-annual-precipitation">Field: Average Total Annual Precipitation</h4>
<p>Magnitude of annual precipitation associated with the rate schedule. This value is used to normalize the precipitation.</p>
<p>IDF example:</p>
<p>Site:Precipitation,</p>
<p>ScheduledAndDesignLevel, !- Precipitation Model Type</p>
<p>0.75,                    !- Design Level Total Annual Precipitation {m/yr}</p>
<p>PrecipitationSchd,       !- Schedule Name for Precipitation Rates</p>
<p>0.80771;                 !- Average Total Annual Precipitation {m/yr}</p>
<h3 id="roofirrigation">RoofIrrigation</h3>
<p>The RoofIrrigation object is used to describe the amount of irrigation on the ecoroof surface over the course of the simulation runperiod. This object is used to provide irrigation data using Schedule objects that define rates of irrigation in meters per hour. These schedules can be one of two types: Schedule, or SmartSchedule.</p>
<h4 id="field-irrigation-model-type">Field: Irrigation Model Type</h4>
<p>Choose irrigation modeling options. Available options are <strong>Schedule</strong> and <strong>SmartSchedule</strong>. The <strong>Schedule</strong> type is used to force an irrigation schedule regardless of the current moisture state of the soil. The <strong>SmartSchedule</strong> type allows the precipitation schedule to be overridden if the current moisture state of the soil is greater than 40% saturated.</p>
<h4 id="field-irrigation-rate-schedule-name">Field: Irrigation Rate Schedule Name</h4>
<p>Name of a schedule defined elsewhere that describes the rate of irrigation. The values in this schedule are the average rate of irrigation in meters per hour.</p>
<h4 id="field-irrigation-maximum-saturation-threshold">Field: Irrigation Maximum Saturation Threshold</h4>
<p>Used with the SmartSchedule option in the Irrigation Model Type field to override the default 40% saturation limit for turning off the irrigation: values of 0 to 100 (percent) can be entered with 40% being the default.</p>
<p>IDF example:</p>
<p>RoofIrrigation,</p>
<p>Schedule, !- Irrigation Model Type</p>
<p>IrrigationSchd; !- Schedule Name for Irrigation Rates</p>
<h3 id="solar-and-visible-spectrum-objects">Solar and Visible Spectrum Objects</h3>
<p>The next two objects enable users to enter solar and visible spectrum which is used to calculate the thermal and visual performance of windows if their glazings are defined with full spectral data. EnergyPlus versions 8.0 and older hard-wired the solar and visible spectrum. The solar spectrum assumes air mass 1.5 terrestrial solar global spectral irradiance values (W/m2-micron) on a 37o tilted surface, based on ISO 9845-1 and ASTM E 892; derived from Optics5 data file ISO-9845GlobalNorm.std, 10-14-99. The visible/photopic spectrum is based on CIE 1931 observer; ISO/CIE 10527, CIE Standard Calorimetric Observers; derived from Optics5 data file "CIE 1931 Color Match from E308.txt", which is the same as WINDOW4 file Cie31t.dat.</p>
<h3 id="sitesolarandvisiblespectrum">Site:SolarAndVisibleSpectrum</h3>
<p>The SolarAndVisibleSpectrum object is used to specify the solar and visible spectrum data which is used as spectral weighting function to calculate the window performance (transmittance and absorptance) in EnergyPlus. This is a unique object, if it is missing from an IDF file, the default (same as EnergyPlus version 8.0) solar and visible spectrum data will be used.</p>
<h4 id="field-name_11">Field: Name</h4>
<p>This field specifies the name of the SolarAndVisibleSpectrum object.</p>
<h4 id="field-spectrum-data-method">Field: Spectrum Data Method</h4>
<p>This field specifies the method used to enter the spectrum data. Two choices are available: Default and UserDefined. The choice Default will continue to use the hard-wired spectrum data in EnergyPlus (for backward compatibility). The choice UserDefined allows users to specify custom solar and visible spectrum data. The default choice is Default.</p>
<h4 id="field-solar-spectrum-data-name">Field: Solar Spectrum Data Name</h4>
<p>This field is required if the Spectrum Data Method is set to UserDefined. This field references a spectrum dataset for solar.</p>
<h4 id="field-visible-spectrum-data-name">Field: Visible Spectrum Data Name</h4>
<p>This field is required if the Spectrum Data Method is set to UserDefined. This field references a spectrum dataset for visible.</p>
<p>IDF example:</p>
<p>Site:SolarAndVisibleSpectrum,</p>
<p>LocalSpectrum,             !- Name</p>
<p>UserDefined,               !- Spectrum Data Method: Default, UserDefined</p>
<p>SolarSpectrum,             !- Solar Spectrum Data Object Name</p>
<p>VisibleSpectrum;           !- Visible Spectrum Data Object</p>
<h3 id="sitespectrumdata">Site:SpectrumData</h3>
<p>The Site:SpectrumData object holds the user defined solar or visible spectrum data. For solar spectrum, up to 107 pairs of (wavelength, spectrum) can be entered. For visible spectrum, up to 81 pairs can be entered.</p>
<h4 id="field-name_12">Field: Name</h4>
<p>This field specifies the name of the SpectrumData object. The name must be unique across all SpectrumData objects.</p>
<h4 id="field-spectrum-data-type">Field: Spectrum Data Type</h4>
<p>This field specifies the type of spectrum data. Choices are Solar and Visible.</p>
<h4 id="field-wavelength-n">Field: Wavelength &lt;n&gt;</h4>
<p>This field specifies the nth wavelength in micron.</p>
<h4 id="field-spectrum-n">Field: Spectrum &lt;n&gt;</h4>
<p>This field specifies the nth spectrum corresponding to the nth wavelength.</p>
<p>IDF example:</p>
<p>Site:SpectrumData,</p>
<p>SolarSpectrum,             !- Name</p>
<p>Solar,                     !- Spectrum Data Type</p>
<p>0.3,0,                     !- up to 107 pair of (wavelength, spectrum)</p>
<p>0.305,3.4,</p>
<p>0.31,15.6,</p>
<p>0.315,41.1,</p>
<p>0.32,71.2,</p>
<p>0.325,100.2,</p>
<p>0.33,152.4,</p>
<p>0.335,155.6,</p>
<p>0.34,179.4,</p>
<p>0.345,186.7,</p>
<p>0.35,212,</p>
<p>0.36,240.5,</p>
<p>0.37,324,</p>
<p>0.38,362.4,</p>
<p>…;</p>
<h3 id="climate-group-outputs">Climate Group Outputs</h3>
<p>Climate related variables appear in two places for EnergyPlus outputs. Certain objects that are invariant throughout a simulation period have lines appear in the eplusout.eio file. For descriptions of this reporting, please see the Output Details and Examples document.</p>
<h3 id="weather-data-related-outputs">Weather Data Related Outputs</h3>
<p>Variables related to ambient environment data are available at timestep and higher resolutions. Below is a variable dictionary of these variables and subsequent definitions:</p>
<p>Zone,Average,Site Outdoor Air Drybulb Temperature [C]</p>
<p>Zone,Average,Site Outdoor Air Dewpoint Temperature [C]</p>
<p>Zone,Average,Site Outdoor Air Wetbulb Temperature [C]</p>
<p>Zone,Average,Site Outdoor Air Humidity Ratio [kgWater/kgAir]</p>
<p>Zone,Average,Site Outdoor Air Relative Humidity [%]</p>
<p>Zone,Average,Site Outdoor Air Barometric Pressure [Pa]</p>
<p>Zone,Average,Site Wind Speed [m/s]</p>
<p>Zone,Average,Site Wind Direction [deg]</p>
<p>Zone,Average,Site Sky Temperature [C]</p>
<p>Zone,Average,Site Horizontal Infrared Radiation Rate per Area [W/m2]</p>
<p>Zone,Average,Site Diffuse Solar Radiation Rate per Area [W/m2]</p>
<p>Zone,Average,Site Direct Solar Radiation Rate per Area [W/m2]</p>
<p>Zone,Sum,Site Precipitation Depth [m]</p>
<p>Zone,Average,Site Ground Reflected Solar Radiation Rate per Area [W/m2]</p>
<p>Zone,Average,Site Ground Temperature [C]</p>
<p>Zone,Average,Site Surface Ground Temperature [C]</p>
<p>Zone,Average,Site Deep Ground Temperature [C]</p>
<p>Zone,Average,Site Simple Factor Model Ground Temperature [C]</p>
<p>Zone,Average,Site Outdoor Air Enthalpy [J/kg]</p>
<p>Zone,Average,Site Outdoor Air Density [kg/m3]</p>
<p>Zone,Average,Site Solar Azimuth Angle [deg]</p>
<p>Zone,Average,Site Solar Altitude Angle [deg]</p>
<p>Zone,Average,Site Solar Hour Angle [deg]</p>
<p>Zone,Average,Site Rain Status []</p>
<p>Zone,Average,Site Snow on Ground Status []</p>
<p>Zone,Average,Site Exterior Horizontal Sky Illuminance [lux]</p>
<p>Zone,Average,Site Exterior Horizontal Beam Illuminance [lux]</p>
<p>Zone,Average,Site Exterior Beam Normal Illuminance [lux]</p>
<p>Zone,Average,Site Sky Diffuse Solar Radiation Luminous Efficacy [lum/W]</p>
<p>Zone,Average,Site Beam Solar Radiation Luminous Efficacy [lum/W]</p>
<p>Zone,Average,Site Daylighting Model Sky Clearness []</p>
<p>Zone,Average,Sky Brightness for Daylighting Calculation []</p>
<p>Zone,Average,Site Daylight Saving Time Status []</p>
<p>Zone,Average,Site Day Type Index []</p>
<p>Zone,Average,Site Mains Water Temperature [C]</p>
<p>HVAC,Average,Site Precipitation Rate [m/s]</p>
<p>HVAC,Sum,Site Precipitation Depth [m]</p>
<p>HVAC,Sum,Water System Roof Irrigation Scheduled Depth[m]</p>
<p>HVAC,Sum,Water System Roof Irrigation Actual Depth[m]</p>
<p>Note that these data values may be interpolated from “hour” points (ref: Weather Data Hourly Interpolation). Most of the data values represent the “average” over the reporting resolution period.</p>
<h4 id="site-outdoor-air-drybulb-temperature-c">Site Outdoor Air Drybulb Temperature [C]</h4>
<p>This is the outdoor dry-bulb temperature in degrees C.</p>
<h4 id="site-outdoor-air-dewpoint-temperature-c">Site Outdoor Air Dewpoint Temperature [C]</h4>
<p>This is the outdoor dewpoint temperature in degrees C.</p>
<h4 id="site-outdoor-air-wetbulb-temperature-c">Site Outdoor Air Wetbulb Temperature [C]</h4>
<p>The outdoor wet-bulb temperature is derived (at the timestep) from the values for dry-bulb temperature, humidity ratio and barometric pressure.</p>
<h4 id="site-outdoor-air-humidity-ratio-kgwaterkgair">Site Outdoor Air Humidity Ratio [kgWater/kgAir]</h4>
<p>The outdoor humidity ratio is derived (at the timestep) from the dry-bulb temperature, relative humidity and barometric pressure.</p>
<h4 id="site-outdoor-air-relative-humidity">Site Outdoor Air Relative Humidity [%]</h4>
<p>This is the outdoor relative humidity expressed in percent.</p>
<h4 id="site-outdoor-air-barometric-pressure-pa">Site Outdoor Air Barometric Pressure [Pa]</h4>
<p>This is the atmospheric/barometric pressure in Pa.</p>
<h4 id="site-wind-speed-ms">Site Wind Speed [m/s]</h4>
<p>This is the outdoor wind speed in m/s.</p>
<h4 id="site-wind-direction-deg">Site Wind Direction [deg]</h4>
<p>This is the wind direction (N=0, E=90, S=180, W=270).</p>
<h4 id="site-sky-temperature-c">Site Sky Temperature [C]</h4>
<p>The sky temperature is derived from horizontal infrared radiation intensity. It is expressed in degrees C. The default calculation is shown below but this value may be modified by the WeatherProperty:SkyTemperature object. Note that Sigma is the Stefan-Boltzmann constant in the following equation:</p>
<div>\[Sky\;Temperature = {\left( {\frac{{Horizontal\;IR}}{{Sigma}}} \right)^{\frac{1}{4}}} - {273.15_{Conversion\;from\;Kelvin\;to\;Centigrade}}\]</div>

<h4 id="site-horizontal-infrared-radiation-rate-per-area-wm2">Site Horizontal Infrared Radiation Rate per Area [W/m2]</h4>
<p>The horizontal infrared radiation intensity is expressed in W/m<sup>2</sup> based, if missing from the weather file, on opaque sky cover, sky emissivity, temperature and other factors. The general calculation of Site Horizontal Infrared Radiation Rate per Area is discussed in both the Engineering Reference and the Auxiliary Programs document.</p>
<h4 id="site-diffuse-solar-radiation-rate-per-area-wm2">Site Diffuse Solar Radiation Rate per Area [W/m2]</h4>
<p>Diffuse solar is the amount of solar radiation in W/m<sup>2</sup> received from the sky (excluding the</p>
<p>solar disk) on a horizontal surface.</p>
<h4 id="site-direct-solar-radiation-rate-per-area-wm2">Site Direct Solar Radiation Rate per Area [W/m2]</h4>
<p>Site Direct Solar Radiation Rate per Area is amount of solar radiation in W/m<sup>2</sup> received within a 5.7° field of view centered on the sun. This is also known as Beam Solar.</p>
<h4 id="site-precipitation-depth-m">Site Precipitation Depth [m]</h4>
<p>This is the amount of liquid precipitation (m). The source of this field may be the weather file or the Site:Precipitation object. The weather file values are in millimeters, but the report here is in meters. Two separate entities are displayed – from the weather file the key value is “Environment”; from the Site:Precipitation object the key value is Site:Precipitation.</p>
<p>If the weather file does not have a liquid precipitation field but does have the present weather fields, then a heuristic calculation is attempted for both flagging when it is raining and the amount of precipitation. If the weather file does have liquid precipitation fields, then the output (e.g. monthly) can be compared with the weather file stat file.</p>
<h4 id="site-ground-reflected-solar-radiation-rate-per-area-wm2">Site Ground Reflected Solar Radiation Rate per Area [W/m2]</h4>
<p>The ground reflected solar amount (W/m<sup>2</sup>) is derived from the Beam Solar, Diffuse Solar, User specified Ground Reflectance (for month) and Solar Altitude Angle:</p>
<div>\[Groundreflectedsolar = \left( {Beamsolar\cdot COS(SolarAltitudeAngle) + Diffusesolar} \right)\cdot {\rm{Groundreflectanc}}{{\rm{e}}_{{\rm{month}}}}\]</div>

<p>where if the calculation returns a value &lt; 0.0, then 0.0 will be reported.</p>
<h4 id="site-ground-temperature-c">Site Ground Temperature [C]</h4>
<p>The ground temperature is reported in degrees C – this is a user-specified input by month.</p>
<h4 id="site-surface-ground-temperature-c">Site Surface Ground Temperature [C]</h4>
<p>The ground temperature is reported in degrees C – this is a user-specified input (object: Site:GroundTemperature:Shallow) by month.</p>
<h4 id="site-deep-ground-temperature-c">Site Deep Ground Temperature [C]</h4>
<p>The ground temperature is reported in degrees C – this is a user-specified input (object: Site:GroundTemperature:Deep) by month.</p>
<h4 id="site-simple-factor-model-ground-temperature-c">Site Simple Factor Model Ground Temperature [C]</h4>
<p>The Site Simple Factor Model Ground Temperature is reported in degrees C – this is a user-specified input (object: Site:GroundTemperature:FCfactorMethod) by month or gleaned from the weather file as noted in the description of the object.</p>
<h4 id="site-outdoor-air-enthalpy-jkg">Site Outdoor Air Enthalpy [J/kg]</h4>
<p>Outdoor enthalpy is derived at each timestep from the Site Outdoor Air Drybulb Temperatureand the Site Outdoor Air Humidity Ratio. It is reported in J/kg.</p>
<h4 id="site-outdoor-air-density-kgm3">Site Outdoor Air Density [kg/m3]</h4>
<p>Outdoor air density is derived at each timestep from the Site Outdoor Air Barometric Pressure, the Outdoor Dry-bulb temperature and the Outdoor Humidity Ratio. It is reported in units kg/m<sup>3</sup>.</p>
<h4 id="site-solar-azimuth-angle-deg">Site Solar Azimuth Angle [deg]</h4>
<p>The Solar Azimuth Angle (f) is measured from the North (clockwise) and is expressed in degrees. This is shown more clearly in the following figure.</p>
<p><img alt="HorizonCoordinates" src="../../InputOutputReference/media/image020.png" /></p>
<p>Figure 9. Solar Position Illustration</p>
<h4 id="site-solar-altitude-angle-deg">Site Solar Altitude Angle [deg]</h4>
<p>The Solar Altitude Angle (b) is the angle of the sun above the horizontal (degrees).</p>
<h4 id="site-solar-hour-angle-deg">Site Solar Hour Angle [deg]</h4>
<p>The Solar Hour Angle (<em>H</em>) gives the apparent solar time for the current time period (degrees). It is common astronomical practice to express the hour angle in hours, minutes and seconds of time rather than in degrees. You can convert the hour angle displayed from EnergyPlus to time by dividing by 15. (Note that 1 hour is equivalent to 15 degrees;  360° of the Earth’s rotation takes place every 24 hours.)  The relationship of angles in degrees to time is shown in the following table:</p>
<p>Table 6. Relationship of Angles (degrees) to Time</p>
<table>
<tr>
<td>Unit of Angle</td>
<td>Equivalent time</td>
</tr>
<tr>
<td>1 radian</td>
<td>3.819719 hours</td>
</tr>
<tr>
<td>1 degree</td>
<td>4 minutes</td>
</tr>
<tr>
<td>1 arcmin</td>
<td>4 seconds</td>
</tr>
<tr>
<td>1 arcsec</td>
<td>0.066667 seconds</td>
</tr>
</table>

<h4 id="site-rain-status">Site Rain Status []</h4>
<p>This field shows whether or not (1=yes, 0=no) the weather shows “raining”. For a Design Day, one can denote rain for the entire day but not timestep by timestep. Weather files may indicate rain for a single time interval. This is an “averaged” field – thus a 1 shown for a time period (e.g. daily reporting) means that it was raining during each timestep of that period.</p>
<h4 id="site-snow-on-ground-status">Site Snow on Ground Status []</h4>
<p>This field shows whether or not (1=yes, 0=no) the weather shows “snow on the ground”. For a Design Day, one can denote snow for the entire day but not timestep by timestep. Weather files may indicate snow (snow depth) for a single time interval. This is an “averaged” field – thus a 1 shown for a time period (e.g. daily reporting) means that there was snow on the ground during each timestep of that period.</p>
<h4 id="site-daylight-saving-time-status">Site Daylight Saving Time Status []</h4>
<p>This field shows when daylight saving time (1=yes, 0=no) is in effect. Though shown as an average variable, this value is only set on a daily basis.</p>
<h4 id="site-day-type-index">Site Day Type Index []</h4>
<p>This field shows what “day type” the current day is. Daytypes are (1=Sunday, 2=Monday, etc.) with Holiday=8, SummerDesignDay=9, WinterDesignDay=10, CustomDay1=11, CustomDay2=12. Though shown as an average variable, this value is only set on a daily basis.</p>
<h4 id="site-mains-water-temperature-c">Site Mains Water Temperature [C]</h4>
<p>The value of the Water Mains Temperature is reported in C following the calculation shown in the Water Mains Temperature object.</p>
<h4 id="site-precipitation-rate-ms">Site Precipitation Rate [m/s]</h4>
<h4 id="site-precipitation-depth-m_1">Site Precipitation Depth [m]</h4>
<p>The rate and quantity of precipitation at the site. These outputs are only available if a Site Precipication object is used. Precipitation is measured in meters.</p>
<h4 id="water-system-roof-irrigation-scheduled-depthm">Water System Roof Irrigation Scheduled Depth[m]</h4>
<p>This is the scheduled amount of irrigation for the green roof (ecoroof) based on the user input. Amount is measured in meters.</p>
<h4 id="water-system-roof-irrigation-actual-depthm">Water System Roof Irrigation Actual Depth[m]</h4>
<p>This is the actual amount of irrigation for the green roof (ecoroof) based on the scheduled user input and moisture state/saturation of the soil. Amount is measured in meters.</p>
<h3 id="outputs-for-local-temperaturewind-speed-calculations">Outputs for local temperature/wind speed calculations</h3>
<p>Local atmospheric properties for outdoor air temperature and wind speed are separately calculated and reported for all zones, surfaces, and outdoor air nodes. The output variables are associated with their respective objects:</p>
<p>Zone,Average,Zone Outdoor Air Drybulb Temperature [C]</p>
<p>Zone,Average,Zone Outdoor Air Wetbulb Temperature [C]</p>
<p>Zone,Average,Zone Outdoor Air Wind Speed [m/s]</p>
<p>Zone,Average,Surface Ext Outdoor Dry Bulb [C]</p>
<p>Zone,Average,Surface Ext Outdoor Wet Bulb [C]</p>
<p>Zone,Average,Surface Ext Wind Speed [m/s]</p>
<p>HVAC,Average,System Node Temperature [C]        (for OUTDOOR AIR NODE object)</p>
<h4 id="zone-outdoor-air-drybulb-temperature-c">Zone Outdoor Air Drybulb Temperature [C]</h4>
<p>The outdoor air dry-bulb temperature calculated at the height above ground of the zone centroid.</p>
<h4 id="zone-outdoor-air-wetbulb-temperature-c">Zone Outdoor Air Wetbulb Temperature [C]</h4>
<p>The outdoor air wet-bulb temperature calculated at the height above ground of the zone centroid.</p>
<h4 id="zone-outdoor-air-wind-speed-ms">Zone Outdoor Air Wind Speed [m/s]</h4>
<p>The outdoor wind speed calculated at the height above ground of the zone centroid.</p>
<h4 id="surface-ext-outdoor-dry-bulb-c">Surface Ext Outdoor Dry Bulb [C]</h4>
<p>The outdoor air dry-bulb temperature calculated at the height above ground of the surface centroid.</p>
<h4 id="surface-ext-outdoor-wet-bulb-c">Surface Ext Outdoor Wet Bulb [C]</h4>
<p>The outdoor air wet-bulb temperature calculated at the height above ground of the surface centroid.</p>
<h4 id="surface-ext-wind-speed-ms">Surface Ext Wind Speed [m/s]</h4>
<p>The outdoor wind speed calculated at the height above ground of the surface centroid.</p>
<h4 id="system-node-temperature-c">System Node Temperature [C]</h4>
<p>When reporting for the <strong>OutdoorAir:Node</strong> object, this is the outdoor air dry-bulb temperature calculated at the height above ground of the node, if height is specified in the input.</p>
<h2 id="group-schedules">Group -- Schedules</h2>
<p>This group of objects allows the user to influence scheduling of many items (such as occupancy density, lighting, thermostatic controls, occupancy activity). In addition, schedules are used to control shading element density on the building.</p>
<p>EnergyPlus schedules consist of three pieces:  a day description, a week description, and an annual description. An optional element is the schedule type. Each description level builds off the previous sub-level. The day description is simply a name and the values that span the 24 hours in a day to be associated with that name. The week description also has an identifier (name) and twelve additional names corresponding to previously defined day descriptions. There are names for each individual day of the week plus holiday, summer design day, winter design day and two more custom day designations. Finally, the annual schedule contains an identifier and the names and FROM-THROUGH dates of the week schedules associate with this annual schedule. The annual schedule can have several FROM-THROUGH date pairs.  One type of schedule reads the values from an external file to facilitate the incorporation of monitored data or factors that change throughout the year.</p>
<p>Schedules are processed by the EnergyPlus Schedule Manager, stored within the Schedule Manager and are accessed through module routines to get the basic values (timestep, hourly, etc). Values are resolved at the Zone Timestep frequency and carry through any HVAC timesteps.</p>
<h3 id="day-type">Day Type</h3>
<p>A brief description of “Day Type” which is used in the SizingPeriod objects, RunPeriodControl:SpecialDays object, the Sizing objects and also used by reference in the Schedule:Week:Daily object (discussed later in this section).</p>
<p>Schedules work on days of the week as well as certain specially designated days. Days of the week are the normal – Sunday, Monday, Tuesday, Wednesday, Thursday, Friday and Saturday. Special day types that can be designated are: Holiday, SummerDesignDay, WinterDesignDay, CustomDay1, CustomDay2. These day types can be used at the user’s convenience to designate special scheduling (e.g. lights, electric equipment, set point temperatures) using these days as reference.</p>
<p>For example, a normal office building may have normal “occupancy” rules during the weekdays but significantly different use on weekend. For this, you would set up rules/schedules based on the weekdays (Monday through Friday, in the US) and different rules/schedules for the weekend (Saturday and Sunday, in the US). However, you could also specially designate SummerDesignDay and WinterDesignDay schedules for sizing calculations. These schedules can be activated by setting the Day Type field in the Design Day object to the appropriate season (<strong>SummerDesignDay</strong> for cooling design calculations; <strong>WinterDesignDay</strong> for heating design calculations).</p>
<p>In a different building, such as a theater/playhouse, the building may only have occupancy during certain weeks of the year and/or certain hours of certain days. If it was every week, you could designate the appropriate values during the “regular” days (Sunday through Saturday). But this would also be an ideal application for the “CustomDay1” and/or “CustomDay2”. Here you would set the significant occupancy, lighting, and other schedules for the custom days and use unoccupied values for the normal weekdays. Then, using a weather file and setting special day periods as appropriate, you will get the “picture” of the building usage during the appropriate periods.</p>
<h3 id="scheduletypelimits">ScheduleTypeLimits</h3>
<p>Schedule types can be used to validate portions of the other schedules. Hourly day schedules, for example, are validated by range -- minimum/maximum (if entered) -- as well as numeric type (continuous or discrete). Annual schedules, on the other hand, are only validated for range – as the numeric type validation has already been done.</p>
<h4 id="field-name_13">Field: Name</h4>
<p>This alpha field should contain a unique (within the schedule types) designator. It is referenced wherever Schedule Type Limits Names can be referenced.</p>
<h4 id="field-lower-limit-value">Field: Lower Limit Value</h4>
<p>In this field, the lower (minimum) limit value for the schedule type should be entered. If this field is left blank, then the schedule type is not limited to a minimum/maximum value range.</p>
<h4 id="field-upper-limit-value">Field: Upper Limit Value</h4>
<p>In this field, the upper (maximum) limit value for the schedule type should be entered. If this field is left blank, then the schedule type is not limited to a minimum/maximum value range.</p>
<h4 id="field-numeric-type">Field: Numeric Type</h4>
<p>This field designates how the range values are validated. Using <strong>Continuous</strong> in this field allows for all numbers, including fractional amounts, within the range to be valid. Using <strong>Discrete</strong> in this field allows only integer values between the minimum and maximum range values to be valid.</p>
<h4 id="field-unit-type">Field: Unit Type</h4>
<p>This field is used to indicate the kind of units that may be associated with the schedule that references the ScheduleTypeLimits object. It is used by IDF Editor to display the appropriate SI and IP units. This field is not used by EnergyPlus. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Temperature</p>
</li>
<li>
<p>DeltaTemperature</p>
</li>
<li>
<p>PrecipitationRate</p>
</li>
<li>
<p>Angle</p>
</li>
<li>
<p>Convection Coefficient</p>
</li>
<li>
<p>Activity Level</p>
</li>
<li>
<p>Velocity</p>
</li>
<li>
<p>Capacity</p>
</li>
<li>
<p>Power</p>
</li>
<li>
<p>Availability</p>
</li>
<li>
<p>Percent</p>
</li>
<li>
<p>Control</p>
</li>
<li>
<p>Mode</p>
</li>
</ul>
<p>Several IDF Examples will illustrate the use:</p>
<p>ScheduleTypeLimits,Any Number;  ! Not limited</p>
<p>ScheduleTypeLimits,Fraction, 0.0 , 1.0 ,CONTINUOUS;</p>
<p>ScheduleTypeLimits,Temperature,-60,200,CONTINUOUS;</p>
<p>ScheduleTypeLimits,Control Type,0,4,DISCRETE;</p>
<p>ScheduleTypeLimits,On/Off,0,1,DISCRETE;</p>
<h3 id="day-schedules">Day Schedules</h3>
<p>The day schedules perform the assignment of pieces of information across a 24 hour day. This can occur in various fashions including a 1-per hour assignment, a user specified interval scheme or a list of values that represent an hour or portion of an hour.</p>
<h3 id="scheduledayhourly">Schedule:Day:Hourly</h3>
<p>The Schedule:Day:Hourly contains an hour-by-hour profile for a single simulation day.</p>
<h4 id="field-name_14">Field: Name</h4>
<p>This field should contain a unique (within all DaySchedules) designation for this schedule. It is referenced by WeekSchedules to define the appropriate schedule values.</p>
<h4 id="field-schedule-type-limits-name">Field: Schedule Type Limits Name</h4>
<p>This field contains a reference to the Schedule Type Limits object. If found in a list of Schedule Type Limits (see ScheduleTypeLimits object above), then the restrictions from the referenced object will be used to validate the hourly field values (below).</p>
<h4 id="field-hour-values-1-24">Field: Hour Values (1-24)</h4>
<p>These fields contain the hourly values for each of the 24 hours in a day. (Hour field 1 represents clock time 00:00:01 AM to 1:00:00 AM, hour field 2 is 1:00:01 AM to 2:00:00 AM, etc.)  The values in these fields will be passed to the simulation as indicated for “scheduled” items.</p>
<p>An IDF example:</p>
<p>Schedule:Day:Hourly, Day On Peak, Fraction,</p>
<p>0.,0.,0.,0.,0.,0.,0.,0.,0.,1.,1.,1.,1.,1.,1.,1.,1.,1.,0.,0.,0.,0.,0.,0.;</p>
<h3 id="scheduledayinterval">Schedule:Day:Interval</h3>
<p>The Schedule:Day:Interval introduces a slightly different way of entering the schedule values for a day. Using the intervals, you can shorten the “hourly” input of the “Schedule:Day:Hourly” object to 2 fields. And, more importantly, you can enter an interval that represents only a portion of an hour. Schedule values are “given” to the simulation at the zone timestep, so there is also a possibility of “interpolation” from the entries used in this object to the value used in the simulation.</p>
<h4 id="field-name_15">Field: Name</h4>
<p>This field should contain a unique (within all DaySchedules) designation for this schedule. It is referenced by WeekSchedules to define the appropriate schedule values.</p>
<h4 id="field-schedule-type-limits-name_1">Field: Schedule Type Limits Name</h4>
<p>This field contains a reference to the Schedule Type Limits object. If found in a list of Schedule Type Limits (see ScheduleTypeLimits object above), then the restrictions from the referenced object will be used to validate the hourly field values (below).</p>
<h4 id="field-interpolate-to-timestep">Field: Interpolate to Timestep</h4>
<p>The value contained in this field directs how to apply values that aren’t coincident with the given timestep (ref: Timestep) intervals. If “Yes” is entered, then any intervals entered here will be interpolated/averaged and that value will be used at the appropriate minute in the hour. If “No” is entered, then the value that occurs on the appropriate minute in the hour will be used as the schedule value.</p>
<p>For example, if “yes” is entered and the interval is every 15 minutes (say a value of 0 for the first 15 minutes, then .5 for the second 15 minutes) AND there is a 10 minute timestep for the simulation: the value at 10 minutes will be 0 and the value at 20 minutes will be .25. For the same input entries but “no” for this field, the value at 10 minutes will be 0 and the value at 20 minutes will be .5.</p>
<h4 id="field-set-time-and-value-extensible-object">Field-Set: Time and Value (extensible object)</h4>
<p>To specify each interval, both an “until” time (which includes the designated time) and the value must be given.</p>
<h4 id="field-time">Field: Time</h4>
<p>The value of each field should represent clock time (standard) in the format “Until: HH:MM”. 24 hour clock format (i.e. 1PM is 13:00) is used. Note that Until: 7:00 includes all times up through 07:00 or 7am.</p>
<h4 id="field-value">Field: Value</h4>
<p>This represents the actual value to be passed to the simulation at the appropriate timestep. (Using interpolation value as shown above). Limits on the values are indicated by the Schedule Type Limits Name field of this object.</p>
<p>And an example of use:</p>
<p>Schedule:Day:Interval,</p>
<p>dd winter rel humidity,  !- Name</p>
<p>Percent,                 !- Schedule Type Limits Name</p>
<p>No,                      !- Interpolate to Timestep</p>
<p>until: 24:00,             !- Time 1</p>
<p>74;                      !- Value Until Time 1</p>
<h3 id="scheduledaylist">Schedule:Day:List</h3>
<p>To facilitate possible matches to externally generated data intervals, this object has been included. In similar fashion to the Schedule:Day:Interval object, this object can also include “sub-hourly” values but must represent a complete day in its list of values.</p>
<h4 id="field-name_16">Field: Name</h4>
<p>This field should contain a unique (within all day schedules) designation for this schedule. It is referenced by week schedules to define the appropriate schedule values.</p>
<h4 id="field-schedule-type-limits-name_2">Field: Schedule Type Limits Name</h4>
<p>This field contains a reference to the Schedule Type Limits object. If found in a list of Schedule Type Limits (see ScheduleTypeLimits object above), then the restrictions from the referenced object will be used to validate the hourly field values (below).</p>
<h4 id="field-interpolate-to-timestep_1">Field: Interpolate to Timestep</h4>
<p>The value contained in this field directs how to apply values that aren’t coincident with the given timestep (ref: Timestep) intervals. If “Yes” is entered, then any intervals entered here will be interpolated/averaged and that value will be used at the appropriate minute in the hour. If “No” is entered, then the value that occurs on the appropriate minute in the hour will be used as the schedule value.</p>
<p>For example, if “yes” is entered and the minutes per item is 15 minutes (say a value of 0 for the first 15 minutes, then .5 for the second 15 minutes) AND there is a 10 minute timestep for the simulation: the value at 10 minutes will be 0 and the value at 20 minutes will be .25. For the same input entries but “no” for this field, the value at 10 minutes will be 0 and the value at 20 minutes will be .5.</p>
<h4 id="field-minutes-per-item">Field: Minutes Per Item</h4>
<p>This field allows the “list” interval to be specified in the number of minutes for each item. The value here must be &lt;= 60 and evenly divisible into 60 (same as the timestep limits).</p>
<h4 id="field-value-1-same-definition-for-each-value-up-to-1440-244260-allowed">Field Value 1 (same definition for each value – up to 1440 (24*60) allowed)</h4>
<p>This is the value to be used for the specified number of minutes.</p>
<p>For example:</p>
<p>Schedule:Day:List,</p>
<p>Myschedule,  ! name</p>
<p>Fraction,   ! Schedule type</p>
<p>No,   ! Interpolate value</p>
<p>30,   ! Minutes per item</p>
<p>0.0,  ! from 00:01 to 00:30</p>
<p>0.5,  ! from 00:31 to 01:00</p>
<p>&lt;snipped&gt;</p>
<h3 id="week-schedules">Week Schedule(s)</h3>
<p>The week schedule object(s) perform the task of assigning the day schedule to day types in the simulation. The basic week schedule is shown next.</p>
<h3 id="scheduleweekdaily">Schedule:Week:Daily</h3>
<h4 id="field-name_17">Field: Name</h4>
<p>This field should contain a unique (within all WeekSchedules) designation for this schedule. It is referenced by Schedules to define the appropriate schedule values.</p>
<h4 id="field-schedule-day-name-fields-12-day-types-sunday-monday">Field: Schedule Day Name Fields (12 day types – Sunday, Monday, … )</h4>
<p>These fields contain day schedule names for the appropriate day types. Days of the week (or special days as described earlier) will then use the indicated hourly profile as the actual schedule value.</p>
<p>An IDF example:</p>
<p>Schedule:Week:Daily, Week on Peak,</p>
<p>Day On Peak,Day On Peak,Day On Peak,</p>
<p>Day On Peak,Day On Peak,Day On Peak,</p>
<p>Day On Peak,Day On Peak,Day On Peak,</p>
<p>Day On Peak,Day On Peak,Day On Peak;</p>
<h3 id="scheduleweekcompact">Schedule:Week:Compact</h3>
<p>Further flexibility can be realized by using the Schedule:Week:Compact object. In this the fields, after the name is given, a “for” field is given for the days to be assigned and then a dayschedule name is used.</p>
<h4 id="fieldname">Field:Name</h4>
<p>This field should contain a unique (within all WeekSchedules) designation for this schedule. It is referenced by Schedules to define the appropriate schedule values.</p>
<h4 id="field-set-daytype-list35-scheduleday-name">Field-Set – DayType List#, Schedule:Day Name \</h4>
<p>Each assignment is made in a pair-wise fashion. First the “days” assignment and then the dayschedule name to be assigned. The entire set of day types must be assigned or an error will result.</p>
<h4 id="field-daytype-list">Field: DayType List \</h4>
<p>This field can optionally contain the prefix “For” for clarity. Multiple choices may then be combined on the line. Choices are: Weekdays, Weekends, Holidays, Alldays, SummerDesignDay, WinterDesignDay, Sunday, Monday, Tuesday, Wednesday, Thursday, Friday, Saturday, CustomDay1, CustomDay2. In fields after the first “for”, AllOtherDays may also be used. Note that the colon (:) after the For is optional but is suggested for readability.</p>
<h4 id="field-scheduleday-name">Field: Schedule:Day Name \</h4>
<p>This field contains the name of the day schedule (any of the Schedule:Day object names) that is to be applied for the days referenced in the prior field.</p>
<p>Some IDF examples:</p>
<p>Schedule:Week:Compact, Week on Peak,</p>
<p>For: AllDays,</p>
<p>Day On Peak;</p>
<p>Schedule:Week:Compact, WeekDays on Peak,</p>
<p>WeekDays,</p>
<p>Day On Peak,</p>
<p>AllOtherDays</p>
<p>Day Off Peak;</p>
<h3 id="scheduleyear">Schedule:Year</h3>
<p>The yearly schedule is used to cover the entire year using references to week schedules (which in turn reference day schedules). If the entered schedule does not cover the entire year, a fatal error will result.</p>
<h4 id="field-name_18">Field: Name</h4>
<p>This field should contain a unique (between Schedule:Year, Schedule:Compact, and Schedule:File) designation for the schedule. It is referenced by various “scheduled” items (e.g. Lights, People, Infiltration) to define the appropriate schedule values.</p>
<h4 id="field-schedule-type-limits-name_3">Field: Schedule Type Limits Name</h4>
<p>This field contains a reference to the Schedule Type Limits object. If found in a list of Schedule Type Limits (see ScheduleTypeLimits object above), then the restrictions from the referenced object will be used to validate the hourly field values (below).</p>
<h4 id="field-set-weekschedule-start-month-and-day-end-month-and-day">Field Set (WeekSchedule, Start Month and Day, End Month and Day)</h4>
<p>Each of the designated fields is used to fully define the schedule values for the indicated time period). Up to 53 sets can be used. An error will be noted and EnergyPlus will be terminated if an incomplete set is entered. Missing time periods will also be noted as warning errors; for these time periods a zero (0.0) value will be returned when a schedule value is requested. Each of the sets has the following 5 fields:</p>
<h4 id="field-schedule-week-name">Field: Schedule Week Name \</h4>
<p>This field contains the appropriate WeekSchedule name for the designated time period.</p>
<h4 id="field-start-month">Field: Start Month \</h4>
<p>This numeric field is the starting month for the schedule time period.</p>
<h4 id="field-start-day">Field: Start Day \</h4>
<p>This numeric field is the starting day for the schedule time period.</p>
<h4 id="field-end-month_3">Field: End Month \</h4>
<p>This numeric field is the ending month for the schedule time period.</p>
<h4 id="field-end-day">Field: End Day \</h4>
<p>This numeric field is the ending day for the schedule time period.</p>
<p>Note that there are many possible periods to be described. An IDF example with a single period:</p>
<p>Schedule:Year, On Peak, Fraction,</p>
<p>Week On Peak, 1,1, 12,31;</p>
<p>And a multiple period illustration:</p>
<p>Schedule:Year,CoolingCoilAvailSched,Fraction,</p>
<p>FanAndCoilAllOffWeekSched, 1,1, 3,31,</p>
<p>FanAndCoilSummerWeekSched, 4,1, 9,30,</p>
<p>FanAndCoilAllOffWeekSched, 10,1, 12,31;</p>
<p>The following definition will generate an error (if any scheduled items are used in the simulation):</p>
<p>Schedule:Year,MySchedule,Fraction,4,1,9,30;</p>
<h3 id="schedulecompact">Schedule:Compact</h3>
<p>For flexibility, a schedule can be entered in “one fell swoop”. Using the Schedule:Compact object, all the features of the schedule components are accessed in a single command. Like the “regular” schedule object, each schedule:compact entry must cover all the days for a year. Additionally, the validations for DaySchedule (i.e. must have values for all 24 hours) and WeekSchedule (i.e. must have values for all day types) will apply. Schedule values are “given” to the simulation at the zone timestep, so there is also a possibility of “interpolation” from the entries used in this object to the value used in the simulation.</p>
<p>This object is an unusual object for description. For the data the number of fields and position are not set, they cannot really be described in the usual Field # manner. Thus, the following description will list the fields and order in which they must be used in the object. The name and schedule type are the exceptions:</p>
<h4 id="field-name_19">Field: Name</h4>
<p>This field should contain a unique (between Schedule:Year, Schedule:Compact, and Schedule:File) designation for the schedule. It is referenced by various “scheduled” items (e.g. Lights, People, Infiltration) to define the appropriate schedule values.</p>
<h4 id="field-schedule-type-limits-name_4">Field: Schedule Type Limits Name</h4>
<p>This field contains a reference to the Schedule Type Limits object. If found in a list of Schedule Type Limits (see ScheduleTypeLimits object above), then the restrictions from the referenced object will be used to validate the hourly field values (below).</p>
<h4 id="field-set-through-for-interpolate-until-value">Field-Set (Through, For, Interpolate, Until, Value)</h4>
<p>Each compact schedule must contain the elements Through (date), For (days), Interpolate (optional), Until (time of day) and Value. In general, each of the “titled” fields must include the “title”. Note that the colon (:) after these elements (Through, For, Until) is optional but is suggested for readability.</p>
<h4 id="field-through">Field: Through</h4>
<p>This field starts with “Through:” and contains the ending date for the schedule period (may be more than one). Refer to Table 3. Date Field Interpretation for information on date entry – note that only Month-Day combinations are allowed for this field. Each “through” field generates a new WeekSchedule named “Schedule Name”_wk_# where # is the sequential number for this compact schedule.</p>
<h4 id="field-for">Field: For</h4>
<p>This field starts with “For:” and contains the applicable days (reference the compact week schedule object above for complete description) for the 24 hour period that must be described. Each “for” field generates a new DaySchedule named “Schedule Name”_dy_# where # is the sequential number for this compact schedule.</p>
<h4 id="field-interpolate-optional">Field: Interpolate (optional)</h4>
<p>This field, if used, starts with “Interpolate:” and contains the word “Yes” or “No”. If this field is not used, it should not be blank – rather just have the following field appear in this slot. The definition of “Interpolate” in this context is shown in the interval day schedule above.</p>
<h4 id="field-until">Field: Until</h4>
<p>This field contains the ending time (again, reference the interval day schedule discussion above) for the current days and day schedule being defined.</p>
<h4 id="field-value_1">Field: Value</h4>
<p>Finally, the value field is the schedule value for the specified time interval.</p>
<p>And, some IDF examples:</p>
<p>Schedule:Compact,</p>
<p>POFF,    !- Name</p>
<p>Fraction,  !- Schedule Type Limits Name</p>
<p>Through: 4/30,</p>
<p>For: AllDays,</p>
<p>Until: 24:00, 1.0,</p>
<p>Through: 12/31,</p>
<p>For: Weekdays,</p>
<p>Until: 7:00,   .1,</p>
<p>Until: 17:00, 1.0,</p>
<p>Until: 24:00,  .1,</p>
<p>For: Weekends Holidays,</p>
<p>Until: 24:00,  .1,</p>
<p>For: AllOtherDays,</p>
<p>Until: 24:00,  .1;</p>
<p>! Schedule Continuous</p>
<p>Schedule:Compact,</p>
<p>Continuous,</p>
<p>on/off,</p>
<p>Through: 12/31,</p>
<p>For: AllDays,</p>
<p>Until: 24:00, 1.0;</p>
<p>! Schedule Daytime Ventilation</p>
<p>Schedule:Compact,</p>
<p>Daytime Ventilation,</p>
<p>Fraction,</p>
<p>Through: 12/31,</p>
<p>For: Weekdays SummerDesignDay,</p>
<p>Until: 08:00, 0.0,</p>
<p>Until: 18:00, 1.0,</p>
<p>Until: 24:00, 0.0,</p>
<p>For: Weekends WinterDesignDay,</p>
<p>Until: 10:00, 0.0,</p>
<p>Until: 16:00, 1.0,</p>
<p>Until: 24:00, 0.0,</p>
<p>For: Holidays AllOtherDays,</p>
<p>Until: 24:00, 0.0;</p>
<h3 id="scheduleconstant">Schedule:Constant</h3>
<p>The constant schedule is used to assign a constant hourly value. This schedule is created when a fixed hourly value is desired to represent a period of interest (e.g., always on operation mode for supply air fan).</p>
<h4 id="field-name_20">Field: Name</h4>
<p>This field should contain a unique name designation for this schedule. It is referenced by Schedules to define the appropriate schedule value.</p>
<h4 id="field-schedule-type-limits-name_5">Field: Schedule Type Limits Name</h4>
<p>This field contains a reference to the Schedule Type Limits object. If found in a list of Schedule Type Limits (see ScheduleTypeLimits object above), then the restrictions from the referenced object will be used to validate the hourly field values (below).</p>
<h4 id="field-hourly-value">Field: Hourly Value</h4>
<p>This field contains a constant real value. A fixed value is assigned as an hourly value.</p>
<p>An IDF example:</p>
<p>Schedule:Constant,</p>
<p>AlwaysOn,                  !- Name</p>
<p>On/Off,                    !- Schedule Type Limits Name</p>
<p>1.0;                       !- Hourly Value</p>
<p>ScheduleTypeLimits,</p>
<p>On/Off,                  !- Name</p>
<p>0,                       !- Lower Limit Value</p>
<p>1,                       !- Upper Limit Value</p>
<p>DISCRETE,                !- Numeric Type</p>
<p>Availability;            !- Unit Type</p>
<h3 id="schedulefile">Schedule:File</h3>
<p>At times, data is available from a building being monitored or for factors that change throughout the year. The Schedule:File object allows this type of data to be used in EnergyPlus as a schedule. Schedule:File can also be used to read in hourly or sub-hourly schedules computed by other software or developed in a spreadsheet or other utility.</p>
<p>The format for the data file referenced is a text file with values separated by commas (or other optional delimiters) with one line per hour. The file may contain header lines that are skipped. The file should contain values for an entire year (8760 or 8784 hours of data) or a warning message will be issued. Multiple schedules may be created using a single external data file or multiple external data files may be used.  The first row of data must be for January 1, hour 1 (or timestep 1 for subhourly files).</p>
<p>Schedule:File may be used along with the FuelFactors object and TDV files in the DataSets directory to compute Time Dependent Valuation based source energy as used by the California Energy Commission’s Title 24 Energy Code. See Fuel Factor for more discussion on Time Dependent Valuation.</p>
<p>Two optional fields: <strong>Interpolate to Timestep</strong> and <strong>Minutes per Item</strong> allow for the input of sub-hourly schedules (similar to the Schedule:Day:List object).</p>
<h4 id="field-name_21">Field: Name</h4>
<p>This field should contain a unique (between Schedule:Year, Schedule:Compact, and Schedule:File) designation for the schedule. It is referenced by various “scheduled” items (e.g. Lights, People, Infiltration, FuelFactors) to define the appropriate schedule values.</p>
<h4 id="field-schedule-type-limits-name_6">Field: Schedule Type Limits Name</h4>
<p>This field contains a reference to the Schedule Type Limits object. If found in a list of Schedule Type Limits (see ScheduleTypeLimits object above), then the restrictions from the referenced object will be used to validate the hourly field values (below).</p>
<h4 id="field-file-name">Field: File Name</h4>
<p>This field contains the name of the file that contains the data for the schedule. The field should include a full path with file name, for best results. The field must be &lt;= 100 characters. The file name must not include commas or an exclamation point. A relative path or a simple file name should work with version 7.0 or later when using EP-Launch even though EP-Launch uses temporary directories as part of the execution of EnergyPlus. If using RunEPlus.bat to run EnergyPlus from the command line, a relative path or a simple file name may work if RunEPlus.bat is run from the folder that contains EnergyPlus.exe.</p>
<h4 id="field-column-number">Field: Column Number</h4>
<p>The column that contains the value to be used in the schedule. The first column is column one. If no data for a row appears for a referenced column the value of zero is used for the schedule value for that hour.</p>
<h4 id="field-rows-to-skip-at-top">Field: Rows to Skip at Top</h4>
<p>Many times the data in a file contains rows (lines) that are describing the files or contain the names of each column. These rows need to be skipped and the number of skipped rows should be entered for this field. The next row after the skipped rows must contain data for January 1, hour 1.</p>
<h4 id="field-number-of-hours-of-data">Field: Number of Hours of Data</h4>
<p>The value entered in this field should be either 8760 or 8784 as the number of hours of data. 8760 does not include the extra 24 hours for a leap year (if needed).  8784 will include the possibility of leap year data which can be processed according to leap year indicators in the weather file or specified elsewhere. Note if the simulation does not have a leap year specified but the schedule file contains 8784 hours of data, the first 8760 hours of data will be used. The schedule manager will not know to skip the 24 hours representing Feburary 29.</p>
<h4 id="field-column-separator">Field: Column Separator</h4>
<p>This field specifies the character used to separate columns of data if the file has more than one column. The choices are: Comma, Tab, Fixed (spaces fill each column to a fixed width), or Semicolon. The default is Comma.</p>
<h4 id="field-interpolate-to-timestep_2">Field: Interpolate to Timestep</h4>
<p>The value contained in this field directs how to apply values that aren’t coincident with the given timestep (ref: TimeStep object) intervals. If “Yes” is entered, then any intervals entered here will be interpolated/averaged and that value will be used at the appropriate minute in the hour. If “No” is entered, then the value that occurs on the appropriate minute in the hour will be used as the schedule value.</p>
<p>For example, if “yes” is entered and the minutes per item is 15 minutes (say a value of 0 for the first 15 minutes, then .5 for the second 15 minutes) AND there is a 10 minute timestep for the simulation: the value at 10 minutes will be 0 and the value at 20 minutes will be .25. For the same input entries but “no” for this field, the value at 10 minutes will be 0 and the value at 20 minutes will be .5.</p>
<h4 id="field-minutes-per-item_1">Field: Minutes Per Item</h4>
<p>This field represents the number of minutes for each item – in this case each line of the file. The value here must be &lt;= 60 and evenly divisible into 60 (same as the timestep limits).</p>
<p>Here is an IDF example:</p>
<p>Schedule:File,</p>
<p>elecTDVfromCZ01res,   !- Name</p>
<p>Any Number,           !- ScheduleType</p>
<p>TDV_kBtu_CTZ01.csv,   !- Name of File</p>
<p>2,                    !- Column Number</p>
<p>4,                    !- Rows to Skip at Top</p>
<p>8760,                 !- Number of Hours of Data</p>
<p>Comma;                !- Column Separator</p>
<p>or with a relational path:</p>
<p>Schedule:File,</p>
<p>elecTDVfromCZ01res,   !- Name</p>
<p>Any Number,           !- ScheduleType</p>
<p>DataSets\TDV\TDV_kBtu_CTZ01.csv,   !- Name of File</p>
<p>2,                    !- Column Number</p>
<p>4;                    !- Rows to Skip at Top</p>
<p>A sub-hourly indication. Note that this is identical to an hourly file because there are 60 minutes per item – the number of hours defaults to 8760 and the column separator defaults to a comma. If the number of minutes per item had been, say, 15, then the file would need to contain 8760*4 or 35,040 rows for this item.</p>
<p>Schedule:File,</p>
<p>elecTDVfromCZ06com,      !- Name</p>
<p>Any Number,              !- Schedule Type Limits Name</p>
<p>DataSets\TDV\TDV_2008_kBtu_CTZ06.csv,  !- File Name</p>
<p>1,                       !- Column Number</p>
<p>4,                       !- Rows to Skip at Top</p>
<p>,                        !- Number of Hours of Data</p>
<p>,                        !- Column Separator</p>
<p>,                        !- Interpolate to Timestep</p>
<p>60;                      !- Minutes per Item</p>
<h3 id="schedule-outputs">Schedule Outputs</h3>
<p>An optional report can be used to gain the values described in the previous Schedule objects. This is a condensed reporting that illustrates the full range of schedule values – in the style of input: DaySchedule, WeekSchedule, Annual Schedule.</p>
<p>! will give them on hourly increments (day schedule resolution)</p>
<p>Output:Reports, Schedules, Hourly;</p>
<p>! will give them at the timestep of the simulation</p>
<p>Output:Reports, Schedules, Timestep;</p>
<p>This report is placed on the eplusout.eio file. Details of this reporting are shown in the Output Details and Examples document.</p>
<h4 id="schedule-value-output">Schedule Value Output</h4>
<p>Zone,Average,Schedule Value []</p>
<h4 id="schedule-value">Schedule Value</h4>
<p>This is the schedule value (as given to whatever entity that uses it). It has no units in this context because values may be many different units (i.e. temperatures, fractions, watts). For best results, you may want to apply the schedule name when you use this output variable to avoid output proliferation. For example, the following reporting should yield the values shown above, depending on day of week and day type:</p>
<p>Output:Variable,People_Shopping_Sch,Schedule Value,hourly;</p>
<p>Output:Variable,Activity_Shopping_Sch,Schedule Value,hourly;</p>
<h2 id="group-surface-construction-elements">Group – Surface Construction Elements</h2>
<p>This group of objects describes the physical properties and configuration for the building envelope and interior elements. That is, the walls, roofs, floors, windows, doors for the building.</p>
<h3 id="specifying-the-building-envelope">Specifying the Building Envelope</h3>
<p>Building element constructions in EnergyPlus are built from the basic thermal and other material property parameters in physical constructions. Materials are specified by types  and named. Constructions are defined by the composition of materials. Finally, surfaces are specified for the building with geometric coordinates as well as referenced constructions.</p>
<h3 id="material-and-material-properties">Material and Material Properties</h3>
<p>There are several material “types” which may be used to describe layers within opaque construction elements. The choice of which of these types to use is left up to the user. However, some guidance as to which material type to use is appropriate before describing each in detail. The opaque types are:</p>
<ul>
<li>
<p>Material</p>
</li>
<li>
<p>Material:NoMass</p>
</li>
<li>
<p>Material:AirGap</p>
</li>
<li>
<p>Material:RoofVegetation</p>
</li>
<li>
<p>Material:InfraredTransparent</p>
</li>
</ul>
<p>Material is the “preferred” type of material. This requires knowledge of many of the thermal properties of the material, but it allows EnergyPlus to take into account the thermal mass of the material and thus allows the evaluation of transient conduction effects. Material:NoMass is similar in nature but only requires the thermal resistance (R-value) rather than the thickness, thermal conductivity, density, and specific heat. Note that using a simple R-value only material forces EnergyPlus to assume steady state heat conduction through this material layer. Finally, Material:AirGap should only be used for an air gap between other layers in a construction. This type assumes that air is sufficiently lightweight to require only an R-value. In addition, since it is not exposed to any external environment, surface properties such as absorptance are not necessary. Material:RoofVegetation is used to help model “green roofs”. Material:InfraredTransparent is used similarly to the NoMass materials. Each of these materials is described in more detail below.</p>
<p>There are several material additions that can be made to the basic material properties. These additional material types are:</p>
<ul>
<li>
<p>MaterialProperty:MoisturePenetrationDepth:Settings</p>
</li>
<li>
<p>MaterialProperty:HeatAndMoistureTransfer:SorptionIsotherm</p>
</li>
<li>
<p>MaterialProperty:HeatAndMoistureTransfer:Diffusion</p>
</li>
<li>
<p>MaterialProperty:HeatAndMoistureTransfer:Settings</p>
</li>
<li>
<p>MaterialProperty:HeatAndMoistureTransfer:Redistribution</p>
</li>
<li>
<p>MaterialProperty:HeatAndMoistureTransfer:Suction</p>
</li>
<li>
<p>MaterialProperty:HeatAndMoistureTransfer:ThermalConductivity</p>
</li>
<li>
<p>MaterialProperty:PhaseChange</p>
</li>
</ul>
<p>These material property objects are used in conjunction with the basic material specification and reference back to the name of the basic material type. Without the basic material type specified the program, will give a severe error and terminate. For example, specifying the moisture materials and changing the HeatBalanceAlgorithm to a moisture simulation will allow the moisture simulation to take place.</p>
<h3 id="material">Material</h3>
<p>This definition should be used when the four main thermal properties (thickness, conductivity, density, and specific heat) of the material are known. This syntax is used to describe opaque construction elements only.</p>
<p>When a Material is used for the Construction of a building surface, care should be taken to not attempt to model assemblies that were not included in the intended scope of applicability for the underlying heat transfer models.  The building surface models are for normal applications to building energy efficiency where the main focus is on assemblies with some thermal resistance. Extremely thin and/or highly conductive material layers should be neglected from the Construction rather than included because they will not contribute to the assembly’s overall thermal resistance or heat capacity. For some cases, thin and/or highly conductive materials are a serious problem for the heat transfer modeling and the values for thickness, conductivity, density and specific heat are checked for appropriateness. This check calculates the Material’s thermal diffusivity from the inputs for conductivity, density, and specific heat and compares it to a maximum threshold of 1.E-5 (m<sup>2</sup>/s). If the diffusivity is above this threshold, then the program checks if the layer is sufficiently thick and may issue a warning if it is too thin and highly conductive.</p>
<p>The absorptance values in this object impart surface properties to the construction and should be applied to the thermally significant inner and outer layers in the overall assembly.  Attempting to trick the program by modeling thin “paint” layers to apply surface properties is not a good idea; the models were not intended to support such strategies.</p>
<h4 id="field-name_22">Field: Name</h4>
<p>This field is a unique reference name that the user assigns to a particular material. This name can then be referred to by other input data (ref: Construction object).</p>
<h4 id="field-roughness">Field: Roughness</h4>
<p>This alpha field defines the relative roughness of a particular material layer. This parameter only influences the convection coefficients, more specifically the exterior convection coefficient. A special keyword is expected in this field with the options being “VeryRough”, “Rough”, “MediumRough”, “MediumSmooth”, “Smooth”, and “VerySmooth” in order of roughest to smoothest options.</p>
<h4 id="field-thickness">Field: Thickness</h4>
<p>This field characterizes the thickness of the material layer in meters. This should be the dimension of the layer in the direction perpendicular to the main path of heat conduction. This value must be a positive. <strong>Modeling layers thinner (less) than 0.003 m is not recommended; rather, add those properties to one of the adjacent layers.</strong></p>
<h4 id="field-conductivity">Field: Conductivity</h4>
<p>This field is used to enter the thermal conductivity of the material layer. Units for this parameter are W/(m-K). Thermal conductivity must be greater than zero. <strong>Modeling layers with conductivity higher than 5.0 W/(m-K) is not recommended; however, this may be appropriate for non-surfaces such as pipes and TDDs (ref. DaylightingDevice:Tubular object).</strong></p>
<h4 id="field-density">Field: Density</h4>
<p>This field is used to enter the density of the material layer in units of kg/m<sup>3</sup>. Density must be a positive quantity. <strong>In some cases textbooks and references may use g/m<sup>3</sup>: be careful to not confuse units.</strong></p>
<h4 id="field-specific-heat">Field: Specific Heat</h4>
<p>This field represents the specific heat of the material layer in units of J/(kg-K). Note that these units are most likely different than those reported in textbooks and references which tend to use kJ/(kg-K) or J/(g-K). They were chosen for internal consistency within EnergyPlus. <strong>Only values of specific heat of 100 or larger are allowed. Typical ranges are from 800 to 2000 J/(kg-K).</strong></p>
<h4 id="field-thermal-absorptance">Field: Thermal Absorptance</h4>
<p>The thermal absorptance field in the Material input syntax represents the fraction of incident long wavelength radiation that is absorbed by the material. This parameter is used when calculating the long wavelength radiant exchange between various surfaces and affects the surface heat balances (both inside and outside as appropriate). For long wavelength radiant exchange, thermal emissivity and thermal emittance are equal to thermal absorptance. Values for this field must be between 0.0 and 1.0 (with 1.0 representing “black body” conditions).</p>
<h4 id="field-solar-absorptance">Field: Solar Absorptance</h4>
<p>The solar absorptance field in the Material input syntax represents the fraction of incident  solar radiation that is absorbed by the material. Solar radiation includes the visible spectrum as well as infrared and ultraviolet wavelengths. This parameter is used when calculating the amount of incident solar radiation absorbed by various surfaces and affects the surface heat balances (both inside and outside as appropriate). If solar reflectance (or reflectivity) data is available, then absorptance is equal to 1.0 minus reflectance (for opaque materials). Values for this field must be between 0.0 and 1.0.</p>
<h4 id="field-visible-absorptance">Field: Visible Absorptance</h4>
<p>The visible absorptance field in the Material input syntax represents the fraction of incident visible wavelength radiation that is absorbed by the material. Visible wavelength radiation is slightly different than solar radiation in that the visible band of wavelengths is much more narrow while solar radiation includes the visible spectrum as well as infrared and ultraviolet wavelengths. This parameter is used when calculating the amount of incident visible radiation absorbed by various surfaces and affects the surface heat balances (both inside and outside as appropriate) as well as the daylighting calculations. If visible reflectance (or reflectivity) data is available, then absorptance is equal to 1.0 minus reflectance (for opaque materials). Values for this field must be between 0.0 and 1.0.</p>
<p>An IDF example:</p>
<p>Material,A2 - 4 IN DENSE FACE BRICK,  ! Material Name</p>
<p>Rough,  ! Roughness</p>
<p>0.1014984    ,  ! Thickness {m}</p>
<p>1.245296    ,   ! Conductivity {W/M*K}</p>
<p>2082.400    ,   ! Density {Kg/M**3}</p>
<p>920.4800    ,   ! Specific Heat {J/Kg*K}</p>
<p>0.9000000    ,   ! Thermal Absorptance</p>
<p>0.9300000    ,   ! Solar Absorptance</p>
<p>0.9300000    ;   ! Visible Absorptance</p>
<h3 id="materialnomass">Material:NoMass</h3>
<p>Use this definition when only the thermal resistance (R value) of the material is known. This object is used to describe opaque construction elements.</p>
<h4 id="field-name_23">Field: Name</h4>
<p>This field is a unique reference name that the user assigns to a particular material. This name can then be referred to by other input data (ref: Construction object).</p>
<h4 id="field-roughness_1">Field: Roughness</h4>
<p>This alpha field defines the relative roughness of a particular material layer. This parameter only influences the convection coefficients, more specifically the exterior convection coefficient. A  keyword is expected in this field with the options being “<strong>VeryRough</strong>”, “<strong>Rough</strong>”, “<strong>MediumRough</strong>”, “<strong>MediumSmooth</strong>”, “<strong>Smooth</strong>”, and “<strong>VerySmooth</strong>” in order of roughest to smoothest options.</p>
<h4 id="field-thermal-resistance">Field: Thermal Resistance</h4>
<p>This field is used to enter the thermal resistance (R-value) of the material layer. Units for this parameter are (m<sup>2</sup>-K)/W. Thermal resistance must be greater than zero. Note that most R-values in the USA are calculated in Inch-Pound units and must be converted to the SI equivalent.</p>
<h4 id="field-thermal-absorptance_1">Field: Thermal Absorptance</h4>
<p>The thermal absorptance field in the Material input syntax represents the fraction of incident long wavelength radiation that is absorbed by the material. This parameter is used when calculating the long wavelength radiant exchange between various surfaces and affects the surface heat balances (both inside and outside as appropriate). For long wavelength radiant exchange, thermal emissivity and thermal emittance are equal to thermal absorptance. Values for this field must be between 0.0 and 1.0 (with 1.0 representing “black body” conditions).</p>
<h4 id="field-solar-absorptance_1">Field: Solar Absorptance</h4>
<p>The solar absorptance field in the Material input syntax represents the fraction of incident  solar radiation that is absorbed by the material. Solar radiation includes the visible spectrum as well as infrared and ultraviolet wavelengths. This parameter is used when calculating the amount of incident solar radiation absorbed by various surfaces and affects the surface heat balances (both inside and outside as appropriate). If solar reflectance (or reflectivity) data is available, then absorptance is equal to 1.0 minus reflectance (for opaque materials). Values for this field must be between 0.0 and 1.0.</p>
<h4 id="field-visible-absorptance_1">Field: Visible Absorptance</h4>
<p>The visible absorptance field in the Material input syntax represents the fraction of incident visible wavelength radiation that is absorbed by the material. Visible wavelength radiation is slightly different than solar radiation in that the visible band of wavelengths is much more narrow while solar radiation includes the visible spectrum as well as infrared and ultraviolet wavelengths. This parameter is used when calculating the amount of incident visible radiation absorbed by various surfaces and affects the surface heat balances (both inside and outside as appropriate) as well as the daylighting calculations. If visible reflectance (or reflectivity) data is available, then absorptance is equal to 1.0 minus reflectance (for opaque materials). Values for this field must be between 0.0 and 1.0.</p>
<p>An IDF example:</p>
<p>Material:NoMass,R13LAYER,  ! Material Name</p>
<p>Rough,  ! Roughness</p>
<p>2.290965    ,  ! Resistance {M**2K/W}</p>
<p>0.9000000    ,   ! Thermal Absorptance</p>
<p>0.7500000    ,   ! Solar Absorptance</p>
<p>0.7500000    ;   ! Visible Absorptance</p>
<h3 id="materialinfraredtransparent">Material:InfraredTransparent</h3>
<p>A Infrared Transparent surface is similar to a resistance-only surface.  The idd object for this type of surface is shown below.  The surface will actually participate in the transfer of visible and solar radiation by doing a wavelength transformation and making all short wave length radiation that is incident on the surface into long wave length radiation and having it participate in the long wavelength radiant exchange.  <strong>Note the ConvectionCoefficient instructions that follow the Infrared Transparent construction object below</strong>.</p>
<h4 id="field-name_24">Field: Name</h4>
<p>This field contains the unique name (across all Material objects) for the Infrared Transparent material.</p>
<p>A Infrared Transparent surface should not participate in a convective/conductive exchange between the zones it separates.  In order to minimize this effect, the ConvectionCoefficients object must be used for the surfaces referencing the Infrared Transparent (IRT) construction.</p>
<p>An example idf object specification for use with the IRT surface is shown below. Note that surfaces are not described in this example</p>
<p>Material:InfraredTransparent,</p>
<p>IRTMaterial1;            !- Name</p>
<p>Construction,</p>
<p>IRTSurface,              !- Name</p>
<p>IRTMaterial1;            !- Outside Layer</p>
<p>SurfaceProperty:ConvectionCoefficients,</p>
<p>Bottom:Top,              !- SurfaceName</p>
<p>Outside,                 !- Convection Type 1</p>
<p>value,                   !- Convection Value Type 1</p>
<p>0.1,                     !- Convection value 1 {W/m2-K}</p>
<p>,                        !- Convection Schedule 1</p>
<p>Inside,                  !- Convection Type 2</p>
<p>value,                   !- Convection Value Type 2</p>
<p>0.1;                     !- Convection value 2 {W/m2-K}</p>
<p>SurfaceProperty:ConvectionCoefficients,</p>
<p>SecondLevel:Bottom,      !- SurfaceName</p>
<p>Outside,                 !- Convection Type 1</p>
<p>value,                   !- Convection Value Type 1</p>
<p>0.1,                     !- Convection value 1 {W/m2-K}</p>
<p>,                        !- Convection Schedule 1</p>
<p>Inside,                  !- Convection Type 2</p>
<p>value,                   !- Convection Value Type 2</p>
<p>0.1;                     !- Convection value 2 {W/m2-K}</p>
<p>SurfaceProperty:ConvectionCoefficients,</p>
<p>SecondLevel:Top,         !- SurfaceName</p>
<p>Outside,                 !- Convection Type 1</p>
<p>value,                   !- Convection Value Type 1</p>
<p>0.1,                     !- Convection value 1 {W/m2-K}</p>
<p>,                        !- Convection Schedule 1</p>
<p>Inside,                  !- Convection Type 2</p>
<p>value,                   !- Convection Value Type 2</p>
<p>0.1;                     !- Convection value 2 {W/m2-K}</p>
<p>SurfaceProperty:ConvectionCoefficients,</p>
<p>ThirdLevel:Bottom,       !- SurfaceName</p>
<p>Outside,                 !- Convection Type 1</p>
<p>value,                   !- Convection Value Type 1</p>
<p>0.1,                     !- Convection value 1 {W/m2-K}</p>
<p>,                        !- Convection Schedule 1</p>
<p>Inside,                  !- Convection Type 2</p>
<p>value,                   !- Convection Value Type 2</p>
<p>0.1;                     !- Convection value 2 {W/m2-K}</p>
<h3 id="materialairgap">Material:AirGap</h3>
<p>This material is used to describe the air gap in an opaque construction element. Glass elements use a different property (WindowGas) to describe the air between two glass layers.</p>
<h4 id="field-name_25">Field: Name</h4>
<p>This field is a unique reference name that the user assigns to a particular material. This name can then be referred to by other input data (ref: Construction object).</p>
<h4 id="field-thermal-resistance_1">Field: Thermal Resistance</h4>
<p>This field is used to enter the thermal resistance (R-value) of the material layer. Units for this parameter are (m<sup>2</sup>-K)/W. Thermal resistance must be greater than zero. Note that most R-values in the USA are calculated in Inch-Pound units and must be converted to the SI equivalent.</p>
<p>An IDF example:</p>
<p>Material:AirGap,B1 - AIRSPACE RESISTANCE,  ! Material Name</p>
<p>0.1603675    ;  ! Resistance {M**2K/W}</p>
<h3 id="materialpropertymoisturepenetrationdepthsettings">MaterialProperty:MoisturePenetrationDepth:Settings</h3>
<p>This material is used to describe the five moisture material properties that are used in the EMPD (Effective Moisture Penetration Depth) heat balance solution algorithm (known there as MoisturePenetrationDepthConductionTransferFunction). The EMPD algorithm is a simplified, lumped moisture model that simulates moisture storage and release from interior surfaces. The model uses "actual" convective mass transfer coefficients that are determined by existing heat and mass transfer relationships, e.g. the Lewis relation. An effective moisture penetration depth may be determined from either experimental or detailed simulation data by using actual surface areas and moisture sorption isotherms.</p>
<p>This moisture model will be used when the appropriate EMPD moisture materials are specified and the Solution Algorithm parameter is set to EMPD.</p>
<h4 id="field-name_26">Field: Name</h4>
<p>This field is a unique reference name that the user assigns to a particular material. This name can then be referred to by other input data (ref: Construction object).</p>
<h4 id="field-moisture-penetration-depth">Field: Moisture Penetration Depth</h4>
<p>This field is used to enter the effective moisture penetration depth of the material layer. Units for this parameter are (m).</p>
<h4 id="field-constants-to-define-moisture-equilibrium-equation">Field: Constants to Define Moisture Equilibrium Equation</h4>
<p>The next four fields, coefficients “a”, “b”, “c”, and “d”, help define the sorption isotherm curve used for building materials under equilibrium conditions. They are used to define the relationship between the material’s moisture content and the surface air relative humidity (ref: Effective Moisture Penetration Depth (EMPD) Model in the Engineering Reference):</p>
<div>\[U = a{\varphi ^b} + c{\varphi ^d}\]</div>

<p>where</p>
<p>a,b,c,d              = Coefficients to define the relationship between the material’s moisture content and the surface air relative humidity</p>
<p>U                      = Moisture content defined as the mass fraction of water contained in a material [kg/kg]</p>
<p><span>$\varphi $</span>                    = Surface air relative humidity [0 to 1]</p>
<h4 id="the-next-four-fields-are-dimensionless-coefficients">The next four fields are dimensionless coefficients:</h4>
<h4 id="field-moisture-equation-coefficient-a">Field: Moisture Equation Coefficient a</h4>
<h4 id="field-moisture-equation-coefficient-b">Field: Moisture Equation Coefficient b</h4>
<h4 id="field-moisture-equation-coefficient-c">Field: Moisture Equation Coefficient c</h4>
<h4 id="field-moisture-equation-coefficient-d">Field: Moisture Equation Coefficient d</h4>
<p>Ann IDF example showing how it is used in conjunction with Material in synchronous pairs:</p>
<p>Material,</p>
<p>E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name</p>
<p>Smooth,                  !- Roughness</p>
<p>1.9050000E-02,           !- Thickness {m}</p>
<p>0.7264224,               !- Conductivity {W/m-K}</p>
<p>1601.846,                !- Density {kg/m3}</p>
<p>836.8000,                !- Specific Heat {J/kg-K}</p>
<p>0.9000000,               !- Thermal Absorptance</p>
<p>0.9200000,               !- Solar Absorptance</p>
<p>0.9200000;               !- Visible Absorptance</p>
<p>MaterialProperty:MoisturePenetrationDepth:Settings,</p>
<p>E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name</p>
<p>0.004,                   !- Effective Moisture Penetration Depth {m}</p>
<p>0.072549,           !- Moisture Equation Coefficient a {dimensionless}</p>
<p>0.397173,           !- Moisture Equation Coefficient b {dimensionless}</p>
<p>0.007774,           !- Moisture Equation Coefficient c {dimensionless}</p>
<p>11.7057;            !- Moisture Equation Coefficient d {dimensionless}</p>
<p>Material,</p>
<p>C10 - 8 IN HW CONCRETE,  !- Name</p>
<p>MediumRough,             !- Roughness</p>
<p>0.2033016,               !- Thickness {m}</p>
<p>1.729577,                !- Conductivity {W/m-K}</p>
<p>2242.585,                !- Density {kg/m3}</p>
<p>836.8000,                !- Specific Heat {J/kg-K}</p>
<p>0.9000000,               !- Thermal Absorptance</p>
<p>0.6500000,               !- Solar Absorptance</p>
<p>0.6500000;               !- Visible Absorptance</p>
<p>MaterialProperty:MoisturePenetrationDepth:Settings,</p>
<p>C10 - 8 IN HW CONCRETE,  !- Name</p>
<p>0.004,                   !- Effective Moisture Penetration Depth {m}</p>
<p>0.018062,             !- Moisture Equation Coefficient a {dimensionless}</p>
<p>0.451879,             !- Moisture Equation Coefficient b {dimensionless}</p>
<p>0.026178,             !- Moisture Equation Coefficient c {dimensionless}</p>
<p>10.8356;              !- Moisture Equation Coefficient d {dimensionless}</p>
<h3 id="moisture-penetration-depth-empd-outputs">Moisture Penetration Depth (EMPD) Outputs</h3>
<p>Output variables applicable to heat transfer surfaces using EMPD model:</p>
<p>Zone,Average,EMPD Surface Inside Face Water Vapor Density [kg/m3]</p>
<p>Zone,Average,EMPD Surface Inside Face Humidity Ratio [kgWater/kgDryAir]</p>
<p>Zone,Average,EMPD Surface Inside Face Relative Humidity [%]</p>
<p>The following variables apply only to surfaces, where the material assigned to the inside layers is MaterialProperty:MoisturePenetrationDepth:Settings. The EMPD (Effective Moisture Penetration Depth) moisture balance solution algorithm is used to calculate the inside surface moisture levels.</p>
<h4 id="empd-surface-inside-face-water-vapor-density-kgm3">EMPD Surface Inside Face Water Vapor Density [kg/m3]</h4>
<p>The vapor density at the inside surface, where the EMPD moisture balance solution algorithm is applied.</p>
<h4 id="empd-surface-inside-face-humidity-ratio-kgwaterkgdryair">EMPD Surface Inside Face Humidity Ratio [kgWater/kgDryAir]</h4>
<p>The humidity ratio at the inside surface, where the EMPD moisture balance solution algorithm is applied.</p>
<h4 id="empd-surface-inside-face-relative-humidity">EMPD Surface Inside Face Relative Humidity [%]</h4>
<p>The relative humidity at the inside surface, where the EMPD moisture balance solution algorithm is applied.</p>
<h3 id="materialpropertyphasechange">MaterialProperty:PhaseChange</h3>
<p><strong>Advanced/Research Usage:</strong> This material is used to describe the temperature dependent material properties that are used in the Conduction Finite Difference solution algorithm. This conduction model is done when the appropriate materials are specified and the Solution Algorithm parameter is set toConductionFiniteDifference. This permits simulating temperature dependent thermal conductivity and phase change materials (PCM) in EnergyPlus.</p>
<h4 id="field-name_27">Field: Name</h4>
<p>This field is a regular material name specifying the material with which this additional temperature dependent property information will be associated.</p>
<h4 id="field-temperature-coefficient-for-thermal-conductivity">Field: Temperature Coefficient for Thermal Conductivity</h4>
<p>This field is used to enter the temperature dependent coefficient for thermal conductivity of the material.  Units for this parameter are (W/(m-K<sup>2</sup>). This is the thermal conductivity change per unit temperature excursion from 20 C. The conductivity value at 20 C is the one specified with the basic material properties of the regular material specified in the name field. The thermal conductivity is obtained from:</p>
<div>\[k = {k_o} + {k_1}({T_i} - 20)\]</div>

<p>where:</p>
<p>k<sub>o</sub> is the 20C value of thermal conductivity(normal idf  input)</p>
<p>k<sub>1</sub> is the change in conductivity per degree temperature difference from 20C</p>
<p>(this field).</p>
<h4 id="field-set-temperature-enthalpy">Field Set: Temperature-Enthalpy</h4>
<p>The temperature – enthalpy set of inputs specify a two column tabular temperature-enthalpy function for the basic material. Sixteen pairs can be specified. Specify only the number of pairs necessary. The tabular function must cover the entire temperature range that will be seen by the material in the simulation. It is suggested that the function start at a low temperature, and extend to 100C. Note that the function has no negative slopes and the lowest slope that will occur is the base material specific heat. Temperature values should be strictly increasing. Enthalpy contributions of the phase change are always added to the enthalpy that would result from a constant specific heat base material.  An example of a simple enthalpy temperature function is shown below.</p>
<p><img alt="Temp-Enth Example" src="../../InputOutputReference/media/image024.png" /></p>
<h4 id="field-temperature-x">Field: Temperature x</h4>
<p>This field is used to specify the temperature of the temperature-enthalpy function for the basic material. Units are C.</p>
<h4 id="field-enthalpy-x">Field: Enthalpy x</h4>
<p>This field specifies the enthalpy that corresponds to the previous temperature of the temperature-enthalpy function. Units are J/kg.</p>
<p>And, an IDF example showing how it is used in conjunction with the Material:</p>
<p>Note, the following Heat Balance Algorithm is necessary (only specified once). Also, when using ConductionFiniteDifference, it is more efficient to set the zone timestep shorter than those used for the ConductionTransferFunction solution algorithm. It should be set to 12 timesteps per hour or greater, and can range up to 60.</p>
<p>HeatBalanceAlgorithm,</p>
<p>ConductionFiniteDifference;</p>
<p>Timestep,</p>
<p>12;</p>
<p>Material,</p>
<p>E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name</p>
<p>Smooth,                  !- Roughness</p>
<p>1.9050000E-02,           !- Thickness {m}</p>
<p>0.7264224,               !- Conductivity {W/m-K}</p>
<p>1601.846,                !- Density {kg/m3}</p>
<p>836.8000,                !- Specific Heat {J/kg-K}</p>
<p>0.9000000,               !- Thermal Absorptance</p>
<p>0.9200000,               !- Solar Absorptance</p>
<p>0.9200000;               !- Visible Absorptance</p>
<p>MaterialProperty:PhaseChange,</p>
<p>E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name</p>
<p>0.0,             !- Temperature coefficient,thermal conductivity(W/m K2)</p>
<p>-20.,            !- Temperature 1, C</p>
<p>0.01,            !- Enthalpy 1 at –20C, (J/kg)</p>
<p>20.,             !- Temperature 2, C</p>
<p>33400,           !- Enthalpy 2, (J/kg)</p>
<p>20.5,            !- temperature 3, C</p>
<p>70000,           !- Ethalpy 3, (J/kg)</p>
<p>100.,            !- Temperature 4, C</p>
<p>137000;          !- Enthalpy 4, (J/kg)</p>
<h3 id="materialpropertyvariablethermalconductivity">MaterialProperty:VariableThermalConductivity</h3>
<p>This object is used to describe the temperature dependent material properties that are used in the CondFD (Conduction Finite Difference) solution algorithm. This conduction model is used when the appropriate CondFD materials are specified and the Solution Algorithm parameter is set to condFD.</p>
<h4 id="field-name_28">Field: Name</h4>
<p>This field is a regular material name specifying the material with which this additional temperature dependent property information will be associated.</p>
<h4 id="field-set-temperature-thermal-conductivity">Field Set: Temperature-Thermal Conductivity</h4>
<p>The temperature – conductivity set of inputs specify a two column tabular temperature-thermal conductivity function for the basic material. Ten pairs can be specified. Specify only the number of pairs necessary. Temperature values should be strictly increasing.</p>
<h4 id="field-temperature-x_1">Field: Temperature x</h4>
<p>This field is used to specify the temperature of the temperature-conductivity function for the basic material. Units are C.</p>
<h4 id="field-thermal-conductivity-x">Field: Thermal Conductivity x</h4>
<p>This field specifies the conductivity that corresponds to the temperature (previous field) of the temperature-conductivity function. Units are W/m-K.</p>
<p>And, an IDF example showing how it is used in conjunction with the Materials:</p>
<p>Note, the following Heat Balance Algorithm is necessary (only specified once). Also, when using Conduction Finite Difference, it is more efficient to set the zone time step shorter than those used for the Conduction Transfer Function solution algorithm. It should be set to 12 time steps per hour or greater, and can range up to 60.</p>
<p>HeatBalanceAlgorithm,</p>
<p>ConductionFiniteDifference;</p>
<p>Timestep,</p>
<p>12;</p>
<p>Material,</p>
<p>PCMPlasterBoard ,      !- Name</p>
<p>Smooth,                  !- Roughness</p>
<p>1.9050000E-02,           !- Thickness {m}</p>
<p>4.2,                     !- Conductivity {W/m-K}</p>
<p>1601.846,                !- Density {kg/m3}</p>
<p>836.8000,                !- Specific Heat {J/kg-K}</p>
<p>0.9000000,               !- Thermal Absorptance</p>
<p>0.9200000,               !- Solar Absorptance</p>
<p>0.9200000;               !- Visible Absorptance</p>
<p>MaterialProperty:VariableThermalConductivity,</p>
<p>PCMPlasterBoard,         !- Name</p>
<p>0,                       !- Temperature 1 {C}</p>
<p>4.2,                     !- Thermal Conductivity 1 {W/m-K}</p>
<p>22,                      !- Temperature 2 {C}</p>
<p>4.2,                     !- Thermal Conductivity 2 {W/m-K}</p>
<p>22.1,                    !- Temperature 3 {C}</p>
<p>2.5,                     !- Thermal Conductivity 3 {W/m-K}</p>
<p>100,                     !- Temperature 4 {C}</p>
<p>2.5;                     !- Thermal Conductivity 4 {W/m-K}</p>
<h3 id="conduction-finite-difference-condfd-outputs">Conduction Finite Difference (CondFD) Outputs</h3>
<p>The Conduction Finite Difference solution algorithm uses a finite difference solution technique, the surfaces are divided into a nodal arrangement. The only output specific to Conduction Finite Difference solution (that is not include in other surface outputs) is node temperatures.</p>
<p>The following output variables are applicable to all opaque heat transfer surfaces when using Solution Algorithms ConductionFiniteDifference:</p>
<p>Zone,Sum,CondFD Inner Solver Loop Iteration Count []</p>
<p>Zone,Average,CondFD Surface Temperature Node &lt;1 – N&gt; [C]</p>
<h4 id="condfd-inner-solver-loop-iteration-count">CondFD Inner Solver Loop Iteration Count []</h4>
<p>This outputs the count of iterations on the inner solver loop of CondFD for each surface.</p>
<h4 id="condfd-surface-temperature-node-x-c">CondFD Surface Temperature Node &lt;X&gt; [C]</h4>
<p>This will output temperatures for a node in the surfaces being simulated with ConductionFiniteDifference. The key values for this output variable are the surface name. The nodes are numbered from outside to inside of the surface. The full listing will appear in the RDD file</p>
<h3 id="materialpropertyheatandmoisturetransfersettings">MaterialProperty:HeatAndMoistureTransfer:Settings</h3>
<p><strong>Advanced/Research Usage:</strong> This object is used to describe two of the seven additional material properties needed for the CombinedHeatAndMoistureFiniteElement heat balance solution algorithm. The settings object is used when the solutions algorithm is set to CombinedHeatAndMoistureFiniteElement and the appropriate material properties are assigned to each material. This permits the simulation of the moisture dependant thermal properties of the material as well as the transfer of moisture through, into and out of the material into the zone or exterior.</p>
<p>In addition to the Porosity and Initial Water content properties described here, five additional properties, described by tabulated relationships between variables, are required. These properties are;</p>
<ul>
<li>
<p>MaterialProperty:HeatAndMoistureTransfer:SorptionIsotherm</p>
</li>
<li>
<p>MaterialProperty:HeatAndMoistureTransfer:Suction</p>
</li>
<li>
<p>MaterialProperty:HeatAndMoistureTransfer:Redistribution</p>
</li>
<li>
<p>MaterialProperty:HeatAndMoistureTransfer:Diffusion</p>
</li>
<li>
<p>MaterialProperty:HeatAndMoistureTransfer:ThermalConductivity</p>
</li>
</ul>
<p>All materials in a construction are required to have all material properties defined for HAMT to work.</p>
<p>Within the MaterialProperty:HeatAndMoistureTransfer:Settings object the following fields are defined.</p>
<h4 id="field-material-name">Field: Material Name</h4>
<p>This field is a unique reference name that the user assigns to a particular material. This name can then be referred to by other input data.</p>
<h4 id="field-porosity">Field: Porosity</h4>
<p>The porosity of a material is the maximum fraction, by volume, of a material that can be taken up with water. The units are [m3/m3].</p>
<h4 id="field-initial-water-content-ratio">Field: Initial Water Content Ratio</h4>
<p>For this solution algorithm, the initial water content is assumed to be distributed evenly through the depth of the material. The units are [kg/kg].</p>
<p>Below is an example input for the porosity and initial water content of a material.</p>
<p>MaterialProperty:HeatAndMoistureTransfer:Settings,</p>
<p>Concrete,     !- Name</p>
<p>0.76,     !- Porosity</p>
<p>0.2;     !- Initial (or typical) Water content</p>
<h3 id="materialpropertyheatandmoisturetransfersorptionisotherm">MaterialProperty:HeatAndMoistureTransfer:SorptionIsotherm</h3>
<p><strong>Advanced/Research Usage:</strong>This material property is used in conjunction with the CombinedHeatAndMoistureFiniteElement heat balance solution algorithm.</p>
<p>The Isotherm data relates the moisture, or water content [kg/m3] of a material with the relative humidity (RH). The water content is expected to increase as relative humidity increases, starting at zero content at 0.0relative humidity fraction and reaching a maximum, defined by the porosity, at 1.0 relative humidity fraction, which corresponds to 100% relatve humidity. Relative humidities are entered as fraction for this object ranging from 0.0 to 1.0. These two extremes (0.0 and 1.0) are automatically set by the HAMT solution. However, if they are entered they will be used as extra data points. Data should be provided with increasing RH and moisture content up to as high an RH as possible to provide a stable solution. One possible reason for the following error message may be that a material has a very rapid increase in water content for a small change in RH, which can happen if the last entered water content point is at a low RH and the material has a very high porosity.</p>
<p>** Warning ** HeatAndMoistureTransfer: Large Latent Heat for Surface ROOF</p>
<p>Another potential reason for this error being generated is the use of inappropriate values for Vapor Transfer Coefficients. See the SurfaceProperties:VaporCoefficients object in the Advanced Surface Concepts group.</p>
<h4 id="field-material-name_1">Field: Material Name</h4>
<p>This field is a unique reference name that the user assigns to a particular material. This name can then be referred to by other input data.</p>
<h4 id="field-number-of-data-coordinates">Field: Number of data  Coordinates</h4>
<p>A maximum of 25 coordinates can be specified.</p>
<h4 id="field-set-relative-humidity-moisture-content">Field Set: Relative Humidity-Moisture Content</h4>
<h4 id="field-relative-humidity-fraction-x">Field: Relative Humidity Fraction x</h4>
<p>The relative humidity of the x<sup>th</sup> coordinate. The relative humidity is entered as fraction, not in percent.</p>
<h4 id="field-moisture-content-x">Field: Moisture Content x</h4>
<p>The Moisture Content of the x<sup>th</sup> coordinate. The units are [kg/m3]</p>
<p>Below is an example input for a material isotherm</p>
<p>MaterialProperty:HeatAndMoistureTransfer:SorptionIsotherm,</p>
<p>Concrete,     !- Name</p>
<p>10,     !- Number of data Coordinates</p>
<p>0.2205,    !- Relative Humidity fraction #1</p>
<p>22.31,     !- Moisture content #1</p>
<p>0.202,     !- Relative Humidity fraction #2</p>
<p>19.665,    !- Moisture content #2</p>
<p>0.449,     !- Relative Humidity fraction #3</p>
<p>40.02,     !- Moisture content #3</p>
<p>0.454,     !- Relative Humidity fraction #4</p>
<p>36.915,    !- Moisture content #4</p>
<p>0.6506,    !- Relative Humidity fraction #5</p>
<p>56.005,    !- Moisture content #5</p>
<p>0.655,     !- Relative Humidity fraction #6</p>
<p>52.325,    !- Moisture content #6</p>
<p>0.824,     !- Relative Humidity fraction #7</p>
<p>72.565,    !- Moisture content #7</p>
<p>0.8725,    !- Relative Humidity fraction #8</p>
<p>85.1,      !- Moisture content #8</p>
<p>0.924,     !- Relative Humidity fraction #9</p>
<p>91.08,     !- Moisture content #9</p>
<p>0.964,     !- Relative Humidity fraction #10</p>
<p>100.28;    !- Moisture content #10</p>
<h3 id="materialpropertyheatandmoisturetransfersuction">MaterialProperty:HeatAndMoistureTransfer:Suction</h3>
<p><strong>Advanced/Research Usage:</strong>This material property is used in conjunction with the CombinedHeatAndMoistureFiniteElement heat balance solution algorithm.</p>
<p>The suction data relates the liquid transport coefficient, under suction, to the water content of a material. A data point at zero water content is required. The liquid transport coefficient at the highest entered water content value is used for all liquid transport coefficient values above this water content. These coefficients are used by HAMT when the rain flag is set in the weather file.</p>
<h4 id="field-material-name_2">Field: Material Name</h4>
<p>This field is a unique reference name that the user assigns to a particular material. This name can then be referred to by other input data.</p>
<h4 id="field-number-of-suction-points">Field: Number of Suction points</h4>
<p>A maximum of 25 points can be specified.</p>
<h4 id="field-set-moisture-content-liquid-transport-coefficient">Field Set: Moisture Content-Liquid Transport Coefficient</h4>
<h4 id="field-moisture-content-x_1">Field: Moisture Content x</h4>
<p>The moisture content of the x<sup>th</sup> point. The units are [kg/m3].</p>
<h4 id="field-liquid-transport-coefficient-x">Field: Liquid Transport Coefficient x</h4>
<p>The Liquid Transport Coefficient of the x<sup>th</sup> point. The units are [m2/s].</p>
<p>Below is an example input for a material liquid transport coefficient under suction.</p>
<p>MaterialProperty:HeatAndMoistureTransfer:Suction,</p>
<p>Concrete,     !- Name</p>
<p>5,     !- Number of Suction points</p>
<p>0,     !- Moisture content 1</p>
<p>0,     !- Liquid Transport Coefficient 1</p>
<p>72,     !- Moisture content 2</p>
<p>0.0000000000741,     !- Liquid Transport Coefficient 2</p>
<p>85,     !- Moisture content 3</p>
<p>0.000000000253,     !- Liquid Transport Coefficient 3</p>
<p>100,     !- Moisture content 4</p>
<p>0.00000000101,     !- Liquid Transport Coefficient 4</p>
<p>118,     !- Moisture content 5</p>
<p>0.00000000128;     !- Liquid Transport Coefficient 5</p>
<h3 id="materialpropertyheatandmoisturetransferredistribution">MaterialProperty:HeatAndMoistureTransfer:Redistribution</h3>
<p><strong>Advanced/Research Usage:</strong>This material property is used in conjunction with the CombinedHeatAndMoistureFiniteElement heat balance solution algorithm.</p>
<p>The redistribution data relates the liquid transport coefficient to the water content of a material under normal conditions. A data point at zero water content is required. The liquid transport coefficient at the highest entered water content value is used for all liquid transport coefficient values above this water content. These coefficients are used by the Heat and Moisture Transfer algorithm when the rain flag is NOT set in the weather file.</p>
<h4 id="field-material-name_3">Field: Material Name</h4>
<p>This field is a unique reference name that the user assigns to a particular material. This name can then be referred to by other input data.</p>
<h4 id="field-number-of-redistribution-points">Field: Number of Redistribution points</h4>
<p>A maximum of 25 points can be specified.</p>
<h4 id="field-set-moisture-content-liquid-transport-coefficient_1">Field Set: Moisture Content-- Liquid Transport Coefficient</h4>
<h4 id="field-moisture-content-x_2">Field: Moisture Content x</h4>
<p>The moisture content of the x<sup>th</sup> point. The units are [kg/m3].</p>
<h4 id="field-liquid-transport-coefficient-x_1">Field: Liquid Transport Coefficient x</h4>
<p>The Liquid Transport Coefficient of the x<sup>th</sup> point. The units are [m2/s].</p>
<p>Below is an example input for the object.</p>
<p>MaterialProperty:HeatAndMoistureTransfer:Redistribution,</p>
<p>Concrete,     !- Name</p>
<p>5,     !- Number of Redistribution points</p>
<p>0,     !- Moisture content 1</p>
<p>0,     !- Liquid Transport Coefficient 1</p>
<p>72,     !- Moisture content 2</p>
<p>0.00000000000741,     !- Liquid Transport Coefficient 2</p>
<p>85,     !- Moisture content 3</p>
<p>0.0000000000253,     !- Liquid Transport Coefficient 3</p>
<p>100,     !- Moisture content 4</p>
<p>0.000000000101,     !- Liquid Transport Coefficient 4</p>
<p>118,     !- Moisture content 5</p>
<p>0.000000000128;     !- Liquid Transport Coefficient 5</p>
<h3 id="materialpropertyheatandmoisturetransferdiffusion">MaterialProperty:HeatAndMoistureTransfer:Diffusion</h3>
<p><strong>Advanced/Research Usage:</strong>This material property is used in conjunction with the CombinedHeatAndMoistureFiniteElement heat balance solution algorithm.</p>
<p>The MU data relates the vapor diffusion resistance factor (dimensionless) to the relative humidity as fraction(RH). A data point at zero RH is required. The vapor diffusion resistance factor at the highest entered relative humidity (RH) value is used for all vapor diffusion resistance factor values above this RH.  The relative humidity maximum value in fraction is 1.0.</p>
<h4 id="field-material-name_4">Field: Material Name</h4>
<p>This field is a unique reference name that the user assigns to a particular material. This name can then be referred to by other input data.</p>
<h4 id="field-number-of-data-pairs">Field: Number of Data Pairs</h4>
<p>A maximum of 25 pairs can be specified.</p>
<h4 id="field-set-relative-humidity-vapor-diffusion-resistance-factor">Field Set: Relative Humidity-Vapor Diffusion Resistance Factor</h4>
<h4 id="field-relative-humidity-fraction-35x">Field: Relative Humidity Fraction #x</h4>
<p>The moisture content of the x<sup>th</sup> pair. The relative humidity is entered as fraction, not in percent.</p>
<h4 id="field-vapor-diffusion-resistance-factor-35x">Field: Vapor Diffusion Resistance Factor #x</h4>
<p>The Liquid Transport Coefficient of the x<sup>th</sup> pair.</p>
<p>Below are some examples of the values for materials.</p>
<p>MaterialProperty:HeatAndMoistureTransfer:Diffusion,</p>
<p>Plywood,     !- Name</p>
<p>3,     !- Number of data Points</p>
<p>0,     !- Relative Humidity Fraction 1</p>
<p>700,     !- Water Vapor Diffusion Resistance Factor 1</p>
<p>0.5,     !- Relative Humidity Fraction 2</p>
<p>200,     !- Water Vapor Diffusion Resistance Factor 2</p>
<p>1,     !- Relative Humidity Fraction 3</p>
<p>20;     !- Water Vapor Diffusion Resistance Factor 3</p>
<p>MaterialProperty:HeatAndMoistureTransfer:Diffusion,</p>
<p>Concrete,     !- Name</p>
<p>1,     !- Number of Mu Points</p>
<p>0,     !- Relative Humidity Fraction 1</p>
<p>180;     !- Water Vapor Diffusion Resistance Factor 1</p>
<h3 id="materialpropertyheatandmoisturetransferthermalconductivity">MaterialProperty:HeatAndMoistureTransfer:ThermalConductivity</h3>
<p><strong>Advanced/Research Usage:</strong>This material property is used in conjunction with the CombinedHeatAndMoistureFiniteElement heat balance solution algorithm.</p>
<p>The thermal data relates the thermal conductivity [W/m-K] of a material to the moisture or water content [kg/m3]. A data point at zero water content is required. The thermal conductivity at the highest entered water content value is used for all thermal conductivity values above this water content. If this object is not defined for a material then the algorithm will use a constant value entered in the Material object for all water contents.</p>
<h4 id="field-material-name_5">Field: Material Name</h4>
<p>This field is a unique reference name that the user assigns to a particular material. This name can then be referred to by other input data.</p>
<h4 id="field-number-of-thermal-coordinates">Field: Number of Thermal Coordinates</h4>
<p>A maximum of 25 coordinates can be specified.</p>
<h4 id="field-set-moisture-content-thermal-conductivity">Field Set: Moisture Content- Thermal Conductivity</h4>
<h4 id="field-moisture-content-x_3">Field: Moisture Content x</h4>
<p>The moisture content of the x<sup>th</sup> coordinate. The units are [kg/m3]</p>
<h4 id="field-thermal-conductivity-x_1">Field: Thermal Conductivity x</h4>
<p>The Thermal Conductivity of the x<sup>th</sup> coordinate. The units are [W/m-K]</p>
<p>Below is an example of values for a material.</p>
<p>MaterialProperty:HeatAndMoistureTransfer:ThermalConductivity</p>
<p>Concrete,     !- Name</p>
<p>2,     !- Number of Thermal Coordinates</p>
<p>0,     !- Moisture content #1</p>
<p>1.6,     !- Thermal Conductivity #1</p>
<p>180,     !- Moisture content #2</p>
<p>2.602;     !- Thermal Conductivity #2</p>
<h3 id="heat-and-moisture-hamt-outputs">Heat and Moisture (HAMT) Outputs</h3>
<p>Zone,Average,HAMT Surface Average Water Content Ratio [kg/kg]</p>
<p>Zone,Average,HAMT Surface Inside Face Temperature [C]</p>
<p>Zone,Average,HAMT Surface Inside Face Relative Humidity [%]</p>
<p>Zone,Average,HAMT Surface Inside Face Vapor Pressure [Pa]</p>
<p>Zone,Average,HAMT Surface Outside Face Temperature [C]</p>
<p>Zone,Average,HAMT Surface Outside Face Relative Humidity [%]</p>
<p>Zone,Average,HAMT Surface Inside Face Relative Humidity [%]</p>
<h4 id="hamt-surface-average-water-content-ratio-kgkg">HAMT Surface Average Water Content Ratio [kg/kg]</h4>
<p>This output is the summed water content [kg/kg] of all cells in a surface expressed as a fraction of the mass of the water to the material mass.</p>
<h4 id="hamt-surface-inside-face-temperature-c">HAMT Surface Inside Face Temperature [C]</h4>
<p>This output is the temperature [C] on the internal “surface” of the surface.</p>
<h4 id="hamt-surface-inside-face-relative-humidity">HAMT Surface Inside Face Relative Humidity [%]</h4>
<h4 id="hamt-surface-inside-face-relative-humidity_1">HAMT Surface Inside Face Relative Humidity [%]</h4>
<p>This output is the relative humidity on the internal “surface” of the surface expressed as a percentage.</p>
<h4 id="hamt-surface-inside-face-vapor-pressure-pa">HAMT Surface Inside Face Vapor Pressure [Pa]</h4>
<p>This output is the vapor pressure [Pa] on the internal “surface” of the surface.</p>
<h4 id="hamt-surface-outside-face-temperature-c">HAMT Surface Outside Face Temperature [C]</h4>
<p>This output is the temperature on the external “surface” of the surface.</p>
<h4 id="hamt-surface-outside-face-relative-humidity">HAMT Surface Outside Face Relative Humidity [%]</h4>
<p>This output is the relative humidity on the external “surface” of the surface.</p>
<p>Zone,Average,HAMT Surface Temperature Cell N [C]</p>
<p>Zone,Average,HAMT Surface Water Content Cell N [kg/kg]</p>
<p>Zone,Average,HAMT Surface Relative Humidity Cell N [%]</p>
<p>Detailed profile data for the variables Temperature [C], Relative Humidity [%] and Water Content [kg/kg] within each surface can also be reported. To calculate the heat and moisture transfer through surfaces HAMT splits up surfaces into discrete cells. Each cell is composed of a single material and has a position within the surface. HAMT automatically assigns cells to construction objects so that there are more cells closer to boundaries between materials and also at the “surfaces” of the surface. It is not possible for users to define their own cells.</p>
<h4 id="hamt-surface-relative-humidity-cell-n">HAMT Surface Relative Humidity Cell &lt;N&gt; [%]</h4>
<p>This is the relative humidity of the cell in the surface.</p>
<h4 id="hamt-surface-temperature-cell-n-c">HAMT Surface Temperature Cell &lt;N&gt; [C]</h4>
<p>This is the temperature of the cell in the surface.</p>
<h4 id="hamt-surface-water-content-cell-n-kgkg">HAMT Surface Water Content Cell &lt;N&gt; [kg/kg]</h4>
<p>This is the relative water content of the cell in the surface.</p>
<p>Each surface is made from a particular construction. The construction-surface relationship is output by HAMT to the eplusout.eio file with the following format.</p>
<p>! &lt;HAMT cells&gt;, Surface Name, Construction Name, Cell Numbers</p>
<p>! &lt;HAMT origins&gt;, Surface Name, Construction Name, Cell origins (m)</p>
<p>The output also contains the HAMT cell origins and cell number for each construction – surface combination. The coordinate system origin is defined as the exterior surface of the construction. Users can select any one of the Temperature, Relative Humidity or Water Content variables for any cell to be reported, using the following naming scheme for the output variable.</p>
<p>HAMT Profile Construction &lt;Variable&gt; Cell &lt;Cell#&gt;</p>
<p>It is better to specify the “key” or Surface Name in this output.</p>
<p>So for example to output the temperature of the 10<sup>th</sup> cell in a surface, eg “East Wall” would require the following output variable.</p>
<p>Output:Variable,</p>
<p>East Wall,               !- Key Value</p>
<p>HAMT Profile Construction Temperature Cell 10,  !- Variable Name</p>
<p>Hourly;                  !- Reporting Frequency</p>
<p>By selecting a whole range of these reports and using the information in the eplusout.eio file it is possible to build up a temperature profile of the surface.</p>
<h3 id="materials-for-glass-windows-and-doors">Materials for Glass Windows and Doors</h3>
<p>All the materials for glass windows and doors have the prefix “WindowMaterial”. The following  WindowMaterial descriptions (Glazing, Glazing:RefractionExtinctionMethod, Gas, GasMixture, Shade, Screen and Blind) apply to glass windows and doors. The property definitions described herein for Glazing, Gas and GasMixture are supported by the National Fenestration Rating Council as standard.</p>
<p>“Front side” is the side of the layer opposite the zone in which the window is defined. “Back side” is the side closest to the zone in which the window is defined. Therefore, for exterior windows, “front side” is the side closest to the outdoors. For interior windows, “front side” is the side closest to the zone adjacent to the zone in which the window is defined.</p>
<p>The solar radiation transmitted by the window layers enters the zone and is a component of the zone load. The solar radiation absorbed in each solid layer (glass, shade, screen or blind) participates in the window layer heat balance calculation. The visible transmittance and reflectance properties of the window are used in the daylighting calculation.</p>
<h3 id="windowmaterialglazing">WindowMaterial:Glazing</h3>
<p>In the following, for exterior windows, “front side” is the side of the glass closest to the outside air and “back side” is the side closest to the zone the window is defined in. For interzone windows, “front side” is the side closest to the zone adjacent to the zone the window is defined in and “back side” is the side closest to the zone the window is defined in.</p>
<h4 id="field-name_29">Field: Name</h4>
<p>The name of the glass layer. It corresponds to a layer in a window construction.</p>
<h4 id="field-optical-data-type">Field: Optical Data Type</h4>
<p>Valid values for this field are SpectralAverage, Spectral, BSDF.</p>
<p>If Optical Data Type = SpectralAverage, the values you enter for solar transmittance and reflectance are assumed to be averaged over the solar spectrum, and the values you enter for visible transmittance and reflectance are assumed to be averaged over the solar spectrum and weighted by the response of  the human eye. There is an EnergyPlus Reference Data Set for WindowMaterial:Glazing that contains spectral average properties for many different types of glass.</p>
<p>If Optical Data Type = Spectral, then, in the following field, you must enter the name of a spectral data set defined with the WindowGlassSpectralData object. In this case, the values of  solar and visible transmittance and reflectance in the fields below should be blank.</p>
<p>If Optical Data Type = BSDF, the Construction:ComplexFenestrationState object must be used to define the window construction layers. The Construction:ComplexFenestrationState object contains references to the BSDF files which contain the optical properties of the Complex Fenestration layers. In this case,</p>
<h4 id="field-window-glass-spectral-data-set-name">Field: Window Glass Spectral Data Set Name</h4>
<p>If Optical Data Type = Spectral, this is the name of a spectral data set defined with a WindowGlassSpectralData object.</p>
<h4 id="field-thickness_1">Field: Thickness</h4>
<p>The surface-to-surface thickness of the glass (m).</p>
<h4 id="field-solar-transmittance-at-normal-incidence">Field: Solar Transmittance at Normal Incidence</h4>
<p>Transmittance at normal incidence averaged over the solar spectrum. Used only when Optical Data Type = SpectralAverage.</p>
<p>For uncoated glass, when alternative optical properties are available—such as thickness, solar index of refraction, and solar extinction coefficient—they can be converted to equivalent solar transmittance and reflectance values using the equations given in “Conversion from Alternative Specification of Glass Optical Properties.”)</p>
<h4 id="field-front-side-solar-reflectance-at-normal-incidence">Field: Front Side Solar Reflectance at Normal Incidence</h4>
<p>Front-side reflectance at normal incidence averaged over the solar spectrum. Used only when Optical Data Type = SpectralAverage.</p>
<h4 id="field-back-side-solar-reflectance-at-normal-incidence">Field: Back Side Solar Reflectance at Normal Incidence</h4>
<p>Back-side reflectance at normal incidence averaged over the solar spectrum. Used only when Optical Data Type = SpectralAverage.</p>
<h4 id="field-visible-transmittance-at-normal-incidence">Field: Visible Transmittance at Normal Incidence</h4>
<p>Transmittance at normal incidence averaged over the solar spectrum and weighted by the response of the human eye. Used only when Optical Data Type = SpectralAverage.</p>
<p>For uncoated glass, when alternative optical properties are available—such as thickness, visible index of refraction, and visible extinction coefficient—they can be converted to equivalent visible transmittance and reflectance values using the equations given in “Conversion from Alternative Specification of Glass Optical Properties.”)</p>
<h4 id="field-front-side-visible-reflectance-at-normal-incidence">Field: Front Side Visible Reflectance at Normal Incidence</h4>
<p>Front-side reflectance at normal incidence averaged over the solar spectrum and weighted by the response of the human eye. Used only when Optical Data Type = SpectralAverage.</p>
<h4 id="field-back-side-visible-reflectance-at-normal-incidence">Field: Back Side Visible Reflectance at Normal Incidence</h4>
<p>Back-side reflectance at normal incidence averaged over the solar spectrum and weighted by the response of the human eye. Used only when Optical Data Type = SpectralAverage.</p>
<h4 id="field-infrared-transmittance-at-normal-incidence">Field: Infrared Transmittance at Normal Incidence</h4>
<p>Long-wave transmittance at normal incidence.</p>
<h4 id="field-front-side-infrared-hemispherical-emissivity">Field: Front Side Infrared Hemispherical Emissivity</h4>
<p>Front-side long-wave emissivity.</p>
<h4 id="field-back-side-infrared-hemispherical-emissivity">Field: Back Side Infrared Hemispherical Emissivity</h4>
<p>Back-side long-wave emissivity.</p>
<h4 id="field-conductivity_1">Field: Conductivity</h4>
<p>Thermal conductivity (W/m-K).</p>
<h4 id="field-dirt-correction-factor-for-solar-and-visible-transmittance">Field: Dirt Correction Factor for Solar and Visible Transmittance</h4>
<p>This is a factor that corrects for the presence of dirt on the glass. The program multiplies the fields “Solar Transmittance at Normal Incidence” and “Visible Transmittance at Normal Incidence” by this factor if the material is used as the outer glass layer of an exterior window or glass door.<a href="#_ftn1">[1]</a> If the material is used as an inner glass layer (in double glazing, for example), the dirt correction factor is not applied because inner glass layers are assumed to be clean. Using a material with dirt correction factor &lt; 1.0 in the construction for an interior window will result in an error message.</p>
<p>Representative values of the dirt correction factor are shown in Table 7.</p>
<p>Table 7. Dirt Correction Factors</p>
<p>Type of Location</p>
<p>Angle of Glazing</p>
<p>Vertical</p>
<p>45<sup>O</sup></p>
<p>Horizontal</p>
<p>Non-industrial</p>
<p>0.9</p>
<p>0.8</p>
<p>0.7</p>
<p>Industrial</p>
<p>0.7</p>
<p>0.6</p>
<p>0.5</p>
<p>Very Dirty</p>
<p>0.6</p>
<p>0.5</p>
<p>0.4</p>
<p>From Appendix A, “Daylighting in Sports Halls, Report 2,” SportScotland, Nov. 2002
 (www.sportscotland.org.uk)</p>
<p>The default value of the dirt correction factor is 1.0, which means the glass is clean.</p>
<p>It is assumed that dirt, if present, has no effect on the IR properties of the glass.</p>
<h4 id="field-solar-diffusing">Field: Solar Diffusing</h4>
<p>Takes values No (the default) and Yes. If No, the glass is transparent and beam solar radiation incident on the glass is transmitted as beam radiation with no diffuse component. If Yes, the glass is translucent and beam solar radiation incident on the glass is transmitted as hemispherically diffuse radiation with no beam component.<a href="#_ftn2">[2]</a> See Figure 10. Solar Diffusing = Yes should only be used on the <em>innermost</em> pane of glass in an exterior window; it does not apply to interior windows.</p>
<p>For both Solar Diffusing = No and Yes, beam is reflected as beam with no diffuse component (see Figure 10). Solar Diffusing cannot be used with Window Shading Control devices (except Switchable Glazing). When attempted, the window property will be set to No for Solar Diffusing. The Surface Details report will reflect the override.</p>
<p>If, in the Building object, Solar Distribution = FullInteriorAndExterior, use of Solar Diffusing = Yes for glass in an exterior window will change the distribution of interior solar radiation from the window. The result is that beam solar radiation that would be transmitted by a transparent window and get absorbed by particular interior surfaces will be diffused by a translucent window and be spread over more interior surfaces. This can change the time dependence of heating and cooling loads in the zone.</p>
<p>In a zone with Daylighting:Detailed, translucent glazing---which is often used in skylights---will provide a more uniform daylight illuminance over the zone and will avoid patches of sunlight on the floor.</p>
<p><img alt="" src="../../InputOutputReference/media/image025.svg" /></p>
<p>Figure 10. Comparison between transmittance properties of transparent glass (Solar Diffusing = No) and translucent glass (Solar Diffusing = Yes).</p>
<h4 id="field-youngs-modulus">Field: Young’s modulus</h4>
<p>A measure of the stiffness of an elastic material.  It is defined as the ratio of the unaxial stress over the uniaxial strain in the range of stress in which Hooke’s Law holds. It is used only with complex fenestration systems defined through the Construction:ComplexFenestrationState object. The default value for glass is 7.2e10 Pa.</p>
<h4 id="field-poissons-ratio">Field: Poisson’s ratio</h4>
<p>The ratio, when a sample object is stretched, of the contraction or transverse strain (perpendicular to the applied load), to the extension or axial strain (in the direction of the applied load). This value is used only with complex fenestration systems defined through the Construction:ComplexFenestrationState object. The default value for glass is 0.22.</p>
<p>IDF examples of Spectral average and using a Spectral data set:</p>
<p>MATERIAL:WINDOWGLASS, GLASS - CLEAR SHEET 1 / 8 IN,</p>
<p>SpectralAverage, ! Optical data type</p>
<p>0.003, ! Thickness {m} 1/8"</p>
<p>0.850, ! Solar transmittance at normal incidence</p>
<p>0.075, ! Solar reflectance at normal incidence: front side</p>
<p>0.075, ! Solar reflectance at normal incidence: back side</p>
<p>0.901, ! Visible transmittance at normal incidence</p>
<p>0.081, ! Visible reflectance at normal incidence: front side</p>
<p>0.081, ! Visible reflectance at normal incidence: back side</p>
<p>0.0,   ! IR transmittance at normal incidence</p>
<p>0.84,  ! IR hemispherical emissivity: front side</p>
<p>0.84,  ! IR hemispherical emissivity: back side</p>
<p>0.9;   ! Conductivity {W/m-K}</p>
<p>WindowMaterial:Glazing ,SPECTRAL GLASS INNER PANE, ! Material name</p>
<p>Spectral, ! Optical data type {SpectralAverage or Spectral}</p>
<p>TestSpectralDataSet, ! Name of spectral data set</p>
<p>0.0099, ! Thickness {m}</p>
<p>,  ! Solar transmittance at normal incidence</p>
<p>,  ! Solar reflectance at normal incidence: front side</p>
<p>,  ! Solar reflectance at normal incidence: back side</p>
<p>,  ! Visible transmittance at normal incidence</p>
<p>,  ! Visible reflectance at normal incidence: front side</p>
<p>,  ! Visible reflectance at normal incidence: back side</p>
<p>0.0,   ! IR transmittance at normal incidence</p>
<p>0.84,  ! IR emissivity: front side</p>
<p>0.84,  ! IR emissivity: back side</p>
<p>0.798; ! Conductivity {W/m-K}</p>
<p>IDF example of Spectral Data Type = BSDF</p>
<p>WindowMaterial:Glazing,</p>
<p>Glass_5012_Layer,        !- Layer name : CLEAR_6.PPG</p>
<p>BSDF,                    !- Optical Data Type</p>
<p>,                        !- Spectral Data name</p>
<p>0.005664,                !- Thickness</p>
<p>,                        !- Solar Transmittance</p>
<p>,                        !- Solar Front Reflectance</p>
<p>,                        !- Solar Back Reflectance</p>
<p>,                        !- Visible Transmittance</p>
<p>,                        !- Visible Front Reflectance</p>
<p>,                        !- Visible Back reflectance</p>
<p>0.000000,                !- IR Transmittance</p>
<p>0.840000,                !-Front Emissivity</p>
<p>0.840000,                !-Back Emissivity</p>
<p>1.000000,                !-Conductivity</p>
<p>,                        !-Dirt Correction Factor for Sol/Vis Transmittance</p>
<p>,                        !-Solar Diffusing</p>
<p>7.2e10,                  !-Young’s modulus</p>
<p>0.22;                    !-Poisson’s ratio</p>
<h3 id="windowmaterialglazingrefractionextinctionmethod">WindowMaterial:Glazing:RefractionExtinctionMethod</h3>
<p>This is an alternative way of specifying glass properties. Index of refraction and extinction coefficient are given instead of the transmittance and reflectance values used in WindowMaterial:Glazing. However, unlike WindowMaterial:Glazing, WindowMaterial:Glazing:RefractionExtinctionMethod is restricted to cases where the front and back optical properties of the glass are the same. This means it cannot be used for glass with a coating on one side. In that case WindowMaterial:Glazing should be used. Also, unlike WindowMaterial:Glazing, WindowMaterial:Glazing:RefractionExtinctionMethod does not allow input of glass wavelength-by-wavelength (spectral) properties.</p>
<h4 id="field-name_30">Field: Name</h4>
<p>The name of the glass layer. It corresponds to a layer in a window construction.</p>
<h4 id="field-thickness_2">Field: Thickness</h4>
<p>The surface-to-surface thickness of the glass (m).</p>
<h4 id="field-solar-index-of-refraction">Field: Solar Index of Refraction</h4>
<p>Index of refraction averaged over the solar spectrum.</p>
<h4 id="field-solar-extinction-coefficient">Field: Solar Extinction Coefficient</h4>
<p>Extinction coefficient averaged over the solar spectrum (m<sup>-1</sup>).</p>
<h4 id="field-visible-index-of-refraction">Field: Visible Index of Refraction</h4>
<p>Index of refraction averaged over the solar spectrum and weighted by the response of the human eye.</p>
<h4 id="field-visible-extinction-coefficient">Field: Visible Extinction Coefficient</h4>
<p>Extinction coefficient averaged over the solar spectrum and weighted by the response of the human eye (m<sup>-1</sup>).</p>
<h4 id="field-infrared-transmittance-at-normal-incidence_1">Field: Infrared Transmittance at Normal Incidence</h4>
<p>Long-wave transmittance at normal incidence.</p>
<h4 id="field-infrared-hemispherical-emissivity">Field: Infrared Hemispherical Emissivity</h4>
<p>Long-wave hemispherical emissivity, assumed the same on both sides of the glass.</p>
<h4 id="field-conductivity_2">Field: Conductivity</h4>
<p>Thermal conductivity (W/m-K).</p>
<h4 id="field-dirt-correction-factor-for-solar-and-visible-transmittance_1">Field: Dirt Correction Factor for Solar and Visible Transmittance</h4>
<p>This is a factor that corrects for the presence of dirt on the glass. It multiplies the solar and visible transmittance at normal Incidence (which the program calculates from the input values of thickness, solar index of refraction, solar extinction coefficient, etc.) if the material is used as the outer glass layer of an exterior window or glass door. If the material is used as an inner glass layer (in double glazing, for example), the dirt correction factor is not applied because inner glass layers are assumed to be clean. Using a material with dirt correction factor &lt; 1.0 in the construction for an interior window will result in an error message.</p>
<p>Representative values of the direct correction factor are shown in Table 7.</p>
<p>The default value of the dirt correction factor is 1.0, which means the glass is clean. It is assumed that dirt, if present, has no effect on the IR properties of the glass.</p>
<h4 id="field-solar-diffusing_1">Field: Solar Diffusing</h4>
<p>Takes values No (the default) and Yes. If No, the glass is transparent. If Yes, the glass is translucent and beam solar radiation incident on the glass is transmitted as hemispherically diffuse radiation with no beam component. Solar Diffusing = Yes should only be used on the innermost pane of glass in an exterior window; it does not apply to interior windows.</p>
<p>If, in the Building object, Solar Distribution = FullInteriorAndExterior, use of Solar Diffusing = Yes for glass in an exterior window will change the distribution of interior solar radiation from the window. The result is that beam solar radiation that would be transmitted by a transparent window and get absorbed by particular interior surfaces will be diffused by a translucent window and be spread over more interior surfaces. This can change the time dependence of heating and cooling loads in the zone.</p>
<p>In a zone with Daylighting:Detailed, translucent glazing, which is often used in skylights, will provide a more uniform daylight illuminance over the zone and will avoid patches of sunlight on the floor.</p>
<p>An IDF example:</p>
<p>WindowMaterial:Glazing:RefractionExtinctionMethod,</p>
<p>4MM CLEAR GLASS, !- Material name</p>
<p>0.004, !- Thickness {m}</p>
<p>1.526, !- Solar index of refraction</p>
<p>30.0 , !- Solar extinction coefficient (1/m)</p>
<p>1.526, !- Visible index of refraction</p>
<p>30.0 , !- Visible extinction coefficient (1/m)</p>
<p>0.0,   !- IR transmittance at normal incidence</p>
<p>0.84,  !- IR emissivity</p>
<p>0.9;   !- Conductivity {W/m-K}</p>
<h3 id="glass-optical-properties-conversion">Glass Optical Properties Conversion</h3>
<h4 id="conversion-from-glass-optical-properties-specified-as-index-of-refraction-and-transmittance-at-normal-incidence">Conversion from Glass Optical Properties Specified as Index of Refraction and Transmittance at Normal Incidence</h4>
<p>The optical properties of uncoated glass are sometimes specified by index of refraction, <em>n</em>,<em>
</em> and transmittance at normal incidence, <em>T</em>.</p>
<p>The following equations show how to convert from this set of values to the transmittance and reflectance values required by WindowMaterial:Glazing. These equations apply only to uncoated glass, and can be used to convert either spectral-average solar properties or spectral-average visible properties (in general, <em>n</em> and <em>T</em> are different for the solar and visible). Note that since the glass is uncoated, the front and back reflectances are the same and equal to the <em>R</em> that is solved for in the following equations.</p>
<p>Given <em>n</em> and <em>T</em>, find <em>R</em>:</p>
<div>\[\begin{array}{l}r = {\left( {\frac{{n - 1}}{{n + 1}}} \right)^2}\\\tau  = \frac{{{{\left[ {{{(1 - r)}^4} + 4{r^2}{T^2}} \right]}^{1/2}} - {{(1 - r)}^2}}}{{2{r^2}T}}\\R = r + \frac{{{{(1 - r)}^2}r{\tau ^2}}}{{1 - {r^2}{\tau ^2}}}\end{array}\]</div>

<p><strong>Example:</strong></p>
<p><em>T</em> = 0.86156</p>
<p><em>n</em> = 1.526</p>
<div>\[\begin{array}{l}r = {\left( {\frac{{1.526 - 1}}{{1.526 + 1}}} \right)^2}\\\tau  = 0.93974\\R = 0.07846\end{array}\]</div>

<h3 id="windowmaterialglazinggroupthermochromic">WindowMaterial:GlazingGroup:Thermochromic</h3>
<p>Thermochromic (TC) materials have active, reversible optical properties that vary with temperature. Thermochromic windows are adaptive window systems for incorporation into building envelopes. Thermochromic windows respond by absorbing sunlight and turning the sunlight energy into heat. As the thermochromic film warms it changes its light transmission level from less absorbing to more absorbing. The more sunlight it absorbs the lower the light level going through it. By using the suns own energy the window adapts based solely on the directness and amount of sunlight. Thermochromic materials will normally reduce optical transparency by absorption and/or reflection, and are specular (maintaining vision).</p>
<p>A thermochromic window is defined with a Construction object which references a special layer defined with a WindowMaterial:GlazingGroup:Thermochromic object. The WindowMaterial:GlazingGroup:Thermochromic object further references a series of WindowMaterial:Glazing objects corresponding to each specification temperature of the TC layer.</p>
<p>This object specifies a layer of thermochromic glass, part of a thermochromic window. An example file ThermochromicWindow.idf is included in the EnergyPlus installation.</p>
<h4 id="field-name_31">Field: Name</h4>
<p>A unique user assigned name for a particular thermochromic glass material.</p>
<h4 id="field-set-optical-data-temperature-window-material-glazing-name-is-extensible">Field Set (Optical Data Temperature, Window Material Glazing Name) is extensible.</h4>
<h4 id="fieldoptical-data-temperature-n">Field:Optical Data Temperature &lt;N&gt;</h4>
<p>The temperature of the TC glass layer corresponding to the optical data of the TC layer. Unit is °C.</p>
<h4 id="field-window-material-glazing-name-n">Field: Window Material Glazing Name &lt;N&gt;</h4>
<p>The window glazing (defined with WindowMaterial:Glazing) name that provides the TC glass layer performance at the above specified temperature.</p>
<p>IDF Examples</p>
<p>Construction,</p>
<p>window_const,             !- Name</p>
<p>Usual Glass,              !- Layer 1</p>
<p>AIR 6MM,                  !- Layer 2</p>
<p>TCGlazings,               !- Layer 3</p>
<p>AIR 6MM,                  !- Layer 4</p>
<p>Usual Glass;              !- Layer 5</p>
<p>WindowMaterial:Gas,</p>
<p>AIR 6MM,                 !- Name</p>
<p>Air,                     !- Gas Type</p>
<p>0.0063;                  !- Thickness {m}</p>
<p>! Added for thermochromic glazings</p>
<p>WindowMaterial:GlazingGroup:Thermochromic,</p>
<p>TCGlazings,</p>
<p>0 ,  TCGlazing0,</p>
<p>20,  TCGlazing20,</p>
<p>25,  TCGlazing25,</p>
<p>30,  TCGlazing30,</p>
<p>35,  TCGlazing35,</p>
<p>40,  TCGlazing40,</p>
<p>45,  TCGlazing45,</p>
<p>50,  TCGlazing50,</p>
<p>55,  TCGlazing55,</p>
<p>60,  TCGlazing60,</p>
<p>65,  TCGlazing65,</p>
<p>75,  TCGlazing75,</p>
<p>85,  TCGlazing85;</p>
<p>WindowMaterial:Glazing,</p>
<p>TCGlazing0,  !- Name</p>
<p>SpectralAverage,  !- Optical Data Type</p>
<p>,        !- Window Glass Spectral Data Set Name</p>
<p>0.0030,  !- Thickness</p>
<p>0.2442,  !- Solar Transmittance at Normal Incidence</p>
<p>0.7058,  !- Front Side Solar Reflectance at Normal Incidence</p>
<p>0.7058,  !- Back Side Solar Reflectance at Normal Incidence</p>
<p>0.3192,  !- Visible Transmittance at Normal Incidence</p>
<p>0.6308,  !- Front Side Visible Reflectance at Normal Incidence</p>
<p>0.6308,  !- Back Side Visible Reflectance at Normal Incidence</p>
<p>0.0000,  !- Infrared Transmittance at Normal Incidence</p>
<p>0.9000,  !- Front Side Infrared Hemispherical Emissivity</p>
<p>0.9000,  !- Back Side Infrared Hemispherical Emissivity</p>
<p>0.0199,  !- Conductivity</p>
<p>1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance</p>
<p>No;      !- Solar Diffusing</p>
<p>WindowMaterial:Glazing,</p>
<p>TCGlazing20,  !- Name</p>
<p>SpectralAverage,  !- Optical Data Type</p>
<p>,        !- Window Glass Spectral Data Set Name</p>
<p>0.0030,  !- Thickness</p>
<p>0.2442,  !- Solar Transmittance at Normal Incidence</p>
<p>0.7058,  !- Front Side Solar Reflectance at Normal Incidence</p>
<p>0.7058,  !- Back Side Solar Reflectance at Normal Incidence</p>
<p>0.3192,  !- Visible Transmittance at Normal Incidence</p>
<p>0.6308,  !- Front Side Visible Reflectance at Normal Incidence</p>
<p>0.6308,  !- Back Side Visible Reflectance at Normal Incidence</p>
<p>0.0000,  !- Infrared Transmittance at Normal Incidence</p>
<p>0.9000,  !- Front Side Infrared Hemispherical Emissivity</p>
<p>0.9000,  !- Back Side Infrared Hemispherical Emissivity</p>
<p>0.0199,  !- Conductivity</p>
<p>1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance</p>
<p>No;      !- Solar Diffusing</p>
<p>WindowMaterial:Glazing,</p>
<p>TCGlazing25,  !- Name</p>
<p>SpectralAverage,  !- Optical Data Type</p>
<p>,        !- Window Glass Spectral Data Set Name</p>
<p>0.0030,  !- Thickness</p>
<p>0.2442,  !- Solar Transmittance at Normal Incidence</p>
<p>0.7058,  !- Front Side Solar Reflectance at Normal Incidence</p>
<p>0.7058,  !- Back Side Solar Reflectance at Normal Incidence</p>
<p>0.3192,  !- Visible Transmittance at Normal Incidence</p>
<p>0.6308,  !- Front Side Visible Reflectance at Normal Incidence</p>
<p>0.6308,  !- Back Side Visible Reflectance at Normal Incidence</p>
<p>0.0000,  !- Infrared Transmittance at Normal Incidence</p>
<p>0.9000,  !- Front Side Infrared Hemispherical Emissivity</p>
<p>0.9000,  !- Back Side Infrared Hemispherical Emissivity</p>
<p>0.0199,  !- Conductivity</p>
<p>1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance</p>
<p>No;      !- Solar Diffusing</p>
<p>WindowMaterial:Glazing,</p>
<p>TCGlazing30,  !- Name</p>
<p>SpectralAverage,  !- Optical Data Type</p>
<p>,        !- Window Glass Spectral Data Set Name</p>
<p>0.0030,  !- Thickness</p>
<p>0.2442,  !- Solar Transmittance at Normal Incidence</p>
<p>0.7058,  !- Front Side Solar Reflectance at Normal Incidence</p>
<p>0.7058,  !- Back Side Solar Reflectance at Normal Incidence</p>
<p>0.3192,  !- Visible Transmittance at Normal Incidence</p>
<p>0.6308,  !- Front Side Visible Reflectance at Normal Incidence</p>
<p>0.6308,  !- Back Side Visible Reflectance at Normal Incidence</p>
<p>0.0000,  !- Infrared Transmittance at Normal Incidence</p>
<p>0.9000,  !- Front Side Infrared Hemispherical Emissivity</p>
<p>0.9000,  !- Back Side Infrared Hemispherical Emissivity</p>
<p>0.0199,  !- Conductivity</p>
<p>1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance</p>
<p>No;      !- Solar Diffusing</p>
<p>WindowMaterial:Glazing,</p>
<p>TCGlazing35,  !- Name</p>
<p>SpectralAverage,  !- Optical Data Type</p>
<p>,        !- Window Glass Spectral Data Set Name</p>
<p>0.0030,  !- Thickness</p>
<p>0.2442,  !- Solar Transmittance at Normal Incidence</p>
<p>0.7058,  !- Front Side Solar Reflectance at Normal Incidence</p>
<p>0.7058,  !- Back Side Solar Reflectance at Normal Incidence</p>
<p>0.3192,  !- Visible Transmittance at Normal Incidence</p>
<p>0.6308,  !- Front Side Visible Reflectance at Normal Incidence</p>
<p>0.6308,  !- Back Side Visible Reflectance at Normal Incidence</p>
<p>0.0000,  !- Infrared Transmittance at Normal Incidence</p>
<p>0.9000,  !- Front Side Infrared Hemispherical Emissivity</p>
<p>0.9000,  !- Back Side Infrared Hemispherical Emissivity</p>
<p>0.0199,  !- Conductivity</p>
<p>1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance</p>
<p>No;      !- Solar Diffusing</p>
<p>WindowMaterial:Glazing,</p>
<p>TCGlazing40,  !- Name</p>
<p>SpectralAverage,  !- Optical Data Type</p>
<p>,        !- Window Glass Spectral Data Set Name</p>
<p>0.0030,  !- Thickness</p>
<p>0.2442,  !- Solar Transmittance at Normal Incidence</p>
<p>0.7058,  !- Front Side Solar Reflectance at Normal Incidence</p>
<p>0.7058,  !- Back Side Solar Reflectance at Normal Incidence</p>
<p>0.3192,  !- Visible Transmittance at Normal Incidence</p>
<p>0.6308,  !- Front Side Visible Reflectance at Normal Incidence</p>
<p>0.6308,  !- Back Side Visible Reflectance at Normal Incidence</p>
<p>0.0000,  !- Infrared Transmittance at Normal Incidence</p>
<p>0.9000,  !- Front Side Infrared Hemispherical Emissivity</p>
<p>0.9000,  !- Back Side Infrared Hemispherical Emissivity</p>
<p>0.0199,  !- Conductivity</p>
<p>1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance</p>
<p>No;      !- Solar Diffusing</p>
<p>WindowMaterial:Glazing,</p>
<p>TCGlazing45,  !- Name</p>
<p>SpectralAverage,  !- Optical Data Type</p>
<p>,        !- Window Glass Spectral Data Set Name</p>
<p>0.0030,  !- Thickness</p>
<p>0.2442,  !- Solar Transmittance at Normal Incidence</p>
<p>0.7058,  !- Front Side Solar Reflectance at Normal Incidence</p>
<p>0.7058,  !- Back Side Solar Reflectance at Normal Incidence</p>
<p>0.3192,  !- Visible Transmittance at Normal Incidence</p>
<p>0.6308,  !- Front Side Visible Reflectance at Normal Incidence</p>
<p>0.6308,  !- Back Side Visible Reflectance at Normal Incidence</p>
<p>0.0000,  !- Infrared Transmittance at Normal Incidence</p>
<p>0.9000,  !- Front Side Infrared Hemispherical Emissivity</p>
<p>0.9000,  !- Back Side Infrared Hemispherical Emissivity</p>
<p>0.0199,  !- Conductivity</p>
<p>1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance</p>
<p>No;      !- Solar Diffusing</p>
<p>WindowMaterial:Glazing,</p>
<p>TCGlazing50,  !- Name</p>
<p>SpectralAverage,  !- Optical Data Type</p>
<p>,        !- Window Glass Spectral Data Set Name</p>
<p>0.0030,  !- Thickness</p>
<p>0.2442,  !- Solar Transmittance at Normal Incidence</p>
<p>0.7058,  !- Front Side Solar Reflectance at Normal Incidence</p>
<p>0.7058,  !- Back Side Solar Reflectance at Normal Incidence</p>
<p>0.3192,  !- Visible Transmittance at Normal Incidence</p>
<p>0.6308,  !- Front Side Visible Reflectance at Normal Incidence</p>
<p>0.6308,  !- Back Side Visible Reflectance at Normal Incidence</p>
<p>0.0000,  !- Infrared Transmittance at Normal Incidence</p>
<p>0.9000,  !- Front Side Infrared Hemispherical Emissivity</p>
<p>0.9000,  !- Back Side Infrared Hemispherical Emissivity</p>
<p>0.0199,  !- Conductivity</p>
<p>1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance</p>
<p>No;      !- Solar Diffusing</p>
<p>WindowMaterial:Glazing,</p>
<p>TCGlazing55,  !- Name</p>
<p>SpectralAverage,  !- Optical Data Type</p>
<p>,        !- Window Glass Spectral Data Set Name</p>
<p>0.0030,  !- Thickness</p>
<p>0.2442,  !- Solar Transmittance at Normal Incidence</p>
<p>0.7058,  !- Front Side Solar Reflectance at Normal Incidence</p>
<p>0.7058,  !- Back Side Solar Reflectance at Normal Incidence</p>
<p>0.3192,  !- Visible Transmittance at Normal Incidence</p>
<p>0.6308,  !- Front Side Visible Reflectance at Normal Incidence</p>
<p>0.6308,  !- Back Side Visible Reflectance at Normal Incidence</p>
<p>0.0000,  !- Infrared Transmittance at Normal Incidence</p>
<p>0.9000,  !- Front Side Infrared Hemispherical Emissivity</p>
<p>0.9000,  !- Back Side Infrared Hemispherical Emissivity</p>
<p>0.0199,  !- Conductivity</p>
<p>1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance</p>
<p>No;      !- Solar Diffusing</p>
<p>WindowMaterial:Glazing,</p>
<p>TCGlazing60,  !- Name</p>
<p>SpectralAverage,  !- Optical Data Type</p>
<p>,        !- Window Glass Spectral Data Set Name</p>
<p>0.0030,  !- Thickness</p>
<p>0.2442,  !- Solar Transmittance at Normal Incidence</p>
<p>0.7058,  !- Front Side Solar Reflectance at Normal Incidence</p>
<p>0.7058,  !- Back Side Solar Reflectance at Normal Incidence</p>
<p>0.3192,  !- Visible Transmittance at Normal Incidence</p>
<p>0.6308,  !- Front Side Visible Reflectance at Normal Incidence</p>
<p>0.6308,  !- Back Side Visible Reflectance at Normal Incidence</p>
<p>0.0000,  !- Infrared Transmittance at Normal Incidence</p>
<p>0.9000,  !- Front Side Infrared Hemispherical Emissivity</p>
<p>0.9000,  !- Back Side Infrared Hemispherical Emissivity</p>
<p>0.0199,  !- Conductivity</p>
<p>1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance</p>
<p>No;      !- Solar Diffusing</p>
<p>WindowMaterial:Glazing,</p>
<p>TCGlazing65,  !- Name</p>
<p>SpectralAverage,  !- Optical Data Type</p>
<p>,        !- Window Glass Spectral Data Set Name</p>
<p>0.0030,  !- Thickness</p>
<p>0.2442,  !- Solar Transmittance at Normal Incidence</p>
<p>0.7058,  !- Front Side Solar Reflectance at Normal Incidence</p>
<p>0.7058,  !- Back Side Solar Reflectance at Normal Incidence</p>
<p>0.3192,  !- Visible Transmittance at Normal Incidence</p>
<p>0.6308,  !- Front Side Visible Reflectance at Normal Incidence</p>
<p>0.6308,  !- Back Side Visible Reflectance at Normal Incidence</p>
<p>0.0000,  !- Infrared Transmittance at Normal Incidence</p>
<p>0.9000,  !- Front Side Infrared Hemispherical Emissivity</p>
<p>0.9000,  !- Back Side Infrared Hemispherical Emissivity</p>
<p>0.0199,  !- Conductivity</p>
<p>1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance</p>
<p>No;      !- Solar Diffusing</p>
<p>WindowMaterial:Glazing,</p>
<p>TCGlazing75,  !- Name</p>
<p>SpectralAverage,  !- Optical Data Type</p>
<p>,        !- Window Glass Spectral Data Set Name</p>
<p>0.0030,  !- Thickness</p>
<p>0.2442,  !- Solar Transmittance at Normal Incidence</p>
<p>0.7058,  !- Front Side Solar Reflectance at Normal Incidence</p>
<p>0.7058,  !- Back Side Solar Reflectance at Normal Incidence</p>
<p>0.3192,  !- Visible Transmittance at Normal Incidence</p>
<p>0.6308,  !- Front Side Visible Reflectance at Normal Incidence</p>
<p>0.6308,  !- Back Side Visible Reflectance at Normal Incidence</p>
<p>0.0000,  !- Infrared Transmittance at Normal Incidence</p>
<p>0.9000,  !- Front Side Infrared Hemispherical Emissivity</p>
<p>0.9000,  !- Back Side Infrared Hemispherical Emissivity</p>
<p>0.0199,  !- Conductivity</p>
<p>1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance</p>
<p>No;      !- Solar Diffusing</p>
<p>WindowMaterial:Glazing,</p>
<p>TCGlazing85,  !- Name</p>
<p>SpectralAverage,  !- Optical Data Type</p>
<p>,        !- Window Glass Spectral Data Set Name</p>
<p>0.0030,  !- Thickness</p>
<p>0.2442,  !- Solar Transmittance at Normal Incidence</p>
<p>0.7058,  !- Front Side Solar Reflectance at Normal Incidence</p>
<p>0.7058,  !- Back Side Solar Reflectance at Normal Incidence</p>
<p>0.3192,  !- Visible Transmittance at Normal Incidence</p>
<p>0.6308,  !- Front Side Visible Reflectance at Normal Incidence</p>
<p>0.6308,  !- Back Side Visible Reflectance at Normal Incidence</p>
<p>0.0000,  !- Infrared Transmittance at Normal Incidence</p>
<p>0.9000,  !- Front Side Infrared Hemispherical Emissivity</p>
<p>0.9000,  !- Back Side Infrared Hemispherical Emissivity</p>
<p>0.0199,  !- Conductivity</p>
<p>1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance</p>
<p>No;      !- Solar Diffusing</p>
<h3 id="windowmaterialglazinggroupthermochromic-outputs">WindowMaterial:GlazingGroup:Thermochromic Outputs</h3>
<h4 id="surface-window-thermochromic-layer-temperature-c">Surface Window Thermochromic Layer Temperature [C]</h4>
<p>The temperature of the TC glass layer of a TC window at each time step.</p>
<h4 id="surface-window-thermochromic-layer-property-specification-temperature-c">Surface Window Thermochromic Layer Property Specification Temperature [C]</h4>
<p>The temperature under which the optical data of the TC glass layer are specified.</p>
<p>The overall properties (U-factor/SHGC/VT) of the thermochromic windows at different specification temperatures are reported in the EIO file. These window constructions are created by EnergyPlus during run time. They have similar names with suffix “_TC_XX” where XX represents a specification temperature.</p>
<h3 id="windowmaterialgas">WindowMaterial:Gas</h3>
<p>This object specifies the properties of the gas between the panes of a multi-pane window. Gas Type = Custom allows you to specify the properties of gases other than air, Argon, Krypton or Xenon. There is an EnergyPlus Reference Data Set for Material:WindowGas that contains several types of gas of different thicknesses. See Material:WindowGasMixture for the case that the gas fill is a mixture of different gases.</p>
<h4 id="field-name_32">Field: Name</h4>
<p>The name of the gas fill. It refers to a layer in a window construction.</p>
<h4 id="field-gas-type">Field: Gas Type</h4>
<p>The type of gas. The choices are Air, Argon, Krypton, or Xenon. If Gas Type = Custom you can use Conductivity Coefficient A, etc. to specify the properties of a different type of gas.</p>
<h4 id="field-thickness_3">Field: Thickness</h4>
<p>The thickness (m) of the gas layer.</p>
<h4 id="properties-for-custom-gas-types">Properties for Custom Gas Types</h4>
<p>The following entries are used only if Gas Type = Custom. The A and B coefficients are those in the following expression that gives a property value as a function of temperature in degrees K:</p>
<div>\[Property = Coefficien{t_A} + Coefficien{t_B}*Temperatur{e_K}\]</div>

<h4 id="field-conductivity-coefficient-a">Field: Conductivity Coefficient A</h4>
<p>The A coefficient for gas conductivity (W/m-K). Used only if Gas Type = Custom.</p>
<h4 id="field-conductivity-coefficient-b">Field: Conductivity Coefficient B</h4>
<p>The B coefficient for gas conductivity (W/m-K<sup>2</sup>). Used only if Gas Type = Custom.</p>
<h4 id="field-conductivity-coefficient-c">Field: Conductivity Coefficient C</h4>
<p>The C coefficient for gas conductivity (W/m-K<sup>3</sup>).  Used only if Gas Type = Custom.</p>
<h4 id="field-viscosity-coefficient-a">Field: Viscosity Coefficient A</h4>
<p>The A coefficient for gas viscosity (kg/m-s). Used only if Gas Type = Custom.</p>
<h4 id="field-viscosity-coefficient-b">Field: Viscosity Coefficient B</h4>
<p>The B coefficient for gas viscosity (kg/m-s-K). Used only if Gas Type = Custom.</p>
<h4 id="field-viscosity-coefficient-c">Field: Viscosity Coefficient C</h4>
<p>The C coefficient for gas viscosity (kg/m-s-K<sup>2</sup>).  Used only if Gas Type = Custom.</p>
<h4 id="field-specific-heat-coefficient-a">Field: Specific Heat Coefficient A</h4>
<p>The A coefficient for gas specific heat (J/kg-K). Used only if Gas Type = Custom.</p>
<h4 id="field-specific-heat-coefficient-b">Field: Specific Heat Coefficient B</h4>
<p>The B coefficient for gas specific heat (J/kg-K<sup>2</sup>). Used only if Gas Type = Custom.</p>
<h4 id="field-specific-heat-coefficient-c">Field: Specific Heat Coefficient C</h4>
<p>The C coefficient for gas specific heat (J/kg-K<sup>3</sup>).  Used only if Gas Type = Custom.</p>
<h4 id="field-specific-heat-ratio">Field: Specific Heat Ratio</h4>
<p>The specific heat ratio for gas.  Used only if Gas Type = Custom.</p>
<h4 id="field-molecular-weight">Field: Molecular Weight</h4>
<p>The molecular weight for gas.  The molecular weight is the mass of 1 mol of the substance.  This has a numerical value which is the average molecular mass of the molecules in the substance multiplied by Avogadro’s constant. (kg/kmol) (Shown in the IDD as g/mol for consistency)</p>
<h4 id="field-specific-heat-ratio_1">Field: Specific Heat Ratio</h4>
<p>The specific heat ratio for gas.  The specific heat ratio of a gas is the ratio of the specific heat at contant pressure, to the specific heat at constant volume.  Used only if Gas Type = Custom.</p>
<p>An IDF example:</p>
<p>WindowMaterial:Gas,AIRGAP,</p>
<p>AIR,      ! Gas type (Air - Argon - Krypton - Xenon - Custom)]</p>
<p>0.0125;   ! Thickness {m} 1/2 inch</p>
<p>An IDF example to be used with a WindowMaterial:Gap definition (see below)</p>
<p>WindowMaterial:Gas,</p>
<p>Gas_1_W_0_0100,                                     !- gap name - Air</p>
<p>Air,                                                !- type</p>
<p>0.0100;                                             !- thickness</p>
<p>An IDF example for a Custom Gas</p>
<p>WindowMaterial:Gas,</p>
<p>Gas_16_W_0_0003,                   !- gap name</p>
<p>Custom,                            !- type</p>
<p>0.0003,                            !- thickness</p>
<p>2.873000e-003,                     !- Conductivity Coefficient A</p>
<p>7.760000e-005,                     !- Conductivity Coefficient B</p>
<p>0.000000e+000,                     !- Conductivity Coefficient C</p>
<p>3.723000e-006,                     !- Conductivity Viscosity A</p>
<p>4.940000e-008,                     !- Conductivity Viscosity B</p>
<p>0.000000e+000,                     !- Conductivity Viscosity C</p>
<p>1002.737000,                       !- Specific Heat Coefficient A</p>
<p>0.012324,                          !- Specific Heat Coefficient B</p>
<p>0.000000,                          !- Specific Heat Coefficient C</p>
<p>28.969999,                         !- Molecular Weight</p>
<p>1.400000;                          !- Specific Heat Ratio</p>
<h3 id="windowmaterialgasmixture">WindowMaterial:GasMixture</h3>
<p>This object allows you to specify the fill between the panes of a multi-pane window to be a mixture of two, three or four different gases chosen from air, argon, krypton and xenon. It can also be used if only one type of gas in the fill. In this case you can also use WindowMaterial:Gas. Note that the fractions of gas types in the mixture should add up to 1.0.</p>
<h4 id="field-name_33">Field: Name</h4>
<p>The name of the gas mixture. It refers to a layer in a window construction.</p>
<h4 id="field-thickness_4">Field: Thickness</h4>
<p>The thickness (m) of the gas mixture layer.</p>
<h4 id="field-number-of-gases-in-mixture">Field: Number of Gases in Mixture</h4>
<p>The number of different types of gas in the mixture ( a value from 1 to 4)</p>
<h4 id="set-gas-type-fraction-up-to-4">Set: Gas Type-Fraction (up to 4)</h4>
<h4 id="field-gas-1-type">Field: Gas 1 Type</h4>
<p>The type of  the first gas in the mixture. Choices are Air, Argon, Krypton and Xenon.</p>
<h4 id="field-gas-1-fraction">Field: Gas 1 Fraction</h4>
<p>The fraction of the first gas in the mixture.</p>
<p>An IDF example:</p>
<p>WindowMaterial:GasMixture,ArgonKryptonMix,</p>
<p>0.0125,   ! Thickness {m} 1/2 inch</p>
<p>2,        ! Number of Gases in Mixture</p>
<p>Argon,    ! Gas 1 Type</p>
<p>0.6,      ! Gas 1 Fraction</p>
<p>Krypton,  ! Gas 2 Type</p>
<p>0.4;      ! Gas 2 Fraction</p>
<h3 id="windowmaterialgap">WindowMaterial:Gap</h3>
<p>This input object is used to define the gap between two layers in a complex fenestration system, where the Construction:ComplexFenestrationState object is used. It references the gas or gas mixtures defined in the WindowMaterial:Gas and WindowMaterial:GasMixture objects. It is referenced as a layer in the Construction:ComplexFenestrationState object ;it cannot be referenced as a layer from the Construction object.</p>
<h4 id="field-name_34">Field: Name</h4>
<p>Unique name of the gap.</p>
<h4 id="field-thickness_5">Field: Thickness</h4>
<p>The thickness (m) of the gap layer.</p>
<h4 id="field-pressure">Field: Pressure</h4>
<p>The pressure (Pa) of the gas in the gap layer, used to calculate the gas properties of the glazing system gap. Default is atmospheric pressure, 101325 Pa.When modeling vacuum glazing, this value should represent the pressure in the evacuated glazing system. If this pressure is less that the ThermalModelParams:PressureLimit value, the the glazing system will be modeled as a vacuum glazing.</p>
<h4 id="field-deflection-state">Field: Deflection State</h4>
<p>This field is used when modeling the deflection of the glass layers in a window if the WinodowThermalModel:Params value for “deflection model” is “MeasuredDeflection”.</p>
<h4 id="field-support-pillar">Field: Support Pillar</h4>
<p>References the support pillar of the gap layer if vacuum glazing is being modeled.  If left empty, then it is considered that gap layer does not have support pillars.</p>
<h4 id="field-gas-or-gasmixture">Field: Gas (or GasMixture)</h4>
<p>References gas (WindowMaterial:Gas) or gas mixture (WindowMaterial:GasMixture) of the gap layer.</p>
<p>An IDF example for simple glazing:</p>
<p>WindowMaterial:Gas,</p>
<p>Gas_1_W_0_0120,                                !- gap name - Air</p>
<p>Air,                                           !- type</p>
<p>0.0120;                                        !- thickness</p>
<p>WindowMaterial:Gap,</p>
<p>Gap_1_Layer,                                   !- gap name: Air</p>
<p>0.0120,                                        !- thickness</p>
<p>Gas_1_W_0_0120,                                !- Gas (or Gas Mixture) name</p>
<p>101325.0000;                                   !- pressure</p>
<p>An IDF example for vacuum glazing:</p>
<p>WindowMaterial:Gap,</p>
<p>Gap_16_Layer,                     !- gap name: Vacuum_0.001_pr-0.5_ps-50.8</p>
<p>0.0003,                                             !- thicknessGas_16_W_0_0003,                                    !- Gas (or Gas Mixture) name</p>
<p>0.1333,                                             !- pressure</p>
<p>,                                                   !- deflection state</p>
<p>SupportPillar_16_Gap_1;                             !- SupportPillar</p>
<p>WindowGap:SupportPillar,</p>
<p>SupportPillar_16_Gap_1,                             !- Name</p>
<p>0.0508,                                             !- spacing</p>
<p>0.0005;                                             !- radius</p>
<h3 id="windowgapdeflectionstate">WindowGap:DeflectionState</h3>
<p>This input object is used to enter data describing deflection state of the gap.  It is referenced from WindowMaterial:Gap object only and it is used only when deflection model is set to MeasuredDeflection (see WindowThermalModel:Params), otherwise it is ignored.</p>
<h4 id="field-name_35">Field: Name</h4>
<p>Unique name of the deflection state.</p>
<h4 id="field-deflected-thickness">Field: Deflected Thickness</h4>
<p>The thickness (m) of the gap in deflected state.  It represents value of deflection at point of maximum which is usualy at the center poing of glazing system.  It is used only with tarcog algorithm set to Measured Deflection (WindowThermalModel:Params), otherwise this field will be ignored.</p>
<p>An IDF example where WindowThermalModel:Params Deflection Model = MeasuredDeflection:</p>
<p>WindowMaterial:Gap,</p>
<p>Gap_1_Layer,                                  !- gap name: Air</p>
<p>0.0120,                                       !- thickness</p>
<p>Gas_1_W_0_0120,                               !- Gas (or Gas Mixture) name</p>
<p>101325.0000,                                  !- pressure</p>
<p>Gap_1_Deflection;                              !- deflection state</p>
<p>WindowGap:DeflectionState,       !- deflection state of gap</p>
<p>Gap_1_Deflection,              !- name</p>
<p>0.011;                         !- gap thickness in deflected state</p>
<h3 id="windowgapsupportpillar">WindowGap:SupportPillar</h3>
<p>This input object is used to enter data describing support pillar of the gap.  Support pillars are used in vacuum glazing in order to prevent deflection of glass layers.</p>
<p><img alt="" src="../../InputOutputReference/media/image029.png" /></p>
<p>Figure 11. Support Pillar</p>
<h4 id="field-name_36">Field: Name</h4>
<p>Unique name of the support pillar.</p>
<h4 id="field-spacing">Field: Spacing</h4>
<p>Distance (m) between support pillar centers (see the Engineering reference document for more information).</p>
<h4 id="field-radius">Field: Radius</h4>
<p>The radius (m) of the support pillar (see Engineering reference document for more information).</p>
<p>An IDF example for vacuum glazing (see Vacuum Glazing example in WindowMaterial:Gap above)</p>
<p>WindowGap:SupportPillar,       !- gap support pillar</p>
<p>SupportPillar_16_Gap_1,      !- basis matrix name</p>
<p>0.05,                        !- pillar spacing</p>
<p>0.005;                       !- pillar radius</p>
<h3 id="windowmaterialsimpleglazingsystem">WindowMaterial:SimpleGlazingSystem</h3>
<p>This model should be used with caution. There may be significant differences in performance between the simple window system and the usual more detailed model.</p>
<p>This input object differs from the other WindowMaterial objects in that it describes an entire glazing system rather than individual layers. This object is used when only very limited information is available on the glazing layers or when specific performance levels are being targeted. The layer by layer description offers superior method of modeling windows that should be used instead of this object when sufficient data are available. This object accesses a model that turns simple performance indices into a fuller model of the glazing system.</p>
<p>The performance indices are U-factor and Solar Heat Gain Coefficient, and optionally Visible Transmittance. The values for these performance indices can be selected by the user to represent either glazing-only windows (with no frame) or an average window performance that includes the frame. Inside the program the model produces an equivalent window glazing layer with no frame. The properties of the modeled glazing layer are reported to the EIO file using the IDF input object syntax for the WindowMaterial:Glazing input object. This equivalent layer could be reused in subsequent models if desired, however there will be important differences in the modeled window performance because the simple glazing system model includes its own special model for angular dependence when incident beam solar is not normal to the plane of the window.</p>
<p>When this object is referenced in a Construction object, it cannot be used with other glazing or gas material layers. Shades or blinds cannot be located between the glass, but these can be used on the inside or the outside of the glazing system.   If the glazing system does have between-the-glass shades or blinds, then the U and SHGC values entered in this object should include the impacts of those layers. Adding window treatment layers such as shades or screens will alter the overall performance to be different than the performance levels prescribed in this object.</p>
<h4 id="field-name_37">Field: Name</h4>
<p>The name of the glazing system.  This value is unique across all constructions.</p>
<h4 id="field-u-factor">Field: U-Factor</h4>
<p>This field describes the value for window system U-Factor, or overall heat transfer coefficient. Units are in W/m<sup>2</sup>·K. This is the rated (NFRC) value for U-factor under winter heating conditions. The U-factor is assumed to be for vertically mounted products. Although the maximum allowable input is U-7.0 W/m<sup>2</sup>·K, the effective upper limit of the glazings generated by the underlying model is around U-5.8 W/m<sup>2</sup>·K.</p>
<h4 id="field-solar-heat-gain-coefficient">Field: Solar Heat Gain Coefficient</h4>
<p>This field describes the value for SHGC, or solar heat gain coefficient. There are no units. This is the rated (NFRC) value for SHGC under summer cooling conditions and represents SHGC for normal incidence and vertical orientation.</p>
<h4 id="field-visible-transmittance">Field: Visible Transmittance</h4>
<p>This field is optional. If it is omitted, then the visible transmittance properties are taken from the solar properties. If it is included then the model includes it when developing properties for the glazing system. This is the rated (NFRC) value for visible transmittance at normal incidence.</p>
<p>An example of this object.</p>
<p>WindowMaterial:SimpleGlazingSystem,</p>
<p>SimpleWindow:DOUBLE PANE WINDOW , !- Name</p>
<p>2.716 , !-  U-Factor</p>
<p>0.763 , !-  Solar Heat Gain Coefficient</p>
<p>0.812 ; !-  Visible Transmittance</p>
<h3 id="windowmaterialshade">WindowMaterial:Shade</h3>
<p>This object specifies the properties of window shade materials. Reflectance and emissivity properties are assumed to be the same on both sides of the shade. Shades are considered to be perfect diffusers (all transmitted and reflected radiation is hemispherically-diffuse) with transmittance and reflectance independent of angle of incidence. There is an EnergyPlus Reference Data Set for WindowMaterial:Shade that contains properties of generic window shades.</p>
<p>Window shades can be on the inside of the window (“interior shades”), on the outside of the window (“exterior shades”), or between glass layers (“between-glass shades”). When in place, the shade is assumed to cover all of the glazed part of the window, including dividers; it does not cover any of the window frame, if present. The plane of the shade is assumed to be parallel to the glazing.</p>
<p>WindowMaterial:Shade can be used for diffusing materials such as drapery and translucent roller shades. For slat-type shading devices, like Venetian blinds, that have a strong angular dependence of transmission, absorption and reflection, it is better to use WindowMaterial:Blind. WindowMaterial:Screen should be used to model wire mesh insect screens where the solar and visible transmission and reflection properties vary with the angle of incidence of solar radiation.</p>
<p>Transmittance and reflectance values for drapery material with different color and openness of weave can be obtained from manufacturers or determined from 2001 ASHRAE Fundamentals, Chapter 30, Fig. 31.</p>
<p>There are two methods of assigning a shade to a window:</p>
<h4 id="method-1">Method 1:</h4>
<p>1)   Define the construction of the window without the shade, the so-called “bare” construction.</p>
<p>2)   Reference the bare construction in the FenestrationSurface:Detailed for the window.</p>
<p>3)   Define the WindowMaterial:Shade.</p>
<p>4)   Define a WindowProperty:ShadingControl for the window in which you (a) specify that this WindowMaterial:Shade is the window’s shading device and (b) specify how the shade is controlled.</p>
<h4 id="method-2">Method 2:</h4>
<p>1)   Define the Construction of the window without the shade, the so-called “bare” construction.</p>
<p>2)   Reference the bare construction in the FenestrationSurface:Detailed for the window.</p>
<p>3)   Define the WindowMaterial:Shade.</p>
<p>4)   Define another Construction, called the “shaded construction,” that includes the WindowMaterial:Shade.</p>
<p>5)   Define a WindowProperty:ShadingControl for the window in which you (a) reference the shaded construction and (b) specify how the shade is controlled.</p>
<p>Note that WindowProperty:ShadingControl has to be used with either method, even if the shade is in place at all times. You will get an error message if you try to reference a shaded construction directly from FenestrationSurface:Detailed.</p>
<h4 id="field-name_38">Field: Name</h4>
<p>Name of the shade. It is referenced as an inside or outside layer in a window construction.</p>
<h4 id="field-solar-transmittance">Field: Solar Transmittance</h4>
<p>Transmittance averaged over the solar spectrum. Assumed independent of incidence angle.</p>
<h4 id="field-solar-reflectance">Field: Solar Reflectance</h4>
<p>Reflectance averaged over the solar spectrum. Assumed same on both sides of shade and independent of incidence angle.</p>
<h4 id="field-visible-transmittance_1">Field: Visible Transmittance</h4>
<p>Transmittance averaged over the solar spectrum and weighted by the response of the human eye. Assumed independent of incidence angle.</p>
<h4 id="field-visible-reflectance">Field: Visible Reflectance</h4>
<p>Reflectance averaged over the solar spectrum and weighted by the response of the human eye. Assumed same on both side of shade and independent of incidence angle.</p>
<h4 id="field-thermal-hemispherical-emissivity">Field: Thermal Hemispherical Emissivity</h4>
<p>Effective long-wave emissivity. Assumed same on both sides of shade. We can approximate this  effective emissivity, <em>ε<sub>eff</sub>,</em>  as follows. Let <em>η</em> be the “openness” the shade, i.e.,  the ratio of the area of openings in the shade to the overall shade area (see Field: Air-Flow Permeability, below). Let the emissivity of  the shade material be ε. Then</p>
<div>\[{\varepsilon_{{\rm{eff}}}} \approx \varepsilon \left( {1 - \eta } \right)\]</div>

<p>For most non-metallic materials <em>ε</em>is about 0.9.</p>
<h4 id="field-thermal-transmittance">Field: Thermal Transmittance</h4>
<p>Effective long-wave transmittance. Assumed independent of incidence angle. We can approximate this  effective long-wave transmittance, <em>τ<sub>eff</sub>,</em>  as follows. Let <em>η</em> be the “openness” the shade, i.e.,  the ratio of the area of openings in the shade to the overall shade area. Let the long-wave transmittance of the shade material be <em>τ</em>. Then</p>
<div>\[{T_{{\rm{eff}}}} \approx \eta  + T\left( {1 - \eta } \right)\]</div>

<p>For most materials<em> τ</em> is very close to zero, which gives</p>
<div>\[{T_{{\rm{eff}}}} \approx \eta \]</div>

<h4 id="field-thickness_6">Field: Thickness</h4>
<p>Thickness of the shade material (m). If the shade is not flat, such as for pleated pull-down shades or folded drapery, the average thickness normal to the plane of the shade should be used.</p>
<h4 id="field-conductivity_3">Field: Conductivity</h4>
<p>Shade material conductivity (W/m-K).</p>
<h4 id="field-shade-to-glass-distance">Field: Shade to Glass Distance</h4>
<p>Distance from shade to adjacent glass (m). This is denoted by <em>s</em> in Figure 12 and Figure 13, below. If the shade is not flat, such as for pleated pull-down shades or folded drapery, the average shade-to-glass distance should be used. (The shade-to-glass distance is used in calculating the natural convective air flow between glass and shade produced by buoyancy effects.). Note used for between-glass shades.</p>
<p>In the following, <em>H</em> is the glazing height and <em>W</em> is the glazing width.</p>
<h4 id="field-top-opening-multiplier">Field: Top Opening Multiplier</h4>
<p>Effective area for air flow at the top of the shade divided by <em>sW</em>, the horizontal area between glass and shade (see Figures below).</p>
<h4 id="field-bottom-opening-multiplier">Field: Bottom Opening Multiplier</h4>
<p>Effective area for air flow at the bottom of the shade divided by <em>sW</em>, the horizontal area between glass and shade (see Figures below).</p>
<h4 id="field-left-side-opening-multiplier">Field: Left-Side Opening Multiplier</h4>
<p>Effective area for air flow at the left side of the shade divided by <em>sH</em>, the vertical area between glass and shade (see Figures below).</p>
<h4 id="field-right-side-opening-multiplier">Field: Right-Side Opening Multiplier</h4>
<p>Effective area for air flow at the right side of the shade divided by <em>sH</em>, the vertical area between glass and shade (see Figures below).</p>
<h4 id="field-field-air-flow-permeability">Field: Field: Air-Flow Permeability</h4>
<p>The fraction of the shade surface that is open to air flow, i.e., the total area of openings (“holes”) in the shade surface divided by the shade area, <em>HW</em>. If air cannot pass through the shade material, Air-Flow Permeability = 0. For drapery fabric and screens the Air-Flow Permeability can be taken as the “openness” of the fabric (see 2001 ASHRAE Fundamentals, Chapter 30, Fig. 31), which is 0.0 to 0.07 for closed weave, 0.07 to 0.25 for semi-open weave, and 0.25 and higher for open weave.</p>
<p><img alt="" src="../../InputOutputReference/media/image033.svg" /></p>
<p>Figure 12. Vertical section (a) and perspective view (b) of glass  and interior shade layers  showing variables used in the gap air flow analysis. In (b), the air-flow opening areas <em>A<sub>bot</sub></em>, <em>A<sub>top</sub></em>, <em>A<sub>l</sub></em>, <em>A<sub>r</sub></em> and <em>A<sub>h</sub></em> are shown schematically. See <em>Engineering Manual</em> for definition of thermal variables.</p>
<p><img alt="" src="../../InputOutputReference/media/image034.svg" /></p>
<p>Figure 13. Examples of air-flow openings for an interior shade covering glass of height <em>H</em> and width <em>W</em>. Not to scale. (a) Horizontal section through shade with openings on the left and right sides (top view). (b) Vertical section through shade with openings at the top and bottom (side view). In (a) Left-Side Opening Multiplier = <em>A<sub>l</sub> /sH</em> = min(<em>l/s</em>,1) and Right-Side Opening Multiplier = <em>A<sub>r</sub> /sH</em> = min(<em>r/s</em>,1). In (b) Top Opening Multiplier = <em>A<sub>top</sub> /sW</em> = <em>t/s</em> and Bottom Opening Multiplier = <em>A<sub>bot</sub> /sW = b/s.</em></p>
<p>An IDF example:</p>
<p>WindowMaterial:Shade,</p>
<p>DRAPES - CLOSE WEAVE MEDIUM,  !- Name</p>
<p>0.05,                    !- Solar transmittance</p>
<p>0.3000000,               !- Solar Reflectance</p>
<p>.05,                     !- Visible transmittance</p>
<p>0.3000000,               !- Visible reflectance</p>
<p>0.9000000,               !- Thermal Hemispherical Emissivity</p>
<p>0.0,                     !- Thermal Transmittance</p>
<p>0.003,                   !- Thickness {m}</p>
<p>0.1,                     !- Conductivity {W/m-K}</p>
<p>0.050,                   !- Shade to glass distance {m}</p>
<p>1.0,                     !- Top opening multiplier</p>
<p>1.0,                     !- Bottom opening multiplier</p>
<p>0.0,                     !- Left-side opening multiplier</p>
<p>0.0,                     !- Right-side opening multiplier</p>
<p>0.0;                     !- Air flow permeability</p>
<h3 id="windowmaterialblind">WindowMaterial:Blind</h3>
<p>This object specifies the properties of a window blind consisting of flat, equally-spaced slats. Unlike window shades, which are modeled as perfect diffusers, window blinds have solar and visible transmission and reflection properties that strongly depend on slat angle and angle of incidence of solar radiation. There is an EnergyPlus Reference Data Set for WindowMaterial:Blind that contains properties of generic window blinds.</p>
<p>Blinds can be located on the inside of the window (“interior blinds”), on the outside of the window (“exterior blinds”), or between two layers of glass (“between-glass blinds”). When in place, the blind is assumed to cover all of the glazed part of the window, including dividers; it does not cover any of the window frame, if present. The plane of the blind is assumed to be parallel to the glazing. When the blind is retracted it is assumed to cover none of the window. The solar and thermal effects of the blind’s support strings, tapes or rods are ignored. Slat curvature, if present, is ignored.</p>
<p>There are two methods of assigning a blind to a window:</p>
<h4 id="method-1_1">Method 1:</h4>
<p>1)   Define the construction of the window without the blind, the so-called “bare” construction.</p>
<p>2)   Reference the bare construction in the FenestrationSurface:Detailed for the window.</p>
<p>3)   Define the WindowMaterial:Blind.</p>
<p>4)   Define a WindowProperty:ShadingControl for the window in which you (a) specify that this WindowMaterial:Blind is the window’s shading device and (b) specify how the blind is controlled.</p>
<h4 id="method-2_1">Method 2:</h4>
<p>1)   Define the Construction of the window without the blind, the so-called “bare” construction.</p>
<p>2)   Reference the bare construction in the FenestrationSurface:Detailed for the window.</p>
<p>3)   Define the WindowMaterial:Blind.</p>
<p>4)   Define another Construction, called the “shaded construction,” that includes the WindowMaterial:Blind.</p>
<p>5)   Define a WindowProperty:ShadingControl for the window in which you (a) reference the shaded construction and (b) specify how the blind is controlled.</p>
<p>Note that WindowProperty:ShadingControl has to be used with either method, even if the blind is in place at all times. You will get an error message if you try to reference a construction with a blind directly from Window objects (FenestrationSurface:Detailed or Window).</p>
<p>Note also that WindowProperty:ShadingControl is used to determine not only when the blind is in place, but how its slat angle is controlled.</p>
<h4 id="field-name_39">Field: Name</h4>
<p>Name of the blind. It is referenced as a layer in a window construction (ref: Construction object) or as a “Material Name of Shading Device” in a WindowProperty:ShadingControl object.</p>
<h4 id="field-slat-orientation">Field: Slat Orientation</h4>
<p>The choices are Horizontal and Vertical. “Horizontal” means the slats are parallel to the bottom of the window; this is the same as saying that the slats are parallel to the X-axis of the window. “Vertical” means the slats are parallel to Y-axis of the window.</p>
<h4 id="field-slat-width">Field: Slat Width</h4>
<p>The width of the slat measured from edge to edge (m). See Figure 14.</p>
<h4 id="field-slat-separation">Field: Slat Separation</h4>
<p>The distance between the front of a slat and the back of the adjacent slat (m). See Figure 14.</p>
<h4 id="field-slat-thickness">Field: Slat Thickness</h4>
<p>The distance between the faces of a slat (m). See Figure 14.</p>
<h4 id="field-slat-angle">Field: Slat Angle</h4>
<p>The angle (degrees) between the glazing outward normal and the slat outward normal, where the outward normal points away from the front face of the slat (degrees). See Figure 14.</p>
<p>If the WindowProperty:ShadingControl for the blind has Type of Slat Angle Control for Blinds = FixedSlatAngle, the slat angle is fixed at “Slat Angle.”</p>
<p>If Type of Slat Angle Control for Blinds = BlockBeamSolar, the program automatically adjusts the slat angle so as just block beam solar radiation. In this case the value of “Slat Angle” is used only when the blind is in place and there is no beam solar radiation incident on the blind.</p>
<p>If Type of Slat Angle Control for Blinds = ScheduledSlatAngle, the slat angle is variable. In this case “Slat Angle” is not applicable and the field should be blank.</p>
<p>If Type of Slat Angle Control for Blinds = FixedSlatAngle and “Slat Angle” is less than the minimum or greater than the maximum allowed by Slat Width, Slat Separation and Slat Thickness, the slat angle will be reset to the corresponding minimum or maximum and a warning will be issued.</p>
<h4 id="field-slat-conductivity">Field: Slat Conductivity</h4>
<p>The thermal conductivity of the slat (W/m-K).</p>
<h4 id="field-slat-beam-solar-transmittance">Field: Slat Beam Solar Transmittance</h4>
<p>The beam solar transmittance of the slat, assumed to be independent of angle of incidence on the slat. Any transmitted beam radiation is assumed to be 100% diffuse (i.e., slats are translucent).</p>
<h4 id="field-front-side-slat-beam-solar-reflectance">Field: Front Side Slat Beam Solar Reflectance</h4>
<p>The beam solar reflectance of the front side of the slat, assumed to be independent of angle of incidence (matte finish). This means that slats with a large specularly-reflective component (shiny slats) are not well modeled.</p>
<h4 id="field-back-side-slat-beam-solar-reflectance">Field: Back Side Slat Beam Solar Reflectance</h4>
<p>The beam solar reflectance of the back side of the slat, assumed to be independent of angle of incidence (matte finish). This means that slats with a large specularly-reflective component (shiny slats) are not well modeled.</p>
<h4 id="field-slat-diffuse-solar-transmittance">Field: Slat Diffuse Solar Transmittance</h4>
<p>The slat transmittance for hemispherically diffuse solar radiation. This value should equal “Slat Beam Solar Transmittance.”</p>
<h4 id="field-front-side-slat-diffuse-solar-reflectance">Field: Front Side Slat Diffuse Solar Reflectance</h4>
<p>The front-side slat reflectance for hemispherically diffuse solar radiation. This value should equal “Front Side Slat Beam Solar Reflectance.”</p>
<h4 id="field-back-side-slat-diffuse-solar-reflectance">Field: Back Side Slat Diffuse Solar Reflectance</h4>
<p>The back-side slat reflectance for hemispherically diffuse solar radiation. This value should equal “Back Side Slat Beam Solar Reflectance.”</p>
<h4 id="field-slat-beam-visible-transmittance">Field: Slat Beam Visible Transmittance</h4>
<p>The beam visible transmittance of the slat, assumed to be independent of angle of incidence on the slat. Any transmitted visible radiation is assumed to be 100% diffuse (i.e., slats are translucent).</p>
<h4 id="field-front-side-slat-beam-visible-reflectance">Field: Front Side Slat Beam Visible Reflectance</h4>
<p>The beam visible reflectance on the front side of the slat, assumed to be independent of angle of incidence (matte finish). This means that slats with a large specularly-reflective component (shiny slats) are not well modeled.</p>
<h4 id="field-back-side-slat-beam-visible-reflectance">Field: Back Side Slat Beam Visible Reflectance</h4>
<p>The beam visible reflectance on the front side of the slat, assumed to be independent of angle of incidence (matte finish). This means that slats with a large specularly-reflective component (shiny slats) are not well modeled.</p>
<h4 id="field-slat-diffuse-visible-transmittance">Field: Slat Diffuse Visible Transmittance</h4>
<p>The slat transmittance for hemispherically diffuse visible radiation. This value should equal “Slat Beam Visible Transmittance.”</p>
<h4 id="field-front-side-slat-diffuse-visible-reflectance">Field: Front Side Slat Diffuse Visible Reflectance</h4>
<p>The front-side slat reflectance for hemispherically diffuse visible radiation. This value should equal “Front Side Slat Beam Visible Reflectance.”</p>
<h4 id="field-back-side-slat-diffuse-visible-reflectance">Field: Back Side Slat Diffuse Visible Reflectance</h4>
<p>The back-side slat reflectance for hemispherically diffuse visible radiation. This value should equal “Back Side Slat Beam Visible Reflectance..”</p>
<h4 id="field-slat-infrared-hemispherical-transmittance">Field: Slat Infrared Hemispherical Transmittance</h4>
<p>The slat Infrared transmittance. It is zero for solid metallic, wooden or glass slats, but may be non-zero in some cases (e.g., thin plastic slats).</p>
<h4 id="field-front-side-slat-infrared-hemispherical-emissivity">Field: Front Side Slat Infrared  Hemispherical Emissivity</h4>
<p>Front-side hemispherical emissivity of the slat. Approximately 0.9 for most materials. The most common exception is bare (unpainted) metal slats or slats finished with a metallic paint.</p>
<h4 id="field-back-side-slat-infrared-hemispherical-emissivity">Field: Back Side Slat Infrared  Hemispherical Emissivity</h4>
<p>Back-side hemispherical emissivity of the slat. Approximately 0.9 for most materials. The most common exception is bare (unpainted) metal slats or slats finished with a metallic paint.</p>
<h4 id="field-blind-to-glass-distance">Field: Blind to Glass Distance</h4>
<p>For interior and exterior blinds, the distance from the mid-plane of the blind to the adjacent glass (m). See Figure 14. Not used for between-glass blinds. As for window shades (ref: WindowMaterial:Shade) this distance is used in calculating the natural convective air flow between glass and blind that is produced by buoyancy effects.</p>
<h4 id="opening-multipliers">Opening Multipliers</h4>
<p>The following opening multipliers are defined in the same way as for window shades (see WindowMaterial:Shade, Figure 12 and Figure 13). Note that, unlike window shades, there is no input for Air-Flow Permeability; this is automatically calculated by the program from slat angle, width and separation.</p>
<h4 id="field-blind-top-opening-multiplier">Field: Blind Top Opening Multiplier</h4>
<p>Defined as for Material:WindowShade.</p>
<h4 id="field-blind-bottom-opening-multiplier">Field: Blind Bottom Opening Multiplier</h4>
<p>Defined as for Material:WindowShade.</p>
<h4 id="field-blind-left-side-opening-multiplier">Field: Blind Left-Side Opening Multiplier</h4>
<p>Defined as for Material:WindowShade.</p>
<h4 id="field-blind-right-side-opening-multiplier">Field: Blind Right-Side Opening Multiplier</h4>
<p>Defined as for Material:WindowShade.</p>
<h4 id="field-minimum-slat-angle">Field: Minimum Slat Angle</h4>
<p>The minimum allowed slat angle (degrees). Used only if WindowProperty:ShadingControl (for the window that incorporates this blind) varies the slat angle (i.e., the WindowProperty:ShadingControl has Type of Slat Angle Control for Blinds = ScheduledSlatAngle or BlockBeamSolar). In this case, if the program tries to select a slat angle less than Minimum Slat Angle it will be reset to Minimum Slat Angle. (Note that if the Minimum Slat Angle itself is less than the minimum allowed by Slat Width, Slat Separation and Slat Thickness, it will be reset to that minimum.)</p>
<h4 id="field-maximum-slat-angle">Field: Maximum Slat Angle</h4>
<p>The maximum allowed slat angle (degrees). Used only if WindowProperty:ShadingControl (for the window that incorporates this blind) varies the slat angle (i.e., the WindowProperty:ShadingControl has Type of Slat Angle Control for Blinds = ScheduledSlatAngle or BlockBeamSolar). In this case, if the program tries to select a slat angle greater than Maximum Slat Angle the slat angle will be reset to Maximum Slat Angle. (Note that if the Maximum Slat Angle itself is greater than the maximum allowed by Slat Width, Slat Separation and Slat Thickness, it will be reset to that maximum.)</p>
<p>An IDF example:</p>
<p>WindowMaterial:Blind,</p>
<p>White Painted Metal Blind,   !- Name</p>
<p>HORIZONTAL, !- Slat orientation</p>
<p>0.025   , !- Slat width (m)</p>
<p>0.01875 , !- Slat separation (m)</p>
<p>0.001   , !- Slat thickness (m)</p>
<p>45.0    , !- Slat angle (deg)</p>
<p>44.9    , !- Slat conductivity (W/m-K)</p>
<p>0.0     , !- Slat beam solar transmittance</p>
<p>0.8     , !- Front Side Slat beam solar reflectance</p>
<p>0.8     , !- Back Side Slat beam solar reflectance</p>
<p>0.0     , !- Slat diffuse solar transmittance</p>
<p>0.8     , !- Front Side Slat diffuse solar reflectance</p>
<p>0.8     , !- Back Side Slat diffuse solar reflectance</p>
<p>0.0     , !- Slat beam visible transmittance</p>
<p>0.7     , !- Front Side Slat beam visible reflectance</p>
<p>0.7     , !- Back Side Slat beam visible reflectance</p>
<p>0.0     , !- Slat diffuse visible transmittance</p>
<p>0.7     , !- Front Side Slat diffuse visible reflectance</p>
<p>0.7     , !- Back Side Slat diffuse visible reflectance</p>
<p>0.0     , !- Slat Infrared hemispherical transmittance</p>
<p>0.9     , !- Front Side Slat Infrared hemispherical emissivity</p>
<p>0.9     , !- Back Side Slat Infrared hemispherical emissivity</p>
<p>0.050   , !- Blind-to-glass distance</p>
<p>0.0     , !- Blind top opening multiplier</p>
<p>0.0     , !- Blind bottom opening multiplier</p>
