<p>0.5     , !- Blind left-side opening multiplier</p>
<p>0.5     , !- Blind right-side opening multiplier</p>
<p>,         !- Minimum slat angle (deg)</p>
<p>;         !- Maximum slat angle (deg)</p>
<p><img alt="" src="../../InputOutputReference/media/image035.svg" /></p>
<p>Figure 14. (a) Side view of a window blind with horizontal slats  (or top view of blind with vertical slats) showing slat geometry. The front face of a slat is shown by a heavy line. The slat angle is defined as the angle between the glazing outward normal and the slat outward normal, where the outward normal points away from the front face of the slat. (b) Slat orientations for representative slat angles. The slat angle varies from 0<sup>O</sup>, when the front of the slat is parallel to the glazing and faces toward the outdoors,  to 90<sup>O</sup>, when the slat is perpendicular to the glazing, to 180<sup>O</sup>, when the front of the slat is parallel to the glazing and faces toward the indoors. The minimum and maximum slat angles are determined by the slat thickness, width and separation.</p>
<h3 id="windowmaterialcomplexshade">WindowMaterial:ComplexShade</h3>
<p>This input object is used to define shade layers used in the Construction:ComplexFenestrationState object.</p>
<h4 id="field-name_40">Field: Name</h4>
<p>Unique name of the shading layer.</p>
<h4 id="field-shading-layer-type">Field: Shading Layer Type</h4>
<p>The type of shading layer.  The options are:</p>
<ul>
<li>
<p>Venetian – for modeling venetian blinds</p>
</li>
<li>
<p>Woven – for modeling shading systems with a regular weave</p>
</li>
<li>
<p>Perforated – for modeling perforated screens</p>
</li>
<li>
<p>BSDF – for modeling shades whose properties are represented by a BSDF file</p>
</li>
<li>
<p>OtherShadingType – for modeling shading systems which do not belong to the any of the previous group</p>
</li>
</ul>
<h4 id="field-thickness_7">Field: Thickness</h4>
<p>The thickness (m) of the shading layer. This value is ignored for ShadingLayerType = Venetian, because the program will calculate the thickness based on the slat angle. This value is needed for ShadingLayerType = Woven and Perforated</p>
<h4 id="field-conductivity_4">Field: Conductivity</h4>
<p>The conductivity (W/mK) of the shading layer material. Default: 1.0</p>
<ul>
<li>
<p>Venetian – the conductivity of the venetian blind slat material</p>
</li>
<li>
<p>Woven – the conductivity of the woven shade material (such as the thread for a fabric shade)</p>
</li>
<li>
<p>Perforated – for modeling perforated screens</p>
</li>
<li>
<p>BSDF – for modeling shades whose properties are represented by a BSDF file</p>
</li>
<li>
<p>OtherShadingType – for modeling shading systems which do not belong to the any of the previous group</p>
</li>
</ul>
<h4 id="field-ir-transmittance">Field: IR Transmittance</h4>
<p>The IR transmittance of the shading layer. Minimum value: 0. Maximum value: 1. Default: 0.</p>
<h4 id="field-front-emissivity">Field: Front Emissivity</h4>
<p>The front emissivity of the shading layer. Minimum value: 0. Maximum value: 1. Default: 0.90.</p>
<h4 id="field-back-emissivity">Field: Back Emissivity</h4>
<p>The back emissivity of the shading layer. Minimum value: 0. Maximum value: 1. Default: 0.90.</p>
<h4 id="field-top-opening-multiplier_1">Field: Top Opening Multiplier</h4>
<p>The top opening multiplier value will depend on the location of the shading device within the glazing system. There are several possible scenarios which can occur and they can be divided into two groups:</p>
<p><strong>Shading device on the indoor/outdoor side of the window</strong></p>
<p>In this case the opening multiplier is calculated as the smallest distance between the shading device and the frame (d<sub>top</sub>), divided by the gap width (S).  There are three possible cases for the position of a shading device the on indoor/outdoor side (see Figure 15).</p>
<p><img alt="" src="../../InputOutputReference/media/image036.png" />     <img alt="" src="../../InputOutputReference/media/image037.png" />     <img alt="" src="../../InputOutputReference/media/image038.png" /></p>
<p>Figure 15. Three cases for the D<sub>top</sub> calculation for an indoor/outdoor shade: Case a) A shading device between the frame; Case b) A shading device outside the frame, covering the frame; Case c) a shading device outside the frame, not covering the frame.</p>
<p>In the case where the distance between the frame and the shading device is bigger than the gap width, the d<sub>top</sub> multiplier is equal to one. Therefore, the calculation of the D<sub>top</sub> opening multiplier is:</p>
<p>A<sub>top</sub> = min(d<sub>top</sub>/S, 1)</p>
<p><strong>Shading device between glass layers</strong></p>
<p>In this case the opening multiplier is calculated as the smallest distance between the shading device and the frame or spacer (d<sub>top</sub>), divided by the smaller gap width (the minimum of (S<sub>1</sub> andS<sub>2</sub>)).</p>
<p><img alt="" src="../../InputOutputReference/media/image039.png" />          <img alt="" src="../../InputOutputReference/media/image040.png" /></p>
<p>Figure 16. Calculation of Dtop for a shading device between glass layers</p>
<p>The D<sub>top</sub> opening multiplier for a between glass shade is calculated as:</p>
<p>A<sub>top</sub> = min(d<sub>top</sub>/S<sub>min</sub>, 1)</p>
<p>Where</p>
<p>S<sub>min</sub> = min(S<sub>1</sub>, S<sub>2</sub>)</p>
<h4 id="field-bottom-opening-multiplier_1">Field: Bottom Opening Multiplier</h4>
<p>The bottom opening multiplier (d<sub>bot</sub>) is calculated in the same way as the top opening multiplier, with the rules applied to the bottom of the shading device.</p>
<h4 id="field-left-side-opening-multiplier_1">Field: Left Side Opening Multiplier</h4>
<p>The left side opening multiplier (d<sub>left</sub>) is calcuated in the same way as the top opening multiplier, with the rules applied to the left side of the shading device.</p>
<h4 id="field-right-side-opening-multiplier_1">Field: Right Side Opening Multiplier</h4>
<p>The right side opening multiplier (d<sub>right</sub>)  is calcuated in the same way as the top opening multiplier, with the rules applied to the right side of the shading device.</p>
<h4 id="field-front-opening-multiplier">Field: Front Opening Multiplier</h4>
<p>The fraction of glazing system area that is open on the front of the shading layer (see Figure 17). This fraction is calculated as follows: Afront / (W * H), where Afront = Area of the front of the glazing system that is not covered by the shading system, W = the width of the glazing system (IGU) and H is height of the glazing system (IGU).</p>
<p><img alt="" src="../../InputOutputReference/media/image041.png" /></p>
<p>Figure 17. Front view of shading layer openings.</p>
<h4 id="field-slat-width_1">Field: Slat Width</h4>
<p>The width (m) of the venetian slats.  Used only for ShadingLayerType = Venetian.</p>
<h4 id="field-slat-spacing">Field: Slat Spacing</h4>
<p>The distance (m) between front sides of the venetian slats.  Used only for ShadingLayerType = Venetian.</p>
<h4 id="field-slat-thickness_1">Field: Slat Thickness</h4>
<p>The thickness (m) of the venetian slats.  Used only for ShadingLayerType = Venetian.</p>
<h4 id="field-slat-angle_1">Field: Slat Angle</h4>
<p>The slat tilt angle (degrees) of the venetian slats.  Used only for ShadingLayerType = Venetian.  Range of slat angle is from -90 to 90 degrees.</p>
<h4 id="field-slat-conductivity_1">Field: Slat Conductivity</h4>
<p>The conductivity (W/mK) of the venetian slats.  Used only for ShadingLayerType = Venetian.</p>
<h4 id="field-slat-curve">Field: Slat Curve</h4>
<p>The curvature radius (m) of the venetian slats.  Setting this value to zero means there is no curvature in the slat (it is flat), while a non-zero value is the radius of the slat curve.  This value cannot be smaller than Slat Width / 2.  Used only for ShadingLayerType = Venetian.</p>
<p><img alt="" src="../../InputOutputReference/media/image042.png" /></p>
<p>Figure 18. Side view of horizontal venetian blind slats or top view of blinds with vertical slats.  Front face of slats is marked with red line.</p>
<p>An IDF example for ShadingLayerType = Venetian</p>
<p>WindowMaterial:ComplexShade,       !- venetian blind layer</p>
<p>Shade_30001_Layer,               !- name</p>
<p>Venetian,                        !- shading layer type</p>
<p>0.005,                           !- thickness</p>
<p>160,                             !- layer conductivity</p>
<p>0.0,                             !- IR transmittance</p>
<p>0.9,                             !- front emissivity</p>
<p>0.9,                             !- back emissivity</p>
<p>0.0,                             !- top opening multiplier</p>
<p>0.0,                             !- bottom opening multiplier</p>
<p>0.0,                             !- left side opening multiplier</p>
<p>0.0,                             !- right side opening multiplier</p>
<p>0.05,                            !- front opening multiplier</p>
<p>0.016,                           !- venetian slat width</p>
<p>0.012,                           !- venetian slat spacing</p>
<p>0.0006,                          !- venetian slat thickness</p>
<p>-45.00,                          !- venetian slat angle</p>
<p>160.00,                          !- venetian slat conductivity</p>
<p>0.0000;                          !- venetian slat curve</p>
<p>An IDF example for ShadingLayerType = Woven</p>
<p>(Note that it is not necessary to include “blank” lines for the venetian blind input for a Woven shade definition).</p>
<p>WindowMaterial:ComplexShade,       !- woven shade layer</p>
<p>Shade_30002_Layer,               !- name</p>
<p>Woven,                           !- shading layer type</p>
<p>0.011,                           !- thickness</p>
<p>1,                               !- layer conductivity</p>
<p>0.0,                             !- IR transmittance</p>
<p>0.9,                             !- front emissivity</p>
<p>0.9,                             !- back emissivity</p>
<p>0.0,                             !- top opening multiplier</p>
<p>0.0,                             !- bottom opening multiplier</p>
<p>0.0,                             !- left side opening multiplier</p>
<p>0.0,                             !- right side opening multiplier</p>
<p>0.17;                            !- front opening multiplier</p>
<h3 id="windowmaterialscreen">WindowMaterial:Screen</h3>
<p>This object specifies the properties of exterior window screen materials. The window screen model assumes the screen is made up of intersecting orthogonally-crossed cylinders. The surface of the cylinders is assumed to be diffusely reflecting, having the optical properties of a Lambertian surface.</p>
<p>The beam solar radiation transmitted through a window screen varies with sun angle and is made up of two distinct elements: a direct beam component and a reflected beam component. The direct beam transmittance component is modeled using the geometry of the screen material and the incident angle of the sun to account for shadowing of the window by the screen material. The reflected beam component is an empirical model that accounts for the inward reflection of solar beam off the screen material surface. This component is both highly directional and small in magnitude compared to the direct beam transmittance component (except at higher incident angles, for which case the magnitude of the direct beam component is small or zero and the reflected beam component, though small in absolute terms can be many times larger than the direct beam component). For this reason, the reflected beam transmittance component calculated by the model can be a. disregarded, b. treated as an additive component to direct beam transmittance (and in the same direction), or c. treated as hemispherically-diffuse transmittance based on a user input to the model.</p>
<p><img alt="DirectReflectFigure" src="../../InputOutputReference/media/image043.png" /></p>
<p>Figure 19. Direct beam and reflected beam transmittance components</p>
<p>The window screen “assembly” properties of overall beam solar reflectance and absorptance (including the screen material ‘cylinders’ and open area) also change with sun angle and are calculated based on the values of the beam solar transmittance components (direct and reflected components described above) and the physical properties of the screen material (i.e., screen material diameter, spacing, and reflectance).</p>
<p>Transmittance, reflectance, and absorptance of diffuse solar radiation are considered constant values and apply to both the front and back surfaces of the screen. These properties are calculated by the model as an average value by integrating the screen’s beam solar properties over a quarter hemisphere of incident radiation. Long-wave emissivity is also assumed to be the same for both sides of the screen.</p>
<p>There is an EnergyPlus Reference Data Set for WindowMaterial:Screen that contains properties for generic window screens. Window screens of this type can only be used on the outside surface of the window (“exterior screens”). When in place, the screen is assumed to cover all of the glazed part of the window, including dividers; it does not cover any of the window frame, if present. The plane of the screen is assumed to be parallel to the glazing.</p>
<p>WindowMaterial:Screen can be used to model wire mesh insect screens where the solar and visible transmission and reflection properties vary with the angle of incidence of solar radiation. For diffusing materials such as drapery and translucent roller shades it is better to use the WindowMaterial:Shade object. For slat-type shading devices like Venetian blinds, which have solar and visible transmission and reflection properties that strongly depend on slat angle and angle of incidence of solar radiation, it is better to use WindowMaterial:Blind.</p>
<p>There are two methods of assigning a screen to a window:</p>
<h4 id="method-1_2">Method 1:</h4>
<p>1)   Define the construction of the window without the screen, the so-called “bare” construction.</p>
<p>2)   Reference the bare construction in the FenestrationSurface:Detailed for the window.</p>
<p>3)   Define the WindowMaterial:Screen object.</p>
<p>4)   Define a WindowProperty:ShadingControl for the window in which you (a) specify that this Material:WindowScreen is the window’s shading device, and (b) specify how the screen is controlled.</p>
<h4 id="method-2_2">Method 2:</h4>
<p>1)   Define the Construction of the window without the screen, the so-called “bare” construction.</p>
<p>2)   Reference the bare construction in the FenestrationSurface:Detailed for the window.</p>
<p>3)   Define the WindowMaterial:Screen object.</p>
<p>4)   Define another Construction, called the “shaded construction,” that includes the WindowMaterial:Screen.</p>
<p>5)   Define a WindowProperty:ShadingControl for the window in which you (a) reference the shaded construction, and (b) specify how the screen is controlled.</p>
<p>Note that WindowProperty:ShadingControl has to be used with either method, even if the screen is in place at all times. You will get an error message if you try to reference a shaded construction directly from a FenestrationSurface:Detailed object.</p>
<h4 id="field-name_41">Field: Name</h4>
<p>Enter a unique name for the screen. This name is referenced as an outside layer in a window construction.</p>
<h4 id="field-reflected-beam-transmittance-accounting-method">Field: Reflected Beam Transmittance Accounting Method</h4>
<p>This input specifies the method used to account for screen-reflected beam solar radiation that is transmitted through the window screen (as opposed to being reflected back outside the building). Since this inward reflecting beam solar is highly directional and is not modeled in the direction of the actual reflection, the user is given the option of how to account for the directionality of this component of beam solar transmittance. Valid choices are DoNotModel, ModelAsDirectBeam (i.e., model as an additive component to direct solar beam and in the same direction), or ModelAsDiffuse (i.e., model as hemispherically-diffuse radiation). The default value is ModelAsDiffuse.</p>
<h4 id="field-diffuse-solar-reflectance">Field: Diffuse Solar Reflectance</h4>
<p>This input specifies the solar reflectance (beam-to-diffuse) of the screen material itself (not the effective value for the overall screen “assembly” including open spaces between the screen material). The outgoing diffuse radiation is assumed to be Lambertian (distributed angularly according to Lambert’s cosine law). The solar reflectance is assumed to be the same for both sides of the screen. This value must be from 0 to less than 1.0. In the absence of better information, the input value for diffuse solar reflectance should match the input value for diffuse visible reflectance.</p>
<h4 id="field-diffuse-visible-reflectance">Field: Diffuse Visible Reflectance</h4>
<p>This input specifies the visible reflectance (beam-to-diffuse) of the screen material itself (not the effective value for the overall screen “assembly” including open spaces between the screen material) averaged over the solar spectrum and weighted by the response of the human eye. The outgoing diffuse radiation is assumed to be Lambertian (distributed angularly according to Lambert’s cosine law). The visible reflectance is assumed to be the same for both sides of the screen. This value must be from 0 to less than 1.0.</p>
<p>If diffuse visible reflectance for the screen material is not available, then the following guidelines can be used to estimate this value:</p>
<p>Dark-colored screen (e.g., charcoal):                  0.08 – 0.10</p>
<p>Medium-colored screen (e.g., gray):                   0.20 – 0.25</p>
<p>Light-colored screen (e.g., bright aluminum):       0.60 – 0.65</p>
<p>Commercially-available gray scale or grayscale reflecting chart references can be purchased for improved accuracy in estimating visible reflectance (by visual comparison of screen reflected brightness with that of various known-reflectance portions of the grayscale).</p>
<h4 id="field-thermal-hemispherical-emissivity_1">Field: Thermal Hemispherical Emissivity</h4>
<p>Long-wave emissivity <em>ε</em> of the screen material itself (not the effective value for the overall screen “assembly” including open spaces between the screen material). The emissivity is assumed to be the same for both sides of the screen.</p>
<p>For most non-metallic materials, <em>ε</em>is about 0.9. For metallic materials, <em>ε</em>is dependent on material, its surface condition, and temperature. Typical values for metallic materials range from 0.05 – 0.1 with lower values representing a more finished surface (e.g. low oxidation, polished surface). Material emissivities may be found in Table 5 from the 2005 ASHRAE Handbook of Fundamentals, page 3.9. The value for this input field must be between 0 and 1, with a default value of 0.9 if this field is left blank.</p>
<h4 id="field-conductivity_5">Field: Conductivity</h4>
<p>Screen material conductivity (W/m-K). This input value must be greater than 0. The default value is 221 W/m-K (aluminum).</p>
<h4 id="field-screen-material-spacing">Field: Screen Material Spacing</h4>
<p>The spacing, S, of the screen material (m) is the distance from the center of one strand of screen to the center of the adjacent one. The spacing of the screen material is assumed to be the same in both directions (e.g., vertical and horizontal). This input value must be greater than the non-zero screen material diameter. If the spacing is different in the two directions, use the average of the two values.</p>
<p><img alt="AspectRatio" src="../../InputOutputReference/media/image044.png" /></p>
<p>Figure 20. Screen Material Spacing and Diameter</p>
<h4 id="field-screen-material-diameter">Field: Screen Material Diameter</h4>
<p>The diameter, D, of individual strands or wires of the screen material (m). The screen material diameter is assumed to be the same in both directions (e.g., vertical and horizontal). This input value must be greater than 0 and less than the screen material spacing. If the diameter is different in the two directions, use the average of the two values.</p>
<h4 id="field-screen-to-glass-distance">Field: Screen to Glass Distance</h4>
<p>Distance from the window screen to the adjacent glass surface (m). If the screen is not flat, the average screen to glass distance should be used. The screen-to-glass distance is used in calculating the natural convective air flow between the glass and the screen produced by buoyancy effects. This input value must be from 0.001 m to 1 m, with a default value of 0.025 m if this field is left blank.</p>
<h4 id="field-top-opening-multiplier_2">Field: Top Opening Multiplier</h4>
<p>Effective area for air flow at the top of the screen divided by the horizontal area between the glass and screen (see the same field for the Material:WindowShade object for additional description). The opening multiplier fields can be used to simulate a shading material that is offset from the window frame. Since window screens are typically installed against the window frame, the default value is equal to 0.This input value can range from 0 to 1.</p>
<h4 id="field-bottom-opening-multiplier_2">Field: Bottom Opening Multiplier</h4>
<p>Effective area for air flow at the bottom of the screen divided the horizontal area between the glass and screen (see the same field for the Material:WindowShade object for additional description). The opening multiplier fields can be used to simulate a shading material that is offset from the window frame. Since window screens are typically installed against the window frame, the default value is equal to 0. This input value can range from 0 to 1.</p>
<h4 id="field-left-side-opening-multiplier_2">Field: Left-Side Opening Multiplier</h4>
<p>Effective area for air flow at the left side of the screen divided the vertical area between the glass and screen (see the same field for the Material:WindowShade object for additional description). The opening multiplier fields can be used to simulate a shading material that is offset from the window frame. Since window screens are typically installed against the window frame, the default value is equal to 0. This input value can range from 0 to 1.</p>
<h4 id="field-right-side-opening-multiplier_2">Field: Right-Side Opening Multiplier</h4>
<p>Effective area for air flow at the right side of the screen divided the vertical area between the glass and screen (see the same field for the Material:WindowShade object for additional description). The opening multiplier fields can be used to simulate a shading material that is offset from the window frame. Since window screens are typically installed against the window frame, the default value is equal to 0. This input value can range from 0 to 1.</p>
<h4 id="field-angle-of-resolution-for-screen-transmittance-output-map">Field: Angle of Resolution for Screen Transmittance Output Map</h4>
<p>Angle of resolution, in degrees, for the overall screen beam transmittance (direct and reflected) output map. The comma-separated variable file eplusscreen.csv (Ref. OutputDetailsandExamples.pdf) will contain the direct beam and reflected beam solar radiation that is transmitted through the window screen as a function of incident sun angle (0 to 90 degrees relative solar azimuth and 0 to 90 degrees relative solar altitude) in sun angle increments specified by this input field. The default value is 0, which means no transmittance map is generated. Other valid choice inputs are 1, 2, 3 and 5 degrees.</p>
<p>An IDF example for this object, along with Construction and WindowProperty:ShadingControl objects, is shown below:</p>
<p>WindowMaterial:Screen,</p>
<p>EXTERIOR SCREEN,         !- Name</p>
<p>ModelAsDiffuse,        !- Reflected Beam Transmittance Accounting Method</p>
<p>0.6,                     !- Diffuse Solar Reflectance</p>
<p>0.6,                     !- Diffuse Visible Reflectance</p>
<p>0.9,                     !- Thermal Hemispherical Emissivity</p>
<p>221.0,                   !- Conductivity {W/m-K}</p>
<p>0.00154,                 !- Screen Material Spacing (m)</p>
<p>0.000254,                !- Screen Material Diameter (m)</p>
<p>0.025,                   !- Screen-to-Glass Distance {m}</p>
<p>0.0,                     !- Top Opening Multiplier</p>
<p>0.0,                     !- Bottom Opening Multiplier</p>
<p>0.0,                     !- Left-Side Opening Multiplier</p>
<p>0.0,                     !- Right-Side Opening Multiplier</p>
<p>0;                   !- Angle of Resolution for Output Map {deg}</p>
<p>Construction,</p>
<p>DOUBLE PANE WITHOUT SCREEN,     !- Name</p>
<p>GLASS - CLEAR SHEET 1 / 8 IN,   !- Outside Layer</p>
<p>WinAirB1 - AIRSPACE RESISTANCE, !- Layer #2</p>
<p>GLASS - CLEAR SHEET 1 / 8 IN;   !- Layer #3</p>
<p>WindowProperty:ShadingControl,</p>
<p>DOUBLE PANE WITH SCREEN, !- User Supplied Shading Control Name</p>
<p>ExteriorScreen,          !- Shading Type</p>
<p>,                        !- Name of construction with shading</p>
<p>AlwaysOn,                !- Shading Control Type</p>
<p>ScreenSchedule,          !- Schedule Name</p>
<p>20.0,                    !- SetPoint {W/m2, W or deg C}</p>
<p>YES,                     !- Shading Control Is Scheduled</p>
<p>NO,                      !- Glare Control Is Active</p>
<p>EXTERIOR SCREEN,         !- Material Name of Shading Device</p>
<p>,                        !- Type of Slat Angle Control for Blinds</p>
<p>;                        !- Slat Angle Schedule Name</p>
<h3 id="windowmaterialshadeequivalentlayer">WindowMaterial:Shade:EquivalentLayer</h3>
<p>This object specifies the properties of Equivalent Layer window shade (roller blind) materials. Shades are considered to be thin, flat and perfect diffusers (all transmitted and reflected radiation is hemispherically-diffuse). However, shades can have beam-beam transmittance by virtue of their material openness.  The beam-beam transmittnec is assumed to be the same for both sides of the shade and is the same as the openness area fraction. Beam-dffuse transmittance and reflectance, and emissivity properties can be different for front and back side of the shade.Window shades can be placed on the inside of the window, on the outside of the window, or between glass layers. WindowMaterial:Shade:EquivalentLayer is used for roller blinds. The off-normal solar property calculation of shades (roller blind) is based on a set of correlations developed from measurement of samples of commercially produced roller blind material with openness fraction less than 0.14. The model is not intended for materials with unusually high values of openness and should be limited to a mximum openness fraction of 0.20. The visible spectrum solar properties input fields are not used currently hence can be left blank.</p>
<h4 id="field-name_42">Field: Name</h4>
<p>Name of the shade. It is referenced as an inside, inbetween or outside layer in an equivalent layer  window construction.</p>
<h4 id="field-shade-beam-beam-solar-transmittance">Field: Shade Beam-Beam Solar Transmittance</h4>
<p>This value is the beam-beam transmittance of the shade at normal incidence and it is the same as the openness area fraction of the shade material. Assumed to be the same for front and back sides of the roller blinds.  The minimum value is 0.0 and maximum value is less than 1.0.  The default value is 0.0. For most common shade materials (e.g. Roller Blinds) the material oppeness fraction doesn’t exceed 0.20.</p>
<h4 id="field-front-side-shade-beam-diffuse-solar-transmittance">Field: Front Side Shade Beam-Diffuse Solar Transmittance</h4>
<p>This value is the front side beam-diffuse transmittance of the shade material at normal incidence averaged over the entire spectrum of solar radiation. The minimum value is 0.0 and maximum value is less than 1.0.  The default value is 0.0.</p>
<h4 id="field-back-side-shade-beam-diffuse-solar-transmittance">Field: Back Side Shade Beam-Diffuse Solar Transmittance</h4>
<p>This value is the back side beam-diffuse transmittance of the shade material at normal incidence averaged over the entire spectrum of solar radiation. The minimum value is 0.0 and maximum value is less than 1.0.  The default value is 0.0.</p>
<h4 id="field-front-side-shade-beam-diffuse-solar-reflectance">Field: Front Side Shade Beam-Diffuse Solar Reflectance</h4>
<p>This value is the front side beam-diffuse reflectance of the shade material at normal incidence averaged over the entire spectrum of solar radiation. The minimum value is 0.0 and maximum value is less than 1.0.</p>
<h4 id="field-back-side-shade-beam-diffuse-solar-reflectance">Field: Back Side Shade Beam-Diffuse Solar Reflectance</h4>
<p>This value is the back side beam-diffuse reflectance of the shade material at normal incidence averaged over the entire spectrum of solar radiation. The minimum value is 0.0 and maximum value is less than 1.0.</p>
<h4 id="field-shade-beam-beam-visible-transmittance">Field: Shade Beam-Beam Visible Transmittance</h4>
<p>This value is the beam-beam transmittance at normal incidence averaged over the visible spectrum of solar radiation. Assumed to be the same for front and back sides. The minimum value is 0.0 and maximum value is less than 1.0.  Currently this input field is not used.</p>
<h4 id="field-shade-beam-diffuse-visible-transmittance">Field: Shade Beam-Diffuse Visible Transmittance</h4>
<p>This value is the beam-diffuse transmittance at normal incidence averaged over the visible spectrum of solar radiation. Assumed to be the same for front and back sides. The minimum value is 0.0 and maximum value is less than 1.0.  Currently this input field is not used.</p>
<h4 id="field-shade-beam-diffuse-visible-reflectance">Field: Shade Beam-Diffuse Visible Reflectance</h4>
<p>This value is the beam-diffuse reflectance at normal incidence averaged over the visible spectrum of solar radiation. Assumed to be the same for front and back sides. The minimum value is 0.0 and maximum value is less than 1.0.  Currently this input field is not used.</p>
<h4 id="field-shade-material-infrared-transmittance">Field: Shade Material Infrared Transmittance</h4>
<p>This value is the long-wave transmittance of the shade material and assumed to be the same for front and back sides of the shade. The minimum value is 0.0 and maximum value is less than 1.0. Default value is 0.05.</p>
<h4 id="field-front-side-shade-material-infrared-emissivity">Field: Front Side Shade Material Infrared Emissivity</h4>
<p>This value is the front side long-wave hemispherical emissivity of shade material. The minimum value is 0.0 and maximum value is less than 1.0. Default value is 0.91. The front side effective emissivity of the shade layer is calculated using this value and the material openness specified above.</p>
<h4 id="field-back-side-shade-material-infrared-emissivity">Field: Back Side Shade Material Infrared Emissivity</h4>
<p>This value is the back side long-wave hemispherical emissivity of shade material. The minimum value is 0.0 and maximum value is less than 1.0. Default value is 0.91. The back side effective emissivity of the shade is calculated using this value and the material openness specified above.</p>
<p>An IDF example for this object is shown below:</p>
<p>WindowMaterial:Shade:EquivalentLayer,</p>
<p>Shade1,        !- Name</p>
<p>0.190,         !- Shade Beam-Beam Solar Transmittance</p>
<p>0.206,         !- Front Side Shade Beam-Diffuse Solar Transmittance</p>
<p>0.206,         !- Back Side Shade Beam-Diffuse Solar Transmittance</p>
<p>0.499,         !- Front Side Shade Beam-Diffuse Solar Reflectance</p>
<p>0.499,         !- Back Side Shade Beam-Diffuse Solar Reflectance</p>
<p>0.0,           !- Shade Beam-Beam Visible Transmittance</p>
<p>0.0,           !- Shade Beam-Diffuse Vissible Transmittance</p>
<p>0.0,           !- Shade Vissible Reflectance</p>
<p>0.0,           !- Shade Material Infrared Transmittance</p>
<p>0.84,          !- Front Side Shade Material Infrared Emissivity</p>
<p>0.84;          !- Back Side Shade Material Infrared Emissivity</p>
<h3 id="windowmaterialdrapeequivalentlayer">WindowMaterial:Drape:EquivalentLayer</h3>
<p>Specifies the optical and thermal properties of equivalent layer window drape fabric materials.</p>
<p>Drapery fabric shades are commonly placed on the the inside of the window. The long-wave (infrared) properties for commonly used drapery fabrics are assumed to be the same on both sides but different values can be specified when required. Drape fabric shade layers are considered to be perfect diffusers (reflected radiation is hemispherically-diffuse independent of angle of incidence). Unpleated drape fabric is treated as thin and flat layer.The off-normal optical properties of drapery fabric is determined from user specified optical properties at normal incidence using empirical correlations. Pleated drape fabric requires entering the pleated section average width and length as showsn in Figure 21.For pleated drapes the effective beam-beam and beam-diffuse solar properties are determined by tracking both radiation components, for a given incident angle solar radiation, through various interactions with a fabric pleated in a rectangular geometry shown in Figure 21.  The solar properties of the two different pleat facets are evaluated on the basis of the local solar incidence angle.  Therefore, the effective layer properties are influenced not just by horizontal solar profile angle, but also by incidence angle. The correlations used for drape fabrics optical property calculations reqiure that the solar absorptance of the fabric, at normal incidence, is not less than 1%.</p>
<p><img alt="" src="../../InputOutputReference/media/image045.svg" /></p>
<p>Figure 21. Geometry used for Pleated Drape Analysis</p>
<h4 id="field-name_43">Field: Name</h4>
<p>Name of the drape fabric shade layer. It is referenced as an inside, in between or outside layer in an equivalent layer window construction.</p>
<h4 id="field-drape-beam-beam-solar-transmittance">Field: Drape Beam-Beam Solar Transmittance</h4>
<p>This value is the drape fabric beam-beam transmittance at normal incidence, and it is the same as the drape fabric openness area fraction.  Assumed to be the same for front and back sides of the drape fabric layer.  The minimum value is 0.0 and maximum value is less than 1.0. For most drape fabric materials the maximum frabric openness fraction do not exceed 0.2.  The default value is 0.0.</p>
<h4 id="field-front-side-drape-beam-diffuse-solar-transmittance">Field: Front Side Drape Beam-Diffuse Solar Transmittance</h4>
<p>This value is the front side beam-diffuse solar transmittance of the drape fabric material at normal incidence averaged over the entire spectrum of solar radiation. The minimum value is 0.0 and maximum value is less than 1.0.</p>
<h4 id="field-back-side-drape-beam-diffuse-solar-transmittance">Field: Back Side Drape Beam-Diffuse Solar Transmittance</h4>
<p>This value is the back side beam-diffuse solar transmittance of the drape fabric material at normal incidence averaged over the entire spectrum of solar radiation. The minimum value is 0.0 and maximum value is less than 1.0.</p>
<h4 id="field-front-side-drape-beam-diffuse-solar-reflectance">Field: Front Side Drape Beam-Diffuse Solar Reflectance</h4>
<p>This value is the front side beam-diffuse solar reflectance of the drape fabric material at normal incidence averaged over the entire spectrum of solar radiation. The minimum value is 0.0 and maximum value is less than 1.0.</p>
<h4 id="field-back-side-drape-beam-diffuse-solar-reflectance">Field: Back Side Drape Beam-Diffuse Solar Reflectance</h4>
<p>This value is the back side beam-diffuse solar reflectance of the drape fabric material at normal incidence averaged over the entire spectrum of solar radiation. The minimum value is 0.0 and maximum value is less than 1.0.</p>
<h4 id="field-drape-beam-beam-visible-transmittance">Field: Drape Beam-Beam Visible Transmittance</h4>
<p>This value is the drape fabric beam-beam visible transmittance at normal incidence averaged over the visible spectrum range of solar radiation.  Assumed to be the same for front and back sides of the drape fabric layer.  The minimum value is 0.0 and maximum value is less than 1.0.  The default value is 0.0.  This input field is not used currently.</p>
<h4 id="field-front-side-drape-beam-diffuse-visible-reflectance">Field: Front Side Drape Beam-Diffuse Visible Reflectance</h4>
<p>This value is the front side drape fabric beam-diffuse visible reflectance at normal incidence averaged over the visible spectrum range of solar radiation.  Assumed to be the same for front and back sides of the drape.  The minimum value is 0.0 and maximum value is less than 1.0.  The default value is 0.0.  This input field is not used currently.</p>
<h4 id="field-back-side-drape-diffuse-diffuse-visible-reflectance">Field: Back Side Drape Diffuse-Diffuse Visible Reflectance</h4>
<p>This value is the back side drape fabric diffuse-diffuse visible reflectance at normal incidence averaged over the visible spectrum range of solar radiation.  Assumed to be the same for front and back sides of the drape.  The minimum value is 0.0 and maximum value is less than 1.0.  The default value is 0.0.  This input field is not used currently.</p>
<h4 id="field-drape-material-infrared-transmittance">Field: Drape Material Infrared Transmittance</h4>
<p>This value is the long-wave hemispherical transmittance of the fabric material at zero fabric openness fraction.  Assumed to be the same for front and back sides of the drape fabric material layer. The minimum value is 0.0 and maximum value is less than 1.0.  The default value is 0.05.</p>
<h4 id="field-front-side-drape-material-infrared-emissivity">Field: Front Side Drape Material Infrared Emissivity</h4>
<p>This value is the front side long-wave hemispherical emissivity of fabric material at zero shade opennes. The minimum value is 0.0 and maximum value is less than 1.0. the default value is 0.87. The front side effective emissivity of the drape fabric layer is calculated using this value and the fabric openness area fraction specified above.</p>
<h4 id="field-back-side-drape-material-infrared-emissivity">Field: Back Side Drape Material Infrared Emissivity</h4>
<p>This value is the back side long-wave hemispherical emissivity of fabric material at zero fabric openness fraction. The minimum value is 0.0 and maximum value is less than 1.0. The default value is 0.87. The back side effective emissivity of the drape fabric layer is calculated using this value and the fabric openness area fraction specified above.</p>
<h4 id="field-width-of-pleated-fabric">Field: Width of Pleated Fabric</h4>
<p>This value is the width of the pleated section of the draped fabric, w(m). If the drape fabric is flat (unpleated), then the pleated section width is set to zero. The default value is 0.0, i.e., assumes flat drape fabric.</p>
<h4 id="field-length-of-pleated-fabric">Field: Length of Pleated Fabric</h4>
<p>This value is the length of the pleated section of the draped fabric, s(m). If the drape fabric is flat (unpleated), then the pleated section length is set to zero.  The default value is 0.0, i.e., assumes flat drape fabric.</p>
<p>An IDF example for this object is shown below:</p>
<p>WindowMaterial:Drape:EquivalentLayer,</p>
<p>Drape02,            !- Name</p>
<p>0.14,               !- Shade Beam-Beam Solar Transmittance</p>
<p>0.10,               !- Front Side Shade Beam-Diffuse Solar Transmittance</p>
<p>0.10,               !- Back Side Shade Beam-Diffuse Solar Transmittance</p>
<p>0.40,               !- Front Side Shade Beam-Diffuse Solar Reflectance</p>
<p>0.50,               !- Back Side Shade Beam-Diffuse Solar Reflectance</p>
<p>0.0,                !- Shade Beam-Beam Visible Transmittance</p>
<p>0.0,                !- Shade Beam-Diffuse Visible Transmittance</p>
<p>0.0,                !- Shade Beam-Diffuse Visible Reflectance</p>
<p>0.10,               !- Shade Material Infrared Transmittance</p>
<p>0.90,               !- Front Side Shade Material Infrared Emissivity</p>
<p>0.80,               !- Back Side Shade Material Infrared Emissivity</p>
<p>0.01,               !- Width of Pleated Fabric</p>
<p>0.025;              !- Length of Pleated Fabric</p>
<h3 id="windowmaterialblindequivalentlayer">WindowMaterial:Blind:EquivalentLayer</h3>
<p>This object specifies the properties of an Equivalent Layer window blind consisting of thin and equally-spaced slats. The the model assumes that slats are flat and thin, and applies correction for the slat curvature effect based on the user specified slat crwon.  Slats are assumed to transmit and reflect diffusely.The effective shortwave optical and longwave optical properties of venetian blind layer is estimated analytically. The Equivalent Layer blind model requires optical properties and geometry of the slats shown <img alt="" src="../../InputOutputReference/media/image046.svg" /></p>
<p>Figure 22. Geometry and Properties used for venetian blind analysis</p>
<p>.  Likewise, effective longwave properties are obtained for the layer knowing longwave properties of the slats.</p>
<p><img alt="" src="../../InputOutputReference/media/image047.svg" /></p>
<p>Figure 22. Geometry and Properties used for venetian blind analysis</p>
<p>The input data required to characterize a venetian blind are: front and back side reflectance and transmittance of the slat, geometry (Slat width, w, slat spacing, s, slat crown, c, and slat angle, f, and long wave emittance and transmittance of the slat. Blinds can be located on the inside of the window, on the outside of the window, or between two layers of glass. The blind is assumed to cover all of the glazed part of the window.</p>
<h4 id="field-name_44">Field: Name</h4>
<p>Name of the venetian blind. It is referenced as an inside, outside or in between layers in an equivalent layer window construction.</p>
<h4 id="field-slat-orientation_1">Field: Slat Orientation</h4>
<p>The choices are Horizontal and Vertical. “Horizontal” means the slats are parallel to the bottom of the window; this is the same as saying that the slats are parallel to the X-axis of the window. “Vertical” means the slats are parallel to Y-axis of the window.  The default is “Horizontal”.</p>
<h4 id="field-slat-width_2">Field: Slat Width</h4>
<p>This value is the width of the slat measured from edge to edge (m). The default value is 0.0254.</p>
<h4 id="field-slat-separation_1">Field: Slat Separation</h4>
<p>The distance between the front of a slat and the back of the adjacent slat (m). The default value is 0.025. The slat separation should not be greater than the slat width.</p>
<h4 id="field-slat-crown">Field: Slat Crown</h4>
<p>The perpendicular length between the slat cord  and the curve (m). Crown=0.0625x“Slat width”. Slat is assumed to be rectangular in cross section and flat. The crown accounts for curvature of the slat.  The minimum value is 0.0, and the default value is 0.0015m.</p>
<h4 id="field-slat-angle_2">Field: Slat Angle</h4>
<p>The angle (degrees) between the glazing outward normal and the slat outward normal, where the outward normal points away from the front face of the slat (degrees). If the “Slat Angle Control” input field below specified is “FixedSlatAngle”, then the slat angle is fixed at “Slat Angle” value entered.  Minimum value is zero, and the maximum value allowed is 180.0 degrees.  The default value is 45 degrees.</p>
<h4 id="field-front-side-slat-beam-diffuse-solar-transmittance">Field: Front Side Slat Beam-Diffuse Solar Transmittance</h4>
<p>This value is the slat front side beam-diffuse solar transmittance at normal incidence averaged over the entire spectrum of solar radiation. Any transmitted beam radiation is assumed to be 100% diffuse (i.e., slats are translucent). Minimum value is 0.0, and the maximum value is less than 1.0. The default value is 0.0.</p>
<h4 id="field-back-side-slat-beam-diffuse-solar-transmittance">Field: Back Side Slat Beam-Diffuse Solar Transmittance</h4>
<p>This value is the slat back side beam-diffuse solar transmittance at normal incidence averaged over the entire spectrum of solar radiation. Any transmitted beam radiation is assumed to be 100% diffuse (i.e., slats are translucent). Minimum value is 0.0,  and the maximum value is less than 1.0. The default value is 0.0.</p>
<h4 id="field-front-side-slat-beam-diffuse-solar-reflectance">Field: Front Side Slat Beam-Diffuse Solar Reflectance</h4>
<p>This value is slat front side beam-diffuse solar reflectance at normal incidence averaged over the entire spectrum of solar radiation. All the reflected component is assumed to be diffuse. Minimum value is 0.0, and the maximum value is less than 1.0.</p>
<h4 id="field-back-side-slat-beam-diffuse-solar-reflectance">Field: Back Side Slat Beam-Diffuse Solar Reflectance</h4>
<p>This value is the slat back side beam-diffuse solar reflectance at normal incidence averaged over the entire spectrum of solar radiation. All the reflected component is assumed to be diffuse. Minimum value is 0.0, and the maximum value is less than 1.0.</p>
<h4 id="field-front-side-slat-beam-diffuse-visible-solar-transmittance">Field: Front Side Slat Beam-Diffuse Visible Solar Transmittance</h4>
<p>This value is the slat front side beam-diffuse visible transmittance at normal incidence averaged over the visible spectrum range of solar radiation. Any transmitted beam radiation is assumed to be 100% diffuse (i.e., slats are translucent). Minimum value is 0.0, and the maximum value is less than 1.0. The default value is 0.0.</p>
<h4 id="field-back-side-slat-beam-diffuse-visible-solar-transmittance">Field: Back Side Slat Beam-Diffuse Visible Solar Transmittance</h4>
<p>This value is the slat back side beam-diffuse visible transmittance at normal incidence averaged the visible spectrum range of solar radiation. Any transmitted beam radiation is assumed to be 100% diffuse (i.e., slats are translucent). Minimum value is 0.0, and the maximum value is less than 1.0. The default value is 0.0.</p>
<h4 id="field-front-side-slat-beam-diffuse-visible-solar-reflectance">Field: Front Side Slat Beam-Diffuse Visible Solar Reflectance</h4>
<p>This value is the slat front side beam-diffuse visible reflectance at normal incidence averaged over the visible spectrum range of solar radiation. All the reflected component is assumed to be diffuse. Minimum value is 0.0, and the maximum value is less than 1.0</p>
<h4 id="field-back-side-slat-beam-diffuse-visible-solar-reflectance">Field: Back Side Slat Beam-Diffuse Visible Solar Reflectance</h4>
<p>This value is the slat back side beam-diffuse visible reflectance at normal incidence averaged over the visible spectrum range of solar radiation. All the reflected component is assumed to be diffuse. Minimum value is 0.0,  and the maximum value is less than 1.0</p>
<h4 id="field-slat-diffuse-diffuse-solar-transmittance">Field: Slat Diffuse-Diffuse Solar Transmittance</h4>
<p>This value is the slat diffuse-diffuse solar transmittance for hemispherically diffuse solar radiation. This value is the same for front and back side of the slat.  Minimum value is 0.0,  and the maximum value is less than 1.0.</p>
<h4 id="field-front-side-slat-diffuse-diffuse-solar-reflectance">Field: Front Side Slat Diffuse-Diffuse Solar Reflectance</h4>
<p>This value is the slat front side diffuse-diffuse solar reflectance for hemispherically diffuse solar radiation. Minimum value is 0.0,  and the maximum value is less than 1.0.</p>
<h4 id="field-back-side-slat-diffuse-diffuse-solar-reflectance">Field: Back Side Slat Diffuse-Diffuse Solar Reflectance</h4>
<p>This value is the slat back side diffuse-diffuse solar reflectance for hemispherically diffuse solar radiation. Minimum value is 0.0,  and the maximum value is less than 1.0.</p>
<h4 id="field-slat-diffuse-diffuse-visible-transmittance">Field: Slat Diffuse-Diffuse Visible Transmittance</h4>
<p>This value is the slat diffuse-diffuse visible transmittance for hemispherically diffuse visible spectrum range of solar radiation. This value is the same for front and back side of the slat.  Minimum value is 0.0,  and the maximumvalue is less than 1.0. This input field is not used currently.</p>
<h4 id="field-front-side-slat-diffuse-diffuse-visible-reflectance">Field: Front Side Slat Diffuse-Diffuse Visible Reflectance</h4>
<p>This value is the slat front side diffuse-diffuse visible reflectance for hemispherically diffuse visible spectrum range of solar radiation. Minimum value is 0.0, and the maximum value is less than 1.0.  This input field is not used currently.</p>
<h4 id="field-back-side-slat-diffuse-diffuse-visible-reflectance">Field: Back Side Slat Diffuse-Diffuse Visible Reflectance</h4>
<p>This value is the slat back side diffuse-diffuse visible reflectance for hemispherically diffuse visible spectrum range of solar radiation. Minimum value is 0.0, and the maximum value is less than 1.0.  This input field is not used currently.</p>
<h4 id="field-slat-infrared-transmittance">Field: Slat Infrared Transmittance</h4>
<p>This value is the long-wave hemispherical transmittance of the slat material. Assumed to be the same for both sides of the slat. The minimum value is 0.0, the maximum value is less than 1.0.  The default value is 0.0.</p>
<h4 id="field-front-side-slat-infrared-emissivity">Field: Front Side Slat Infrared Emissivity</h4>
<p>This value is the front side long-wave hemispherical emissivity of the slat material. The minimum value is 0.0, the maximum value is less than 1.0. The default value is 0.9.</p>
<h4 id="field-back-side-slat-infrared-emissivity">Field: Back Side Slat Infrared Emissivity</h4>
<p>This value is the back side long-wave hemispherical emissivity of the slat material. The minimum value is 0.0, the maximum value is less than 1.0.  The default value is 0.9.</p>
<h4 id="field-slat-angle-control">Field: Slat Angle Control</h4>
<p>This input field is used only if slat angle control is desired.  The three key choice inputsallowed are “FixedSlatAngle”, “MaximizeSolar”, and “BlockBeamSolar”.  The default value is “FixedSlatAngle”.If Type of Slat Angle Control for Blinds = MaximizeSolar the slat angle is adjusted to maximize solar gain. If Type of Slat Angle Control for Blinds = BlockBeamSolar, the slat angle is adjusted to maximize visibiity while eliminating beam solar radiation. If Type of Slat Angle Control for Blinds = FixedSlatAngle, then the model uses a fixed slat angle specified above.</p>
<p>An IDF example for this object, is shown below:</p>
<p>WindowMaterial:Blind:EquivalentLayer,</p>
<p>VBU8D6+45SW1,      ! - Name</p>
<p>Horizontal,        ! - Slat Orientation</p>
<p>0.025,             ! - Slat Width</p>
<p>0.025,             ! - Slat Separation</p>
<p>0.0,               ! - Slat Crown</p>
<p>45.0,              ! - Slat Angle</p>
<p>0.0,               ! - Front Side Slat Beam-Diffuse Solar Transmittance</p>
<p>0.0,               ! - Back Side Slat Beam-Diffuse Solar Transmittance</p>
<p>0.0,               ! - Front Side Slat Beam-Diffuse Solar Reflectance</p>
<p>0.0,               ! - Back Side Slat Beam-Diffuse Solar Reflectance</p>
<p>0.0,               ! - Front Side Slat Beam-Diffuse Visible Transmittance</p>
<p>0.0,               ! - Back Side Slat Beam-Diffuse Visible Transmittance</p>
<p>0.0,               ! - Front Side Slat Beam-Diffuse Visible Reflectance</p>
<p>0.0,               ! - Back Side Slat Beam-Diffuse Visible  Reflectance</p>
<p>0.0,               ! - Slat Diffuse-Diffuse Solar Transmittance</p>
<p>0.80,              ! - Front Side Slat Diffuse-Diffuse Solar Reflectance</p>
<p>0.60,              ! - Back Side Slat Diffuse-Diffuse Solar Reflectance</p>
<p>0.0,               ! - Slat Diffuse-Diffuse Visible Transmittance</p>
<p>0.0,               ! - Front Side Slat Diffuse-Diffuse Visible Reflectance</p>
<p>0.0,               ! - Back Side Slat Diffuse-Diffuse Visible Reflectance</p>
<p>0.0,               ! - Slat Infrared Transmittance</p>
<p>0.90,              ! - Front Side Slat Infrared Emissivity</p>
<p>0.90,              ! - Back Side Slat Infrared Emissivity</p>
<p>FixedSlatAngle;    ! - Slat Angle Control</p>
<h3 id="windowmaterialscreenequivalentlayer">WindowMaterial:Screen:EquivalentLayer</h3>
<p>This object specifies the optical and thermal properties of exterior screen materials for Equivalent Layer Window. Can only be placed on the exterior side of window construction. The window screen model assumes the screen is made up of intersecting orthogonally-crossed cylinders. The surface of the cylinders is assumed to be diffusely reflecting. The beam solar radiation transmitted through an equivalent Layer window screen varies with sun angle and is made up of two distinct elements: a beam-beam component and a beam-difuse component. The beam-beam transmittance component is calculated using screen openness area fraction determined from the geometry of the screen and the incident angle of the sun. Empirical correlations are used to obtain the effective off-normal solar and longwave properties of insect screens.  Insect screen geometry is shown in Figure 23.  The calculation of effective solar properties requires a set of properties measured at normal incidence.</p>
<p><img alt="" src="../../InputOutputReference/media/image048.svg" /></p>
<p>Figure 23. Geometry used for insect screen analysis</p>
<p>The formulation of the model, assumption and correlations used to calculate effective solar and longwave properties of insect screens are described in the Engineering Reference.</p>
<h4 id="field-name_45">Field: Name</h4>
<p>Name of the insect screen. It is referenced as an outside layer in an equivalent layer window construction.</p>
<h4 id="field-screen-beam-beam-solar-transmittance">Field: Screen Beam-Beam Solar Transmittance</h4>
<p>This value is the beam-beam transmittance of the screen material at normal incidence. This value is the same as the screen oppenness area fraction.  This value can be autocalculated from the wire spacing and wire diameter. It is the same for both sides of the screen. The minimum value is 0.0, and maximum value is less than 1.0.</p>
<h4 id="field-screen-beam-diffuse-solar-transmittance">Field: Screen Beam-Diffuse Solar Transmittance</h4>
<p>This value is the beam-diffuse solar transmittance of the screen material at normal incidence averaged over the entire spectrum of solar radiation. Assumed to be the same for both sides of the screen. The minimum value is 0.0, and the maximum value is less than 1.0.</p>
<h4 id="field-screen-beam-diffuse-solar-reflectance">Field: Screen Beam-Diffuse Solar Reflectance</h4>
<p>This value is the beam-diffuse solar reflectance of the screen material at normal incidence averaged over the entire spectrum of solar radiation. Assumed to be the same for both sides of the screen. The minimum value is 0.0, and the maximum value is less than 1.0.</p>
<h4 id="field-screen-beam-beam-visible-transmittance">Field: Screen Beam-Beam Visible Transmittance</h4>
<p>This value is the beam-beam visible transmittance of the screen material at normal incidence averaged over the visible spectrum range of solar radiation.  Assumed to be the same for both sides of the screen. The minimum value is 0.0, and maximum value is less than 1.0. This input input field is not used currently.</p>
<h4 id="field-screen-beam-diffuse-visible-transmittance">Field: Screen Beam-Diffuse Visible Transmittance</h4>
<p>This value is the beam-diffuse visible reflectance of the screen material at normal incidence averaged over the visible spectrum range of solar radiation. Assumed to be the same for both sides of the screen. The minimum value is 0.0, and the maximum value is less than 1.0. This input input field is not used currently.</p>
<h4 id="field-screen-beam-diffuse-visible-reflectance">Field: Screen Beam-Diffuse Visible Reflectance</h4>
<p>This value is the beam-diffuse visible reflectance of the screen material at normal incidence averaged over the visible spectrum range of solar radiation. Assumed to be the same for both sides of the screen. The minimum value is 0.0, and the maximum value is less than 1.0. This input input field is not used currently.</p>
<h4 id="field-screen-infrared-transmittance">Field: Screen Infrared Transmittance</h4>
<p>This value is the long-wave hemispherical transmittance of the the screen material. Assumed to be the same for both sides of the screen material. The minimum value is 0.0, the maximum value is less than 1.0.  The default value is 0.02</p>
<h4 id="field-screen-infrared-emissivity">Field: Screen Infrared Emissivity</h4>
<p>This value is the long-wave hemispherical emissivity of the screen material. Assumed to be the same for both sides of the screen material. The minimum value is 0.0, the maximum value is less than 1.0. The default value is 0.93.</p>
<h4 id="field-screen-wire-spacing">Field: Screen Wire Spacing</h4>
<p>The spacing, S (m), of the screen material is the distance from the center of one strand of screen to the center of the adjacent one. The spacing of the screen material is assumed to be the same in both directions (e.g., vertical and horizontal). This input value must be greater than the non-zero screen material diameter. If the spacing is different in the two directions, use the average of the two values. Default value is 0.0025m.</p>
<h4 id="field-screen-wire-diameter">Field: Screen Wire Diameter</h4>
<p>The diameter, D (m), of individual strands or wires of the screen material. The screen material diameter is assumed to be the same in both directions (e.g., vertical and horizontal). This input value must be greater than 0 and less than the screen wire spacing. If the diameter is different in the two directions, use the average of the two values. Default value is 0.005m.</p>
<p>An IDF example for this object, is shown below:</p>
<p>WindowMaterial:Screen:EquivalentLayer,</p>
<p>INSCRN,                !- Name</p>
<p>0.763,                 !- Screen Beam-Beam Solar Transmittance</p>
<p>0.052,                 !- Screen Beam-Diffuse Solar Transmittance</p>
<p>0.076,                 !- Screen Beam-Diffuse Solar Reflectance</p>
<p>0.0,                   !- Screen Beam-Beam Visible Transmittance</p>
<p>0.0,                   !- Screen Beam-Diffuse Visible Transmittance</p>
<p>0.0,                   !- Screen Beam-Diffuse Visible Reflectance</p>
<p>0.0,                   !- Screen Infrared Transmittance</p>
<p>0.84,                  !- Screen Infrared Emissivity</p>
<p>0.025,                 !- Screen Wire Spacing</p>
<p>0.005;                 !- Screen Wire Diameter</p>
<h3 id="windowmaterialglazingequivalentlayer">WindowMaterial:Glazing:EquivalentLayer</h3>
<p>Glass material properties for equivalent layer window model.  Uses transmittance/reflectance input method.  For exterior windows, “front side” is the side of the glass closest to the outside air and “back side” is the side closest to the zone the window is defined in. For interzone windows, “front side” is the side closest to the zone adjacent to the zone the window is defined in and “back side” is the side closest to the zone the window is defined in.</p>
<h4 id="field-name_46">Field: Name</h4>
<p>The name of the glass layer. It corresponds to a layer in an equivalent layer window construction.</p>
<h4 id="field-optical-data-type_1">Field: Optical Data Type</h4>
<p>Valid values for this field are SpectralAverage, or Spectral. If Optical Data Type = SpectralAverage, the values you enter for solar transmittance and reflectance are assumed to be averaged over the solar spectrum, and the values you enter for visible transmittance and reflectance are assumed to be averaged over the solar spectrum and weighted by the response of  the human eye. The spectral data input is not supported now.</p>
<p><strong><em>Field: Window Glass Spectral Data Set Name</em></strong></p>
<p>This input field is not used currently.</p>
<h4 id="field-front-side-beam-beam-solar-transmittance">Field: Front Side Beam-Beam Solar Transmittance</h4>
<p>This value is the front side beam-beam solar transmittance of the glazing at normal incidence averaged over the entire spectrum of solar radiation.  Used only when Optical Data Type = SpectralAverage.  The minimum value is 0.0, and the maximum value is less than 1.0.</p>
<h4 id="field-back-side-beam-beam-solar-transmittance">Field: Back Side Beam-Beam Solar Transmittance</h4>
<p>This value is the back side beam-beam solar transmittance of the glazing at normal incidence averaged over the entire spectrum of solar radiation.  Used only when Optical Data Type = SpectralAverage.  The minimum value is 0.0, and the maximum value is less than 1.0.</p>
<h4 id="field-front-side-beam-beam-solar-reflectance">Field: Front Side Beam-Beam Solar Reflectance</h4>
<p>This value is the front side beam-beam solar reflectance of the glazing at normal incidence averaged over the entire spectrum of solar radiation.  Used only when Optical Data Type = SpectralAverage.  The minimum value is 0.0, and the maximum value is less than 1.0.</p>
<h4 id="field-back-side-beam-beam-solar-reflectance">Field: Back Side Beam-Beam Solar Reflectance</h4>
<p>This value is the back side beam-beam solar reflectance of the glazing at normal incidence averaged over the entire spectrum of solar radiation.  Used only when Optical Data Type = SpectralAverage.  The minimum value is 0.0, and the maximum value is less than 1.0.</p>
<h4 id="field-front-side-beam-beam-visible-transmittance">Field: Front Side Beam-Beam Visible Transmittance</h4>
<p>This value is the front side beam-beam visible transmittance of the glazing at normal incidence averaged over the visible spectrum range of solar radiation.  Used only when Optical Data Type = SpectralAverage.  The minimum value is 0.0, and the maximum value is less than 1.0.</p>
<h4 id="field-back-side-beam-beam-visible-transmittance">Field: Back Side Beam-Beam Visible Transmittance</h4>
<p>This value is the back side beam-beam visible transmittance of the glazing at normal incidence averaged over the visible spectrum range of solar radiation.  Used only when Optical Data Type = SpectralAverage.  The minimum value is 0.0, and the maximum value is less than 1.0.</p>
<h4 id="field-front-side-beam-beam-visible-reflectance">Field: Front Side Beam-Beam Visible Reflectance</h4>
<p>This value is the front side beam-beam visible reflectance of the glazing at normal incidence averaged over the visible spectrum range of solar radiation.  Used only when Optical Data Type = SpectralAverage.  The minimum value is 0.0, and the maximum value is less than 1.0.</p>
<h4 id="field-back-side-beam-beam-visible-reflectance">Field: Back Side Beam-Beam Visible Reflectance</h4>
<p>This value is the back side beam-beam visible reflectance of the glazing at normal incidence averaged over the visible spectrum range of solar radiation.  Used only when Optical Data Type = SpectralAverage.  The minimum value is 0.0, and the maximum value is less than 1.0.</p>
<h4 id="field-front-side-beam-diffuse-solar-transmittance">Field: Front Side Beam-Diffuse Solar Transmittance</h4>
<p>This value is the front side beam-diffuse solar transmittance of the glazing at normal incidence averaged over the entire spectrum of solar radiation.  Used only when Optical Data Type = SpectralAverage.  For clear glazing the beam-diffuse transmittance is zero. The minimum value is 0.0, and the maximum value is less than 1.0. Default value is 0.0.</p>
<h4 id="field-back-side-beam-diffuse-solar-transmittance">Field: Back Side Beam-Diffuse Solar Transmittance</h4>
<p>This value is the back side beam-diffuse solar transmittance of the glazing at normal incidence averaged over the entire spectrum of solar radiation.  Used only when Optical Data Type = SpectralAverage.  For clear glazing the beam-diffuse solar transmittance is zero. The minimum value is 0.0, and the maximum value is less than 1.0. Default value is 0.0.</p>
<h4 id="field-front-side-beam-diffuse-solar-reflectance">Field: Front Side Beam-Diffuse Solar Reflectance</h4>
<p>This value is the front side beam-diffuse solar reflectance of the glazing at normal incidence averaged over the entire spectrum of solar radiation.  Used only when Optical Data Type = SpectralAverage.  The minimum value is 0.0, and the maximum value is less than 1.0. Default value is 0.0.</p>
<h4 id="field-back-side-beam-diffuse-solar-reflectance">Field: Back Side Beam-Diffuse Solar Reflectance</h4>
<p>This value is the back side beam-diffuse solar reflectance of the glazing at normal incidence averaged over the entire spectrum of solar radiation.  Used only when Optical Data Type = SpectralAverage.  The minimum value is 0.0, and the maximum value is less than 1.0. Default value is 0.0.</p>
<h4 id="field-front-side-beam-diffuse-visible-transmittance">Field: Front Side Beam-Diffuse Visible Transmittance</h4>
<p>This value is the front side beam-diffuse visible transmittance of the glazing at normal incidence averaged over the visible spectrum range of solar radiation.  Used only when Optical Data Type = SpectralAverage.  For clear glazing the beam-diffuse visible transmittance is zero. The minimum value is 0.0, and the maximum value is less than 1.0. Default value is 0.0.  This input field is not used currently.</p>
<h4 id="field-back-side-beam-diffuse-visible-transmittance">Field: Back Side Beam-Diffuse Visible Transmittance</h4>
<p>This value is the back side beam-diffuse visible transmittance of the glazing at normal incidence averaged over the visible spectrum range of solar radiation.  Used only when Optical Data Type = SpectralAverage.  For clear glazing the beam-diffuse visible transmittance is zero. The minimum value is 0.0, and the maximum value is less than 1.0. Default value is 0.0.  This input field is not used currently.</p>
<h4 id="field-front-side-beam-diffuse-visible-reflectance">Field: Front Side Beam-Diffuse Visible Reflectance</h4>
<p>This value is the front side beam-diffuse visible reflectance of the glazing at normal incidence averaged over the visible spectrum range of solar radiation.  Used only when Optical Data Type = SpectralAverage.  The minimum value is 0.0, and the maximum value is less than 1.0. Default value is 0.0. This input field is not used currently.</p>
<h4 id="field-back-side-beam-diffuse-visible-reflectance">Field: Back Side Beam-Diffuse Visible Reflectance</h4>
<p>This value is the back side beam-diffuse visible reflectance of the glazing at normal incidence averaged over the visible spectrum range of solar radiation.  Used only when Optical Data Type = SpectralAverage.  The minimum value is 0.0, and the maximum value is less than 1.0. Default value is 0.0. This input field is not used currently.</p>
<h4 id="field-diffuse-diffuse-solar-transmittance">Field: Diffuse-Diffuse Solar Transmittance</h4>
<p>This value is the diffuse-diffuse solar transmittance of the glazing averaged over the entire spectrum of solar radiation.  Used only when Optical Data Type = SpectralAverage. The diffuse-diffuse transmittance is assumed to be the same for both sides of the glazing.  EnergyPlus automatically estimates the diffuse-diffuse solar transmittance from other inputs. If this input field is specified as “Autocalculate”, then the calculated transmittance will be used. The minimum value is 0.0, and the maximum value is less than 1.0.</p>
<h4 id="field-front-side-diffuse-diffuse-solar-reflectance">Field: Front Side Diffuse-Diffuse Solar Reflectance</h4>
<p>This value is the front side diffuse-diffuse solar reflectance of the glazing averaged over the entire spectrum of solar radiation.  Used only when Optical Data Type = SpectralAverage. EnergyPlus automatically estimates the diffuse-diffuse reflectance from other inputs. If this input field is specified as “Autocalculate”, then the calculated reflectance will be used. The minimum value is 0.0, and the maximum value is less than 1.0.</p>
<h4 id="field-back-side-diffuse-diffuse-solar-reflectance">Field: Back Side Diffuse-Diffuse Solar Reflectance</h4>
<p>This value is the back side diffuse-diffuse solar reflectance of the glazing averaged over the entire spectrum of solar radiation.  Used only when Optical Data Type = SpectralAverage. EnergyPlus automatically estimates the diffuse-diffuse reflectance from other inputs. If this input field is specified as “Autocalculate”, then the calculated reflectance will be used. The minimum value is 0.0, and the maximum value is less than 1.0.</p>
<h4 id="field-diffuse-diffuse-visible-solar-transmittance">Field: Diffuse-Diffuse Visible Solar Transmittance</h4>
<p>This value is the diffuse-diffuse visible transmittance of the glazing averaged over the visible spectrum range of solar radiation.  Used only when Optical Data Type = SpectralAverage. The diffuse-diffuse visible transmittance is assumed to be the same for both sides of the glazing.  If this input field is specified as “Autocalculate”, then the calculated transmittance will be used. The minimum value is 0.0, and the maximum value is less than 1.0. This input field is not used currently.</p>
<h4 id="field-front-side-diffuse-diffuse-visible-reflectance">Field: Front Side Diffuse-Diffuse Visible Reflectance</h4>
<p>This value is the front side diffuse-diffuse visible reflectance of the glazing averaged over the visible spectrum range of solar radiation.  Used only when Optical Data Type = SpectralAverage. EnergyPlus automatically estimates the front side diffuse-diffuse visible reflectance from front side beam-beam visible reflectance at normal incidence specified above. If this input field is specified as “Autocalculate”, then the calculated reflectance will be used. The minimum value is 0.0, and the maximum value is less than 1.0. This input field is not used currently.</p>
<h4 id="field-back-side-diffuse-diffuse-visible-reflectance">Field: Back Side Diffuse-Diffuse Visible Reflectance</h4>
<p>This value is the back side diffuse-diffuse visible reflectance of the glazing averaged over the visible spectrum range of solar radiation.  Used only when Optical Data Type = SpectralAverage. EnergyPlus automatically estimates the back side diffuse-diffuse visible reflectance from back side beam-beam visible reflectance at normal incidence specified above. If this input field is specified as “Autocalculate”, then the calculated reflectance will be used. The minimum value is 0.0, and the maximum value is less than 1.0. This input field is not used currently.</p>
<h4 id="field-infrared-transmittance-applies-to-front-and-back">Field: Infrared Transmittance (applies to front and back)</h4>
<p>This value is the long-wave hemispherical transmittance of the glazing. Assumed to be the same for both sides of the glazing. The minimum value is 0.0, the maximum value is less than 1.0.  The default value is 0.0.</p>
<h4 id="field-front-side-infrared-emissivity">Field: Front Side Infrared Emissivity</h4>
<p>This value is the front side long-wave hemispherical emissivity of the glazing. The minimum value is 0.0, the maximum value is less than 1.0.  The default value is 0.84.</p>
<h4 id="field-back-side-infrared-emissivity">Field: Back Side Infrared Emissivity</h4>
<p>This value is the back side long-wave hemispherical emissivity of the glazing. The minimum value is 0.0, the maximum value is less than 1.0.  The default value is 0.84.</p>
<p>An IDF example for this object, is shown below:</p>
<p>WindowMaterial:Glazing:EquivalentLayer,</p>
<p>GLZCLR,                  !- Name</p>
<p>SpectralAverage,         !- Optical Data Type</p>
<p>,                        !- Window Glass Spectral Data Set Name</p>
<p>0.83,                    !- Front Side Beam-Beam Solar Transmittance</p>
<p>0.83,                    !- Back Side Beam-Beam Solar Transmittance</p>
<p>0.08,                    !- Front Side Beam-Beam Solar Reflectance</p>
<p>0.08,                    !- Back Side Beam-Beam Solar Reflectance</p>
<p>0.0,                     !- Front Side Beam-Beam Visible Transmittance</p>
<p>0.0,                     !- Back Side Beam-Beam Visible Transmittance</p>
<p>0.0,                     !- Front Side Beam-Beam Visible Reflectance</p>
<p>0.0,                     !- Back Side Beam-Beam Visible Reflectance</p>
<p>0.0,                     !- Front Side Beam-Diffuse Solar Transmittance</p>
<p>0.0,                     !- Back Side Beam-Diffuse Solar Transmittance</p>
<p>0.0,                     !- Front Side Beam-Diffuse Solar Reflectance</p>
<p>0.0,                     !- Back Side Beam-Diffuse Solar Reflectance</p>
<p>0.0,                     !- Front Side Beam-Diffuse Visible Transmittance</p>
<p>0.0,                     !- Back Side Beam-Diffuse Visible Transmittance</p>
<p>0.0,                     !- Front Side Beam-Diffuse Visible Reflectance</p>
<p>0.0,                     !- Back Side Beam-Diffuse Visible Reflectance</p>
<p>0.76,                    !- Diffuse-Diffuse Solar Transmittance</p>
<p>0.14,                    !- Front Side Diffuse-Diffuse Solar Reflectance</p>
<p>0.14,                    !- Back Side Diffuse-Diffuse Solar Reflectance</p>
<p>0.0,                     !- Diffuse-Diffuse Visible Transmittance</p>
<p>0.0,                     !- Front Side Diffuse-Diffuse Visible Reflectance</p>
<p>0.0,                     !- Back Side Diffuse-Diffuse Visible Reflectance</p>
<p>0.0,                     !- Infrared Transmittance</p>
<p>0.84,                    !- Front Side Infrared Emissivity</p>
<p>0.84;                    !- Back Side Infrared Emissivity</p>
<h3 id="windowmaterialgapequivalentlayer">WindowMaterial:Gap:EquivalentLayer</h3>
<p>This object is used in windows equivalent layer construction object andspecifies the properties of the gap between the layers in multi-layer equivalent layer window object. There is an EnergyPlus Reference Data Set for Material:WindowGas that contains several types of gas. This object uses the gas types: Air, Argon, Xenon, Crypton, and Custom.  For Custom gas type users are required to entering the thermophicial properties.</p>
<h4 id="field-name_47">Field: Name</h4>
<p>The name of the gap. It refers to a layer in a window construction equivalent layer.</p>
<h4 id="field-gas-type_1">Field: Gas Type</h4>
<p>The type of gas. The choices allowed are AIR, ARGON, XENON, KRYPTON, or CUSTOM.</p>
<h4 id="field-thickness_8">Field: Thickness</h4>
<p>The thickness (m) of the gap layer.</p>
<h4 id="field-gap-vent-type">Field: Gap Vent Type</h4>
<p>This inputfiled contains the valid key choice for gap vent type.  The valid vent types are: Sealed, VentedIndoor, and VentedOutdoor.  Sealed means the gap is enclosed and gas tight, i.e., no venting to indoor or outdoor environment. The gap types “VentedIndoor” and “VentedOutdoor” are used with gas type “Air” only. VentedIndoor means the air in the gap is naturally vented to indoor environment, and  VentedOutdoor means the air in the gap is naturally vented to the outdoor environment.</p>
<h4 id="properties-for-custom-gas-types_1">Properties for Custom Gas Types</h4>
<p>The following entries are used only if Gas Type = Custom. The A, B and C coefficients are those in the following expression that gives a property value as a function of temperature in degrees K:</p>
<div>\[Property = Coef{f_A} + Coef{f_B} \times Temperatur{e_K} + Coef{f_C} \times Temperature_K^2\]</div>

<h4 id="field-conductivity-coefficient-a_1">Field: Conductivity Coefficient A</h4>
<p>The A coefficient for gas conductivity (W/m-K). Used only if Gas Type = Custom.</p>
<h4 id="field-conductivity-coefficient-b_1">Field: Conductivity Coefficient B</h4>
<p>The B coefficient for gas conductivity (W/m-K<sup>2</sup>). Used only if Gas Type = Custom.</p>
<h4 id="field-conductivity-coefficient-c_1">Field: Conductivity Coefficient C</h4>
<p>The C coefficient for gas conductivity (W/m-K<sup>3</sup>).  Used only if Gas Type = Custom.</p>
<h4 id="field-viscosity-coefficient-a_1">Field: Viscosity Coefficient A</h4>
<p>The A coefficient for gas viscosity (kg/m-s). Used only if Gas Type = Custom.</p>
<h4 id="field-viscosity-coefficient-b_1">Field: Viscosity Coefficient B</h4>
<p>The B coefficient for gas viscosity (kg/m-s-K). Used only if Gas Type = Custom.</p>
<h4 id="field-viscosity-coefficient-c_1">Field: Viscosity Coefficient C</h4>
<p>The C coefficient for gas viscosity (kg/m-s-K<sup>2</sup>).  Used only if Gas Type = Custom.</p>
<h4 id="field-specific-heat-coefficient-a_1">Field: Specific Heat Coefficient A</h4>
<p>The A coefficient for gas specific heat (J/kg-K). Used only if Gas Type = Custom.</p>
<h4 id="field-specific-heat-coefficient-b_1">Field: Specific Heat Coefficient B</h4>
<p>The B coefficient for gas specific heat (J/kg-K<sup>2</sup>). Used only if Gas Type = Custom.</p>
<h4 id="field-specific-heat-coefficient-c_1">Field: Specific Heat Coefficient C</h4>
<p>The C coefficient for gas specific heat (J/kg-K<sup>2</sup>).  Used only if Gas Type = Custom.</p>
<h4 id="field-specific-heat-ratio_2">Field: Specific Heat Ratio</h4>
<p>The specific heat ratio for gas.  Used only if Gas Type = Custom.</p>
<h4 id="field-molecular-weight_1">Field: Molecular Weight</h4>
<p>The molecular weight for gas.  The molecular weight is the mass of 1 mol of the substance.  This has a numerical value which is the average molecular mass of the molecules in the substance multiplied by Avogadro’s constant. (kg/kmol) (Shown in the IDD as g/mol for consistency)</p>
<h4 id="field-specific-heat-ratio_3">Field: Specific Heat Ratio</h4>
<p>The specific heat ratio for gas.  The specific heat ratio of a gas is the ratio of the specific heat at contant pressure, to the specific heat at constant volume.  Used only if Gas Type = Custom.</p>
<p>An IDF example for this object, is shown below:</p>
<p>WindowMaterial:Gap:EquivalentLayer,</p>
<p>Custom CO2 Sealed 12mm,    !- Name</p>
<p>CUSTOM,                    !- Gas Type</p>
<p>0.0120,                    !- Thickness {m}</p>
<p>Sealed,                    !- Gap Vent Type</p>
<p>-5.8181E-3,                 !- Conductivity Coefficient A {W/m-K}</p>
<p>7.4714E-5,                 !- Conductivity Coefficient B {W/m-K2}</p>
<p>0.0,                       !- Conductivity Coefficient C {W/m-K3}</p>
<p>8.5571E-7,                 !- Viscosity Coefficient A {kg/m-s}</p>
<p>4.7143E-8,                 !- Viscosity Coefficient B {kg/m-s-K}</p>
<p>0.0,                       !- Viscosity Coefficient C {kg/m-s-K2}</p>
<p>5.76903E2,                 !- Specific Heat Coefficient A {J/kg-K}</p>
<p>9.18088E-2,                !- Specific Heat Coefficient B {J/kg-K2}</p>
<p>0.0,                       !- Specific Heat Coefficient C {J/kg-K3}</p>
<p>44.01;                     !- Molecular Weight {g/mol}</p>
<h3 id="materialroofvegetation">Material:RoofVegetation</h3>
<p>This definition must be used in order to simulate the green roof (ecoroof) model. The material becomes the outside layer in a green roof construction (see example below). In the initial release of the green roof model, only one material may be used as a green roof layer though, of course, several constructions using that material may be used. In addition, the model has only been tested with the ConductionTransferFunction solution algorithm – a warning will be issued for other solution algorithm choices. This model was developed for low-sloped exterior surfaces (roofs). It is not recommended for high-sloped exterior surfaces (e.g., walls).</p>
<h4 id="field-name_48">Field: Name</h4>
<p>This field is a unique reference name that the user assigns to a particular ecoroof material. This name can then be referred to by other input data.</p>
<h4 id="field-height-of-plants">Field: Height of Plants</h4>
<p>This field defines the height of plants in units of meters. This field is limited to values in the range 0.005 &lt; Height &lt; 1.00 m. Default is .2 m.</p>
<h4 id="field-leaf-area-index">Field: Leaf Area Index</h4>
<p>This is the projected leaf area per unit area of soil surface. This field is dimensionless and is limited to values in the range of 0.001 &lt; LAI &lt; 5.0. Default is 1.0. At the present time the fraction vegetation cover is calculated directly from LAI (Leaf Area Index) using an empirical relation. The user may find it necessary to increase the specified value of LAI in order to represent high fractional coverage of the surface by vegetation.</p>
<h4 id="field-leaf-reflectivity">Field: Leaf Reflectivity</h4>
<p>This field represents the fraction of incident solar radiation that is reflected by the individual leaf surfaces (albedo). Solar radiation includes the visible spectrum as well as infrared and ultraviolet wavelengths. Values for this field must be between 0.05 and 0.5. Default is .22. Typical values are .18 to .25.</p>
<h4 id="field-leaf-emissivity">Field: Leaf Emissivity</h4>
<p>This field is the ratio of thermal radiation emitted from leaf surfaces to that emitted by an ideal black body at the same temperature. This parameter is used when calculating the long wavelength radiant exchange at the leaf surfaces. Values for this field must be between 0.8 and 1.0 (with 1.0 representing “black body” conditions). Default is .95.</p>
<h4 id="field-minimum-stomatal-resistance">Field: Minimum Stomatal Resistance</h4>
<p>This field represents the resistance of the plants to moisture transport. It has units of s/m. Plants with low values of stomatal resistance will result in higher evapotranspiration rates than plants with high resistance. Values for this field must be in the range of 50.0 to 300.0. Default is 180.</p>
<h4 id="field-soil-layer-name">Field: Soil Layer Name</h4>
<p>This field is a unique reference name that the user assigns to the soil layer for a particular ecoroof. This name can then be referred to by other input data. Default is <strong>Green Roof Soil</strong>.</p>
<h4 id="field-roughness_2">Field: Roughness</h4>
<p>This alpha field defines the relative roughness of a particular material layer. This parameter only influences the convection coefficients, more specifically the exterior convection coefficient. A keyword is expected in this field with the options being “VeryRough”, “Rough”, “MediumRough”, “MediumSmooth”, “Smooth”, and “VerySmooth” in order of roughest to smoothest options. Default is MediumRough.</p>
<h4 id="field-thickness_9">Field: Thickness</h4>
<p>This field characterizes the thickness of the material layer in meters. This should be the dimension of the layer in the direction perpendicular to the main path of heat conduction. This value must be a positive number. Depths of .10m (4 inches) and .15m (6 inches) are common. Default if this field is left blank is .1. Maximum is .7m. Must be greater than .05 m.</p>
<h4 id="field-conductivity-of-dry-soil">Field: Conductivity of Dry Soil</h4>
<p>This field is used to enter the thermal conductivity of the material layer. Units for this parameter are W/(m-K). Thermal conductivity must be greater than zero. Typical soils have values from .3 to .5. Minimum is .2 (specified in IDD). Default is .35 and maximum (in IDD) is 1.5.</p>
<h4 id="field-density-of-dry-soil">Field: Density of Dry Soil</h4>
<p>This field is used to enter the density of the material layer in units of kg/m<sup>3</sup>. Density must be a positive quantity. Typical soils range from 400 to 1000 (dry to wet). Minimum is 300, maximum is 2000 and default if field is left blank is 1100.</p>
<h4 id="field-specific-heat-of-dry-soil">Field: Specific Heat of Dry Soil</h4>
<p>This field represents the specific heat of the material layer in units of J/(kg-K). Note that these units are most likely different than those reported in textbooks and references which tend to use kJ/(kg-K) or J/(g-K). They were chosen for internal consistency within EnergyPlus. Only positive values of specific heat are allowed.</p>
<h4 id="field-thermal-absorptance_2">Field: Thermal Absorptance</h4>
<p>The thermal absorptance field in the Material input syntax represents the fraction of incident long wavelength radiation that is absorbed by the material. This parameter is used when calculating the long wavelength radiant exchange between various surfaces and affects the surface heat balances (both inside and outside as appropriate). For long wavelength radiant exchange, thermal emissivity and thermal emittance are equal to thermal absorptance. Values for this field must be between 0.0 and 1.0 (with 1.0 representing “black body” conditions). Typical values are from .9 to .98.</p>
<h4 id="field-solar-absorptance_2">Field: Solar Absorptance</h4>
<p>The solar absorptance field in the Material input syntax represents the fraction of incident  solar radiation that is absorbed by the material. Solar radiation includes the visible spectrum as well as infrared and ultraviolet wavelengths. This parameter is used when calculating the amount of incident solar radiation absorbed by various surfaces and affects the surface heat balances (both inside and outside as appropriate). If solar reflectance (or reflectivity) data is available, then absorptance is equal to 1.0 minus reflectance (for opaque materials). Values for this field must be between 0.0 and 1.0. Typical values are from .6 to .85.</p>
<h4 id="field-visible-absorptance_2">Field: Visible Absorptance</h4>
<p>The visible absorptance field in the Material input syntax represents the fraction of incident visible wavelength radiation that is absorbed by the material. Visible wavelength radiation is slightly different than solar radiation in that the visible band of wavelengths is much more narrow while solar radiation includes the visible spectrum as well as infrared and ultraviolet wavelengths. This parameter is used when calculating the amount of incident visible radiation absorbed by various surfaces and affects the surface heat balances (both inside and outside as appropriate) as well as the daylighting calculations. If visible reflectance (or reflectivity) data is available, then absorptance is equal to 1.0 minus reflectance (for opaque materials). Values for this field must be between 0.5 and 1.0.</p>
<h4 id="field-saturation-volumetric-moisture-content-of-the-soil-layer">Field: Saturation Volumetric Moisture Content of the Soil Layer</h4>
<p>The field allows for user input of the saturation moisture content of the soil layer. Maximum moisture content is typically less than .5. Range is [.1,.5] with the default being .3.</p>
<h4 id="field-residual-volumetric-moisture-content-of-the-soil-layer">Field: Residual Volumetric Moisture Content of the Soil Layer</h4>
<p>The field allows for user input of the residual moisture content of the soil layer. Default is .01, range is [.01,.1].</p>
<h4 id="field-initial-volumetric-moisture-content-of-the-soil-layer">Field: Initial Volumetric Moisture Content of the Soil Layer</h4>
<p>The field allows for user input of the initial moisture content of the soil layer. Range is (.05, .5] with the defaulte being .1.</p>
<h4 id="field-moisture-diffusion-calculation-method">Field: Moisture Diffusion Calculation Method</h4>
<p>The field allows for two models to be selected: <strong>Simple</strong> or <strong>Advanced</strong>.</p>
<p><strong>Simple</strong> is the original Ecoroof model - based on a constant diffusion of moisture through the soil.  This model starts with the soil in two layers.  Every time the soil properties update is called, it will look at the two soils moisture layers and asses which layer has more moisture in it. It then takes moisture from the higher moisture layer and redistributes it to the lower moisture layer at a constant rate.</p>
<p><strong>Advanced</strong> is the later Ecoroof model. If you use it, you will need to increase your number of timesteps in hour for the simulation with a recommended value of 20. This moisture transport model is based on a project which looked at the way moisture transports through soil.  It uses a finite difference method to divide the soil into layers (nodes). It redistributes the soil moisture according the model described in:</p>
<p>Marcel G Schaap and Martinus Th. van Genuchten, 2006, 'A modified Maulem-van Genuchten Formulation for Improved Description of the Hydraulic Conductivity Near Saturation’, Vadose Zone Journal 5 (1), p 27-34.</p>
<p>An IDF example:</p>
<p>Material:RoofVegetation,</p>
<p>BaseEco,                 !- Name</p>
<p>0.5,                     !- Height of Plants {m}</p>
<p>5,                       !- Leaf Area Index {dimensionless}</p>
<p>0.2,                     !- Leaf Reflectivity {dimensionless}</p>
<p>0.95,                    !- Leaf Emissivity</p>
<p>180,                     !- Minimum Stomatal Resistance {s/m}</p>
<p>EcoRoofSoil,             !- Soil Layer Name</p>
<p>MediumSmooth,            !- Roughness</p>
<p>0.18,                    !- Thickness {m}</p>
<p>0.4,                     !- Conductivity of Dry Soil {W/m-K}</p>
<p>641,                     !- Density of Dry Soil {kg/m3}</p>
<p>1100,                    !- Specific Heat of Dry Soil {J/kg-K}</p>
<p>0.95,                    !- Thermal Absorptance</p>
<p>0.8,                     !- Solar Absorptance</p>
<p>0.7,                     !- Visible Absorptance</p>
<p>0.4,                     !- Saturation Volumetric Moisture Content of the Soil Layer</p>
<p>0.01,                    !- Residual Volumetric Moisture Content of the Soil Layer</p>
<p>0.2,                     !- Initial Volumetric Moisture Content of the Soil Layer</p>
<p>Advanced;                !- Moisture Diffusion Calculation Method</p>
<p>Material:RoofVegetation,</p>
<p>LowLAI,                  !- Name</p>
<p>0.5,                     !- Height of Plants {m}</p>
<p>0.5,                     !- Leaf Area Index {dimensionless}</p>
<p>0.2,                     !- Leaf Reflectivity {dimensionless}</p>
<p>0.95,                    !- Leaf Emissivity</p>
<p>180,                     !- Minimum Stomatal Resistance {s/m}</p>
<p>EcoRoofSoil,             !- Soil Layer Name</p>
<p>MediumSmooth,            !- Roughness</p>
<p>0.18,                    !- Thickness {m}</p>
<p>0.4,                     !- Conductivity of Dry Soil {W/m-K}</p>
<p>641,                     !- Density of Dry Soil {kg/m3}</p>
<p>1100,                    !- Specific Heat of Dry Soil {J/kg-K}</p>
<p>0.95,                    !- Thermal Absorptance</p>
<p>0.8,                     !- Solar Absorptance</p>
<p>0.7,                     !- Visible Absorptance</p>
<p>0.4,          !- Saturation Volumetric Moisture Content of the Soil Layer</p>
<p>0.01,         !- Residual Volumetric Moisture Content of the Soil Layer</p>
<p>0.2,          !- Initial Volumetric Moisture Content of the Soil Layer</p>
<p>Advanced;                !- Moisture Diffusion Calculation Method</p>
<p>And construction using the ecoroof material:</p>
<p>Construction,</p>
<p>ASHRAE 90.1-2004_Sec 5.5-2_Roof,  !- Name</p>
<p>BaseEco,                 !- Outside Layer</p>
<p>ASHRAE 90.1-2004_Sec 5.5-2_Roof Insulation_1,  !- Layer #2</p>
<p>ASHRAE 90.1-2004_Sec 5.5-2_MAT-METAL;  !- Layer #3</p>
<h3 id="ecoroof-roofvegetation-outputs">Ecoroof / RoofVegetation outputs</h3>
<p>The following outputs are available for the Roof Vegetation surface.</p>
<p>Zone,Average,Green Roof Soil Temperature [C]</p>
<p>Zone,Average,Green Roof Vegetation Temperature [C]</p>
<p>Zone,Average,Green Roof Soil Root Moisture Ratio []</p>
<p>Zone,Average,Green Roof Soil Near Surface Moisture Ratio []</p>
<p>Zone,Average,Green Roof Soil Sensible Heat Transfer Rate per Area [W/m2]</p>
<p>Zone,Average,Green Roof Vegetation Sensible Heat Transfer Rate per Area [W/m2]</p>
<p>Zone,Average,Green Roof Vegetation Moisture Transfer Rate [m/s]</p>
<p>Zone,Average,Green Roof Soil Moisture Transfer Rate [m/s]</p>
<p>Zone,Average,Green Roof Vegetation Latent Heat Transfer Rate per Area [W/m2]</p>
<p>Zone,Average,Green Roof Soil Latent Heat Transfer Rate per Area [W/m2]</p>
<p>Zone,Sum,Green Roof Cumulative Precipitation Depth [m]</p>
<p>Zone,Sum,Green Roof Cumulative Irrigation Depth [m]</p>
<p>Zone,Sum,Green Roof Cumulative Runoff Depth [m]</p>
<p>Zone,Sum,Green Roof Cumulative Evapotranspiration Depth [m]</p>
<p>Zone,Sum,Green Roof Current Precipitation Depth [m]</p>
<p>Zone,Sum,Green Roof Current Irrigation Depth [m]</p>
<p>Zone,Sum,Green Roof Current Runoff Depth [m]</p>
<p>Zone,Sum,Green Roof Current Evapotranspiration Depth [m]</p>
<h4 id="green-roof-soil-temperature-c">Green Roof Soil Temperature [C]</h4>
<p>Temperature of the Soil layer temperature in C.</p>
<h4 id="green-roof-vegetation-temperature-c">Green Roof Vegetation Temperature [C]</h4>
<p>Temperature of the Vegetation layer temperature in C.</p>
<h4 id="green-roof-soil-root-moisture-ratio">Green Roof Soil Root Moisture Ratio []</h4>
<p>Mean value of root moisture (m<sup>3</sup>/m<sup>3</sup>)</p>
<h4 id="green-roof-soil-near-surface-moisture-ratio">Green Roof Soil Near Surface Moisture Ratio []</h4>
<p>The moisture content in the soil near the surface (m<sup>3</sup>/m<sup>3</sup>)</p>
<h4 id="green-roof-soil-sensible-heat-transfer-rate-per-area-wm2">Green Roof Soil Sensible Heat Transfer Rate per Area [W/m2]</h4>
<p>Sensible heat flux to ground (W/m<sup>2</sup>)</p>
<h4 id="green-roof-vegetation-sensible-heat-transfer-rate-per-area-wm2">Green Roof Vegetation Sensible Heat Transfer Rate per Area [W/m2]</h4>
<p>Sensible heat transfer to foliage (W/m<sup>2</sup>)</p>
<h4 id="green-roof-vegetation-moisture-transfer-rate-ms">Green Roof Vegetation Moisture Transfer Rate [m/s]</h4>
<p>Water evapotranspiration rate associated with latent heat from vegetation (m/s)</p>
<h4 id="green-roof-soil-moisture-transfer-rate-ms">Green Roof Soil Moisture Transfer Rate [m/s]</h4>
<p>Water evapotranspiration rate associated with latent heat from ground surface (m/s)</p>
<h4 id="green-roof-vegetation-latent-heat-transfer-rate-per-area-wm2">Green Roof Vegetation Latent Heat Transfer Rate per Area [W/m2]</h4>
<p>Latent heat flux from vegetation (W/m<sup>2</sup>)</p>
<h4 id="green-roof-soil-latent-heat-transfer-rate-per-area-wm2">Green Roof Soil Latent Heat Transfer Rate per Area [W/m2]</h4>
<p>Latent heat flux from ground surface (W/m<sup>2</sup>)</p>
<h4 id="green-roof-cumulative-precipitation-depth-m">Green Roof Cumulative Precipitation Depth [m]</h4>
<h4 id="green-roof-current-precipitation-depth-m">Green Roof Current Precipitation Depth [m]</h4>
<p>Cumulative or current precipitation (m)</p>
<h4 id="green-roof-cumulative-irrigation-depth-m">Green Roof Cumulative Irrigation Depth [m]</h4>
<h4 id="green-roof-current-irrigation-depth-m">Green Roof Current Irrigation Depth [m]</h4>
<p>Cumulative or current irrigation (m)</p>
<h4 id="green-roof-cumulative-runoff-depth-m">Green Roof Cumulative Runoff Depth [m]</h4>
<h4 id="green-roof-current-runoff-depth-m">Green Roof Current Runoff Depth [m]</h4>
<p>Cumulative or current runoff (m). Multiply by roof area to get volume.</p>
<h4 id="green-roof-cumulative-evapotranspiration-depth-m">Green Roof Cumulative Evapotranspiration Depth [m]</h4>
<h4 id="green-roof-current-evapotranspiration-depth-m">Green Roof Current Evapotranspiration Depth [m]</h4>
<p>Cumulative or current evapotranspiration from soil and plants (m).</p>
<h3 id="materialpropertyglazingspectraldata">MaterialProperty:GlazingSpectralData</h3>
<p>With the MaterialProperty:GlazingSpectralData object, you can specify the wavelength-by-wavelength transmittance and reflectance properties of a glass material. To determine the  overall optical properties of a glazing system (solar and visible transmittance and solar absorptance vs. angle of incidence) EnergyPlus first calculates transmittance and absorptance vs. angle of incidence for each wavelength. This is then weighted by a standard solar spectrum to get the solar transmittance and absorptance vs. angle of incidence (for use in the solar heat gain calculations), and further weighted by the response of the human eye to get the visible transmittance vs. angle of incidence (for use in the daylighting calculation).</p>
<p>MaterialProperty:GlazingSpectralData should be used for multi-pane windows when one or more of the glass layers is <em>spectrally selective</em>, i.e., the transmittance depends strongly on wavelength. An example is glass with a coating that gives high transmittance in the daylight part of the solar spectrum (roughly 0.4 to 0.7 microns) and low transmittance at longer wavelengths, thus providing better solar heat gain control than uncoated glass. If spectral data is not used in case, the overall optical properties of the glazing system that EnergyPlus calculates will not be correct.</p>
<p>You can input up to 450 sets of values for wavelengths covering the solar spectrum. Each set consists of  {wavelength (microns), transmittance, front reflectance, back reflectance}</p>
<p>Spectral data of this kind are routinely measured by glass manufacturers. Data sets for over 800 commercially available products are contained in an Optical Data Library maintained by the Windows Group at Lawrence Berkeley National Laboratory. This library can be downloaded from http://windows.lbl.gov/. You will have to edit entries from this library to put them in the format required by the EnergyPlus WindowGlassSpectralData object.</p>
<p>An alternative to using the MaterialProperty:GlazingSpectralData object is to run the WINDOW window analysis program. This program has built-in access to the Optical Data Library and let’s you easily create customized, multi-layer glazing systems that can be exported for use in EnergyPlus. For more details, see “StormWindow”.</p>
<h4 id="field-name_49">Field: Name</h4>
<p>The name of the spectral data set. It is referenced by WindowMaterial:Glazing when Optical Data Type = Spectral.</p>
<h4 id="fields-1-4-repeated-up-to-450-times">Fields 1-4 (repeated up to 450 times)</h4>
<p>Sets of values for wavelengths covering the solar spectrum (from about 0.25 to 2.5 microns [10<sup>-6</sup> m]). Each set consists of</p>
<p><strong>{wavelength (microns), transmittance, front reflectance, back reflectance}</strong></p>
<p>The wavelength values must be in ascending order. The transmittance and reflectance values are at normal incidence. “Front reflectance” is the reflectance for radiation striking the glass from the outside, i.e., from the side opposite the zone in which the window is defined. “Back reflectance” is the reflectance for radiation striking the glass from the inside, i.e., from the zone in which the window is defined. Therefore, for exterior windows, “front” is the side closest to the outdoors and “back” is the side closest to the zone in which the window is defined. For interior windows, “front” is the side closest to the adjacent zone and “back” is the side closest to the zone in which the window is defined.</p>
<p>An IDF example:</p>
<p>MaterialProperty:GlazingSpectralData,</p>
<p>TestSpectralDataSet,</p>
<p>! { from WINDOW 4 library }</p>
<p>! { actual 9.91mm clear laminate: 15_mil PVB, ID:37966/50032-39-9 } 10.38</p>
<p>! { conductivity PVB adjusted, W/M/K  } 0.798</p>
<p>! { thermal IR transmittance, assumed } tir=0.00</p>
<p>! { thermal IR hemispherical emittance, assumed } emis= 0.84 0.84</p>
<p>! WL   T     Rfront Rback</p>
<p>.300, 0.000, 0.045, 0.045,</p>
<p>.310, 0.000, 0.044, 0.044,</p>
<p>.320, 0.000, 0.044, 0.044,</p>
<p>.330, 0.000, 0.042, 0.042,</p>
<p>.340, 0.000, 0.041, 0.041,</p>
<p>.350, 0.000, 0.040, 0.040,</p>
<p>&lt;snip&gt;</p>
<p>2.450, 0.200, 0.040, 0.040,</p>
<p>2.500, 0.214, 0.039, 0.039;</p>
<hr />
<p><a href="#_ftnref1">[1]</a> If Optical Data Type = Spectral, the program multiplies the solar and visible transmittance <em>at each wavelength</em> by the dirt correction factor.</p>
<p><a href="#_ftnref2">[2]</a> EnergyPlus does not model the “partially translucent” case in which beam solar radiation incident on the glass is transmitted as a combination of beam and diffuse.</p>
<h3 id="construction">Construction</h3>
<p>For walls, roofs, floors, windows, and doors, constructions are “built” from the included materials. Each layer of the construction is a material name listed in order from “outside” to “inside”. Up to ten layers (eight for windows) may be specified (one of the few limitations in EnergyPlus!). “Outside” is the layer furthest away from the Zone air (not necessarily the outside environment). “Inside” is the layer next to the Zone air. In the example floor below, for example, the outside layer is the acoustic tile below the floor, the next layer is the air space above the tile, and the inside layer is the concrete floor deck.</p>
<p><img alt="" src="../../InputOutputReference/media/image050.svg" /></p>
<p>Figure 24. Example Floor Construction illustration.</p>
<p>Window constructions are similarly built up from items in the Window Materials set using similar layers.. See Figure 25. Illustration for material ordering in windows, which shows the case where an interior shading layer such as a blind is present. The gap between the inside glass layer (layer #3) and the interior shading layer is not entered. Similarly, for an exterior shading layer, the gap between the outside glass layer and the shading layer is not entered.</p>
<p><img alt="" src="../../InputOutputReference/media/image051.svg" /></p>
<p>Figure 25. Illustration for material ordering in windows.</p>
<p>However, for a between-glass shading device the gaps on either side of the shading layer must be entered and they must have the same gas type. In addition, the gap widths with and without the between-glass shading layer must be consistent (see Figure 26).</p>
<p>A maximum of four glass layers and one shading layer is allowed. A gas layer must always separate adjacent glass layers in a multi-pane glazing without a between-glass shading layer.</p>
<p><img alt="" src="../../InputOutputReference/media/image052.svg" /></p>
<p>Figure 26. Window construction with and without a between-glass shading layer. Shown are gap widths <em>g</em>, <em>g<sub>1</sub></em> and <em>g<sub>2</sub></em>, and shading layer width, <em>w</em>. An error will result if <em>g<sub>1</sub>+g<sub>2</sub>+w</em> is not equal to <em>g</em>, where <em>w</em> is zero for a blind and greater than zero for a shade.</p>
<p>Outside and inside air film resistances are never given as part of a construction definitions since they are calculated during the EnergyPlus simulation. Note also that constructions are assumed to be one-dimensional in a direction perpendicular to the surface.</p>
<h4 id="field-name_50">Field: Name</h4>
<p>This field is a user specified name that will be used as a reference by other input syntax. For example, a heat transfer surface (ref: Building Surfaces) requires a construction name to define what the make-up of the wall is. This name must be identical to one of the Construction definitions in the input data file.</p>
<h4 id="field-outside-layer">Field: Outside Layer</h4>
<p>Each construction must have at least one layer. This field defines the material name associated with the layer on the outside of the construction—outside referring to the side that is not exposed to the zone but rather the opposite side environment, whether this is the outdoor environment or another zone. Material layers are defined based on their thermal properties elsewhere in the input file (ref: Material and Material Properties and Zone,Average,HAMT Surface Average Water Content Ratio [kg/kg]</p>
<p>Zone,Average,HAMT Surface Inside Face Temperature [C]</p>
<p>Zone,Average,HAMT Surface Inside Face Relative Humidity [%]</p>
<p>Zone,Average,HAMT Surface Inside Face Vapor Pressure [Pa]</p>
<p>Zone,Average,HAMT Surface Outside Face Temperature [C]</p>
<p>Zone,Average,HAMT Surface Outside Face Relative Humidity [%]</p>
<p>Zone,Average,HAMT Surface Inside Face Relative Humidity [%]</p>
<h4 id="hamt-surface-average-water-content-ratio-kgkg_1">HAMT Surface Average Water Content Ratio [kg/kg]</h4>
<p>This output is the summed water content [kg/kg] of all cells in a surface expressed as a fraction of the mass of the water to the material mass.</p>
<h4 id="hamt-surface-inside-face-temperature-c_1">HAMT Surface Inside Face Temperature [C]</h4>
<p>This output is the temperature [C] on the internal “surface” of the surface.</p>
<h4 id="hamt-surface-inside-face-relative-humidity_2">HAMT Surface Inside Face Relative Humidity [%]</h4>
<h4 id="hamt-surface-inside-face-relative-humidity_3">HAMT Surface Inside Face Relative Humidity [%]</h4>
<p>This output is the relative humidity on the internal “surface” of the surface expressed as a percentage.</p>
<h4 id="hamt-surface-inside-face-vapor-pressure-pa_1">HAMT Surface Inside Face Vapor Pressure [Pa]</h4>
<p>This output is the vapor pressure [Pa] on the internal “surface” of the surface.</p>
<h4 id="hamt-surface-outside-face-temperature-c_1">HAMT Surface Outside Face Temperature [C]</h4>
<p>This output is the temperature on the external “surface” of the surface.</p>
<h4 id="hamt-surface-outside-face-relative-humidity_1">HAMT Surface Outside Face Relative Humidity [%]</h4>
<p>This output is the relative humidity on the external “surface” of the surface.</p>
<p>Zone,Average,HAMT Surface Temperature Cell N [C]</p>
<p>Zone,Average,HAMT Surface Water Content Cell N [kg/kg]</p>
<p>Zone,Average,HAMT Surface Relative Humidity Cell N [%]</p>
<p>Detailed profile data for the variables Temperature [C], Relative Humidity [%] and Water Content [kg/kg] within each surface can also be reported. To calculate the heat and moisture transfer through surfaces HAMT splits up surfaces into discrete cells. Each cell is composed of a single material and has a position within the surface. HAMT automatically assigns cells to construction objects so that there are more cells closer to boundaries between materials and also at the “surfaces” of the surface. It is not possible for users to define their own cells.</p>
<h4 id="hamt-surface-relative-humidity-cell-n_1">HAMT Surface Relative Humidity Cell &lt;N&gt; [%]</h4>
<p>This is the relative humidity of the cell in the surface.</p>
<h4 id="hamt-surface-temperature-cell-n-c_1">HAMT Surface Temperature Cell &lt;N&gt; [C]</h4>
<p>This is the temperature of the cell in the surface.</p>
<h4 id="hamt-surface-water-content-cell-n-kgkg_1">HAMT Surface Water Content Cell &lt;N&gt; [kg/kg]</h4>
<p>This is the relative water content of the cell in the surface.</p>
<p>Each surface is made from a particular construction. The construction-surface relationship is output by HAMT to the eplusout.eio file with the following format.</p>
<p>! &lt;HAMT cells&gt;, Surface Name, Construction Name, Cell Numbers</p>
<p>! &lt;HAMT origins&gt;, Surface Name, Construction Name, Cell origins (m)</p>
<p>The output also contains the HAMT cell origins and cell number for each construction – surface combination. The coordinate system origin is defined as the exterior surface of the construction. Users can select any one of the Temperature, Relative Humidity or Water Content variables for any cell to be reported, using the following naming scheme for the output variable.</p>
<p>HAMT Profile Construction &lt;Variable&gt; Cell &lt;Cell#&gt;</p>
<p>It is better to specify the “key” or Surface Name in this output.</p>
<p>So for example to output the temperature of the 10<sup>th</sup> cell in a surface, eg “East Wall” would require the following output variable.</p>
<p>Output:Variable,</p>
<p>East Wall,               !- Key Value</p>
<p>HAMT Profile Construction Temperature Cell 10,  !- Variable Name</p>
<p>Hourly;                  !- Reporting Frequency</p>
<p>By selecting a whole range of these reports and using the information in the eplusout.eio file it is possible to build up a temperature profile of the surface.</p>
<p>Materials for Glass Windows and Doors). As noted above, the outside layer should NOT be a film coefficient since EnergyPlus will calculate outside convection and radiation heat transfer more precisely.</p>
<h4 id="fields-2-10-layers">Field(s) 2-10: Layers</h4>
<p>The next fields are optional and the number of them showing up in a particular Construction definition depends solely on the number of material layers present in that construction. The data expected is identical to the outside layer field (see previous field description). The order of the remaining layers is important and should be listed in order of occurrence from the one just inside the outside layer until the inside layer is reached. As noted above, the inside layer should NOT be a film coefficient since EnergyPlus will calculate inside convection and radiation heat transfer more precisely.</p>
<p>IDF Example (floor construction):</p>
<p>Construction, FLOOR38,  ! Material layer names follow:</p>
<p>E5 - ACOUSTIC TILE,</p>
<p>E4 - CEILING AIRSPACE,</p>
<p>C12 - 2 IN HW CONCRETE;</p>
<p>IDF Example (window construction, no shade):</p>
<p>Construction, DOUBLE PANE WINDOW,  !- Material layer names follow:</p>
<p>GLASS - CLEAR SHEET 1 / 8 IN,</p>
<p>WinAirB1 - AIRSPACE RESISTANCE,</p>
<p>GLASS - CLEAR SHEET 1 / 8 IN;</p>
<p>IDF Example (window construction, with interior shade):</p>
<p>Construction, DOUBLE PANE WITH ROLL SHADE,  !- Material layer names follow:</p>
<p>GLASS - CLEAR SHEET 1 / 8 IN,</p>
<p>WinAirB1 - AIRSPACE RESISTANCE,</p>
<p>GLASS - CLEAR SHEET 1 / 8 IN,</p>
<p>ROLL SHADE - LIGHT</p>
<h3 id="sitegroundtemperaturefcfactormethod_1">Site:GroundTemperature:FCfactorMethod</h3>
<p>Site:GroundTemperature:FCfactorMethod is used only by the underground walls or slabs-on-grade or underground floors defined with C-factor (Construction:CfactorUndergroundWall) and F-factor (Construction:FfactorGroundFloor) method for code compliance calculations where detailed construction layers are unknown. Only one such ground temperature object can be included. The monthly ground temperatures for this object are close to the monthly outside air temperatures delayed by three months. If user does not input this object in the IDF file, it will be defaulted to the 0.5m set of monthly ground temperatures from the weather file if they are available.</p>
<h4 id="field-month-temperatures-12-fields-in-all_4">Field: Month Temperature(s) – 12 fields in all</h4>
<p>Each numeric field is the monthly ground temperature (degrees Celsius) used for the indicated month (January=1<sup>st</sup> field, February=2<sup>nd</sup> field, etc.)</p>
<p>And, the IDF example:</p>
<p>Site:GroundTemperature:FCfactorMethod,  9.5,3.5,-0.7,-1.7,-0.6,3.6,9.3,14,18.2,22.7,21.2,16.8;</p>
<h3 id="constructions-modeling-underground-walls-and-ground-floors-defined-with-c-and-f-factors-for-building-energy-code-compliance">Constructions - Modeling Underground Walls and Ground Floors Defined with C and F Factors for Building Energy Code Compliance</h3>
<p>Building energy code and standards like ASHRAE 90.1, 90.2 and California Title 24 require the underground wall constructions and slabs-on-grade or underground floors not to exceed certain maximum values of C-factor and F-factor, which do not specify detailed layer-by-layer materials for the constructions.</p>
<p>A simplified approach is introduced to create equivalent constructions and model the ground heat transfer through underground walls and ground floors for the building energy code compliance calculations. The approach is to create constructions based on the user defined C or F factor with two layers: one concrete layer (0.15 m thick) with thermal mass, and one fictitious insulation layer with no thermal mass. Three new objects were created for such purpose: <strong>Construction:CfactorUndergroundWall</strong>, <strong>Construction:FfactorGroundFloor</strong>, and <strong>Site:GroundTemperature:FCfactorMethod</strong>. Details of the approach are described in the Engineering Reference document. The wall and floor construction objects are described in this section; the ground temperature object is described with the other ground temperature objects.</p>
<p>When a underground wall or ground floor surface (BuildingSurface:Detailed, Floor:Detailed, and Wall:Detailed) references one of the two construction objects, its field ‘Outside Boundary Condition’ needs to be set to GroundFCfactorMethod. For simple (rectangular) wall and floor objects, the outside boundary condition is inferred from the construction type.</p>
<p>The Site:GroundTemperature:FCfactorMethod is described in the section for ground temperatures, the following section describes the two new construction objects.</p>
<h3 id="constructioncfactorundergroundwall">Construction:CfactorUndergroundWall</h3>
<p>This input object differs from the usual wall construction object in that it describes an entire construction rather than individual layers. This object is used when only the wall height (depth to the ground) and the C-factor are available.  This object accesses a model that creates an equivalent layer-by-layer construction for the underground wall to approximate the heat transfer through the wall considering the thermal mass of the earth soil.</p>
<p>This object is referenced by underground wall surfaces with their fields ‘Outside Boundary Condition’ set to GroundFCfactorMethod.</p>
<h4 id="field-name_51">Field: Name</h4>
<p>The name of the underground wall construction.</p>
<h4 id="field-c-factor">Field: C-Factor</h4>
<p>C-Factor is the time rate of steady-state heat flow through unit area of the construction, induced by a unit temperature difference between the body surfaces. The C-Factor unit is W/m<sup>2</sup>·K. The C-factor does not include soil or air films. ASHRAE Standard 90.1 and California Title 24 specify maximum C-factors for underground walls depending on space types and climate zones.</p>
<h4 id="field-height">Field: Height</h4>
<p>This field describes the height of the underground wall, i.e. the depth to the ground surface. The unit is meters.</p>
<p>IDF Example:</p>
<p>Construction:CfactorUndergroundWall,</p>
<p>CfactorUGWall,</p>
<p>0.436,           ! C-factor (W/m2K), does not include soil or air films</p>
<p>4.57;            ! Height (m)</p>
<p>BuildingSurface:Detailed,</p>
<p>Zn001:Wall001,           !- Name</p>
<p>Wall,                    !- Surface Type</p>
<p>CfactorUGWall,           !- Construction Name</p>
<p>ZONE ONE,                !- Zone Name</p>
<p>GroundFCfactorMethod,    !- Outside Boundary Condition</p>
<p>,                        !- Outside Boundary Condition Object</p>
<p>NoSun,                   !- Sun Exposure</p>
<p>NoWind,                  !- Wind Exposure</p>
<p>0.0,                     !- View Factor to Ground</p>
<p>4,                       !- Number of Vertices</p>
<p>0.0,0.0,4.572,           !- X,Y,Z ==&gt; Vertex 1</p>
<p>0.0,0.0,0.0,             !- X,Y,Z ==&gt; Vertex 2</p>
<p>15.24,0.0,0.0,           !- X,Y,Z ==&gt; Vertex 3</p>
<p>15.24,0.0,4.572;         !- X,Y,Z ==&gt; Vertex 4</p>
<h3 id="constructionffactorgroundfloor">Construction:FfactorGroundFloor</h3>
<p>This input object differs from the usual ground floor construction object in that it describes an entire construction rather than individual layers. This object is used when only the floor area, exposed perimeter, and the F-factor are available.  This object accesses a model that creates an equivalent layer-by-layer construction for the slab-on-grade or underground floor to approximate the heat transfer through the floor considering the thermal mass of the earth soil.</p>
<p>This object is referenced by slab-on-grade or underground floor surfaces with their fields ‘Outside Boundary Condition’ set to GroundFCfactorMethod.</p>
<h4 id="field-name_52">Field: Name</h4>
<p>The name of the ground floor construction.</p>
<h4 id="field-f-factor">Field: F-Factor</h4>
<p>F-Factor represents the heat transfer through the floor, induced by a unit temperature difference between the outside and inside air temperature, on the per linear length of the exposed perimeter of the floor. The unit for this input is W/m·K. ASHRAE Standard 90.1 and California Title 24 specify maximum F-factors for slab-on-grade or underground floors depending on space types and climate zones.</p>
<h4 id="field-area">Field: Area</h4>
<p>This field describes the area (in square meters) of the slab-on-grade or underground floor.</p>
<h4 id="field-perimeterexposed">Field: PerimeterExposed</h4>
<p>This field describes the exposed (direct contact with ambient air) perimeter (in meters) of the slab-on-grade or underground floor.</p>
<p>IDF Example:</p>
<p>Construction:FfactorGroundFloor,</p>
<p>slabconst,</p>
<p>0.12,     !F-factor in W/m-K</p>
<p>232.26,   !Area in m2</p>
<p>61.0;     !Exposed perimeter in m</p>
<p>BuildingSurface:Detailed,</p>
<p>Zn001:Flr001,            !- Name</p>
<p>Floor,                   !- Surface Type</p>
<p>slabconst,               !- Construction Name, FLOOR</p>
<p>ZONE ONE,                !- Zone Name</p>
<p>GroundFCfactorMethod,    !- Outside Boundary Condition, Surface</p>
<p>,                        !- Outside Boundary Condition Object, Zn001:Flr001</p>
<p>NoSun,                   !- Sun Exposure</p>
<p>NoWind,                  !- Wind Exposure</p>
<p>0,                       !- View Factor to Ground</p>
<p>4,                       !- Number of Vertices</p>
<p>15.24,0.0,0.0,           !- X,Y,Z ==&gt; Vertex 1</p>
<p>0.0,0.0,0.0,             !- X,Y,Z ==&gt; Vertex 2</p>
<p>0.0,15.240,0.0,          !- X,Y,Z ==&gt; Vertex 3</p>
<p>15.24,15.24,0.0;         !- X,Y,Z ==&gt; Vertex 4</p>
<h3 id="constructioninternalsource">Construction:InternalSource</h3>
<p>In some cases such as radiant systems, a construction will actually have resistance wires or hydronic tubing embedded within the construction. Heat is then either added or removed from this building element to provide heating or cooling to the zone in question. In the case of building-integrated photovoltaics, the energy removed in the form of electricity will form a sink. It is possible to enter such constructions into EnergyPlus with the syntax described below. The definition is similar to the Construction definition with a few additions related to radiant or other systems that will lead to source/sink terms. The internal source capability is available with both the <strong>ConductionTransferFunction</strong> and <strong>ConductionFiniteDifference</strong> solution algorithms.  The only difference is that the two dimensional pipe arrangements are not available to ConductionFiniteDifference. Those fields are ignored in that implementation.</p>
<h4 id="field-name_53">Field: Name</h4>
<p>This field is a user specified name that will be used as a reference by other input syntax. For example, a heat transfer surface (ref: Building Surfaces) requires a construction name to define what the make-up of the wall is.</p>
<h4 id="field-source-present-after-layer-number">Field: Source Present After Layer Number</h4>
<p>This field is an integer that relates the location of the heat source or sink. The integer refers to the list of material layers that follow later in the syntax and determines the layer after which the source is present. If a source is embedded within a single homogenous layer (such as concrete), that layer should be split into two layers and the source added between them. For example, a value of “2” in this field tells EnergyPlus that the source is located between the second and third material layers listed later in the construction description (see layer fields below).</p>
<h4 id="field-temperature-calculation-requested-after-layer-number">Field: Temperature Calculation Requested After Layer Number</h4>
<p>The nature of this field is similar to the source interface parameter (see previous field) in that it is an integer, refers to the list of material layers that follow, and defines a location after the layer number identified by the user-defined number. In this case, the user is specifying the location for a separate temperature calculation rather than the location of the heat source/sink. This feature is intended to allow users to calculate a temperature within the construction. This might be important in a radiant cooling system where condensation could be a problem. This temperature calculation can assist users in making that determination in absence of a full heat and mass balance calculation.</p>
<h4 id="field-dimensions-for-the-ctf-calculation">Field: Dimensions for the CTF Calculation</h4>
<p>This field is also an integer and refers to the detail level of the calculation. A value of “1” states that the user is only interested in a one-dimensional calculation. This is appropriate for electric resistance heating and for hydronic heating (when boiler/hot water heater performance is not affected by return and supply water temperatures). A value of “2” will trigger a two-dimensional solution for this surface only. This may be necessary for hydronic radiant cooling situations since chiller performance is affected by the water temperatures provided.</p>
<p>A few things should be noted about requesting two-dimensional solutions. First, the calculation of the conduction transfer functions (CTF) is fairly intensive and will require a significant amount of computing time. Second, the solution regime is two-dimensional internally but it has a one-dimensional boundary condition imposed at the inside and outside surface (i.e., surface temperatures are still isothermal is if the surface was one-dimensional).</p>
<h4 id="field-tube-spacing">Field: Tube Spacing</h4>
<p>This field defines how far apart in meters the hydronic tubing or electrical resistance wires are spaced in the direction perpendicular to the main direction of heat transfer. Note that this parameter is only used for two-dimensional solutions (see previous field).</p>
<h4 id="field-outside-layer_1">Field: Outside Layer</h4>
<p>Each construction must have at least one layer. This field defines the material name associated with the layer on the outside of this construction—outside referring to the side that is not exposed to the zone but rather the opposite side environment, whether this is the outdoor environment or another zone. Material layers are defined based on their thermal properties elsewhere in the input file (ref: Material and Material Properties and Zone,Average,HAMT Surface Average Water Content Ratio [kg/kg]</p>
<p>Zone,Average,HAMT Surface Inside Face Temperature [C]</p>
<p>Zone,Average,HAMT Surface Inside Face Relative Humidity [%]</p>
<p>Zone,Average,HAMT Surface Inside Face Vapor Pressure [Pa]</p>
<p>Zone,Average,HAMT Surface Outside Face Temperature [C]</p>
<p>Zone,Average,HAMT Surface Outside Face Relative Humidity [%]</p>
<p>Zone,Average,HAMT Surface Inside Face Relative Humidity [%]</p>
<h4 id="hamt-surface-average-water-content-ratio-kgkg_2">HAMT Surface Average Water Content Ratio [kg/kg]</h4>
<p>This output is the summed water content [kg/kg] of all cells in a surface expressed as a fraction of the mass of the water to the material mass.</p>
<h4 id="hamt-surface-inside-face-temperature-c_2">HAMT Surface Inside Face Temperature [C]</h4>
<p>This output is the temperature [C] on the internal “surface” of the surface.</p>
<h4 id="hamt-surface-inside-face-relative-humidity_4">HAMT Surface Inside Face Relative Humidity [%]</h4>
<h4 id="hamt-surface-inside-face-relative-humidity_5">HAMT Surface Inside Face Relative Humidity [%]</h4>
<p>This output is the relative humidity on the internal “surface” of the surface expressed as a percentage.</p>
<h4 id="hamt-surface-inside-face-vapor-pressure-pa_2">HAMT Surface Inside Face Vapor Pressure [Pa]</h4>
<p>This output is the vapor pressure [Pa] on the internal “surface” of the surface.</p>
<h4 id="hamt-surface-outside-face-temperature-c_2">HAMT Surface Outside Face Temperature [C]</h4>
<p>This output is the temperature on the external “surface” of the surface.</p>
<h4 id="hamt-surface-outside-face-relative-humidity_2">HAMT Surface Outside Face Relative Humidity [%]</h4>
<p>This output is the relative humidity on the external “surface” of the surface.</p>
<p>Zone,Average,HAMT Surface Temperature Cell N [C]</p>
<p>Zone,Average,HAMT Surface Water Content Cell N [kg/kg]</p>
<p>Zone,Average,HAMT Surface Relative Humidity Cell N [%]</p>
<p>Detailed profile data for the variables Temperature [C], Relative Humidity [%] and Water Content [kg/kg] within each surface can also be reported. To calculate the heat and moisture transfer through surfaces HAMT splits up surfaces into discrete cells. Each cell is composed of a single material and has a position within the surface. HAMT automatically assigns cells to construction objects so that there are more cells closer to boundaries between materials and also at the “surfaces” of the surface. It is not possible for users to define their own cells.</p>
<h4 id="hamt-surface-relative-humidity-cell-n_2">HAMT Surface Relative Humidity Cell &lt;N&gt; [%]</h4>
<p>This is the relative humidity of the cell in the surface.</p>
<h4 id="hamt-surface-temperature-cell-n-c_2">HAMT Surface Temperature Cell &lt;N&gt; [C]</h4>
<p>This is the temperature of the cell in the surface.</p>
<h4 id="hamt-surface-water-content-cell-n-kgkg_2">HAMT Surface Water Content Cell &lt;N&gt; [kg/kg]</h4>
<p>This is the relative water content of the cell in the surface.</p>
<p>Each surface is made from a particular construction. The construction-surface relationship is output by HAMT to the eplusout.eio file with the following format.</p>
<p>! &lt;HAMT cells&gt;, Surface Name, Construction Name, Cell Numbers</p>
<p>! &lt;HAMT origins&gt;, Surface Name, Construction Name, Cell origins (m)</p>
<p>The output also contains the HAMT cell origins and cell number for each construction – surface combination. The coordinate system origin is defined as the exterior surface of the construction. Users can select any one of the Temperature, Relative Humidity or Water Content variables for any cell to be reported, using the following naming scheme for the output variable.</p>
<p>HAMT Profile Construction &lt;Variable&gt; Cell &lt;Cell#&gt;</p>
<p>It is better to specify the “key” or Surface Name in this output.</p>
<p>So for example to output the temperature of the 10<sup>th</sup> cell in a surface, eg “East Wall” would require the following output variable.</p>
<p>Output:Variable,</p>
<p>East Wall,               !- Key Value</p>
<p>HAMT Profile Construction Temperature Cell 10,  !- Variable Name</p>
<p>Hourly;                  !- Reporting Frequency</p>
<p>By selecting a whole range of these reports and using the information in the eplusout.eio file it is possible to build up a temperature profile of the surface.</p>
<p>Materials for Glass Windows and Doors). As noted above, the outside layer should NOT be a film coefficient since EnergyPlus will calculate convection and radiation heat transfer more precisely.</p>
<h4 id="fields-2-10-layers_1">Field(s) 2-10: Layers</h4>
<p>The next fields are optional and the number of them showing up in a particular Construction definition depends solely on the number of material layers present in that particular construction. The data expected is identical to the outside layer field (see previous field description). The order of the remaining layers is important and should be listed in order of occurrence from the one just inside the outside layer until the inside layer is reached. As noted above, the inside layer should NOT be a film coefficient since EnergyPlus will calculate convection and radiation heat transfer more precisely.</p>
<h3 id="composite-wall-constructions">Composite Wall Constructions</h3>
<p>Standard constructions in EnergyPlus are built with the materials and layers described earlier. However, some configurations will not be adequately represented by using this approach. The Reference Data Set CompositeWallConstructions.idf contains constructions and associated materials for a set of <strong>composite</strong> walls. These are walls—such as stud walls—that have complicated heat-flow paths so that the conduction is two- or three-dimensional. Thermal bridges are one of the common terms for these complicated heat-flow paths; this dataset will help you represent these in EnergyPlus.</p>
<p>The materials here are <strong>not</strong> real materials but are “equivalent” materials obtained from finite-difference modeling. (The thickness, conductivity, density and specific heat values of the material layers for the different constructions have been taken from the ASHRAE report “Modeling Two- and Three-Dimensional Heat Transfer through Composite Wall and Roof Assemblies in Hourly Energy Simulation Programs (1145-TRP),” by Enermodal Engineering Limited, Oak Ridge National Laboratory, and the Polish Academy of Sciences, January 2001.). EnergyPlus will calculate conduction transfer functions using these materials. The heat transfer based on these conduction transfer functions will then be very close to what would be calculated with a two- or three-dimensional heat transfer calculation.</p>
<p>For stud walls, using these composite constructions will give more accurate heat flow than you would get by manually dividing the wall into a stud section and a non-stud section.</p>
<p>If your wall’s exterior or interior roughness or thermal, solar or visible absorptances are different from those in the data set, you can make the appropriate changes to the first material (the outside layer) or the third material (the inside layer). <strong>None of the other values should be changed.</strong></p>
<p>Complete description of the CompositeWallConstructions data set are found in the OutputDetailsAndExamples document.</p>
<h3 id="constructioncomplexfenestrationstate">Construction:ComplexFenestrationState</h3>
<p>This input object is used to describe the properties of a single state for complex fenestration.  There are two parts to the input, 1) layer-by-layer physical description of fenestration system and 2) a set of matrices that describe overall system optical performance.  Each layer also has associated with it two matrices that give the layer absorptance (for front and back incidence on the system.</p>
<p>The optical properties are given as a two-dimensional matrix describing the basis and four two-dimensional matrices of system bidirectional optical properties.</p>
<p>These input objects will generally be exported directly from the WINDOW program and it is expected that users usually will not develop the input themselves. However, this is an option for users who prefer to use a different method (e.g., Monte-Carlo ray-trace or measurement) of determining optical properties.</p>
<p>Multiple instances of this object are used to define the separate operating states of complex fenestration.  For example, blinds could be deployed or redirected to create a new state, or electrochromic glazings could change transmittance.  Each separate state defines the materials present and the overall optical performance.  If the glazing system has only one state, then only one of these objects is needed.</p>
<p>If there is more than one complex fenestration state, it will be controlled using the EMS actuator called “Surface” with the control type “Construction State” and the EMS input object called EnergyManagementSystem:ConstructionIndexVariable.</p>
<h4 id="field-name_54">Field: Name</h4>
<p>Unique name of this construction.  Used to identify type of window in surface objects.</p>
<h4 id="field-basis-type-keyword">Field: Basis Type keyword</h4>
<p>Only value currently implemented is “LBNLWINDOW”. More options may be added in the future.</p>
<h4 id="field-basis-symmetry-keyword">Field: Basis Symmetry, keyword</h4>
<p>Only value currently implemented is “None”. More options will be added in the future.</p>
<h4 id="field-thermal-parameters">Field: Thermal Parameters</h4>
<p>This field gives the name of WindowThermalModel:Params object used to keep common data necessary for thermal simulation.</p>
<h4 id="field-basis-matrix-name">Field: Basis Matrix Name</h4>
<p>This field gives the name of an 2 x N matrix object that defines the basis  For a fenestration basis, N would be the number of theta (polar angle) values, the first of the two elements for each of the i=1,..,N would be the theta value, and the second would be the number of phi (azimuthal angle) values that 360º is divided into for that theta.</p>
<h4 id="field-solar-optical-complex-front-transmittance-matrix-name">Field: Solar Optical Complex Front Transmittance Matrix Name</h4>
<p>This field contains the name of matrix object that describes the solar transmittance at different incident angles.  This is from the outside toward the inside.</p>
<h4 id="field-solar-optical-complex-back-reflectance-matrix-name">Field: Solar Optical Complex Back Reflectance Matrix Name</h4>
<p>This field contains the name of matrix object that describes the solar back reflectance at different incident angles.  This is from the inside toward the outside.</p>
<h4 id="field-visible-optical-complex-front-transmittance-matrix-name">Field: Visible Optical Complex Front Transmittance Matrix Name</h4>
<p>This field contains the name of matrix object that describes the visible transmittance at different incident angles.  This is from the outside toward the inside.</p>
<h4 id="field-visible-optical-complex-back-reflectance-matrix-name">Field: Visible Optical Complex Back Reflectance Matrix Name</h4>
<p>This field contains the name of vector object that describes the visible back reflectance at different incident angles.  This is from the inside toward the outside.</p>
<h4 id="field-outside-layer-x1">Field: Outside Layer &lt;x=1&gt;</h4>
<p>Each construction must have at least one layer. The layer order is from outside to inside, with the first layer being either WindowMaterial:Glazing or WindowMaterial:ComplexShade. The next layer is a WindowMaterial:Gap layer, and the following layers then alternate between WindowMaterial:Glazing or WindowMaterial:ComplexShade and WindowMaterial:Gap. The last layer cannot be WindowMaterial:Gap.</p>
<h4 id="field-outside-layer-directional-front-absorptance-matrix-name">Field: Outside Layer Directional Front Absorptance Matrix Name</h4>
<p>Points to an Nbasis x 1 matrix object.</p>
<h4 id="field-outside-layer-directional-back-absorptance-matrix-name">Field: Outside Layer Directional Back Absorptance Matrix Name</h4>
<p>Points to an Nbasis x 1 matrix object.</p>
<h4 id="above-3-fields-are-optionally-repeated-for-layers-2-10">Above 3 fields are optionally repeated for layers 2-10</h4>
<p>These layers include gaps, which do not need to have matrix data specified.</p>
<p>An IDF example of complex fenestration with single layer:</p>
<p>Construction:ComplexFenestrationState,       !- single layer example</p>
<p>CFS_Glz_1,                 !- name</p>
<p>LBNLWindow,                !- basis type</p>
<p>None,                      !- basis symmetry type</p>
<p>ThermParam_1,              !- window thermal model</p>
<p>CFS_Glz_1_Basis,           !- basis matrix name</p>
<p>CFS_Glz_1_TfSol,           !- Tfsol</p>
<p>CFS_Glz_1_RbSol,           !- Rbsol</p>
<p>CFS_Glz_1_Tfvis,           !- Tfvis</p>
<p>CFS_Glz_1_Tbvis,           !- Tbvis</p>
<p>Glass_102_Layer,           !- layer 1 name</p>
<p>CFS_Glz_1_Layer_1_fAbs,    !- fAbs</p>
<p>CFS_Glz_1_Layer_1_bAbs;    !- bAbs</p>
<p>An complex fenestration IDF example with double layer (first layer is shading device):</p>
<p>Construction:ComplexFenestrationState,       !- double layer example</p>
<p>CFS_Glz_59,                    !- name</p>
<p>LBNLWindow,                    !- basis type</p>
<p>None,                          !- basis symmetry type</p>
<p>ThermParam_59,                 !- window thermal model</p>
<p>CFS_Glz_59_Basis,              !- basis matrix name</p>
<p>CFS_Glz_59_TfSol,              !- Tfsol</p>
<p>CFS_Glz_59_RbSol,              !- Rbsol</p>
<p>CFS_Glz_59_Tfvis,              !- Tfvis</p>
<p>CFS_Glz_59_Tbvis,              !- Tbvis</p>
<p>Shade_30001_Layer,             !- layer 1 name (shading device)</p>
<p>CFS_Glz_59_Layer_1_fAbs,       !- fAbs</p>
<p>CFS_Glz_59_Layer_1_bAbs,       !- bAbs</p>
<p>Gap_1_Layer,                   !- layer 1 name</p>
<p>,                 !- absorptance matrices for gaps should be empty for now</p>
<p>,                              !- it is for future use</p>
<p>Glass_3110_Layer,              !- layer 2 name</p>
<p>CFS_Glz_59_Layer_3110_fAbs,    !- fAbs</p>
<p>CFS_Glz_59_Layer_3110_bAbs;    !- bAbs</p>
<h3 id="windowthermalmodelparams">WindowThermalModel:Params</h3>
<p>This input object is used with the Construction:ComplexFenestrationState</p>
<h4 id="field-name_55">Field: Name</h4>
<p>Unique name of the window thermal model parameters.</p>
<h4 id="field-calculation-standard">Field: Calculation Standard</h4>
<p>The type of the calculation standard.  The choices are:</p>
<ul>
<li>
<p>ISO15099</p>
</li>
<li>
<p>EN673Declared</p>
</li>
<li>
<p>EN673Design</p>
</li>
</ul>
<p>The default is ISO15099.</p>
<h4 id="field-thermal-model">Field: Thermal Model</h4>
<p>The type of thermal model.  The choices are:</p>
<ul>
<li>
<p>ISO15099</p>
</li>
<li>
<p>ScaledCavityWidth</p>
</li>
<li>
<p>ConvectiveScalarModel_NoSDThickness</p>
</li>
<li>
<p>ConvectiveScalarModel_withSDThickness</p>
</li>
</ul>
<p>The default is ISO15099.</p>
<h4 id="field-sd-scalar">Field: SD Scalar</h4>
<p>Shading Device Scalar Factor. Only used for  Thermal Model = Convective Scalar Model.  Factor of venetian shading device layer contribution to convection. Real value between 0 (where the shading device contribution to convection is neglected) and 1 (where the shading device treated as “closed” – as if it is a glass layer with thermal properties of SD slat material). Default: 1.0</p>
<h4 id="field-deflection-model">Field: Deflection Model</h4>
<p>The type of deflection model used to model deflection in windows and glass.  The choices are:</p>
<ul>
<li>
<p>NoDeflection</p>
</li>
<li>
<p>TemperatureAndPressureInput</p>
</li>
<li>
<p>MeasuredDeflection</p>
</li>
</ul>
<p>The default is NoDeflection.</p>
<h4 id="field-vacuum-pressure-limit">Field: Vacuum Pressure Limit</h4>
<p>The pressure (Pa) which will be considered to be the limit for vacuum glazing pressure.  All pressures less than or equal to this pressure will be considered to be vacuum. Default: 13.238 Pa.</p>
<h4 id="field-initial-temperature">Field: Initial Temperature</h4>
<p>The temperature (<sup>o</sup>C) of the gap in the time of fabrication.  It is used only when WindowThermalModel:Params DeflectionModel =TemperatureAndPressureInput</p>
<h4 id="field-initial-pressure">Field: Initial Pressure</h4>
<p>The pressure (Pa) of the gap at the time of fabrication of the sealed glazing system unitIt is used only when WindowThermalModel:Params DeflectionModel =TemperatureAndPressureInput.</p>
<p>An IDF example for WindowThermalModel:Params (without deflection):</p>
<p>WindowThermalModel:Params,</p>
<p>ThermParam_59,                   !- name</p>
<p>ISO15099,                        !- standard</p>
<p>ISO15099,                        !- thermal model standard</p>
<p>1.00,                            !- SD scalar</p>
<p>NoDeflection;                    !- deflection model</p>
<p>An IDF example for thermal paramters (with deflection):</p>
<p>WindowThermalModel:Params,</p>
<p>ThermParam_59,                   !- name</p>
<p>ISO15099,                        !- standard</p>
<p>ISO15099,                        !- thermal model standard</p>
<p>1.00,                            !- SD scalar</p>
<p>TemperatureAndPressureInput,     !- deflection model</p>
<p>,                                !- vacuum pressure limit</p>
<p>21.00,                           !- temperature at time of fabrication</p>
<p>10000.00;                        !- pressure at time of fabrication</p>
<p>An IDF example for WindowThermalModel:Params for modeling vacuum glazing</p>
<p>WindowThermalModel:Params,</p>
<p>ThermParam_1006,                                    !- name</p>
<p>ISO15099,                                           !- standard</p>
<p>ISO15099,                                           !- thermal model</p>
<p>1.0000,                                             !- SDScalar</p>
<p>NoDeflection,                                       !- deflection model</p>
<p>13.238;                                             !- vacuum pressure limit</p>
<h3 id="matixtwodimension">Matix:TwoDimension</h3>
<p>This is input object is only used with Construction:ComplexFenestrationState object to enter a two-dimensional matrix of values.</p>
<p>It is used to define the Basis Matrix for BSDF input data, and is also used to define the actual BSDF matrices data for the complete fenestration definition as well as the individual layers of the system.</p>
<p>The data are entered in row-major order: all the elements of row 1, followed by all the elements of row 2, etc.  The number of values to be entered depends on the number of rows and the number of columns.  Blank fields are treated as having been set to zero.</p>
<p>See example IDF file “SmOff_ CmplxGlz_IntExtShading.idf” for the definition of two complex shading layers with matrix data defined.</p>
<h4 id="field-name_56">Field: Name</h4>
<p>Unique name of matrix input object.</p>
<h4 id="field-number-of-rows">Field: Number of Rows</h4>
<p>This field is the number of rows in the matrix.</p>
<h4 id="field-number-of-columns">Field: Number of Columns</h4>
<p>This field is the number of columns in the matrix</p>
<h4 id="field-set-value-35-n">&lt; Field Set: Value # N &gt;</h4>
<p>Repeat entering value exactly the same number of times as the number of rows times the number of columns.</p>
<h4 id="field-value-35-1">Field: Value # 1</h4>
<p>This is the value of the matrix at the first row and first column.</p>
<h4 id="field-value-352">Field: Value #2</h4>
<p>This is the value of the matrix at the first row and the second column.</p>
<p>An IDF example of matrix for defining BSDF basis:</p>
<p>Matrix:TwoDimension,       !- matrix for basis definition</p>
<p>CFS_Glz_1_Basis,         !- basis matrix name</p>
<p>9,                       !- number of rows</p>
<p>2,                       !- number of colums</p>
<p>0.00000, 1.00000,</p>
<p>10.00000, 8.00000,</p>
<p>20.00000, 16.00000,</p>
<p>30.00000, 20.00000,</p>
<p>40.00000, 24.00000,</p>
<p>50.00000, 24.00000,</p>
<p>60.00000, 24.00000,</p>
<p>70.00000, 16.00000,</p>
<p>82.50000, 12.00000;</p>
<h3 id="constructionwindowequivalentlayer">Construction:WindowEquivalentLayer</h3>
<p>This object defines the construction for equivalent layer window (ASHWAT) model. This window can model various mix of glazing and shading layers combination. Shadings are defined as an integral part of the construction. The construction is defined by listing the layers name starting with outside layer and work your way to the inside Layer. Up to six solid layers (glazing and shade) and up to five gaps, i.e., a total of up to 11 layers maximum are allowed in equivalent layer window object. The solid layer types allowed are: Glazing, Insect Screen, Roller Blinds, Venetian Blind, and Drape Fabrics. This window model requires optical data of the individual glazing and shading layers to calculate the effective optical properties of the composite fenestration construction. Venetian blinds in equivalent layer window model can be in a fixed slat angle or has the option to control the slat angle in order to maximize visibility, or maximize solar gains. An equivalent-layer concept can simulate wide range of multiple glazing and shading layers combination and provides unlimited flexibility to combine different types of shading layers in a fenestration. For the gap layer object any one of the five different Gas types can be specified: AIR, ARGON, XENON, KRYPTON, or CUSTOM.This window object is referenced by fenestration surfaces. For details of the model description refer to Equivalent Layer Fenestration Model section in Engineering Reference. The various layer objects that can be referenced in Equivalent Layer window model are:</p>
<p>WindowMaterial:Glass:EquivalentLayer</p>
<p>WindowMaterial:Shade:EquivalentLayer</p>
<p>WindowMaterial:Drape:EquivalentLayer</p>
<p>WindowMaterial:Blind:EquivalentLayer</p>
<p>WindowMaterial:Screen:EquivalentLayer</p>
<p>WindowMaterial:Gap:EquivalentLayer</p>
<h4 id="field-name_57">Field: Name</h4>
<p>This field is a user specified name that will be used as a reference by other input syntax. For example, a heat transfer surface (ref: Fenestration) requires a construction name to define what the make-up of the fenestration is. This name must be identical to one of the Window Construction Equivalent Layer definitions in the input data file.</p>
<h4 id="field-outside-layer_2">Field: Outside Layer</h4>
<p>Each equivalent layer window construction must have at least one layer. This field defines the material name associated with the layer on the outside of the construction—outside referring to the side that is exposed to the outdoor environment or another zone. Material layers for equivalent layer window model are defined based on their thermal properties elsewhere in the input file (ref: WindowEquivalentLayerMaterialNames)</p>
<h4 id="field-layer-2-layer11">Field: Layer 2 - Layer11</h4>
<p>The next fields are optional and the number of them showing up in a particular equivalent layer window construction definition depends solely on the number of material layers present in that construction. The data expected is identical to the outside layer field (see previous field description). The order of the remaining layers is important and should be listed in order of occurrence from the one just inside the outside layer until the inside layer is reached. As noted above, the inside layer should NOT be a film coefficient since EnergyPlus will calculate inside convection and radiation heat transfer more precisely.</p>
<p>An IDF example for this object, is shown below:</p>
<p>Construction:WindowEquivalentLayer,</p>
<p>Six Solid Layers Window,   !- Name</p>
<p>INSCRN,                    !- Outside Layer</p>
<p>Air GAP Outdoor 12.7mm,    !- Layer 2</p>
<p>GLZGRY,                    !- Layer 3</p>
<p>Argon GAP Sealed 12.7mm,   !- Layer 4</p>
<p>FEP,                       !- Layer 5</p>
<p>Xenon GAP Sealed 12.7mm,   !- Layer 6</p>
<p>LOF1436,                   !- Layer 7</p>
<p>Krypton GAP Sealed 12.7mm, !- Layer 8</p>
<p>GLZCLR,                    !- Layer 9</p>
<p>Air GAP Indoor 12.7mm,     !- Layer 10</p>
<p>ShadeTrns;                 !- Layer 11</p>
<h3 id="constructionwindowdatafile">Construction:WindowDataFile</h3>
<p>The WINDOW program, which does a thermal and optical analysis of a window under different design conditions, writes a data file (“Window data file”) containing a description of the window that was analyzed. The Construction:WindowDataFile object allows a window to be read in from the WINDOW data file—see “Importing Windows from WINDOW.” For information on adding a shading device to the window see “WindowProperty:ShadingControl.”</p>
<h4 id="field-name_58">Field: Name</h4>
<p>This is the name of a window on the Window data file. An error will result if EnergyPlus cannot find a window of this name on the file, or if the file, shown in the next field, is not present. The location of the data file should be specified in the File Name field. For details on what is done with the data if a matching window is found on the file see “Importing Windows from WINDOW.”</p>
<h4 id="field-file-name_1">Field: File Name</h4>
<p>This is the file name of the Window data file that contains the Window referenced in the previous field. The field may include a full path with file name, for precise results. The field must be &lt;= 100 characters. The file name must not include commas or an exclamation point. A relative path or a simple file name should work with version 7.0 or later when using EP-Launch even though EP-Launch uses temporary directories as part of the execution of EnergyPlus. If using RunEPlus.bat to run EnergyPlus from the command line, a relative path or a simple file name may work if RunEPlus.bat is run from the folder that contains EnergyPlus.exe.</p>
<p>If this field is left blank, the file name is defaulted to Window5DataFile.dat.</p>
<p>The IDD of the object:</p>
<p>Input Example</p>
<p>Construction:WindowDataFile,</p>
<p><strong>DoubleClear</strong>;          !- Name of a Window on the Window Data File</p>
<p><strong>  ! Note – Window5DataFile.dat is presumed to be in the “run” folder where EnergyPlus.exe is</strong></p>
<p>FenestrationSurface:Detailed,</p>
<p>Zn001:Wall001:Win001, !- Name</p>
<p>Window,               !- Class</p>
<p><strong>DoubleClear</strong>,          !- Construction Name</p>
<p>Zn001:Wall001,,       !- Base Surface Name, and Target (if applicable)</p>
<p>0.5,                  !- View Factor to Ground</p>
<p>,                     !- Window Shading Control name</p>
<p>,                     !- Frame/Divider name</p>
<p>1.0,                  !- Multiplier</p>
<p>4,                    !- Number of vertices</p>
<p>0.548, 0.0, 2.5000,   !- X,Y,Z of Vertices</p>
<p>0.548, 0.0, 0.5000,</p>
<p>5.548, 0.0, 0.5000,</p>
<p>5.548, 0.0, 2.5000;</p>
<p>An example showing use of specific data file name and complete path location follows:</p>
<p>Construction:WindowDataFile,</p>
<p><strong>DoubleClear,</strong>            !- Name of a Window on the Window Data File</p>
<p><strong>  C:\EnergyPlusData\DataSets\MyWindow.dat;</strong></p>
<h3 id="construction-element-outputs">Construction Element Outputs</h3>
<p>An optional report (contained in <strong>eplusout.eio</strong>) gives calculational elements for the materials and constructions used in the input. These reports are explained fully in the Output Details and Examples document.</p>
<h2 id="group-thermal-zone-descriptiongeometry">Group – Thermal Zone Description/Geometry</h2>
<p>Without thermal zones and surfaces, the building can’t be simulated. This group of objects (Zone, BuildingSurface) describes the thermal zone characteristics as well as the details of each surface to be modeled. Included here are shading surfaces.</p>
<h3 id="zone">Zone</h3>
<p>This element sets up the parameters to simulate each thermal zone of the building.</p>
<h4 id="field-direction-of-relative-north">Field: Direction of Relative North</h4>
<p>The Zone North Axis is specified <strong>relative to the Building North Axis</strong>. This value is specified in degrees (clockwise is positive). For more information, see the figure below as well as the description under “GlobalGeometryRules”.</p>
<h4 id="fields-xyz-origin">Field(s): (X,Y,Z) Origin</h4>
<p>The X,Y,Z coordinates of a zone origin can be specified, for convenience in vertice entry. Depending on the values in “GlobalGeometryRules” (see description later in this section), these will be used to completely specify the building coordinates in “world coordinate” or not. Zone Origin coordinates are specified <strong>relative to the Building Origin (which always 0,0,0)</strong>. The following figure illustrates the use of Zone North Axis as well as Zone Origin values.</p>
<p><img alt="" src="../../InputOutputReference/media/image053.svg" /></p>
<p>Figure 27. Illustration of Zone North Axis and Origins</p>
<h4 id="field-type">Field: Type</h4>
<p>Zone type is currently unused.</p>
<h4 id="field-multiplier">Field: Multiplier</h4>
<p>Zone Multiplier is designed as a “multiplier” for floor area, zone loads, and energy consumed by internal gains. It takes the calculated load for the zone and multiplies it, sending the multiplied load to the attached HVAC system. The HVAC system size is specified to meet the entire multiplied zone load and will report the amount of the load met in the Zone Air System Sensible Heating or Cooling Energy/Rate output variable. Autosizing automatically accounts for multipliers. Metered energy consumption by internal gains objects such as Lights or Electric Equipment will be mutliplied.  The default is 1.</p>
<h4 id="field-ceiling-height">Field: Ceiling Height</h4>
<p>Zone ceiling height is used in several areas within EnergyPlus (such as various room models, some convection coefficient calculations and, primarily, in calculating zone volume in the absence of other parameters). Energyplus automatically calculates the zone ceiling height (m) from the average height of the zone. If this field is 0.0, negative or <strong>autocalculate</strong>, then the calculated zone ceiling height will be used in subsequent calculations. If this field is positive, then the calculated zone ceiling height will not be used -- the number entered here will be used as the zone ceiling height. If this number differs significantly from the calculated ceiling height, then a warning message will be issued. If a zone ceiling height is entered, but no Volume is entered, then the floor area (if there is one) times the zone ceiling height will be used as the volume.</p>
<p>Note that the Zone Ceiling Height is the distance from the Floor to the Ceiling in the Zone, not an absolute height from the ground.</p>
<h4 id="field-volume">Field: Volume</h4>
<p>Zone volume is used in several areas within EnergyPlus (such as calculating air change rates for reporting or flow when air change rates are chosen as input, daylighting calculations, some convection coefficient calculations). EnergyPlus automatically calculates the zone volume (m<sup>3</sup>) from the zone geometry given by the surfaces that belong to the zone. If this field is 0.0, negative or <strong>autocalculate</strong>, then the calculated zone volume will be used in subsequent calculations. If this field is positive, then it will be used as the zone volume. If this number differs significantly from the calculated zone volume a warning message will be issued. For autocalculate to work properly, the zone must be enclosed by the entered walls. Note that indicating the volume to be calculated but entering a positive ceiling height in the previous field will cause the volume to be calculated as the floor area (if &gt; 0) times the entered ceiling height; else the volume will be calculated from the described surfaces. If this field is positive, any ceiling height positive value will not be used in volume calculations.</p>
<h4 id="field-floor-area">Field: Floor Area</h4>
<p>Zone floor area is used in many places within EnergyPlus. EnergyPlus automatically calculates the zone floor area (m<sup>2</sup>) from the zone geometry given by the surfaces that belong to the zone. If this field is 0.0, negative or <strong>autocalculate</strong>, then the calculated zone floor area will be used in subsequent calculations. If this field is positive, then it will be used as the zone floor area. If this number differs significantly from the calculated zone floor area a warning message will be issued.</p>
<h4 id="field-zone-inside-convection-algorithm">Field: Zone Inside Convection Algorithm</h4>
<p>The Zone Inside Convection Algorithm field is optional. This field specifies the convection model to be used for the inside face of heat transfer surfaes associated with this zone. The choices are: <strong>Simple</strong> (constant natural convection - ASHRAE), <strong>Detailed</strong> (variable natural convection based on temperature difference - ASHRAE), <strong>CeilingDiffuser</strong> (ACH based forced and mixed convection correlations for ceiling diffuser configuration with simple natural convection limit), <strong>AdaptiveConvectionAlgorithm</strong> (complex arrangement of various models that adapt to various zone conditions and can be customized) and <strong>TrombeWall</strong> (variable natural convection in an enclosed rectangular cavity). See the Inside Convection Algorithm object for further descriptions of the available models.</p>
<p>If omitted or blank, the algorithm specified in the SurfaceConvectionAlgorithm:Inside object is the default.</p>
<h4 id="field-zone-outside-convection-algorithm">Field: Zone Outside Convection Algorithm</h4>
<p>The Zone Outside Convection Algorithm field is optional. This field specifies the convection model to be used for the outside face of heat transfer surfaces associated with this zone. The choices are: <strong>SimpleCombined</strong>, <strong>TARP</strong>, <strong>DOE-2</strong>, <strong>MoWiTT, and AdaptiveConvectionAlgorithm</strong>. The simple convection model applies heat transfer coefficients depending on the roughness and windspeed. This is a combined heat transfer coefficient that includes radiation to sky, ground, and air. The correlation is based on Figure 1, Page 25.1 (Thermal and Water Vapor Transmission Data), 2001 ASHRAE Handbook of Fundamentals.</p>
<p>The other convection models apply heat transfer coefficients depending on the roughness, windspeed, and terrain of the building’s location. These are <em>convection only</em> heat transfer coefficients; radiation heat transfer coefficients are calculated automatically by the program. The TARP algorithm was developed for the TARP software and combines natural and wind-driven convection correlations from laboratory measurements on flat plates.  The DOE-2 and MoWiTT were derived from field measurements.  The AdaptiveConvectionAlgorithm model is an dynamic algorithm that organizes a large number of different convection models and automatically selects the one that best applies.  The adaptive convection algorithm can also be customized using the SurfaceConvectionAlgorithm:Outside:AdaptiveModelSelections input object. All algorithms are described more fully in the Engineering Reference.</p>
<p>If omitted or blank, the algorithm specified in the SurfaceConvectionAlgorithm:Outside object is the default.</p>
<h4 id="field-part-of-total-floor-area">Field: Part of Total Floor Area</h4>
<p>This optional field defaults to Yes if not specified. The field is used to show when a zone is not part of the Total Floor Area as shown in the Annual Building Utility Performance Summary tables. Specifically, when No is specified, the area is excluded from both the conditioned floor area and the total floor area in the Building Area sub table and the Normalized Metrics sub tables.</p>
<p>And, an IDF example:</p>
<p>Zone,</p>
<p>DORM ROOMS AND COMMON AREAS,  !- Name</p>
<p>0.0000000E+00,           !- Direction of Relative North {deg}</p>
<p>0.0000000E+00,           !- X Origin {m}</p>
<p>6.096000,                !- Y Origin {m}</p>
<p>0.0000000E+00,           !- Z Origin {m}</p>
<p>1,                       !- Type</p>
<p>1,                       !- Multiplier</p>
<p>autocalculate,           !-Ceiling Height {m}</p>
<p>autocalculate;           !- Volume {m3}</p>
<h3 id="zone-outputs">Zone Outputs</h3>
<p>Zone,Average,Zone Outdoor Air Drybulb Temperature [C]</p>
<p>Zone,Average,Zone Outdoor Air Wetbulb Temperature [C]</p>
<p>Zone,Average,Zone Outdoor Air Wind Speed [m/s]</p>
<h4 id="zone-outdoor-air-drybulb-temperature-c_1">Zone Outdoor Air Drybulb Temperature [C]</h4>
<p>The outdoor air dry-bulb temperature calculated at the height above ground of the zone centroid.</p>
<h4 id="zone-outdoor-air-wetbulb-temperature-c_1">Zone Outdoor Air Wetbulb Temperature [C]</h4>
<p>The outdoor air wet-bulb temperature calculated at the height above ground of the zone centroid.</p>
<h4 id="zone-outdoor-air-wind-speed-ms_1">Zone Outdoor Air Wind Speed [m/s]</h4>
<p>The outdoor wind speed calculated at the height above ground of the zone centroid.</p>
<h3 id="zone-thermal-outputs">Zone Thermal Output(s)</h3>
<p>In addition to the canned Surface reports (view the Reports section later in this document) and surface variables (above), the following variables are available for all zones:</p>
<p>Zone,Sum,Zone Total Internal Radiant Heating Energy [J]</p>
<p>Zone,Average,Zone Total Internal Radiant Heating Rate [W]</p>
<p>Zone,Sum,Zone Total Internal Visible Radiation Heating Energy [J]</p>
<p>Zone,Average,Zone Total Internal Visible Radiation Heating Rate [W]</p>
<p>Zone,Sum,Zone Total Internal Convective Heating Energy [J]</p>
<p>Zone,Average,Zone Total Internal Convective Heating Rate [W]</p>
<p>Zone,Sum,Zone Total Internal Latent Gain Energy [J]</p>
<p>Zone,Average,Zone Total Internal Latent Gain Rate [W]</p>
<p>Zone,Sum,Zone Total Internal Total Heating Energy [J]</p>
<p>Zone,Average,Zone Total Internal Total Heating Rate [W]</p>
<p>Zone,Average,Zone Mean Air Temperature [C]</p>
<p>HVAC,Average,Zone Air Temperature [C]</p>
<p>Zone,Average,Zone Mean Air Dewpoint Temperature [C]</p>
<p>Zone,Average,Zone Mean Radiant Temperature [C]</p>
<p>Zone,Average,Zone Operative Temperature [C]</p>
<p>HVAC,Average,Zone Air Heat Balance Internal Convective Heat Gain Rate [W]</p>
<p>HVAC,Average,Zone Air Heat Balance Surface Convection Rate [W]</p>
<p>HVAC,Average,Zone Air Heat Balance Interzone Air Transfer Rate [W]</p>
<p>HVAC,Average,Zone Air Heat Balance Outdoor Air Transfer Rate [W]</p>
<p>HVAC,Average,Zone Air Heat Balance System Air Transfer Rate [W]</p>
<p>HVAC,Average,Zone Air Heat Balance System Convective Heat Gain Rate [W]</p>
<p>HVAC,Average,Zone Air Heat Balance Air Energy Storage Rate [W]</p>
<p>HVAC,Average,Zone Air Heat Balance Deviation Rate [W]</p>
<p>HVAC,Sum,Zone Air System Sensible Heating Energy [J]</p>
<p>HVAC,Sum,Zone Air System Sensible Cooling Energy [J]</p>
<p>HVAC,Average,Zone Air System Sensible Heating Rate [W]</p>
<p>HVAC,Average,Zone Air System Sensible Cooling Rate [W]</p>
<p>HVAC,Average,Zone Air Humidity Ratio[kgWater/kgDryAir]</p>
<p>HVAC,Average,Zone Air Relative Humidity[%]</p>
<p>Two of these are of particular interest:</p>
<p>Zone,Average,Zone Mean Air Temperature [C]</p>
<p>HVAC,Average,Zone Air Temperature [C]</p>
<p>These two variable outputs are/should be identical. However, note that they can be reported at different time intervals. “Zone Mean Air Temperature” is only available on the Zone/HB timestep (Number of Timesteps per Hour) whereas “Zone Air Temperature” can be reported at the HVAC timestep (which can vary).</p>
<h4 id="zone-mean-air-temperature-c">Zone Mean Air Temperature [C]</h4>
<p>From the code definition, the zone mean air temperature is the average temperature of the air temperatures at the system timestep. Remember that the zone heat balance represents a “well stirred” model for a zone, therefore there is only one mean air temperature to represent the air temperature for the zone.</p>
<h4 id="zone-air-temperature-c">Zone Air Temperature [C]</h4>
<p>This is very similar to the mean air temperature in the last field. The “well stirred” model for the zone is the basis, but this temperature is also available at the “detailed” system timestep.</p>
<h4 id="zone-mean-air-dewpoint-temperature-c">Zone Mean Air Dewpoint Temperature [C]</h4>
<p>This is the dewpoint temperature of the zone calculated from the Zone Mean Air Temperature (above), the Zone Air Humidity Ratio (below) and the outdoor barometric pressure.</p>
<h4 id="zone-thermostat-air-temperature-c">Zone Thermostat Air Temperature [C]</h4>
<p>This is the zone air node temperature for the well-mixed room air model, which is the default room air model type (RoomAirModelType=Mixing).  But for other types of Room Air Model (the RoomAir:TemperaturePattern:* and RoomAirSettings:* objects) the zone thermostat air temperature may depend on the Thermostat Height and Thermostat Offset.</p>
<h4 id="zone-mean-radiant-temperature-c">Zone Mean Radiant Temperature [C]</h4>
<p>The Mean Radiant Temperature (MRT) in degrees Celsius of a space is a measure of the combined effects of temperatures of surfaces within that space. Specifically it is the surface area × emissivity weighted average of the zone inside surface temperatures (ref. Surface Inside Temperature), where emissivity is the Thermal Absorptance of the inside material layer of each surface.</p>
<h4 id="zone-operative-temperature-c">Zone Operative Temperature [C]</h4>
<p>Zone Operative Temperature (OT) is the average of the Zone Mean Air Temperature (MAT) and Zone Mean Radiant Temperature (MRT),  OT = 0.5*MAT + 0.5*MRT.  This output variable is not affected by the type of thermostat controls in the zone, and does not include the direct effect of high temperature radiant systems.  See also Zone Thermostat Operative Temperature.</p>
<h4 id="zone-air-heat-balance-internal-convective-heat-gain-rate-w">Zone Air Heat Balance Internal Convective Heat Gain Rate [W]</h4>
<p>The Zone Air Heat Balance Internal Convective Heat Gain Rate is the sum, in watts, of heat transferred to the zone air from all types of internal gains, including people, lights, equipment etc.  This and the following provide results on the load components of the zone air heat balance.  This field is not multiplied by zone or group multipliers.</p>
<h4 id="zone-air-heat-balance-surface-convection-rate-w">Zone Air Heat Balance Surface Convection Rate [W]</h4>
<p>The Zone Air Heat Balance Surface Convection Rate is the sum, in watts, of heat transferred to the zone air from all the surfaces.  This field is not multiplied by zone or group multipliers.</p>
<h4 id="zone-air-heat-balance-interzone-air-transfer-rate-w">Zone Air Heat Balance Interzone Air Transfer Rate [W]</h4>
<p>The Zone Air Heat Balance Interzone Air Transfer Rate is the sum, in watts, of heat transferred to the zone air from all the transfers of air from other thermal zones. This field is not multiplied by zone or group multipliers.</p>
<h4 id="zone-air-heat-balance-outdoor-air-transfer-rate-w">Zone Air Heat Balance Outdoor Air Transfer Rate [W]</h4>
<p>The Zone Air Heat Balance Outdoor Air Transfer Rate is the sum, in watts, of heat transferred to the zone air from all the transfers of air from the out side, such as infiltration.  This field is not multiplied by zone or group multipliers.</p>
<h4 id="zone-air-heat-balance-system-air-transfer-rate-w">Zone Air Heat Balance System Air Transfer Rate [W]</h4>
<p>The Zone Air Heat Balance System Air Transfer Rate is the sum, in watts, of heat transferred to the zone air by HVAC forced-air systems and air terminal units.  Such HVAC systems are connected to the zone by an inlet node (see ZoneHVac:EquipmentConnections input field called Zone Air Inlet Node or Node List Name) This field is not multiplied by zone or group multipliers.</p>
<h4 id="zone-air-heat-balance-system-convective-heat-gain-rate-w">Zone Air Heat Balance System Convective Heat Gain Rate [W]</h4>
<p>The Zone Air Heat Balance System Convective Heat Gain Rate is the sum, in watts, of heat transferred directly to the zone air by “non-air” HVAC systems.  Such HVAC systems are not connected to the zone by an inlet node but rather add or subtract heat directly to the zone air in a manner similar to internal gains.  These include the convective fraction of zone HVAC baseboards and high temperature radiant systems, zone HVAC refrigeration chiller set, and the extra convective cooling provided by the cooled beam air terminal unit.  This field is not multiplied by zone or group multipliers.</p>
<h4 id="zone-air-heat-balance-air-energy-storage-rate-w">Zone Air Heat Balance Air Energy Storage Rate [W]</h4>
<p>The Zone Air Heat Balance Air Energy Storage Rate is the heat stored, in watts, in the zone air as result of zone air temperature changing from one timestep to the next.  This field is not multiplied by zone or group multipliers.</p>
<h4 id="zone-air-heat-balance-deviation-rate-w">Zone Air Heat Balance Deviation Rate [W]</h4>
<p>The Zone Air Heat Balance Deviation Rate is the imbalance, in watts, in the energy balance for zone air.  The value should be near zero but will become non-zero if zone conditions are changing rapidly or erratically.  This field is not multiplied by zone or group multipliers.  (This output variable is only generated if the user has set a computer system environment variable DisplayAdvancedReportVariables equal to “yes”.)</p>
<h4 id="zone-air-system-sensible-heating-energy-j">Zone Air System Sensible Heating Energy [J]</h4>
<p>This output variable represents the sensible heating energy in Joules that is actually supplied by the system to that zone for the timestep reported. This is the sensible heating rate multiplied by the simulation timestep. This is calculated and reported from the Correct step in the Zone Predictor-Corrector module. . This field is not multiplied by zone or group multipliers.</p>
<p>Zone Air System Sensible Heating (and Cooling) Energy (and Rate) all report the heating or cooling delivered by the HVAC system to a zone. These values are calculated by multiplying the supply air mass flow rate by the difference between the supply air temperature and the zone air temperature. This does not always indicate the operation of heating or cooling coils. For example, cooling will be reported if the supply air is cooled due to the introduction of outside air, even if all coils are off.</p>
<p>Note that these variables are calculated at the system timestep. When reported at the "detailed" reporting frequency, these variable will never show heating and cooling both in the same system timestep. If reported at a frequency less than "Detailed" (for example, Hourly) values may appear in both the heating and cooling variable for the same hour if the system cooled the zone for part of the reporting period and heated the zone for another part of the reporting period.</p>
<h4 id="zone-air-system-sensible-cooling-energy-j">Zone Air System Sensible Cooling Energy [J]</h4>
<p>This output variable represents the sensible cooling energy in Joules that is actually supplied by the system to that zone for the timestep reported. This is the sensible cooling rate multiplied by the simulation timestep. This is calculated and reported from the Correct step in the Zone Predictor-Corrector module.   This field is not multiplied by zone or group multipliers.</p>
<h4 id="zone-air-system-sensible-heating-rate-w">Zone Air System Sensible Heating Rate [W]</h4>
<p>This output variable represents the sensible heating rate in Watts that is actually supplied by the system to that zone for the timestep reported. This is calculated and reported from the Correct step in the Zone Predictor-Corrector module.   This field is not multiplied by zone or group multipliers.</p>
<h4 id="zone-air-system-sensible-cooling-rate-w">Zone Air System Sensible Cooling Rate [W]</h4>
<p>This output variable represents the sensible cooling rate in Watts that is actually supplied by the system to that zone for the timestep reported. This is calculated and reported from the Correct step in the Zone Predictor-Corrector module.   This field is not multiplied by zone or group multipliers.</p>
<h4 id="zone-air-humidity-ratio-kgwaterkgdryair">Zone Air Humidity Ratio [kgWater/kgDryAir]</h4>
<p>This output variable represents the air humidity ratio after the correct step for each zone. The humidity ratio is the mass of water vapor to the mass of dry air contained in the zone in (kg water/kg air) and is unitless.</p>
<h4 id="zone-air-relative-humidity">Zone Air Relative Humidity [%]</h4>
<p>This output variable represents the air relative humidity after the correct step for each zone. The relative humidity is in percent and uses the Zone Air Temperature, the Zone Air Humidity Ratio and the Outside Barometric Pressure for calculation.</p>
<h4 id="zone-total-internal-radiant-heating-rate-w">Zone Total Internal Radiant Heating Rate [W]</h4>
<h4 id="zone-total-internal-radiant-heating-energy-j">Zone Total Internal Radiant Heating Energy [J]</h4>
<p>These output variables represent the sum of radiant gains from specific internal sources  (e.g. equipment) throughout the zone in Watts (for rate) or joules. This includes radiant gain from People, Lights, Electric Equipment, Gas Equipment, Other Equipment, Hot Water Equipment, and Steam Equipment.</p>
<h4 id="zone-total-internal-visible-radiation-heating-rate-w">Zone Total Internal Visible Radiation Heating Rate [W]</h4>
<h4 id="zone-total-internal-visible-radiation-heating-energy-j">Zone Total Internal Visible Radiation Heating Energy [J]</h4>
<p>These output variables expresse the sum of heat gain in Watts (for rate) or joules that is the calculated short wavelength radiation gain from lights in the zones. This calculation uses the total energy from lights and the fraction visible to realize this value, summed over the zones in the simulation.</p>
<h4 id="zone-total-internal-convective-heating-rate-w">Zone Total Internal Convective Heating Rate [W]</h4>
<h4 id="zone-total-internal-convective-heating-energy-j">Zone Total Internal Convective Heating Energy [J]</h4>
<p>These output variables represent the sum of convective gains from specific sources (e.g. equipment) throughout the zone in Watts (for rate) or joules. This includes convective gain from People, Lights, Electric Equipment, Gas Equipment, Other Equipment, Hot Water Equipment, and Steam Equipment.</p>
<h4 id="zone-total-internal-latent-gain-rate-w">Zone Total Internal Latent Gain Rate [W]</h4>
<h4 id="zone-total-internal-latent-gain-energy-j">Zone Total Internal Latent Gain Energy [J]</h4>
<p>These output variables represent the sum of latent gains from specific internal sources (e.g. equipment) throughout the zone in Watts (for rate) or joules. This includes latent gain from People, Electric Equipment, Gas Equipment, Other Equipment, Hot Water Equipment, and Steam Equipment.</p>
<h4 id="zone-total-internal-total-heating-rate-w">Zone Total Internal Total Heating Rate [W]</h4>
<h4 id="zone-total-internal-total-heating-energy-j">Zone Total Internal Total Heating Energy [J]</h4>
<p>These output variables represent the sum of all heat gains throughout the zone in Watts (for rate) or joules. This includes all heat gains from People, Lights, Electric Equipment, Gas Equipment, Other Equipment, Hot Water Equipment, and Steam Equipment.</p>
<h3 id="zonelist">ZoneList</h3>
<p>The ZoneList object defines a list of Zone objects. It is primarily used with the ZoneGroup object to provide a generalized way for doing "Floor Multipliers". (See the ZoneGroup description below.)  The associated ZoneList output variables also provide a way to aggregate and organize zone loads.</p>
<p>Zone lists are not exclusive. A zone can be referenced be more than one ZoneList object.</p>
<h4 id="field-zone-list-name">Field: Zone List Name</h4>
<p>The name of the ZoneList object. Must be unique across ZoneLists.</p>
<h4 id="field-zone-1-20-name">Field: Zone 1 – 20 Name</h4>
<p>Reference to a Zone object. This field is extensible; for greater than 20 zones, edit the IDD to add more <em>Zone Name</em> fields.</p>
<p>ZoneList,</p>
<p>Mid Floor List,  !- Name</p>
<p>Mid West Zone,  !- Zone 1 Name</p>
<p>Mid Center Zone,  !- Zone 2 Name</p>
<p>Mid East Zone;  !- Zone 3 Name</p>
<h3 id="zonelist-outputs">ZoneList Outputs</h3>
<p>The following output variables are reported by the ZoneList object:</p>
<p>HVAC,Average,Zone List Sensible Heating Rate [W]</p>
<p>HVAC,Average,Zone List Sensible Cooling Rate [W]</p>
<p>HVAC,Sum,Zone List Sensible Heating Energy [J]</p>
<p>HVAC,Sum,Zone List Sensible Cooling Energy [J]</p>
<p>All ZoneList variables are the sum of the corresponding Zone variables. <em>Zone Multiplier</em> fields in the Zone objects are also taken into account.</p>
<h3 id="zonegroup">ZoneGroup</h3>
<p>The ZoneGroup object adds a multiplier to a ZoneList. This can be used to reduce the amount of input necessary for simulating repetitive structures, such as the identical floors of a multi-story building. To create a "Floor Multiplier", use the ZoneList object to organize several zones into a typical floor. Then use the <em>Zone List Multiplier</em> field in the ZoneGroup object to multiply the system load for the zones in the list will also be multiplied. Zones with a <em>Multiplier</em> field greater than one in the Zone object are effectively double-multiplied.</p>
<p>NOTE:  Although ZoneLists are not exclusive by themselves, ZoneLists used to form a ZoneGroup are exclusive; the ZoneLists used with a ZoneGroup must not have any zones in common.</p>
<h4 id="tips-for-multi-story-simulations">Tips for Multi-Story Simulations:</h4>
<ul>
<li>
<p>For floors that are multiplied, connect exterior boundary conditions of the floor to the ceiling and vice versa.</p>
</li>
<li>
<p>Since exterior convection coefficients vary with elevation, locate the typical middle floor zones midheight between the lowest and highest middle floors to be modeled.</p>
</li>
<li>
<p>Shading must be identical for all multiplied floors or less accurate results may be obtained by using the zone list multiplier.</p>
</li>
</ul>
<p>ZoneGroup and ZoneList can also be used to simulate other repetitive cases, such as clusters of zones on the ground.</p>
<h4 id="field-zone-group-name">Field: Zone Group Name</h4>
<p>The name of the ZoneGroup object. This must be unique across ZoneGroups.</p>
<h4 id="field-zone-list-name_1">Field: Zone List Name</h4>
<p>Reference to a ZoneList object. The zones in the list constitute the zones in the group.</p>
<h4 id="field-zone-list-multiplier">Field: Zone List Multiplier</h4>
<p>An integer multiplier. Zone List Multiplier is designed as a “multiplier” for floor area, zone loads, and energy consumed by internal gains. It takes the calculated load for the zone and multiplies it, sending the multiplied load to the attached HVAC system. The HVAC system size is specified to meet the entire multiplied zone load and will report the amount of the load met in the Zone Air System Sensible Heating or Cooling Energy/Rate output variable. Autosizing automatically accounts for multipliers. Metered energy consumption by internal gains objects such as Lights or Electric Equipment will be mutliplied. The default is 1.</p>
<p>ZONE GROUP,</p>
<p>Mid Floor,  !- Zone Group Name</p>
<p>Mid Floor List,  !- Zone List Name</p>
<p>8;  !- Zone List Multiplier</p>
<h3 id="zonegroup-outputs">ZoneGroup Outputs</h3>
<p>The following output variables are reported by the ZoneGroup object:</p>
<p>HVAC,Average,Zone Group Sensible Heating Rate [W]</p>
<p>HVAC,Average,Zone Group Sensible Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Group Sensible Heating Energy [J]</p>
<p>HVAC,Sum,Zone Group Sensible Cooling Energy [J]</p>
<p>All ZoneGroup variables report the associated ZoneList value multiplied by the <em>Zone List Multiplier</em>.</p>
<h3 id="surfaces">Surface(s)</h3>
<p>What’s a building without surfaces?</p>
<p>EnergyPlus allows for several surface types:</p>
<ul>
<li>
<p><strong>BuildingSurface:Detailed</strong></p>
</li>
<li>
<p><strong>FenestrationSurface:Detailed</strong></p>
</li>
<li>
<p><strong>Shading:Site:Detailed</strong></p>
</li>
<li>
<p><strong>Shading:Building:Detailed</strong></p>
</li>
<li>
<p><strong>Shading:Zone:Detailed</strong></p>
</li>
</ul>
<p>Each of the preceding surfaces has “correct” geometry specifications. BuildingSurface and Fenestration surfaces (heat transfer surfaces) are used to describe the important elements of the building (walls, roofs, floors, windows, doors) that will determine the interactions of the building surfaces with the outside environment parameters and the internal space requirements. These surfaces are also used to represent “interzone” heat transfer. During specification of surfaces, several “outside” environments may be chosen:</p>
<ul>
<li>
<p><strong>Ground</strong> – when the surface is in touch with the ground (e.g. slab floors)</p>
</li>
<li>
<p><strong>Outdoors</strong> – when the surface is an external surface (e.g. walls, roofs, windows directly exposed to the outdoor conditions)</p>
</li>
<li>
<p><strong>Surface</strong> – when the surface is</p>
</li>
<li>
<p>An adiabatic internal zone surface</p>
</li>
<li>
<p>A interzone surface</p>
</li>
<li>
<p><strong>Zone –</strong> when the surface is</p>
</li>
<li>
<p>A interzone surface in which the other surface is not put in the input file.</p>
</li>
<li>
<p><strong>OtherSideCoefficients</strong> – when using a custom profile to describe the external conditions of the surface (advanced concept – covered in subject: SurfaceProperty:OtherSideCoefficients)</p>
</li>
<li>
<p><strong>OtherSideConditionsModel</strong> – when using specially modeled components, such as active solar systems, that cover the outside surface and modify the conditions it experiences.</p>
</li>
</ul>
<p><strong>Surface</strong> items must also specify an “outside face object”. This is</p>
<ul>
<li>
<p>Current surface name – for adiabatic internal surfaces.</p>
</li>
<li>
<p>A surface name in another zone – for interzone heat transfer.</p>
</li>
<li>
<p>An “opposing” surface name (in the current zone) – for representing “middle” zones.</p>
</li>
</ul>
<p><strong>Zone</strong> items must also specify an “outside face object”. This is</p>
<ul>
<li>The zone that contains the other surface that is adjactent to this surface but is not entered in input.</li>
</ul>
<p>Note that heat transfer surfaces are fully represented with each description. As stated earlier in the Construction description, materials in the construction (outside to inside) are included but film coeffients neither inside nor outside are used in the description – these are automatically calculated during the EnergyPlus run. Interzone surfaces which do not have a symmetrical construction (such as a ceiling/floor) require two Construction objects with the layers in reverse order. For example, CEILING with carpet, concrete, ceiling tile and FLOOR with ceiling tile, concrete, carpet. If interzone surfaces have a symmetrical construction, the specification for the two surfaces can reference the same Construction.</p>
<p><strong>Shading</strong> surfaces are used to describe aspects of the site which do not directly impact the physical interactions of the environmental parameters but may significantly shade the building during specific hours of the day or time so the year (e.g. trees, bushes, mountains, nearby buildings which aren’t being simulated as part of this facility, etc.)</p>
<p>Note that surfaces which are part of the simulated building automatically shade other parts of the building as geometry and time of day dictate – there is no need on the user’s part to include surfaces that might be in other zones for shading.</p>
<p>Another surface type:</p>
<ul>
<li><strong>InternalMass</strong></li>
</ul>
<p>is used to specify the construction/material parameters and area of items within the space that are important to heat transfer calculations but not necessarily important geometrically. (For example, furniture within the space – particularly for large spaces). Internal mass can also be used for internal walls that are not needed (when FullInteriorAndExterior Solar Distribution is in effect) for solar distribution or to represent many, if not all, interior walls when solar is distributed to the floors only.</p>
<h3 id="interzone-surfaces">Interzone Surfaces</h3>
<p>EnergyPlus can quite accurately simulate the surface heat exchange between two zones. However, this accuracy is not always required and using interzonal heat transfer does add to the complexity of the calculations – thus requiring more CPU time to simulate. More information about interzonal heat transfer calculations is contained in the Engineering Reference. Some simple guidelines are presented here – for three cases: adiabatic surfaces, surfaces in “middle” zones, and surfaces where heat transfer is “expected” (e.g. between a residence and an unheated, attached garage).</p>
<ul>
<li>
<p>Adiabatic Surfaces – These surfaces would be represented as common surfaces (between two zones) where both zones are typically the same temperature. Thus, no transfer is expected in the surface from one zone to the next. These surfaces should be described as simply internal surfaces for the zone referencing as their Outside Boundary Condition Object (see later description in individual surface objects) their own surface names.</p>
</li>
<li>
<p>Surfaces in Middle Zones – Middle zones in a building can be simulated using a judicious use of surfaces and zone multipliers to effect the correct “loads” for the building. Thus, middle zone behavior can be simulated without modeling the adjacent zones. This is done by specifying a surface within the zone. For example, a middle floor zone can be modeled by making the floor the Outside Boundary Condition Object for the ceiling, and the ceiling the Outside Boundary Condition Object for the floor.</p>
</li>
<li>
<p>Surfaces between Zones with differing temperatures – These zones represent the true use of interzone surfaces. In a residence that has an attached garage, the garage may be unheated/uncooled or at least not conditioned to the same degree as the residence interior. In this case, EnergyPlus can be used to accurately calculate the effects of the differently conditioned space to the other spaces.</p>
</li>
</ul>
<h3 id="surface-view-factors">Surface View Factors</h3>
<p>EnergyPlus uses an area weighted approximation to calculate "view factors" between surfaces within a thermal zone. Each surface uses the total area that it can “see” among the other surfaces. The approximate view factor from this surface to each other surface is then the area of the receiving surface over the sum of areas that is visible to the sending surface.</p>
<p>In order to account in some limited way for the fact that certain surfaces will not see each other, several assumptions have been built into this simple view factor approximation. First, a surface cannot see itself. Second, surfaces with approximately the same azimuth (facing direction) and tilt ("same" being within a built in limit) will not see each other. This means that a window will not see the wall that it is placed on, for example. Third, floors cannot see each other. Fourth, if the surface is a floor, ceiling, roof, or internal mass, the rule for the same azimuth and tilt eliminating radiant exchange between surface is waived when the receiving surface is floor, roof, ceiling, or internal mass as long as both surfaces are not floors.</p>
<p>Note that this does not take into account that surfaces may be "around the corner" from each other and in reality not see each other at all. Rooms are assumed to be convex rather than concave in this method.</p>
<p>To summarize, using the Surface “Class”, the approximate view factors have:</p>
<p>1.     No surface sees itself.</p>
<p>2.    No Floor sees another floor.</p>
<p>3.    All other surface types see Internal Mass.</p>
<p>4.    All other surface types see floors.</p>
<p>5.    Floors always see ceilings.</p>
<p>6.    Floors always see roofs.</p>
<p>7.    All other surfaces whose tilt or facing angle differences are greater than 10 degrees see each other.</p>
<p>If geometry is correct, conditions 1,3, and 7 should take care of all surfaces, but the other conditions supply common sense when the geometry is incorrect. More information about the EnergyPlus view factor calculation is contained in the Engineering Reference document.</p>
<h3 id="globalgeometryrules">GlobalGeometryRules</h3>
<p>Before the surface objects are explained in detail, a description of geometric parameters used in EnergyPlus will be given. Since the input of surface vertices is common to most of the surface types, it will also be given a separate discussion.</p>
<p>Some flexibility is allowed in specifying surface vertices. This flexibility is embodied in the GlobalGeometryRules class/object in the input file. Note that the parameters specified in this statement are used for all surface vertice inputs – there is no further “flexibility” allowed.</p>
<p>In order to perform shadowing calculations, the building surfaces must be specified. EnergyPlus uses a three dimensional (3D) Cartesian coordinate system for surface vertex specification. This Right Hand coordinate system has the X-axis pointing east, the Y-axis pointing north, and the Z-axis pointing up. See figure below.</p>
<p><img alt="" src="../../InputOutputReference/media/image054.svg" /></p>
<p>Figure 28. EnergyPlus Coordinate System</p>
<h4 id="field-starting-vertex-position">Field: Starting Vertex Position</h4>
<p>The shadowing algorithms in EnergyPlus rely on surfaces having vertices in a certain order and positional structure. Thus, the surface translator needs to know the starting point for each surface entry. The choices are:  UpperLeftCorner, LowerLeftCorner , UpperRightCorner, or LowerRightCorner. Since most surfaces will be 4 sided, the convention will specify this position as though each surface were 4 sided. Extrapolate 3 sided figures to this convention. For 5 and more sided figures, again, try to extrapolate the best “corner” starting position.</p>
<h4 id="field-vertex-entry-direction">Field: Vertex Entry Direction</h4>
<p>Surfaces are always specified as being viewed from the outside of the zone to which they belong. (Shading surfaces are specified slightly differently and are discussed under the particular types). EnergyPlus needs to know whether the surfaces are being specified in counterclockwise or clockwise order (from the Starting Vertex Position). EnergyPlus uses this to determine the outward facing normal for the surface (which is the <em>facing angle</em> of the surface – very important in shading and shadowing calculations.</p>
<h4 id="field-coordinate-system">Field: Coordinate System</h4>
<p>Vertices can be specified in two ways: using “Absolute”/“World” coordinates, or a <strong>relative</strong> coordinate specification. Relative coordinates allow flexibility of rapid change to observe changes in building results due to orientation and position. “World” coordinates will facilitate use within a CADD system structure.</p>
<p><strong>Relative</strong> coordinates make use of both Building and Zone North Axis values as well as Zone Origin values to locate the surface in 3D coordinate space. <strong>World</strong> coordinates do not use these values.</p>
<p>Typically, all zone origin values for “World” coordinates will be (0,0,0) but Building and Zone North Axis values may be used in certain instances (namely the Daylighting Coordinate Location entries).</p>
<h4 id="field-daylighting-reference-point-coordinate-system">Field: Daylighting Reference Point Coordinate System</h4>
<p>Daylighting reference points need to be specified as well.  Again, there can be two flavors; <strong>relative</strong> and <strong>world</strong>. Daylighting reference points must fit within the zone boundaries.</p>
<p><strong>Relative</strong> coordinates make use of both Building and Zone North Axis values as well as Zone Origin values to locate the reference point in 3D coordinate space. <strong>World</strong> coordinates do not use these values.</p>
<h4 id="field-rectangular-surface-coordinate-system">Field: Rectangular Surface Coordinate System</h4>
<p>Simple, rectangular surfaces (Wall:Exterior, Wall:Adiabatic, Wall:Underground, Wall:Interzone, Roof, Ceiling:Adiabatic, Ceiling:Interzone, Floor:GroundContact, Floor:Adiabatic, Floor:Interzone) can be specified with their Lower Left Corner as <strong>relative</strong> or <strong>world</strong>.</p>
<p><strong>Relative</strong> (default) corners are specified relative to the Zone Origin for each surface. <strong>World</strong> corners would specify the absolute/world coordinate for this corner.</p>
<h3 id="surfaces_1">Surfaces</h3>
<p>Surfaces make up the buildings and the elements that shade buildings. There are several methods to inputting surfaces, ranging from simple rectangular surfaces to detailed descriptions that describe each vertex in the order specified in the GlobalGeometryRules object. The simple, rectangular surface objects are described first with the more detailed descriptions following.</p>
<h3 id="walls">Walls</h3>
<p>Walls are usually vertical (tilt = 90 degrees). These objects are used to describe exterior walls, interior walls (adiabatic), underground walls, and walls adjacent to other zones.</p>
<h3 id="wallexterior">Wall:Exterior</h3>
<p>The Wall:Exterior object is used to describe walls that are exposed to the external environment. They receive sun, wind – all the characteristics of the external world.</p>
<h4 id="field-name_59">Field: Name</h4>
<p>This is a unique name associated with the exterior wall. It is used in several other places as a reference (e.g. as the base surface name for a Window or Door).</p>
<h4 id="field-construction-name">Field: Construction Name</h4>
<p>This is the name of the construction (ref: Construction object) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer – the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.</p>
<h4 id="field-zone-name">Field: Zone Name</h4>
<p>This is the zone name to which the surface belongs.</p>
<h4 id="field-azimuth-angle">Field: Azimuth Angle</h4>
<p>The Azimuth Angle indicates the direction that the wall faces (outward normal).  The angle is specified in degrees where East=90, South=180, West=270, North=0.</p>
<h4 id="field-tilt-angle">Field: Tilt Angle</h4>
<p>The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground).  Normally, walls are tilted 90 degrees and that is the default for this field.</p>
<h4 id="starting-corner-for-the-surface">Starting Corner for the surface</h4>
<p>The rectangular surfaces specify the lower left corner of the surface for their starting coordinate.  This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in the GlobalGeometryRules object.</p>
<h4 id="field-starting-x-coordinate">Field: Starting X Coordinate</h4>
<p>This field is the X coordinate (in meters).</p>
<h4 id="field-starting-y-coordinate">Field: Starting Y Coordinate</h4>
<p>This field is the Y coordinate (in meters).</p>
<h4 id="field-starting-z-coordinate">Field: Starting Z Coordinate</h4>
<p>This field is the Z coordinate (in meters).</p>
<h4 id="field-length">Field: Length</h4>
<p>This field is the length of the wall in meters.</p>
<h4 id="field-height_1">Field: Height</h4>
<p>This field is the height of the wall in meters.</p>
<h3 id="walladiabatic">Wall:Adiabatic</h3>
<p>The Wall:Adiabatic object is used to describe interior walls and partitions. Adiabatic walls are used to describe walls next to zones that have the same thermal conditions (thus, no heat transfer).</p>
<h4 id="field-name_60">Field: Name</h4>
<p>This is a unique name associated with the interior wall. It is used in several other places as a reference (e.g. as the base surface name for a Window or Door).</p>
<h4 id="field-construction-name_1">Field: Construction Name</h4>
<p>This is the name of the construction (ref: Construction object) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer – the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.</p>
<h4 id="field-zone-name_1">Field: Zone Name</h4>
<p>This is the zone name to which the surface belongs.</p>
<h4 id="field-azimuth-angle_1">Field: Azimuth Angle</h4>
<p>The Azimuth Angle indicates the direction that the wall faces (outward normal).  The angle is specified in degrees where East=90, South=180, West=270, North=0.</p>
<h4 id="field-tilt-angle_1">Field: Tilt Angle</h4>
<p>The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground).  Normally, walls are tilted 90 degrees and that is the default for this field.</p>
<h4 id="starting-corner-for-the-surface_1">Starting Corner for the surface</h4>
<p>The rectangular surfaces specify the lower left corner of the surface for their starting coordinate.  This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in the GlobalGeometryRules object.</p>
<h4 id="field-starting-x-coordinate_1">Field: Starting X Coordinate</h4>
<p>This field is the X coordinate (in meters).</p>
<h4 id="field-starting-y-coordinate_1">Field: Starting Y Coordinate</h4>
<p>This field is the Y coordinate (in meters).</p>
<h4 id="field-starting-z-coordinate_1">Field: Starting Z Coordinate</h4>
<p>This field is the Z coordinate (in meters).</p>
<h4 id="field-length_1">Field: Length</h4>
<p>This field is the length of the wall in meters.</p>
<h4 id="field-height_2">Field: Height</h4>
<p>This field is the height of the wall in meters.</p>
<h3 id="wallunderground">Wall:Underground</h3>
<p>The Wall:Underground object is used to describe walls with ground contact. The temperature at the outside of the wall is the temperature in the GroundTemperature:BuildingSurface object.</p>
<h4 id="field-name_61">Field: Name</h4>
<p>This is a unique name associated with the underground wall. It is used in several other places as a reference (e.g. as the base surface name for a Window or Door).</p>
<h4 id="field-construction-name_2">Field: Construction Name</h4>
<p>This is the name of the construction (ref: Construction object) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer – the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones. Note that if the construction is <strong>Construction:CfactorUndergroundWall</strong> then the GroundFCfactoreMethod will be used for this wall.</p>
<h4 id="field-zone-name_2">Field: Zone Name</h4>
<p>This is the zone name to which the surface belongs.</p>
<h4 id="field-azimuth-angle_2">Field: Azimuth Angle</h4>
<p>The Azimuth Angle indicates the direction that the wall faces (outward normal).  The angle is specified in degrees where East=90, South=180, West=270, North=0.</p>
<h4 id="field-tilt-angle_2">Field: Tilt Angle</h4>
<p>The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground).  Normally, walls are tilted 90 degrees and that is the default for this field.</p>
<h4 id="starting-corner-for-the-surface_2">Starting Corner for the surface</h4>
<p>The rectangular surfaces specify the lower left corner of the surface for their starting coordinate.  This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in the GlobalGeometryRules object.</p>
<h4 id="field-starting-x-coordinate_2">Field: Starting X Coordinate</h4>
<p>This field is the X coordinate (in meters).</p>
<h4 id="field-starting-y-coordinate_2">Field: Starting Y Coordinate</h4>
<p>This field is the Y coordinate (in meters).</p>
<h4 id="field-starting-z-coordinate_2">Field: Starting Z Coordinate</h4>
<p>This field is the Z coordinate (in meters).</p>
<h4 id="field-length_2">Field: Length</h4>
<p>This field is the length of the wall in meters.</p>
<h4 id="field-height_3">Field: Height</h4>
<p>This field is the height of the wall in meters.</p>
<h3 id="wallinterzone">Wall:Interzone</h3>
<p>The Wall:Interzone object is used to describe walls adjacent to zones that are significantly different conditions than the zone with this wall.</p>
<h4 id="field-name_62">Field: Name</h4>
<p>This is a unique name associated with the interzone wall. It is used in several other places as a reference (e.g. as the base surface name for a Window or Door).</p>
<h4 id="field-construction-name_3">Field: Construction Name</h4>
<p>This is the name of the construction (ref: Construction object) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer – the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.</p>
<h4 id="field-zone-name_3">Field: Zone Name</h4>
<p>This is the zone name to which the surface belongs.</p>
<h4 id="field-outside-boundary-condition-object">Field: Outside Boundary Condition Object</h4>
<p>The Outside Boundary Condition Object field is the name of a wall in an adjacent zone or the name of the adjacent zone.  If the adjacent zone option is used, the adjacent wall is automatically generated in the adjacent zone.  If the surface name is used, it must be in the adjacent zone.</p>
<h4 id="field-azimuth-angle_3">Field: Azimuth Angle</h4>
<p>The Azimuth Angle indicates the direction that the wall faces (outward normal).  The angle is specified in degrees where East=90, South=180, West=270, North=0.</p>
<h4 id="field-tilt-angle_3">Field: Tilt Angle</h4>
<p>The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground).  Normally, walls are tilted 90 degrees and that is the default for this field.</p>
<h4 id="starting-corner-for-the-surface_3">Starting Corner for the surface</h4>
<p>The rectangular surfaces specify the lower left corner of the surface for their starting coordinate.  This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in the GlobalGeometryRules object.</p>
<h4 id="field-starting-x-coordinate_3">Field: Starting X Coordinate</h4>
<p>This field is the X coordinate (in meters).</p>
<h4 id="field-starting-y-coordinate_3">Field: Starting Y Coordinate</h4>
<p>This field is the Y coordinate (in meters).</p>
<h4 id="field-starting-z-coordinate_3">Field: Starting Z Coordinate</h4>
<p>This field is the Z coordinate (in meters).</p>
<h4 id="field-length_3">Field: Length</h4>
<p>This field is the length of the wall in meters.</p>
<h4 id="field-height_4">Field: Height</h4>
<p>This field is the height of the wall in meters.</p>
<h3 id="roofsceilings">Roofs/Ceilings</h3>
<p>Roofs and ceilings are, by default, flat (tilt = 0 degrees). These objects are used to describe roofs, interior ceilings (adiabatic) and ceilings adjacent to other zones.</p>
<h3 id="roof">Roof</h3>
<p>The Roof object is used to describe roofs that are exposed to the external environment.</p>
<h4 id="field-name_63">Field: Name</h4>
<p>This is a unique name associated with the roof. It is used in several other places as a reference (e.g. as the base surface name for a Window or Door).</p>
<h4 id="field-construction-name_4">Field: Construction Name</h4>
<p>This is the name of the construction (ref: Construction object) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer – the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.</p>
<h4 id="field-zone-name_4">Field: Zone Name</h4>
<p>This is the zone name to which the surface belongs.</p>
<h4 id="field-azimuth-angle_4">Field: Azimuth Angle</h4>
<p>The Azimuth Angle indicates the direction of the outward normal for the roof.  The angle is specified in degrees where East=90, South=180, West=270, North=0.</p>
<h4 id="field-tilt-angle_4">Field: Tilt Angle</h4>
<p>The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground).  Flat roofs are tilted 0 degrees and that is the default for this field.</p>
<h4 id="starting-corner-for-the-surface_4">Starting Corner for the surface</h4>
<p>The rectangular surfaces specify the lower left corner of the surface for their starting coordinate.  This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in the GlobalGeometryRules object.</p>
<h4 id="field-starting-x-coordinate_4">Field: Starting X Coordinate</h4>
<p>This field is the X coordinate (in meters).</p>
<h4 id="field-starting-y-coordinate_4">Field: Starting Y Coordinate</h4>
<p>This field is the Y coordinate (in meters).</p>
<h4 id="field-starting-z-coordinate_4">Field: Starting Z Coordinate</h4>
<p>This field is the Z coordinate (in meters).</p>
<h4 id="field-length_4">Field: Length</h4>
<p>This field is the length of the roof in meters.</p>
<h4 id="field-width">Field: Width</h4>
<p>This field is the width of the roof in meters.</p>
<h3 id="ceilingadiabatic">Ceiling:Adiabatic</h3>
<p>The Ceiling:Adiabatic object is used to describe interior ceilings that separate zones of like conditions.</p>
<h4 id="field-name_64">Field: Name</h4>
<p>This is a unique name associated with the ceiling. It is used in several other places as a reference (e.g. as the base surface name for a Window or Door).</p>
<h4 id="field-construction-name_5">Field: Construction Name</h4>
<p>This is the name of the construction (ref: Construction object) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer – the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.</p>
<h4 id="field-zone-name_5">Field: Zone Name</h4>
<p>This is the zone name to which the surface belongs.</p>
<h4 id="field-azimuth-angle_5">Field: Azimuth Angle</h4>
<p>The Azimuth Angle indicates the direction of the outward normal for the roof.  The angle is specified in degrees where East=90, South=180, West=270, North=0.</p>
<h4 id="field-tilt-angle_5">Field: Tilt Angle</h4>
<p>The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground).  Flat ceilings are tilted 0 degrees and that is the default for this field.</p>
<h4 id="starting-corner-for-the-surface_5">Starting Corner for the surface</h4>
<p>The rectangular surfaces specify the lower left corner of the surface for their starting coordinate.  This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in the GlobalGeometryRules object.</p>
<h4 id="field-starting-x-coordinate_5">Field: Starting X Coordinate</h4>
<p>This field is the X coordinate (in meters).</p>
<h4 id="field-starting-y-coordinate_5">Field: Starting Y Coordinate</h4>
<p>This field is the Y coordinate (in meters).</p>
<h4 id="field-starting-z-coordinate_5">Field: Starting Z Coordinate</h4>
<p>This field is the Z coordinate (in meters).</p>
<h4 id="field-length_5">Field: Length</h4>
<p>This field is the length of the ceiling in meters.</p>
<h4 id="field-width_1">Field: Width</h4>
<p>This field is the width of the ceiling in meters.</p>
<h3 id="ceilinginterzone">Ceiling:Interzone</h3>
<p>The Ceiling:Interzone object is used to describe interior ceilings that separate zones of differing conditions (and expect heat transfer through the ceiling from the adjacent zone).</p>
<h4 id="field-name_65">Field: Name</h4>
<p>This is a unique name associated with the interzone ceiling. It is used in several other places as a reference (e.g. as the base surface name for a Window or Door).</p>
<h4 id="field-construction-name_6">Field: Construction Name</h4>
<p>This is the name of the construction (ref: Construction object) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer – the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.</p>
<h4 id="field-zone-name_6">Field: Zone Name</h4>
<p>This is the zone name to which the surface belongs.</p>
<h4 id="field-outside-boundary-condition-object_1">Field: Outside Boundary Condition Object</h4>
<p>The Outside Boundary Condition Object field is the name of a floor in an adjacent zone or the name of the adjacent zone.  If the adjacent zone option is used, the adjacent floor is automatically generated in the adjacent zone.  If the surface name is used, it must be in the adjacent zone.</p>
<h4 id="field-azimuth-angle_6">Field: Azimuth Angle</h4>
<p>The Azimuth Angle indicates the direction of the outward normal for the roof.  The angle is specified in degrees where East=90, South=180, West=270, North=0.</p>
<h4 id="field-tilt-angle_6">Field: Tilt Angle</h4>
<p>The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground).  Flat ceilings are tilted 0 degrees and that is the default for this field.</p>
<h4 id="starting-corner-for-the-surface_6">Starting Corner for the surface</h4>
<p>The rectangular surfaces specify the lower left corner of the surface for their starting coordinate.  This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in the GlobalGeometryRules object.</p>
<h4 id="field-starting-x-coordinate_6">Field: Starting X Coordinate</h4>
<p>This field is the X coordinate (in meters).</p>
<h4 id="field-starting-y-coordinate_6">Field: Starting Y Coordinate</h4>
<p>This field is the Y coordinate (in meters).</p>
<h4 id="field-starting-z-coordinate_6">Field: Starting Z Coordinate</h4>
<p>This field is the Z coordinate (in meters).</p>
<h4 id="field-length_6">Field: Length</h4>
<p>This field is the length of the ceiling in meters.</p>
<h4 id="field-width_2">Field: Width</h4>
<p>This field is the width of the ceiling in meters.</p>
<h3 id="floors">Floors</h3>
<p>Floors are, by default, flat (tilt = 180 degrees). These objects are used to describe floors on the ground, interior floors (adiabatic) and floors adjacent to other zones.</p>
<h3 id="floorgroundcontact">Floor:GroundContact</h3>
<p>The Floor:GroundContact object is used to describe floors that have ground contact (usually called slabs). The temperature at the outside of the floor is the temperature in the GroundTemperature:BuildingSurface object.</p>
<h4 id="field-name_66">Field: Name</h4>
<p>This is a unique name associated with the floor.</p>
<h4 id="field-construction-name_7">Field: Construction Name</h4>
<p>This is the name of the construction (ref: Construction object) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer – the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones. Note that if the construction is <strong>Construction:FfactorGroundFloor,</strong> then the GroundFCfactorMethod will be used with this floor.</p>
<h4 id="field-zone-name_7">Field: Zone Name</h4>
<p>This is the zone name to which the surface belongs.</p>
<h4 id="field-azimuth-angle_7">Field: Azimuth Angle</h4>
<p>The Azimuth Angle indicates the direction of the outward normal for the roof.  The angle is specified in degrees where East=90, South=180, West=270, North=0.</p>
<h4 id="field-tilt-angle_7">Field: Tilt Angle</h4>
<p>The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground).  Flat floors are tilted 180 degrees and that is the default for this field.</p>
<h4 id="starting-corner-for-the-surface_7">Starting Corner for the surface</h4>
<p>The rectangular surfaces specify the lower left corner of the surface for their starting coordinate.  This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in the GlobalGeometryRules object.</p>
<h4 id="field-starting-x-coordinate_7">Field: Starting X Coordinate</h4>
<p>This field is the X coordinate (in meters).</p>
<h4 id="field-starting-y-coordinate_7">Field: Starting Y Coordinate</h4>
<p>This field is the Y coordinate (in meters).</p>
<h4 id="field-starting-z-coordinate_7">Field: Starting Z Coordinate</h4>
<p>This field is the Z coordinate (in meters).</p>
<h4 id="field-length_7">Field: Length</h4>
<p>This field is the length of the floor in meters.</p>
<h4 id="field-width_3">Field: Width</h4>
<p>This field is the width of the floor in meters.</p>
<h3 id="flooradiabatic">Floor:Adiabatic</h3>
<p>The Floor:Adiabatict object is used to describe interior floors or floors that you wish to model with no heat transfer from the exterior to the floor.</p>
<h4 id="field-name_67">Field: Name</h4>
<p>This is a unique name associated with the floor.</p>
<h4 id="field-construction-name_8">Field: Construction Name</h4>
<p>This is the name of the construction (ref: Construction object) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer – the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.</p>
<h4 id="field-zone-name_8">Field: Zone Name</h4>
<p>This is the zone name to which the surface belongs.</p>
<h4 id="field-azimuth-angle_8">Field: Azimuth Angle</h4>
<p>The Azimuth Angle indicates the direction of the outward normal for the roof.  The angle is specified in degrees where East=90, South=180, West=270, North=0.</p>
<h4 id="field-tilt-angle_8">Field: Tilt Angle</h4>
<p>The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground).  Flat floors are tilted 180 degrees and that is the default for this field.</p>
<h4 id="starting-corner-for-the-surface_8">Starting Corner for the surface</h4>
<p>The rectangular surfaces specify the lower left corner of the surface for their starting coordinate.  This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in the GlobalGeometryRules object.</p>
<h4 id="field-starting-x-coordinate_8">Field: Starting X Coordinate</h4>
<p>This field is the X coordinate (in meters).</p>
<h4 id="field-starting-y-coordinate_8">Field: Starting Y Coordinate</h4>
<p>This field is the Y coordinate (in meters).</p>
<h4 id="field-starting-z-coordinate_8">Field: Starting Z Coordinate</h4>
<p>This field is the Z coordinate (in meters).</p>
<h4 id="field-length_8">Field: Length</h4>
<p>This field is the length of the floor in meters.</p>
<h4 id="field-width_4">Field: Width</h4>
<p>This field is the width of the floor in meters.</p>
<h3 id="floorinterzone">Floor:Interzone</h3>
<p>The Floor:Interzone object is used to describe floors that are adjacent to other zones that have differing conditions and you wish to model the heat transfer through the floor.</p>
<h4 id="field-name_68">Field: Name</h4>
<p>This is a unique name associated with the floor.</p>
<h4 id="field-construction-name_9">Field: Construction Name</h4>
<p>This is the name of the construction (ref: Construction object) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer – the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.</p>
<h4 id="field-zone-name_9">Field: Zone Name</h4>
<p>This is the zone name to which the surface belongs.</p>
<h4 id="field-outside-boundary-condition-object_2">Field: Outside Boundary Condition Object</h4>
<p>The Outside Boundary Condition Object field is the name of a ceiling in an adjacent zone or the name of the adjacent zone.  If the adjacent zone option is used, the adjacent ceiling is automatically generated in the adjacent zone.  If the surface name is used, it must be in the adjacent zone.</p>
<h4 id="field-azimuth-angle_9">Field: Azimuth Angle</h4>
<p>The Azimuth Angle indicates the direction of the outward normal for the roof.  The angle is specified in degrees where East=90, South=180, West=270, North=0.</p>
<h4 id="field-tilt-angle_9">Field: Tilt Angle</h4>
<p>The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground).  Flat floors are tilted 180 degrees and that is the default for this field.</p>
<h4 id="starting-corner-for-the-surface_9">Starting Corner for the surface</h4>
<p>The rectangular surfaces specify the lower left corner of the surface for their starting coordinate.  This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in the GlobalGeometryRules object.</p>
<h4 id="field-starting-x-coordinate_9">Field: Starting X Coordinate</h4>
<p>This field is the X coordinate (in meters).</p>
<h4 id="field-starting-y-coordinate_9">Field: Starting Y Coordinate</h4>
<p>This field is the Y coordinate (in meters).</p>
<h4 id="field-starting-z-coordinate_9">Field: Starting Z Coordinate</h4>
<p>This field is the Z coordinate (in meters).</p>
<h4 id="field-length_9">Field: Length</h4>
<p>This field is the length of the floor in meters.</p>
<h4 id="field-width_5">Field: Width</h4>
<p>This field is the width of the floor in meters.</p>
<h3 id="windowsdoors">Windows/Doors</h3>
<p>The following window and door objects can be used to specify simple, rectangular doors and windows. In each case, the lower left corner (locator coordinate) of the window or door is specified <strong>relative</strong> to the surface it is on.  Viewing the base surface as a planar surface, base the relative location from the lower left corner of the base surface. Vertex entry description as well as provisions for a few other surface types can be entered with the FenestrationSurface:Detailed object.</p>
<h3 id="window">Window</h3>
<p>The Window object is used to place windows on surfaces that can have windows, including exterior walls, interior walls, interzone walls, roofs, floors that are exposed to outdoor conditions, interzone ceiling/floors. These, of course, can be entered using the simple rectangular objects or the more detailed vertex entry objects.</p>
<h4 id="field-name_69">Field: Name</h4>
<p>This is a unique name associated with the window.</p>
<h4 id="field-construction-name_10">Field: Construction Name</h4>
<p>This is the name of the subsurface’s construction (ref: objects: Construction, Construction:WindowDataFile, Construction:CompexFenestrationState).</p>
<p>For windows, if Construction Name is not found among the constructions on the input (.idf) file, the Window Data File (ref. Construction:WindowDataFile object) will be searched for that Construction Name (see “Importing Windows from WINDOW”). If that file is not present or if the Construction Name does not match the name of an entry on the file, an error will result. If there is a match, a window construction and its corresponding glass and gas materials will be created from the information read from the file.</p>
<h4 id="field-building-surface-name">Field: Building Surface Name</h4>
<p>This is the name of a surface that contains this subsurface. Certain kinds of surfaces may not be allowed to have subsurfaces. For example, a surface in contact with the ground (e.g., Outside Boundary Condition = Ground) cannot contain a window. The window assumes the outward facing angle as well as the tilt angle of the base surface.</p>
<h4 id="field-shading-control-name">Field: Shading Control Name</h4>
<p>This field, if not blank, is the name of the window shading control (ref: WindowProperty:ShadingControl object) for this subsurface. It is used for Surface Type = Window and GlassDoor. To assign a shade to a window or glass door, see WindowMaterial: Shade. To assign a screen, see WindowMaterial:Screen. To assign a blind, see WindowMaterial:Blind. To assign switchable glazing, such as electrochromic glazing, see WindowProperty:ShadingControl.</p>
<h4 id="field-frame-and-divider-name">Field: Frame and Divider Name</h4>
<p>This field, if not blank, can be used to specify window frame, divider and reveal-surface data (ref: WindowProperty:FrameAndDivider object). It is used only for exterior GlassDoors and rectangular exterior Windows, i.e., those with OutsideFaceEnvironment = Outdoors.</p>
<p>This field should be blank for triangular windows.</p>
<h4 id="field-multiplier_1">Field: Multiplier</h4>
<p>This field is the number of identical items on the base surface. Using Multiplier can save input effort and calculation time. In the calculation the area (and area of frame and divider, if present and surface type is a window) is multiplied by Multiplier. The calculation of shadowing on the subsurfaces (and the calculation of the interior distribution of beam solar radiation transmitted by windows and glass doors) are done for the specified subsurface position and dimensions.</p>
<p>Multiplier should be used with caution. Multiplier &gt; 1 can give inaccurate or nonsensical results in situations where the results are sensitive to window or glass door position. This includes shadowing on the window/glass door, daylighting from the window/glass door, and interior distribution of solar radiation from the window/glass door. In these cases, the results for the single input window/glass door, after multiplication, may not be representative of the results you would get if you entered each of the multiple subsurfaces separately.</p>
<p>If Multiplier &gt; 1, you will get</p>
<p>--a <em>warning</em> if Solar Distribution = FullExterior or FullInteriorAndExterior (ref: Building - Field: Solar Distribution), indicating that the shadowing on the input window or the interior solar radiation distribution from the input window may not be representative of the actual group of windows. No warning is issued if Solar Distribution = MinimalShadowing.</p>
<p>--an <em>error</em> if the window is an exterior window/glass door in a zone that has a detailed daylighting calculation (Daylighting:Detailed specified for the zone). Since a single window with a multiplier can never give the same daylight illuminance as the actual set of windows, you are not allowed to use Multiplier in this situation.</p>
<h4 id="starting-corner-for-the-surface_10">Starting Corner for the surface</h4>
<p>The rectangular subsurfaces specify the lower left corner of the surface for their starting coordinate.  This corner is specifed relative to the lower left corner of the base surface by specifying the X and Z values from that corner.</p>
<h4 id="field-starting-x-coordinate_10">Field: Starting X Coordinate</h4>
<p>This field is the X coordinate (in meters).</p>
<h4 id="field-starting-z-coordinate_10">Field: Starting Z Coordinate</h4>
<p>This field is the Z coordinate (in meters).</p>
<h4 id="field-length_10">Field: Length</h4>
<p>This field is the length of the window in meters.</p>
<h4 id="field-height_5">Field: Height</h4>
<p>This field is the height of the window in meters.</p>
<h3 id="door">Door</h3>
<p>The Door object is used to place opaque doors on surfaces that can have doors, including exterior walls, interior walls, interzone walls, roofs, floors that are exposed to outdoor conditions, interzone ceiling/floors. These, of course, can be entered using the simple rectangular objects or the more detailed vertex entry objects.</p>
<h4 id="field-name_70">Field: Name</h4>
<p>This is a unique name associated with the door.</p>
<h4 id="field-construction-name_11">Field: Construction Name</h4>
<p>This is the name of the subsurface’s construction (ref: Construction object)</p>
<h4 id="field-building-surface-name_1">Field: Building Surface Name</h4>
<p>This is the name of a surface that contains this subsurface. Certain kinds of surfaces may not be allowed to have subsurfaces. The door assumes the outward facing angle as well as the tilt angle of the base surface.</p>
<h4 id="field-multiplier_2">Field: Multiplier</h4>
<p>This field is the number of identical items on the base surface. Using Multiplier can save input effort and calculation time. In the calculation the area (and area of frame and divider, if present and surface type is a window) is multiplied by Multiplier. The calculation of shadowing on the subsurfaces (and the calculation of the interior distribution of beam solar radiation transmitted by windows and glass doors) are done for the specified subsurface position and dimensions.</p>
<p>Multiplier should be used with caution. Multiplier &gt; 1 can give inaccurate or nonsensical results in situations where the results are sensitive to window or glass door position. This includes shadowing on the window/glass door, daylighting from the window/glass door, and interior distribution of solar radiation from the window/glass door. In these cases, the results for the single input window/glass door, after multiplication, may not be representative of the results you would get if you entered each of the multiple subsurfaces separately.</p>
<p>If Multiplier &gt; 1, you will get</p>
<p>--a <em>warning</em> if Solar Distribution = FullExterior or FullInteriorAndExterior (ref: Building - Field: Solar Distribution), indicating that the shadowing on the input window or the interior solar radiation distribution from the input window may not be representative of the actual group of windows. No warning is issued if Solar Distribution = MinimalShadowing.</p>
<p>--an <em>error</em> if the window is an exterior window/glass door in a zone that has a detailed daylighting calculation (Daylighting:Detailed specified for the zone). Since a single window with a multiplier can never give the same daylight illuminance as the actual set of windows, you are not allowed to use Multiplier in this situation.</p>
<h4 id="starting-corner-for-the-surface_11">Starting Corner for the surface</h4>
<p>The rectangular subsurfaces specify the lower left corner of the surface for their starting coordinate.  This corner is specifed relative to the lower left corner of the base surface by specifying the X and Z values from that corner.</p>
<h4 id="field-starting-x-coordinate_11">Field: Starting X Coordinate</h4>
<p>This field is the X coordinate (in meters).</p>
<h4 id="field-starting-z-coordinate_11">Field: Starting Z Coordinate</h4>
<p>This field is the Z coordinate (in meters).</p>
<h4 id="field-length_11">Field: Length</h4>
<p>This field is the length of the door in meters.</p>
<h4 id="field-height_6">Field: Height</h4>
<p>This field is the height of the door in meters.</p>
<h3 id="glazeddoor">GlazedDoor</h3>
<p>The GlazedDoor object is used to place doors on surfaces that can have doors, including exterior walls, interior walls, interzone walls, roofs, floors that are exposed to outdoor conditions, interzone ceiling/floors. These, of course, can be entered using the simple rectangular objects or the more detailed vertex entry objects.</p>
<h4 id="field-name_71">Field: Name</h4>
<p>This is a unique name associated with the glass door.</p>
<h4 id="field-construction-name_12">Field: Construction Name</h4>
<p>This is the name of the subsurface’s construction (ref: objects: Construction, Construction:WindowDataFile, Construction:CompexFenestrationState).</p>
<p>For windows, if Construction Name is not found among the constructions on the input (.idf) file, the Window Data File (ref. Construction:WindowDataFile object) will be searched for that Construction Name (see “Importing Windows from WINDOW”). If that file is not present or if the Construction Name does not match the name of an entry on the file, an error will result. If there is a match, a window construction and its corresponding glass and gas materials will be created from the information read from the file.</p>
<h4 id="field-building-surface-name_2">Field: Building Surface Name</h4>
<p>This is the name of a surface that contains this subsurface. Certain kinds of surfaces may not be allowed to have subsurfaces. For example, a surface in contact with the ground (Outside Boundary Condition = Ground) cannot contain a window. The door assumes the outward facing angle as well as the tilt angle of the base surface.</p>
<h4 id="field-shading-control-name_1">Field: Shading Control Name</h4>
<p>This field, if not blank, is the name of the window shading control (ref: WindowProperty:ShadingControl object) for this subsurface. It is used for Surface Type = Window and GlassDoor. To assign a shade to a window or glass door, see WindowMaterial: Shade. To assign a screen, see WindowMaterial:Screen. To assign a blind, see WindowMaterial:Blind. To assign switchable glazing, such as electrochromic glazing, see WindowProperty:ShadingControl.</p>
<h4 id="field-frame-and-divider-name_1">Field: Frame and Divider Name</h4>
<p>This field, if not blank, can be used to specify window frame, divider and reveal-surface data (ref: WindowProperty:FrameAndDivider object). It is used only for exterior GlassDoors and rectangular exterior Windows, i.e., those with OutsideFaceEnvironment = Outdoors.</p>
<p>This field should be blank for triangular windows.</p>
<h4 id="field-multiplier_3">Field: Multiplier</h4>
<p>This field is the number of identical items on the base surface. Using Multiplier can save input effort and calculation time. In the calculation the area (and area of frame and divider, if present and surface type is a window) is multiplied by Multiplier. The calculation of shadowing on the subsurfaces (and the calculation of the interior distribution of beam solar radiation transmitted by windows and glass doors) are done for the specified subsurface position and dimensions.</p>
<p>Multiplier should be used with caution. Multiplier &gt; 1 can give inaccurate or nonsensical results in situations where the results are sensitive to window or glass door position. This includes shadowing on the window/glass door, daylighting from the window/glass door, and interior distribution of solar radiation from the window/glass door. In these cases, the results for the single input window/glass door, after multiplication, may not be representative of the results you would get if you entered each of the multiple subsurfaces separately.</p>
<p>If Multiplier &gt; 1, you will get</p>
<p>--a <em>warning</em> if Solar Distribution = FullExterior or FullInteriorAndExterior (ref: Building - Field: Solar Distribution), indicating that the shadowing on the input window or the interior solar radiation distribution from the input window may not be representative of the actual group of windows. No warning is issued if Solar Distribution = MinimalShadowing.</p>
<p>--an <em>error</em> if the window is an exterior window/glass door in a zone that has a detailed daylighting calculation (Daylighting:Detailed specified for the zone). Since a single window with a multiplier can never give the same daylight illuminance as the actual set of windows, you are not allowed to use Multiplier in this situation.</p>
<h4 id="starting-corner-for-the-surface_12">Starting Corner for the surface</h4>
<p>The rectangular subsurfaces specify the lower left corner of the surface for their starting coordinate.  This corner is specifed relative to the lower left corner of the base surface by specifying the X and Z values from that corner.</p>
<h4 id="field-starting-x-coordinate_12">Field: Starting X Coordinate</h4>
<p>This field is the X coordinate (in meters).</p>
<h4 id="field-starting-z-coordinate_12">Field: Starting Z Coordinate</h4>
<p>This field is the Z coordinate (in meters).</p>
<h4 id="field-length_12">Field: Length</h4>
<p>This field is the length of the door in meters.</p>
<h4 id="field-height_7">Field: Height</h4>
<p>This field is the height of the door in meters.</p>
<h3 id="windowinterzone">Window:Interzone</h3>
<p>The Window:Interzone object is used to place windows on surfaces that can have windows, including interzone walls, interzone ceiling/floors. These, of course, can be entered using the simple rectangular objects or the more detailed vertex entry objects.</p>
<h4 id="field-name_72">Field: Name</h4>
<p>This is a unique name associated with the window.</p>
<h4 id="field-construction-name_13">Field: Construction Name</h4>
<p>This is the name of the subsurface’s construction (ref: objects: Construction, Construction:WindowDataFile, Construction:CompexFenestrationState).</p>
<p>For windows, if Construction Name is not found among the constructions on the input (.idf) file, the Window Data File (ref. Construction:WindowDataFile object) will be searched for that Construction Name (see “Importing Windows from WINDOW”). If that file is not present or if the Construction Name does not match the name of an entry on the file, an error will result. If there is a match, a window construction and its corresponding glass and gas materials will be created from the information read from the file.</p>
<h4 id="field-building-surface-name_3">Field: Building Surface Name</h4>
<p>This is the name of a surface that contains this subsurface. Certain kinds of surfaces may not be allowed to have subsurfaces. For example, a surface in contact with the ground (Outside Boundary Condition = Ground) cannot contain a window. The window assumes the outward facing angle as well as the tilt angle of the base surface.</p>
<h4 id="field-outside-boundary-condition-object_3">Field: Outside Boundary Condition Object</h4>
<p>The Outside Boundary Condition Object field is the name of a window in an adjacent zone or the name of the adjacent zone.  If the adjacent zone option is used, the adjacent ceiling is automatically generated in the adjacent zone.  If the surface name is used, it must be in the adjacent zone.</p>
<h4 id="field-multiplier_4">Field: Multiplier</h4>
<p>This field is the number of identical items on the base surface. Using Multiplier can save input effort and calculation time. In the calculation the area (and area of frame and divider, if present and surface type is a window) is multiplied by Multiplier. The calculation of shadowing on the subsurfaces (and the calculation of the interior distribution of beam solar radiation transmitted by windows and glass doors) are done for the specified subsurface position and dimensions.</p>
<p>Multiplier should be used with caution. Multiplier &gt; 1 can give inaccurate or nonsensical results in situations where the results are sensitive to window or glass door position. This includes shadowing on the window/glass door, daylighting from the window/glass door, and interior distribution of solar radiation from the window/glass door. In these cases, the results for the single input window/glass door, after multiplication, may not be representative of the results you would get if you entered each of the multiple subsurfaces separately.</p>
<p>If Multiplier &gt; 1, you will get</p>
<p>--a <em>warning</em> if Solar Distribution = FullExterior or FullInteriorAndExterior (ref: Building - Field: Solar Distribution), indicating that the shadowing on the input window or the interior solar radiation distribution from the input window may not be representative of the actual group of windows. No warning is issued if Solar Distribution = MinimalShadowing.</p>
<p>--an <em>error</em> if the window is an exterior window/glass door in a zone that has a detailed daylighting calculation (Daylighting:Detailed specified for the zone). Since a single window with a multiplier can never give the same daylight illuminance as the actual set of windows, you are not allowed to use Multiplier in this situation.</p>
<h4 id="starting-corner-for-the-surface_13">Starting Corner for the surface</h4>
<p>The rectangular subsurfaces specify the lower left corner of the surface for their starting coordinate.  This corner is specifed relative to the lower left corner of the base surface by specifying the X and Z values from that corner.</p>
<h4 id="field-starting-x-coordinate_13">Field: Starting X Coordinate</h4>
<p>This field is the X coordinate (in meters).</p>
<h4 id="field-starting-z-coordinate_13">Field: Starting Z Coordinate</h4>
<p>This field is the Z coordinate (in meters).</p>
<h4 id="field-length_13">Field: Length</h4>
<p>This field is the length of the window in meters.</p>
<h4 id="field-height_8">Field: Height</h4>
<p>This field is the height of the window in meters.</p>
<h3 id="doorinterzone">Door:Interzone</h3>
<p>The Door:Interzone object is used to place opaque doors on surfaces that can have doors, including interzone walls, interzone ceiling/floors. These, of course, can be entered using the simple rectangular objects or the more detailed vertex entry objects.</p>
<h4 id="field-name_73">Field: Name</h4>
<p>This is a unique name associated with the door.</p>
<h4 id="field-construction-name_14">Field: Construction Name</h4>
<p>This is the name of the subsurface’s construction (ref: Construction object).</p>
<h4 id="field-building-surface-name_4">Field: Building Surface Name</h4>
<p>This is the name of a surface that contains this subsurface. Certain kinds of surfaces may not be allowed to have subsurfaces. The door assumes the outward facing angle as well as the tilt angle of the base surface.</p>
<h4 id="field-outside-boundary-condition-object_4">Field: Outside Boundary Condition Object</h4>
<p>The Outside Boundary Condition Object field is the name of a door in an adjacent zone or the name of the adjacent zone.  If the adjacent zone option is used, the adjacent ceiling is automatically generated in the adjacent zone.  If the surface name is used, it must be in the adjacent zone.</p>
<h4 id="field-multiplier_5">Field: Multiplier</h4>
<p>This field is the number of identical items on the base surface. Using Multiplier can save input effort and calculation time. In the calculation the area (and area of frame and divider, if present and surface type is a window) is multiplied by Multiplier. The calculation of shadowing on the subsurfaces (and the calculation of the interior distribution of beam solar radiation transmitted by windows and glass doors) are done for the specified subsurface position and dimensions.</p>
<p>Multiplier should be used with caution. Multiplier &gt; 1 can give inaccurate or nonsensical results in situations where the results are sensitive to window or glass door position. This includes shadowing on the window/glass door, daylighting from the window/glass door, and interior distribution of solar radiation from the window/glass door. In these cases, the results for the single input window/glass door, after multiplication, may not be representative of the results you would get if you entered each of the multiple subsurfaces separately.</p>
<p>If Multiplier &gt; 1, you will get</p>
<p>--a <em>warning</em> if Solar Distribution = FullExterior or FullInteriorAndExterior (ref: Building - Field: Solar Distribution), indicating that the shadowing on the input window or the interior solar radiation distribution from the input window may not be representative of the actual group of windows. No warning is issued if Solar Distribution = MinimalShadowing.</p>
<p>--an <em>error</em> if the window is an exterior window/glass door in a zone that has a detailed daylighting calculation (Daylighting:Detailed specified for the zone). Since a single window with a multiplier can never give the same daylight illuminance as the actual set of windows, you are not allowed to use Multiplier in this situation.</p>
<h4 id="starting-corner-for-the-surface_14">Starting Corner for the surface</h4>
<p>The rectangular subsurfaces specify the lower left corner of the surface for their starting coordinate.  This corner is specifed relative to the lower left corner of the base surface by specifying the X and Z values from that corner.</p>
<h4 id="field-starting-x-coordinate_14">Field: Starting X Coordinate</h4>
<p>This field is the X coordinate (in meters).</p>
<h4 id="field-starting-z-coordinate_14">Field: Starting Z Coordinate</h4>
<p>This field is the Z coordinate (in meters).</p>
<h4 id="field-length_14">Field: Length</h4>
<p>This field is the length of the door in meters.</p>
<h4 id="field-height_9">Field: Height</h4>
<p>This field is the height of the door in meters.</p>
<h3 id="glazeddoorinterzone">GlazedDoor:Interzone</h3>
<p>The GlazedDoor:Interzone object is used to place doors on surfaces that can have doors, including interzone walls, interzone ceiling/floors. These, of course, can be entered using the simple rectangular objects or the more detailed vertex entry objects.</p>
<h4 id="field-name_74">Field: Name</h4>
<p>This is a unique name associated with the glass door.</p>
<h4 id="field-construction-name_15">Field: Construction Name</h4>
<p>This is the name of the subsurface’s construction (ref: objects: Construction, Construction:WindowDataFile, Construction:ComplexFenestrationState).</p>
<p>For windows, if Construction Name is not found among the constructions on the input (.idf) file, the Window Data File (ref. Construction:WindowDataFile object) will be searched for that Construction Name (see “Importing Windows from WINDOW”). If that file is not present or if the Construction Name does not match the name of an entry on the file, an error will result. If there is a match, a window construction and its corresponding glass and gas materials will be created from the information read from the file.</p>
<h4 id="field-building-surface-name_5">Field: Building Surface Name</h4>
<p>This is the name of a surface that contains this subsurface. Certain kinds of surfaces may not be allowed to have subsurfaces. For example, a surface in contact with the ground (Outside Boundary Condition = Ground) cannot contain a window. The door assumes the outward facing angle as well as the tilt angle of the base surface.</p>
<h4 id="field-outside-boundary-condition-object_5">Field: Outside Boundary Condition Object</h4>
<p>The Outside Boundary Condition Object field is the name of a glazed (glass) door in an adjacent zone or the name of the adjacent zone.  If the adjacent zone option is used, the adjacent ceiling is automatically generated in the adjacent zone.  If the surface name is used, it must be in the adjacent zone.</p>
<h4 id="field-multiplier_6">Field: Multiplier</h4>
<p>This field is the number of identical items on the base surface. Using Multiplier can save input effort and calculation time. In the calculation the area (and area of frame and divider, if present and surface type is a window) is multiplied by Multiplier. The calculation of shadowing on the subsurfaces (and the calculation of the interior distribution of beam solar radiation transmitted by windows and glass doors) are done for the specified subsurface position and dimensions.</p>
<p>Multiplier should be used with caution. Multiplier &gt; 1 can give inaccurate or nonsensical results in situations where the results are sensitive to window or glass door position. This includes shadowing on the window/glass door, daylighting from the window/glass door, and interior distribution of solar radiation from the window/glass door. In these cases, the results for the single input window/glass door, after multiplication, may not be representative of the results you would get if you entered each of the multiple subsurfaces separately.</p>
<p>If Multiplier &gt; 1, you will get</p>
<p>--a <em>warning</em> if Solar Distribution = FullExterior or FullInteriorAndExterior (ref: Building - Field: Solar Distribution), indicating that the shadowing on the input window or the interior solar radiation distribution from the input window may not be representative of the actual group of windows. No warning is issued if Solar Distribution = MinimalShadowing.</p>
<p>--an <em>error</em> if the window is an exterior window/glass door in a zone that has a detailed daylighting calculation (Daylighting:Detailed specified for the zone). Since a single window with a multiplier can never give the same daylight illuminance as the actual set of windows, you are not allowed to use Multiplier in this situation.</p>
<h4 id="starting-corner-for-the-surface_15">Starting Corner for the surface</h4>
<p>The rectangular subsurfaces specify the lower left corner of the surface for their starting coordinate.  This corner is specifed relative to the lower left corner of the base surface by specifying the X and Z values from that corner.</p>
<h4 id="field-starting-x-coordinate_15">Field: Starting X Coordinate</h4>
<p>This field is the X coordinate (in meters).</p>
<h4 id="field-starting-z-coordinate_15">Field: Starting Z Coordinate</h4>
<p>This field is the Z coordinate (in meters).</p>
<h4 id="field-length_15">Field: Length</h4>
<p>This field is the length of the door in meters.</p>
<h4 id="field-height_10">Field: Height</h4>
<p>This field is the height of the door in meters.</p>
<p>Examples of the rectangular surfaces are found in the example files 4ZoneWithShading_Simple_1.idf and 4ZoneWithShading_Simple_2. Some examples:</p>
<p>Wall:Exterior,</p>
<p>Zn001:Wall001,           !- Name</p>
<p>EXTERIOR,                !- Construction Name</p>
<p>ZONE 1,                  !- Zone Name</p>
<p>180,                     !- Azimuth Angle {deg}</p>
<p>90,                      !- Tilt Angle {deg}</p>
<p>0,                       !- Starting X Coordinate {m}</p>
<p>0,                       !- Starting Y Coordinate {m}</p>
<p>0,                       !- Starting Z Coordinate {m}</p>
<p>20,                      !- Length {m}</p>
<p>10;                      !- Height {m}</p>
<p>Window,</p>
<p>Zn001:Wall001:Win001,    !- Name</p>
<p>SINGLE PANE HW WINDOW,   !- Construction Name</p>
<p>Zn001:Wall001,           !- Building Surface Name</p>
<p>,                        !- Shading Control Name</p>
<p>,                        !- Frame and Divider Name</p>
<p>1,                       !- Multiplier</p>
<p>4,                       !- Starting X Coordinate {m}</p>
<p>3,                       !- Starting Z Coordinate {m}</p>
<p>3,                       !- Length {m}</p>
<p>5;                       !- Height {m}</p>
<p>Door,</p>
<p>Zn001:Wall001:Door001,   !- Name</p>
<p>HOLLOW WOOD DOOR,        !- Construction Name</p>
<p>Zn001:Wall001,           !- Building Surface Name</p>
<p>1,                       !- Multiplier</p>
<p>14,                      !- Starting X Coordinate {m}</p>
<p>0,                       !- Starting Z Coordinate {m}</p>
<p>3,                       !- Length {m}</p>
<p>5;                       !- Height {m}</p>
<p>Wall:Adiabatic,</p>
<p>Zn001:Wall004,           !- Name</p>
<p>INTERIOR,                !- Construction Name</p>
<p>ZONE 1,                  !- Zone Name</p>
<p>90,                      !- Azimuth Angle {deg}</p>
<p>90,                      !- Tilt Angle {deg}</p>
<p>20,                      !- Starting X Coordinate {m}</p>
<p>0,                       !- Starting Y Coordinate {m}</p>
<p>0,                       !- Starting Z Coordinate {m}</p>
<p>20,                      !- Length {m}</p>
<p>10;                      !- Height {m}</p>
<p>Floor:Adiabatic,</p>
<p>Zn001:Flr001,            !- Name</p>
<p>FLOOR,                   !- Construction Name</p>
<p>ZONE 1,                  !- Zone Name</p>
<p>90,                      !- Azimuth Angle {deg}</p>
<p>180,                     !- Tilt Angle {deg}</p>
<p>0,                       !- Starting X Coordinate {m}</p>
<p>0,                       !- Starting Y Coordinate {m}</p>
<p>0,                       !- Starting Z Coordinate {m}</p>
<p>20,                      !- Length {m}</p>
<p>20;                      !- Width {m}</p>
<p>Ceiling:Interzone,</p>
<p>Zn001:Roof001,           !- Name</p>
<p>CEILING34,               !- Construction Name</p>
<p>ZONE 1,                  !- Zone Name</p>
<p>Zn003:Flr001,            !- Outside Boundary Condition Object</p>
<p>180,                     !- Azimuth Angle {deg}</p>
<p>0,                       !- Tilt Angle {deg}</p>
<p>0,                       !- Starting X Coordinate {m}</p>
<p>0,                       !- Starting Y Coordinate {m}</p>
<p>10,                      !- Starting Z Coordinate {m}</p>
<p>20,                      !- Length {m}</p>
<p>20;                      !- Width {m}</p>
<p>Window,</p>
<p>Zn002:Wall001:Win001,    !- Name</p>
<p>SINGLE PANE HW WINDOW,   !- Construction Name</p>
<p>Zn002:Wall001,           !- Building Surface Name</p>
<p>,                        !- Shading Control Name</p>
<p>,                        !- Frame and Divider Name</p>
<p>1,                       !- Multiplier</p>
<p>4,                       !- Starting X Coordinate {m}</p>
<p>3,                       !- Starting Z Coordinate {m}</p>
<p>3,                       !- Length {m}</p>
<p>5;                       !- Height {m}</p>
<h3 id="surface-vertices">Surface Vertices</h3>
<p>Each of the following surfaces:</p>
<p>BuildingSurface:Detailed</p>
<p>Wall:Detailed</p>
<p>RoofCeiling:Detailed</p>
<p>Floor:Detailed</p>
<p>FenstrationSurface:Detailed</p>
<p>Shading:Site:Detailed</p>
<p>Shading:Building:Detailed</p>
<p>Shading:Zone:Detailed</p>
<p>use the same vertex input. The numeric parameters indicated below are taken from the BuildingSurface:Detailed definition;  the others may not be exactly the same but are identical in configuration. They are also “extensible” – so, if you want more vertices for these surfaces, you may add to the IDD definition as indicated in the “extensible” comment or, as EnergyPlus is “auto-extensible” just add the number of vertices into your input file.. Note that FenestrationSurface:Detailed is not extensible and is limited to 4 (max) vertices. If you leave the Number of Surface Vertex groups blank or enter <strong>autocalculate</strong>, EnergyPlus looks at the number of groups entered and figures out how many coordinate groups are entered.</p>
<p><strong>Note that the resolution on the surface vertex input is 1 millimeter (.001 meter). Therefore, using vertices that are very close together (&lt;1 mm) may result in invalid dot product and fatal errors during shading calculations.</strong></p>
<p><img alt="" src="../../InputOutputReference/media/image055.svg" /></p>
<p>Figure 29. Illustration for Surface Vertices</p>
<p>The figure above will help illustrate Surface Vertex entry. The convention used in “GlobalGeometryRules” dictates the order of the vertices (ref: GlobalGeometryRules). In this example, the conventions used are Starting Vertex Position = UpperLeftCorner and Vertex Entry Direction= CounterClockwise. The surfaces for this single zone are:</p>
<p>4,0,0,H, 0,0,0, A,0,0, A,0,H; ! <strong>(4 vertices, South Wall)</strong></p>
<p>4,A,0,H,A,0,0,A,B,0,A,B,H;  ! <strong>(4 vertices, East Wall)</strong></p>
<p><strong>ignore other walls that are not shown in this figure</strong></p>
<p>4,C,0,J,A,0,H,A,B,H,C,B,J; ! <strong>(4 vertices, roof)</strong></p>
<p>3,C,0,J,0,0,H,A,0,H; ! <strong>(3 vertices, gable end)</strong></p>
<p>4,0,0,H, 0,0,0, A,0,0, A,0,H; ! <strong>(4 vertices, South Wall)</strong></p>
<p>Note that in this example, point 1 of the entry is the Upper Left Corner of the rectangular surfaces and the point of the triangle for the 3 sided surface. The east wall shows the order of vertex entry. For horizontal surfaces, any vertex may be chosen as the starting position, but the Vertex Entry Direction convention must be followed. The surface details report (Output: Surfaces:List, Details;) is very useful for reviewing the accuracy of surface geometry inputs (ref: Surface Output Variables/Reports and Variable Dictionary Reports).</p>
<p>From the detailed vertices, EnergyPlus tries to determine the “height” and “width” of the surface. Obviously, this doesn’t work well for &gt;4 sided surfaces; for these, if the calculated height and width are not close to the gross area for the surface, the height and width shown will be the square root of the area (and thus a square).</p>
<h3 id="building-surfaces-detailed">Building Surfaces - Detailed</h3>
<p>A building surface is necessary for all calculations. There must be at least one building surface per zone. You can use the detailed descriptions as shown below or the simpler, rectangular surface descriptions shown earlier.</p>
<h3 id="walldetailed">Wall:Detailed</h3>
<p>The Wall:Detailed object is used to describe walls.</p>
<h4 id="field-name_75">Field: Name</h4>
<p>This is a unique name associated with each building surface. It is used in several other places as a reference (e.g. as the base surface name for a Window or Door).</p>
<h4 id="field-construction-name_16">Field: Construction Name</h4>
<p>This is the name of the construction (ref: Construction object) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer – the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.</p>
<h4 id="field-zone-name_10">Field: Zone Name</h4>
<p>This is the zone name to which the surface belongs.</p>
<h4 id="field-outside-boundary-condition">Field: Outside Boundary Condition</h4>
<p>This value can be one of several things depending on the actual kind of surface.</p>
<p>1)    <strong>Surface</strong> – if this surface is an internal surface, then this is the choice. The value will either be a surface in the base zone or a surface in another zone. The heat balance between two zones can be accurately simulated by specifying a surface in an adjacent zone. EnergyPlus will simulate a group of zones simultaneously and will include the heat transfer between zones. However, as this increases the complexity of the calculations, it is not necessary to specify the other zone unless the two zones will have a significant temperature difference. If the two zones will not be very different (temperature wise), then the surface should use itself as the outside environment or specify this field as <strong>Adiabatic</strong>. The surface name on the “outside” of this surface (adjacent to) is placed in the next field.</p>
<p>2)    <strong>Adiabatic</strong> – an internal surface in the same Zone. This surface will not transfer heat out of the zone, but will still store heat in thermal mass. Only the inside face of the surface will exchange heat with the zone (i.e. two adiabatic surfaces are required to model internal partitions where both sides of the surface are exchanging heat with the zone). The Outside Boundary Condition Object can be left blank.</p>
<p>3)    <strong>Zone</strong> – this is similar to Surface but EnergyPlus will automatically create the required surface in the adjacent zone when this is entered for the surface. If there are windows or doors on the surface, EnergyPlus automatically creates appropriate sub-surfaces as well.</p>
<p>4)    <strong>Outdoors</strong> – if this surface is exposed to outside temperature conditions, then this is the choice. See Sun Exposure and Wind Exposure below for further specifications on this kind of surface.</p>
<p>5)    <strong>Ground</strong> – if this surface is exposed to the ground, then this is the usual choice. The temperature on the outside of this surface will be the Site:GroundTemperature:Surface value for the month. For more information on ground contact surfaces, reference the Auxiliary Programs document section on “Ground Heat Transfer in EnergyPlus”.</p>
<p>6)    <strong>GroundFCfactorMethod</strong> – if this surface is exposed to the ground and using the <strong>Construction:CfactorUndergroundWall</strong>, then this is the choice. The temperature on the outside of this surface will be the Site:GroundTemperature:FcfactorMethod value for the month.</p>
<p>7)    <strong>OtherSideCoefficients</strong> – if this surface has a custom, user specified temperature or other parameters (See SurfaceProperty:OtherSideCoefficients specification), then this is the choice. The outside boundary condition will be the name of the SurfaceProperty:OtherSideCoefficients specification.</p>
<p>8)    <strong>OtherSideConditionsModel</strong> – if this surface has a specially-modeled multi-skin component, such as a transpired collector or vented photovoltaic panel, attached to the outside (See SurfaceProperty:OtherSideConditionsModel specification), then this the choice. The outside face environment will be the name of the SurfaceProperty:OtherSideConditionsModelspecification.</p>
<p>9)    <strong>GroundSlabPreprocessorAverage</strong> – uses the average results from the Slab preprocessor calculations.</p>
<p>10) <strong>GroundSlabPreprocessorCore</strong> – uses the core results from the Slab preprocessor calculations.</p>
<p>11) <strong>GroundSlabPreprocessorPerimeter</strong> – uses the perimeter results from the Slab preprocessor calculations.</p>
<p>12) <strong>GroundBasementPreprocessorAverageWall</strong> – uses the average wall results from the Basement preprocessor calculations.</p>
<p>13) <strong>GroundBasementPreprocessorAverageFloor</strong> – uses the average floor results from the Basement preprocessor calculations.</p>
<p>14) <strong>GroundBasementPreprocessorUpperWall</strong> – uses the upper wall results from the Basement preprocessor calculations.</p>
<p>15) <strong>GroundBasementPreprocessorLowerWall</strong> – uses the lower wall results from the Basement preprocessor calculations.</p>
<h4 id="field-outside-boundary-condition-object_6">Field: Outside Boundary Condition Object</h4>
<p>If neither Surface, OtherSideCoefficients, or OtherSideConditionsModel are specified for the Outside Boundary Condition (previous field), then this field should be left blank.</p>
<p>As stated above, if the Outside Boundary Condition is “Surface”, then this field’s value must be the surface name whose inside face temperature will be forced on the outside face of the base surface. This permits heat exchange between adjacent zones (interzone heat transfer) when multiple zones are simulated, but can also be used to simulate middle zone behavior without modeling the adjacent zones. This is done by specifying a surface within the zone. For example, a middle floor zone can be modeled by making the floor the Outside Boundary Condition Object for the ceiling, and the ceiling the Outside Boundary Condition Object for the floor.</p>
<p>If the Outside Boundary Condition is Zone, then this field should contain the zone name of the adjacent zone for the surface.</p>
<p>Note: Zones with interzone heat transfer are not adiabatic and the internal surfaces contribute to gains or losses. Adiabatic surfaces are modeled by specifying the base surface itself in this field.  Also, for interzone heat transfer, both surfaces must be represented – for example, if you want interzone heat transfer to an attic space, the ceiling in the lower zone must have a surface object with the outside face environment as the floor in the attic and, likewise, there must be a floor surface object in the attic that references the ceiling surface name in the lower zone.</p>
<p>Equally, if the Outside Boundary Condition is “OtherSideCoefficients”, then this field’s value must be the SurfaceProperty:OtherSideCoefficients name. Or if the Outside Boundary Condition is “OtherSideConditionsModel” then this field’s value must be the SurfaceProperty:OtherSideConditionsModel name.</p>
<h4 id="field-sun-exposure">Field: Sun Exposure</h4>
<p>If the surface is exposed to the sun, then “SunExposed” should be entered in this field. Otherwise, “NoSun” should be entered.</p>
<p>Note, a cantilevered floor could have “Outdoors” but “NoSun” exposure.</p>
<h4 id="field-wind-exposure">Field: Wind Exposure</h4>
<p>If the surface is exposed to the Wind, then “WindExposed” should be entered in this field. Otherwise, “NoWind” should be entered.</p>
<p>Note: When a surface is specified with “NoWind”, this has several implications. Within the heat balance code, this surface will default to using the simple ASHRAE exterior convection coefficient correlation with a zero wind speed. In addition, since the ASHRAE simple method does not have a separate value for equivalent long wavelength radiation to the sky and ground, using “NoWind” also eliminates long wavelength radiant exchange from the exterior of the surface to both the sky and the ground. Thus, only simple convection takes place at the exterior face of a surface specified with “NoWind”.</p>
<h4 id="field-view-factor-to-ground">Field: View Factor to Ground</h4>
<p>The fraction of the ground plane (assumed horizontal) that is visible from a heat-transfer surface. It is used to calculate the diffuse solar radiation from the ground that is incident on the surface.</p>
<p>For example, if there are no obstructions, a vertical surface sees half of the ground plane and so View Factor to Ground = 0.5. A horizontal downward-facing surface sees the entire ground plane, so  View Factor to Ground = 1.0. A horizontal upward-facing surface (horizontal roof) does not see the ground at all, so View Factor to Ground = 0.0.</p>
<p>Unused if reflections option in Solar Distribution field in Building object input unless a DaylightingDevice:Shelf or DaylightingDevice:Tubular has been specified.</p>
<p>If you do not use the reflections option in the Solar Distribution field in your Building object input, you are responsible for entering the View Factor to Ground for each heat-transfer surface. Typical values for a surface that is not shadowed are obtained by the simple equation:</p>
<p>View Factor to Ground = (1-cos(SurfTilt))/2</p>
<p>For example, this gives 0.5 for a wall of tilt 90°. If the tilt of the wall changes, then the View Factor to Ground must also change.</p>
<p>If you enter <strong>autocalculate</strong> in this field, EnergyPlus will automatically calculate the view factor to ground based on the tilt of the surface.</p>
<p>If <strong>you do use the reflections option in the Solar Distribution field</strong> in your Building object input, you do <strong>not</strong> have to enter View Factor to Ground values. In this case the program will automatically calculate the value to use for each exterior surface taking into account solar shadowing (including shadowing of the ground by the building) and reflections from obstructions (ref: Building, Field: Solar Distribution).</p>
<p>However, if you do use the reflections option AND you are modeling a DaylightingDevice:Shelf or DaylightingDevice:Tubular, then you still need to enter some values of View Factor to Ground. For DaylightingDevice:Shelf you need to enter View Factor to Ground for the window associated with the shelf. And for DaylightingDevice:Tubular you need to enter the View Factor to Ground for the FenestrationSurface:Detailed corresponding to the dome of the tubular device.</p>
<p>Note 1: The corresponding view factor to the sky for diffuse solar radiation is not a user input; it is calculated within EnergyPlus based on surface orientation, sky solar radiance distribution, and shadowing surfaces.</p>
<p>Note 2:  The view factors to the sky and ground for thermal infrared (long-wave) radiation are not user inputs; they are calculated within EnergyPlus based on surface tilt and shadowing surfaces. Shadowing surfaces are considered to have the same emissivity and temperature as the ground, so they are lumped together with the ground in calculating the ground IR view factor.</p>
<h4 id="field-number-of-vertices">Field: Number of Vertices</h4>
<p>This field specifies the number of sides in the surface (number of X,Y,Z vertex groups). For further information, see the discussion on “Surface Vertices” above.</p>
<h3 id="roofceilingdetailed">RoofCeiling:Detailed</h3>
<p>The RoofCeiling:Detailed object is used to describe walls.</p>
<h4 id="field-name_76">Field: Name</h4>
<p>This is a unique name associated with each building surface. It is used in several other places as a reference (e.g. as the base surface name for a Window or Door).</p>
<h4 id="field-construction-name_17">Field: Construction Name</h4>
<p>This is the name of the construction (ref: Construction object) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer – the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.</p>
<h4 id="field-zone-name_11">Field: Zone Name</h4>
<p>This is the zone name to which the surface belongs.</p>
<h4 id="field-outside-boundary-condition_1">Field: Outside Boundary Condition</h4>
<p>This value can be one of several things depending on the actual kind of surface.</p>
<p>1)   <strong>Surface</strong> – if this surface is an internal surface, then this is the choice. The value will either be a surface in the base zone or a surface in another zone. The heat balance between two zones can be accurately simulated by specifying a surface in an adjacent zone. EnergyPlus will simulate a group of zones simultaneously and will include the heat transfer between zones. However, as this increases the complexity of the calculations, it is not necessary to specify the other zone unless the two zones will have a significant temperature difference. If the two zones will not be very different (temperature wise), then the surface should use itself as the outside environment or specify this field as <strong>Adiabatic</strong>. The surface name on the “outside” of this surface (adjacent to) is placed in the next field.</p>
<p>2)   <strong>Adiabatic</strong> – an internal surface in the same Zone. This surface will not transfer heat out of the zone, but will still store heat in thermal mass. Only the inside face of the surface will exchange heat with the zone (i.e. two adiabatic surfaces are required to model internal partitions where both sides of the surface are exchanging heat with the zone). The Outside Boundary Condition Object can be left blank.</p>
<p>3)   <strong>Zone</strong> – this is similar to Surface but EnergyPlus will automatically create the required surface in the adjacent zone when this is entered for the surface. If there are windows or doors on the surface, EnergyPlus automatically creates appropriate sub-surfaces as well.</p>
<p>4)   <strong>Outdoors</strong> – if this surface is exposed to outside temperature conditions, then this is the choice. See Sun Exposure and Wind Exposure below for further specifications on this kind of surface.</p>
<p>5)   <strong>Ground</strong> – if this surface is exposed to the ground, then this is the choice. The temperature on the outside of this surface will be the Ground Temperature.</p>
<p>6)   <strong>OtherSideCoefficients</strong> – if this surface has a custom, user specified temperature or other parameters (See SurfaceProperty:OtherSideCoefficients specification), then this is the choice. The outside boundary condition will be the name of the SurfaceProperty:OtherSideCoefficients specification.</p>
<p>7)   <strong>OtherSideConditionsModel</strong> – if this surface has a specially-modeled multi-skin component, such as a transpired collector or vented photovoltaic panel, attached to the outside (See SurfaceProperty:OtherSideConditionsModel specification), then this the choice. The outside face environment will be the name of the SurfaceProperty:OtherSideConditionsModelspecification.</p>
<p>8)   <strong>GroundSlabPreprocessorAverage</strong> – uses the average results from the Slab preprocessor calculations.</p>
<p>9)   <strong>GroundSlabPreprocessorCore</strong> – uses the core results from the Slab preprocessor calculations.</p>
<p>10)<strong>GroundSlabPreprocessorPerimeter</strong> – uses the perimeter results from the Slab preprocessor calculations.</p>
<p>11)<strong>GroundBasementPreprocessorAverageWall</strong> – uses the average wall results from the Basement preprocessor calculations.</p>
<p>12)<strong>GroundBasementPreprocessorAverageFloor</strong> – uses the average floor results from the Basement preprocessor calculations.</p>
<p>13)<strong>GroundBasementPreprocessorUpperWall</strong> – uses the upper wall results from the Basement preprocessor calculations.</p>
<p>14)<strong>GroundBasementPreprocessorLowerWall</strong> – uses the lower wall results from the Basement preprocessor calculations.</p>
<h4 id="field-outside-boundary-condition-object_7">Field: Outside Boundary Condition Object</h4>
<p>If neither Surface, OtherSideCoefficients, or OtherSideConditionsModel are specified for the Outside Boundary Condition (previous field), then this field should be left blank.</p>
<p>As stated above, if the Outside Boundary Condition is “Surface”, then this field’s value must be the surface name whose inside face temperature will be forced on the outside face of the base surface. This permits heat exchange between adjacent zones (interzone heat transfer) when multiple zones are simulated, but can also be used to simulate middle zone behavior without modeling the adjacent zones. This is done by specifying a surface within the zone. For example, a middle floor zone can be modeled by making the floor the Outside Boundary Condition Object for the ceiling, and the ceiling the Outside Boundary Condition Object for the floor.</p>
<p>If the Outside Boundary Condition is Zone, then this field should contain the zone name of the adjacent zone for the surface.</p>
<p>Note: Zones with interzone heat transfer are not adiabatic and the internal surfaces contribute to gains or losses. Adiabatic surfaces are modeled by specifying the base surface itself in this field.  Also, for interzone heat transfer, both surfaces must be represented – for example, if you want interzone heat transfer to an attic space, the ceiling in the lower zone must have a surface object with the outside face environment as the floor in the attic and, likewise, there must be a floor surface object in the attic that references the ceiling surface name in the lower zone.</p>
<p>Equally, if the Outside Boundary Condition is “OtherSideCoefficients”, then this field’s value must be the SurfaceProperty:OtherSideCoefficients name. Or if the Outside Boundary Condition is “OtherSideConditionsModel” then this field’s value must be the SurfaceProperty:OtherSideConditionsModel name.</p>
<h4 id="field-sun-exposure_1">Field: Sun Exposure</h4>
<p>If the surface is exposed to the sun, then “SunExposed” should be entered in this field. Otherwise, “NoSun” should be entered.</p>
<p>Note, a cantilevered floor could have “Outdoors” but “NoSun” exposure.</p>
<h4 id="field-wind-exposure_1">Field: Wind Exposure</h4>
<p>If the surface is exposed to the Wind, then “WindExposed” should be entered in this field. Otherwise, “NoWind” should be entered.</p>
<p>Note: When a surface is specified with “NoWind”, this has several implications. Within the heat balance code, this surface will default to using the simple ASHRAE exterior convection coefficient correlation with a zero wind speed. In addition, since the ASHRAE simple method does not have a separate value for equivalent long wavelength radiation to the sky and ground, using “NoWind” also eliminates long wavelength radiant exchange from the exterior of the surface to both the sky and the ground. Thus, only simple convection takes place at the exterior face of a surface specified with “NoWind”.</p>
<h4 id="field-view-factor-to-ground_1">Field: View Factor to Ground</h4>
<p>The fraction of the ground plane (assumed horizontal) that is visible from a heat-transfer surface. It is used to calculate the diffuse solar radiation from the ground that is incident on the surface.</p>
<p>For example, if there are no obstructions, a vertical surface sees half of the ground plane and so View Factor to Ground = 0.5. A horizontal downward-facing surface sees the entire ground plane, so  View Factor to Ground = 1.0. A horizontal upward-facing surface (horizontal roof) does not see the ground at all, so View Factor to Ground = 0.0.</p>
<p>Unused if reflections option in Solar Distribution field in Building object input unless a DaylightingDevice:Shelf or DaylightingDevice:Tubular has been specified.</p>
<p>If you do not use the reflections option in the Solar Distribution field in your Building object input, you are responsible for entering the View Factor to Ground for each heat-transfer surface. Typical values for a surface that is not shadowed are obtained by the simple equation:</p>
<p>View Factor to Ground = (1-cos(SurfTilt))/2</p>
<p>For example, this gives 0.5 for a wall of tilt 90°. If the tilt of the wall changes, then the View Factor to Ground must also change.</p>
<p>If you enter <strong>autocalculate</strong> in this field, EnergyPlus will automatically calculate the view factor to ground based on the tilt of the surface.</p>
<p>If <strong>you do use the reflections option in the Solar Distribution field</strong> in your Building object input, you do <strong>not</strong> have to enter View Factor to Ground values. In this case the program will automatically calculate the value to use for each exterior surface taking into account solar shadowing (including shadowing of the ground by the building) and reflections from obstructions (ref: Building, Field: Solar Distribution).</p>
<p>However, if you do use the reflections option AND you are modeling a DaylightingDevice:Shelf or DaylightingDevice:Tubular, then you still need to enter some values of View Factor to Ground. For DaylightingDevice:Shelf you need to enter View Factor to Ground for the window associated with the shelf. And for DaylightingDevice:Tubular you need to enter the View Factor to Ground for the FenestrationSurface:Detailed corresponding to the dome of the tubular device.</p>
<p>Note 1: The corresponding view factor to the sky for diffuse solar radiation is not a user input; it is calculated within EnergyPlus based on surface orientation, sky solar radiance distribution, and shadowing surfaces.</p>
<p>Note 2:  The view factors to the sky and ground for thermal infrared (long-wave) radiation are not user inputs; they are calculated within EnergyPlus based on surface tilt and shadowing surfaces. Shadowing surfaces are considered to have the same emissivity and temperature as the ground, so they are lumped together with the ground in calculating the ground IR view factor.</p>
<h4 id="field-number-of-vertices_1">Field: Number of Vertices</h4>
<p>This field specifies the number of sides in the surface (number of X,Y,Z vertex groups). For further information, see the discussion on “Surface Vertices” above.</p>
<h3 id="floordetailed">Floor:Detailed</h3>
<p>The Floor:Detailed object is used to describe walls.</p>
<h4 id="field-name_77">Field: Name</h4>
<p>This is a unique name associated with each building surface. It is used in several other places as a reference (e.g. as the base surface name for a Window or Door).</p>
<h4 id="field-construction-name_18">Field: Construction Name</h4>
<p>This is the name of the construction (ref: Construction object) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer – the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.</p>
<h4 id="field-zone-name_12">Field: Zone Name</h4>
<p>This is the zone name to which the surface belongs.</p>
<h4 id="field-outside-boundary-condition_2">Field: Outside Boundary Condition</h4>
<p>This value can be one of several things depending on the actual kind of surface.</p>
<p>1)   <strong>Surface</strong> – if this surface is an internal surface, then this is the choice. The value will either be a surface in the base zone or a surface in another zone. The heat balance between two zones can be accurately simulated by specifying a surface in an adjacent zone. EnergyPlus will simulate a group of zones simultaneously and will include the heat transfer between zones. However, as this increases the complexity of the calculations, it is not necessary to specify the other zone unless the two zones will have a significant temperature difference. If the two zones will not be very different (temperature wise), then the surface should use itself as the outside environment or specify this field as <strong>Adiabatic</strong>. The surface name on the “outside” of this surface (adjacent to) is placed in the next field.</p>
<p>2)   <strong>Adiabatic</strong> – an internal surface in the same Zone. This surface will not transfer heat out of the zone, but will still store heat in thermal mass. Only the inside face of the surface will exchange heat with the zone (i.e. two adiabatic surfaces are required to model internal partitions where both sides of the surface are exchanging heat with the zone). The Outside Boundary Condition Object can be left blank.</p>
<p>3)   <strong>Zone</strong> – this is similar to Surface but EnergyPlus will automatically create the required surface in the adjacent zone when this is entered for the surface. If there are windows or doors on the surface, EnergyPlus automatically creates appropriate sub-surfaces as well.</p>
<p>4)   <strong>Outdoors</strong> – if this surface is exposed to outside temperature conditions, then this is the choice. See Sun Exposure and Wind Exposure below for further specifications on this kind of surface.</p>
<p>5)   <strong>Ground</strong> – if this surface is exposed to the ground, then this is the usual choice. The temperature on the outside of this surface will be the Site:GroundTemperature:Surface value for the month. For more information on ground contact surfaces, reference the Auxiliary Programs document section on “Ground Heat Transfer in EnergyPlus”.</p>
<p>6)   <strong>GroundFCfactorMethod</strong> – if this surface is exposed to the ground and using the <strong>Construction:FfactorGroundFloor</strong>, then this is the choice. The temperature on the outside of this surface will be the Site:GroundTemperature:FcfactorMethod value for the month.</p>
<p>7)   <strong>OtherSideCoefficients</strong> – if this surface has a custom, user specified temperature or other parameters (See SurfaceProperty:OtherSideCoefficients specification), then this is the choice. The outside boundary condition will be the name of the SurfaceProperty:OtherSideCoefficients specification.</p>
<p>8)   <strong>OtherSideConditionsModel</strong> – if this surface has a specially-modeled multi-skin component, such as a transpired collector or vented photovoltaic panel, attached to the outside (See SurfaceProperty:OtherSideConditionsModel specification), then this the choice. The outside face environment will be the name of the SurfaceProperty:OtherSideConditionsModelspecification.</p>
<p>9)   <strong>GroundSlabPreprocessorAverage</strong> – uses the average results from the Slab preprocessor calculations.</p>
<p>10)<strong>GroundSlabPreprocessorCore</strong> – uses the core results from the Slab preprocessor calculations.</p>
<p>11)<strong>GroundSlabPreprocessorPerimeter</strong> – uses the perimeter results from the Slab preprocessor calculations.</p>
<p>12)<strong>GroundBasementPreprocessorAverageWall</strong> – uses the average wall results from the Basement preprocessor calculations.</p>
<p>13)<strong>GroundBasementPreprocessorAverageFloor</strong> – uses the average floor results from the Basement preprocessor calculations.</p>
<p>14)<strong>GroundBasementPreprocessorUpperWall</strong> – uses the upper wall results from the Basement preprocessor calculations.</p>
<p>15)<strong>GroundBasementPreprocessorLowerWall</strong> – uses the lower wall results from the Basement preprocessor calculations.</p>
<h4 id="field-outside-boundary-condition-object_8">Field: Outside Boundary Condition Object</h4>
<p>If neither Surface, OtherSideCoefficients, or OtherSideConditionsModel are specified for the Outside Boundary Condition (previous field), then this field should be left blank.</p>
<p>As stated above, if the Outside Boundary Condition is “Surface”, then this field’s value must be the surface name whose inside face temperature will be forced on the outside face of the base surface. This permits heat exchange between adjacent zones (interzone heat transfer) when multiple zones are simulated, but can also be used to simulate middle zone behavior without modeling the adjacent zones. This is done by specifying a surface within the zone. For example, a middle floor zone can be modeled by making the floor the Outside Boundary Condition Object for the ceiling, and the ceiling the Outside Boundary Condition Object for the floor.</p>
<p>If the Outside Boundary Condition is Zone, then this field should contain the zone name of the adjacent zone for the surface.</p>
<p>Note: Zones with interzone heat transfer are not adiabatic and the internal surfaces contribute to gains or losses. Adiabatic surfaces are modeled by specifying the base surface itself in this field.  Also, for interzone heat transfer, both surfaces must be represented – for example, if you want interzone heat transfer to an attic space, the ceiling in the lower zone must have a surface object with the outside face environment as the floor in the attic and, likewise, there must be a floor surface object in the attic that references the ceiling surface name in the lower zone.</p>
<p>Equally, if the Outside Boundary Condition is “OtherSideCoefficients”, then this field’s value must be the SurfaceProperty:OtherSideCoefficients name. Or if the Outside Boundary Condition is “OtherSideConditionsModel” then this field’s value must be the SurfaceProperty:OtherSideConditionsModel name.</p>
<h4 id="field-sun-exposure_2">Field: Sun Exposure</h4>
<p>If the surface is exposed to the sun, then “SunExposed” should be entered in this field. Otherwise, “NoSun” should be entered.</p>
<p>Note, a cantilevered floor could have “Outdoors” but “NoSun” exposure.</p>
<h4 id="field-wind-exposure_2">Field: Wind Exposure</h4>
<p>If the surface is exposed to the Wind, then “WindExposed” should be entered in this field. Otherwise, “NoWind” should be entered.</p>
<p>Note: When a surface is specified with “NoWind”, this has several implications. Within the heat balance code, this surface will default to using the simple ASHRAE exterior convection coefficient correlation with a zero wind speed. In addition, since the ASHRAE simple method does not have a separate value for equivalent long wavelength radiation to the sky and ground, using “NoWind” also eliminates long wavelength radiant exchange from the exterior of the surface to both the sky and the ground. Thus, only simple convection takes place at the exterior face of a surface specified with “NoWind”.</p>
<h4 id="field-view-factor-to-ground_2">Field: View Factor to Ground</h4>
<p>The fraction of the ground plane (assumed horizontal) that is visible from a heat-transfer surface. It is used to calculate the diffuse solar radiation from the ground that is incident on the surface.</p>
<p>For example, if there are no obstructions, a vertical surface sees half of the ground plane and so View Factor to Ground = 0.5. A horizontal downward-facing surface sees the entire ground plane, so  View Factor to Ground = 1.0. A horizontal upward-facing surface (horizontal roof) does not see the ground at all, so View Factor to Ground = 0.0.</p>
<p>Unused if reflections option in Solar Distribution field in Building object input unless a DaylightingDevice:Shelf or DaylightingDevice:Tubular has been specified.</p>
<p>If you do not use the reflections option in the Solar Distribution field in your Building object input, you are responsible for entering the View Factor to Ground for each heat-transfer surface. Typical values for a surface that is not shadowed are obtained by the simple equation:</p>
<p>View Factor to Ground = (1-cos(SurfTilt))/2</p>
<p>For example, this gives 0.5 for a wall of tilt 90°. If the tilt of the wall changes, then the View Factor to Ground must also change.</p>
<p>If you enter <strong>autocalculate</strong> in this field, EnergyPlus will automatically calculate the view factor to ground based on the tilt of the surface.</p>
<p>If <strong>you do use the reflections option in the Solar Distribution field</strong> in your Building object input, you do <strong>not</strong> have to enter View Factor to Ground values. In this case the program will automatically calculate the value to use for each exterior surface taking into account solar shadowing (including shadowing of the ground by the building) and reflections from obstructions (ref: Building, Field: Solar Distribution).</p>
<p>However, if you do use the reflections option AND you are modeling a DaylightingDevice:Shelf or DaylightingDevice:Tubular, then you still need to enter some values of View Factor to Ground. For DaylightingDevice:Shelf you need to enter View Factor to Ground for the window associated with the shelf. And for DaylightingDevice:Tubular you need to enter the View Factor to Ground for the FenestrationSurface:Detailed corresponding to the dome of the tubular device.</p>
<p>Note 1: The corresponding view factor to the sky for diffuse solar radiation is not a user input; it is calculated within EnergyPlus based on surface orientation, sky solar radiance distribution, and shadowing surfaces.</p>
<p>Note 2:  The view factors to the sky and ground for thermal infrared (long-wave) radiation are not user inputs; they are calculated within EnergyPlus based on surface tilt and shadowing surfaces. Shadowing surfaces are considered to have the same emissivity and temperature as the ground, so they are lumped together with the ground in calculating the ground IR view factor.</p>
<h4 id="field-number-of-vertices_2">Field: Number of Vertices</h4>
<p>This field specifies the number of sides in the surface (number of X,Y,Z vertex groups). For further information, see the discussion on “Surface Vertices” above.</p>
<p>Some examples of using these objects:</p>
<p>Floor:Detailed,</p>
<p>Floor_NorthZone_1stFloor,!- Name</p>
<p>FLOOR-SLAB-ASSEMBLY,     !- Construction Name</p>
<p>NorthZone_1stFloor,      !- Zone Name</p>
<p>Ground,                  !- Outside Boundary Condition</p>
<p>,                        !- Outside Boundary Condition Object</p>
<p>NoSun,                   !- Sun Exposure</p>
<p>NoWind,                  !- Wind Exposure</p>
<p>0.0,                     !- View Factor to Ground</p>
<p>4,                       !- Number of Vertices</p>
<p>0, 11, 0,                           !- X,Y,Z  1 {m}</p>
<p>25, 11, 0,                          !- X,Y,Z  2 {m}</p>
<p>25, 5.5, 0,                         !- X,Y,Z  3 {m}</p>
<p>0, 5.5, 0;                          !- X,Y,Z  4 {m}</p>
<p>RoofCeiling:Detailed,</p>
<p>Ceiling_SouthZone_1stFloor,  !- Name</p>
<p>CEILING-FLOOR-ASSEMBLY,  !- Construction Name</p>
<p>SouthZone_1stFloor,      !- Zone Name</p>
<p>Surface,                 !- Outside Boundary Condition</p>
<p>Floor_SouthZone_2ndFloor,!- Outside Boundary Condition Object</p>
<p>NoSun,                   !- Sun Exposure</p>
<p>NoWind,                  !- Wind Exposure</p>
<p>0.0,                     !- View Factor to Ground</p>
<p>4,                       !- Number of Vertices</p>
<p>0, 0, 3.4,                          !- X,Y,Z  1 {m}</p>
<p>25, 0, 3.4,                         !- X,Y,Z  2 {m}</p>
<p>25, 5.5, 3.4,                       !- X,Y,Z  3 {m}</p>
<p>0, 5.5, 3.4;                        !- X,Y,Z  4 {m}</p>
<p>Wall:Detailed,</p>
<p>InteriorWall_SouthZone_1stFloor,  !- Name</p>
<p>INTERIOR-WALL-ASSEMBLY,  !- Construction Name</p>
<p>SouthZone_1stFloor,      !- Zone Name</p>
<p>Surface,                 !- Outside Boundary Condition</p>
<p>InteriorWall_NorthZone_1stFloor,  !- Outside Boundary Condition Object</p>
<p>NoSun,                   !- Sun Exposure</p>
<p>NoWind,                  !- Wind Exposure</p>
<p>0,                       !- View Factor to Ground</p>
<p>4,                       !- Number of Vertices</p>
<p>25, 5.5, 3.7,                       !- X,Y,Z  1 {m}</p>
<p>25, 5.5, 0,                         !- X,Y,Z  2 {m}</p>
<p>0, 5.5, 0,                          !- X,Y,Z  3 {m}</p>
<p>0, 5.5, 3.7;                        !- X,Y,Z  4 {m}</p>
<h3 id="buildingsurfacedetailed">BuildingSurface:Detailed</h3>
<p>The BuildingSurface:Detailed object can more generally describe each of the surfaces.</p>
<h4 id="field-name_78">Field: Name</h4>
<p>This is a unique name associated with each building surface. It is used in several other places as a reference (e.g. as the base surface name for a Window or Door).</p>
<h4 id="field-surface-type">Field: Surface Type</h4>
<p>Used primarily for convenience, the surface type can be one of the choices illustrated above – Wall, Floor, Ceiling, Roof. Azimuth (facing) and Tilt are determined from the vertex coordinates. Note that “normal” floors will be tilted 180° whereas flat roofs/ceilings will be tilted 0°. EnergyPlus uses this field’s designation, along with the calculated tilt of the surface, to issue warning messages when tilts are “out of range”. Calculations in EnergyPlus use the actual calculated tilt values for the actual heat balance calculations. Note, however, that a floor tilted 0° is really facing “into” the zone and is not what you will desire for the calculations even though the coordinate may appear correct in the viewed DXF display.</p>
<p>“Normal” tilt for walls is 90° -- here you may use the calculated Azimuth to make sure your walls are facing away from the zone’s interior.</p>
<h4 id="field-construction-name_19">Field: Construction Name</h4>
<p>This is the name of the construction (ref: Construction object) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer – the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.</p>
<h4 id="field-zone-name_13">Field: Zone Name</h4>
<p>This is the zone name to which the surface belongs.</p>
<h4 id="field-outside-boundary-condition_3">Field: Outside Boundary Condition</h4>
<p>This value can be one of several things depending on the actual kind of surface.</p>
<p>1)   <strong>Surface</strong> – if this surface is an internal surface, then this is the choice. The value will either be a surface in the base zone or a surface in another zone. The heat balance between two zones can be accurately simulated by specifying a surface in an adjacent zone. EnergyPlus will simulate a group of zones simultaneously and will include the heat transfer between zones. However, as this increases the complexity of the calculations, it is not necessary to specify the other zone unless the two zones will have a significant temperature difference. If the two zones will not be very different (temperature wise), then the surface should use itself as the outside environment or specify this field as <strong>Adiabatic</strong>. In either case, the surface name on the “outside” of this surface (adjacent to) is placed in the next field.</p>
<p>2)   <strong>Adiabatic</strong> – an internal surface in the same Zone. This surface will not transfer heat out of the zone, but will still store heat in thermal mass. Only the inside face of the surface will exchange heat with the zone (i.e. two adiabatic surfaces are required to model internal partitions where both sides of the surface are exchanging heat with the zone). The Outside Boundary Condition Object can be left blank.</p>
<p>3)   <strong>Zone</strong> – this is similar to Surface but EnergyPlus will automatically create the required surface in the adjacent zone when this is entered for the surface. If there are windows or doors on the surface, EnergyPlus automatically creates appropriate sub-surfaces as well.</p>
<p>4)   <strong>Outdoors</strong> – if this surface is exposed to outside temperature conditions, then this is the choice. See Sun Exposure and Wind Exposure below for further specifications on this kind of surface.</p>
<p>5)   <strong>Ground</strong> – if this surface is exposed to the ground, then this is the usual choice. The temperature on the outside of this surface will be the Site:GroundTemperature:Surface value for the month. For more information on ground contact surfaces, reference the Auxiliary Programs document section on “Ground Heat Transfer in EnergyPlus”.</p>
<p>6)   <strong>GroundFCfactorMethod</strong> – if this surface is exposed to the ground and using the <strong>Construction:CfactorUndergroundWall</strong> or <strong>Construction:FfactorGroundFloor</strong> (depending on surface type), then this is the choice. The temperature on the outside of this surface will be the Site:GroundTemperature:FcfactorMethod value for the month.</p>
<p>7)   <strong>OtherSideCoefficients</strong> – if this surface has a custom, user specified temperature or other parameters (See SurfaceProperty:OtherSideCoefficients specification), then this is the choice. The outside boundary condition will be the name of the SurfaceProperty:OtherSideCoefficients specification.</p>
<p>8)   <strong>OtherSideConditionsModel</strong> – if this surface has a specially-modeled multi-skin component, such as a transpired collector or vented photovoltaic panel, attached to the outside (See SurfaceProperty:OtherSideConditionsModel specification), then this the choice. The outside face environment will be the name of the SurfaceProperty:OtherSideConditionsModelspecification.</p>
<p>9)   <strong>GroundSlabPreprocessorAverage</strong> – uses the average results from the Slab preprocessor calculations.</p>
<p>10)<strong>GroundSlabPreprocessorCore</strong> – uses the core results from the Slab preprocessor calculations.</p>
<p>11)<strong>GroundSlabPreprocessorPerimeter</strong> – uses the perimeter results from the Slab preprocessor calculations.</p>
<p>12)<strong>GroundBasementPreprocessorAverageWall</strong> – uses the average wall results from the Basement preprocessor calculations.</p>
<p>13)<strong>GroundBasementPreprocessorAverageFloor</strong> – uses the average floor results from the Basement preprocessor calculations.</p>
<p>14)<strong>GroundBasementPreprocessorUpperWall</strong> – uses the upper wall results from the Basement preprocessor calculations.</p>
<p>15)<strong>GroundBasementPreprocessorLowerWall</strong> – uses the lower wall results from the Basement preprocessor calculations.</p>
<h4 id="field-outside-boundary-condition-object_9">Field: Outside Boundary Condition Object</h4>
<p>If neither Surface, OtherSideCoefficients, or OtherSideConditionsModel are specified for the Outside Boundary Condition (previous field), then this field should be left blank.</p>
<p>As stated above, if the Outside Boundary Condition is “Surface”, then this field’s value must be the surface name whose inside face temperature will be forced on the outside face of the base surface. This permits heat exchange between adjacent zones (interzone heat transfer) when multiple zones are simulated, but can also be used to simulate middle zone behavior without modeling the adjacent zones. This is done by specifying a surface within the zone. For example, a middle floor zone can be modeled by making the floor the Outside Boundary Condition Object for the ceiling, and the ceiling the Outside Boundary Condition Object for the floor.</p>
<p>If the Outside Boundary Condition is Zone, then this field should contain the zone name of the adjacent zone for the surface.</p>
<p>Note: Zones with interzone heat transfer are not adiabatic and the internal surfaces contribute to gains or losses. Adiabatic surfaces are modeled by specifying the base surface itself in this field.  Also, for interzone heat transfer, both surfaces must be represented – for example, if you want interzone heat transfer to an attic space, the ceiling in the lower zone must have a surface object with the outside face environment as the floor in the attic and, likewise, there must be a floor surface object in the attic that references the ceiling surface name in the lower zone.</p>
<p>Equally, if the Outside Boundary Condition is “OtherSideCoefficients”, then this field’s value must be the SurfaceProperty:OtherSideCoefficients name. Or if the Outside Boundary Condition is “OtherSideConditionsModel” then this field’s value must be the SurfaceProperty:OtherSideConditionsModel name.</p>
<h4 id="field-sun-exposure_3">Field: Sun Exposure</h4>
<p>If the surface is exposed to the sun, then “SunExposed” should be entered in this field. Otherwise, “NoSun” should be entered.</p>
<p>Note, a cantilevered floor could have “Outdoors” but “NoSun” exposure.</p>
<h4 id="field-wind-exposure_3">Field: Wind Exposure</h4>
<p>If the surface is exposed to the Wind, then “WindExposed” should be entered in this field. Otherwise, “NoWind” should be entered.</p>
<p>Note: When a surface is specified with “NoWind”, this has several implications. Within the heat balance code, this surface will default to using the simple ASHRAE exterior convection coefficient correlation with a zero wind speed. In addition, since the ASHRAE simple method does not have a separate value for equivalent long wavelength radiation to the sky and ground, using “NoWind” also eliminates long wavelength radiant exchange from the exterior of the surface to both the sky and the ground. Thus, only simple convection takes place at the exterior face of a surface specified with “NoWind”.</p>
<h4 id="field-view-factor-to-ground_3">Field: View Factor to Ground</h4>
<p>The fraction of the ground plane (assumed horizontal) that is visible from a heat-transfer surface. It is used to calculate the diffuse solar radiation from the ground that is incident on the surface.</p>
<p>For example, if there are no obstructions, a vertical surface sees half of the ground plane and so View Factor to Ground = 0.5. A horizontal downward-facing surface sees the entire ground plane, so  View Factor to Ground = 1.0. A horizontal upward-facing surface (horizontal roof) does not see the ground at all, so View Factor to Ground = 0.0.</p>
<p>Unused if reflections option in Solar Distribution field in Building object input unless a DaylightingDevice:Shelf or DaylightingDevice:Tubular has been specified.</p>
<p>If you do not use the reflections option in the Solar Distribution field in your Building object input, you are responsible for entering the View Factor to Ground for each heat-transfer surface. Typical values for a surface that is not shadowed are obtained by the simple equation:</p>
<p>View Factor to Ground = (1-cos(SurfTilt))/2</p>
<p>For example, this gives 0.5 for a wall of tilt 90°. If the tilt of the wall changes, then the View Factor to Ground must also change.</p>
<p>If you enter <strong>autocalculate</strong> in this field, EnergyPlus will automatically calculate the view factor to ground based on the tilt of the surface.</p>
<p>If <strong>you do use the reflections option in the Solar Distribution field</strong> in your Building object input, you do <strong>not</strong> have to enter View Factor to Ground values. In this case the program will automatically calculate the value to use for each exterior surface taking into account solar shadowing (including shadowing of the ground by the building) and reflections from obstructions (ref: Building, Field: Solar Distribution).</p>
<p>However, if you do use the reflections option AND you are modeling a DaylightingDevice:Shelf or DaylightingDevice:Tubular, then you still need to enter some values of View Factor to Ground. For DaylightingDevice:Shelf you need to enter View Factor to Ground for the window associated with the shelf. And for DaylightingDevice:Tubular you need to enter the View Factor to Ground for the FenestrationSurface:Detailed corresponding to the dome of the tubular device.</p>
<p>Note 1: The corresponding view factor to the sky for diffuse solar radiation is not a user input; it is calculated within EnergyPlus based on surface orientation, sky solar radiance distribution, and shadowing surfaces.</p>
<p>Note 2:  The view factors to the sky and ground for thermal infrared (long-wave) radiation are not user inputs; they are calculated within EnergyPlus based on surface tilt and shadowing surfaces. Shadowing surfaces are considered to have the same emissivity and temperature as the ground, so they are lumped together with the ground in calculating the ground IR view factor.</p>
<h4 id="field-number-of-vertices_3">Field: Number of Vertices</h4>
<p>This field specifies the number of sides in the surface (number of X,Y,Z vertex groups). For further information, see the discussion on “Surface Vertices” above.</p>
<p>IDF example of three walls (first is an exterior wall, second and third are interzone partitions):</p>
<p>BuildingSurface:Detailed,Zn001:Wall001,  !- Base Surface Name</p>
<p>Wall,EXTERIOR,  !- Class and Construction Name</p>
<p>ZONE 1 @ 200 601 0 T,  !- Zone</p>
<p>Outdoors,,  !- Outside Boundary Condition  and Target (if applicable)</p>
<p>SunExposed,  !- Solar Exposure</p>
<p>WindExposed,  !- Wind Exposure</p>
<p>0.5000000    ,  !- VF to Ground</p>
<p>4, !-Rectangle</p>
<p>0.0000000E+00,  0.0000000E+00,   3.048000    ,</p>
<p>0.0000000E+00,  0.0000000E+00,  0.0000000E+00,</p>
<p>6.096000    ,  0.0000000E+00,  0.0000000E+00,</p>
<p>6.096000    ,  0.0000000E+00,   3.048000    ;</p>
<p>BuildingSurface:Detailed,Zn001:Wall006,  !-Base Surface Name</p>
<p>Wall,INTERIOR,  !- Class and Construction Name</p>
<p>HEARTLAND AREA,  !- Zone</p>
<p>Surface,Zn004:Wall005,  !- Outside Boundary Conditions and Target (if applicable)</p>
<p>NoSun,  !- Solar Exposure</p>
<p>NoWind,  !- Wind Exposure</p>
<p>0.5000000    ,  !- VF to Ground</p>
<p>4, !-Rectangle</p>
<p>38.01000    ,   28.25000    ,   10.00000    ,</p>
<p>38.01000    ,   28.25000    ,  0.0000000E+00,</p>
<p>38.01000    ,   18.25000    ,  0.0000000E+00,</p>
<p>38.01000    ,   18.25000    ,   10.00000    ;</p>
<p>BuildingSurface:Detailed,Zn001:Wall007,  !- Base Surface Name</p>
<p>Wall,INTERIOR,  !- Class and Construction Name</p>
<p>HEARTLAND AREA,  !- Zone</p>
<p>Surface,Zn003:Wall006,  !- Outside Boundary Conditions and Target (if applicable)</p>
<p>NoSun,  !- Solar Exposure</p>
<p>NoWind,  !- Wind Exposure</p>
<p>0.5000000    ,  !- VF to Ground</p>
<p>4, !-Rectangle</p>
<p>58.01000    ,   18.25000    ,   10.00000    ,</p>
<p>58.01000    ,   18.25000    ,  0.0000000E+00,</p>
<p>58.01000    ,   28.25000    ,  0.0000000E+00,</p>
<p>58.01000    ,   28.25000    ,   10.00000    ;</p>
<h3 id="fenestrationsurfacedetailed">FenestrationSurface:Detailed</h3>
<p>This surface class is used for subsurfaces, which can be of five different types: Windows, Doors, GlassDoors, TubularDaylightDomes, and TubularDaylightDiffusers. A subsurface (such as a window) of a base surface (such as a wall) inherits several of the properties (such as Outside Boundary Condition, Sun Exposure, etc.) of the base surface. Windows, GlassDoors, TubularDaylightDomes, and TubularDaylightDiffusers are considered to have one or more glass layers and so transmit solar radiation. Doors are considered to be opaque.</p>
<h4 id="field-name_79">Field: Name</h4>
<p>This is a unique name associated with the heat transfer subsurface. It may be used in other places as a reference (e.g. as the opposing subsurface of an interzone window or door).</p>
<h4 id="field-surface-type_1">Field: Surface Type</h4>
<p>The choices for Surface Type are Window, Door, GlassDoor, TubularDaylightDome, and TubularDaylightDiffuser. Doors are assumed to be opaque (do not transmit solar radiation) whereas the other surface types do transmit solar radiation. Windows and Glass Doors are treated identically in the calculation of conduction heat transfer, solar gain, daylighting, etc. A Window or GlassDoor, but not a Door, can have a movable interior, exterior or between-glass shading device, such as blinds (ref: WindowMaterial:Blind object), and can have a frame and/or a divider (ref: WindowProperty:FrameAndDivider object). TubularDaylightDomes and TubularDaylightDomes are specialized subsurfaces for use with the DaylightingDevice:Tubular object to simulate Tubular Daylighting Devices (TDDs). TubularDaylightDomes and TubularDaylightDomes cannot have shades, screens or blinds. In the following, the term “window” applies to Window, GlassDoor, TubularDaylightDome, and TubularDaylightDome, if not otherwise explicitly mentioned.</p>
<p>As noted in the description of the BuildingSurface:Detailed, Azimuth (facing angle) and Tilt are calculated from the entered vertices. Tilts of subsurfaces will normally be the same as their base surface. If these are significantly beyond the “normals” for the base surface, warning messages may be issued. If the facing angles are not correct, you may have a window pointing “into” the zone rather than out of it – this would cause problems in the calculations.  Note, too, that a “reveal” (inset or outset) may occur if the plane of the subsurface is not coincident with the base surface; the reveal has an effect on shading of the subsurface.</p>
<h4 id="field-construction-name_20">Field: Construction Name</h4>
<p>This is the name of the subsurface’s construction (ref: Construction object [for Door] and Construction, Construction:ComplexFenestrationState, Construction:WindowDataFile objects [for Window and GlassDoor]).</p>
<p>For windows, if Construction Name is not found among the constructions on the input (.idf) file, the Window Data File (ref. Construction:WindowDataFile object) will be searched for that Construction Name (see “Importing Windows from WINDOW”). If that file is not present or if the Construction Name does not match the name of an entry on the file, an error will result. If there is a match, a window construction and its corresponding glass and gas materials will be created from the information read from the file.</p>
<h4 id="field-building-surface-name_6">Field: Building Surface Name</h4>
<p>This is the name of a surface that contains this subsurface. Certain kinds of surfaces may not be allowed to have subsurfaces. For example, a surface in contact with the ground (Outside Boundary Condition = Ground) cannot contain a window.</p>
<h4 id="field-outside-boundary-condition-object_10">Field: Outside Boundary Condition Object</h4>
<p>If the base surface has Outside Boundary Condition = Surface or OtherSideCoefficients, then this field must also be specified for the subsurface. Otherwise, it can be left blank.</p>
<p>If the base surface has Outside Boundary Condition = Zone, then this surface retains that characteristic and uses the same zone of the base surface. It can be entered here for clarity or it can be left blank.</p>
<p>If Outside Boundary Condition for the base surface is Surface, this field should specify the subsurface in the opposing zone that is the counterpart to this subsurface. The constructions of the subsurface and opposing subsurface must match, except that, for multi-layer constructions, the layer order of the opposing subsurface’s construction must be the reverse of that of the subsurface.</p>
<p>If Outside Boundary Condition for the base surface is OtherSideCoefficients, this field could specify the set of SurfaceProperty:OtherSideCoefficients for this subsurface. If this is left blank, then the Other Side Coefficients of the base surface will be used for this subsurface. <em>Windows and GlassDoors are not allowed to have Other Side Coefficients.</em></p>
<h4 id="field-view-factor-to-ground_4">Field: View Factor to Ground</h4>
<p>The fraction of the ground plane (assumed horizontal) that is visible from a heat-transfer surface. It is used to calculate the diffuse solar radiation from the ground that is incident on the surface.</p>
<p>For example, if there are no obstructions, a vertical surface sees half of the ground plane and so View Factor to Ground = 0.5. A horizontal downward-facing surface sees the entire ground plane, so  View Factor to Ground = 1.0. A horizontal upward-facing surface (horizontal roof) does not see the ground at all, so View Factor to Ground = 0.0.</p>
<p>Unused if reflections option in Solar Distribution field in Building object input unless a Daylighting Device:Shelf or Daylighting Device:Tubular has been specified.</p>
<p>If you do not use the reflections option in the Solar Distribution field in your Building object input, you are responsible for entering the View Factor to Ground for each heat-transfer surface. Typical values for a surface that is not shadowed are obtained by the simple equation:</p>
<p>View Factor to Ground = (1-cos(SurfTilt))/2</p>
<p>For example, this gives 0.5 for a wall of tilt 90°. If the tilt of the wall changes, then the View Factor to Ground must also change.</p>
<p>If you enter <strong>autocalculate</strong> in this field, EnergyPlus will automatically calculate the view factor to ground based on the tilt of the surface.</p>
<p>If <strong>you do use the reflections option in the Solar Distribution field</strong> in your BUILDING object input, you do <strong>not</strong> have to enter View Factor to Ground values. In this case the program will automatically calculate the value to use for each exterior surface taking into account solar shadowing (including shadowing of the ground by the building) and reflections from obstructions (ref: Building, Field: Solar Distribution).</p>
<p>However, if you do use the reflections option AND you are modeling a DaylightingDevice:Shelf or DaylightingDevice:Tubular, then you still need to enter some values of View Factor to Ground. For DaylightingDevice:Shelf you need to enter View Factor to Ground for the window associated with the shelf. And for DaylightingDevice:Tubular you need to enter the View Factor to Ground for the FenestrationSurface:Detailed corresponding to the dome of the tubular device (ref: DaylightingDevice:Tubular).</p>
<p>Note 1: The corresponding view factor to the sky for diffuse solar radiation is not a user input; it is calculated within EnergyPlus based on surface orientation, sky solar radiance distribution, and shadowing surfaces.</p>
<p>Note 2:  The view factors to the sky and ground for thermal infrared (long-wave) radiation are not user inputs; they are calculated within EnergyPlus based on surface tilt and shadowing surfaces. Shadowing surfaces are considered to have the same emissivity and temperature as the ground, so they are lumped together with the ground in calculating the ground infrared view factor.</p>
<h4 id="field-shading-control-name_2">Field: Shading Control Name</h4>
<p>This field, if not blank, is the name of the window shading control (ref: WindowProperty:ShadingControl object) for this subsurface. It is used for Surface Type = Window and GlassDoor. To assign a shade to a window or glass door, see WindowMaterial: Shade. To assign a screen, see WindowMaterial:Screen. To assign a blind, see WindowMaterial:Blind. To assign switchable glazing, such as electrochromic glazing, see WindowProperty:ShadingControl.</p>
<h4 id="field-frame-and-divider-name_2">Field: Frame and Divider Name</h4>
<p>This field, if not blank, can be used to specify window frame, divider and reveal-surface data (ref: WindowProperty:FrameAndDivider object). It is used only for exterior GlassDoors and rectangular exterior Windows, i.e., those with OutsideFaceEnvironment = Outdoors.</p>
<p>This field should be blank for triangular windows.</p>
<h4 id="field-multiplier_7">Field: Multiplier</h4>
<p>Used only for Surface Type = Window, Door or Glass Door. It is the number of identical items on the base surface. Using Multiplier can save input effort and calculation time. In the calculation the area (and area of frame and divider, if present and surface type is a window) is multiplied by Multiplier. The calculation of shadowing on the subsurfaces (and the calculation of the interior distribution of beam solar radiation transmitted by windows and glass doors) are done for the specified subsurface position and dimensions.</p>
<p>Multiplier should be used with caution. Multiplier &gt; 1 can give inaccurate or nonsensical results in situations where the results are sensitive to window or glass door position. This includes shadowing on the window/glass door, daylighting from the window/glass door, and interior distribution of solar radiation from the window/glass door. In these cases, the results for the single input window/glass door, after multiplication, may not be representative of the results you would get if you entered each of the multiple subsurfaces separately.</p>
<p>If Multiplier &gt; 1, you will get</p>
<p>--a <em>warning</em> if Solar Distribution = FullExterior or FullInteriorAndExterior (ref: Building - Field: Solar Distribution), indicating that the shadowing on the input window or the interior solar radiation distribution from the input window may not be representative of the actual group of windows. No warning is issued if Solar Distribution = MinimalShadowing.</p>
<p>--an <em>error</em> if the window is an exterior window/glass door in a zone that has a detailed daylighting calculation (Daylighting:Detailed specified for the zone). Since a single window with a multiplier can never give the same daylight illuminance as the actual set of windows, you are not allowed to use Multiplier in this situation.</p>
<h4 id="field-number-of-vertices_4">Field: Number of Vertices</h4>
<p>The number of sides the surface has (number of X,Y,Z vertex groups). For further information, see the discussion on “Surface Vertices” above. Door and GlassDoor subsurfaces are rectangular and therefore have four vertices. Window subsurfaces can be rectangular or triangular and therefore have four or three vertices, respectively.</p>
<h4 id="fields-vertex-coordinates">Fields: Vertex Coordinates</h4>
<p>This is a total of twelve fields giving the x,y,z coordinate values of the four vertices  of   rectangular subsurfaces [m], or a total of nine fields giving the x,y,z coordinate values of the three vertices of triangular windows.</p>
<p>For triangular windows the first vertex listed can be any of the three vertices, but the order of the vertices should be counter-clockwise if VertexEntry is CounterClockWise and clockwise if VertexEntry is ClockWise (ref: GlobalGeometryRules).</p>
<p>An IDF example of a rectangular subsurface (Window):</p>
<p>FenestrationSurface:Detailed,</p>
<p>Zn001:Wall001:Win001,  !- SubSurface Name</p>
<p>Window,SINGLE PANE HW WINDOW,  !- Class and Construction Name</p>
<p>Zn001:Wall001,,         !- Base Surface Name and Target (if applicable)</p>
<p>0.5000000    ,          !- VF to Ground</p>
<p>WINDOW-CONTROL-DRAPES,  !- Window Shading Control</p>
<p>TestFrameAndDivider,    !- Frame/Divider name
   5,                      !- Multiplier</p>
<p>4,                      !- Rectangle (number of sides)</p>
<p>1.524000    ,  0.1520000    ,   2.743000    ,</p>
<p>1.524000    ,  0.1520000    ,  0.3050000    ,</p>
<p>4.572000    ,  0.1520000    ,  0.3050000    ,</p>
<p>4.572000    ,  0.1520000    ,   2.743000    ;</p>
<h3 id="window-modeling-options">Window Modeling Options</h3>
<p>The following table shows what input objects/fields to use to model different window options. It also gives the name of an example input, if available, that demonstrates the option.</p>
<p>Table 8. Window Modeling Options</p>
<table>
<tr>
<td>Option</td>
<td>Object/Field or Output Variable</td>
<td>Input File (distributed with install)</td>
</tr>
<tr>
<td>Build up a window from layers</td>
<td>WindowMaterial:Glazing, WindowMaterial:Gas, WindowMaterial:Shade, WindowMaterial:Screen, WindowMaterial:Blind, Construction</td>
<td>WindowTests.idf</td>
</tr>
<tr>
<td>Add an overhang</td>
<td>Shading:Zone:Detailed</td>
<td>5ZoneAirCooled.idf</td>
</tr>
<tr>
<td>Add a shading device</td>
<td>WindowMaterial:Shade, WindowMaterial:Screen or WindowMaterial:Blind; WindowProperty:ShadingControl</td>
<td>WindowTests.idf, PurchAirWindowBlind.idf</td>
</tr>
<tr>
<td>Control a shading device</td>
<td>WindowProperty:ShadingControl</td>
<td>PurchAirWindowBlind.idf</td>
</tr>
<tr>
<td>Determine when a shading device is on in a particular timestep</td>
<td>Print the variable  “Surface Shading Device Is On Time Fraction”</td>
<td>PurchAirWindowBlind.idf</td>
</tr>
<tr>
<td>Control the slat angle of a blind</td>
<td>WindowProperty:ShadingControl</td>
<td>PurchAirWindowBlind.idf</td>
</tr>
<tr>
<td>Add a frame</td>
<td>WindowProperty:FrameAndDivider</td>
<td>PurchAirWithDaylighting.idf</td>
</tr>
<tr>
<td>Add a divider</td>
<td>WindowProperty:FrameAndDivider</td>
<td>PurchAirWithDaylighting.idf</td>
</tr>
<tr>
<td>Allow window to daylight a zone</td>
<td>Daylighting:Controls, Daylighting:DELight:Controls</td>
<td>PurchAirWithDaylighting.idf, DElight-Detailed-Comparison.idf</td>
</tr>
<tr>
<td>Find solar reflected onto window from neighboring buildings</td>
<td>Building/SolarDistribution field – uses “WithReflections”</td>
<td>ReflectiveAdjacentBuilding.idf</td>
</tr>
<tr>
<td>Model switchable glazing (e.g., electrochromic glass)</td>
<td>WindowProperty:ShadingControl</td>
<td>PurchAirWithDaylighting.idf</td>
</tr>
<tr>
<td>Add an interior window</td>
<td>Define two FenestrationSurface:Detailed’s, one for each associated interior wall</td>
<td>PurchAirWithDoubleFacadeDaylighting.idf</td>
</tr>
<tr>
<td>Track how beam solar falls on interior surfaces</td>
<td>Building/Solar Distribution = FullInteriorAndExterior</td>
<td>PurchAirWithDoubleFacadeDaylighting.idf</td>
</tr>
<tr>
<td>Track beam solar transmitted through interior windows</td>
<td>Building/Solar Distribution = FullInteriorAndExterior</td>
<td>PurchAirWithDoubleFacadeDaylighting.idf</td>
</tr>
<tr>
<td>Add a shading device on an interior window</td>
<td>Not allowed</td>
<td> </td>
</tr>
<tr>
<td>Model an airflow window (aka, heat extract window)</td>
<td>WindowProperty:AirflowControl</td>
<td>AirflowWindowsAndBetweenGlassBlinds.idf</td>
</tr>
<tr>
<td>Add a storm window glass layer</td>
<td>WindowProperty:StormWindow</td>
<td>StormWindow.idf</td>
</tr>
<tr>
<td>Add natural ventilation through an open window</td>
<td>Ventilation or AirflowNetwork objects (AirflowNetwork:Multizone:Surface, AirflowNetwork:MultiZone:Component:DetailedOpening, etc.)</td>
<td>AirflowNetwork3zvent.idf</td>
</tr>
<tr>
<td>Add diffusing glass</td>
<td>WindowMaterial:Glazing/Solar Diffusing = Yes</td>
<td> </td>
</tr>
<tr>
<td>Add dirt on window</td>
<td>WindowMaterial:Glazing/Dirt Correction Factor for Solar and Visible Transmittance</td>
<td> </td>
</tr>
<tr>
<td>Import window (and frame/divider if present) from WINDOW program</td>
<td>See “Importing Windows from WINDOW program”</td>
<td> </td>
</tr>
<tr>
<td>Find daylighting through interior windows</td>
<td>See “Double Facades: Daylighting through Interior Windows”</td>
<td>PurchAirWithDoubleFacadeDaylighting.idf</td>
</tr>
<tr>
<td>Determine when condensation occurs</td>
<td>Print the variables “Surface Window Inside Face Glazing Condensation Status,” “Surface Window Inside Face Frame Condensation Status,” “Surface Window Inside Face Divider Condensation Status”</td>
<td> </td>
</tr>
</table>

<h3 id="internalmass">InternalMass</h3>
<p>Any surface that would logically be described as an interior wall, floor or ceiling can just as easily be described as Internal Mass. Internal Mass surface types only exchange energy with the zone in which they are described; they do not see any other zones. There are two approaches to using internal mass. The first approach is to have several pieces of internal mass with each piece having a different construction type. The other approach is to choose an average construction type and combine all of the interior surfaces into a single internal mass. Similar to internal surfaces with an adiabatic boundary condtion, the zone will only exchange energy with the inside of the Internal Mass construction. If both sides of the surface exchange energy with the zone then the user should input twice the area when defining the Internal Mass object. Note that furniture and other large objects within a zone can be described using internal mass. However, simplifying calculations using internal mass must be used with caution when the “FullInteriorAndExterior” or “FullInteriorAndExteriorWithReflections” Solar Distribution model (see Building parameters) is chosen.</p>
<h4 id="example">Example</h4>
<p>When zoning an office building, five west-facing offices have been combined into one zone. All of the offices have interior walls made of the same materials. As shown in the figure below, this zone may be described with 5 exterior walls and 11 internal walls or 1 exterior wall and 1 internal mass. Note that fewer surfaces will speed up the EnergyPlus calculations.</p>
<p><img alt="" src="../../InputOutputReference/media/image056.svg" /></p>
<p>Figure 30. Representing 11 internal walls as internal mass</p>
<h4 id="example_1">Example</h4>
<p>A five-story building has the same ceiling/floor construction separating each of the levels. Zones that are on floors 2 through 4 may be described using a single piece of internal mass to represent both the floor and ceiling. The construction for this internal mass would be identical to the ceiling/floor construction that would be used to describe separate surfaces and the area of the internal mass surface would be the total surface area of the combined ceilings/floors (i.e. twice the total floor area).</p>
<h4 id="field-name_80">Field: Name</h4>
<p>This is a unique character string associated with the internal mass surface. Though it must be unique from other surface names, it is used primarily for convenience with internal mass surfaces.</p>
<h4 id="field-construction-name_21">Field: Construction Name</h4>
<p>This is the name of the construction (ref: Construction object) used in the surface.</p>
<h4 id="field-zone-name_14">Field: Zone Name</h4>
<p>This is the name of the zone in which the internal mass is represented.</p>
<h4 id="field-surface-area">Field: Surface Area</h4>
<p>This field is the surface area of the internal mass. The area that is specified must be the entire surface area that is exposed to the zone. If both sides of a wall are completely within the same zone, then the area of both sides must be included when describing that internal wall.</p>
<p>IDF examples of Internal Mass surfaces:</p>
<p>InternalMass,Zn002:IntM001,  !- Surface Name</p>
<p>INTERIOR,  !- Construction Name</p>
<p>DORM ROOMS AND COMMON AREAS,  !- Zone</p>
<p>408.7734    ;  !- Total area exposed to Zone {m2}</p>
<p>InternalMass,Zn002:IntM002,  !- Surface Name</p>
<p>PARTITION02,  !- Construction Name</p>
<p>DORM ROOMS AND COMMON AREAS,  !- Zone</p>
<p>371.6122    ;  !- Total area exposed to Zone {m2}</p>
<h3 id="surface-output-variablesreports">Surface Output Variables/Reports</h3>
<p>Note that Surface Outputs from specialized algorithms (such as Effective Moisture Penetration Depth (EMPD), Combined Heat and Moisture Transport (HAMT) and Conduction Finite Difference (CondFD) are discussed under the objects that describe the specialized inputs for these algorithms). You can access them via these links:</p>
<ul>
<li>
<p>Moisture Penetration Depth (EMPD) Outputs</p>
</li>
<li>
<p>Conduction Finite Difference (CondFD) Outputs</p>
</li>
<li>
<p>Heat and Moisture (HAMT) Outputs</p>
</li>
</ul>
<p>Additionally, the output variables applicable to all heat transfer surfaces:</p>
<p>Zone,Sum,Surface Inside Face Heat Balance Calculation Iteration Count []</p>
<p>Zone,Average,Surface Inside Face Temperature [C]</p>
<p>Zone,Average,Surface Outside Face Temperature [C]</p>
<p>Zone,Average,Surface Inside Face Adjacent Air Temperature [C]</p>
<p>Zone,Average,Surface Inside Face Convection Heat Transfer Coefficient [W/m2-K]</p>
<p>Zone,Average,Surface Inside Face Convection Heat Gain Rate [W]</p>
<p>Zone,Average,Surface Inside Face Convection Heat Gain Rate per Area [W/m2]</p>
<p>Zone,Sum,Surface Inside Face Convection Heat Gain Energy [J]</p>
<p>Zone,Average,Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate [W]</p>
<p>Zone,Average,Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate per Area [W/m2]</p>
<p>Zone,Sum,Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy [J]</p>
<p>Zone,Average,Surface Inside Face Solar Radiation Heat Gain Rate [W]</p>
<p>Zone,Average,Surface Inside Face Solar Radiation Heat Gain Rate per Area [W/m2]</p>
<p>Zone,Sum,Surface Inside Face Solar Radiation Heat Gain Energy [J]</p>
<p>Zone,Average,Surface Inside Face Lights Radiation Heat Gain Rate [W]</p>
<p>Zone,Average,Surface Inside Face Lights Radiation Heat Gain Rate per Area [W/m2]</p>
<p>Zone,Sum,Surface Inside Face Lights Radiation Heat Gain Energy [J]</p>
<p>Zone,Average,Surface Inside Face Internal Gains Radiation Heat Gain Rate [W]</p>
<p>Zone,Average,Surface Inside Face Internal Gains Radiation Heat Gain Rate per Area [W/m2]</p>
<p>Zone,Sum,Surface Inside Face Internal Gains Radiation Heat Gain Energy [J]</p>
<p>Zone,Average,Surface Inside Face System Radiation Heat Gain Rate [W]</p>
<p>Zone,Average,Surface Inside Face System Radiation Heat Gain Rate per Area [W/m2]</p>
<p>Zone,Sum,Surface Inside Face System Radiation Heat Gain Energy [J]</p>
<p>Zone,Average,Surface Outside Face Convection Heat Transfer Coefficient [W/m2-K]</p>
<p>Zone,Average,Surface Outside Face Convection Heat Gain Rate [W]</p>
<p>Zone,Average,Surface Outside Face Convection Heat Gain Rate per Area [W/m2]</p>
<p>Zone,Sum,Surface Outside Face Convection Heat Gain Energy [J]</p>
<p>Zone,Average,Surface Outside Face Net Thermal Radiation Heat Gain Rate [W]</p>
<p>Zone,Average,Surface Outside Face Net Thermal Radiation Heat Gain Rate per Area [W/m2]</p>
<p>Zone,Sum,Surface Outside Face Net Thermal Radiation Heat Gain Energy [J]</p>
<p>Zone,Average,Surface Outside Face Thermal Radiation to Air Heat Transfer Coefficient [W/m2-K]</p>
<p>Zone,Average,Surface Outside Face Thermal Radiation to Sky Heat Transfer Coefficient [W/m2-K]</p>
<p>Zone,Average,Surface Outside Face Thermal Radiation to Ground Heat Transfer Coefficient [W/m2-K]</p>
<p>Zone,Average,Surface Inside Face Exterior Windows Incident Beam Solar Radiation Rate [W]</p>
<p>Zone,Sum,Surface Inside Face Exterior Windows Incident Beam Solar Radiation Energy [J]</p>
<p>Zone,Average,Surface Inside Face Exterior Windows Incident Beam Solar Radiation Rate per Area[W/m2]</p>
<p>Zone,Average,Surface Inside Face Interior Windows Incident Beam Solar Radiation Rate [W]</p>
<p>Zone,Average,Surface Inside Face Interior Windows Incident Beam Solar Radiation Rate per Area[W/m2]</p>
<p>Zone, Sum,Surface Inside Face Interior Windows Incident Beam Solar Radiation Energy [J]</p>
<p>Zone,Average,Surface Inside Face Initial Transmitted Diffuse Absorbed Solar Radiation Rate [W]</p>
<p>Zone,Average,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate [W]</p>
<p>Zone,Average,Surface Inside Face Absorbed Shortwave Radiation Rate [W]</p>
<p>Output variables applicable to all exterior heat transfer surfaces:</p>
<p>Zone,Average,Surface Outside Face Outdoor Air Drybulb Temperature [C]</p>
<p>Zone,Average,Surface Outside Face Outdoor Air Wetbulb Temperature [C]</p>
<p>Zone,Average,Surface Outside Face Outdoor Air Wind Speed [m/s]</p>
<p>Zone,Average,Surface Outside Face Sunlit Area [m2]</p>
<p>Zone,Average,Surface Outside Face Sunlit Fraction []</p>
<p>Zone,Average,Surface Outside Face Incident Solar Radiation Rate per Area[W/m2]</p>
<p>Zone,Average,Surface Outside Face Solar Radiation Heat Gain Rate [W]</p>
<p>Zone,Average,Surface Outside Face Solar Radiation Heat Gain Rate per Area [W/m2]</p>
<p>Zone,Sum,Surface Outside Face Solar Radiation Heat Gain Energy [J]</p>
<p>Zone,Average,Surface Outside Face Incident Beam Solar Radiation Rate per Area[W/m2]</p>
<p>Zone,Average,Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area[W/m2]</p>
<p>Zone,Average,Surface Outside Face Incident Ground Diffuse Solar Radiation Rate per Area[W/m2]</p>
<p>Zone,Average,Surface Ext Diff Sol From Bm-To-Diff Refl From Ground[W/m2]</p>
<p>Zone,Average,Surface Outside Face Incident Sky Diffuse Ground Reflected Solar Radiation Rate per Area[W/m2]</p>
<p>Zone,Average,Surface Outside Face Incident Sky Diffuse Surface Reflected Solar Radiation Rate per Area[W/m2]</p>
<p>Zone,Average,Surface Outside Face Incident Beam To Beam Surface Reflected Solar Radiation Rate per Area[W/m2]</p>
<p>Zone,Average,Surface Outside Face Incident Beam To Diffuse Surface Reflected Solar Radiation Rate per Area[W/m2]</p>
<p>Zone,Average,Surface Outside Face Beam Solar Incident Angle Cosine Value[]</p>
<p>Zone,Average,Surface Anisotropic Sky Multiplier []</p>
<p>Zone,Average,Surface Window BSDF Beam Direction Number []</p>
<p>Zone,Average,Surface Window BSDF Beam Theta Angle [rad]</p>
<p>Zone,Average,Surface Window BSDF Beam Phi Angle [rad]</p>
<p>Output variables applicable to opaque heat transfer surfaces (FLOOR, WALL, ROOF, DOOR). <strong>Note – these are advanced variables – you must read the descriptions and understand before use – then you must use the Diagnostics object to allow reporting.</strong></p>
<p>Zone,Average,Surface Inside Face Solar Radiation Heat Gain Rate [W]</p>
<p>Zone,Average,Surface Inside Face Solar Radiation Heat Gain Rate per Area [W/m2]</p>
<p>Zone,Sum,Surface Inside Face Solar Radiation Heat Gain Energy [J]</p>
<p>Zone,Average,Surface Inside Face Lights Radiation Heat Gain Rate [W]</p>
<p>Zone,Average,Surface Inside Face Lights Radiation Heat Gain Rate per Area [W/m2]</p>
<p>Zone,Sum,Surface Inside Face Lights Radiation Heat Gain Energy [J]</p>
<p>Zone,Average,Surface Inside Face Conduction Heat Transfer Rate [W]</p>
<p>Zone,Average,Surface Inside Face Conduction Heat Gain Rate [W]</p>
<p>Zone,Average,Surface Inside Face Conduction Heat Loss Rate [W]</p>
<p>Zone,Average,Surface Inside Face Conduction Heat Transfer Rate per Area [W/m2]</p>
<p>Zone,Sum,Surface Inside Face Conduction Heat Transfer Energy [J]</p>
<p>Zone,Average,Surface Outside Face Conduction Heat Transfer Rate [W]</p>
<p>Zone,Average,Surface Outside Face Conduction Heat Gain Rate [W]</p>
<p>Zone,Average,Surface Outside Face Conduction Heat Loss Rate [W]</p>
<p>Zone,Average,Surface Outside Face Conduction Heat Transfer Rate per Area [W/m2]</p>
<p>Zone,Sum,Surface Outside Face Conduction Heat Transfer Energy [J]</p>
<p>Zone,Average,Surface Average Face Conduction Heat Transfer Rate [W]</p>
<p>Zone,Average,Surface Average Face Conduction Heat Gain Rate [W]</p>
<p>Zone,Average,Surface Average Face Conduction Heat Loss Rate [W]</p>
<p>Zone,Average,Surface Average Face Conduction Heat Transfer Rate per Area [W/m2]</p>
<p>Zone,Sum,Surface Average Face Conduction Heat Transfer Energy [J]</p>
<p>Zone,Average,Surface Heat Storage Rate [W]</p>
<p>Zone,Average,Surface Heat Storage Gain Rate [W]</p>
<p>Zone,Average,Surface Heat Storage Loss Rate [W]</p>
<p>Zone,Average,Surface Heat Storage Rate per Area [W/m2]</p>
<p>Zone,Sum,Surface Heat Storage Energy [J]</p>
<p>Zone,Average,Surface Internal Source Location Temperature [C]</p>
<p>Zone,Average,Zone Opaque Surface Inside Face Conduction [W]</p>
<p>Zone,Average,Zone Opaque Surface Inside Faces Total Conduction Heat Gain Rate [W]</p>
<p>Zone,Average,Zone Opaque Surface Inside Faces Total Conduction Heat Loss Rate [W]</p>
<p>Zone,Sum,Zone Opaque Surface Inside Faces Total Conduction Heat Gain Energy [J]</p>
<p>Zone,Sum,Zone Opaque Surface Inside Faces Total Conduction Heat Loss Energy [J]</p>
<p>Zone,Average,Zone Opaque Surface Outside Face Conduction [W]</p>
<p>Zone,Average,Zone Opaque Surface Outside Face Conduction Gain[W]</p>
<p>Zone,Average,Zone Opaque Surface Outside Face Conduction Loss[W]</p>
<p>Zone,Average, Surface Inside Face Beam Solar Radiation Heat Gain Rate [W]</p>
<h3 id="window-output-variables">Window Output Variables</h3>
<p>Output variables applicable only to exterior windows and glass doors:</p>
<p>Zone,Average,Zone Windows Total Transmitted Solar Radiation Rate [W]</p>
<p>Zone,Sum,Zone Transmitted Solar Energy [J]</p>
<p>Zone,Average,Zone Windows Total Heat Gain Rate [W]</p>
<p>Zone,Sum,Zone Windows Total Heat Gain Energy [J]</p>
<p>Zone,Average,Zone Windows Total Heat Loss Rate [W]</p>
<p>Zone,Sum,Zone Windows Total Heat Loss Energy [J]</p>
<p>Zone,Average,Zone Exterior Windows Total Transmitted Beam Solar Radiation Rate [W]</p>
<p>Zone,Sum,Zone Exterior Windows Total Transmitted Beam Solar Radiation Energy [J]</p>
<p>Zone,Average,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate [W]</p>
<p>Zone,Sum,Zone Interior Windows Total Transmitted Beam Solar Radiation Energy [J]</p>
<p>Zone,Average,Zone Exterior Windows Total Transmitted Diffuse Solar Radiation Rate [W]</p>
<p>Zone,Sum,Zone Exterior Windows Total Transmitted Diffuse Solar Radiation Energy [J]</p>
<p>Zone,Average,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate [W]</p>
<p>Zone,Average,Surface Window Total Glazing Layers Absorbed Solar Radiation Rate [W]</p>
<p>Zone,Average,Surface Window Total Glazing Layers Absorbed Shortwave Radiation Rate [W]</p>
<p>Zone,Sum,Surface Window Total Glazing Layers Absorbed Solar Radiation Energy [J]</p>
<p>Zone,Average,Surface Window Shading Device Absorbed Solar Radiation Rate [W]</p>
<p>Zone,Sum,Surface Window Shading Device Absorbed Solar Radiation Energy [J]</p>
<p>Zone,Average, Surface Window Transmitted Solar Radiation Rate [W]</p>
<p>Zone,Sum,Surface Window Transmitted Solar Radiation Energy [J]</p>
<p>Zone,Average,Surface Window Transmitted Beam Solar Radiation Rate [W]</p>
<p>Zone,Average,Surface Window Transmitted Beam To Beam Solar Radiation Rate [W]</p>
<p>Zone,Average,Surface Window Transmitted Beam To Diffuse Solar Radiation Rate [W]</p>
<p>Zone,Sum,Surface Window Transmitted Beam Solar Radiation Energy [J]</p>
<p>Zone,Sum,Surface Window Transmitted Beam To Beam Solar Radiation Energy [J]</p>
<p>Zone,Sum,Surface Window Transmitted Beam To Diffuse Solar Radiation Energy [J]</p>
<p>Zone,Average,Surface Window Transmitted Diffuse Solar Radiation Rate [W]</p>
<p>Zone,Sum,Surface Window Transmitted Diffuse Solar Radiation Energy [J]</p>
<p>Zone,Average,Surface Window System Solar Transmittance []</p>
<p>Zone,Average,Surface Window System Solar Absorptance []</p>
<p>Zone,Average,Surface Window System Solar Reflectance []</p>
<p>Zone,Average,Surface Window Gap Convective Heat Transfer Rate [W]</p>
<p>Zone,Sum,Surface Window Gap Convective Heat Transfer Energy [J]</p>
<p>Zone,Average,Surface Window Heat Gain Rate [W]</p>
<p>Zone,Sum,Surface Window Heat Gain Energy [J]</p>
<p>Zone,Average,Surface Window Heat Loss Rate [W]</p>
<p>Zone,Sum,Surface Window Heat Loss Energy [J]</p>
<p>Zone,Average,Surface Window Glazing Beam to Beam Solar Transmittance[]</p>
<p>Zone,Average,Surface Window Glazing Beam to Diffuse Solar Transmittance []</p>
<p>Zone,Average,Surface Window Glazing Diffuse to Diffuse Solar Transmittance[]</p>
<p>Zone,Average,Surface Window Model Solver Iteration Count []</p>
<p>Zone,Average,Surface Window Solar Horizontal Profile Angle[deg]</p>
<p>Zone,Average,Surface Window Solar Vertical Profile Angle[deg]</p>
<p>Zone,Average,Surface Window Outside Reveal Reflected Beam Solar Radiation Rate [W]</p>
<p>Zone,Sum,Surface Window Outside Reveal Reflected Beam Solar Radiation Energy</p>
<p>Zone,Average,Surface Window Inside Reveal Reflected Beam Solar Radiation Rate [W]</p>
<p>Zone,Sum,Surface Window Inside Reveal Reflected Beam Solar Radiation Energy [J]</p>
<p>Zone,Average,Surface Window Inside Reveal Absorbed Beam Solar Radiation Rate [W]</p>
<p>Zone,Average,Surface Window Inside Face Glazing Condensation Status []</p>
<p>Zone,Average,Surface Window Inside Face Frame Condensation Status []</p>
<p>Zone,Average,Surface Window Inside Face Divider Condensation Status []</p>
<p>Zone,Average,Surface Shading Device Is On Time Fraction[]</p>
<p>Zone,Average,Surface Window Blind Slat Angle [deg]</p>
<p>Zone,Average,Surface Window Blind Beam to Beam Solar Transmittance[]</p>
<p>Zone,Average,Surface Window Blind Beam to Diffuse Solar Transmittance[]</p>
<p>Zone,Average,Surface Window Blind Diffuse to Diffuse Solar Transmittance[]</p>
<p>Zone,Average,Surface Window Blind and Glazing System Beam Solar Transmittance[]</p>
<p>Zone,Average,Surface Window Blind and Glazing System Diffuse Solar Transmittance[]</p>
<p>Zone,Average,Surface Window Screen Beam to Beam Solar Transmittance []</p>
<p>Zone,Average,Surface Window Screen Beam to Diffuse Solar Transmittance []</p>
<p>Zone,Average,Surface Window Screen Diffuse to Diffuse Solar Transmittance []</p>
<p>Zone,Average,Surface Window Screen and Glazing System Beam Solar Transmittance []</p>
<p>Zone,Average,Surface Window Screen and Glazing System Diffuse Solar Transmittance []</p>
<p>Zone,State,Surface Storm Window On Off Status []</p>
<p>Zone,Average,Surface Window Inside Face Frame and Divider Zone Heat Gain Rate [W]</p>
<p>Zone,Average,Surface Window Frame Heat Gain Rate [W]</p>
<p>Zone,Average,Surface Window Frame Heat Loss Rate [W]</p>
<p>Zone,Average,Surface Window Divider Heat Gain Rate [W]</p>
<p>Zone,Average,Surface Window Divider Heat Loss Rate [W]</p>
<p>Zone,Average,Surface Window Frame Inside Temperature [C]</p>
<p>Zone,Average,Surface Window Frame Outside Temperature [C]</p>
<p>Zone,Average,Surface Window Divider Inside Temperature [C]</p>
<p>Zone,Average,Surface Window Divider Outside Temperature [C]</p>
<p>If the user requests to display advanced report/output variables (e.g. see Output:Diagnostics keyword DisplayAdvancedReportVariables) the the following additional output variables are available for exterior windows and glass doors</p>
<p>Zone,Average,Surface Window Inside Face Glazing Zone Convection Heat Gain Rate [W]</p>
<p>Zone,Average,Surface Window Inside Face Glazing Net Infrared Heat Transfer Rate [W]</p>
<p>Zone,Average,Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate [W]</p>
<p>Zone,Average,Surface Window Inside Face Frame and Divider Zone Heat Gain Rate [W]</p>
<p>Zone,Average,Surface Window Inside Face Gap between Shade and Glazing Zone Convection Heat Gain Rate [W]</p>
<p>Zone,Average,Surface Window Inside Face Shade Zone Convection Heat Gain Rate [W]</p>
<p>Zone,Average,Surface Window Inside Face Shade Net Infrared Heat Transfer Rate [W]</p>
<p>Output variables applicable only to interior windows and glass doors:</p>
<p>Zone,Average, Surface Window Transmitted Beam Solar Radiation Rate [W]</p>
<p>Zone,Sum,Surface Window Transmitted Beam Solar Radiation Energy [J]</p>
<p>If the user requests to display advanced report/output variables (e.g. see Output:Diagnostics keyword DisplayAdvancedReportVariables) the the following additional output variable is available for Equivalent Layer Window;</p>
<p>Zone,Average, Surface Window Inside Face Other Convection Heat Gain Rate [W]</p>
<p>Output variables applicable to interior and exterior windows and doors are:</p>
<p>Zone,Average,Surface Window Total Absorbed Shortwave Radiation Rate Layer &lt;x&gt; [W]</p>
<p>Zone,Average,Surface Window Front Face Temperature Layer &lt;x&gt; [C]</p>
<p>Zone,Average,Surface Window Back Face Temperature Layer &lt;x&gt; [C]</p>
<h4 id="surface-window-total-absorbed-shortwave-radiation-rate-layer-x-w">Surface Window Total Absorbed Shortwave Radiation Rate Layer &lt;x&gt; [W]</h4>
<p>This will output shortwave radiation absorbed in a window layer. The key values for this output variable are the surface name. Layers are numbered from the outside to the inside of the surface. The full listing will appear in the RDD file.</p>
<h4 id="surface-window-front-face-temperature-layer-x-c">Surface Window Front Face Temperature Layer &lt;x&gt; [C]</h4>
<p>This will output a temperature for the front face of the layer. The layer front face is considered to be the face closest to the outside environment. The full listing will appear in the RDD file.</p>
<h4 id="surface-window-back-face-temperature-layer-x-c">Surface Window Back Face Temperature Layer &lt;x&gt; [C]</h4>
<p>This will output a temperature for the back face of the layer. The layer back face is considered to be the face closest to the inside environment. The full listing will appear in the RDD file.</p>
<h3 id="surface-output-variables-all-heat-transfer-surfaces">Surface Output Variables (all heat transfer surfaces)</h3>
<p>The various output variables related to surface heat transfer are organized around the inside and outside face of each surface.  The zone heat balance model draws energy balances at each side, or face, of a surface and so each surface essentially has two sets of results. The inside face is the side of a heat transfer surface that faces toward the thermal zone. The outside face is the side of a heat transfer surface that faces away from the thermal zone, typically facing outdoors.  The Key Value for these is generally the user-defined name of the surface.</p>
<h4 id="surface-inside-face-heat-balance-calculation-iteration-count">Surface Inside Face Heat Balance Calculation Iteration Count []</h4>
<p>This output is the number of iterations used in a part of the solution for surface heat transfer that accounts for thermal radiation heat transfer between zone surfaces.  This is simply a counter on the iteration loop for inside face surface modeling.  There is only one instance of this output in a given run and the Key Value is “Simulation.”</p>
<h4 id="surface-inside-face-temperature-c">Surface Inside Face Temperature [C]</h4>
<p>This is the temperature of the surface’s inside face, in degrees Celsius.  Former Name: Prior to version 7.1 this output was called Surface Inside Temperature.</p>
<h4 id="surface-outside-face-temperature-c">Surface Outside Face Temperature [C]</h4>
<p>This is the temperature of the surface’s outside face, in degrees Celsius.  Former Name: Prior to version 7.1, this output was called Surface Outside Temperature.</p>
<h4 id="surface-inside-face-adjacent-air-temperature-c">Surface Inside Face Adjacent Air Temperature [C]</h4>
<p>This is the effective bulk air temperature used for modeling the inside surface convection heat transfer. This is the same as the zone mean air temperature when using the mixing model for roomair. However, if more advanced roomair models are used, this variable will report the air temperature predicted by the roomair model as it was used in the surface heat balance model calculations. Former Name: Prior to version 7.1, this output was called Surface Int Adjacent Air Temperature.</p>
<h4 id="surface-inside-face-convection-heat-gain-rate-w">Surface Inside Face Convection Heat Gain Rate [W]</h4>
<h4 id="surface-inside-face-convection-heat-gain-rate-per-area-wm2">Surface Inside Face Convection Heat Gain Rate per Area [W/m2]</h4>
<h4 id="surface-inside-face-convection-heat-gain-energy-j">Surface Inside Face Convection Heat Gain Energy [J]</h4>
<p>These “inside face convection heat gain” output variables describe the heat transferred by convection between the inside face and the zone air.  The values can be positive or negative with positive indicating heat is being added to the surface’s face by convection.  Different versions of the report are available including the basic heat gain rate (W), and a per unit area flux (W/m2), and an energy version (J).</p>
<p>Former Name: Prior to version 7.1, these outputs were called “Surface Int Convection Heat * ” and had used the opposite sign convention.</p>
<h4 id="surface-inside-face-convection-heat-transfer-coefficient-wm2-k">Surface Inside Face Convection Heat Transfer Coefficient [W/m2-K]</h4>
<p>This is the coefficient that describes the convection heat transfer. It is the value of “Hc” in the classic convection model Q = Hc* A* (T – T).  This is the result of the surface convection algorithm used for the inside face. Former Name: Prior to version 7.1, this output was called “Surface Int Convection Coeff.”</p>
<h4 id="surface-inside-face-net-surface-thermal-radiation-heat-gain-rate-w">Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate [W]</h4>
<h4 id="surface-inside-face-net-surface-thermal-radiation-heat-gain-rate-per-area-wm2">Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate per Area [W/m2]</h4>
<h4 id="surface-inside-face-net-surface-thermal-radiation-heat-gain-energy-j">Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy [J]</h4>
<p>These “inside face net surface thermal radiation heat gain” output variables describe the heat transferred by longwave infrared thermal radiation exchanges between the inside faces of other surfaces in the zone. The values can be positive or negative with positive indicating heat is being added to the surface’s face by thermal radiation.  Different versions of the report are available including the basic heat gain rate (W), and a per unit area flux (W/m2), and an energy version (J).</p>
<h4 id="surface-inside-face-solar-radiation-heat-gain-rate-w">Surface Inside Face Solar Radiation Heat Gain Rate [W]</h4>
<h4 id="surface-inside-face-solar-radiation-heat-gain-rate-per-area-wm2">Surface Inside Face Solar Radiation Heat Gain Rate per Area [W/m2]</h4>
<h4 id="surface-inside-face-solar-radiation-heat-gain-energy-j">Surface Inside Face Solar Radiation Heat Gain Energy [J]</h4>
<p>These “inside face solar radiation heat gain” output variables describe the heat transferred by solar radiation onto the inside face. The values are always positive and indicate heat is being added to the surface’s face by solar radiation.  This is sunlight that has entered the zone through a window and been absorbed on the inside face of the surface.  Different versions of the report are available including the basic heat gain rate (W), and a per unit area flux (W/m2), and an energy version (J).</p>
<h4 id="surface-inside-face-lights-radiation-heat-gain-rate-w">Surface Inside Face Lights Radiation Heat Gain Rate [W]</h4>
<h4 id="surface-inside-face-lights-radiation-heat-gain-rate-per-area-wm2">Surface Inside Face Lights Radiation Heat Gain Rate per Area [W/m2]</h4>
<h4 id="surface-inside-face-lights-radiation-heat-gain-energy-j">Surface Inside Face Lights Radiation Heat Gain Energy [J]</h4>
<p>These “inside face lights radiation heat gain” output variables describe the heat transferred by shortwave radiation onto the inside face. The values are always positive and indicate heat is being added to the surface’s face by shortwave radiation that emanated from electric lighting equipment and was absorbed by the surface.  Different versions of the report are available including the basic heat gain rate (W), and a per unit area flux (W/m2), and an energy version (J).</p>
<h4 id="surface-inside-face-internal-gains-radiation-heat-gain-rate-w">Surface Inside Face Internal Gains Radiation Heat Gain Rate [W]</h4>
<h4 id="surface-inside-face-internal-gains-radiation-heat-gain-rate-per-area-wm2">Surface Inside Face Internal Gains Radiation Heat Gain Rate per Area [W/m2]</h4>
<h4 id="surface-inside-face-internal-gains-radiation-heat-gain-energy-j">Surface Inside Face Internal Gains Radiation Heat Gain Energy [J]</h4>
<p>These “inside face internal gains radiation heat gain” output variables describe the heat transferred by longwave infrared thermal radiation onto the inside face that emanated from internal gains such as lights, electric equipment, and people.  The values are always positive and indicate heat is being added to the surface’s face by the absorption of longwave thermal radiation.  Different versions of the report are available including the basic heat gain rate (W), and a per unit area flux (W/m2), and an energy version (J).</p>
<h4 id="surface-inside-face-system-radiation-heat-gain-rate-w">Surface Inside Face System Radiation Heat Gain Rate [W]</h4>
<h4 id="surface-inside-face-system-radiation-heat-gain-rate-per-area-wm2">Surface Inside Face System Radiation Heat Gain Rate per Area [W/m2]</h4>
<h4 id="surface-inside-face-system-radiation-heat-gain-energy-j">Surface Inside Face System Radiation Heat Gain Energy [J]</h4>
<p>These “inside face system radiation heat gain” output variables describe the heat transferred by infrared thermal radiation onto the inside face that emanated from HVAC equipment such as baseboard heaters or high-temperature radiant heating panels.  The values are always positive and indicate heat is being added to the surface’s face by the absorption of thermal radiation.  Different versions of the report are available including the basic heat gain rate (W), and a per unit area flux (W/m2), and an energy version (J).</p>
<h4 id="surface-outside-face-convection-heat-gain-rate-w">Surface Outside Face Convection Heat Gain Rate [W]</h4>
<h4 id="surface-outside-face-convection-heat-gain-rate-per-area-wm2">Surface Outside Face Convection Heat Gain Rate per Area [W/m2]</h4>
<h4 id="surface-outside-face-convection-heat-gain-energy-j">Surface Outside Face Convection Heat Gain Energy [J]</h4>
<p>These “outside face convection” output variables describe heat transferred by convection between the outside face and the surrounding air.  The values can be positive or negative with positive values indicating heat is added to the surface face by convection heat transfer. Different versions of the report are available including the basic heat gain rate (W), and a per unit area flux (W/m<sup>2</sup>), and an energy version (J).</p>
<p>Former Name: Prior to version 7.1, these outputs were called “Surface Ext Convection Heat *” and used the opposite sign convention.</p>
<h4 id="surface-outside-face-convection-heat-transfer-coefficient-wm2-k">Surface Outside Face Convection Heat Transfer Coefficient [W/m2-K]</h4>
<p>This is the coefficient that describes the convection heat transfer. It is the value of “Hc” in the classic convection model Q = Hc* A* (T – T).  This is the result of the surface convection algorithm used for the outside face. Former Name: Prior to Version 7.1, this output was called “Surface Ext Convection Coeff.”</p>
<h4 id="surface-outside-face-net-thermal-radiation-heat-gain-rate-w">Surface Outside Face Net Thermal Radiation Heat Gain Rate [W]</h4>
<h4 id="surface-outside-face-net-thermal-radiation-heat-gain-rate-per-area-wm2">Surface Outside Face Net Thermal Radiation Heat Gain Rate per Area [W/m2]</h4>
<h4 id="surface-outside-face-net-thermal-radiation-heat-gain-energy-j">Surface Outside Face Net Thermal Radiation Heat Gain Energy [J]</h4>
<p>These “outside face net thermal radiation” output variables describe the heat transferred by longwave infrared thermal radiation exchanges between the surface and the surroundings of the outside face.  This is the net of all forms of longwave thermal infrared radiation heat transfer. The values can be positive or negative with positive indicating the net addition of heat to the outside face. Different versions of the report are available including the basic heat gain rate (W), and a per unit area flux (W/m2), and an energy version (J).</p>
<p>Former Name: Prior to version 7.1, these outputs were called “Surface Ext Thermal Radiation Heat *” and used the opposite sign convention.</p>
<h4 id="surface-inside-face-exterior-windows-incident-beam-solar-radiation-rate-w">Surface Inside Face Exterior Windows Incident Beam Solar Radiation Rate [W]</h4>
<h4 id="surface-inside-face-exterior-windows-incident-beam-solar-radiation-rate-per-area-wm2">Surface Inside Face Exterior Windows Incident Beam Solar Radiation Rate per Area [W/m2]</h4>
<h4 id="surface-inside-face-exterior-windows-incident-beam-solar-radiation-energy-j">Surface Inside Face Exterior Windows Incident Beam Solar Radiation Energy [J]</h4>
<p>Beam solar radiation from the exterior windows in a zone incident on the inside face of a surface in the zone. If Solar Distribution in the BUILDING object is equal to MinimalShadowing or FullExterior, it is assumed that all beam solar from exterior windows falls on the floor. In this case the value of this output variable can be greater than zero only for floor surfaces. If Solar Distribution equals FullInteriorExterior the program tracks where beam solar from exterior windows falls inside the zone, in which case the value of this variable can be greater than zero for floor as well as wall surfaces. Different versions of the report are available including the basic incident rate (W), a per unit area flux (W/m2), and an energy version (J).</p>
<h4></h4>
<h4 id="surface-inside-face-interior-windows-incident-beam-solar-radiation-rate-w">Surface Inside Face Interior Windows Incident Beam Solar Radiation Rate [W]</h4>
<h4 id="surface-inside-face-interior-windows-incident-beam-solar-radiation-rate-per-area-wm2">Surface Inside Face Interior Windows Incident Beam Solar Radiation Rate per Area [W/m2]</h4>
<h4 id="surface-inside-face-interior-windows-incident-beam-solar-radiation-energy-j">Surface Inside Face Interior Windows Incident Beam Solar Radiation Energy [J]</h4>
<p>Beam solar radiation from the interior (i.e., interzone) windows in a zone incident on the inside face of a surface in the zone. This value is calculated only if Solar Distribution in the BUILDING object is equal to FullInteriorExterior. However, the program does not track where this radiation falls. Instead, it is treated by the program as though it were diffuse radiation uniformly distributed over all of the zone surfaces. See <strong>Figure 31</strong>. Different versions of the report are available including the basic incident rate (W), a per unit area flux (W/m2), and an energy version (J).</p>
<p><img alt="" src="../../InputOutputReference/media/image057.svg" /></p>
<p>Figure 31. Beam solar radiation entering a zone through an interior window is distributed inside the zone as though it were diffuse radiation.</p>
<h4></h4>
<h4 id="surface-inside-face-initial-transmitted-diffuse-absorbed-solar-radiation-rate-w">Surface Inside Face Initial Transmitted Diffuse Absorbed Solar Radiation Rate [W]</h4>
<p>As of Version 2.1, diffuse solar transmitted through exterior and interior windows is no longer uniformly distributed.  Instead, it is distributed according to the approximate view factors between the transmitting window and all other heat transfer surfaces in the zone.  This variable is the amount of transmitted diffuse solar that is initially absorbed on the inside of each heat transfer surface.  The portion of this diffuse solar that is reflected by all surfaces in the zone is subsequently redistributed uniformly to all heat transfer surfaces in the zone, along with interior reflected beam solar and shortwave radiation from lights.  The total absorbed shortwave radiation is given by the next variable.</p>
<h4 id="surface-inside-face-absorbed-shortwave-radiation-rate-w">Surface Inside Face Absorbed Shortwave Radiation Rate [W]</h4>
<p>As of Version 2.1, the previous variable plus absorbed shortwave radiation from uniformly distributed initially-reflected diffuse solar, reflected beam solar, and shortwave radiation from lights. This sum is the power of all sources of solar and visible radiation absorbed by the surface at the inside face.</p>
<h3 id="surface-output-variables-exterior-heat-transfer-surfaces">Surface Output Variables (exterior heat transfer surfaces)</h3>
<h4 id="surface-outside-face-outdoor-air-drybulb-temperature-c">Surface Outside Face Outdoor Air Drybulb Temperature [C]</h4>
<p>The outdoor air dry-bulb temperature calculated at the height above ground of the surface centroid. Former Name: Prior to version 7.1, this output was called “Surface Ext Outdoor Dry Bulb.”</p>
<h4 id="surface-outside-face-outdoor-air-wetbulb-temperature-c">Surface Outside Face Outdoor Air Wetbulb Temperature [C]</h4>
<p>The outdoor air wet-bulb temperature calculated at the height above ground of the surface centroid. Former Name: Prior to version 7.1, this output was called “Surface Ext Outdoor Wet Bulb.”</p>
<h4 id="surface-outside-face-outdoor-air-wind-speed-ms">Surface Outside Face Outdoor Air Wind Speed [m/s]</h4>
<p>The outdoor wind speed calculated at the height above ground of the surface centroid. Former Name: Prior to version 7.1, this output was called “Surface Ext Wind Speed.”</p>
<h4 id="surface-outside-face-sunlit-area-m2">Surface Outside Face Sunlit Area [m2]</h4>
<p>The outside area of an exterior surface that is illuminated by (unreflected) beam solar radiation.</p>
<h4 id="surface-outside-face-sunlit-fraction">Surface Outside Face Sunlit Fraction []</h4>
<p>The fraction of the outside area of an exterior surface that is illuminated by (unreflected) beam solar radiation. Equals Surface Outside Face Sunlit Area divided by total surface area.</p>
<h4 id="surface-outside-face-thermal-radiation-to-air-heat-transfer-coefficient-wm2-k">Surface Outside Face Thermal Radiation to Air Heat Transfer Coefficient [W/m2-K]</h4>
<p>This is the coefficient that describes thermal radiation heat transfer between the outside face and the air mass surrounding the surface.  It is the value of “Hr” in the classic linearized model for thermal radiation Q = Hr * A * (T – T) when applied to the ambient air. Former Name: Prior to version 7.1, this output was called “Surface Ext Rad to Air Coeff.”</p>
<h4 id="surface-outside-face-thermal-radiation-to-sky-heat-transfer-coefficient-wm2-k">Surface Outside Face Thermal Radiation to Sky Heat Transfer Coefficient [W/m2-K]</h4>
<p>This is the coefficient that describes thermal radiation heat transfer between the outside face and the sky surrounding the surface.  It is the value of “Hr” in the classic linearized model for thermal radiation Q = Hr * A * (T – T) when applied to the sky. Former Name: Prior to version 7.1, this output was called “Surface Ext Rad to Sky Coeff.”</p>
<h4 id="surface-outside-face-thermal-radiation-to-ground-heat-transfer-coefficient-wm2-k">Surface Outside Face Thermal Radiation to Ground Heat Transfer Coefficient [W/m2-K]</h4>
<p>This is the coefficient that describes thermal radiation heat transfer between the outside face and the ground surrounding the surface.  It is the value of “Hr” in the classic linearized model for thermal radiation Q = Hr * A * (T – T) when applied to the ground. Former Name: Prior to version 7.1, this output was called “Surface Ext Rad to Ground Coeff.”</p>
<h4 id="surface-outside-face-solar-radiation-heat-gain-rate-w">Surface Outside Face Solar Radiation Heat Gain Rate [W]</h4>
<h4 id="surface-outside-face-solar-radiation-heat-gain-rate-per-area-wm2">Surface Outside Face Solar Radiation Heat Gain Rate per Area [W/m2]</h4>
<h4 id="surface-outside-face-solar-radiation-heat-gain-energy-j">Surface Outside Face Solar Radiation Heat Gain Energy [J]</h4>
<p>These “outside face solar radiation” output variables describe the heat transferred by the absorption of solar radiation at the outside face.  This is the result of incident solar radiation being absorbed at the surface face.  The values are always positive.</p>
<h4 id="surface-outside-face-incident-solar-radiation-rate-per-area-wm2">Surface Outside Face Incident Solar Radiation Rate per Area [W/m2]</h4>
<p>The total solar radiation incident on the outside of an exterior surface. It is the sum of:</p>
<p>Surface Outside Face Incident Beam Solar Radiation Rate per Area</p>
<p>Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area</p>
<p>Surface Outside Face Incident Ground Diffuse Solar Radiation Rate per Area</p>
<p>Surface Outside Face Incident Sky Diffuse Surface Reflected Solar Radiation Rate per Area</p>
<p>Surface Outside Face Incident Beam To Beam Surface Reflected Solar Radiation Rate per Area</p>
<p>Surface Outside Face Incident Sky Diffuse Surface Reflected Solar Radiation Rate per Area</p>
<h4 id="surface-outside-face-incident-beam-solar-radiation-rate-per-area-wm2">Surface Outside Face Incident Beam Solar Radiation Rate per Area [W/m2]</h4>
<p>The solar beam radiation incident on the outside of an exterior surface, including the effects of shadowing, if present. The beam here is that directly from the sun; it excludes beam specularly reflected from obstructions.</p>
<h4 id="surface-outside-face-incident-sky-diffuse-solar-radiation-rate-per-area-wm2">Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area [W/m2]</h4>
<p>The solar diffuse radiation from the sky incident on the outside of an exterior surface, including the effects of shadowing, if present.</p>
<h4 id="surface-outside-face-incident-ground-diffuse-solar-radiation-rate-per-area-wm2">Surface Outside Face Incident Ground Diffuse Solar Radiation Rate per Area  [W/m2]</h4>
<p>The solar diffuse radiation incident on the outside of an exterior surface that arises from reflection of beam solar and sky diffuse solar from the ground. This is the sum of the next two output variables, “Surface Outside Face Incident Beam To Diffuse Ground Reflected Solar Radiation Rate per Area” and “Surface Outside Face Incident Sky Diffuse Ground Reflected Solar Radiation Rate per Area.” The reflected solar radiation from the ground is assumed to be diffuse and isotropic (there is no specular component).</p>
<p>If “Reflections” option is not chosen in the Solar Distribution Field in the BUILDING object, the effects of shadowing are accounted for by the user-specified value of View Factor to Ground for the surface. If “Reflections” option is chosen, the program determines the effects of shadowing, including time-varying shadowing of the ground plane by the building itself.</p>
<h4 id="surface-outside-face-incident-beam-to-diffuse-ground-reflected-solar-radiation-rate-per-area-wm2">Surface Outside Face Incident Beam To Diffuse Ground Reflected Solar Radiation Rate per Area [W/m2]</h4>
<p>The solar diffuse radiation incident on the outside of an exterior surface that arises from beam-to-diffuse reflection from the ground. It is assumed that there is no beam-to-beam (specular) component. The beam here is that directly from the sun; it excludes beam specularly reflected from obstructions.</p>
<h4 id="surface-outside-face-incident-sky-diffuse-ground-reflected-solar-radiation-rate-per-area-wm2">Surface Outside Face Incident Sky Diffuse Ground Reflected Solar Radiation Rate per Area [W/m2]</h4>
<p>The solar diffuse radiation incident on the outside of an exterior surface that arises from sky diffuse solar reflection from the ground. The sky diffuse here is that directly from the sky; it excludes reflection of sky diffuse from obstructions.</p>
<h4 id="surface-outside-face-incident-sky-diffuse-surface-reflected-solar-radiation-rate-per-area-wm2">Surface Outside Face Incident Sky Diffuse Surface Reflected Solar Radiation Rate per Area [W/m2]</h4>
<p>The solar diffuse radiation incident on the outside of an exterior surface that arises from sky diffuse reflection from one or more obstructions. This value will be non-zero only if “Reflections” option is chosen in the BUILDING object.</p>
<h4 id="surface-outside-face-incident-beam-to-beam-surface-reflected-solar-radiation-rate-per-area-wm2">Surface Outside Face Incident Beam To Beam Surface Reflected Solar Radiation Rate per Area [W/m2]</h4>
<p>The solar beam radiation incident on the outside of an exterior surface that arises from beam-to-beam (specular) reflection from one or more obstructions. This value will be non-zero only if “Reflections” option is chosen in the BUILDING object. For windows, the program treats this beam radiation as diffuse radiation in calculating its transmission and absorption.</p>
<h4 id="surface-outside-face-incident-beam-to-diffuse-surface-reflected-solar-radiation-rate-per-area-wm2">Surface Outside Face Incident Beam To Diffuse Surface Reflected Solar Radiation Rate per Area [W/m2]</h4>
<p>The solar diffuse radiation incident on the outside of an exterior surface that arises from beam-to-diffuse reflection from building shades or building surfaces. This value will be non-zero only if  “Reflections” option is chosen in the BUILDING object.</p>
<h4 id="surface-outside-face-beam-solar-incident-angle-cosine-value">Surface Outside Face Beam Solar Incident Angle Cosine Value []</h4>
<p>The cosine of the angle of incidence of (unreflected) beam solar radiation on the outside of an exterior surface. The value varies from 0.0 for beam parallel to the surface (incidence angle = 90<sup>O</sup>) to 1.0 for beam perpendicular to the surface (incidence angle = 0<sup>O</sup>). Negative values indicate the sun is behind the surface, i.e the surface does not see the sun.</p>
<h4 id="surface-anisotropic-sky-multiplier">Surface Anisotropic Sky Multiplier []</h4>
<p>This is the view factor multiplier for diffuse sky irradiance on exterior surfaces taking into account the anisotropic radiance of the sky. The diffuse sky irradiance on a surface is given by Anisotropic Sky Multiplier * Diffuse Solar Irradiance.</p>
<h4 id="surface-window-bsdf-beam-direction-number">Surface Window BSDF Beam Direction Number []</h4>
<h4 id="surface-window-bsdf-beam-phi-angle-rad">Surface Window BSDF Beam Phi Angle [rad]</h4>
<h4 id="surface-window-bsdf-beam-theta-angle-rad">Surface Window BSDF Beam Theta Angle [rad]</h4>
<h3 id="opaque-surface-output-variables">Opaque Surface Output Variables</h3>
<p>The following variables apply only to opaque surfaces, where an opaque surface is considered here to be an exterior or interzone heat transfer surface of class FLOOR, WALL, ROOF or DOOR. <strong>Note – these are advanced variables – you must read the descriptions and understand before use – then you must use the</strong> <strong>Output:Diagnostics</strong> <strong>object to allow reporting.</strong></p>
<h4 id="surface-inside-face-conduction-heat-transfer-rate-w">Surface Inside Face Conduction Heat Transfer Rate [W]</h4>
<h4 id="surface-inside-face-conduction-heat-transfer-rate-per-area-wm2">Surface Inside Face Conduction Heat Transfer Rate per Area [W/m2]</h4>
<h4 id="surface-inside-face-conduction-heat-gain-rate-w">Surface Inside Face Conduction Heat Gain Rate [W]</h4>
<h4 id="surface-inside-face-conduction-heat-loss-rate-w">Surface Inside Face Conduction Heat Loss Rate [W]</h4>
<p>These “inside face conduction” output variables describe heat flow by conduction right at the inside face of an opaque heat transfer surface. A positive value means that the conduction is from just inside the inside face toward the inside face. A negative value means that the conduction is from the inside face into the core of the heat transfer surface.</p>
<p>Note that Inside Face Conduction, when positive, does <strong>not</strong> indicate the heat flow from the surface to the zone air, which is governed by the inside face convection coefficient and the difference in temperature between the inside face and the zone air.</p>
<p>Different versions of the reports are available.  The basic heat gain rate (W) and a per unit area flux (W/m<sup>2</sup>) can have positive or negative values with the sign convention that positive indicates heat flowing toward the face itself.  There are also directed “gain” and “loss” versions that have only positive values or zero when the heat flow direction opposes.</p>
<p>Former Name: Prior to version 7.1, these outputs were called “Opaque Surface Inside Face Conduction *.”</p>
<p>Former Name: For Conduction Finite Difference simulations (CondFD), CondFD Inside Surface Heat Flux is replaced with Surface Inside Face Conduction Heat Transfer Rate Per Area. Likewise for CondFD Inside Heat Flux to Surface.</p>
<h4 id="surface-outside-face-conduction-heat-transfer-rate-w">Surface Outside Face Conduction Heat Transfer Rate [W]</h4>
<h4 id="surface-outside-face-conduction-heat-transfer-rate-per-area-wm2">Surface Outside Face Conduction Heat Transfer Rate per Area [W/m2]</h4>
<h4 id="surface-outside-face-conduction-heat-gain-rate-w">Surface Outside Face Conduction Heat Gain Rate [W]</h4>
<h4 id="surface-outside-face-conduction-heat-loss-rate-w">Surface Outside Face Conduction Heat Loss Rate [W]</h4>
<p>These “outside face conduction” output variables describe heat flow by conduction right at the outside face of an opaque heat transfer surface. A positive value means that the conduction is from just inside the outside face toward the outside face. A negative value means that the conduction is from the outside face into the core of the heat transfer surface.</p>
<p>Note that outside face conduction, when positive, does <strong>not</strong> indicate the heat flow from the surface to the surrounding air, which is governed by the outside face convection coefficient and the difference in temperature between the inside face and the surrounding air.</p>
<p>Different versions of the reports are available.  The basic heat transfer rate (W) and a per unit area flux (W/m<sup>2</sup>) can have positive or negative values with the sign convention that positive indicates heat flowing toward the face itself.  There are also directed “gain” and “loss” versions that have only positive values or zero when the heat flow direction opposes.</p>
<p>Former Name: For Conduction Finite Difference simulations (CondFD), CondFD Outside Surface Heat Flux is replaced with Surface Outside Face Conduction Heat Transfer Rate Per Area. Likewise for CondFD Outside Heat Flux to Surface.</p>
<h4 id="surface-average-face-conduction-heat-transfer-rate-w">Surface Average Face Conduction Heat Transfer Rate [W]</h4>
<h4 id="surface-average-face-conduction-heat-transfer-rate-per-area-wm2">Surface Average Face Conduction Heat Transfer Rate per Area [W/m2]</h4>
<h4 id="surface-average-face-conduction-heat-gain-rate-w">Surface Average Face Conduction Heat Gain Rate [W]</h4>
<h4 id="surface-average-face-conduction-heat-loss-rate-w">Surface Average Face Conduction Heat Loss Rate [W]</h4>
<h4 id="surface-average-face-conduction-heat-transfer-energy-j">Surface Average Face Conduction Heat Transfer Energy [J]</h4>
<p>These “average face conduction” output variables combine the inside face conduction and outside face conduction reports together to describe the conduction situation in a heat transfer surface in a nominal way.  This is simply the average of the inside and outside face conduction rates, but with the sign convention for the outside face switched to match the inside face so that positive values here indicate heat flowing into the thermal zone.</p>
<p>Different versions of the reports are available.  The basic heat conduction rate (W) and a per unit area flux (W/m<sup>2</sup>) can have positive or negative values with the sign convention that positive indicates heat flowing toward the thermal zone.  There are also directed “gain” and “loss” versions that have only positive values or zero when the heat flow direction opposes (W). Finally there is a version for total energy transfer (J).</p>
<h4 id="surface-heat-storage-rate-w">Surface Heat Storage Rate [W]</h4>
<h4 id="surface-heat-storage-rate-per-area-wm2">Surface Heat Storage Rate per Area [W/m2]</h4>
<h4 id="surface-heat-storage-gain-rate-w">Surface Heat Storage Gain Rate [W]</h4>
<h4 id="surface-heat-storage-loss-rate-w">Surface Heat Storage Loss Rate [W]</h4>
<h4 id="surface-heat-storage-energy-j">Surface Heat Storage Energy [J]</h4>
<p>These “heat storage” output variables combine the inside face conduction and outside face conduction reports together to describe the thermal storage situation in a heat transfer surface in a nominal way.  This is simply the difference between the inside and outside face conduction, but with the sign convention arranged so that positive values indicate heat being added to the core of the surface.</p>
<p>Different versions of the reports are available.  The basic heat storage rate (W) and a per unit area flux (W/m<sup>2</sup>) can have positive or negative values with the sign convention that positive indicates heat being added to the surface’s mass.  There are also directed “gain” and “loss” versions that have only positive values or zero when the heat storage direction opposes (W). Finally there is a version for total energy stored (J).</p>
<h4 id="surface-internal-source-location-temperature-c">Surface Internal Source Location Temperature [C]</h4>
<p>When a surface has an internal source or sink (defined using Construction:InternalSource) then this output is available for the temperature within the surface at the location of the source/sink.</p>
<h4 id="zone-opaque-surface-inside-face-conduction-w">Zone Opaque Surface Inside Face Conduction [W]</h4>
<p>The sum of the Opaque Surface Inside Face Conduction values for all opaque surfaces in a zone for both positive and negative sums. For example, assume a zone has six opaque surfaces with Opaque Surface Inside Face Conduction values of 100, -200, 400, 50, 150 and –300 W. Then Zone Opaque Surface Inside Face Conduction = 700 - 500 = 200 W.  Or if a zone has six opaque surfaces with Opaque Surface Inside Face Conduction values of -100, -200, 400, -50, 150 and –300W. Then Zone Opaque Surface Inside Face Conduction = 550 – 650 = -100 W.</p>
<h4 id="zone-opaque-surface-inside-faces-total-conduction-heat-gain-rate-w">Zone Opaque Surface Inside Faces Total Conduction Heat Gain Rate [W]</h4>
<h4 id="zone-opaque-surface-inside-faces-total-conduction-heat-gain-energy-j">Zone Opaque Surface Inside Faces Total Conduction Heat Gain Energy [J]</h4>
<p>These are the power and energy sums for the Opaque Surface Inside Face Conduction values for all opaque surfaces in a zone when that sum is positive. For example, assume a zone has six opaque surfaces with Opaque Surface Inside Face Conduction values of 100, -200, 400, 50, 150 and –300 W. Then Zone Opaque Surface Inside Faces Total Conduction Heat Gain Rate = 700 - 500 = 200 W.</p>
<h4 id="zone-opaque-surface-inside-faces-total-conduction-heat-loss-rate-w">Zone Opaque Surface Inside Faces Total Conduction Heat Loss Rate [W]</h4>
<h4 id="zone-opaque-surface-inside-faces-total-conduction-heat-loss-energy-j">Zone Opaque Surface Inside Faces Total Conduction Heat Loss Energy [J]</h4>
<p>These are the power and energy absolute value for the sums of the Opaque Surface Inside Face Conduction values for all opaque surfaces in a zone when that sum is negative. For example, assume a zone has six opaque surfaces with Opaque Surface Inside Face Conduction values of -100, -200, 400,
  -50, 150 and –300W. Then Zone Opaque Surface Inside Faces Total Conduction Heat Loss Rate = |550 – 650| = |-100| = 100 W.</p>
<h4 id="zone-opaque-surface-outside-face-conduction-w">Zone Opaque Surface Outside Face Conduction [W]</h4>
<p>The sum of the Opaque Surface Outside Face Conduction values for all opaque surfaces in a zone for both positive and negative sums. For example, assume a zone has six opaque surfaces with Opaque Surface Outside Face Conduction values of 100, -200, 400, 50, 150 and –300 W. Then Zone Opaque Surface Outside Face Conduction = 700 - 500 = 200 W.  Or if a zone has six opaque surfaces with Opaque Surface Outside Face Conduction values of -100, -200, 400, -50, 150 and –300W. Then Zone Opaque Surface Outside Face Conduction = 550 – 650 = -100 W.</p>
<h4 id="zone-opaque-surface-outside-face-conduction-gain-w">Zone Opaque Surface Outside Face Conduction Gain [W]</h4>
<h4 id="zone-opaque-surface-outside-face-conduction-gain-energy-j">Zone Opaque Surface Outside Face Conduction Gain Energy [J]</h4>
<p>These are the power and energy sums for the Opaque Surface Outside Face Conduction values for all opaque surfaces in a zone when that sum is positive. For example, assume a zone has six opaque surfaces with Opaque Surface Outside Face Conduction values of 100, -200, 400, 50, 150 and –300 W. Then Zone Opaque Surface Outside Face Conduction Gain = 700 - 500 = 200 W.</p>
<h4 id="zone-opaque-surface-outside-face-conduction-loss-w">Zone Opaque Surface Outside Face Conduction Loss [W]</h4>
<h4 id="zone-opaque-surface-outside-face-conduction-loss-energy-j">Zone Opaque Surface Outside Face Conduction Loss Energy [J]</h4>
<p>These are the power and energy absolute value for the sums of the Opaque Surface Outside Face Conduction values for all opaque surfaces in a zone when that sum is negative. For example, assume a zone has six opaque surfaces with Opaque Surface Outside Face Conduction values of -100, -200, 400,
  -50, 150 and –300W. Then Zone Opaque Surface Outside Face Conduction Loss = |550 – 650| = |-100| = 100 W.</p>
<h4 id="surface-inside-face-beam-solar-radiation-heat-gain-rate-w">Surface Inside Face Beam Solar Radiation Heat Gain Rate [W]</h4>
<p>Beam solar radiation from exterior windows absorbed on the inside face of an opaque heat transfer surface. For Solar Distribution = FullInteriorAndExterior, this quantity can be non-zero for both floor and wall surfaces. Otherwise, for Solar Distribution = FullExterior or MinimalShadowing, it can be non-zero only for floor surfaces since in this case all entering beam solar is assumed to fall on the floor. Note that this variable will not be operational (have a real value) unless there are exterior windows in the zone.</p>
<h3 id="window-output-variables_1">Window Output Variables</h3>
<p>The following output variables apply to subsurfaces that are windows or glass doors. These two subsurface types are called “window” here. “Exterior window” means that the base surface of the window is an exterior wall, floor, roof or ceiling (i.e., the base surface is a BuildingSurface:Detailed with OutsideFaceEnvironment = ExteriorEnvironment). “Interior window” means that the base surface of the window is an inter-zone wall, floor or ceiling. “Glass” means a transparent solid layer, usually glass, but possibly plastic or other transparent material. “Shading device” means an interior, exterior or between-glass shade or blind, or an exterior screen (only exterior windows can have a shading device).</p>
<h4 id="zone-windows-total-transmitted-solar-radiation-rate-w">Zone Windows Total Transmitted Solar Radiation Rate [W]</h4>
<h4 id="zone-windows-total-transmitted-solar-radiation-energy-j">Zone Windows Total Transmitted Solar Radiation Energy [J]</h4>
<p>The total Surface Window Transmitted Solar Radiation Rate of all the exterior windows in a zone.</p>
<h4 id="zone-windows-total-heat-gain-rate-w">Zone Windows Total Heat Gain Rate [W]</h4>
<h4 id="zone-windows-total-heat-gain-energy-j">Zone Windows Total Heat Gain Energy [J]</h4>
<p>The sum of the heat flow from all of the exterior windows in a zone when that sum is positive. (See definition of “heat flow” under “Window Heat Gain,” below.)</p>
<h4 id="zone-windows-total-heat-loss-rate-w">Zone Windows Total Heat Loss Rate [W]</h4>
<h4 id="zone-windows-total-heat-loss-energy-j">Zone Windows Total Heat Loss Energy [J]</h4>
<p>The absolute value of the sum of the heat flow from all of the exterior windows in a zone when that sum is negative.</p>
<h4 id="surface-window-total-glazing-layers-absorbed-shortwave-radiation-rate-w">Surface Window Total Glazing Layers Absorbed Shortwave Radiation Rate [W]</h4>
<h4 id="surface-window-total-glazing-layers-absorbed-solar-radiation-rate-w">Surface Window Total Glazing Layers Absorbed Solar Radiation Rate [W]</h4>
<h4 id="surface-window-total-glazing-layers-absorbed-solar-radiation-energy-j">Surface Window Total Glazing Layers Absorbed Solar Radiation Energy  [J]</h4>
<p>The total exterior beam and diffuse solar radiation absorbed in all of the glass layers of an exterior window.</p>
<h4 id="surface-window-shading-device-absorbed-solar-radiation-rate-w">Surface Window Shading Device Absorbed Solar Radiation Rate [W]</h4>
<p>Surface Window Shading Device Absorbed Solar Radiation Energy [J]</p>
<p>The exterior beam and diffuse solar radiation absorbed in the shading device, if present, of an exterior window.</p>
<h4 id="surface-window-transmitted-solar-radiation-rate-w">Surface Window Transmitted Solar Radiation Rate [W]</h4>
<h4 id="surface-window-transmitted-solar-radiation-energy-j">Surface Window Transmitted Solar Radiation Energy [J]</h4>
<p>The amount of beam and diffuse solar radiation entering a zone through an exterior window. It is the sum of the following two variables, “Surface Window Transmitted Beam Solar Radiation Rate” and “Surface Window Transmitted Diffuse Solar Radiation Rate.”</p>
<h4 id="surface-window-transmitted-beam-solar-radiation-rate-w">Surface Window Transmitted Beam Solar Radiation Rate [W]</h4>
<h4 id="surface-window-transmitted-beam-solar-radiation-energy-j">Surface Window Transmitted Beam Solar Radiation Energy [J]</h4>
<p>The solar radiation transmitted by an exterior window whose source is beam solar incident on the outside of the window. For a bare window, this transmitted radiation consists of beam radiation passing through the glass (assumed transparent) and diffuse radiation from beam reflected from the outside window reveal, if present. For a window with a shade, this transmitted radiation is totally diffuse (shades are assumed to be perfect diffusers). For a window with a blind, this transmitted radiation consists of beam radiation that passes between the slats and diffuse radiation from beam-to-diffuse reflection from the slats. For a window with a screen, this value consists of direct beam radiation that is transmitted through the screen (gaps between the screen material) and diffuse radiation from beam-to-diffuse reflection from the screen material.</p>
<p>For each zone time step,</p>
<p>Surface Window Transmitted Beam Solar Radiation Rate = Surface Window Transmitted Beam To Beam Solar Radiation Rate  + Surface Window Transmitted Beam To Diffuse Solar Radiation Rate</p>
<p>Surface Window Transmitted Beam Solar Radiation Energy = Surface Window Transmitted Beam To Beam Solar Radiation Energy + Surface Window Transmitted Beam To Diffuse Solar Radiation Energy</p>
<h4 id="surface-window-transmitted-beam-to-beam-solar-radiation-rate-w">Surface Window Transmitted Beam To Beam Solar Radiation Rate [W]</h4>
<h4 id="surface-window-transmitted-beam-to-beam-solar-radiation-energy-j">Surface Window Transmitted Beam To Beam Solar Radiation Energy [J]</h4>
<h4 id="for-a-window-with-a-blind-this-transmitted-radiation-consists-of-beam-radiation-that-passes-between-the-slats-for-a-window-with-a-screen-this-value-consists-of-direct-beam-radiation-that-is-transmitted-through-the-screen-gaps-between-the-screen-material">For a window with a blind, this transmitted radiation consists of beam radiation that passes between the slats. For a window with a screen, this value consists of direct beam radiation that is transmitted through the screen (gaps between the screen material).</h4>
<h4 id="surface-window-transmitted-beam-to-diffuse-solar-radiation-rate-w">Surface Window Transmitted Beam To Diffuse Solar Radiation Rate [W]</h4>
<h4 id="surface-window-transmitted-beam-to-diffuse-solar-radiation-energy-j">Surface Window Transmitted Beam To Diffuse Solar Radiation Energy [J]</h4>
<h4 id="for-a-window-with-a-blind-this-transmitted-radiation-consists-of-diffuse-radiation-reflected-from-beam-by-the-slats-for-a-window-with-a-screen-this-value-consists-of-diffuse-radiation-reflected-by-the-screen-material">For a window with a blind, this transmitted radiation consists of diffuse radiation reflected from beam by the slats. For a window with a screen, this value consists of diffuse radiation reflected by the screen material.</h4>
<h4 id="zone-exterior-windows-total-transmitted-beam-solar-radiation-rate-w">Zone Exterior Windows Total Transmitted Beam Solar Radiation Rate [W]</h4>
<h4 id="zone-exterior-windows-total-transmitted-beam-solar-radiation-energy-j">Zone Exterior Windows Total Transmitted Beam Solar Radiation Energy [J]</h4>
<p>The sum of the Surface Window Transmitted Beam Solar Radiation Rate (see definition above) from all exterior windows in a zone.</p>
<h4 id="zone-interior-windows-total-transmitted-beam-solar-radiation-rate-w">Zone Interior Windows Total Transmitted Beam Solar Radiation Rate [W]</h4>
<h4 id="zone-interior-windows-total-transmitted-beam-solar-radiation-energy-j">Zone Interior Windows Total Transmitted Beam Solar Radiation Energy [J]</h4>
<p>The sum of the Surface Window Transmitted Beam Solar Radiation Rate (see definition above) from all interior windows in a zone.</p>
<h4 id="surface-window-transmitted-diffuse-solar-radiation-rate-w">Surface Window Transmitted Diffuse Solar Radiation Rate [W]</h4>
<h4 id="surface-window-transmitted-diffuse-solar-radiation-energy-j">Surface Window Transmitted Diffuse Solar Radiation Energy [J]</h4>
<p>The solar radiation transmitted by an exterior window whose source is diffuse solar incident on the outside of the window. For a bare window, this transmitted radiation consists of diffuse radiation passing through the glass. For a window with a shade, this transmitted radiation is totally diffuse (shades are assumed to be perfect diffusers). For a window with a blind, this transmitted radiation consists of diffuse radiation that passes between the slats and diffuse radiation from diffuse-to-diffuse reflection from the slats. For a window with a screen, this value consists of diffuse radiation transmitted through the screen (gaps between the screen material) and diffuse radiation from diffuse-to-diffuse reflection from the screen material.</p>
<h4 id="zone-exterior-windows-total-transmitted-diffuse-solar-radiation-rate-w">Zone Exterior Windows Total Transmitted Diffuse Solar Radiation Rate [W]</h4>
<h4 id="zone-exterior-windows-total-transmitted-diffuse-solar-radiation-energy-j">Zone Exterior Windows Total Transmitted Diffuse Solar Radiation Energy [J]</h4>
<p>The combined beam and diffuse solar that first entered adjacent zones through exterior windows in the adjacent zones, was subsequently reflected from interior surfaces in those zones (becoming diffuse through that reflection), and was then transmitted through interior windows into the current zone.</p>
<h4 id="zone-interior-windows-total-transmitted-diffuse-solar-radiation-rate-w">Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate [W]</h4>
<h4 id="zone-interior-windows-total-transmitted-diffuse-solar-radiation-energy-j">Zone Interior Windows Total Transmitted Diffuse Solar Radiation Energy [J]</h4>
<p>The sum of the Surface Window Transmitted Diffuse Solar Radiation Rate (see definition above) from all interior windows in a zone.</p>
<h4 id="surface-window-system-solar-transmittance">Surface Window System Solar Transmittance []</h4>
<p>Effective solar transmittance of an exterior window, including effect of shading device, if present. Equal to “Surface Window Transmitted Solar Radiation Rate” divided by total exterior beam plus diffuse solar radiation incident on the window (excluding frame, if present).</p>
<h4 id="surface-window-system-solar-absorptance">Surface Window System Solar Absorptance []</h4>
<p>Effective solar absorptance of an exterior window, including effect of shading device, if present. Equal to “Window Solar Absorbed: All Glass Layers” plus “Window Solar Absorbed: Shading Device” divided by total exterior beam plus diffuse solar radiation incident on window (excluding frame, if present)</p>
<h4 id="surface-window-system-solar-reflectance">Surface Window System Solar Reflectance []</h4>
<p>Effective solar reflectance of an exterior window, including effect of shading device, if present. Equal to: [1.0 – “Surface Window System Solar Transmittance” – “Surface Window System Solar Absorptance”].</p>
<h4 id="surface-window-gap-convective-heat-transfer-rate-w">Surface Window Gap Convective Heat Transfer Rate [W]</h4>
<h4 id="surface-window-gap-convective-heat-transfer-energy-j">Surface Window Gap Convective Heat Transfer Energy [J]</h4>
<p>For an airflow window, the forced convective heat flow from the gap through which airflow occurs. This is the heat gained (or lost) by the air from the glass surfaces (and between-glass shading device surfaces, if present) that the air comes in contact with as it flows through the gap. If the gap airflow goes to the zone indoor air, the gap convective heat flow is added to the zone load. Applicable to exterior windows only.</p>
<h4 id="surface-window-heat-gain-rate-w">Surface Window Heat Gain Rate [W]</h4>
<h4 id="surface-window-heat-gain-energy-j">Surface Window Heat Gain Energy [J]</h4>
<p>The total heat flow to the zone from the glazing, frame and divider of an exterior window when the total heat flow is positive.</p>
<p>For a window <em>without an interior shading device</em>, this heat flow is equal to:</p>
<p>[Surface Window Transmitted Solar Radiation Rate (see definition, above)]</p>
<ul>
<li>
<p>[Convective heat flow to the zone from the zone side of the glazing]</p>
</li>
<li>
<p>[Net IR heat flow to the zone from zone side of the glazing]</p>
</li>
</ul>
<p>– [Short-wave radiation from zone transmitted back out the window]</p>
<ul>
<li>[Conduction to zone from window frame and divider, if present]</li>
</ul>
<p>Here, short-wave radiation is that from lights and diffuse interior solar radiation.</p>
<p>For a window <em>with an interior shading device</em>, this heat flow is equal to:</p>
<p>[Surface Window Transmitted Solar Radiation Rate]</p>
<ul>
<li>
<p>[Convective heat flow to the zone from the air flowing through the gap between glazing and shading device]</p>
</li>
<li>
<p>[Convective heat flow to the zone from the zone side of the shading device]</p>
</li>
<li>
<p>[Net IR heat flow to the zone from the zone side of the glazing]</p>
</li>
<li>
<p>[Net IR heat flow to the zone from the zone side of the shading device]</p>
</li>
</ul>
<p>– [Short-wave radiation from zone transmitted back out the window]</p>
<ul>
<li>[Conduction to zone from window frame and divider, if present]</li>
</ul>
<p>The total window heat flow can also be thought of as the sum of the solar and conductive gain from the window glazing.</p>
<h4 id="surface-window-heat-loss-rate-w">Surface Window Heat Loss Rate [W]</h4>
<h4 id="surface-window-heat-loss-energy-j">Surface Window Heat Loss Energy [J]</h4>
<p>The absolute value of the total heat flow through an exterior window when the total heat flow is negative. (See definition of “total heat flow” under “Surface Window Heat Gain Rate,” above.)</p>
<h4 id="surface-window-glazing-beam-to-beam-solar-transmittance">Surface Window Glazing Beam to Beam Solar Transmittance []</h4>
<p>The fraction of exterior beam solar radiation incident on the glass of an exterior window that is transmitted through the glazing as beam radiation.  This is for the base  window without shading. Takes into account the angle of incidence of beam solar radiation on the glass.</p>
<h4 id="surface-window-glazing-beam-to-diffuse-solar-transmittance">Surface Window Glazing Beam to Diffuse Solar Transmittance []</h4>
<p>The fraction of exterior beam solar radiation incident on the glazing of an exterior window that is transmitted through the glazing as diffuse radiation.</p>
<h4 id="surface-window-glazing-diffuse-to-diffuse-solar-transmittance">Surface Window Glazing Diffuse to Diffuse Solar Transmittance []</h4>
<p>The fraction of exterior diffuse solar radiation incident on the glass of an exterior window that is transmitted through the glass assuming that the window has no shading device. It is assumed that incident diffuse solar is transmitted only as diffuse with no beam component.</p>
<h4 id="surface-window-model-solver-iteration-count">Surface Window Model Solver Iteration Count []</h4>
<p>The number of iterations needed by the window-layer heat balance solution to converge.</p>
<h4 id="surface-window-solar-horizontal-profile-angle-deg">Surface Window Solar Horizontal Profile Angle [deg]</h4>
<p>For a vertical exterior window, this is an angle appropriate for calculating beam solar quantities appropriate to horizontal window elements such as horizontal reveal surfaces, horizontal frame and divider elements and horizontal slats of window blinds. It is defined as the angle between the window outward normal and the projection of the sun’s ray on the vertical plane containing the outward normal. See Figure 32.</p>
<p>For an exterior window of arbitrary tilt, it is defined as the angle between the window outward normal the projection of the sun’s ray on the plane that contains the outward normal and is perpendicular to the ground.</p>
<p>If the sun is behind the window, the horizontal profile angle is not defined and is reported as 0.0.</p>
<p>Note that in most texts what we call “horizontal profile angle” is called “vertical profile angle.”</p>
<h4 id="surface-window-solar-vertical-profile-angle-deg">Surface Window Solar Vertical Profile Angle [deg]</h4>
<p>For a vertical exterior window, this is an angle appropriate for calculating beam solar quantities appropriate to vertical window elements such as vertical reveal surfaces, vertical frame and divider elements and vertical slats of window blinds. It is defined as the angle between the window outward normal and the projection of the sun’s ray on the horizontal plane containing the outward normal. See <strong>Figure 32.</strong></p>
<p>For an exterior window of arbitrary tilt, it is defined as the angle between the window outward normal the projection of the sun’s ray on the plane that contains the outward normal and is perpendicular to the plane defined above for Surface Window Solar Horizontal Profile Angle for a window of arbitrary tilt.</p>
<p>If the sun is behind the window, the vertical profile angle is not defined and is reported as 0.0.</p>
<p>Note that in most texts what we call “vertical profile angle” is called “horizontal profile angle.”</p>
<p><img alt="" src="../../InputOutputReference/media/image058.svg" /></p>
<p>Figure 32. Vertical exterior window showing solar horizontal profile angle, solar vertical profile angle and solar incidence angle.</p>
<h4 id="surface-window-outside-reveal-reflected-beam-solar-radiation-rate-w">Surface Window Outside Reveal Reflected Beam Solar Radiation Rate [W]</h4>
<h4 id="surface-window-outside-reveal-reflected-beam-solar-radiation-energy-j">Surface Window Outside Reveal Reflected Beam Solar Radiation Energy [J]</h4>
<p>Beam solar radiation reflected from the outside reveal surfaces of a window (ref: Reveal Surfaces under WindowProperty:FrameAndDivider object). There are both rate and energy versions.</p>
<h4 id="surface-window-inside-reveal-reflected-beam-solar-radiation-rate-w">Surface Window Inside Reveal Reflected Beam Solar Radiation Rate [W]</h4>
<h4 id="surface-window-inside-reveal-reflected-beam-solar-radiation-energy-j">Surface Window Inside Reveal Reflected Beam Solar Radiation Energy [J]</h4>
<p>Beam solar radiation reflected from the inside reveal surfaces of a  window (ref: Reveal Surfaces under WindowProperty:FrameAndDivider object). There are both rate and energy versions.</p>
<h4 id="surface-window-inside-reveal-absorbed-beam-solar-radiation-rate-w">Surface Window Inside Reveal Absorbed Beam Solar Radiation Rate [W]</h4>
<p>Beam solar radiation absorbed at the inside reveal surfaces of a window, in Watts.</p>
<h4 id="surface-window-inside-reveal-reflected-diffuse-zone-solar-radiation-rate-w">Surface Window Inside Reveal Reflected Diffuse Zone Solar Radiation Rate [W]</h4>
<p>Diffuse solar radiation reflected from inside reveal surfaces of a window into the zone, in Watts.</p>
<h4 id="surface-window-inside-reveal-reflected-diffuse-frame-solar-radiation-rate-w">Surface Window Inside Reveal Reflected Diffuse Frame Solar Radiation Rate [W]</h4>
<p>Diffuse solar radiation reflected from inside reveal surfaces onto the frame surfaces of a window, in Watts.</p>
<h4 id="surface-window-inside-reveal-reflected-diffuse-glazing-solar-radiation-rate-w">Surface Window Inside Reveal Reflected Diffuse Glazing Solar Radiation Rate [W]</h4>
<p>Diffuse solar radiation reflected from inside reveal surfaces onto the glazing surfaces of a window, in Watts.</p>
<h4 id="surface-window-inside-face-glazing-condensation-status">Surface Window Inside Face Glazing Condensation Status []</h4>
<p>A value of 1 means that moisture condensation will occur on the innermost glass face of an exterior window (i.e., on the glass face in contact with the zone air). Otherwise the value is 0. The condition for condensation is glass inside face temperature &lt; zone air dewpoint temperature.</p>
<p>For airflow exterior windows, in which forced air passes between adjacent glass faces in double- and triple-pane windows, a value of 1 means that condensation will occur on one or both of the glass faces in contact with the airflow. In this case the condition for condensation is:</p>
<ul>
<li>
<p><em>For airflow source = indoorair</em>, temperature of either face in contact with airflow &lt; zone air dewpoint temperature.</p>
</li>
<li>
<p><em>For airflow source = outdoorair</em>, temperature of either face in contact with airflow &lt; outside air dewpoint temperature.</p>
</li>
</ul>
<p>As for regular windows, the value will also be 1 if condensation occurs on the innermost glass face.</p>
<h4 id="surface-window-inside-face-frame-condensation-status">Surface Window Inside Face Frame Condensation Status []</h4>
<p>If an exterior window has a frame and the value of this flag is 1, condensation will occur on the inside surface of the frame. The condition for condensation is frame inside surface temperature &lt; zone air dewpoint temperature.</p>
<h4 id="surface-window-inside-face-divider-condensation-status">Surface Window Inside Face Divider Condensation Status []</h4>
<p>If an exterior window has a divider and the value of this flag is 1, condensation will occur on the inside surface of the divider. The condition for condensation is divider inside surface temperature &lt; zone air dewpoint temperature.</p>
