<h4 id="surface-shading-device-is-on-time-fraction">Surface Shading Device Is On Time Fraction []</h4>
<p>The fraction of time that a shading device is on an exterior window. For a particular simulation timestep, the value is 0.0 if the shading device is off (or there is no shading device) and the value is 1.0 if the shading device is on. (It is assumed that the shading device, if  present, is either on or off for the entire timestep.) If the shading device is switchable glazing, a value of 0.0 means that the glazing is in the unswitched (light colored) state, and a value of 1.0 means that the glazing is in the switched (dark colored) state.</p>
<p>For a time interval longer a timestep, this is the fraction of the time interval that the shading device is on. For example, take the case where the time interval is one hour and the timestep is 10 minutes. Then if the shading device is on for two timesteps in the hour and off for the other four timesteps, then the fraction of time that the shading device is on = 2/6 = 0.3333.</p>
<h4 id="surface-window-blind-slat-angle-deg">Surface Window Blind Slat Angle [deg]</h4>
<p>For an exterior window with a blind, this is the angle in degrees between the glazing outward normal and the blind slat angle outward normal, where the outward normal points away from the front face of the slat. The slat angle varies from 0 to 180 deg. If the slat angle is 0 deg or 180 deg, the slats are parallel to the glazing and the slats are said to be “closed”. If the slat angle is 90 deg, the slats are perpendicular to the glazing and the slats are said to be “fully open”. See illustrations under WindowMaterial:Blind. For blinds with a fixed slat angle, the value reported here will be constant.</p>
<h4 id="surface-window-blind-beam-to-beam-solar-transmittance">Surface Window Blind Beam to Beam Solar Transmittance []</h4>
<p>For an exterior window with a blind, this is the fraction of exterior beam solar radiation incident on the blind that is transmitted through the blind as beam solar radiation when the blind is isolated (i.e., as though the window glass were not present). Depends on various factors, including slat angle, width, separation, and thickness, and horizontal solar profile angle (for blinds with horizontal slats) or vertical solar profile angle (for blinds with vertical slats). The transmittance value reported here will be non-zero only when some beam solar can pass through the blind without hitting the slats.</p>
<h4 id="surface-window-blind-beam-to-diffuse-solar-transmittance">Surface Window Blind Beam to Diffuse Solar Transmittance []</h4>
<p>For an exterior window with a blind, the fraction of exterior beam solar radiation incident on the blind that is transmitted through the blind as diffuse solar radiation when the blind is isolated (i.e., as though the window glass were not present). Depends on various factors, including slat angle, width, separation, thickness and reflectance, and horizontal solar profile angle (for blinds with horizontal slats) or vertical solar profile angle (for blinds with vertical slats).</p>
<h4 id="surface-window-blind-diffuse-to-diffuse-solar-transmittance">Surface Window Blind Diffuse to Diffuse Solar Transmittance []</h4>
<p>For an exterior window with a blind, the fraction of exterior diffuse solar radiation incident on the blind that is transmitted through the blind as diffuse solar radiation when the blind is isolated (i.e., as though the window glass were not present). Depends on various factors, including slat angle, width, separation, thickness and reflectance. For blinds with a fixed slat angle the transmittance value reported here will be constant.</p>
<h4 id="surface-window-blind-and-glazing-system-beam-solar-transmittance">Surface Window Blind and Glazing System Beam Solar Transmittance []</h4>
<p>The fraction of exterior beam solar radiation incident on an exterior window with a blind (excluding window frame, if present) that is transmitted through the blind/glass system as beam solar radiation. Depends on various factors, including type of glass; solar incidence angle; slat angle, width, separation, and thickness; and horizontal solar profile angle (for blinds with horizontal slats) or vertical solar profile angle (for blinds with vertical slats).</p>
<h4 id="surface-window-blind-and-glazing-system-diffuse-solar-transmittance">Surface Window Blind and Glazing System Diffuse Solar Transmittance []</h4>
<p>The fraction of exterior diffuse solar radiation incident on an exterior window with a blind (excluding window frame, if present) that is transmitted through the blind/glass system as diffuse solar radiation. Depends on various factors, including type of glass and slat angle, width, separation, thickness and reflectance. For blinds with a fixed slat angle the transmittance value reported here will be constant.</p>
<h4 id="surface-window-screen-beam-to-beam-solar-transmittance">Surface Window Screen Beam to Beam Solar Transmittance []</h4>
<p>For an exterior window with a screen, this is the fraction of exterior beam solar radiation incident on the screen that is transmitted through the screen as beam solar radiation when the screen is isolated (i.e., as though the window glass were not present). Depends on various factors, including the screen reflectance and the relative angle of the incident beam with respect to the screen. This value will include the amount of inward reflection of solar beam off the screen material surface if the user specifies this modeling option (i.e., Material: WindowScreen, field Reflected Beam Transmittance Accounting Method = Model as Direct Beam).</p>
<h4 id="surface-window-screen-beam-to-diffuse-solar-transmittance">Surface Window Screen Beam to Diffuse Solar Transmittance[]</h4>
<p>For an exterior window with a screen, the fraction of exterior beam solar radiation incident on the screen that is transmitted through the screen as diffuse solar radiation when the screen is isolated (i.e., as though the window glass were not present). Depends on various factors, including the screen reflectance and the relative angle of the incident beam with respect to the screen. This value is the amount of inward reflection of solar beam off the screen material surface if the user specifies this modeling option (i.e., Material: WindowScreen, field Reflected Beam Transmittance Accounting Method = Model as Diffuse); otherwise, this value will be zero.</p>
<h4 id="surface-window-screen-diffuse-to-diffuse-solar-transmittance">Surface Window Screen Diffuse to Diffuse Solar Transmittance[]</h4>
<p>For an exterior window with a screen, the fraction of exterior diffuse solar radiation incident on the screen that is transmitted through the screen as diffuse solar radiation when the screen is isolated (i.e., as though the window glass were not present). Depends on various factors including screen material geometry and reflectance. This value is calculated as an average, constant For a window with a screen, this value consists of diffuse radiation transmitted through the screen (gaps between the screen material) and diffuse radiation from diffuse-to-diffuse reflection from the screen material. For a window with a screen, this value consists of diffuse radiation transmitted through the screen (gaps between the screen material) and diffuse radiation from diffuse-to-diffuse reflection from the screen material.</p>
<h4 id="surface-window-screen-and-glazing-system-beam-solar-transmittance">Surface Window Screen and Glazing System Beam Solar Transmittance[]</h4>
<p>The fraction of exterior beam solar radiation incident on an exterior window with a screen (excluding window frame, if present) that is transmitted through the screen/glass system as beam solar radiation. Depends on various factors, including the screen reflectance and the relative angle of the incident beam with respect to the screen. This value will include the amount of inward reflection of solar beam off the screen material surface if the user specifies this modeling option (i.e., Material: WindowScreen, field Reflected Beam Transmittance Accounting Method = Model as Direct Beam).</p>
<h4 id="surface-window-screen-and-glazing-system-diffuse-solar-transmittance">Surface Window Screen and Glazing System Diffuse Solar Transmittance []</h4>
<p>The fraction of exterior diffuse solar radiation incident on an exterior window with a screen (excluding window frame, if present) that is transmitted through the screen/glass system as diffuse solar radiation. Depends on various factors including screen material geometry and reflectance.</p>
<h4 id="surface-window-transmitted-beam-solar-radiation-rate-w_1">Surface Window Transmitted Beam Solar Radiation Rate [W]</h4>
<h4 id="surface-window-transmitted-beam-solar-radiation-energy-j_1">Surface Window Transmitted Beam Solar Radiation Energy [J]</h4>
<p>The beam solar radiation transmitted through an interior window. Calculated only if Solar Distribution = FullInteriorAndExterior in your Building input. The origin of this radiation is beam solar that enters through an exterior window in a zone and then passes through an interior window into the adjacent zone. The amount of this radiation depends on several factors, including sun position, intensity of beam solar incident on the exterior window (including effects of shadowing, if present),  relative position of the exterior and interior window, and the size and transmittance of the windows. Note that if there are two or more exterior windows in a zone, then beam solar from one or more of them may pass through the same interior window. Likewise, if there are more than two or more interior windows in a zone then beam solar from a single exterior window may pass through one or more of the interior windows. There are both rate and energy versions of the output.</p>
<h4 id="surface-storm-window-on-off-status">Surface Storm Window On Off Status [ ]</h4>
<p>Indicates whether a storm window glass layer is present (ref: StormWindow object). The value is <strong>0</strong> if the storm window glass layer is off, <strong>1</strong> if it is on, and <strong>–1</strong> if the window does not have an associated storm window. Applicable only to exterior windows and glass doors.</p>
<h4 id="surface-inside-face-initial-transmitted-diffuse-transmitted-out-window-solar-radiation-rate-w">Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate [W]</h4>
<p>As of Version 2.1, the diffuse solar transmitted through exterior windows that is initially distributed to another window in the zone and transmitted out of the zone through that window. For exterior windows, this transmitted diffuse solar is “lost” to the exterior environment  For interior windows, this transmitted diffuse solar is distributed to heat transfer surfaces in the adjacent zone, and is part of the Surface Inside Face Initial Transmitted Diffuse Absorbed Solar Radiation Rate for these adjacent zone surfaces.</p>
<h4 id="additional-window-outputs-advanced">Additional Window Outputs (Advanced)</h4>
<p>The following output variables for windows or glass doors are available when the user requests to display advanced output variables. These seven reports show the individual components that are combined to determine overall Surface Window Heat Gain Rate and/or Surface Window Heat Loss Rate (described above).</p>
<h4 id="surface-window-inside-face-glazing-zone-convection-heat-gain-rate-w">Surface Window Inside Face Glazing Zone Convection Heat Gain Rate [W]</h4>
<p>The surface convection heat transfer from the glazing to the zone in watts. This output variable is the term called “[Convective heat flow to the zone from the zone side of the glazing]” under the description above for Surface Window Heat Gain Rate output variable. If the window has an interior shade or blind, then this is zero and the glazing’s convection is included in the report called “Surface Window Inside Face Gap between Shade and Glazing Zone Convection Heat Gain Rate”.</p>
<h4 id="surface-window-inside-face-glazing-net-infrared-heat-transfer-rate-w">Surface Window Inside Face Glazing Net Infrared Heat Transfer Rate [W]</h4>
<p>The net exchange of infrared radiation heat transfer from the glazing to the zone in watts.  This output variable is the term called “[Net IR heat flow to the zone from zone side of the glazing]” under the description above for Surface Window Heat Gain Rate output variable.</p>
<h4 id="surface-window-shortwave-from-zone-back-out-window-heat-transfer-rate-w">Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate [W]</h4>
<p>This is the short-wave radiation heat transfer from the zone back out the window in watts.  This is a measure of the diffuse short-wave light (from reflected solar and electric lighting) that leave the zone through the window.  This output variable is the term called “[Short-wave radiation from zone transmitted back out the window]” under the description above for Surface Window Heat Gain Rate output variable.</p>
<h4 id="surface-window-inside-face-frame-and-divider-zone-heat-gain-rate-w">Surface Window Inside Face Frame and Divider Zone Heat Gain Rate [W]</h4>
<p>This is the heat transfer from any frames and/or dividers to the zone in watts.  This output variable is the term called “[Conduction to zone from window frame and divider, if present]” under the description above for Surface Window Heat Gain Rate output variable.  (The word “conduction” here is used because the models is simplified compared to the complexities of surface convection and radiation.)</p>
<h4 id="surface-window-frame-heat-gain-rate-w">Surface Window Frame Heat Gain Rate [W]</h4>
<p>This is the positive heat flow from window frames to the zone in watts. This is part of the Surface Window Inside Face Frame and Divider Zone Heat Gain Rate.</p>
<h4 id="surface-window-frame-heat-loss-rate-w">Surface Window Frame Heat Loss Rate [W]</h4>
<p>This is the negative heat flow from window frames to the zone in watts. This is part of the Surface Window Inside Face Frame and Divider Zone Heat Gain Rate.</p>
<h4 id="surface-window-frame-inside-temperature-c">Surface Window Frame Inside Temperature [C]</h4>
<p>This is the temperature of the inside surface of the window frames.</p>
<h4 id="surface-window-frame-outside-temperature-c">Surface Window Frame Outside Temperature [C]</h4>
<p>This is the temperature of the outside surface of the window frames.</p>
<h4 id="surface-window-divider-heat-gain-rate-w">Surface Window Divider Heat Gain Rate [W]</h4>
<p>This is the positive heat flow from window dividers to the zone in watts. This is part of the Surface Window Inside Face Frame and Divider Zone Heat Gain Rate.</p>
<h4 id="surface-window-divider-heat-loss-rate-w">Surface Window Divider Heat Loss Rate [W]</h4>
<p>This is the negative heat flow from window dividers to the zone in watts. This is part of the Surface Window Inside Face Frame and Divider Zone Heat Gain Rate.</p>
<h4 id="surface-window-divider-inside-temperature-c">Surface Window Divider Inside Temperature [C]</h4>
<p>This is the temperature of the inside surface of the window dividers.</p>
<h4 id="surface-window-divider-outside-temperature-c">Surface Window Divider Outside Temperature [C]</h4>
<p>This is the temperature of the outside surface of the window dividers.</p>
<h4 id="surface-window-inside-face-gap-between-shade-and-glazing-zone-convection-heat-gain-rate-w">Surface Window Inside Face Gap between Shade and Glazing Zone Convection Heat Gain Rate [W]</h4>
<p>This is the convection surface heat transfer from the both the glazing and the shade’s back face to the zone in Watts.  This output variable is the term called “[Convective heat flow to the zone from the air flowing through the gap between glazing and shading device]” under the description above for Surface Window Heat Gain Rate output variable. For Equivalent Layer window this output variable is the convection heat gain from vented interior air gap to the zone in Watts.</p>
<h4 id="surface-window-inside-face-shade-zone-convection-heat-gain-rate-w">Surface Window Inside Face Shade Zone Convection Heat Gain Rate [W]</h4>
<p>This is the convection surface heat transfer from the front side of any interior shade or blind to the zone in Watts.  This output variable is the term called “[Convective heat flow to the zone from the zone side of the shading device]” under the description above for Surface Window Heat Gain Rate output variable. For equivalent Layer window this output variable is the convection heat gain rate from the inside face of a glazing or a shade to the zone in Watts.</p>
<h4 id="surface-window-inside-face-shade-net-infrared-heat-transfer-rate-w">Surface Window Inside Face Shade Net Infrared Heat Transfer Rate [W]</h4>
<p>The net exchange of infrared radiation heat transfer from the shade or blind to the zone in watts.  This output variable is the term called “[Net IR heat flow to the zone from the zone side of the shading device]” under the description above for Surface Window Heat Gain Rate output variable.</p>
<p><strong><em>Surface Window Inside Face Other Convection Heat Gain Rate [W]</em></strong></p>
<p>The other (extra) convection heat transfer rate from the inside face of a an equivalent layer window. This output is computed from the difference in convection flux when using equivalent inside surface temperature of a window instead of the inside surface temperature from the standard surface heat balance calculation.</p>
<h3 id="thermochomic-window-outputs">Thermochomic Window Outputs</h3>
<h4 id="window-thermochromic-layer-temperature-c">Window Thermochromic Layer Temperature [C]</h4>
<p>The temperature of the TC glass layer of a TC window at each time step.</p>
<h4 id="surface-window-thermochromic-layer-property-specification-temperature-c_1">Surface Window Thermochromic Layer Property Specification Temperature [C]</h4>
<p>The temperature under which the optical data of the TC glass layer are specified.</p>
<p>The overall properties (U-factor/SHGC/VT) of the thermochromic windows at different specification temperatures are reported in the <strong>.eio</strong> file. These window constructions are created by EnergyPlus during run time. They have similar names with suffix “_TC_XX” where XX represents a specification temperature.</p>
<h4 id="switchable-window-outputs">Switchable Window Outputs</h4>
<h4 id="surface-window-switchable-glazing-switching-factor">Surface Window Switchable Glazing Switching Factor[]</h4>
<p>The switching factor (tint level) of the switchable window: 0 means no switching – clear state; 1 means fully switched – dark state.</p>
<h4 id="surface-window-switchable-glazing-visible-transmittance">Surface Window Switchable Glazing Visible Transmittance[]</h4>
<p>The visible transmittance of the switchable window.</p>
<h3 id="other-surface-outputsreports">Other Surface Outputs/Reports</h3>
<p>Several reports can be selected for Surfaces. (See Group – Report for details on how to specify). Examples are:</p>
<h4 id="dxf">DXF</h4>
<p>This report produces a special file (<strong>eplusout.dxf</strong>) in the industry standard DXF (Drawing Interchange Format) for drawings. It is produced and accepted by many popular, commercial CAD programs. Detailed reference can be found on the AutoCAD™ website at: http://www.autodesk.com/techpubs/autocad/acadr14/dxf/index.htm</p>
<p>EnergyPlus produces this file from the Report command:</p>
<p>Output:Reports, Surfaces, DXF;</p>
<h4 id="details-vertices-detailswithvertices">Details, Vertices, DetailsWithVertices</h4>
<p>This version of the report creates lines in the eplusout.eio file for each surface (except internal mass surfaces). Details of this reporting is shown in the Output Details and Examples document.</p>
<h3 id="shading-surfaces">Shading Surfaces</h3>
<p>Shading surfaces are entities outside of the building that may cast shadows on the building’s heat transfer surfaces. These entities do not typically have enough thermal mass to be described as part of the building’s thermal makeup.</p>
<p>The most important effect of shading surfaces is to reduce solar gain in windows that are shadowed. (However, in some cases, shading surfaces can reflect solar onto a wall or window and increase solar gain.)</p>
<p>There are two kinds of shading surfaces in EnergyPlus: <strong>detached</strong> and <strong>attached</strong>. A <strong>detached</strong> shading surface, such as a tree or neighboring building, is not connected to the building. An <strong>attached</strong> shading surface is typically an overhang or fin that is attached to a particular base surface of the building, usually a wall; attached shading surfaces are usually designed to shade specific windows.</p>
<p>Objects for detached shading surfaces:</p>
<p>Shading:Site</p>
<p>Shading:Building</p>
<p>Shading:Site:Detailed</p>
<p>Shading:Building:Detailed</p>
<p>Similarly to the surfaces, the detailed objects use vertex entry whereas the other objects are limited to rectangular representation.</p>
<p>Objects for attached shading surfaces:</p>
<p>Shading:Overhang</p>
<p>Shading:Overhang:Projection</p>
<p>Shading:Fin</p>
<p>Shading:Fin:Projection</p>
<p>Shading:Zone:Detailed</p>
<p>EnergyPlus creates “bi-directional” shades from each shading surface entered. This means that the shade you input will cast a shadow no matter which side of the shade the sun is on. For example, a vertical fin will cast a shadow whether the sun is on the left side or right side of the fin.<a href="#_ftn1">[1]</a></p>
<p>It is important to note that EnergyPlus will automatically account for “self-shading” effects—such as in L-shaped buildings—in which some of the building’s wall and roof surfaces shade other parts of the building, especially windows. This means that you only need to describe shading elements that aren’t building heat-transfer surfaces.</p>
<p>Shading surfaces can also <strong>reflect</strong> solar radiation onto the building. This feature is simulated if you choose FullExteriorWithReflections or FullInteriorAndExteriorWithReflections in the Building object (ref: Building - Field: Solar Distribution). In this case, you may specify the reflectance properties of a shading surface with the ShadingProperty:Reflectance object. Note: If no ShadingProperty:Reflectance object is defined, then the shading surface reflectance values are assumed to be 0.2 and the fraction of shading surface that is glazed is assumed to be 0.0.</p>
<p>Shading surfaces also automatically shade diffuse solar radiation (and long-wave radiation) from the sky. And they will automically shade diffuse solar radiation from the ground if Solar Distribution Field = FullExteriorWithReflections or FullInteriorAndExteriorWithReflections in the Building  object.<a href="#_ftn2">[2]</a> Otherwise, shading surfaces will not shade diffuse radiation from the ground unless you enter a reduced value for View Factor to Ground for those building surfaces that are shaded (ref: BuildingSurface:Detailed - Field: View Factor to Ground and FenestrationSurface:Detailed - Field: View Factor to Ground).</p>
<h3 id="detached-shading-surfaces">Detached Shading Surfaces</h3>
<h3 id="shadingsite-shadingbuilding">Shading:Site, Shading:Building</h3>
<p>These objects are used to describe rectangular shading elements that are external to the building. Examples are trees, high fences, near-by hills, and neighboring buildings.</p>
<p>If relative coordinates are used (ref: Field: Coordinate System in GlobalGeometryRules), shading surfaces entered with Shading:Site remain stationary if the building is rotated, whereas those entered with Shading:Building rotate with the building. If world coordinates are used Shading:Site and Shading:Building are equivalent.</p>
<p>These shading elements are always opaque.</p>
<h4 id="field-name_81">Field: Name</h4>
<p>This is a unique character string associated with the detached shading surface. Though it must be unique from other surface names, it is used primarily for convenience with detached shading surfaces.</p>
<h4 id="field-azimuth-angle_10">Field: Azimuth Angle</h4>
<p>Theoretically, this should face to the surface it is shading (i.e. if a south wall, this should be a north facing shade) but since EnergyPlus automatically generates the mirror image, the facing angle per se’ is not so important.</p>
<h4 id="field-tilt-angle_10">Field: Tilt Angle</h4>
<p>The tilt angle is the angle (in degrees) that the shade is tilted from horizontal (or the ground).  Default for this field is 90 degrees.</p>
<h4 id="starting-corner-for-the-surface_16">Starting Corner for the surface</h4>
<p>The rectangular surfaces specify the lower left corner of the surface for their starting coordinate. See the introductory paragraph for rules on this entry.</p>
<h4 id="field-starting-x-coordinate_16">Field: Starting X Coordinate</h4>
<p>This field is the X coordinate (in meters).</p>
<h4 id="field-starting-y-coordinate_10">Field: Starting Y Coordinate</h4>
<p>This field is the Y coordinate (in meters).</p>
<h4 id="field-starting-z-coordinate_16">Field: Starting Z Coordinate</h4>
<p>This field is the Z coordinate (in meters).</p>
<h4 id="field-length_16">Field: Length</h4>
<p>This field is the length of the shade in meters.</p>
<h4 id="field-height_11">Field: Height</h4>
<p>This field is the width of the shade in meters.</p>
<p>Examples of these (can be found in example files 4ZoneWithShading_Simple_1.idf and 4ZoneWithShading_Simple_2.idf)</p>
<p>Shading:Building,</p>
<p>Bushes-East,             !- Name</p>
<p>90,                      !- Azimuth Angle {deg}</p>
<p>90,                      !- Tilt Angle {deg}</p>
<p>45,                      !- Starting X Coordinate {m}</p>
<p>0,                       !- Starting Y Coordinate {m}</p>
<p>0,                       !- Starting Z Coordinate {m}</p>
<p>50,                      !- Length {m}</p>
<p>1;                       !- Height {m}</p>
<p>Shading:Site,</p>
<p>Bushes-North,            !- Name</p>
<p>0,                       !- Azimuth Angle {deg}</p>
<p>90,                      !- Tilt Angle {deg}</p>
<p>45,                      !- Starting X Coordinate {m}</p>
<p>50,                      !- Starting Y Coordinate {m}</p>
<p>0,                       !- Starting Z Coordinate {m}</p>
<p>50,                      !- Length {m}</p>
<p>1;                       !- Height {m}</p>
<h3 id="shadingsitedetailed-shadingbuildingdetailed">Shading:Site:Detailed, Shading:Building:Detailed</h3>
<p>These objects are used to describe shading elements that are external to the building. Examples are trees, high fences, near-by hills, and neighboring buildings.</p>
<p>If relative coordinates are used (ref: Field: Coordinate System in GlobalGeometryRules), shading surfaces entered with Shading:Site:Detailed remain stationary if the building is rotated, whereas those entered with Shading:Building:Detailed rotate with the building. If world coordinates are used Shading:Site:Detailed and Shading:Building:Detailed are equivalent.</p>
<p>While "detached" implies that shading surfaces are not part of the building, the detached shading sequence can be used to describe attached shading surfaces that may shade heat transfer surfaces in more than one zone. For example, wing A of a building might shade several zones of wing B but wing A (for whatever reason) is not described in the geometry for the simulation so it is represented by a detached shade to get its shadowing effect.</p>
<h4 id="field-name_82">Field: Name</h4>
<p>This is a unique character string associated with the detached shading surface. Though it must be unique from other surface names, it is used primarily for convenience with detached shading surfaces.</p>
<h4 id="field-transmittance-schedule-name">Field: Transmittance Schedule Name</h4>
<p>The name of a schedule of solar transmittance values from 0.0 to 1.0 for the shading surface. If a blank is entered in this field, the transmittance value defaults to 0.0, i.e., the shading surface is opaque at all times. This scheduling can be used to allow for seasonal transmittance change, such as for deciduous trees that have a higher transmittance in winter than in summer. Transmittance based on time of day can also be used—a movable awning, for example, where the transmittance is some value less than 1.0 when the awning is in place and is 1.0 when the awning is retracted.</p>
<p>The following assumptions are made in the shading surface transmittance calculation:</p>
<ul>
<li>
<p>Both sides of the shading surface have the same transmittance properties.</p>
</li>
<li>
<p>The transmittance is the same for both beam and diffuse solar radiation.</p>
</li>
<li>
<p>Beam solar transmittance is independent of angle of incidence on the shading surface.</p>
</li>
<li>
<p>Beam radiation incident on a shading surface is transmitted as beam radiation with no change in direction, i.e., there is no beam-to-diffuse component.</p>
</li>
<li>
<p>If two shading surfaces with non-zero transmittance overlap, the net transmittance is the product of the individual transmittances. Inter-reflection between the shading surfaces (and between the shading surfaces and the building) is ignored.</p>
</li>
<li>
<p>For the daylighting calculation (ref: Group – Daylighting) the shading surface’s visible transmittance is assumed to be the same as its solar transmittance.</p>
</li>
<li>
<p>Shading devices are assumed to be opaque to long-wave radiation no matter what the solar transmittance value is.</p>
</li>
</ul>
<p>Note that shading devices only shade solar radiation when the sun is up, which is automatically determined by EnergyPlus from latitude, time of year, etc. The user need only account for the time-varying transmittance of the shading device in the transmittance schedule, not whether the sun is up or not.</p>
<h4 id="field-number-vertices">Field: Number Vertices</h4>
<p>The number of sides in the surface (number of X,Y,Z vertex groups). For further information, see the discussion on “Surface Vertices” above.</p>
<p>IDF example of Detached Shading Surfaces:</p>
<p>Shading:Building:Detailed,</p>
<p>EAST SIDE TREE,  !- Detached Shading</p>
<p>ShadingTransmittance:0002,  !- Shadowing Transmittance &amp; Schedule</p>
<p>3, !-Triangle</p>
<p>33.52800    ,   10.66800    ,   10.05800    ,</p>
<p>33.52800    ,   13.71600    ,  0.9140000    ,</p>
<p>33.52800    ,   4.572000    ,  0.9140000    ;</p>
<p>Shading:Building:Detailed,</p>
<p>WEST SIDE TREE,  !- Detached Shading</p>
<p>ShadingTransmittance:0002,  !- Shadowing Transmittance &amp; Schedule</p>
<p>3, !-Triangle</p>
<p>-3.048000    ,   7.620000    ,   10.05800    ,</p>
<p>-3.048000    ,   4.572000    ,  0.9140000    ,</p>
<p>-3.048000    ,   13.71600    ,  0.9140000    ;</p>
<h3 id="attached-shading-surfaces">Attached Shading Surfaces</h3>
<p>Overhangs are usually horizontal devices that are used to shade windows. Fins are usually vertical devices that similarly shade windows.</p>
<h3 id="shadingoverhang">Shading:Overhang</h3>
<p>An overhang typically is used to shade a window in a building.</p>
<h4 id="field-name_83">Field: Name</h4>
<p>This is the name of the overhang. It must be different from other surface names.</p>
<h4 id="field-window-or-door-name">Field: Window or Door Name</h4>
<p>The name of a window or door that this overhang shades.</p>
<h4 id="field-height-above-window-or-door">Field: Height above Window or Door</h4>
<p>This field is the height (meters) above the top of the door for the overhang.</p>
<h4 id="field-tilt-angle-from-windowdoor">Field Tilt Angle from Window/Door</h4>
<p>This field is the tilt angle from the Window/Door.  For a flat overhang, this would be 90 (degrees).</p>
<h4 id="field-left-extension-from-windowdoor-width">Field: Left Extension from Window/Door Width</h4>
<p>This field is the width from the left edge of the window/door to the start of the overhang (meters).</p>
<h4 id="field-right-extension-from-windowdoor-width">Field: Right Extension from Window/Door Width</h4>
<p>This field is the width from the right edge of the window/door to the start of the overhang (meters).</p>
<h4 id="field-depth">Field: Depth</h4>
<p>This field is the depth of the overhang (meters) projecting out from the wall.</p>
<h3 id="shadingoverhangprojection">Shading:Overhang:Projection</h3>
<p>An overhang typically is used to shade a window in a building. This object allows for specifying the depth of the overhang as a fraction of the window or door’s height.</p>
<h4 id="field-name_84">Field: Name</h4>
<p>This is the name of the overhang. It must be different from other surface names.</p>
<h4 id="field-window-or-door-name_1">Field: Window or Door Name</h4>
<p>The name of a window or door that this overhang shades.</p>
<h4 id="field-height-above-window-or-door_1">Field: Height above Window or Door</h4>
<p>This field is the height (meters) above the top of the door for the overhang.</p>
<h4 id="field-tilt-angle-from-windowdoor_1">Field Tilt Angle from Window/Door</h4>
<p>This field is the tilt angle from the Window/Door.  For a flat overhang, this would be 90 (degrees).</p>
<h4 id="field-left-extension-from-windowdoor-width_1">Field: Left Extension from Window/Door Width</h4>
<p>This field is the width from the left edge of the window/door to the start of the overhang (meters).</p>
<h4 id="field-right-extension-from-windowdoor-width_1">Field: Right Extension from Window/Door Width</h4>
<p>This field is the width from the right edge of the window/door to the start of the overhang (meters).</p>
<h4 id="field-depth-as-fraction-of-windowdoor-height">Field: Depth as Fraction of Window/Door Height</h4>
<p>This field is the fraction of the window/door height to specify as the depth of the overhang (meters) projecting out from the wall.</p>
<h3 id="shadingfin">Shading:Fin</h3>
<p>Fins shade either side of windows/doors in a building. This object allows for specification of both fins for the window. Fin placement is relative to the edge of the glass and user must include the frame width when a frame is present.</p>
<h4 id="field-name_85">Field: Name</h4>
<p>This is the name of the overhang. It must be different from other surface names.</p>
<h4 id="field-window-or-door-name_2">Field: Window or Door Name</h4>
<p>The name of a window or door that this overhang shades.</p>
<h4 id="field-left-fin-extension-from-windowdoor">Field: Left Fin Extension from Window/Door</h4>
<p>This field is the width from the left edge of the window/door to the plane of the left fin (meters). The extension width is relative to the edge of the glass and includes the frame width when a frame is present.</p>
<h4 id="field-left-fin-distance-above-top-of-window">Field: Left Fin  Distance Above Top of Window</h4>
<p>This field is the distance from the top of the window to the top of the left fin (meters) and is relative to the edge of the glass and includes the frame width when a frame is present.</p>
<h4 id="field-left-fin-distance-below-bottom-of-window">Field: Left Fin Distance Below Bottom of Window</h4>
<p>This field is the distance from the bottom of the window to the bottom of the left fin (meters) and is relative to the edge of the glass and includes the frame width when a frame is present.</p>
<h4 id="field-left-fin-tilt-angle-from-windowdoor">Field: Left Fin Tilt Angle from Window/Door</h4>
<p>This field is the tilt angle from the window / door for the left fin.  Typically, a fin is 90 degrees (default) from its associated window/door.</p>
<h4 id="field-left-fin-depth">Field: Left Fin Depth</h4>
<p>This field is the depth (meters) of the left fin (projecting out from the wall).</p>
<h4 id="field-right-fin-extension-from-windowdoor">Field: Right Fin Extension from Window/Door</h4>
<p>This field is the width from the right edge of the window/door to the plane of the right fin (meters). The extension width is relative to the edge of the glass and includes the frame width when a frame is present.</p>
<h4 id="field-right-fin-distance-above-top-of-window">Field: Right Fin Distance Above Top of Window</h4>
<p>This field is the distance from the top of the window to the top of the right fin (meters) and is relative to the edge of the glass and includes the frame width when a frame is present.</p>
<h4 id="field-right-fin-distance-below-bottom-of-window">Field: Right Fin Distance Below Bottom of Window</h4>
<p>This field is the distance from the bottom of the window to the bottom of the right fin (meters) and is relative to the edge of the glass and includes the frame width.</p>
<h4 id="field-right-fin-tilt-angle-from-windowdoor">Field: Right Fin Tilt Angle from Window/Door</h4>
<p>This field is the tilt angle from the window / door for the right fin..  Typically, a fin is 90 degrees (default) from its associated window/door.</p>
<h4 id="field-right-fin-depth">Field: Right Fin Depth</h4>
<p>This field is the depth (meters) of the right fin (projecting out from the wall).</p>
<h3 id="shadingfinprojection">Shading:Fin:Projection</h3>
<p>Fins shade either side of windows/doors in a building. This object allows for specification of both fins for the window. This object allows for specifying the depth of the overhang as a fraction of the window or door’s width. Fin placement is relative to the edge of the glass and user must include the frame width when a frame is present.</p>
<h4 id="field-name_86">Field: Name</h4>
<p>This is the name of the overhang. It must be different from other surface names.</p>
<h4 id="field-window-or-door-name_3">Field: Window or Door Name</h4>
<p>The name of a window or door that this overhang shades.</p>
<h4 id="field-left-fin-extension-from-windowdoor_1">Field: Left Fin Extension from Window/Door</h4>
<p>This field is the width from the left edge of the window/door to the plane of the left fin (meters). The extension width is relative to the edge of the glass and includes the frame width when a frame is present.</p>
<h4 id="field-left-fin-distance-above-top-of-window_1">Field: Left Fin Distance Above Top of Window</h4>
<p>This field is the distance from the top of the window to the top of the left fin (meters) and is relative to the edge of the glass and includes the frame width when a frame is present.</p>
<h4 id="field-left-fin-distance-below-bottom-of-window_1">Field: Left Fin Distance Below Bottom of Window</h4>
<p>This field is the distance from the bottom of the window to the bottom of the left fin (meters) and is relative to the edge of the glass and includes the frame width when a frame is present.</p>
<h4 id="field-left-fin-tilt-angle-from-windowdoor_1">Field: Left Fin Tilt Angle from Window/Door</h4>
<p>This field is the tilt angle from the window / door for the left fin.  Typically, a fin is 90 degrees (default) from its associated window/door.</p>
<h4 id="field-left-fin-depth-as-fraction-of-windowdoor-width">Field: Left Fin Depth as Fraction of Window/Door Width</h4>
<p>This field is the fraction of the window/door width to specify as the depth of the left fin (meters) projecting out from the wall.</p>
<h4 id="field-right-fin-extension-from-windowdoor_1">Field: Right Fin Extension from Window/Door</h4>
<p>This field is the width from the right edge of the window/door to the plane of the right fin (meters).. The extension width is relative to the edge of the glass and includes the frame width when a frame is present.</p>
<h4 id="field-right-fin-distance-above-top-of-window_1">Field: Right Fin Distance Above Top of Window</h4>
<p>This field is the distance from the top of the window to the top of the right fin (meters) and is relative to the edge of the glass and includes the frame width when a frame is present.</p>
<h4 id="field-right-fin-distance-below-bottom-of-window_1">Field: Right Fin Distance Below Bottom of Window</h4>
<p>This field is the distance from the bottom of the window to the bottom of the right fin (meters) and is relative to the edge of the glass and includes the frame width when a frame is present.</p>
<h4 id="field-right-fin-tilt-angle-from-windowdoor_1">Field: Right Fin Tilt Angle from Window/Door</h4>
<p>This field is the tilt angle from the window / door for the right fin..  Typically, a fin is 90 degrees (default) from its associated window/door.</p>
<h4 id="field-right-fin-depth-as-fraction-of-windowdoor-width">Field: Right Fin Depth as Fraction of Window/Door Width</h4>
<p>This field is the fraction of the window/door width to specify as the depth of the right fin (meters) projecting out from the wall.</p>
<p>zone.</p>
<p>Examples of these (can be found in example files 4ZoneWithShading_Simple_1.idf and 4ZoneWithShading_Simple_2.idf)</p>
<p>Shading:Overhang:Projection,</p>
<p>Zn001:Wall001:Win001:Shade001,  !- Name</p>
<p>Zn001:Wall001:Win001,    !- Window or Door Name</p>
<p>.7,                      !- Height above Window or Door {m}</p>
<p>90,                      !- Tilt Angle from Window/Door {deg}</p>
<p>.2,                      !- Left extension from Window/Door Width {m}</p>
<p>.2,                      !- Right extension from Window/Door Width {m}</p>
<p>.6;                      !- Depth as Fraction of Window/Door Height {m}</p>
<p>Shading:Overhang,</p>
<p>Zn001:Wall001:Door001:Shade001,  !- Name</p>
<p>Zn001:Wall001:Door001,   !- Window or Door Name</p>
<p>.6,                      !- Height above Window or Door {m}</p>
<p>90,                      !- Tilt Angle from Window/Door {deg}</p>
<p>0,                       !- Left extension from Window/Door Width {m}</p>
<p>0,                       !- Right extension from Window/Door Width {m}</p>
<p>3;                       !- Depth {m}</p>
<p>Shading:Fin:Projection,</p>
<p>Zn001:Wall001:Shade003,  !- Name</p>
<p>Zn001:Wall001:Win001,    !- Window or Door Name</p>
<p>.1,                      !- Left Extension from Window/Door {m}</p>
<p>.1,                   !- Left Distance Above Top of Window {m}</p>
<p>.1,                   !- Left Distance Below Bottom of Window {m}</p>
<p>90,                   !- Left Tilt Angle from Window/Door {deg}</p>
<p>.6,                   !- Left Depth as Fraction of Window/Door Width {m}</p>
<p>.1,                   !- Right Extension from Window/Door {m}</p>
<p>.1,                   !- Right Distance Above Top of Window {m}</p>
<p>.1,                   !- Right Distance Below Bottom of Window {m}</p>
<p>90,                   !- Right Tilt Angle from Window/Door {deg}</p>
<p>.6;                   !- Right Depth as Fraction of Window/Door Width {m}</p>
<h3 id="shadingzonedetailed">Shading:Zone:Detailed</h3>
<p>This object is used to describe attached “subsurfaces” such as overhangs, wings or fins that project outward from a base surface. This classification is used for convenience; actually, a device of this type can cast shadows on the surface to which it is attached as well as on adjacent surfaces. For example, a fin may shade its parent wall as well as adjacent walls.</p>
<p>Note that a zone surface can cast shadows on other zone surfaces. However, you don’t have to worry about such effects—for example, one wall of an L-shaped building shading another wall--because EnergyPlus will automatically check for this kind of “self shadowing” and do the proper calculations.</p>
<p>Unlike attached (or detached) shading surfaces, building surfaces can only cast shadows in the hemisphere towards which they face. This means, for example, that a roof that faces <em>upward</em> will not cast a shadow <em>downward</em>. (Thus, specifying an oversized roof in an attempt to account for the shading effects of overhangs will <em>not</em> work). Interior surfaces do not cast shadows of any kind.</p>
<h4 id="field-name_87">Field: Name</h4>
<p>This is the name of the attached shading surface. It must be different from other surface names.</p>
<h4 id="field-base-surface-name">Field: Base Surface Name</h4>
<p>This is the name of the surface to which this shading device is attached. This surface can be a wall (or roof) but not a window or door.</p>
<h4 id="field-transmittance-schedule-name_1">Field: Transmittance Schedule Name</h4>
<p>The name of a schedule of solar transmittance values from 0.0 to 1.0 for the shading surface. If a blank is entered in this field, the transmittance value defaults to 0.0, i.e., the shading surface is opaque at all times. This scheduling can be used to allow for seasonal transmittance change, such as for deciduous trees that have a higher transmittance in winter than in summer. Transmittance based on time of day can also be used—a movable awning, for example, where the transmittance is some value less than 1.0 when the awning is in place and is 1.0 when the awning is retracted.</p>
<p>The following assumptions are made in the shading surface transmittance calculation:</p>
<ul>
<li>
<p>Both sides of the shading surface have the same transmittance properties.</p>
</li>
<li>
<p>The transmittance is the same for both beam and diffuse solar radiation.</p>
</li>
<li>
<p>Beam solar transmittance is independent of angle of incidence on the shading surface.</p>
</li>
<li>
<p>Beam radiation incident on a shading surface is transmitted as beam radiation with no change in direction, i.e., there is no beam-to-diffuse component.</p>
</li>
<li>
<p>If two shading surfaces with non-zero transmittance overlap, the net transmittance is the product of the individual transmittances. Inter-reflection between the shading surfaces (and between the shading surfaces and the building) is ignored.</p>
</li>
<li>
<p>For the daylighting calculation (ref: Group – Daylighting) the shading surface’s visible transmittance is assumed to be the same as its solar transmittance.</p>
</li>
<li>
<p>Shading devices are assumed to be opaque to long-wave radiation no matter what the solar transmittance value is.</p>
</li>
</ul>
<p>Note that shading devices only shade solar radiation when the sun is up, which is automatically determined by EnergyPlus from latitude, time of year, etc. The user need only account for the time-varying transmittance of the shading device in the transmittance schedule, not whether the sun is up or not.</p>
<h4 id="field-number-vertices_1">Field: Number Vertices</h4>
<p>The number of sides in the surface (number of X,Y,Z vertex groups). For further information, see the discussion on “Surface Vertices” above. The example below shows the correct input for an overhang (to shade the appropriate portion of the base wall and window).</p>
<p><img alt="" src="../../InputOutputReference/media/image059.svg" /></p>
<p>Figure 33. Illustration for Attached Shading Surface</p>
<p>Proper specification for this overhang (facing up) is:</p>
<p>4,(C,0,D),(C,-B,D),(C+A,-B,D),(C+A,0,D); () used to illustrate each vertex.</p>
<p>Note that for horizontal surfaces, any corner may be chosen as the starting corner. The order of vertices determines whether the surface is facing up or down. Shading surfaces are mirrored automatically unless the user specifies "DoNotMirrorDetachedShading", so each shading surface need only be described once.</p>
<p>Thus, another shading surface will be created (facing down):</p>
<p>4,(C+A,-B,D),(C+A,0,D),(C,0,D),(C,-B,D);</p>
<p>IDF example of attached shading surfaces (overhang, fin):</p>
<p>Shading:Zone:Detailed,</p>
<p>Zn001:Wall001:Shade001,  !- Surface Name</p>
<p>Zn001:Wall001,  !- Base Surface Name</p>
<p>ShadingTransmittance:0001,  !- Shadowing Transmittance Schedule</p>
<p>4, !-RectangularOverhang</p>
<p>1.524000    , -0.3050000    ,   2.865000    ,</p>
<p>1.524000    ,  0.0000000E+00,   2.865000    ,</p>
<p>4.572000    ,  0.0000000E+00,   2.865000    ,</p>
<p>4.572000    , -0.3050000    ,   2.865000    ;</p>
<p>Shading:Zone:Detailed,</p>
<p>Zn003:Wall001:Shade001,  !- Surface Name</p>
<p>Zn003:Wall001,  !- Base Surface Name</p>
<p>ShadingTransmittance:0001,  !- Shadowing Transmittance Schedule</p>
<p>4, !-RectangularLeftFin</p>
<p>57.97000    ,   8.450000    ,   10.00000    ,</p>
<p>57.97000    ,   8.450000    ,  0.0000000E+00,</p>
<p>57.97000    ,   6.450000    ,  0.0000000E+00,</p>
<p>57.97000    ,   6.450000    ,   10.00000    ;</p>
<p>Shading:Zone:Detailed,Zn003:Wall001:Shade002,  !- Surface Name</p>
<p>Zn003:Wall001,  !- Base Surface Name</p>
<p>ShadingTransmittance:0003,  !- Shadowing Transmittance Schedule</p>
<p>4, !-RectangularRightFin</p>
<p>77.97000    ,   6.450000    ,   10.00000    ,</p>
<p>77.97000    ,   6.450000    ,  0.0000000E+00,</p>
<p>77.97000    ,   8.450000    ,  0.0000000E+00,</p>
<p>77.97000    ,   8.450000    ,   10.00000    ;</p>
<h3 id="shadingpropertyreflectance">ShadingProperty:Reflectance</h3>
<p>Specifies the reflectance properties of a shading surface when the solar reflection calculation has requested, i.e., when if “WithReflections” option is chosen in the Building object (ref: Building - Field: Solar Distribution). It is assumed that shading surfaces are divided into an unglazed, diffusely reflecting portion and a glazed, specularly-reflecting portion, either of which may be zero. The reflectance properties are assumed to be the same on both sides of the shading surface.</p>
<p>Note that a shadowing transmittance schedule (ref: Shading Surfaces, Field: Transmittance Schedule Name) can be used with a reflective shading surface. However, EnergyPlus assumes that the reflectance properties of the shading surface are constant even if the transmittance varies.</p>
<p>If no ShadingProperty:Reflectance objects are entered, the default values shown here will be used for shading surfaces. Other surfaces have their reflectance properties defined by the materials in the outer layers of the constructions.</p>
<h4 id="field-shading-surface-name">Field: Shading Surface Name</h4>
<p>The name of the Shading:Site, Shading:Building, Shading:Site:Detailed, Shading:Building:Detailed, Shading:Overhang, Shading:Overhang:Projection, Shading:Fin, Shading:Fin:Projection or Shading:Zone:Detailed object to which the following fields apply.</p>
<p>If this ShadingProperty:Reflectance object is not defined for a shading surface the default values listed in each of the following fields will be used in the solar reflection calculation.</p>
<h4 id="field-diffuse-solar-reflectance-of-unglazed-part-of-shading-surface">Field: Diffuse Solar Reflectance of Unglazed Part of Shading Surface</h4>
<p>The diffuse solar reflectance of the unglazed part of the shading surface (default = 0.2). This reflectance is assumed to be the same for beam-to-diffuse and diffuse-to-diffuse reflection. Beam-to-diffuse reflection is assumed to be independent of angle of incidence of beam radiation. Diffuse-to-diffuse reflection is assumed to be independent of angular distribution of the incident of diffuse radiation. The outgoing diffuse radiation is assumed to be isotropic (hemispherically uniform).</p>
<p>The sum of this reflectance and the shading surface transmittance should be less than or equal to 1.0.</p>
<h4 id="field-diffuse-visible-reflectance-of-unglazed-part-of-shading-surface">Field: Diffuse Visible Reflectance of Unglazed Part of Shading Surface</h4>
<p>The diffuse visible reflectance of the unglazed part of the shading surface (default = 0.2). This reflectance is assumed to be the same for beam-to-diffuse and diffuse-to-diffuse reflection. Beam-to-diffuse reflection is assumed to be independent of angle of incidence of beam radiation. Diffuse-to-diffuse reflection is assumed to be independent of angular distribution of the incident of diffuse radiation. The outgoing diffuse radiation is assumed to be isotropic (hemispherically uniform).</p>
<p>This value if used only for the daylighting calculation (ref: Daylighting:Controls). The sum of this reflectance and the shading surface transmittance should be less than or equal to 1.0.</p>
<h4 id="field-fraction-of-shading-surface-that-is-glazed">Field: Fraction of Shading Surface That Is Glazed</h4>
<p>The fraction of the area of the shading surface that consists of windows (default = 0.0). It is assumed that the windows are evenly distributed over the surface and have the same glazing construction (see following “Name of Glazing Construction”). This might be the case, for example, for reflection from the façade of a neighboring, highly-glazed building. For the reflection calculation the possible presence of shades, screens or blinds on the windows of the shading surface is ignored. Beam-to-beam (specular) reflection is assumed to occur only from the glazed portion of the shading surface. This reflection depends on angle of incidence as determined by the program from the glazing construction. Beam-to-diffuse reflection from the glazed portion is assumed to be zero. The diffuse-to-diffuse reflectance of the glazed portion is determined by the program from the glazing construction.</p>
<h4 id="field-glazing-construction-name">Field: Glazing Construction Name</h4>
<p>The name of the construction of the windows on the shading surface. Required if Fraction of Shading Surface That Is Glazed is greater than 0.0.</p>
<p>IDF example of Shading Surface Reflectance for shading surface with specular reflection</p>
<p>Shading:Site:Detailed,</p>
<p>Adjacent Glazed Facade,  !- User Supplied Surface Name</p>
<p>,   !- Shadowing Transmittance Schedule</p>
<p>4,  !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups</p>
<p>0,-24,30, !- Vertex 1 X,Y,Z coordinates</p>
<p>0,-24,0,  !- Vertex 2 X,Y,Z coordinates</p>
<p>0,0,0,    !- Vertex 3 X,Y,Z coordinates</p>
<p>0,0,30;   !-Vertex 3 X,Y,Z coordinates</p>
<p>ShadingProperty:Reflectance,</p>
<p>Adjacent Glazed Facade, !- Name of Surface:Shading Object</p>
<p>0.3,  !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface</p>
<p>0.3,  !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface</p>
<p>0.7,  !- Fraction of Shading Surface That Is Glazed</p>
<p>GlassCon-1; !- Name of Glazing Construction</p>
<p>IDF example of Shading Surface Reflectance for shading surface without specular reflection</p>
<p>Shading:Site:Detailed,</p>
<p>Adjacent Blank Facade,  !- User Supplied Surface Name</p>
<p>,   !- Shadowing Transmittance Schedule</p>
<p>4,  !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups</p>
<p>0,-24,30,</p>
<p>0,-24,0,</p>
<p>0,0,0,</p>
<p>0,0,30;</p>
<p>ShadingProperty:Reflectance,</p>
<p>Adjacent Blank Facade, !- Name of Surface:Shading Object</p>
<p>0.4,  !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface</p>
<p>0.4,  !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface</p>
<p>0.0,  !- Fraction of Shading Surface That Is Glazed
 ;     !- Name of glazing construction</p>
<h3 id="windowpropertyshadingcontrol">WindowProperty:ShadingControl</h3>
<p>Window shading with coverings like drapes, blinds, screens or pull-down shades can be used to reduce the amount of solar radiation entering the window or reduce daylighting glare. It can also be used to reduce heat loss through the window (movable insulation). Leaving the window covering open in the winter can maximize solar heat gain and thereby reduce heating loads.</p>
<p>With WindowProperty:ShadingControl—which is referenced by windows and glass doors (ref: FenestrationSurface:Detailed with Type = Window or GlassDoor)--you specify the type and location of the shading device, what variable or combination of variables controls deployment of the shading device, and what the control setpoint is. If the shading device is a blind, you also specify how the slat angle is controlled.</p>
<p>NOTE: WindowProperty:ShadingControl does not work with complex fenestration systems. Controlled complex fenestration systems can be made only with Energy Management Systems objects. Inserting WindowProperty:ShadingControl in FenestrationSurface:Detailed while using complex fenestration systems will be ignored by program.</p>
<p>As shown in Figure 34, a shading device can be inside the window (Shading Type = InteriorShade or InteriorBlind), outside the window (Shading Type = ExteriorShade or ExteriorBlind), or between panes of glass (Shading Type = BetweenGlassShade or BetweenGlassBlind). The exception is window screens which can only be outside the window (Shading Type = ExteriorScreen).</p>
<p><img alt="" src="../../InputOutputReference/media/image060.svg" /></p>
<p>Figure 34. Allowed locations of a window shading device.</p>
<p>When a shading device is present it is either retracted or activated. When it is retracted it covers none of the window. When it is activated it covers the entire glazed part of the window (but not the frame). Whether the shading device is retracted or activated in a particular timestep depends on the control mechanism: see “Shading Control Type,” below. To model a case in which the shading device, when activated, covers only <strong>part</strong> of the window you will have to divide the window into two separate windows, one with the shading device and one without the shading device.</p>
<p>A shading device can also be of a kind in which the optical properties of the glazing switch from one set of values to another in order to increase or decrease solar or visible transmittance (Shading Type = SwitchableGlazing).</p>
<p>There are two ways of specifying the actual shading device:</p>
<h4 id="specify-name-of-construction-with-shading">Specify “Name of Construction with Shading”</h4>
<p>This is the name of a window Construction that has the shading device as one of its layers. The thermal and solar-optical properties of the shading device are given by the shading material referenced in that Construction (ref: Construction, WindowMaterial:Shade, WindowMaterial:Screen and WindowMaterial:Blind). To use this method you have to define two Constructions for the window, one without the shading device and one with it. See Example 1, below.</p>
<p>The Construction without the shading device is referenced in the FenestrationSurface:Detailed input for the window (see IDF example, below). The Construction with the shading device is referenced by the window’s WindowProperty:ShadingControl.</p>
<p>For Shading Type = InteriorShade, InteriorBlind, ExteriorShade, ExteriorScreen and ExteriorBlind these two Constructions must be identical expect for the presence of the shading layer in the shaded Construction, otherwise you will get an error message. You will also get an error message if the Construction referenced by the window has a shading layer.</p>
<h4 id="specify-the-material-name-of-the-shading-device">Specify the “Material Name of the Shading Device”</h4>
<p>This is the name of a WindowMaterial:Shade, WindowMaterial:Screen or WindowMaterial:Blind. This method can be used with Shading Type = InteriorShade, InteriorBlind, ExteriorShade and ExteriorBlind. It cannot be used with Shading Type = BetweenGlassShade, BetweenGlassBlind, or SwitchableGlazing. If Shading Type = InteriorShade or ExteriorShade, then you specify the name of a WindowMaterial:Shade. If Shading Type = InteriorBlind or ExteriorBlind, then you specify the name of a WindowMaterial:Blind. If Shading Type = ExteriorScreen, then you specify the name of a WindowMaterial:Screen. See Example 2, below. This method is simpler to use since you don’t have to specify two Constructions that differ only by the shading layer.</p>
<p>When this method is used, the program will automatically create a shaded window construction by adding a shading layer to the outside or inside of the construction corresponding to the window referencing the WindowProperty:ShadingControl. The name, created by the program, of this shaded construction is composed as follows: if the name of the window construction is CCC and the material name of the shading device is DDD, then the shaded construction name is CCC:DDD:INT for an interior shading device and CCC:DDD:EXT for an exterior shading device.</p>
<p>This method is the required if you want to add a shading device to a construction brought in from a WINDOW Data File (ref:Construction:WindowDataFile).</p>
<p>Note that if both “Name of Construction with Shading” and “Material Name of Shading Device” are specified, the former takes precedence.</p>
<p>Most Shading Control Types allow you to specify a schedule that determines when the control is active. One example is a control that is active seasonally. For example, to deploy shading only in the summer when the incident solar is high enough, use Shading Control Type = OnIfHighSolarOnWindow with a schedule that is 1 during the summer months and 0 otherwise and specify Shading Control Is Scheduled = YES.</p>
<p>In addition, most Shading Control Types also allow you to specify that glare control is active in addition to the specified Control Type. For example, you might want to deploy shading when the solar incident on a window is too high OR the glare from the window is too high. This type of joint control requires that the window be in a daylit zone, that the maximum allowed glare be specified in the Daylighting object for the zone, and that Glare Control Is Active = YES in WindowProperty:ShadingControl.</p>
<p>If Shading Type = InteriorBlind, ExteriorBlind or BetweenGlassBlind you can use WindowProperty:ShadingControl to specify how the slat angle of the blind is controlled when the blind is in place.</p>
<p>A special type of WindowProperty:ShadingControl is SwitchableGlazing. An example is electrochromic glazing in which the transmittance and reflectance of the glass is controlled electronically. For example, you could have electrochromic glazing switch from clear (high transmittance) to dark (low transmittance) to control solar gain. If you choose the Shading Type = SwitchableGlazing option for WindowProperty:ShadingControl, the unswitched (clear) state is specified by the Construction referenced by the window and the switched (dark) state is specified by the Construction referenced by WindowProperty:ShadingControl for that window. For example, if you specify Shading Type = SwitchableGlazing and Shading Control Type = OnIfHighSolarOnWindow, then the glazing will switch to the dark state whenever the solar radiation striking the window exceeds the Setpoint value.</p>
<p>For Shading Type = SwitchableGlazing the state of the window is either clear (unswitched) or dark (fully switched) for all Shading Control Types except MeetDaylightIlluminanceSetpoint. In this case, the transmittance of the glazing is adjusted to just meet the daylight illuminance set point at the first daylighting reference point (see Daylighting). This type of control assures that there is just enough solar gain to meet the daylighting requirements in a zone, and no more, thus reducing the cooling load.</p>
<h4 id="field-name_88">Field: Name</h4>
<p>Name of the window shading control. It is referenced by a window (ref: Field: Shading Control Name).</p>
<h4 id="field-shading-type">Field: Shading Type</h4>
<p>The type of shading device. The choices are:</p>
<p><em>InteriorShade</em>: A diffusing shade is on the inside of the window. (In the shaded Construction the shading layer must be a WindowMaterial:Shade.)</p>
<p><em>ExteriorShade</em>: A diffusing shade is on the outside of the window. (In the shaded Construction the shading layer must be a WindowMaterial:Shade.)</p>
<p><em>BetweenGlassShade</em>: A diffusing shade is between two glass layers. (In the shaded Construction the shading layer must be a WindowMaterial:Shade.) This shading type is allowed only for double- and triple-glazing. For triple-glazing the shade must be between the two inner glass layers.</p>
<p><em>ExteriorScreen</em>: An insect screen is on the outside of the window. (In the shaded Construction the shadling layer must be a WindowMaterial:Screen.)</p>
<p><em>InteriorBlind</em>: A slat-type shading device, such as a Venetian blind, is on the inside of the window. (In the shaded Construction the shading layer must be a WindowMaterial:Blind.)</p>
<p><em>ExteriorBlind</em>: A slat-type shading device is on the outside of the window. (In the shaded Construction the shading layer must be a WindowMaterial:Blind.)</p>
<p><em>BetweenGlassBlind</em>: A slat-type shading device is between two glass layers. (In the shaded Construction the shading layer must be a WindowMaterial:Blind.) This shading type is allowed only for double- and triple-glazing. For triple-glazing the blind must be between the two inner glass layers.</p>
<p><em>SwitchableGlazing</em>: Shading is achieved by changing the characteristics of the window glass, such as by darkening it.</p>
<h4 id="field-construction-with-shading-name">Field: Construction with Shading Name</h4>
<p>Name of the window Construction that has the shading in place. The properties of the shading device are given by the shading material referenced in that Construction (ref: Construction, WindowMaterial:Shade, WindowMaterial:Screen and WindowMaterial:Blind). For Shading Type = SwitchableGlazing, this is the name of the Construction that corresponds to the window in its fully-switched (darkest) state.</p>
<p>Specifying “Name of Construction with Shading” is required if Shading Type = BetweenGlassShade, BetweenGlassBlind, or SwitchableGlazing. For other Shading Types, you may alternatively specify “Material Name of Shading Device” (see below).</p>
<h4 id="field-shading-control-type">Field: Shading Control Type</h4>
<p>Specifies how the shading device is controlled, i.e., it determines whether the shading device is “on” or “off.” For blinds, screens and shades, when the device is “on” it is assumed to cover all of the window except its frame; when the device is “off” it is assumed to cover none of the window (whether “on” or “off” the shading device is assumed to cover none of the wall that the window is on).</p>
<p>For switchable glazing, “on” means that the glazing is in the fully-switched state and “off” means that it is in the unswitched state; for example, for electrochromic glazing, “on” means the glazing is in its darkest state and “off” means it is in its lightest state.</p>
<p>The choices for Shading Control Type are the following. If SetPoint is applicable its units are shown in parentheses.</p>
<p><em>AlwaysOn</em>: Shading is always on.</p>
<p><em>AlwaysOff</em>: Shading is always off.</p>
<p>The following six control types are used primarily to reduce zone cooling load due to window solar gain.</p>
<p><em>OnIfScheduleAllows</em>: Shading is on if schedule value is non-zero. Requires that Schedule Name be specified and Shading Control Is Scheduled = Yes.</p>
<p>Note: For exterior window screens <em>AlwaysOn, AlwaysOff, and OnIfScheduleAllows</em> are the only valid shading control types.</p>
<p><em>OnIfHighSolarOnWindow</em>: Shading is on if beam plus diffuse solar radiation incident on the window exceeds SetPoint (W/m<sup>2</sup>) and schedule, if specified, allows shading.</p>
<p><em>OnIfHighHorizontalSolar</em>: Shading is on if total (beam plus diffuse) horizontal solar irradiance exceeds SetPoint (W/m<sup>2</sup>) and schedule, if specified, allows shading.</p>
<p><em>OnIfHighOutdoorAirTemperature</em>: Shading is on if outside air temperature exceeds SetPoint (C) and schedule, if specified, allows shading.</p>
<p><em>OnIfHighZoneAirTemperature</em>: Shading is on if zone air temperature in the previous timestep exceeds SetPoint (C) and schedule, if specified, allows shading.</p>
<p><em>OnIfHighZoneCooling</em>: Shading is on if zone cooling rate in the previous timestep exceeds SetPoint (W) and schedule, if specified, allows shading.</p>
<p><em>OnIfHighGlare</em>: Shading is on if the total daylight glare index at the zone’s first daylighting reference point from all of the exterior windows in the zone exceeds the maximum glare index specified in the daylighting input for zone (ref: Group – Daylighting). Applicable only to windows in zones with daylighting.</p>
<p>Note: Unlike other Shading Control Types, glare control is active whether or not a schedule is specified.</p>
<p><em>MeetDaylightIlluminanceSetpoint</em>: Used only with ShadingType = SwitchableGlazing in zones with daylighting controls. In this case the transmittance of the glazing is adjusted to just meet the daylight illuminance set point at the first daylighting reference point. Note that the daylight illuminance set point is specified in the Daylighting:Controls object for the Zone; it is not specified as a WindowProperty:ShadingControl SetPoint. When the glare control is active, if meeting the daylight illuminance set point at the first daylighting reference point results in higher discomfort glare index (DGI) than the specified zone’s maximum allowable DGI for either of the daylight reference points, the glazing will be further dimmed until the DGI equals the specified maximum allowable value.</p>
<p>The following three control types can be used to reduce zone heating load during the winter by reducing window conductive heat loss at night and leaving the window unshaded during the day to maximize solar gain. They are applicable to any Shading Type except ExteriorScreen but are most appropriate for interior or exterior shades with high insulating value ("movable insulation"). “Night” means the sun is down and “day” means the sun is up.</p>
<p><em>OnNightIfLowOutdoorTempAndOffDay</em>: Shading is on at night if the outside air temperature is less than SetPoint (C) and schedule, if specified, allows shading. Shading is off during the day.</p>
<p><em>OnNightIfLowInsideTempAndOffDay</em>: Shading is on at night if the zone air temperature in the previous timestep is less than SetPoint (C) and schedule, if specified, allows shading. Shading is off during the day.</p>
<p><em>OnNightIfHeatingAndOffDay</em>: Shading is on at night if the zone heating rate in the previous timestep exceeds SetPoint (W) and schedule, if specified, allows shading. Shading is off during the day.</p>
<p>The following two control types can be used to reduce zone heating and cooling load. They are applicable to any Shading Type except ExteriorScreen but are most appropriate for translucent interior or exterior shades with high insulating value ("translucent movable insulation").</p>
<p><em>OnNightIfLowOutdoorTempAndOnDayIfCooling</em>: Shading is on at night if the outside air temperature is less than SetPoint (C). Shading is on during the day if the zone cooling rate in the previous timestep is non-zero. Night and day shading is subject to schedule, if specified.</p>
<p><em>OnNightIfHeatingAndOnDayIfCooling</em>: Shading is on at night if the zone heating rate in the previous timestep exceeds SetPoint (W). Shading is on during the day if the zone cooling rate in the previous timestep is non-zero. Night and day shading is subject to schedule, if specified.</p>
<p>The following control types can be used to reduce zone cooling load. They are applicable to any Shading Type except ExteriorScreen but are most appropriate for interior or exterior blinds, interior or exterior shades with low insulating value, or switchable glazing.</p>
<p><em>OffNightAndOnDayIfCoolingAndHighSolarOnWindow</em>: Shading is off at night. Shading is on during the day if the solar radiation incident on the window exceeds SetPoint (W/m<sup>2</sup>) and if the zone cooling rate in the previous timestep is non-zero. Daytime shading is subject to schedule, if specified.</p>
<p><em>OnNightAndOnDayIfCoolingAndHighSolarOnWindow</em>: Shading is on at night. Shading is on during the day if the solar radiation incident on the window exceeds SetPoint (W/m<sup>2</sup>) and if the zone cooling rate in the previous timestep is non-zero. Day and night shading is subject to schedule, if specified. (This Shading Control Type is the same as the previous one, except the shading is on at night rather than off.)</p>
<p><em>OnIfHighOutdoorAirTempAndHighSolarOnWindow:</em> Shading is on if the outside air temperature exceeds the Setpoint (C) and if if the solar radiation incident on the window exceeds SetPoint 2 (W/m<sup>2</sup>).</p>
<p><em>OnIfHighOutdoorAirTempAndHighHorizontalSolar:</em> Shading is on if the outside air temperature exceeds the Setpoint (C) and if if the horizontal solar radiation exceeds SetPoint 2 (W/m<sup>2</sup>).</p>
<h4 id="field-schedule-name_1">Field: Schedule Name</h4>
<p>Required if Shading Control Is Scheduled = Yes. If schedule value &gt; 0 , shading control is active, i.e., shading can be on only if the shading control test passes. If schedule value = 0, shading is off whether or not the control test passes. If Schedule Name is not specified, shading control is assumed to be active at all times.</p>
<h4 id="field-setpoint">Field: Setpoint</h4>
<p>The setpoint for activating window shading. The units depend on the type of trigger:</p>
<ul>
<li>
<p>W/m<sup>2</sup> for solar-based controls</p>
</li>
<li>
<p>W for cooling- or heating-based controls</p>
</li>
<li>
<p>Degrees C for temperature-based controls</p>
</li>
</ul>
<p>SetPoint is unused for Shading Control Type = OnIfScheduleAllows, OnIfHighGlare and DaylightIlluminance.</p>
<h4 id="field-shading-control-is-scheduled">Field: Shading Control Is Scheduled</h4>
<p>Accepts values YES and NO. The default is NO. Not applicable for Shading Control Type = OnIfHighGlare and should be blank in that case.</p>
<p>If YES, Schedule Name is required and that schedule determines whether the shading control specified by Shading Control Type is active or inactive (see Schedule Name, above).</p>
<p>If NO, Schedule Name is not applicable (should be blank) and the shading control is unscheduled.</p>
<p>Shading Control Is Scheduled = YES is required if Shading Control Type = OnIfScheduleAllows.</p>
<h4 id="field-glare-control-is-active">Field: Glare Control Is Active</h4>
<p>Accepts values YES and NO. The default is NO.</p>
<p>If YES and the window is in a daylit zone, shading is on if the zone's discomfort glare index exceeds the maximum discomfort glare index specified in the Daylighting object referenced by the zone. For switchable windows with <em>MeetDaylightIlluminanceSetpoint</em> shading control, if Glare Control is active, the windows are always continuously dimmed as necessary to meet the zone’s maximum allowable DGI while providing appropriate amount of daylight for the zone.</p>
<p>The glare test is OR'ed with the test specified by Shading Control Type. For example, if Glare Control Is Active = YES and Shading Control Type = OnIfHighZoneAirTemp, then shading is on if glare is too high OR if the zone air temperature is too high.</p>
<p>Glare Control Is Active = YES is required if Shading Control Type = OnIfHighGlare.</p>
<h4 id="field-shading-device-material-name">Field: Shading Device Material Name</h4>
<p>The name of a WindowMaterial:Shade, WindowMaterial:Screen or WindowMaterial:Blind. Required if "Name of Construction with Shading" is not specified. Not applicable if Shading Type = BetweenGlassShade, BetweenGlassBlind or SwitchableGlazing and should be blank in this case. If both "Name of Construction with Shading" and "Material Name of Shading Device" are entered the former takes precedence.</p>
<h4 id="field-type-of-slat-angle-control-for-blinds">Field: Type of Slat Angle Control for Blinds</h4>
<p>Applies only to Shading Type = InteriorBlind, ExteriorBlind or BetweenGlassBlind. Specifies how the slat angle is controlled. The choices are FixedSlatAngle, ScheduledSlatAngle and BlockBeamSolar.</p>
<p>If FixedSlatAngle (the default), the angle of the slat is fixed at the value input for the WindowMaterial:Blind that is contained in the construction specified by Name of Construction with Shading or is specified by Material Name of Shading Device.</p>
<p>If ScheduledSlatAngle, the slat angle varies according to the schedule specified by Slat Angle Schedule Name, below.</p>
<p>If BlockBeamSolar, the slat angle is set each timestep to just block beam solar radiation. If there is no beam solar on the window the slat angle is set to the value input for the WindowMaterial:Blind that is contained in the construction specified by Name of Construction with Shading or is specified by Material Name of Shading Device. The BlockBeamSolar option prevents beam solar from entering the window and causing possible unwanted glare if the beam falls on work surfaces while at the same time allowing near-optimal indirect radiation for daylighting.</p>
<h4 id="field-slat-angle-schedule-name">Field: Slat Angle Schedule Name</h4>
<p>This is the name of a schedule of slat angles that is used when Type of Slat Angle Control for Blinds = ScheduledSlatAngle. You should be sure that the schedule values fall within the range given by the Minimum Slat Angle and Maximum Slat Angle values entered in the corresponding WindowMaterial:Blind. If not, the program will force them into this range.</p>
<h4 id="field-setpoint-2">Field: Setpoint 2</h4>
<p>Used only as the second setpoint for the following two-setpoint control types: OnIfHighOutdoorAirTempAndHighSolarOnWindow,  OnIfHighOutdoorAirTempAndHighHorizontalSolar, OnIfHighZoneAirTempAndHighSolarOnWindow,</p>
<p>and OnIfHighZoneAirTempAndHighHorizontalSolar</p>
<p>An IDF example: window with interior roll shade that is deployed when solar incident on the window exceeds 50 W/m<sup>2</sup>.</p>
<p>! Example 1: Interior movable shade specified by giving name of shaded construction</p>
<p>! in WindowProperty:ShadingControl</p>
<p>WindowMaterial:Glazing, GLASS - CLEAR SHEET 1 / 8 IN,  !- Material Name</p>
<p>SpectralAverage,! Optical data type {SpectralAverage or Spectral}</p>
<p>,               ! Name of spectral data set when Optical Data Type = Spectral</p>
<p>0.003        ,  !- Thickness {m}</p>
<p>0.837        ,  !- Solar Transmittance at Normal Incidence</p>
<p>0.075        ,  !- Solar Reflectance at Normal Incidence: Front Side</p>
<p>0.075        ,  !- Solar Reflectance at Normal Incidence: Back Side</p>
<p>0.898        ,  !- Visible Transmittance at Normal Incidence</p>
<p>0.081        ,  !- Visible Reflectance at Normal Incidence: Front Side</p>
<p>0.081        ,  !- Visible Reflectance at Normal Incidence: Back Side</p>
<p>0.0          ,  !- IR Transmittance</p>
<p>0.8400000    ,  !- IR Emissivity: Front Side</p>
<p>0.8400000    ,  !- IR Emissivity: Back Side</p>
<p>0.9000000    ;  !- Conductivity {W/m-K}</p>
<p>WindowMaterial:Shade, ROLL SHADE,  !- Material Name</p>
<p>0.3          ,   !- Solar Transmittance at normal incidence</p>
<p>0.5000000    ,   !- Solar Reflectance (same for front and back side)</p>
<p>0.3          ,   !- Visible Transmittance at normal incidence</p>
<p>0.5000000    ,   !- Visible reflectance (same for front and back side)</p>
<p>0.9000000    ,   !- IR Emissivity (same for front and back side)</p>
<p>0.05         ,   !- IR Transmittance</p>
<p>0.003        ,   !- Thickness</p>
<p>0.1          ,   !- Conductivity {W/m-K}</p>
<p>0.0          ,   !- Top Opening Multiplier
      0.0          ,   !- Bottom Opening Multiplier
      0.5          ,   !- Left-Side Opening Multiplier
      0.5          ,   !- Right-Side Opening Multiplier
      0.0          ;   !- Air-Flow Permeability</p>
<p>Construction, SINGLE PANE WITH NO SHADE,  ! Name of construction without shade</p>
<p>GLASS - CLEAR SHEET 1 / 8 IN;  !- First material layer</p>
<p>Construction, SINGLE PANE WITH INT SHADE, ! Name of construction with shade</p>
<p>GLASS - CLEAR SHEET 1 / 8 IN,  !- First material layer</p>
<p>ROLL SHADE                  ;  !- Second material layer</p>
<p>WindowProperty:ShadingControl, CONTROL ON INCIDENT SOLAR,  !- Name of Shading Control</p>
<p>InteriorShade,                !- Shading Type</p>
<p>SINGLE PANE WITH INT SHADE,   !- Name of construction with shading device</p>
<p>OnIfHighSolarOnWindow,        !- Shading Control Type</p>
<p>,                             !- Schedule name</p>
<p>50.0,                         !- Setpoint {W/m2}</p>
<p>NO,                           !- Shading Control Is Scheduled</p>
<p>NO,                           !- Glare Control Is Active</p>
<p>,                             !- Material Name of Shading Device</p>
<p>,                             !- Type of Slat Angle Control for Blinds</p>
<p>;                             !- Slat Angle Schedule Name</p>
<p>FenestrationSurface:Detailed, Zn001:Wall001:Win001,  !- SubSurface Name</p>
<p>Window                   ,    !- Class</p>
<p>SINGLE PANE WITH NO SHADE,    !- Name of construction without shading device</p>
<p>Zn001:Wall001            ,    !- Base Surface Name</p>
<p>,                             !- Target</p>
<p>0.5000000                ,    !- VF to Ground</p>
<p>CONTROL ON INCIDENT SOLAR,    !- Window Shading Control name</p>
<p>,                             !- Frame/Divider name</p>
<p>1.0                      ,    !- Multiplier</p>
<p>4                        ,    !- Number of vertices (assumed rectangular)</p>
<p>0.548 ,  0.0 ,   2.5     ,    !- x,y,z of vertices {m}</p>
<p>0.548 ,  0.0 ,   0.5     ,</p>
<p>5.548 ,  0.0 ,   0.5     ,</p>
<p>5.548 ,  0.0 ,   2.5     ;</p>
<p>! Example 2: Interior movable shade specified by giving name of shading device in WindowProperty:ShadingControl</p>
<p>WindowMaterial:Glazing, GLASS - CLEAR SHEET 1 / 8 IN,  !- Material Name</p>
<p>SpectralAverage,! Optical data type {SpectralAverage or Spectral}</p>
<p>,               ! Name of spectral data set when Optical Data Type = Spectral</p>
<p>0.003        ,  !- Thickness {m}</p>
<p>0.837        ,  !- Solar Transmittance at Normal Incidence</p>
<p>0.075        ,  !- Solar Reflectance at Normal Incidence: Front Side</p>
<p>0.075        ,  !- Solar Reflectance at Normal Incidence: Back Side</p>
<p>0.898        ,  !- Visible Transmittance at Normal Incidence</p>
<p>0.081        ,  !- Visible Reflectance at Normal Incidence: Front Side</p>
<p>0.081        ,  !- Visible Reflectance at Normal Incidence: Back Side</p>
<p>0.0          ,  !- IR Transmittance</p>
<p>0.8400000    ,  !- IR Emissivity: Front Side</p>
<p>0.8400000    ,  !- IR Emissivity: Back Side</p>
<p>0.9000000    ;  !- Conductivity {W/m-K}</p>
<p>WindowMaterial:Shade, ROLL SHADE,  !- Material Name</p>
<p>0.3          ,   !- Solar Transmittance at normal incidence</p>
<p>0.5000000    ,   !- Solar Reflectance (same for front and back side)</p>
<p>0.3          ,   !- Visible Transmittance at normal incidence</p>
<p>0.5000000    ,   !- Visible reflectance (same for front and back side)</p>
<p>0.9000000    ,   !- IR Emissivity (same for front and back side)</p>
<p>0.05         ,   !- IR Transmittance</p>
<p>0.003        ,   !- Thickness</p>
<p>0.1          ,   !- Conductivity {W/m-K}</p>
<p>0.0          ,   !- Top Opening Multiplier
      0.0          ,   !- Bottom Opening Multiplier
      0.5          ,   !- Left-Side Opening Multiplier
      0.5          ,   !- Right-Side Opening Multiplier
      0.0          ;   !- Air-Flow Permeability</p>
<p>Construction, SINGLE PANE WITH NO SHADE,  ! Name of construction without shade</p>
<p>GLASS - CLEAR SHEET 1 / 8 IN;  !- First material layer</p>
<p>WINDOWPROPERTY:SHADINGCONTROL, CONTROL ON INCIDENT SOLAR,  !- Name of Shading Control</p>
<p>InteriorShade,                !- Shading Type</p>
<p>,                             !- Name of shaded construction</p>
<p>OnIfHighSolarOnWindow,        !- Shading Control Type</p>
<p>,                             !- Schedule name</p>
<p>50.0,                         !- Setpoint {W/m2}</p>
<p>NO,                           !- Shading Control Is Scheduled</p>
<p>NO,                           !- Glare Control Is Active</p>
<p>ROLL SHADE,                   !- Material Name of Shading Device</p>
<p>,                             !- Type of Slat Angle Control for Blinds</p>
<p>;                             !- Slat Angle Schedule Name</p>
<p>FenestrationSurface:Detailed, Zn001:Wall001:Win001,  !- SubSurface Name</p>
<p>Window                   ,    !- Class</p>
<p>SINGLE PANE WITH NO SHADE,    !- Name of construction without shade</p>
<p>Zn001:Wall001            ,    !- Base Surface Name</p>
<p>,                             !- Target</p>
<p>0.5000000                ,    !- VF to Ground</p>
<p>CONTROL ON INCIDENT SOLAR,    !- Window Shading Control name</p>
<p>,                             !- Frame/Divider name</p>
<p>1.0                      ,    !- Multiplier</p>
<p>4                        ,    !- Number of vertices (assumed rectangular)</p>
<p>0.548 ,  0.0 ,   2.5     ,    !- x,y,z of vertices {m}</p>
<p>0.548 ,  0.0 ,   0.5     ,</p>
<p>5.548 ,  0.0 ,   0.5     ,</p>
<p>5.548 ,  0.0 ,   2.5     ;</p>
<h3 id="windowpropertyframeanddivider">WindowProperty:FrameAndDivider</h3>
<p>The WindowProperty:FrameAndDivider object is referenced by exterior windows that have</p>
<ul>
<li>
<p>a frame, and/or</p>
</li>
<li>
<p>a divider, and/or</p>
</li>
<li>
<p>reveal surfaces that reflect beam solar radiation.</p>
</li>
</ul>
<p>A <strong><em>frame</em></strong> surrounds the glazing in a window (see Figure 35 and Figure 36). It is assumed that all frame characteristics—such as width, conductance and solar absorptance—are the same for the top, bottom and side elements of the frame. If the frame elements are not the same then you should enter area-weighted average values for the frame characteristics.</p>
<p>The window vertices that you specify in the FenestrationSurface:Detailed object are those of the glazed part of the window, not the frame. EnergyPlus automatically subtracts the area of the frame—determined from the glazing dimensions and the frame width—from the area of the wall containing the window.</p>
<p>A <strong><em>divider</em></strong>, as shown in Figure 35, Figure 36 and Figure 37, divides the glazing up into separate lites. It is assumed that all divider elements have the same characteristics. If not, area-weighted average values should be used. EnergyPlus automatically subtracts the divider area from the glazed area of the window.</p>
<p><strong><em>Reveal surfaces</em></strong>, as shown in Figure 38, are associated with the setback of the glazing from the outside and/or inside surface of the parent wall. If the depth and solar absorptance of these surfaces are specified, the program will calculate the reflection of beam solar radiation from these surfaces. The program also calculates the shadowing (onto the window) of beam and diffuse solar radiation by outside reveal surfaces.</p>
<p>In EnergyPlus, a window can have any combination of frame, divider and reveal surfaces, or none of these.</p>
<p>The best source of frame and divider characteristics is the WINDOW program, which will calculate the values required by EnergyPlus for different frame and divider types. In particular, the THERM program within the WINDOW program will calculate the effective conductance of frames and dividers; this is the conductance taking 2-D heat transfer effects into account.</p>
<p>Note that a window’s frame and divider characteristics, along with other window information, can be read in from the Window Data File (see “Importing Windows from the WINDOW program” and “Construction:WindowDataFile object”). In this case the WindowProperty:FrameAndDivider referenced by the window is not applicable and should be blank unless you want to specify reveal surfaces for beam solar reflection.</p>
<p><img alt="" src="../../InputOutputReference/media/image061.svg" /></p>
<p>Figure 35. A window with a frame and divider.</p>
<p>In the illustration above, the divider has two horizontal elements and one vertical element.</p>
<h4 id="field-name_89">Field: Name</h4>
<p>The name of the frame/divider object. It is referenced by WindowProperty:FrameAndDivider Name in FenestrationSurface:Detailed.</p>
<p><strong><em>Frame Fields</em></strong></p>
<h4 id="field-frame-width">Field: Frame Width</h4>
<p>The width of the frame elements when projected onto the plane of the window. It is assumed that the top, bottom and side elements of the frame have the same width. If not, an average frame width should be entered such that the projected frame area calculated using the average value equals the sum of the areas of the frame elements.</p>
<h4 id="field-frame-outside-projection">Field: Frame Outside Projection</h4>
<p>The amount by which the frame projects outward from the outside surface of the window glazing. If the outer surface of the frame is flush with the glazing, Frame Outside Projection = 0.0. Used to calculate shadowing of frame onto glass, solar absorbed by frame, IR emitted and absorbed by frame, and convection from frame.</p>
<h4 id="field-frame-inside-projection">Field: Frame Inside Projection</h4>
<p>The amount by which the frame projects inward from the inside surface of the window glazing. If the inner surface of the frame is flush with the glazing, Frame Inside Projection = 0.0. Used to calculate solar absorbed by frame, IR emitted and absorbed by frame, and convection from frame.</p>
<p><img alt="" src="../../InputOutputReference/media/image062.svg" /></p>
<p>Figure 36. Illustration showing frame and divider dimensioning.</p>
<h4 id="field-frame-conductance">Field: Frame Conductance</h4>
<p>The effective thermal conductance of the frame measured from inside to outside frame surface (no air films) and taking 2-D conduction effects into account. Obtained from the WINDOW program or other 2-D calculation.</p>
<h4 id="field-ratio-of-frame-edge-glass-conductance-to-center-of-glass-conductance">Field: Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance</h4>
<p>The glass conductance near the frame (excluding air films) divided by the glass conductance at the center of the glazing (excluding air films). Used only for multi-pane glazing constructions. This ratio is greater than 1.0 because of thermal bridging from the glazing across the frame and across the spacer that separates the glass panes. Values can be obtained from the WINDOW program the user-selected glazing construction and frame characteristics.</p>
<h4 id="field-frame-solar-absorptance">Field: Frame Solar Absorptance</h4>
<p>The solar absorptance of the frame. The value is assumed to be the same on the inside and outside of the frame and to be independent of angle of incidence of solar radiation. If solar reflectance (or reflectivity) data is available, then absorptance is equal to 1.0 minus reflectance (for opaque materials).</p>
<h4 id="field-frame-visible-absorptance">Field: Frame Visible Absorptance</h4>
<p>The visible absorptance of the frame. The value is assumed to be the same on the inside and outside of the frame and to be independent of angle of incidence of solar radiation. If visible reflectance (or reflectivity) data is available, then absorptance is equal to 1.0 minus reflectance (for opaque materials).</p>
<h4 id="field-frame-thermal-hemispherical-emissivity">Field: Frame Thermal Hemispherical Emissivity</h4>
<p>The thermal emissivity of the frame, assumed the same on the inside and outside.</p>
<p><strong><em>Divider Fields</em></strong></p>
<h4 id="field-divider-type">Field: Divider Type</h4>
<p>The type of divider (see figure below). Divider Type = Suspended is applicable only to multi-pane glazing. It means that the divider is suspended between the panes. (If there are more than two glass layers, the divider is assumed to be placed between the two outermost layers.)</p>
<p>Divider Type = DividedLite means that the divider elements project out from the outside and inside surfaces of the glazing and divide the glazing into individual lites. For multi-pane glazing, this type of divider also has between-glass elements that separate the panes.</p>
<p><img alt="" src="../../InputOutputReference/media/image063.svg" /></p>
<p>Figure 37. Illustration showing divider types.</p>
<h4 id="field-divider-width">Field: Divider Width</h4>
<p>The width of the divider elements when projected onto the plane of the window. It is assumed that the horizontal and vertical divider elements have the same width. If not, an average divider width should be entered such that the projected divider area calculated using the average value equals the sum of the areas of the divider elements.</p>
<h4 id="field-number-of-horizontal-dividers">Field: Number of Horizontal Dividers</h4>
<p>The number of divider elements parallel to the top and bottom of the window.</p>
<h4 id="field-number-of-vertical-dividers">Field: Number of Vertical Dividers</h4>
<p>The number of divider elements parallel to the sides of the window.</p>
<h4 id="field-divider-outside-projection">Field: Divider Outside Projection</h4>
<p>The amount by which the divider projects out from the outside surface of the window glazing. For Divider Type = Suspended, Divider Projection = 0.0. Used to calculate shadowing of divider onto glass, solar absorbed by divider, IR emitted and absorbed by divider, and convection from divider.</p>
<h4 id="field-divider-inside-projection">Field: Divider Inside Projection</h4>
<p>The amount by which the divider projects inward from the inside surface of the window glazing. If the inner surface of the divider is flush with the glazing, Divider Inside Projection = 0.0. Used to calculate solar absorbed by divider, IR emitted and absorbed by divider, and convection from divider.</p>
<h4 id="field-divider-conductance">Field: Divider Conductance</h4>
<p>The effective thermal conductance of the divider measured from inside to outside divider surface (no air films) and taking 2-D conduction effects into account. Obtained from the WINDOW program or other 2-D calculation.</p>
<h4 id="field-ratio-of-divider-edge-glass-conductance-to-center-of-glass-conductance">Field: Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance</h4>
<p>The glass conductance near the divider (excluding air films) divided by the glass conductance at the center of the glazing (excluding air films). Used only for multi-pane glazing constructions. This ratio is greater than 1.0 because of thermal bridging from the glazing across the divider and across the spacer that separates the glass panes. Values can be obtained from the WINDOW program for the user-selected glazing construction and divider characteristics.</p>
<h4 id="field-divider-solar-absorptance">Field: Divider Solar Absorptance</h4>
<p>The solar absorptance of the divider. The value is assumed to be the same on the inside and outside of the divider and to be independent of angle of incidence of solar radiation. If solar reflectance (or reflectivity) data is available, then absorptance is equal to 1.0 minus reflectance (for opaque materials).</p>
<h4 id="field-divider-visible-absorptance">Field: Divider Visible Absorptance</h4>
<p>The visible absorptance of the divider. The value is assumed to be the same on the inside and outside of the divider and to be independent of angle of incidence of solar radiation. If visible reflectance (or reflectivity) data is available, then absorptance is equal to 1.0 minus reflectance (for opaque materials).</p>
<h4 id="field-divider-thermal-hemispherical-emissivity">Field: Divider Thermal Hemispherical Emissivity</h4>
<p>The thermal emissivity of the divider, assumed the same on the inside and outside.</p>
<p><strong><em>Reveal Surface Fields</em></strong></p>
<p>The following fields specify the properties of the window reveal surfaces (reveals occur when the window is not in the same plane as the base surface). From this information and from the geometry of the window and the sun position, the program calculates beam solar radiation absorbed and reflected by the top, bottom, right and left sides of outside and inside window reveal surfaces. In doing this calculation, the shadowing on a reveal surface by other reveal surfaces is determined using the orientation of the reveal surfaces and the sun position.</p>
<p>It is assumed that:</p>
<ul>
<li>
<p>The window is an exterior window.</p>
</li>
<li>
<p>The reveal surfaces are perpendicular to the window plane.</p>
</li>
<li>
<p>If an exterior shade, screen or blind is in place it shades exterior and interior reveal surfaces so that in this case there is no beam solar on these surfaces.</p>
</li>
<li>
<p>If an interior shade or blind is in place it shades the interior reveal surfaces so that in this case there is no beam solar on these surfaces.</p>
</li>
<li>
<p>The possible shadowing on inside reveal surfaces by a window divider is ignored.</p>
</li>
<li>
<p>The outside reveal surfaces (top, bottom, left, right) have the same solar absorptance and depth. This depth is not input here but is automatically determined by the program—from window and wall vertices--as the distance between the plane of the outside face of the glazing and plane of the outside face of the parent wall.</p>
</li>
<li>
<p>The inside reveal surfaces are divided into two categories: (1) the bottom reveal surface, called here the "inside sill;" and (2) the other reveal surfaces (left, right and top).</p>
</li>
<li>
<p>The left, right and top inside reveal surfaces have the same depth and solar absorptance. The inside sill is allowed to have depth and solar absorptance values that are different from the corresponding values for the other inside reveal surfaces.</p>
</li>
<li>
<p>The inside sill depth is required to be greater than or equal to the depth of the other inside reveal surfaces. If the inside sill depth is greater than zero the depth of the other inside reveal surfaces is required to be greater than zero.</p>
</li>
<li>
<p>The reflection of beam solar radiation from all reveal surfaces is assumed to be isotropic diffuse; there is no specular component.</p>
</li>
<li>
<p>Half of the beam solar reflected from outside reveal surfaces is goes towards the window; the other half goes back to the exterior environment (i.e., reflection of this outward-going component from other outside reveal surfaces is not considered).</p>
</li>
<li>
<p>The half that goes towards the window is added to the other solar radiation incident on the window. Correspondingly, half of the beam solar reflected from inside reveal surfaces goes towards the window, with the other half going into the zone. The portion going towards the window that is not reflected is absorbed in the glazing or is transmitted back out into the exterior environment.</p>
</li>
<li>
<p>The beam solar that is absorbed by outside reveal surfaces is added to the solar absorbed by the outside surface of the window's parent wall; similarly, the beam solar absorbed by the inside reveal surfaces is added to the solar absorbed by the inside surface of the parent wall.</p>
</li>
</ul>
<p>The net effect of beam solar reflected from outside reveal surfaces is to increase the heat gain to the zone, whereas the effect of beam solar reflected from inside reveal surfaces is to decrease the heat gain to the zone since part of this reflected solar is transmitted back out the window.</p>
<p>If the window has a frame, the absorption of reflected beam solar by the inside and outside surfaces of the frame is considered. The shadowing of the frame onto interior reveal surfaces is also considered.</p>
<h4 id="field-outside-reveal-solar-absorptance">Field: Outside Reveal Solar Absorptance</h4>
<p>The solar absorptance of outside reveal surfaces.</p>
<h4 id="field-inside-sill-depth">Field: Inside Sill Depth</h4>
<p>The depth of the inside sill, measured from the inside surface of the glazing to the edge of the sill (see Figure 38).</p>
<h4 id="field-inside-sill-solar-absorptance">Field: Inside Sill Solar Absorptance</h4>
<p>The solar absorptance of the inside sill.</p>
<p><strong><em>Field: Inside Reveal Depth</em></strong></p>
<p>The depth of the inside reveal surfaces other than the sill, measured from the inside surface of the glazing to the edge of the reveal surface (see Figure 38).</p>
<h4 id="field-inside-reveal-solar-absorptance">Field: Inside Reveal Solar Absorptance</h4>
<p>The solar absorptance of the inside reveal surfaces other than the sill.</p>
<p><img alt="" src="../../InputOutputReference/media/image064.svg" /></p>
<p>Figure 38. (a) Vertical section through a window (with frame) showing outside and inside reveal surfaces and inside sill. (b) Perspective view looking from the outside of a window (without frame) showing reveal surfaces. Note that “Outside Reveal Depth” is not a user input; it is calculated by the program from the window and wall vertices.</p>
<p>An IDF example:</p>
<p>WindowProperty:FrameAndDivider,</p>
<p>TestFrameAndDivider, ! Frame/Divider Name</p>
<p>0.05, ! Frame Width</p>
<p>0.04, ! Frame Outside Projection</p>
<p>0.03, ! Frame Inside Projection</p>
<p>5.0,  ! Frame Conductance</p>
<p>1.3,  ! Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance</p>
<p>0.8,  ! Frame Solar Absorptance</p>
<p>0.8,  ! Frame Visible Absorptance</p>
<p>0.9,  ! Frame Thermal Emissivity</p>
<p>DividedLite, ! Divider Type</p>
<p>0.03, ! Divider Width</p>
<p>2,    ! Number of Horizontal Dividers</p>
<p>2,    ! Number of Vertical Dividers</p>
<p>0.03, ! Divider Outside Projection
       0.03, ! Divider Inside Projection</p>
<p>5.0,  ! Divider Conductance</p>
<p>1.3,  ! Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance</p>
<p>0.8,  ! Divider Solar Absorptance</p>
<p>0.8,  ! Divider Visible Absorptance</p>
<p>0.9,  ! Divider Thermal Emissivity</p>
<p>0.7,  ! Outside Reveal Solar Absorptance</p>
<p>0.25, ! Inside Sill Depth (m)</p>
<p>0.6,  ! Inside Sill Solar Absorptance</p>
<p>0.2,  ! Inside Reveal Depth (m)</p>
<p>0.5;  ! Inside Reveal Solar Absorptance</p>
<h3 id="windowpropertyairflowcontrol">WindowProperty:AirflowControl</h3>
<p>This object is used to specify the control mechanism for windows in which forced air flows in the gap between adjacent layers of glass. Such windows are called “airflow windows.” They are also known as “heat-extract windows” or “climate windows.”</p>
<p>A common application is to reduce the zone load by exhausting indoor air through the window. In the cooling season this picks up and expels some of the solar heat absorbed by the window glass (and by the between-glass shade or blind, if present). In the heating season this warms the window, reducing the heat loss from the window. A side benefit is increased thermal comfort. This is because the inside surface of the window will generally be cooler in summer and warmer in winter.</p>
<p>The surface output variable “Surface Window Gap Convective Heat Transfer Rate” gives the heat picked up (or lost) by the gap airflow.</p>
<h4 id="field-name_90">Field: Name</h4>
<p>Name of the window that this WindowProperty:AirflowControl refers to. It must be a window with two or three glass layers, i.e., double- or triple-glazing. For triple-glazing the airflow is assumed to be between the two inner glass layers.</p>
<p>An error will result if the gas in the airflow gap is other than air. If an airflow window has a between-glass shade or blind, the gas in the gap on either side of the shade or blind must be air.</p>
<h4 id="field-airflow-source">Field: Airflow Source</h4>
<p>The source of the gap airflow. The choices are:</p>
<p><em>IndoorAir</em>: Indoor air from the window’s zone is passed through the window.</p>
<p><em>OutdoorAir</em>: Outdoor air is passed through the window.</p>
<h4 id="field-airflow-destination">Field: Airflow Destination</h4>
<p>This is where the gap air goes after passing through the window. The choices are:</p>
<p><em>IndoorAir</em>: The gap air goes to the indoor air of the window’s zone.</p>
<p><em>OutdoorAir</em>: The gap air goes to the outside air.</p>
<p><em>ReturnAir</em>. The gap air goes to the return air for the window’s zone. This choice is allowed only if Airflow Source = InsideAir. If the return air flow is zero, the gap air goes to the indoor air of the window’s zone. If the sum of the gap airflow for all of the windows in a zone with Airflow Destination = ReturnAir exceeds the return airflow, then the difference between this sum and the return airflow goes to the indoor air.</p>
<p>Figure 39 shows the allowed combinations of Airflow Source and Airflow Destination. The allowed combinations of Airflow Source and Airflow Destination are:</p>
<p>IndoorAir -&gt; OutdoorAir</p>
<p>IndoorAir -&gt; IndoorAir</p>
<p>IndoorAir -&gt; ReturnAir</p>
<p>OutdoorAir -&gt; IndoorAir</p>
<p>OutdoorAir -&gt; OutdoorAir</p>
<h4 id="field-maximum-flow-rate">Field: Maximum Flow Rate</h4>
<p>The maximum value of the airflow, in m<sup>3</sup>/s per m of glazing width. The value is typically 0.006 to 0.009 m<sup>3</sup>/s-m (4 to 6 cfm/ft).</p>
<p>The airflow can be modulated by specifying Airflow Has Multiplier Schedule = Yes and giving the name of the Airflow Multiplier Schedule (see below).</p>
<p>The fan energy used to move the air through the gap is generally very small and so is ignored.</p>
<h4 id="field-airflow-control-type">Field: Airflow Control Type</h4>
<p>Specifies how the airflow is controlled. The choices are:</p>
<p><em>AlwaysOnAtMaximumFlow</em>. The airflow is always equal to Maximum Airflow.</p>
<p><em>AlwaysOff</em>. The airflow is always zero.</p>
<p><em>ScheduledOnly</em>. The airflow in a particular timestep equals Maximum Airflow times the value of the Airflow Multiplier Schedule for that timestep.</p>
<h4 id="field-airflow-is-scheduled">Field: Airflow Is Scheduled</h4>
<p>Specifies if the airflow is scheduled. The choices are:</p>
<p><em>Yes</em>. The airflow is scheduled.</p>
<p><em>No</em>. The airflow is not scheduled.</p>
<p>If Yes, Airflow Multiplier Schedule Name is required.</p>
<h4 id="field-airflow-multiplier-schedule-name">Field: Airflow Multiplier Schedule Name</h4>
<p>The name of a schedule with values between 0.0 and 1.0. The timestep value of the airflow is Maximum Airflow times the schedule value. Required if Airflow Is Scheduled = Yes. Unused if Airflow Is Scheduled = No. This schedule should have a ScheduleType with Numeric Type = Continuous and Range = 0.0 : 1.0.</p>
<p><img alt="" src="../../InputOutputReference/media/image065.svg" /></p>
<p>Figure 39. Gap airflow configurations for airflow windows. (a) <strong>Air exhaust window</strong>: Airflow Source = InsideAir, Airflow Destination = OutsideAir; (b) <strong>Indoor air curtain window</strong>: Airflow Source = InsideAir, Airflow Destination = InsideAir; (c) <strong>Air supply window</strong>: Airflow Source = OutsideAir, Airflow Destination = InsideAir; (d) <strong>Outdoor air curtain window</strong>: Airflow Source = OutsideAir, Airflow Destination = OutsideAir; (e) <strong>Airflow to Return Air</strong>: Airflow Source = InsideAir, Airflow Destination = ReturnAir. Based on “Active facades,” Version no. 1, Belgian Building Research Institute, June 2002.</p>
<p>An IDF example: window with a constant airflow from inside to outside at 0.008 m<sup>3</sup>/s-m.</p>
<p>WindowProperty:AirflowControl,   !- Used to control forced airflow through a gap between glass layers</p>
<p>Zn001:Wall001:Win002,   !- Name of Associated Window</p>
<p>InsideAir,              !- Airflow Source</p>
<p>OutsideAir,             !- Airflow Destination</p>
<p>0.008,                  !- Maximum Airflow (m3/s per m of glazing width)</p>
<p>AlwaysOnAtMaxFlow,      !- Airflow Control Type</p>
<p>No,                     !- Airflow Has Multiplier Schedule?</p>
<p>;                       !- Name of Airflow Multiplier Schedule</p>
<h3 id="windowpropertystormwindow">WindowProperty:StormWindow</h3>
<p>This object allows you to assign a movable exterior glass layer (“storm window” or “storm glass”) that is usually applied to a window in the winter to reduce heat loss and removed in the summer. A WindowProperty:StormWindow object is required for each window that has an associated storm window. It is assumed that:</p>
<ul>
<li>
<p>When the storm glass is in place it is the outermost layer of the window, it covers only the glazed part of the window and not the frame, and it forms a tight seal. See Figure 40.</p>
</li>
<li>
<p>When the storm glass is not in place it is completely removed and has no effect on window heat transfer.</p>
</li>
<li>
<p>The gap between the storm glass and rest of the glazing is filled with air.</p>
</li>
</ul>
<p><img alt="" src="../../InputOutputReference/media/image066.svg" /></p>
<p>Figure 40. Section through a single-glazed window without (left) and with (right) a storm glass layer. Not to scale.</p>
<p>With the addition of a storm window, single glazing effectively becomes double glazing, double glazing becomes triple glazing, etc.</p>
<p>The presence of a storm window is indicated by the output variable “Surface Storm Window On Off Status” (see “Window Output Variables”). This flag is <strong>0</strong> if the storm window is off, <strong>1</strong> if it is on, and <strong>–1</strong> if the window does not have an associated storm window.</p>
<p>The program automatically creates a window construction (ref: Construction) that consists of the storm window glass layer and its adjacent air layer added to the original (unshaded, or “bare”) window construction. In the eplusout.eio file this construction is called BARECONSTRUCTIONWITHSTORMWIN:<em>n</em>, where <em>n</em> is the number of the associated StormWin object. If the window has a shaded construction, the program creates a construction called SHADEDCONSTRUCTIONWITHSTORMWIN:<em>n</em> that consists of the storm window glass layer and its adjacent air layer added to the original shaded window construction.</p>
<p>The program also creates a WindowMaterial:Gas layer corresponding to the air layer adjacent to the storm glass. In the eplusout.eio file this layer is called AIR:STORMWIN:<em>k</em>MM, where <em>k</em> is the thickness of the air layer expressed as an integer number of millimeters.</p>
<h4 id="field-window-name">Field: Window Name</h4>
<p>This is the name of a window (or glass door) to which the storm glass is applied. Not all windows can accept WindowProperty:StormWindow. The rules are:</p>
<ul>
<li>
<p>The window must be an exterior window. WindowProperty:StormWindow is not applicable to interior (interzone) windows.</p>
</li>
<li>
<p>The window construction (without the storm glass layer) can have up to three glass layers.</p>
</li>
<li>
<p>If the window has an associated shaded construction (ref: WindowProperty:ShadingControl), that construction can have an interior shade or blind and up to three glass layers, or a between-glass shade or blind and two glass layers. The shaded construction cannot have an exterior shade or blind, cannot have a between-glass shade or blind and three glass layers, and cannot be switchable glazing.</p>
</li>
<li>
<p>The window cannot be an airflow window, i.e., a window that has an associated WindowProperty:AirflowControl.</p>
</li>
</ul>
<h4 id="field-storm-glass-layer-name">Field: Storm Glass Layer Name</h4>
<p>This is the name of a window glass material. Storm windows are assumed to consist of a single layer of glass. A storm window frame, if present, is ignored.</p>
<h4 id="field-distance-between-storm-glass-layer-and-adjacent-glass">Field: Distance Between Storm Glass Layer and Adjacent Glass</h4>
<p>The separation between the storm glass and the rest of the window (Figure 40). It is measured from the inside of the storm glass layer to the outside of the adjacent glass layer.</p>
<h4 id="field-month-that-storm-glass-layer-is-put-on">Field: Month that Storm Glass Layer Is Put On</h4>
<p>The number of the month (January = 1, February = 2, etc.) during which the storm window is put in place.</p>
<h4 id="field-day-of-month-that-storm-glass-layer-is-put-on">Field: Day of Month that Storm Glass Layer Is Put On</h4>
<p>The day of the month that the storm window is put in place. It is assumed that the storm window is put in place at the beginning of this day, i.e., during the first simulation timestep of the day, and remains in place until that month and day given by the following two fields.</p>
<h4 id="field-month-that-storm-glass-layer-is-taken-off">Field: Month that Storm Glass Layer Is Taken Off</h4>
<p>The number of the month (January = 1, February = 2, etc.) during which the storm window is removed.</p>
<h4 id="field-day-of-month-that-storm-glass-layer-is-taken-off">Field: Day of Month that Storm Glass Layer Is Taken Off</h4>
<p>The day of the month that the storm window is removed. It is assumed that the storm window is removed at the beginning of this day, i.e., during the first simulation timestep of the day, and stays off until the month and day given by Month that Storm Glass Layer Is Put On, Day of Month that Storm Glass Layer Is Put On.</p>
<p>In the northern hemisphere, the month the storm window is put on is generally greater than the month it is taken off (for example put on in month 10, when it starts to get cold, and taken off in month 5, when it starts to warm up). In the southern hemisphere this is reversed: month on is less than month off.</p>
<p>An IDF example of WindowProperty:StormWindow. The storm window is put in place on October 15 and removed on May 1.</p>
<p>WindowProperty:StormWindow,</p>
<p>Window1, !- Name of Window to Which Storm Window Glass Layer is Applied</p>
<p>GlassA,  !- Name of Material:WindowGlass or MATERIAL:WindowGlass:AltInput that is the storm window layer</p>
<p>0.060,   !- Distance from storm window to adjacent glass (m)</p>
<p>10,      !- Month that Storm Window Is Put On</p>
<p>15,      !- Day of Month that Storm Window Is Put On</p>
<p>5,       !- Month that Storm Window Is Taken Off</p>
<p>1;       !- Day of Month that Storm Window Is Taken Off</p>
<h3 id="importing-windows-from-window-program">Importing Windows from WINDOW program</h3>
<p>WINDOW v6.3 and later is capable of writing IDF excerpts for Window data. This is the preferred method as no external file is necessary. See the Tips document for details on obtaining the IDF excerpt.</p>
<p>The WINDOW program calculates the U-value, Solar Heat Gain Coefficient, solar transmission/absorption characteristics, visible transmission characteristics and other properties of a window under standard indoor and outdoor conditions. WINDOW treats the whole window system—glazing, frame and divider. A sub-program of WINDOW called THERM uses a 2-D finite element calculation to determine the effective conductance of frame, divider and edge-of-glass elements. Another sub-program, OPTICS, determines the solar-optical properties of glazing, including laminates and coated glass.</p>
<p>WINDOW can write a data file containing a description of the window that was analyzed. An example of this file (which is no longer the preferred method) is shown in the Tips document under WINDOW generated files. is shown below. This file, which can be named by the user, can be read by EnergyPlus. For more complete description and examples, see the object description -- Construction:WindowDataFile.</p>
<p>In this way, the same window that was created in WINDOW can be imported into EnergyPlus for annual energy analysis without having to re-input the window data. To obtain WINDOW, THERM, or OPTICS go to http://windows.lbl.gov and choose the software link. A major advantage of using WINDOW to create window input for EnergyPlus is that you will have direct access to WINDOW’s expanding database of over 1000 different glass types; and you will be able to browse through this database according to different criteria (color, transmittance, solar heat gain coefficient, etc.) to help you select the best glass type for your application.</p>
<p>Although WINDOW writes only one window entry on the WINDOW data file, EnergyPlus users can combine two or more of these files to end up with a single data file with multiple window entries of different types. In this way a library of windows from WINDOW can be built up if so desired. If you combine files like this you should be sure not to leave out or change any of lines from the original files.</p>
<ul>
<li>There are four methods for inputting window constructions in EnergyPlus:</li>
</ul>
<p>1)   input full spectral data for each layer in the IDF,</p>
<p>2)   input spectral average data for each layer in the IDF,</p>
<p>3)   items 1 and 2 can be accomplished by reporting the IDF excerpt method from WINDOW</p>
<p>4)   import WINDOW report containing layer-by-layer calculated values and overall glazing system angular values.</p>
<p><strong>Note: When using method 4, the overall glazing system angular dependent properties, including Tsol, Abs, Rfsol, Rbsol, Tvis, Rfvis, and Rbvis, are not used by EnergyPlus. Therefore, methods 1 and 2 and preferably 3 are recommended.</strong></p>
<ul>
<li>
<p>The SHGC calculations in EnergyPlus for window layers input using full spectral data use a spectral weighting data set (derived from Optics5 data file ISO-9845GlobalNorm.std) that is different from the WINDOW default spectral weighting data set (W5_NFRC_2003.std).  This difference accounts for most of the variation in SHGC values reported by EnergyPlus and WINDOW for full spectral data window layer input.  This variation is more pronounced for window constructions of three glass layers or more.</p>
</li>
<li>
<p>Users intending to select a window construction based on SHGC value for energy code compliance should base their selection on the value reported by WINDOW since this is the officially recognized value.</p>
</li>
</ul>
<p>In EnergyPlus, the Window data file is searched for each “Construction:WindowDataFile” object in the EnergyPlus input. This object has a very simple form:</p>
<p>Construction:WindowDataFile,</p>
<p>ConstructionName,</p>
<p>FileName; ! Default is Window5DataFile.dat in the “run” folder.</p>
<p>If there is a window called ConstructionName on the Window data file, the data for that window is read from the file and the following EnergyPlus objects and their names are created. The “W5” prefixed to these names indicates that the object originated in the Window data file.</p>
<h3 id="zone-thermal-outputs_1">Zone Thermal Output(s)</h3>
<p>In addition to the canned Surface reports (view the Reports section later in this document) and surface variables (above), the following variables are available for all zones:</p>
<p>Zone,Sum,Zone Total Internal Radiant Heating Energy [J]</p>
<p>Zone,Sum,Zone Total Internal Visible Radiation Heating Energy [J]</p>
<p>Zone,Sum,Zone Total Internal Convective Heating Energy [J]</p>
<p>Zone,Sum,Zone Total Internal Latent Gain Energy [J]</p>
<p>Zone,Sum,Zone Total Internal Total Heating Energy [J]</p>
<p>Zone,Average,Zone Mean Air Temperature [C]</p>
<p>HVAC,Average,Zone Air Temperature [C]</p>
<p>Zone,Average,Zone Mean Radiant Temperature [C]</p>
<p>Zone,Average,Zone Operative Temperature [C]</p>
<p>HVAC,Sum,Zone Air System Sensible Heating Energy [J]</p>
<p>HVAC,Sum,Zone Air System Sensible Cooling Energy [J]</p>
<p>HVAC,Average,Zone Air System Sensible Heating Rate [W]</p>
<p>HVAC,Average,Zone Air System Sensible Cooling Rate [W]</p>
<p>HVAC,Average,Zone Air Humidity Ratio[kgWater/kgDryAir]</p>
<p>HVAC,Average,Zone Air Relative Humidity[%]</p>
<p>Two of these are of particular interest:</p>
<p>Zone,Average,Zone Mean Air Temperature [C]</p>
<p>HVAC,Average,Zone Air Temperature [C]</p>
<p>These two variable outputs are/should be identical. However, note that they can be reported at different time intervals. “Zone Mean Air Temperature” is only available on the Zone/HB timestep (Number of Timesteps per Hour) whereas “Zone Air Temperature” can be reported at the HVAC timestep (which can vary).</p>
<h4 id="zone-mean-air-temperature-c_1">Zone Mean Air Temperature [C]</h4>
<p>From the code definition, the zone mean air temperature is the average temperature of the air temperatures at the system timestep. Remember that the zone heat balance represents a “well stirred” model for a zone, therefore there is only one mean air temperature to represent the air temperature for the zone.</p>
<h4 id="zone-air-temperature-c_1">Zone Air Temperature [C]</h4>
<p>This is very similar to the mean air temperature in the last field. The “well stirred” model for the zone is the basis, but this temperature is also available at the “detailed” system timestep.</p>
<h4 id="zone-mean-radiant-temperature-c_1">Zone  Mean Radiant Temperature [C]</h4>
<p>The Mean Radiant Temperature (MRT) in degrees Celsius of a space is really the measure of the combined effects of temperatures of surfaces within that space. The larger the surface area and the closer one is to it, the more effect the surface temperature of that surface has on each other. The MRT is the measure of all these surface areas and temperatures.</p>
<h4 id="zone-operative-temperature-c_1">Zone Operative Temperature [C]</h4>
<p>Zone Operative Temperature (OT) is the average of the Zone Mean Air Temperature (MAT) and Zone Mean Radiant Temperature (MRT),  OT = 0.5*MAT + 0.5*MRT.  This output variable is not affected by the type of thermostat controls in the zone, and does not include the direct effect of high temperature radiant systems.  See also Zone Thermostat Operative Temperature.</p>
<h4 id="zone-air-system-sensible-heating-energy-j_1">Zone Air System Sensible Heating Energy [J]</h4>
<p>This field represents the sensible heating energy in Joules that is actually supplied by the system to that zone for the timestep reported. This is the sensible heating rate multiplied by the simulation timestep. This is calculated and reported from the Correct step in the Zone Predictor-Corrector module. . This field is not multiplied by zone or group multipliers.</p>
<p>Zone Air System Sensible Heating (and Cooling) Energy (and Rate) all report the heating or cooling delivered by the HVAC system to a zone. These values are calculated by multiplying the supply air mass flow rate by the difference between the supply air temperature and the zone air temperature. This does not always indicate the operation of heating or cooling coils. For example, cooling will be reported if the supply air is cooled due to the introduction of outside air, even if all coils are off.</p>
<p>Note that these variables are calculated at the system timestep. When reported at the "detailed" reporting frequency, these variable will never show heating and cooling both in the same system timestep. If reported at a frequency less than "Detailed" (for example, Hourly) values may appear in both the heating and cooling variable for the same hour if the system cooled the zone for part of the reporting period and heated the zone for another part of the reporting period.</p>
<h4 id="zone-air-system-sensible-cooling-energy-j_1">Zone Air System Sensible Cooling Energy [J]</h4>
<p>This field represents the sensible cooling energy in Joules that is actually supplied by the system to that zone for the timestep reported. This is the sensible cooling rate multiplied by the simulation timestep. This is calculated and reported from the Correct step in the Zone Predictor-Corrector module.   This field is not multiplied by zone or group multipliers.</p>
<h4 id="zone-air-system-sensible-heating-rate-w_1">Zone Air System Sensible Heating Rate [W]</h4>
<p>This field represents the sensible heating rate in Watts that is actually supplied by the system to that zone for the timestep reported. This is calculated and reported from the Correct step in the Zone Predictor-Corrector module.   This field is not multiplied by zone or group multipliers.</p>
<h4 id="zone-air-system-sensible-cooling-rate-w_1">Zone Air System Sensible Cooling Rate [W]</h4>
<p>This field represents the sensible cooling rate in Watts that is actually supplied by the system to that zone for the timestep reported. This is calculated and reported from the Correct step in the Zone Predictor-Corrector module.   This field is not multiplied by zone or group multipliers.</p>
<h4 id="zone-air-humidity-ratiokgwaterkgdryair">Zone Air Humidity Ratio[kgWater/kgDryAir]</h4>
<p>This field represents the air humidity ratio after the correct step for each zone. The humidity ratio is the mass of water vapor to the mass of dry air contained in the zone in (kg water/kg air) and is unitless.</p>
<h4 id="zone-air-relative-humidity_1">Zone Air Relative Humidity[%]</h4>
<p>This field represents the air relative humidity ratio after the correct step for each zone. The relative humidity is in percent and uses the Zone Air Temperature, the Zone Air Humidity Ratio and the Outside Barometric Pressure for calculation.</p>
<h4 id="zone-total-internal-radiant-heating-energy-j_1">Zone Total Internal Radiant Heating Energy [J]</h4>
<p>This field represents the sum of radiant gains from specific internal sources  (e.g. equipment) throughout the zone in joules. This includes radiant gain from People, Lights, Electric Equipment, Gas Equipment, Other Equipment, Hot Water Equipment, and Steam Equipment.</p>
<h4 id="zone-total-internal-visible-heat-gain-j">Zone-Total Internal Visible Heat Gain [J]</h4>
<p>This field expresses the sum of heat gain in joules that is the calculated short wavelength radiation gain from lights in the zones. This calculation uses the total energy from lights and the fraction visible to realize this value, summed over the zones in the simulation.</p>
<h4 id="zone-total-internal-convective-heating-energy-j_1">Zone Total Internal Convective Heating Energy [J]</h4>
<p>This field represents the sum of convective gains from specific sources (e.g. equipment) throughout the zone in joules. This includes convective gain from People, Lights, Electric Equipment, Gas Equipment, Other Equipment, Hot Water Equipment, and Steam Equipment.</p>
<h4 id="zone-total-internal-latent-gain-energy-j_1">Zone Total Internal Latent Gain Energy [J]</h4>
<p>This field represents the sum of latent gains from specific internal sources (e.g. equipment) throughout the zone in joules. This includes latent gain from People, Electric Equipment, Gas Equipment, Other Equipment, Hot Water Equipment, and Steam Equipment.</p>
<h4 id="zone-total-internal-total-heating-energy-j_1">Zone Total Internal Total Heating Energy [J]</h4>
<p>This field represents the sum of all heat gains throughout the zone in joules. This includes all heat gains from People, Lights, Electric Equipment, Gas Equipment, Other Equipment, Hot Water Equipment, and Steam Equipment.</p>
<h2 id="group-advanced-surface-concepts">Group – Advanced Surface Concepts</h2>
<p>This group of objects describe concepts applied to heat transfer surfaces that are of an advanced nature. Careful consideration must be given before using these.</p>
<h3 id="surfacepropertyheattransferalgorithm">SurfaceProperty:HeatTransferAlgorithm</h3>
<p>This object, and three other related objects, can be used to control which surface heat transfer model is used on specific surfaces.  The separate object called HeatBalanceAlgorithm is used to control the heat transfer model in an overall way while this object can be used to revise the algorithm selections for specific surfaces.  This object allows selectively overriding the global setting in HeatBalanceAlgorithm to choose one of the following models for a particular surface:</p>
<ul>
<li>
<p>CTF (Conduction Transfer Functions),</p>
</li>
<li>
<p>EMPD (Effective Moisture Penetration Depth with Conduction Transfer Functions).</p>
</li>
<li>
<p>CondFD (Conduction Finite Difference)</p>
</li>
<li>
<p>HAMT (Combined Heat And Moisture Finite Element)</p>
</li>
</ul>
<h4 id="field-surface-name">Field: Surface Name</h4>
<p>This is the name of the surface that will be assigned to use the heat transfer algorithm selected in the next field.  This should be a name of a surface defined elsewhere.</p>
<h4 id="field-algorithm_4">Field: Algorithm</h4>
<p>This field is used to determine the heat transfer algorithm that is to be applied to the surface named in the previous field.  The allowable choices are:</p>
<ul>
<li>
<p>ConductionTransferFunction</p>
</li>
<li>
<p>MoisturePenetrationDepthConductionTransferFunction</p>
</li>
<li>
<p>ConductionFiniteDifference</p>
</li>
<li>
<p>CombinedHeatAndMoistureFiniteElement</p>
</li>
</ul>
<h3 id="surfacepropertyheattransferalgorithmmultiplesurface">SurfaceProperty:HeatTransferAlgorithm:MultipleSurface</h3>
<p>This object can be used to control the surface heat transfer model used for specific types of surfaces.  The separate object called HeatBalanceAlgorithm is used to control the heat transfer model in an overall way while this object can be used to revise the algorithm selections for specific types of surfaces.  This object allows selectively overriding the global setting in HeatBalanceAlgorithm to choose one of the following models for all surfaces of a particular type:</p>
<ul>
<li>
<p>CTF (Conduction Transfer Functions),</p>
</li>
<li>
<p>EMPD (Effective Moisture Penetration Depth with Conduction Transfer Functions).</p>
</li>
<li>
<p>CondFD (Conduction Finite Difference)</p>
</li>
<li>
<p>HAMT (Combined Heat And Moisture Finite Element)</p>
</li>
</ul>
<h4 id="field-name_91">Field: Name</h4>
<p>This is a unique, user-defined name for the object.</p>
<h4 id="field-surface-type_2">Field: Surface Type</h4>
<p>This field is selects the type of surfaces that are all assigned to use the heat transfer algorithm selected in the next field.  This field is used with one of the following allowable keywords:</p>
<ul>
<li>
<p>AllExteriorSurfaces—all surfaces that have “Outdoors” outside boundary condition</p>
</li>
<li>
<p>AllExteriorWalls—all walls that have “Outdoors” outside boundary condition</p>
</li>
<li>
<p>AllExteriorRoofs—all roofs that have “Outdoors” outside boundary condition</p>
</li>
<li>
<p>AllExteriorFloors—all floors that have “Outdoors” outside boundary condition</p>
</li>
<li>
<p>AllGroundContactSurfaces—all surfaces that have “Ground” outside boundary condition</p>
</li>
<li>
<p>AllInteriorSurfaces—all surfaces that are internal partition-type surfaces</p>
</li>
<li>
<p>AllInteriorWalls—all walls that are internal surfaces</p>
</li>
<li>
<p>AllInteriorCeilings—all ceilings that are internal surfaces</p>
</li>
<li>
<p>AllInteriorFloors—all floors that are are internal surfaces</p>
</li>
</ul>
<h4 id="field-algorithm_5">Field: Algorithm</h4>
<p>This field is used to determine the heat transfer algorithm that is to be applied to the surface types in the previous field.  The allowable choices are:</p>
<ul>
<li>
<p>ConductionTransferFunction</p>
</li>
<li>
<p>MoisturePenetrationDepthConductionTransferFunction</p>
</li>
<li>
<p>ConductionFiniteDifference</p>
</li>
<li>
<p>CombinedHeatAndMoistureFiniteElement</p>
</li>
</ul>
<p>SurfaceProperty:HeatTransferAlgorithm:MultipleSurface,</p>
<p>my exterior wall override,</p>
<p>AllExteriorWalls,</p>
<p>ConductionFiniteDifference;</p>
<h3 id="surfacepropertyheattransferalgorithmsurfacelist">SurfaceProperty:HeatTransferAlgorithm:SurfaceList</h3>
<p>This object can be used to control the surface heat transfer model used for a list of surfaces.  The separate object called HeatBalanceAlgorithm is used to control the heat transfer model in an overall way while this object can be used to revise the algorithm selections for a list of specific surfaces.  This object allows selectively overriding the global setting in HeatBalanceAlgorithm to choose one of the following models for listed:</p>
<ul>
<li>
<p>CTF (Conduction Transfer Functions),</p>
</li>
<li>
<p>EMPD (Effective Moisture Penetration Depth with Conduction Transfer Functions).</p>
</li>
<li>
<p>CondFD (Conduction Finite Difference)</p>
</li>
<li>
<p>HAMT (Combined Heat And Moisture Finite Element)</p>
</li>
</ul>
<h4 id="field-name_92">Field: Name</h4>
<p>This is a unique, user-defined name for the object.</p>
<h4 id="field-algorithm_6">Field: Algorithm</h4>
<p>This field is used to determine the heat transfer algorithm that is to be applied to the surface listed in the remaining fields.  The allowable choices are:</p>
<ul>
<li>
<p>ConductionTransferFunction</p>
</li>
<li>
<p>MoisturePenetrationDepthConductionTransferFunction</p>
</li>
<li>
<p>ConductionFiniteDifference</p>
</li>
<li>
<p>CombinedHeatAndMoistureFiniteElement</p>
</li>
</ul>
<h4 id="field-surface-name-n">Field: Surface Name N</h4>
<p>This is the name of the “Nth” surface that will be assigned to use the heat transfer algorithm selected in this object.  These should be the names of surfaces defined elsewhere. This object is extensible.  Additional surfaces can be added to extend the object.</p>
<p>An example IDF object follows.</p>
<p>SurfaceProperty:HeatTransferAlgorithm:SurfaceList,</p>
<p>my wall construct override,   !- Name</p>
<p>ConductionFiniteDifference,   !- Algorithm</p>
<p>Zn001:Wall001,                !- Surface Name 1</p>
<p>Zn001:Wall002,                !- Surface Name 2</p>
<p>Zn001:Wall003,                !- Surface Name 3</p>
<p>Zn001:Wall004;                !- Surface Name 4</p>
<h3 id="surfacepropertyheattransferalgorithmconstruction">SurfaceProperty:HeatTransferAlgorithm:Construction</h3>
<p>This object can be used to control the surface heat transfer model used for surfaces that have a specific type of construction.  The separate object called HeatBalanceAlgorithm is used to control the heat transfer model in an overall way while this object can be used to revise the algorithm selections for specific constructions.  This object allows selectively overriding the global setting in HeatBalanceAlgorithm to choose one of the following models for all surfaces with particular type of construction:</p>
<ul>
<li>
<p>CTF (Conduction Transfer Functions),</p>
</li>
<li>
<p>EMPD (Effective Moisture Penetration Depth with Conduction Transfer Functions).</p>
</li>
<li>
<p>CondFD (Conduction Finite Difference)</p>
</li>
<li>
<p>HAMT (Combined Heat And Moisture Finite Element)</p>
</li>
</ul>
<h4 id="field-name_93">Field: Name</h4>
<p>This is a unique, user-defined name for the object.</p>
<h4 id="field-algorithm_7">Field: Algorithm</h4>
<p>This field is used to determine the heat transfer algorithm that is to be applied to the surfaces with the type of of construction listed in the next field.  The allowable choices are:</p>
<ul>
<li>
<p>ConductionTransferFunction</p>
</li>
<li>
<p>MoisturePenetrationDepthConductionTransferFunction</p>
</li>
<li>
<p>ConductionFiniteDifference</p>
</li>
<li>
<p>CombinedHeatAndMoistureFiniteElement</p>
</li>
</ul>
<h4 id="field-construction-name_22">Field: Construction Name</h4>
<p>This field is the name of a Construction object defined elsewhere.  All the surfaces in the model that are assigned this type of construction will be assigned to use the heat transfer algorithm slected in the previous field.</p>
<p>An example IDF object follows.</p>
<p>SurfaceProperty:HeatTransferAlgorithm:Construction,</p>
<p>my wall construct override,  !- Name</p>
<p>ConductionFiniteDifference,  !- Algorithm</p>
<p>R13WALL;                     !- Construction Name</p>
<h3 id="surfacecontrolmoveableinsulation">SurfaceControl:MoveableInsulation</h3>
<p>Movable insulation can be used/scheduled on any surface regular surface (such as a wall, floor, roof, etc.) but not on a subsurface (such as a window, use WindowProperty:ShadingControl instead). With movable insulation, no reference is made in the surface that is using the insulation – rather the movable insulation statement references the surface to which it is applied.</p>
<p>Exterior and interior movable insulation have undergone some testing and appears to producing expected results. The underlying principle has been implemented in EnergyPlus for both interior and exterior movable insulation with the possibility for exterior movable insulation to be transparent (transparent insulation material or TIM).</p>
<p>TIM exterior layers can be used with the ConductionFiniteDifference (CondFD) solution algorithm. With this addition, TIM layers can be used in conjunction with wall layers that have phase change materials (PCM) included, or any other advanced capability of the CondFD algorithm such as variable conductivity. The input requirements are exactly the same as when used with the CTF algorithm. The Solution Algorithm needs to be changed to CondFD, and as with CTF, the “SurfaceControl:MovableInsulation” object must be completed to specify the insulated surface and the “WindowMaterial:Glazing” object is needed to provide the TIM layer properties.</p>
<p>Basically, the addition of movable insulation allows the user to schedule an extra amount of insulation on either the inside or outside surface of a wall (or both). The insulation must be a simple, homogenous material layer (linked to a material definition within the input data file). Note that EnergyPlus allows the exterior movable insulation layer to be transparent to short wavelength radiation (solar). In this case, incident solar is split between the plane between the movable insulation and the surface and the plane between the movable insulation and the surrounding air. This calculation is fairly basic and based on the solar transmittance of the insulation layer (material properties). Using transparent layers for exterior movable insulation allows solar energy to penetrate deeper into a construction where it can be stored for later use in the building (similar in concept to a Trombe Wall).</p>
<h4 id="field-insulation-type">Field: Insulation Type</h4>
<p>This field determines whether the movable insulation is applied to the inside or the outside of the surface by entering either “Inside” or “Outside”, respectively.</p>
<h4 id="field-surface-name_1">Field: Surface Name</h4>
<p>This field refers the movable insulation back to a particular surface (ref: Building Surfaces) via its user assigned name so that EnergyPlus knows where to apply this extra layer of insulation. This will affect either the inside or outside surface heat balance of this surface depending on the value in the insulation type field (see previous field).</p>
<h4 id="field-material-name_6">Field: Material Name</h4>
<p>This field refers to a material layer (e.g., Material, Material:NoMass, or WindowMaterial:Glazing; transparent layers are only valid for outside movable insulation) via its user assigned name. This provides the program with a full complement of material properties so that the effect of the insulation (R-value and solar transmittance) can be correctly taken into account by EnergyPlus.</p>
<h4 id="field-schedule-name_2">Field: Schedule Name</h4>
<p>This field is a schedule that theoretically can be any positive real number but was originally intended to be a parameter between 0.0 and 1.0. Its purpose is to act as a fractional modifier on the resistance of the material layer. The actual thermal resistance of the movable insulation is equal to the resistance of the material layer times the current value in the movable insulation schedule. A value of 0.0 simply means that the movable insulation is not present.</p>
<p>An example of this syntax implemented in an input file is:</p>
<p>SurfaceControl:MoveableInsulation,</p>
<p>Exterior,                      ! Insulation Type</p>
<p>Zone001:Wall001,               ! Surface Name</p>
<p>TransparentInsulationMaterial, ! Material Name</p>
<p>PresentInWinterSchedule;       ! Schedule Name</p>
<h3 id="surfacepropertyothersidecoefficients">SurfaceProperty:OtherSideCoefficients</h3>
<p>By referencing the Other Side Coefficients statement in the surface statements (i.e. Outside Boundary Condition), the temperature of the outer plane of a surface (see Figure 41) can be directly controlled. Other side coefficients can also be used to control the exterior convective heat transfer coefficient of a surface and the corresponding exterior air temperature. It should be noted that solar effects are not accounted for when other side coefficients are used. In addition, if other side coefficients are specified for a surface, they also hold for subsurfaces of that surface (though subsurfaces can have their own coefficient set).</p>
<p>other side coefficients have the same effect on all types of heat transfer surfaces. In other words, an interior surface with other side coefficients specified and an exterior wall with identical other side coefficients specified are simulated exactly the same. A surface that uses other side coefficients should be thought of as a new or separate type of surface. All heat transfer surfaces are simulated in the same manner through conduction transfer functions. The only difference between the various types of heat transfer surfaces is the environment on the other side of the surface. For example, the other side environment of an exterior surface is the outdoor environment. For an interior surface, the temperature of the outer plane of the surface is set equal to the temperature of the inner plane of the surface. Similarly, a surface with other side coefficients specified will allow the user to control the other side environment.</p>
<p>Heat transfer through a surface is an extremely important component in the calculation of zone loads. The information to calculate this heat transfer is readily available if the surface is exposed to the outdoor environment or to another zone that is being simulated. Occasionally, a user will want to model the heat transfer through a surface that is adjacent to an area that is not included in the EnergyPlus model.  For example, an office area is attached to a warehouse and the user is only interested in simulating the office area. An interior surface with other side coefficients specified could be used to control the environment on the other side of the surface, thereby accounting for the heat transfer through the adjoining surface.</p>
<p>Other Side Coefficients affects the "other side" of a surface as described below. Each coefficient has a special meaning. You may enter a 0 or blank if you are not using a particular coefficient. Note that there are two potential ways to use other side coefficients. Either they are used to set the temperature of the exterior side surface directly (if the combined convective/radiative coefficient below is less than or equal to zero) or to set both the film coefficient (positive value for the combined convective/radiative coefficient below) and the outside air temperature.</p>
<h4 id="field-name_94">Field: Name</h4>
<p>This, of course, is the string referenced in the Surface statement that is using OtherSideCoefficients as the Outside Boundary Condition.</p>
<h4 id="field-combined-convectiveradiative-film-coefficient">Field: Combined Convective/Radiative Film Coefficient</h4>
<p>This is a trigger value. If the value is greater than zero, then it is taken to be the combined convective/radiative film coefficient. In this case (value &gt; 0), the remaining fields are used first to calculate the outside air temperature for the surface and then to calculate the outside surface temperature based on the outside air temperature and the film coefficient. If this field is less than or equal to zero, then the remaining fields are used to calculate the surface temperature (not the outside air temperature). The units for this field are the same as for a convective heat transfer coefficient: W/(m<sup>2</sup>*K). This is referred to as “C1” in the reference below.</p>
<h4 id="field-constant-temperature">Field: Constant Temperature</h4>
<p>This field defines a temperature term that is a constant part of the calculation either of the surface or outside air temperature. This parameter is shown as “C2” in the equation below. The units for this parameter are degrees C. If a schedule name is included as the second parameter, the value of this parameter will be overridden by the value from the schedule. The default for this field is 0.0.</p>
<h4 id="field-constant-temperature-coefficient">Field: Constant Temperature Coefficient</h4>
<p>This field defines a constant coefficient that is applied to the constant temperature (see previous field). This parameter is shown as “C3” in the equation below. This parameter is dimensionless. The value of this parameter is usually 1.0 if a schedule is used to set C2. This field is ignored if <em>Sinusoidal Variation of Constant Temperature Coefficient</em> = Yes. The default for this field is 1.0.</p>
<h4 id="field-external-dry-bulb-temperature-coefficient">Field: External Dry-Bulb Temperature Coefficient</h4>
<p>This field defines a constant coefficient that is applied to the outside air dry-bulb temperature. This parameter is shown as “C4” in the equation below. This parameter is dimensionless. The default for this field is 0.0.</p>
<h4 id="field-ground-temperature-coefficient">Field: Ground Temperature Coefficient</h4>
<p>This field defines a constant coefficient that is applied to the ground temperature (ref. Site:GroundTemperature:BuildingSurface). This parameter is shown as “C5” in the equation below. This parameter is dimensionless.</p>
<h4 id="field-wind-speed-coefficient">Field: Wind Speed Coefficient</h4>
<p>This field defines a constant coefficient that is applied to the product of the outside air dry-bulb temperature and the wind speed. This parameter is shown as “C6” in the equation below. This parameter has dimensions of inverse velocity or s/m. The default for this field is 0.0.</p>
<h4 id="field-zone-air-temperature-coefficient">Field: Zone Air Temperature Coefficient</h4>
<p>This field defines a constant coefficient that is applied to the temperature of the zone to which this surface belongs. This parameter is shown as “C7” in the equation below. This parameter is dimensionless. The default for this field is 0.0.</p>
<h4 id="field-constant-temperature-schedule-name">Field: Constant Temperature Schedule Name</h4>
<p>This field is used to supply a schedule name. That schedule will supply the “constant” temperature value C2. Note that the value of the C3 field should normally be 1.0 if a schedule is used for C2. If not blank, this field must be a valid schedule name.</p>
<h4 id="field-sinusoidal-variation-of-constant-temperature-coefficient">Field: Sinusoidal Variation of Constant Temperature Coefficient</h4>
<p>This field is optional and can be used to define an alternate method of prescribing the coefficient that is applied to the constant temperature (see the fields Constant Temperature and Constant Temperature Coefficient).  This parameter is shown as “C2” in the equation below.  If this field is omitted, left blank, or set to “No,” then C2 is a constant (defined in the field Constant Temperature Coefficient).  However if this is set to “Yes,” then the value of C2 varies with a unitary sine wave in the following way:</p>
<div>\[C2 = Sin\left( {2\pi \frac{{\left( {time\,of\,day} \right)}}{{\left( {period} \right)}}} \right)\]</div>

<p>The value for “period” is controlled in the following field.  The value for “time of day” is based on the zone timestep and is in units of hours.  The sine function here uses input as radians.  When using this option, the value for C2 will vary between -1.0 and 1.0 and the value put in the field Constant Temperature Coefficient is not used.  This option cannot be used at the same time as scheduling a constant temperature with the previous field.</p>
<h4 id="field-period-of-sinusoidal-variation">Field: Period of Sinusoidal Variation</h4>
<p>This field is used to define the period of the sine wave when using the Sinusodial Variation of Constant Temperature Coefficient capability selected in the previous field.  This field is the time period of the sine wave in units of hours.  The default is 24 hours and provides a diurnal sine wave.  The value entered here is “period” in the equation in the previous field.</p>
<h4 id="field-previous-other-side-temperature-coefficient">Field: Previous Other Side Temperature Coefficient</h4>
<p>This field defines a constant coefficient that is applied to the other side temperature computed by this object from the previous zone time step. This parameter is shown as “C8” in the equation below. This parameter is dimensionless. The default for this field is 0.0.</p>
<h4 id="field-minimum-other-side-temperature-limit">Field: Minimum Other Side Temperature Limit</h4>
<p>This field specifies a lower limit for the other side temperature result in degrees C. If blank, there is no lower limit.</p>
<h4 id="field-maximum-other-side-temperature-limit">Field: Maximum Other Side Temperature Limit</h4>
<p>This field specifies an upper limit for the other side temperature result in degrees C. If blank, there is no upper limit.</p>
<p>The coefficients listed above are used in the following equation:</p>
<div>\[T = C2*C3 + C4*Toadb + C5*Tgrnd + C6*Wspd*Toadb + C7*Tzone + C8*Tpast\]</div>

<p>where:</p>
<p>T = Outside Air Temperature when C1 (Combined convective/radiative film Coeff) &gt; 0</p>
<p>T = Exterior Surface Temperature when C1 (Combined convective/radiative film Coeff) &lt;= 0</p>
<p>Tzone  = Temperature of the zone being simulated (°C)</p>
<p>Toadb  = Dry-bulb temperature of the outdoor air (°C)</p>
<p>Tgrnd  = Temperature of the ground (°C) from Site:GroundTemperature:BuildingSurface</p>
<p>Wspd  = Outdoor wind speed (m/sec)</p>
<p>Tpast  = Other side temperature from previous zone timestep (°C)</p>
<p><img alt="" src="../../InputOutputReference/media/image069.svg" /></p>
<p>Figure 41. Illustration for Other Side Coefficients</p>
<p>!  Example input using temperature schedule</p>
<p>SurfaceProperty:OtherSideCoefficients,</p>
<p>OSCCoef:Zn005:Wall003,   !- Name</p>
<p>0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}</p>
<p>0.000000,                !- Constant Temperature {C}</p>
<p>1.000000,                !- Constant Temperature Coefficient</p>
<p>0.000000,                !- External Dry-Bulb Temperature Coefficient</p>
<p>0.000000,                !- Ground Temperature Coefficient</p>
<p>0.000000,                !- Wind Speed Coefficient</p>
<p>0.000000,                !- Zone Air Temperature Coefficient</p>
<p>Zn005Wall003OtherSideTempSched;  !- Constant Temperature Schedule Name</p>
<p>!  Example input for outside heat transfer coefficient of 1.23, using Tosdb</p>
<p>SurfaceProperty:OtherSideCoefficients,</p>
<p>OSCCoef:Zn005:Wall004,   !- Name</p>
<p>1.230000,                !- Combined Convective/Radiative Film Coefficient {W/m2-K}</p>
<p>0.000000,                !- Constant Temperature {C}</p>
<p>0.000000,                !- Constant Temperature Coefficient</p>
<p>1.000000,                !- External Dry-Bulb Temperature Coefficient</p>
<p>0.000000,                !- Ground Temperature Coefficient</p>
<p>0.000000,                !- Wind Speed Coefficient</p>
<p>0.000000,                !- Zone Air Temperature Coefficient</p>
<p>,                        !- Constant Temperature Schedule Name</p>
<p>No,                      !- Sinusoidal Variation of Constant Temperature Coefficient</p>
<p>24,                      !- Period of Sinusoidal Variation {hr}</p>
<p>0.,                      !- Previous Other Side Temperature Coefficient</p>
<p>,                        !- Minimum Other Side Temperature Limit {C}</p>
<p>;                        !- Maximum Other Side Temperature Limit {C}</p>
<h3 id="surfacepropertyothersidecoefficients-outputs">SurfaceProperty:OtherSideCoefficients Outputs</h3>
<p>Zone,Average,Surface Other Side Coefficients Exterior Air Drybulb Temperature</p>
<h4 id="surface-other-side-coefficients-exterior-air-drybulb-temperature-c">Surface Other Side Coefficients Exterior Air Drybulb Temperature [C]</h4>
<p>This is the air temperature applied to the other side of the surface.</p>
<hr />
<p><a href="#_ftnref1">[1]</a> Prior to V1.0.2, a shading surface cast a shadow only in the hemisphere toward which the surface faced. This hemisphere is the one pointed to by the shading surface’s outward normal vector, which is the cross product V23 x V21, where V23 is the vector from vertex 2 to vertex 3 of the shading surface and V21 is the vector from vertex 2 to vertex 1. Beginning with V1.0.2, the shades in EnergyPlus are “bi-directional” so that they can cast shadows in both hemispheres depending on the time-varying position of the sun relative to the shading surface.</p>
<p><a href="#_ftnref2">[2]</a> If the reflections option for Solar Distribution is used, the program also takes into account the reduction of solar radiation reflected from the ground due to shading of the ground by shading surfaces and by the building itself.</p>
<h3 id="surfacepropertyothersideconditionsmodel">SurfaceProperty:OtherSideConditionsModel</h3>
<p>By referencing the Other Side Conditions Model statement in the surface statements (i.e. Outside Boundary Condition), the boundary conditions for the outer plane of the mass wall can be connected to the appropriate model for various multi-skin components. The types of multi-skin components that use this object include systems that are mounted to the outside surface using standoffs that create a small air gap – see Figure 42. This type of modeling allows using the usual heat transfer calculations for the underlying surface with other types of multi-skin  component models that are available including: unglazed transpired solar collectors, ventilated photovoltaic panels, and naturally ventilated facades.</p>
<p>The boundary condition values are determined dynamically by the program using internal component models. If you want to define other side surface temperatures or convection conditions, then use SurfaceProperty:OtherSideCoefficients instead of this object.</p>
<p>It should be noted that when other side conditions models are used, solar effects are removed from the surface’s outside face heat balance, but are used in modeling the component adjacent to that surface.</p>
<p>In addition, the other side conditions model has been modified to include underground piping system interaction.  The PipingSystem:Underground:Domain object represents a mass of ground which may include interaction with, for example, basement surfaces.  In this case, the ground model will internally use the other side condition model hook to update boundary conditions for those surfaces which use that other side condition model name reference.</p>
<h4 id="field-name_95">Field: Name</h4>
<p>This is the string referenced in the Surface statement that is using OtherSideModel as the Exterior Environment.</p>
<h4 id="field-type-of-modeling">Field: Type of Modeling</h4>
<p>This is a string key selection used to identify the type of model that will be used to determine boundary conditions. The only available choices are ”GapConvectionRadiation” or “UndergroundPipingSystemSurface.”</p>
<p><img alt="OtherSideConditionsFig" src="../../InputOutputReference/media/image070.png" /></p>
<p>Figure 42. Illustration for Other Side Conditions Model</p>
<p>An example specification is:</p>
<p>SurfaceProperty:OtherSideConditionsModel,</p>
<p>UTSC OSCM ZN11,          ! OtherSideConditionsModel Name</p>
<p>GapConvectionRadiation; ! Type of Modeling used to determine Boundary Conditions</p>
<h3 id="surfacepropertyothersideconditionsmodel-outputs">SurfaceProperty:OtherSideConditionsModel Outputs</h3>
<p>Zone,Average,Surface Other Side Conditions Modeled Convection Air Temperature [C]</p>
<p>Zone,Average,Surface Other Side Conditions Modeled Convection Heat Transfer Coefficient [W/m2-K]</p>
<p>Zone,Average,Surface Other Side Conditions Modeled Radiation Temperature [C]</p>
<p>Zone,Average,Surface Other Side Conditions Modeled Radiation Heat Transfer Coefficient [W/m2-K]</p>
<h4 id="surface-other-side-conditions-modeled-convection-air-temperature-c">Surface Other Side Conditions Modeled Convection Air Temperature [C]</h4>
<p>This is the air temperature exposed to the other side of the surface by the model and used in convection heat transfer calculations.</p>
<h4 id="surface-other-side-conditions-modeled-convection-heat-transfer-coefficient-wm2-k">Surface Other Side Conditions Modeled Convection Heat Transfer Coefficient [W/m2-K]</h4>
<p>This is the surface convection heat transfer coefficient applied to the other side of the surface by the model.</p>
<h4 id="surface-other-side-conditions-modeled-radiation-temperature-c">Surface Other Side Conditions Modeled Radiation Temperature [C]</h4>
<p>This is the effective temperature exposed to the other side of the surface for thermal radiation heat transfer calculations.</p>
<h4 id="surface-other-side-conditions-modeled-radiation-heat-transfer-coefficient-wm2-k">Surface Other Side Conditions Modeled Radiation Heat Transfer Coefficient [W/m2-K]</h4>
<p>This is the effective (Iinearized) radiation heat transfer coefficient applied to the other side of the surface by the model.</p>
<h3 id="surfaceconvectionalgorithminsideadaptivemodelselections">SurfaceConvectionAlgorithm:Inside:AdaptiveModelSelections</h3>
<p>This object provides options to change the individual convection model equations for dynamic selection when using AdaptiveConvectionAlgorithm. This object is only needed to make changes to the default model selections for any or all of the surface categories. This object is for the inside face, the side of the surface facing a thermal zone.</p>
<h4 id="field-name_96">Field: Name</h4>
<p>A unique name for the object.</p>
<h4 id="field-simple-bouyancy-vertical-wall-equation-source">Field: Simple Bouyancy Vertical Wall Equation Source</h4>
<p>Applies to zone with no HVAC or when HVAC is off.  This is for vertical walls.  The key choice options include:  FohannoPolidoriVerticalWall, ASHRAEVerticalWall, AlamdariHammondVerticalWall, KhalifaEq3WallAwayFromHeat, KhalifaEq6NonHeatedWalls FohannoPolidoriVerticalWall, ISO15099Windows, or UserCurve</p>
<h4 id="field-simple-bouyancy-vertical-wall-user-curve-name">Field: Simple Bouyancy Vertical Wall User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve</p>
<h4 id="field-simple-bouyancy-stable-horizontal-equation-source">Field: Simple Bouyancy Stable Horizontal Equation Source</h4>
<p>Applies to zone with no HVAC or when HVAC is off.  This is for horizontal surfaces with heat flow directed for stable thermal stratification.  The key choice options include: WaltonStableHorizontalOrTilt, AlamdariHammondStableHorizontal, or UserCurve</p>
<h4 id="field-simple-bouyancy-stable-horizontal-equation-user-curve-name">Field: Simple Bouyancy Stable Horizontal Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve</p>
<h4 id="field-simple-bouyancy-unstable-horizontal-equation-source">Field: Simple Bouyancy Unstable Horizontal Equation Source</h4>
<p>Applies to zone with no HVAC or when HVAC is off. This is for passive horizontal surfaces with heat flow for unstable thermal stratification.  The key choice options include:  WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, or UserCurve.</p>
<h4 id="field-simple-bouyancy-unstable-horizontal-equation-user-curve-name">Field: Simple Bouyancy Unstable Horizontal Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-simple-bouyancy-stable-tilted-equation-source">Field: Simple Bouyancy Stable Tilted Equation Source</h4>
<p>Applies to zone with no HVAC or when HVAC is off.  This is for tilted surfaces with heat flow for stable thermal stratification.  The key choice options include:  WaltonStableHorizontalOrTilt, AlamdariHammondStableHorizontal, or UserCurve</p>
<h4 id="field-simple-bouyancy-stable-tilted-equation-user-curve-name">Field: Simple Bouyancy Stable Tilted Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-simple-bouyancy-unstable-tilted-equation-source">Field: Simple Bouyancy Unstable Tilted Equation Source</h4>
<p>Applies to zone with no HVAC or when HVAC is off.  This is for tilted surfaces with heat flow for unstable thermal stratification.  The key choices include:  WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, or UserCurve.</p>
<h4 id="field-simple-bouyancy-unstable-tilted-equation-user-curve-name">Field: Simple Bouyancy Unstable Tilted Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-simple-bouyancy-windows-equation-source">Field: Simple Bouyancy Windows Equation Source</h4>
<p>Applies to zone with no HVAC or when HVAC is off.  This is for all window surfaces. The key choice options include: ASHRAEVerticalWall, AlamdariHammondVerticalWall, FohannoPolidoriVerticalWall, KaradagChilledCeiling, ISO15099Windows, or UserCurve.</p>
<h4 id="field-simple-bouyancy-windows-equation-user-curve-name">Field: Simple Bouyancy Windows Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-floor-heat-ceiling-cool-vertical-wall-equation-source">Field: Floor Heat Ceiling Cool Vertical Wall Equation Source</h4>
<p>Applies to zone with in-floor heating and/or in-ceiling cooling.  This is for vertical walls.  The key choice options include:  ASHRAEVerticalWall, AlamdariHammondVerticalWall, KhalifaEq3WallAwayFromHeat, FohannoPolidoriVerticalWall, ISO15099Windows, or UserCurve.</p>
<h4 id="field-floor-heat-ceiling-cool-vertical-wall-equation-user-curve-name">Field: Floor Heat Ceiling Cool Vertical Wall Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-floor-heat-ceiling-cool-stable-horizontal-equation-source">Field: Floor Heat Ceiling Cool Stable Horizontal Equation Source</h4>
<p>Applies to zone with in-floor heating and/or in-ceiling cooling. This is for passive horizontal surfaces with heat flow for stable thermal stratification.  The key choice options include:  WaltonStableHorizontalOrTilt, AlamdariHammondStableHorizontal, or UserCurve.</p>
<h4 id="field-floor-heat-ceiling-cool-stable-horizontal-equation-user-curve-name">Field: Floor Heat Ceiling Cool Stable Horizontal Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-floor-heat-ceiling-cool-unstable-horizontal-equation-source">Field: Floor Heat Ceiling Cool Unstable Horizontal Equation Source</h4>
<p>Applies to zone with in-floor heating and/or in-ceiling cooling. This is for passive horizontal surfaces with heat flow for unstable thermal stratification.  The key choice options include:  WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, KhalifaEq4CeilingAwayFromHeat, or UserCurve.</p>
<h4 id="field-floor-heat-ceiling-cool-unstable-horizontal-equation-user-curve-name">Field: Floor Heat Ceiling Cool Unstable Horizontal Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-floor-heat-ceiling-cool-heated-floor-equation-source">Field: Floor Heat Ceiling Cool Heated Floor Equation Source</h4>
<p>Applies to zone with in-floor heating and/or in-ceiling cooling.  This is for a floor with active heating elements.  The key choice options include:  WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, AwbiHattonHeatedFloor, or UserCurve</p>
<h4 id="field-floor-heat-ceiling-cool-heated-floor-equation-user-curve-name">Field: Floor Heat Ceiling Cool Heated Floor Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-floor-heat-ceiling-cool-chilled-ceiling-equation-source">Field: Floor Heat Ceiling Cool Chilled Ceiling Equation Source</h4>
<p>Applies to zone with in-floor heating and/or in-ceiling cooling. This is for a ceiling with active cooling elements. The key choice options include:  WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, KaradagChilledCeiling, or UserCurve.</p>
<h4 id="field-floor-heat-ceiling-cool-chilled-ceiling-equation-user-curve-name">Field: Floor Heat Ceiling Cool Chilled Ceiling Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve</p>
<h4 id="field-floor-heat-ceiling-cool-stable-tilted-equation-source">Field: Floor Heat Ceiling Cool Stable Tilted Equation Source</h4>
<p>Applies to zone with in-floor heating and/or in-ceiling cooling. This is for tilted surfaces with heat flow for stable thermal stratification.  The key choice options include:  WaltonStableHorizontalOrTilt, AlamdariHammondStableHorizontal, ISO15099Windows, or UserCurve.</p>
<h4 id="field-floor-heat-ceiling-cool-stable-tilted-equation-user-curve-name">Field: Floor Heat Ceiling Cool Stable Tilted Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-floor-heat-ceiling-cool-unstable-tilted-equation-source">Field: Floor Heat Ceiling Cool Unstable Tilted Equation Source</h4>
<p>Applies to zone with in-floor heating and/or in-ceiling cooling.  This is for tilted surfaces with heat flow for unstable thermal stratification.  The key choice options include:  WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, ISO15099Windows, or UserCurve.</p>
<h4 id="field-floor-heat-ceiling-cool-unstable-tilted-equation-user-curve-name">Field: Floor Heat Ceiling Cool Unstable Tilted Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-floor-heat-ceiling-cool-window-equation-source">Field: Floor Heat Ceiling Cool Window Equation Source</h4>
<p>Applies to zone with in-floor heating and/or in-ceiling cooling. This is for all window surfaces.  The key choice options include:  ASHRAEVerticalWall, AlamdariHammondVerticalWall, ISO15099Windows, or UserCurve.</p>
<h4 id="field-floor-heat-ceiling-cool-window-equation-user-curve-name">Field: Floor Heat Ceiling Cool Window Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-wall-panel-heating-vertical-wall-equation-source">Field: Wall Panel Heating Vertical Wall Equation Source</h4>
<p>Applies to zone with in-wall panel heating. This is for vertical walls that are not actively heated.  The key choice options include:  ASHRAEVerticalWall, AlamdariHammondVerticalWall, KhalifaEq6NonHeatedWalls, FohannoPolidoriVerticalWall, AlamdariHammondVerticalWall, ISO15099Windows, or UserCurve.</p>
<h4 id="field-wall-panel-heating-vertical-wall-equation-user-curve-name">Field: Wall Panel Heating Vertical Wall Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-wall-panel-heating-heated-wall-equation-source">Field: Wall Panel Heating Heated Wall Equation Source</h4>
<p>Applies to zone with in-wall panel heating. This is for vertical walls that are being actively heated.  The key choice options include:  ASHRAEVerticalWall, AlamdariHammondVerticalWall, KhalifaEq5WallNearHeat, AwbiHattonHeatedWall, FohannoPolidoriVerticalWall, AlamdariHammondVerticalWall, or UserCurve.</p>
<h4 id="field-wall-panel-heating-heated-wall-equation-user-curve-name">Field: Wall Panel Heating Heated Wall Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-wall-panel-heating-stable-horizontal-equation-source">Field: Wall Panel Heating Stable Horizontal Equation Source</h4>
<p>Applies to zone with in-wall panel heating. This is for horizontal surfaces with heat flow directed for stable thermal stratification. The key choice options include: WaltonStableHorizontalOrTilt, AlamdariHammondStableHorizontal, or UserCurve.</p>
<h4 id="field-wall-panel-heating-stable-horizontal-equation-user-curve-name">Field: Wall Panel Heating Stable Horizontal Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-wall-panel-heating-unstable-horizontal-equation-source">Field: Wall Panel Heating Unstable Horizontal Equation Source</h4>
<p>Applies to zone with in-wall panel heating. This is for horizontal surfaces with heat flow directed for unstable thermal stratification. The key choice options include: ASHRAEVerticalWall, WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, KhalifaEq7Ceiling, or UserCurve</p>
<h4 id="field-wall-panel-heating-unstable-horizontal-equation-user-curve-name">Field: Wall Panel Heating Unstable Horizontal Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-wall-panel-heating-stable-tilted-equation-source">Field: Wall Panel Heating Stable Tilted Equation Source</h4>
<p>Applies to zone with in-wall panel heating. This is for tilted surfaces with heat flow for stable thermal stratification.  The key choice options include:  WaltonStableHorizontalOrTilt, AlamdariHammondStableHorizontal, ISO15099Windows, or UserCurve.</p>
<h4 id="field-wall-panel-heating-stable-tilted-equation-user-curve-name">Field: Wall Panel Heating Stable Tilted Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve</p>
<h4 id="field-wall-panel-heating-unstable-tilted-equation-source">Field: Wall Panel Heating Unstable Tilted Equation Source</h4>
<p>Applies to zone with in-wall panel heating. This is for tilted surfaces with heat flow for unstable thermal stratification. The key choice options include:  WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, ISO15099Windows, or UserCurve.</p>
<h4 id="field-wall-panel-heating-unstable-tilted-equation-user-curve-name">Field: Wall Panel Heating Unstable Tilted Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-wall-panel-heating-window-equation-source">Field: Wall Panel Heating Window Equation Source</h4>
<p>Applies to zone with in-wall panel heating. This is for all window surfaces.  The key choice options include: ASHRAEVerticalWall, AlamdariHammondVerticalWall, FohannoPolidoriVerticalWall, ISO15099Windows, or UserCurve.</p>
<h4 id="field-wall-panel-heating-window-equation-user-curve-name">Field: Wall Panel Heating Window Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-convective-zone-heater-vertical-wall-equation-source">Field: Convective Zone Heater Vertical Wall Equation Source</h4>
<p>Applies to zone with convective heater.  This is for vertical walls not directly affected by heater.  The key choice options include: ASHRAEVerticalWall, AlamdariHammondVerticalWall, KhalifaEq3WallAwayFromHeat, KhalifaEq6NonHeatedWalls, FohannoPolidoriVerticalWall, ISO15099Windows, or UserCurve</p>
<h4 id="field-convective-zone-heater-vertical-wall-equation-user-curve-name">Field: Convective Zone Heater Vertical Wall Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-convective-zone-heater-vertical-walls-near-heater-equation-source">Field: Convective Zone Heater Vertical Walls Near Heater Equation Source</h4>
<p>Applies to zone with convective heater. This is for vertical walls that are directly affected by heater. Walls are considered "near" when listed in field set for Fraction of Radiant Energy to Surface.  The key choice options include:  ASHRAEVerticalWall, AlamdariHammondVerticalWall, KhalifaEq5WallNearHeat, AwbiHattonHeatedWall, FohannoPolidoriVerticalWall, ISO15099Windows, or UserCurve.</p>
<h4 id="field-convective-zone-heater-vertical-walls-near-heater-equation-user-curve-name">Field: Convective Zone Heater Vertical Walls Near Heater Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-convective-zone-heater-stable-horizontal-equation-source">Field: Convective Zone Heater Stable Horizontal Equation Source</h4>
<p>Applies to zone with convective heater.  This is for horizontal surfaces with heat flow directed for stable thermal stratification. The key choice options include:  WaltonStableHorizontalOrTilt, AlamdariHammondStableHorizontal, or UserCurve.</p>
<h4 id="field-convective-zone-heater-stable-horizontal-equation-user-curve-name">Field: Convective Zone Heater Stable Horizontal Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve</p>
<h4 id="field-convective-zone-heater-unstable-horizontal-equation-source">Field: Convective Zone Heater Unstable Horizontal Equation Source</h4>
<p>Applies to zone with convective heater.  This is for horizontal surfaces with heat flow directed for unstable thermal stratification.  The key choice options include:  WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, KhalifaEq4CeilingAwayFromHeat, KhalifaEq7Ceiling, or UserCurve.</p>
<h4 id="field-convective-zone-heater-unstable-horizontal-equation-user-curve-name">Field: Convective Zone Heater Unstable Horizontal Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-convective-zone-heater-stable-tilted-equation-source">Field: Convective Zone Heater Stable Tilted Equation Source</h4>
<p>Applies to zone with convective heater.  This is for tilted surfaces with heat flow for stable thermal stratification. The key choice options include:  WaltonStableHorizontalOrTilt, AlamdariHammondStableHorizontal, or UserCurve.</p>
<h4 id="field-convective-zone-heater-stable-tilted-equation-user-curve-name">Field: Convective Zone Heater Stable Tilted Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-convective-zone-heater-unstable-tilted-equation-source">Field: Convective Zone Heater Unstable Tilted Equation Source</h4>
<p>Applies to zone with convective heater.  This is for tilted surfaces with heat flow for unstable thermal stratification.  The key choice options include:  WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, or UserCurve.</p>
<h4 id="field-convective-zone-heater-unstable-tilted-equation-user-curve-name">Field: Convective Zone Heater Unstable Tilted Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-convective-zone-heater-windows-equation-source">Field: Convective Zone Heater Windows Equation Source</h4>
<p>Applies to zone with convective heater.  This is for all window surfaces. The key choice options include:  ASHRAEVerticalWall, AlamdariHammondVerticalWall, KhalifaEq3WallAwayFromHeat, FohannoPolidoriVerticalWall, ISO15099Windows, or UserCurve.</p>
<h4 id="field-convective-zone-heater-windows-equation-user-curve-name">Field: Convective Zone Heater Windows Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-central-air-diffuser-wall-equation-source">Field: Central Air Diffuser Wall Equation Source</h4>
<p>Applies to zone with mechanical forced central air with diffusers. This is for all wall surfaces.  The key choice options include:  ASHRAEVerticalWall, FisherPedersenCeilingDiffuserWalls, AlamdariHammondVerticalWall, BeausoleilMorrisonMixedAssistedWall, BeausoleilMorrisonMixedOpposingWall, FohannoPolidoriVerticalWall, ISO15099Windows, GoldsteinNovoselacCeilingDiffuserWalls, or UserCurve</p>
<h4 id="field-central-air-diffuser-wall-equation-user-curve-name">Field: Central Air Diffuser Wall Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-central-air-diffuser-ceiling-equation-source">Field: Central Air Diffuser Ceiling Equation Source</h4>
<p>Applies to zone with mechanical forced central air with diffusers.  This is for all ceiling surfaces.  The key choice options include:  FisherPedersenCeilingDiffuserCeiling, BeausoleilMorrisonMixedStableCeiling, BeausoleilMorrisonMixedUnstableCeiling, or UserCurve.</p>
<h4 id="field-central-air-diffuser-ceiling-equation-user-curve-name">Field: Central Air Diffuser Ceiling Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-central-air-diffuser-floor-equation-source">Field: Central Air Diffuser Floor Equation Source</h4>
<p>Applies to zone with mechanical forced central air with diffusers.  This is for all floor surfaces. The key choice options include:  FisherPedersenCeilingDiffuserFloor, BeausoleilMorrisonMixedStableFloor, BeausoleilMorrisonMixedUnstableFloor, GoldsteinNovoselacCeilingDiffuserFloor, or UserCurve.</p>
<h4 id="field-central-air-diffuser-floor-equation-user-curve-name">Field: Central Air Diffuser Floor Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-central-air-diffuser-window-equation-source">Field: Central Air Diffuser Window Equation Source</h4>
<p>Applies to zone with mechanical forced central air with diffusers.  This is for all window surfaces.  The key choice options include:  ASHRAEVerticalWall, FisherPedersenCeilingDiffuserWalls, BeausoleilMorrisonMixedAssistedWall, BeausoleilMorrisonMixedOpposingWall, FohannoPolidoriVerticalWall, AlamdariHammondVerticalWall, ISO15099Windows, GoldsteinNovoselacCeilingDiffuserWindow, or UserCurve.</p>
<h4 id="field-central-air-diffuser-window-equation-user-curve-name">Field: Central Air Diffuser Window Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve</p>
<h4 id="field-mechanical-zone-fan-circulation-vertical-wall-equation-source">Field: Mechanical Zone Fan Circulation Vertical Wall Equation Source</h4>
<p>The key choice options include: KhalifaEq3WallAwayFromHeat, ASHRAEVerticalWall, FisherPedersenCeilingDiffuserWalls, AlamdariHammondVerticalWall, BeausoleilMorrisonMixedAssistedWall, BeausoleilMorrisonMixedOpposingWall, FohannoPolidoriVerticalWall, ISO15099Windows, GoldsteinNovoselacCeilingDiffuserWalls, or UserCurve.</p>
<h4 id="field-mechanical-zone-fan-circulation-vertical-wall-equation-user-curve-name">Field: Mechanical Zone Fan Circulation Vertical Wall Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve</p>
<h4 id="field-mechanical-zone-fan-circulation-stable-horizontal-equation-source">Field: Mechanical Zone Fan Circulation Stable Horizontal Equation Source</h4>
<p>The key choice options include: WaltonStableHorizontalOrTilt, AlamdariHammondStableHorizontal, or UserCurve.</p>
<h4 id="field-mechanical-zone-fan-circulation-stable-horizontal-equation-user-curve-name">Field: Mechanical Zone Fan Circulation Stable Horizontal Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-mechanical-zone-fan-circulation-unstable-horizontal-equation-source">Field: Mechanical Zone Fan Circulation Unstable Horizontal Equation Source</h4>
<p>The key choice options include:  KhalifaEq4CeilingAwayFromHeat, WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, or UserCurve.</p>
<h4 id="field-mechanical-zone-fan-circulation-unstable-horizontal-equation-user-curve-name">Field: Mechanical Zone Fan Circulation Unstable Horizontal Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-mechanical-zone-fan-circulation-stable-tilted-equation-source">Field: Mechanical Zone Fan Circulation Stable Tilted Equation Source</h4>
<p>The key choice options include:  WaltonStableHorizontalOrTilt or UserCurve</p>
<h4 id="field-mechanical-zone-fan-circulation-stable-tilted-equation-user-curve-name">Field Mechanical Zone Fan Circulation Stable Tilted Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-mechanical-zone-fan-circulation-unstable-tilted-equation-source">Field: Mechanical Zone Fan Circulation Unstable Tilted Equation Source</h4>
<p>The key choice options include:  WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, or UserCurve.</p>
<h4 id="field-mechanical-zone-fan-circulation-unstable-tilted-equation-user-curve-name">Field: Mechanical Zone Fan Circulation Unstable Tilted Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-mechanical-zone-fan-circulation-window-equation-source">Field: Mechanical Zone Fan Circulation Window Equation Source</h4>
<p>The key choice options include:  ASHRAEVerticalWall, AlamdariHammondVerticalWall, FohannoPolidoriVerticalWall, ISO15099Windows, GoldsteinNovoselacCeilingDiffuserWindow, or UserCurve.</p>
<h4 id="field-mechanical-zone-fan-circulation-unstable-tilted-equation-user-curve-name_1">Field: Mechanical Zone Fan Circulation Unstable Tilted Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve</p>
<h4 id="field-mixed-regime-bouyancy-assisting-flow-on-walls-equation-source">Field: Mixed Regime Bouyancy Assisting Flow on Walls Equation Source</h4>
<p>The key choice options include:  BeausoleilMorrisonMixedAssistedWall, AlamdariHammondVerticalWall, FohannoPolidoriVerticalWall, ASHRAEVerticalWall, FisherPedersenCeilingDiffuserWalls, GoldsteinNovoselacCeilingDiffuserWalls, or UserCurve.</p>
<h4 id="field-mixed-regime-bouyancy-assisting-flow-on-walls-equation-user-curve-name">Field: Mixed Regime Bouyancy Assisting Flow on Walls Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-mixed-regime-bouyancy-oppossing-flow-on-walls-equation-source">Field: Mixed Regime Bouyancy Oppossing Flow on Walls Equation Source</h4>
<p>The key choice options include:  BeausoleilMorrisonMixedOpposingWall, AlamdariHammondVerticalWall, FohannoPolidoriVerticalWall, ASHRAEVerticalWall, FisherPedersenCeilingDiffuserWalls, GoldsteinNovoselacCeilingDiffuserWalls, or UserCurve</p>
<h4 id="field-mixed-regime-bouyancy-oppossing-flow-on-walls-equation-user-curve-name">Field: Mixed Regime Bouyancy Oppossing Flow on Walls Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve</p>
<h4 id="field-mixed-regime-stable-floor-equation-source">Field: Mixed Regime Stable Floor Equation Source</h4>
<p>The key choice options include:  BeausoleilMorrisonMixedStableFloor, WaltonStableHorizontalOrTilt, AlamdariHammondStableHorizontal, or UserCurve</p>
<h4 id="field-mixed-regime-stable-floor-equation-user-curve-name">Field: Mixed Regime Stable Floor Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-mixed-regime-unstable-floor-equation-source">Field: Mixed Regime Unstable Floor Equation Source</h4>
<p>The key choice options include:  BeausoleilMorrisonMixedUnstableFloor, WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, or UserCurve.</p>
<h4 id="field-mixed-regime-unstable-floor-equation-user-curve-name">Field: Mixed Regime Unstable Floor Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-mixed-regime-stable-ceiling-equation-source">Field: Mixed Regime Stable Ceiling Equation Source</h4>
<p>The key choice options include:  BeausoleilMorrisonMixedStableCeiling, WaltonStableHorizontalOrTilt, AlamdariHammondStableHorizontal, or UserCurve.</p>
<h4 id="field-mixed-regime-stable-ceiling-equation-user-curve-name">Field: Mixed Regime Stable Ceiling Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-mixed-regime-unstable-ceiling-equation-source">Field: Mixed Regime Unstable Ceiling Equation Source</h4>
<p>The key choice options include:  BeausoleilMorrisonMixedUnstableCeiling, WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, or UserCurve.</p>
<h4 id="field-mixed-regime-unstable-ceiling-equation-user-curve-name">Field: Mixed Regime Unstable Ceiling Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-mixed-regime-window-equation-source">Field: Mixed Regime Window Equation Source</h4>
<p>The key choice options include:  GoldsteinNovoselacCeilingDiffuserWindow, ISO15099Windows, or UserCurve.</p>
<h4 id="field-mixed-regime-window-equation-user-curve-name">Field: Mixed Regime Window Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h3 id="surfaceconvectionalgorithmoutsideadaptivemodelselections">SurfaceConvectionAlgorithm:Outside:AdaptiveModelSelections</h3>
<p>Options to change the individual convection model equations for dynamic selection when using AdaptiveConvectionAlgorithm. This object is only needed to make changes to the default model selections for any or all of the surface categories. This object is for the outside face, the side of the surface facing away from the thermal zone.</p>
<h4 id="field-name_97">Field: Name</h4>
<p>A unique name for the object</p>
<h4 id="field-wind-convection-windward-vertical-wall-equation-source">Field: Wind Convection Windward Vertical Wall Equation Source</h4>
<p>This is for just the wind-driven component of the total convection coefficient. The key choice options include: SimpleCombined, TARPWindward, MoWiTTWindward, DOE2Windward, NusseltJurges, McAdams, Mitchell, Blocken, Emmel, or UserCurve.</p>
<h4 id="field-wind-convection-windward-equation-vertical-wall-user-curve-name">Field: Wind Convection Windward Equation Vertical Wall User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-wind-convection-leeward-vertical-wall-equation-source">Field: Wind Convection Leeward Vertical Wall Equation Source</h4>
<p>This is for just the wind-driven component of the total convection coefficient. The key choice options include:  SimpleCombined, TARPLeeward, MoWiTTLeeward, DOE2Leeward, Emmel, NusseltJurges, McAdams, Mitchell, or UserCurve.</p>
<h4 id="field-wind-convection-leeward-vertical-wall-equation-user-curve-name">Field: Wind Convection Leeward Vertical Wall Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-wind-convection-horizontal-roof-equation-source">Field: Wind Convection Horizontal Roof Equation Source</h4>
<p>This is for just the wind-driven component of the total convection coefficient. The key choice options include:  SimpleCombined, TARPWindward, MoWiTTWindward, DOE2Windward, NusseltJurges, McAdams, Mitchell, Blocken, Emmel, ClearRoof, or UserCurve.</p>
<h4 id="field-wind-convection-horizontal-roof-user-curve-name">Field: Wind Convection Horizontal Roof User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-natural-convection-vertical-wall-equation-source">Field: Natural Convection Vertical Wall Equation Source</h4>
<p>This is for just the natural convection portion of the total film coefficient. This is for vertical walls. The key choice options include:  ASHRAEVerticalWall, AlamdariHammondVerticalWall, FohannoPolidoriVerticalWall, ISO15099Windows, UserCurve, or None.</p>
<h4 id="field-natural-convection-vertical-wall-equation-user-curve-name">Field: Natural Convection Vertical Wall Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-natural-convection-stable-horizontal-equation-source">Field: Natural Convection Stable Horizontal Equation Source</h4>
<p>This is for just the natural convection portion of the total film coefficient.  This is for horizontal surfaces with heat flow directed for stable thermal stratification.  The key choice options include:  WaltonStableHorizontalOrTilt, AlamdariHammondStableHorizontal, UserCurve, or None.</p>
<h4 id="field-natural-convection-stable-horizontal-equation-user-curve-name">Field: Natural Convection Stable Horizontal Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h4 id="field-natural-convection-unstable-horizontal-equation-source">Field: Natural Convection Unstable Horizontal Equation Source</h4>
<p>This is for just the natural convection portion of the total film coefficient.  This is for horizontal surfaces with heat flow directed for unstable thermal stratification. The key choice optios include:  WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, UserCurve, or None</p>
<h4 id="field-natural-convection-unstable-horizontal-equation-user-curve-name">Field: Natural Convection Unstable Horizontal Equation User Curve Name</h4>
<p>The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.</p>
<h3 id="surfaceconvectionalgorithminsideusercurve">SurfaceConvectionAlgorithm:Inside:UserCurve</h3>
<p>This object is used to describe a custom model equation for surface convection heat transfer coefficients. If more than one curve is referenced, or non-blank, then they are all used and the result is the simple addition of all the curve results.</p>
<h4 id="field-name_98">Field: Name</h4>
<p>Unique name of input object.</p>
<h4 id="field-reference-temperature-for-convection-heat-transfer">Field: Reference Temperature for Convection Heat Transfer</h4>
<p>This field controls the nature of the reference temperature used with convection coefficient when calculating the heat flow at the surface. Select one of the three choices:  MeanAirTemperature, AdjacentAirTemperature,  SupplyAirTemperature.  MeanAirTemperature is the typical application for the classic convection model used with the complete mixing of room air.  AdjacentAirTemperature applies when used with Roomair models that account for temperature variations within the zone air and directs the model to use the temperature near the surface rather than the average for the entire zone.  SupplyAirTemperature directs the model to use the supply air conditions for the heat transfer conditions.</p>
<h4 id="field-hc-function-of-temperature-difference-curve-name">Field: Hc Function of Temperature Difference Curve Name</h4>
<p>This field contains the name of separate performance curve or table object that describes <em>h<sub>c</sub></em>, the convection coefficient, as a function of temperature difference. The curve's "x" is absolute value of delta-T (Surface temperature minus air temperature, (C))</p>
<h4 id="field-hc-function-of-temperature-difference-divided-by-height-curve-name">Field: Hc Function of Temperature Difference Divided by Height Curve Name</h4>
<p>This field contains the name of separate performance curve or table object that describes <em>h<sub>c</sub></em>, the convection coefficient, as a function of temperature difference divided by height. The curve's "x" is absolute value of delta-T/Height (Surface temp minus Air temp)/(vertical length scale), (C/m).  For an inside face, the vertical length scale is the zone's interior height.</p>
<h4 id="field-hc-function-of-air-change-rate-curve-name">Field: Hc Function of Air Change Rate Curve Name</h4>
<p>This field contains the name of separate performance curve or table object that describes <em>h<sub>c</sub></em>, the convection coefficient, as a function of air change rate. The curve's "x" is mechanical ACH (Air Changes per hour from mechanical air system), (1/hr)</p>
<h4 id="field-hc-function-of-air-system-volume-flow-rate-divided-by-zone-perimeter-length-curve-name">Field: Hc Function of Air System Volume Flow Rate Divided by Zone Perimeter Length Curve Name</h4>
<p>This field contains the name of separate performance curve or table object that describes <em>h<sub>c</sub></em>, the convection coefficient, as a function of air change rate divided perimeter scale. Curve's "x" is mechanical system air flow rate (m<sup>3</sup>/s) divided by zone's length along exterior walls (m).</p>
<h3 id="surfaceconvectionalgorithmoutsideusercurve">SurfaceConvectionAlgorithm:Outside:UserCurve</h3>
<p>This object is used to describe a custom model equation for surface convection heat transfer coefficients. If more than one curve is referenced, or non-blank, then they are all used and the result is the simple addition of all the curve results.</p>
<h4 id="field-name_99">Field: Name</h4>
<p>Unique name of input object.</p>
<h4 id="field-wind-speed-type-for-curve">Field: Wind Speed Type for Curve</h4>
<p>This field specifies what sort of wind velocity data should be used in when evaluating the curve in the following field.  There are for key choice options. “WeatherFile” directs  using the unmodified value from the epw file or design weather data.  “HeightAdjust” uses the value from the epw file modified for height above ground, as determined by the z cooridinate, using the site terrain and weather station information.  “ParallelComponent” uses the value from the epw file modified to take just the velocity component that is parallel to the surface.  “ParallelComponentHeightAdjust” uses the height adjusted wind velocity and then computes the parallel component.</p>
<h4 id="field-hf-function-of-wind-speed-curve-name">Field: Hf Function of Wind Speed Curve Name</h4>
<p>This field contains the name of separate performance curve or table object that describes <em>h<sub>f</sub></em>, the forced convection coefficient, as a function of wind speed. The curve's "x" is wind speed as defined by the method chosen in the previous field.</p>
<h4 id="field-hn-function-of-temperature-difference-curve-name">Field: Hn Function of Temperature Difference Curve Name</h4>
<p>This field contains the name of separate performance curve or table object that describes <em>h<sub>n</sub></em>, the natural convection coefficient, as a function of temperature difference. Curve's "x" is absolute value of delta-T (Surface temperature minus air temperature, (C))</p>
<h4 id="field-hc-function-of-temperature-difference-divided-by-height-curve-name_1">Field: Hc Function of Temperature Difference Divided by Height Curve Name</h4>
<p>This field contains the name of separate performance curve or table object that describes <em>h<sub>n</sub></em>, the natural convection coefficient, as a function of temperature difference divided by height. Curve's "x" is absolute value of delta-T/Height (Surface temp minus Air temp)/(vertical length scale), (C/m).  For an outside face the vertical length scale is the exterior facade's overall height.</p>
<h3 id="surfacepropertyconvectioncoefficients">SurfaceProperty:ConvectionCoefficients</h3>
<p>The convection coefficients of each surface, both exterior and interior, are automatically calculated during EnergyPlus execution. These calculations are “governed” by other objects such as the SurfaceConvectionAlgorithm:Inside (overall default), the Zone object’s field called Zone Inside Convection Algorithm (Zone Default), the  and the SurfaceConvectionAlgorithm:Outside (overall default), and/or the Zone object’s field called Zone Outside Convection Algorithm (Zone Default). Usually, that will be enough flexibility for most users. However, if you need to match pre-existing convection coefficients (from another program) or are trying to match a test suite of results, you may wish to use the “override” convection coefficients in the following object. This object allows for a single surface to be given specific convection coefficients.</p>
<p>Note that using these in conjunction, in particular, the “Simple” option on either the Outside Convection Algorithm or the Zone Outside Convection Algorithm field will result in a combined coefficient regardless of choice chosen here.</p>
<p>Note that surfaces with “SurfaceProperty:OtherSideCoefficients” cannot use this object with the “outside” coefficient – attempting to do so will cause a severe error; SurfaceProperty:OtherSideCoefficients surfaces can apply an “inside” coefficient. And, surfaces with “Ground” exposure do not use the “outside” coefficient that might be supplied here. Note, too, that some lower boundaries are used regardless by certain surface types (i.e. Window) or certain algorithm types.</p>
<h4 id="field-surface-name_2">Field: Surface Name</h4>
<p>This field is the applicable surface name for the user supplied convection coefficient.</p>
<h4 id="fields-convection-location-type-coefficient-schedule-name">Fields (Convection Location, Type, Coefficient &amp; Schedule Name)</h4>
<p>For simplicity, the descriptions of these field occur together – however, the fields are used sequentially when put into the IDF file (reference the IDF examples following the descriptions).</p>
<h4 id="field-convection-coefficient-1-location">Field: Convection Coefficient 1 Location</h4>
<h4 id="field-convection-coefficient-2-location">Field: Convection Coefficient 2 Location</h4>
<p>This field contains the word “Outside” or “Inside” depending on which location is being described.</p>
<h4 id="field-convection-coefficient-1-type">Field: Convection Coefficient 1 Type</h4>
<h4 id="field-convection-coefficient-2-type">Field: Convection Coefficient 2 Type</h4>
<p>The entries can be of several types: Value (simple numeric value), Schedule (name of schedule with the values), the usual key choices for overall models for Outside or Inside (Simple, SimpleCombined, TARP, AdaptiveConvectionAlgorithm etc.), the key choices for individual convection equations used for customizing the adaptive algorithm, or a custom user defined correlation. The field should contain one of the keys listed in the table below along with face they can be applied.  The definitions of the models and key choices are discussed under SurfaceConvectionAlgorithm:Inside , SurfaceConvectionAlgorithm:Outside, SurfaceConvectionAlgorithm:Inside:AdaptiveModelSelections, and SurfaceConvectionAlgorithm:Outside:AdaptiveModelSelections.</p>
<table>
<tr>
<td>Key choice</td>
<td>Applies to Inside or Outside</td>
</tr>
<tr>
<td>Value</td>
<td>Both</td>
</tr>
<tr>
<td>Schedule</td>
<td>Both</td>
</tr>
<tr>
<td>Simple</td>
<td>Inside</td>
</tr>
<tr>
<td>SimpleCombined</td>
<td>Outside</td>
</tr>
<tr>
<td>TARP</td>
<td>Both</td>
</tr>
<tr>
<td>DOE-2</td>
<td>Outside</td>
</tr>
<tr>
<td>MoWitt</td>
<td>Outside</td>
</tr>
<tr>
<td>AdaptiveConvectionAlgorithm</td>
<td>Both</td>
</tr>
<tr>
<td>ASHRAEVerticalWall   </td>
<td>Both</td>
</tr>
<tr>
<td>WaltonUnstableHorizontalOrTilt</td>
<td>Both</td>
</tr>
<tr>
<td>WaltonStableHorizontalOrTilt</td>
<td>Both</td>
</tr>
<tr>
<td>FisherPedersenCeilingDiffuserWalls</td>
<td>Inside</td>
</tr>
<tr>
<td>FisherPedersenCeilingDiffuserCeiling</td>
<td>Inside</td>
</tr>
<tr>
<td>FisherPedersenCeilingDiffuserFloor</td>
<td>Inside</td>
</tr>
<tr>
<td>AlamdariHammondStableHorizontal</td>
<td>Both</td>
</tr>
<tr>
<td>AlamdariHammondUnstableHorizontal</td>
<td>Both</td>
</tr>
<tr>
<td>AlamdariHammondVerticalWall</td>
<td>Both</td>
</tr>
<tr>
<td>KhalifaEq3WallAwayFromHeat</td>
<td>Inside</td>
</tr>
<tr>
<td>KhalifaEq4CeilingAwayFromHeat</td>
<td>Inside</td>
</tr>
<tr>
<td>KhalifaEq5WallNearHeat</td>
<td>Inside</td>
</tr>
<tr>
<td>KhalifaEq6NonHeatedWalls</td>
<td>Inside</td>
</tr>
<tr>
<td>KhalifaEq7Ceiling</td>
<td>Inside</td>
</tr>
<tr>
<td>AwbiHattonHeatedFloor</td>
<td>Inside</td>
</tr>
<tr>
<td>AwbiHattonHeatedWall</td>
<td>Inside</td>
</tr>
<tr>
<td>BeausoleilMorrisonMixedAssistedWall</td>
<td>Inside</td>
</tr>
<tr>
<td>BeausoleilMorrisonMixedOpposingWall</td>
<td>Inside</td>
</tr>
<tr>
<td>BeausoleilMorrisonMixedStableFloor</td>
<td>Inside</td>
</tr>
<tr>
<td>BeausoleilMorrisonMixedUnstableFloor</td>
<td>Inside</td>
</tr>
<tr>
<td>BeausoleilMorrisonMixedStableCeiling</td>
<td>Inside</td>
</tr>
<tr>
<td>BeausoleilMorrisonMixedUnstableCeiling</td>
<td>Inside</td>
</tr>
<tr>
<td>FohannoPolidoriVerticalWall      </td>
<td>Both</td>
</tr>
<tr>
<td>KaradagChilledCeiling</td>
<td>Inside</td>
</tr>
<tr>
<td>ISO15099Windows</td>
<td>Inside</td>
</tr>
<tr>
<td>GoldsteinNovoselacCeilingDiffuserWindow</td>
<td>Inside</td>
</tr>
<tr>
<td>GoldsteinNovoselacCeilingDiffuserWalls</td>
<td>Inside</td>
</tr>
<tr>
<td>GoldsteinNovoselacCeilingDiffuserFloor</td>
<td>Inside</td>
</tr>
<tr>
<td>SimpleCombined     </td>
<td>Outside</td>
</tr>
<tr>
<td>NusseltJurges</td>
<td>Outside</td>
</tr>
<tr>
<td>McAdams</td>
<td>Outside</td>
</tr>
<tr>
<td>Mitchell</td>
<td>Outside</td>
</tr>
<tr>
<td>BlockenWindard</td>
<td>Outside</td>
</tr>
<tr>
<td>Emmel</td>
<td>Outside</td>
</tr>
<tr>
<td>ClearRoof</td>
<td>Outside</td>
</tr>
<tr>
<td>UserCurve</td>
<td>Both</td>
</tr>
</table>

<h4 id="field-convection-coefficient-1">Field: Convection Coefficient 1</h4>
<h4 id="field-convection-coefficient-2">Field: Convection Coefficient 2</h4>
<p>If the Convection type was “Value”, then this field is filled and contains the simple value to be used. Otherwise, this can be blank.</p>
<h4 id="field-convection-coefficient-1-schedule-name">Field: Convection Coefficient 1 Schedule Name</h4>
<h4 id="field-convection-coefficient-2-schedule-name">Field: Convection Coefficient 2 Schedule Name</h4>
<p>If the Convection type was “Schedule”, then this field contains the name of a schedule describing the value to be used during the time intervals for the schedule.</p>
<p>The complete IDD definition for the ConvectionCoefficients object follows:</p>
<h4 id="field-convection-coefficient-1-user-curve-name">Field: Convection Coefficient 1 User Curve Name</h4>
<h4 id="field-convection-coefficient-2-user-curve-name">Field: Convection Coefficient 2 User Curve Name</h4>
<p>If the Convection type was “UserCurve”, then this field contains the name of a SurfaceConvectionAlgorithm:UserCurve input objct describing the model equations to be used during the time intervals for the schedule.</p>
<p>In IDF usage:</p>
<p>SurfaceProperty:ConvectionCoefficients,</p>
<p>Zn001:Wall001,  ! Surface Name</p>
<p>Outside,        ! Convection Coefficient 1 Location</p>
<p>Value,          ! Convection Coefficient 1 Type</p>
<p>9.8,            ! Convection Coefficient 1</p>
<p>,               ! Convection Coefficient 1 Schedule Name</p>
<p>,               ! Convection Coefficient 1 User Curve Name</p>
<p>Inside,         ! Convection Coefficient 2 Location</p>
<p>Schedule,       ! Convection Coefficient 2 Type</p>
<p>,               ! Convection Coefficient 2 {blank because using schedule}</p>
<p>MyInteriorCC,   ! Convection Coefficient 2 Schedule Name</p>
<p>;               ! Convection Coefficient 2 User Curve Name</p>
<p>SurfaceProperty:ConvectionCoefficients,</p>
<p>Zn001:Wall002,  ! Surface Name</p>
<p>Inside,         ! Convection Coefficient 1 Location</p>
<p>Value,          ! Convection Coefficient 1 Type</p>
<p>.8,             ! Convection Coefficient 1</p>
<p>,               ! Convection Coefficient 1 Schedule Name</p>
<p>,               ! Convection Coefficient 1 User Curve Name</p>
<p>Outside,        ! Convection Coefficient 2 Location</p>
<p>Value,          ! Convection Coefficient 2 Type</p>
<p>5.5,            ! Convection Coefficient 2</p>
<p>;               ! Convection Coefficient 2 User Curve Name</p>
<p>SurfaceProperty:ConvectionCoefficients,</p>
<p>Zn001:Wall003,  ! Surface Name</p>
<p>Outside,        ! Convection Coefficient 1 Location</p>
<p>Value,          ! Convection Coefficient 1 Type</p>
<p>9.8;            ! Convection Coefficient 1</p>
<h3 id="surfacepropertyconvectioncoefficientsmultiplesurface">SurfaceProperty:ConvectionCoefficients:MultipleSurface</h3>
<p>The convection coefficients of each surface, both outside and inside, are automatically calculated during EnergyPlus execution. These calculations are “governed” by other objects such as the Inside Convection Algorithm (overall default) and the Zone Inside Convection Algorithm (Zone Default) and the Outside Convection Algorithm (overall default) and/or the Zone Outside Convection Algorithm (Zone Default). Usually, that will be enough flexibility for most users. However, if you need to match pre-existing convection coefficients (from another program) or are trying to match a test suite of results, you may wish to use the “override” convection coefficients in the following object. This object is similar to the preceding “ConvectionCoefficients” object but allows multiple surfaces to be assigned a type with one object entry.</p>
<p>Note that using these in conjunction, in particular, the “Simple” option on either the Outside Convection Algorithm or the Zone Outside Convection Algorithm field will result in a combined coefficient regardless of choice chosen here.</p>
<p>Note that surfaces with “SurfaceProperty:OtherSideCoefficients” cannot use this object with the “outside” coefficient – attempting to do so will ignore OSC surfaces during a multiple surface “apply”; SurfaceProperty:OtherSideCoefficients surfaces can apply an “inside” coefficient. And, surfaces with “Ground” exposure do not use the “outside” coefficient that might be supplied here. Note, too, that some lower boundaries are used regardless by certain surface types (i.e. Window) or certain algorithm types.</p>
<h4 id="field-surface-type_3">Field: Surface Type</h4>
<p>This field is the applicable surface name for the user supplied convection coefficient. The allowable surface types are:</p>
<ul>
<li>
<p>AllExteriorSurfaces  (all surfaces that are “external environment” surfaces)</p>
</li>
<li>
<p>AllExteriorWindows (all windows that are “external environment” surfaces)</p>
</li>
<li>
<p>AllExteriorWalls</p>
</li>
<li>
<p>AllExteriorRoofs</p>
</li>
<li>
<p>AllExteriorFloors</p>
</li>
<li>
<p>AllInteriorSurface (all surfaces that are “internal” surfaces)</p>
</li>
<li>
<p>AllInteriorWindows</p>
</li>
<li>
<p>AllInteriorCeilings</p>
</li>
<li>
<p>AllInteriorFloors</p>
</li>
</ul>
<h4 id="fields-convection-location-type-coefficient-schedule-name_1">Fields (Convection Location, Type, Coefficient &amp; Schedule Name)</h4>
<p>For simplicity, the descriptions of these field occur together – however, the fields are used sequentially when put into the IDF file (reference the IDF examples following the descriptions).</p>
<h4 id="field-convection-coefficient-1-location_1">Field: Convection Coefficient 1 Location</h4>
<h4 id="field-convection-coefficient-2-location_1">Field: Convection Coefficient 2 Location</h4>
<p>This field contains the word “Outside” or “Inside” depending on which location is being described.</p>
<h4 id="field-convection-coefficient-1-type_1">Field: Convection Coefficient 1 Type</h4>
<h4 id="field-convection-coefficient-2-type_1">Field: Convection Coefficient 2 Type</h4>
<p>The entries can be of several types: Value (simple numeric value), Schedule (name of schedule with the values), the usual key choices for overall models for Outside or Inside (Simple, SimpleCombined, TARP, AdaptiveConvectionAlgorithm etc.), the key choices for individual convection equations used for customizing the adaptive algorithm, or a custom user defined correlation. The field should contain one of the keys listed in the table below along with face they can be applied.  The definitions of the models and key choices are discussed under SurfaceConvectionAlgorithm:Inside , SurfaceConvectionAlgorithm:Outside, SurfaceConvectionAlgorithm:Inside:AdaptiveModelSelections, and SurfaceConvectionAlgorithm:Outside:AdaptiveModelSelections.</p>
<table>
<tr>
<td>Key choice</td>
<td>Applies to Inside or Outside</td>
</tr>
<tr>
<td>Value</td>
<td>Both</td>
</tr>
<tr>
<td>Schedule</td>
<td>Both</td>
</tr>
<tr>
<td>Simple</td>
<td>Inside</td>
</tr>
<tr>
<td>SimpleCombined</td>
<td>Outside</td>
</tr>
<tr>
<td>TARP</td>
<td>Both</td>
</tr>
<tr>
<td>DOE-2</td>
<td>Outside</td>
</tr>
<tr>
<td>MoWitt</td>
<td>Outside</td>
</tr>
<tr>
<td>AdaptiveConvectionAlgorithm</td>
<td>Both</td>
</tr>
<tr>
<td>ASHRAEVerticalWall   </td>
<td>Both</td>
</tr>
<tr>
<td>WaltonUnstableHorizontalOrTilt</td>
<td>Both</td>
</tr>
<tr>
<td>WaltonStableHorizontalOrTilt</td>
<td>Both</td>
</tr>
<tr>
<td>FisherPedersenCeilingDiffuserWalls</td>
<td>Inside</td>
</tr>
<tr>
<td>FisherPedersenCeilingDiffuserCeiling</td>
<td>Inside</td>
</tr>
<tr>
<td>FisherPedersenCeilingDiffuserFloor</td>
<td>Inside</td>
</tr>
<tr>
<td>AlamdariHammondStableHorizontal</td>
<td>Both</td>
</tr>
<tr>
<td>AlamdariHammondUnstableHorizontal</td>
<td>Both</td>
</tr>
<tr>
<td>AlamdariHammondVerticalWall</td>
<td>Both</td>
</tr>
<tr>
<td>KhalifaEq3WallAwayFromHeat</td>
<td>Inside</td>
</tr>
<tr>
<td>KhalifaEq4CeilingAwayFromHeat</td>
<td>Inside</td>
</tr>
<tr>
<td>KhalifaEq5WallNearHeat</td>
<td>Inside</td>
</tr>
<tr>
<td>KhalifaEq6NonHeatedWalls</td>
<td>Inside</td>
</tr>
<tr>
<td>KhalifaEq7Ceiling</td>
<td>Inside</td>
</tr>
<tr>
<td>AwbiHattonHeatedFloor</td>
<td>Inside</td>
</tr>
<tr>
<td>AwbiHattonHeatedWall</td>
<td>Inside</td>
</tr>
<tr>
<td>BeausoleilMorrisonMixedAssistedWall</td>
<td>Inside</td>
</tr>
<tr>
<td>BeausoleilMorrisonMixedOpposingWall</td>
<td>Inside</td>
</tr>
<tr>
<td>BeausoleilMorrisonMixedStableFloor</td>
<td>Inside</td>
</tr>
<tr>
<td>BeausoleilMorrisonMixedUnstableFloor</td>
<td>Inside</td>
</tr>
<tr>
<td>BeausoleilMorrisonMixedStableCeiling</td>
<td>Inside</td>
</tr>
<tr>
<td>BeausoleilMorrisonMixedUnstableCeiling</td>
<td>Inside</td>
</tr>
<tr>
<td>FohannoPolidoriVerticalWall      </td>
<td>Both</td>
</tr>
<tr>
<td>KaradagChilledCeiling</td>
<td>Inside</td>
</tr>
<tr>
<td>ISO15099Windows</td>
<td>Inside</td>
</tr>
<tr>
<td>GoldsteinNovoselacCeilingDiffuserWindow</td>
<td>Inside</td>
</tr>
<tr>
<td>GoldsteinNovoselacCeilingDiffuserWalls</td>
<td>Inside</td>
</tr>
<tr>
<td>GoldsteinNovoselacCeilingDiffuserFloor</td>
<td>Inside</td>
</tr>
<tr>
<td>SimpleCombined     </td>
<td>Outside</td>
</tr>
<tr>
<td>NusseltJurges</td>
<td>Outside</td>
</tr>
<tr>
<td>McAdams</td>
<td>Outside</td>
</tr>
<tr>
<td>Mitchell</td>
<td>Outside</td>
</tr>
<tr>
<td>BlockenWindard</td>
<td>Outside</td>
</tr>
<tr>
<td>Emmel</td>
<td>Outside</td>
</tr>
<tr>
<td>ClearRoof</td>
<td>Outside</td>
</tr>
<tr>
<td>UserCurve</td>
<td>Both</td>
</tr>
</table>

<h4 id="field-convection-coefficient-1_1">Field: Convection Coefficient 1</h4>
<h4 id="field-convection-coefficient-2_1">Field: Convection Coefficient 2</h4>
<p>If the Convection type was “Value”, then this field is filled and contains the simple value to be used. Otherwise, this can be blank.</p>
<h4 id="field-convection-coefficient-1-schedule-name_1">Field: Convection Coefficient 1 Schedule Name</h4>
<h4 id="field-convection-coefficient-2-schedule-name_1">Field: Convection Coefficient 2 Schedule Name</h4>
<p>If the Convection type was “Schedule”, then this field contains the name of a schedule describing the value to be used during the time intervals for the schedule.</p>
<h4 id="field-convection-coefficient-1-user-curve-name_1">Field: Convection Coefficient 1 User Curve Name</h4>
<h4 id="field-convection-coefficient-2-user-curve-name_1">Field: Convection Coefficient 2 User Curve Name</h4>
<p>If the Convection type was “UserCurve”, then this field contains the name of a SurfaceConvectionAlgorithm:UserCurve input objct describing the model equations to be used during the time intervals for the schedule.</p>
<p>In IDF usage:</p>
<p>SurfaceProperty:ConvectionCoefficients:MultipleSurface,</p>
<p>AllExteriorWindows,  ! Surface Types</p>
<p>Outside,             ! Convection Coefficient 1 Location</p>
<p>MoWitt;              ! Convection Coefficient 1 Type</p>
<h3 id="convection-coefficient-application-hierarchy">Convection Coefficient Application Hierarchy</h3>
<p>Ultimate flexibility and possibly ultimate user confusion can result from the convection coefficient possibilties in EnergyPlus. The objects that control how convection models are assigned to individual surfaces  are:</p>
<ul>
<li>
<p>SurfaceConvectionAlgorithm:Inside</p>
</li>
<li>
<p>SurfaceConvectionAlgorithm:Outside</p>
</li>
<li>
<p>Zone, Field: Zone Inside Convection Algorithm</p>
</li>
<li>
<p>Zone, Field: Zone Outside Convection Algorithm</p>
</li>
<li>
<p>SurfaceProperty:ConvectionCoefficients</p>
</li>
<li>
<p>SurfaceProperty:ConvectionCoefficients:MultipleSurface</p>
</li>
</ul>
<p>General to Specific, they are assigned in this order:</p>
<p>Table 9. Convection Coefficient Assignment Hierarchy</p>
<table>
<tr>
<td>Objects/Description</td>
<td>Action</td>
</tr>
<tr>
<td>SurfaceConvectionAlgorithm:*</td>
<td>Assigns for all surfaces in the run.</td>
</tr>
<tr>
<td>Zone, Fields: Zone * Convection Algorithm</td>
<td>Trumps global assignment and assigns for all surfaces in Zone.</td>
</tr>
<tr>
<td>SurfaceProperty:...:MultipleSurfaces</td>
<td>Trumps above and assigns for specific types of surfaces.</td>
</tr>
<tr>
<td>Two Multiple Surface Assignments overlapping (such as AllExteriorSurfaces vs AllExteriorWalls)</td>
<td>Order in IDF is now important. Whichever is first gets the cookie and the second gets a warning.</td>
</tr>
<tr>
<td>Specific Surface Assignment</td>
<td>Trumps all Above.</td>
</tr>
</table>

<p>There are additional objects that provide fine control over the models that get assigned.</p>
<ul>
<li>
<p>SurfaceConvectionAlgorithm:Inside:AdaptiveModelSelections</p>
</li>
<li>
<p>SurfaceConvectionAlgorithm:Outside:AdaptiveModelSelections</p>
</li>
<li>
<p>SurfaceConvectionAlgorithm:Inside:UserCurve</p>
</li>
<li>
<p>SurfaceConvectionAlgorithm:Outside:UserCurve</p>
</li>
</ul>
<h3 id="convection-coefficients-outputs">Convection Coefficients Outputs</h3>
<p>Outputs for the User Supplied Convection Coefficients appear as values in the Surface Output Variables (<em>Surface Inside Face Convection Heat Transfer Coefficient</em> and <em>Surface Outside Face Convection Heat Transfer Coefficient</em>). What the program expects to use is shown in the Surface Details report (<em>Output:Surfaces:List, Details;</em>)</p>
<p>When EnergyPlus is set to Display Advanced Variables (Output:Diagnostics, DisplayAdvancedVariables;), then additional output variables are available that indicate the status of convection modeling by identifying which models are in effect at a given time.  The adaptive convection algorithms may switch between models over time and the following output variables provide a way to monitor this behavior.  These outputs are integer codes and the integer values are explained in tables.</p>
<h4 id="surface-inside-face-convection-classification-index">Surface Inside Face Convection Classification Index</h4>
<p>This variable reports how the surface was classified as part of the adaptive convection algorithm for the inside face.  The algorithm examines probable flow regimes, heat flow directions, orientations, HVAC equipment connections, and current operating status to assign each surface a category.  The numbers in this report are integer codes that correspond to surface categories as described in the following table.</p>
<table>
<tr>
<td>Code</td>
<td>Zone Airflow Regime</td>
<td>Type of surface</td>
<td>Heat Flow</td>
</tr>
<tr>
<td>1</td>
<td>A1 Radiant Heated Floor or Chilled Ceiling</td>
<td>Vertical Wall</td>
<td>Any</td>
</tr>
<tr>
<td>2</td>
<td>A1 Radiant Heated Floor or Chilled Ceiling</td>
<td>Horizontal</td>
<td>Stable</td>
</tr>
<tr>
<td>3</td>
<td>A1 Radiant Heated Floor or Chilled Ceiling</td>
<td>Horizontal</td>
<td>Unstable</td>
</tr>
<tr>
<td>4</td>
<td>A1 Radiant Heated Floor or Chilled Ceiling</td>
<td>Heated Floor</td>
<td>Unstable</td>
</tr>
<tr>
<td>5</td>
<td>A1 Radiant Heated Floor or Chilled Ceiling</td>
<td>Chilled Ceiling</td>
<td>Unstable</td>
</tr>
<tr>
<td>6</td>
<td>A1 Radiant Heated Floor or Chilled Ceiling</td>
<td>Tilted</td>
<td>Stable</td>
</tr>
<tr>
<td>7</td>
<td>A1 Radiant Heated Floor or Chilled Ceiling</td>
<td>Tilted</td>
<td>Unstable</td>
</tr>
<tr>
<td>8</td>
<td>A1 Radiant Heated Floor or Chilled Ceiling</td>
<td>Window</td>
<td>Any</td>
</tr>
<tr>
<td>9</td>
<td>A2 Radiant Wall Heat</td>
<td>Non-heated Vertical Wall</td>
<td>Any</td>
</tr>
<tr>
<td>10</td>
<td>A2 Radiant Wall Heat</td>
<td>Heated wall</td>
<td>Any</td>
</tr>
<tr>
<td>11</td>
<td>A2 Radiant Wall Heat</td>
<td>Horizontal</td>
<td>Stable</td>
</tr>
<tr>
<td>12</td>
<td>A2 Radiant Wall Heat</td>
<td>Horizontal</td>
<td>Unstable</td>
</tr>
<tr>
<td>13</td>
<td>A2 Radiant Wall Heat</td>
<td>Tilted</td>
<td>Stable</td>
</tr>
<tr>
<td>14</td>
<td>A2 Radiant Wall Heat</td>
<td>Tilted</td>
<td>Unstable</td>
</tr>
<tr>
<td>15</td>
<td>A2 Radiant Wall Heat</td>
<td>Windows</td>
<td>Any</td>
</tr>
<tr>
<td>16</td>
<td>A3 Simple Bouyancy</td>
<td>Vertical Walls</td>
<td>Any</td>
</tr>
<tr>
<td>17</td>
<td>A3 Simple Bouyancy</td>
<td>Horizontal</td>
<td>Stable</td>
</tr>
<tr>
<td>18</td>
<td>A3 Simple Bouyancy</td>
<td>Horizontal</td>
<td>Unstable</td>
</tr>
<tr>
<td>19</td>
<td>A3 Simple Bouyancy</td>
<td>Tilted</td>
<td>Stable</td>
</tr>
<tr>
<td>20</td>
<td>A3 Simple Bouyancy</td>
<td>Tilted</td>
<td>Unstable</td>
</tr>
<tr>
<td>21</td>
<td>A3 Simple Bouyancy</td>
<td>Windows</td>
<td>Any</td>
</tr>
<tr>
<td>22</td>
<td>B Convective Zone Heat</td>
<td>Vertical Walls</td>
<td>Any</td>
</tr>
<tr>
<td>23</td>
<td>B Convective Zone Heat</td>
<td>Vertical Walls near heater</td>
<td>Any</td>
</tr>
<tr>
<td>24</td>
<td>B Convective Zone Heat</td>
<td>Horizontal</td>
<td>Stable</td>
</tr>
<tr>
<td>25</td>
<td>B Convective Zone Heat</td>
<td>Horizontal</td>
<td>Unstable</td>
</tr>
<tr>
<td>26</td>
<td>B Convective Zone Heat</td>
<td>Tilted</td>
<td>Stable</td>
</tr>
<tr>
<td>27</td>
<td>B Convective Zone Heat</td>
<td>Tilted</td>
<td>Unstable</td>
</tr>
<tr>
<td>28</td>
<td>B Convective Zone Heat</td>
<td>Windows</td>
<td>Any</td>
</tr>
<tr>
<td>29</td>
<td>C Central Air Diffuser</td>
<td>Walls</td>
<td>Any</td>
</tr>
<tr>
<td>30</td>
<td>C Central Air Diffuser</td>
<td>Ceiling</td>
<td>Any</td>
</tr>
<tr>
<td>31</td>
<td>C Central Air Diffuser</td>
<td>Floor</td>
<td>Any</td>
</tr>
<tr>
<td>32</td>
<td>C Central Air Diffuser</td>
<td>Windows</td>
<td>Any</td>
</tr>
<tr>
<td>33</td>
<td>D Zone Fan Unit</td>
<td>Walls</td>
<td>Any</td>
</tr>
<tr>
<td>34</td>
<td>D Zone Fan Unit</td>
<td>Horizontal</td>
<td>Stable</td>
</tr>
<tr>
<td>35</td>
<td>D Zone Fan Unit</td>
<td>Horizontal</td>
<td>Unstable</td>
</tr>
<tr>
<td>36</td>
<td>D Zone Fan Unit</td>
<td>Tilted</td>
<td>Stable</td>
</tr>
<tr>
<td>37</td>
<td>D Zone Fan Unit</td>
<td>Tilted</td>
<td>Unstable</td>
</tr>
<tr>
<td>38</td>
<td>D Zone Fan Unit</td>
<td>Windows</td>
<td>Any</td>
</tr>
<tr>
<td>39</td>
<td>E Mixed Forced and Bouyancy</td>
<td>Walls</td>
<td>Assisting</td>
</tr>
<tr>
<td>40</td>
<td>E Mixed Forced and Bouyancy</td>
<td>Walls</td>
<td>Opposing</td>
</tr>
<tr>
<td>41</td>
<td>E Mixed Forced and Bouyancy</td>
<td>Floor</td>
<td>Stable</td>
</tr>
<tr>
<td>42</td>
<td>E Mixed Forced and Bouyancy</td>
<td>Floor</td>
<td>Unstable</td>
</tr>
<tr>
<td>43</td>
<td>E Mixed Forced and Bouyancy</td>
<td>Ceiling</td>
<td>Stable</td>
</tr>
<tr>
<td>44</td>
<td>E Mixed Forced and Bouyancy</td>
<td>Ceiling</td>
<td>Unstable</td>
</tr>
<tr>
<td>45</td>
<td>E Mixed Forced and Bouyancy</td>
<td>Windows</td>
<td>Any</td>
</tr>
</table>

<h4 id="surface-inside-face-convection-model-equation-index">Surface Inside Face Convection Model Equation Index</h4>
<p>This variable reports the specific model equation used to calculate the inside face convection coefficient.  This can vary when using the adaptive convection algorithm and so the result of that selection algorithm is reported here.  The following table lists the models associated with specific interger codes reported here.  The models correspond to key words used in input objects.</p>
<table>
<tr>
<td>Report Code</td>
<td>Related key and model</td>
</tr>
<tr>
<td>200</td>
<td>UserValue    </td>
</tr>
<tr>
<td>201</td>
<td>UserSchedule</td>
</tr>
<tr>
<td>202</td>
<td>UserCurve </td>
</tr>
<tr>
<td>203</td>
<td>ASHRAEVerticalWall </td>
</tr>
<tr>
<td>204</td>
<td>WaltonUnstableHorizontalOrTilt</td>
</tr>
<tr>
<td>205</td>
<td>WaltonStableHorizontalOrTilt  </td>
</tr>
<tr>
<td>206</td>
<td>FisherPedersenCeilDiffuserFloor</td>
</tr>
<tr>
<td>207</td>
<td>FisherPedersenCeilDiffuserCeiling</td>
</tr>
<tr>
<td>208</td>
<td>FisherPedersenCeilDiffuserWalls        </td>
</tr>
<tr>
<td>209</td>
<td>AlamdariHammondStableHorizontal        </td>
</tr>
<tr>
<td>210</td>
<td>AlamdariHammondVerticalWall            </td>
</tr>
<tr>
<td>211</td>
<td>AlamdariHammondUnstableHorizontal      </td>
</tr>
<tr>
<td>212</td>
<td>KhalifaEq3WallAwayFromHeat             </td>
</tr>
<tr>
<td>213</td>
<td>KhalifaEq4CeilingAwayFromHeat          </td>
</tr>
<tr>
<td>214</td>
<td>KhalifaEq5WallNearHeat                 </td>
</tr>
<tr>
<td>215</td>
<td>KhalifaEq6NonHeatedWalls </td>
</tr>
<tr>
<td>216</td>
<td>KhalifaEq7Ceiling </td>
</tr>
<tr>
<td>217</td>
<td>AwbiHattonHeatedFloor                  </td>
</tr>
<tr>
<td>218</td>
<td>AwbiHattonHeatedWall                   </td>
</tr>
<tr>
<td>219</td>
<td>BeausoleilMorrisonMixedAssistingWall   </td>
</tr>
<tr>
<td>220</td>
<td>BeausoleilMorrisonMixedOppossingWall   </td>
</tr>
<tr>
<td>221</td>
<td>BeausoleilMorrisonMixedStableCeiling   </td>
</tr>
<tr>
<td>222</td>
<td>BeausoleilMorrisonMixedUnstableCeiling </td>
</tr>
<tr>
<td>223</td>
<td>BeausoleilMorrisonMixedStableFloor     </td>
</tr>
<tr>
<td>224</td>
<td>BeausoleilMorrisonMixedUnstableFloor   </td>
</tr>
<tr>
<td>225</td>
<td>FohannoPolidoriVerticalWall            </td>
</tr>
<tr>
<td>226</td>
<td>KaradagChilledCeiling                  </td>
</tr>
<tr>
<td>227</td>
<td>ISO15099Windows                        </td>
</tr>
<tr>
<td>228</td>
<td>GoldsteinNovoselacCeilingDiffuserWindow</td>
</tr>
<tr>
<td>229</td>
<td>GoldsteinNovoselacCeilingDiffuserWalls </td>
</tr>
<tr>
<td>230</td>
<td>GoldsteinNovoselacCeilingDiffuserFloor</td>
</tr>
</table>

<h4 id="surface-inside-face-convection-reference-air-index">Surface Inside Face Convection Reference Air Index</h4>
<p>The inside face convection heat transfer calculations can be based on different reference air temperatures.  This reference air temperature can vary during the simulation when the adaptive algorithm selects models that use different references.  The following table lists the meaning of the integer codes.</p>
<table>
<tr>
<td>Report Code</td>
<td>Reference Air Temperature Method</td>
</tr>
<tr>
<td>1</td>
<td>Zone mean air temperature</td>
</tr>
<tr>
<td>2</td>
<td>Surface adjacent air temperature</td>
</tr>
<tr>
<td>3</td>
<td>Supply air temperature</td>
</tr>
</table>

<h4 id="surface-outside-face-convection-classification-index">Surface Outside Face Convection Classification Index</h4>
<p>This variable reports how the surface was classified as part of the adaptive convection algorithm for the outside face.  The algorithm examines the wind direction, heat flow directions and orientations to assign each surface a category.  The numbers in this report are integer codes that correspond to surface categories as described in the following table.</p>
<table>
<tr>
<td>Report Code</td>
<td>Surface Classification</td>
</tr>
<tr>
<td>101</td>
<td>Vertical Wall, Windward</td>
</tr>
<tr>
<td>102</td>
<td>Vertical Wall, Leeward</td>
</tr>
<tr>
<td>103</td>
<td>Roof, stable heat flow direction</td>
</tr>
<tr>
<td>104</td>
<td>Roof, unstable heat flow direction</td>
</tr>
</table>

<h4 id="surface-outside-face-forced-convection-model-equation-index">Surface Outside Face Forced Convection Model Equation Index</h4>
<h4 id="surface-outside-face-natural-convection-model-equation-index">Surface Outside Face Natural Convection Model Equation Index</h4>
<p>These variables report the specific model equation used to calculate the outside face’s convection coefficient.  They can vary when using the adaptive convection algorithm and so the results of that selection algorithm are reported in these variables.  The following table lists the models associated with specific integer codes that might be reported here.  The models correspond to key words used in input objects.</p>
<table>
<tr>
<td>Report Code</td>
<td>Related key and model</td>
</tr>
<tr>
<td>300</td>
<td>None </td>
</tr>
<tr>
<td>301</td>
<td>UserValue</td>
</tr>
<tr>
<td>302</td>
<td>UserSchedule</td>
</tr>
<tr>
<td>303</td>
<td>UserCurve                              </td>
</tr>
<tr>
<td>304</td>
<td>ASHRAESimpleCombined                   </td>
</tr>
<tr>
<td>305</td>
<td>NaturalASHRAEVerticalWall              </td>
</tr>
<tr>
<td>306</td>
<td>NaturalWaltonUnstableHorizontalOrTilt  </td>
</tr>
<tr>
<td>307</td>
<td>NaturalWaltonStableHorizontalOrTilt    </td>
</tr>
<tr>
<td>308</td>
<td>SparrowWindward                        </td>
</tr>
<tr>
<td>309</td>
<td>SparrowLeeward                         </td>
</tr>
<tr>
<td>310</td>
<td>MoWiTTWindward                         </td>
</tr>
<tr>
<td>311</td>
<td>MoWiTTLeeward                          </td>
</tr>
<tr>
<td>312</td>
<td>DOE2Windward                           </td>
</tr>
<tr>
<td>313</td>
<td>DOE2Leeward                            </td>
</tr>
<tr>
<td>314</td>
<td>NusseltJurges                          </td>
</tr>
<tr>
<td>315</td>
<td>McAdams                                </td>
</tr>
<tr>
<td>316</td>
<td>Mitchell                               </td>
</tr>
<tr>
<td>317</td>
<td>ClearRoof                              </td>
</tr>
<tr>
<td>318</td>
<td>BlockenWindward                        </td>
</tr>
<tr>
<td>319</td>
<td>EmmelVertical                           </td>
</tr>
<tr>
<td>320</td>
<td>EmmelRoof                              </td>
</tr>
<tr>
<td>321</td>
<td>AlamdariHammondVerticalWall            </td>
</tr>
<tr>
<td>322</td>
<td>FohannoPolidoriVerticalWall            </td>
</tr>
<tr>
<td>323</td>
<td>ISO15099Windows                        </td>
</tr>
<tr>
<td>324</td>
<td>AlamdariHammondStableHorizontal        </td>
</tr>
<tr>
<td>325</td>
<td>AlamdariHammondUnstableHorizontal      </td>
</tr>
</table>

<h3 id="surfacepropertiesvaporcoefficients">SurfaceProperties:VaporCoefficients</h3>
<p>Advanced/Research Usage:.The internal and external vapor transfer coefficients that are used by the CombinedHeatAndMoistureFiniteElement model are automatically calculated during EnergyPlus execution using information on the convection coefficients. However it is sometimes useful to be able to “override” the calculation and set fixed values of vapor transfer coefficient for a single surface. These coefficients are only used by the CombinedHeatAndMoistureFiniteElement model and will be ignored by other solution algorithms.</p>
<h4 id="field-surface-name_3">Field: Surface Name</h4>
<p>This field is the applicable surface name for the user supplied vapor transfer coefficient.</p>
<h4 id="field-constant-external-vapor-transfer-coefficient">Field: Constant External Vapor Transfer Coefficient</h4>
<p>Select ‘yes’ to use the value supplied as the external vapor transfer coefficient</p>
<h4 id="field-external-vapor-coefficient-value">Field: External Vapor Coefficient Value</h4>
<p>HAMT will use this value to calculate the vapour transfer into and out off the external surface of this surface. Units are kg/Pa.s.m2.</p>
<h4 id="field-constant-internal-vapor-transfer-coefficient">Field: Constant Internal vapor Transfer Coefficient</h4>
<p>Select ‘yes’ to use the value supplied as the internal vapor transfer coefficient</p>
<h4 id="field-internal-vapor-coefficient-value">Field: Internal Vapor Coefficient Value</h4>
<p>The CombinedHeatAndMoistureFiniteElement algorithm will use this value to calculate the vapor transfer into and out of the internal surface of this surface. Units are kg/Pa.s.m2.</p>
<p>Below is an example input of vapor transfer coefficients for a surface.</p>
<p>SurfaceProperties:VaporCoefficients,</p>
<p>South wall,     !- Surface Name</p>
<p>Yes,     !- Constant External Vapor Transfer Coefficient</p>
<p>0.0000000625,     !- External Vapor Coefficient Value</p>
<p>Yes,     !- Constant Internal vapor Transfer Coefficient</p>
<p>0.00000002;     !- Internal Vapor Coefficient Value</p>
<h3 id="surfacepropertyexteriornaturalventedcavity">SurfaceProperty:ExteriorNaturalVentedCavity</h3>
<p>This object is used to model a multi-skin exterior heat transfer surface. This is a special case where the outside face is a slightly detached layer forming a naturally ventilated cavity. The actual outer surface is referred to as the baffle. The modeling here assumes that the heat capacity in the outer baffle can be neglected since it is much lower than the underlying mass surface. This object is used with the BuildingSurface:Detailed object where the Heat Transfer surfaces are referred to as the underlying surfaces. The constructions and materials for the BuildingSurface:Detailed object should reflect the construction of just the underlying surface. The SurfaceProperty:ExteriorNaturalVentedCavity object is used to describe the decoupled layer, or baffle, and the characteristics of the cavity and openings for natural ventilation. This object is also used in conjunction with the OtherSideConditionsModel.</p>
<p>The area and orientation are obtained from <strong>BuildingSurface:Detailed</strong> objects, which are referenced by name. This object can be used to model certain types of photovoltaic mounting configurations such as interlocking roof pavers. If the baffle covers only part of a surface, then that surface should be split into separate <strong>BuildingSurface:Detailed</strong> objects where one matches the size of the baffle. A single baffle can be associated with as many <strong>BuildingSurface:Detailed</strong> objects as desired (although if you need to use more than 10 surfaces, then the IDD will need to be extended). The base heat transfer surfaces need not be contiguous nor have the same orientation, but the program will issue warnings if surfaces have widely ranging tilts and azimuths.</p>
<p>Note that the model involves predicting the rates that ambient air moves in and out of the cavity. Accurate modeling of these air flows would be extremely challenging and so the models provided through this object are simplistic engineering models based on discharge coefficients that are sensitive to wind and bouancy effects. The accuracy depends on the values for, and applicability of, the discharge coefficients and unfortunately little research is available to help characterize these. The models should be considered rudimentary and the user is encouraged to explore different values for the coefficients in attempts to bound the importance of natural ventilation for the cavities. See the Engineering Reference for more details.</p>
<h4 id="field-name_100">Field: Name</h4>
<p>This field contains a unique name for the ventilated cavity.</p>
<h4 id="field-boundary-conditions-model-name">Field: Boundary Conditions Model Name</h4>
<p>This field contains the name of an SurfaceProperty:OtherSideConditionsModel object declared elsewhere in the input file. This will connect the baffle and ventilated cavity to the exterior boundary conditions for the underlying heat transfer surface.</p>
<h4 id="field-area-fraction-of-openings">Field: Area Fraction of Openings</h4>
<p>This field is used to enter an area fraction for what part of the baffle consists of openings. The area of the openings will set to the product of this field and the sum of the area of the underlying surfaces.</p>
<h4 id="field-thermal-emissivity-of-exterior-baffle-material">Field: Thermal Emissivity of Exterior Baffle Material</h4>
<p>This field is used to enter the thermal emissivity of the baffler. This surface property is for longwave infrared radiation. The property is used for both sides of collector. Most painted materials have an emissivity of 0.9.</p>
<h4 id="field-solar-absorptivity-of-exterior-baffle">Field: Solar Absorptivity of Exterior Baffle</h4>
<p>This field is used to enter the solar absorbtivity of the baffle. This surface property is for shortwave, solar radiation. The property is used for the front side of the baffle that faces the environment. Darker colors have a higher absorptivity. While black is the highest performance, other colors might be used to match the color scheme of the rest of the façade.</p>
<h4 id="field-height-scale-for-buoyancy-driven-ventilation">Field: Height Scale for Buoyancy-Driven Ventilation</h4>
<p>This field is used to enter a nominal height scale (m) for prediction of ventilation induced by bouancy. This value (<span>$\Delta {H_{NPL}}$</span>) is defined as the height from the midpoint of the lower opening to the neutral pressure level. Increasing the value will increase the ventilation rate due to buoyancy.</p>
<h4 id="field-effective-thickness-of-cavity-behind-exterior-baffle">Field: Effective Thickness of Cavity Behind Exterior Baffle</h4>
<p>This field is used to enter a nominal gap thickness (m) for the collector. If the baffle is corrugated, use the average depth. This distance value is only used when the collector is near horizontal to determine a length scale in the vertical direction for buoyancy calculations. For example, if the collector is mounted on a flat roof, its tilt-adjusted height is zero and the program will use this gap thickness as a length scale rather than the height from the previous field.</p>
<h4 id="field-ratio-of-actual-surface-area-to-projected-surface-area">Field: Ratio of Actual Surface Area to Projected Surface Area</h4>
<p>This field is used to enter a factor that accounts for the extra surface area resulting from and uneven baffle surface. Corrugations may be present to help stiffen the baffle or ventilated roofing tiles may have more surface are for convection heat transfer than the underlying surface. The projected surface area is obtained by the program from the (flat) underlying surfaces. If the baffle is flat then this ratio is 1.0. If the baffle is corrugated, then this ratio will be greater than one with a typical value might be 1.165.</p>
<h4 id="field-roughness-of-exterior-surface">Field: Roughness of Exterior Surface</h4>
<p>This field is used to describe the relative roughness of the baffle material. This field is similar to one in the <strong>Material</strong> object. This parameter only influences the convection coefficients, more specifically the exterior convection coefficient. A special keyword is expected in this field with the options being “VeryRough”, “Rough”, “MediumRough”, “MediumSmooth”, “Smooth”, and “VerySmooth” in order of roughest to smoothest options.</p>
<h4 id="field-effectiveness-for-perforations-with-respect-to-wind">Field: Effectiveness for Perforations with Respect to Wind</h4>
<p>This field is used to enter a value for the coefficient used to determine natural air exchanges from wind. Wind will cause exterior air to move in and out of the cavity. Cv is an arbitrary coefficient used to model the effectiveness of openings and depends on opening geometry and the orientation with respect to the wind. Cv should probably be in the range 0.05 to 0.65. Increasing Cv will increase the amount of natural ventilation. The following equation shows how Cv is used in the program to predict the volumetric flow rate due to wind:</p>
<div>\[{{\rm{\dot \rlap{--} V}}_{{\rm{wind}}}} = {C_v}{A_{in}}{U_\infty }\]</div>

<h4 id="field-discharge-coefficient-for-openings-with-respect-to-buoyancy-driven-flow">Field: Discharge Coefficient for Openings with Respect to Buoyancy Driven Flow</h4>
<p>This field is used to enter a value for the coefficient used to determine natural air exchanges from buoyancy. Stack or buoyancy effects will cause exterior air to move in and out of the cavity. Cd is an arbitrary discharge coefficient that depends on the geometry of the opening. Cd should probably be in the range 0.1 to 1.0. Increasing Cd will increase the amount of natural ventilation. The following equations show how Cd is used in the program to predict the volume flow rate due to buoyancy:</p>
<p><span>${{\rm{\dot \rlap{--} V}}<em>{{\rm{thermal}}}} = {C_D}{A</em>{in}}\sqrt {2g\Delta {H_{NPL}}\left( {{T_{a,cav}} - {T_{amb}}} \right)/{T_{a,cav}}} $</span>  (if <span>${T_{a,cav}} &gt; {T_{amb}}$</span>)</p>
<p><span>${{\rm{\dot \rlap{--} V}}<em>{{\rm{thermal}}}} = {C_D}{A</em>{in}}\sqrt {2g\Delta {H_{NPL}}\left( {{T_{amb}} - {T_{a,cav}}} \right)/{T_{amb}}} $</span>  (if <span>${T_{amb}} &gt; {T_{a,cav}}$</span> and baffle is vertical)</p>
<p>where <span>$\Delta {H_{NPL}}$</span> is the value input into the field above for the height scale for bouyancy-driven ventilation.</p>
<h4 id="fields-surface-1-thru-x-name">Field(s): Surface &lt;1 thru x&gt; Name</h4>
<p>The remaining fields are used to name the <strong>BuildingSurface:Detailed</strong> objects that are associated with the exterior naturally vented cavity. These are the underlying heat transfer surfaces and are defined elsewhere in the input file. These surfaces should all specify OtherSideConditionsModel as their exterior environment. The input object can currently accommodate up to ten surfaces, but it is extensible by modifying the Energy+.idd entry.</p>
<p>An example IDF entry is</p>
<p>SurfaceProperty:ExteriorNaturalVentedCavity,</p>
<p>PVRoofPaverExtVentCav1 ,   ! Name</p>
<p>PVRoofPaverSystem1,        ! OtherSideConditionsModel Object Name</p>
<p>0.02,    ! Area Fraction of Openings</p>
<p>0.9,     ! Thermal Emissivity of Exterior Baffle Material</p>
<p>0.92,    ! Solar Absorbtivity of Exterior Baffle</p>
<p>0.05,    ! Height scale for bouyancy-driven ventilation</p>
<p>0.05,    ! Effective Thickness of Cavity Behind Exterior Baffle</p>
<p>0.97,    ! Ratio of Actual surface area to projected surface area</p>
<p>Smooth , ! Roughness of collector</p>
<p>0.1 ,    ! Cv, Effectiveness for perforations with respect to Wind</p>
<p>0.5 ,    ! Cd, Discharge Coefficient for Openings with respect to bouyancy-driven flow</p>
<p>Zn001:Roof001 ;    ! Surface Name</p>
<h3 id="surfacepropertyexteriornaturalventedcavity-outputs">SurfaceProperty:ExteriorNaturalVentedCavity Outputs</h3>
<p>In addition to related output that can be obtained for all surfaces, these outputs are available for exterior naturally vented cavity configurations:</p>
<p>HVAC,Average, Surface Exterior Cavity Air Drybulb Temperature [C]</p>
<p>HVAC,Average, Surface Exterior Cavity Baffle Surface Temperature [C]</p>
<p>HVAC,Average, Surface Exterior Cavity Total Natural Ventilation Air Change Rate [ACH]</p>
<p>HVAC,Average, Surface Exterior Cavity Total Natural Ventilation Mass Flow Rate [kg/s]</p>
<p>HVAC,Average, Surface Exterior Cavity Natural Ventilation from Wind Mass Flow Rate [kg/s]</p>
<p>HVAC,Average, Surface Exterior Cavity Natural Ventilation from Buoyancy Mass Flow Rate [kg/s]</p>
<h4 id="surface-exterior-cavity-air-drybulb-temperature-c">Surface Exterior Cavity Air Drybulb Temperature [C]</h4>
<p>The temperature of air inside the cavity behind the baffle.</p>
<h4 id="surface-exterior-cavity-baffle-surface-temperature-c">Surface Exterior Cavity Baffle Surface Temperature [C]</h4>
<p>The surface temperature of the exterior baffle material itself.</p>
<h4 id="surface-exterior-cavity-total-natural-ventilation-air-change-rate-ach">Surface Exterior Cavity Total Natural Ventilation Air Change Rate [ACH]</h4>
<p>The rate of natural ventilation air exchange between the plenum and ambient when the collector is inactive in Air Changes per Hour.</p>
<h4 id="surface-exterior-cavity-total-natural-ventilation-mass-flow-rate-kgs">Surface Exterior Cavity Total Natural Ventilation Mass Flow Rate [kg/s]</h4>
<p>The mass flow rate of natural ventilation air exchange between the plenum and ambient when the collector is inactive.</p>
<h4 id="surface-exterior-cavity-natural-ventilation-from-wind-mass-flow-rate-kgs">Surface Exterior Cavity Natural Ventilation from Wind Mass Flow Rate [kg/s]</h4>
<p>The part of mass flow rate of natural ventilation air exchange between the plenum and ambient when the collector is inactive due to wind-driven forces.</p>
<h4 id="surface-exterior-cavity-natural-ventilation-from-buoyancy-mass-flow-rate-kgs">Surface Exterior Cavity Natural Ventilation from Buoyancy Mass Flow Rate [kg/s]</h4>
<p>The part of mass flow rate of natural ventilation air exchange between the plenum and ambient when the collector is inactive due to bouyancy-driven forces.</p>
<h3 id="surfacepropertysolarincidentinside">SurfaceProperty:SolarIncidentInside</h3>
<p>This object can be used as an alternative to the standard (automatic) EnergyPlus calculation of the solar radiation incident on interior surfaces of the building. Using this method, the normal EnergyPlus calculation is replaced with a schedule of solar incidence values that are calculated outside the program.</p>
<h4 id="field-name_101">Field: Name</h4>
<p>The name of the SurfaceProperty:SolarIncidentInside object  Must be unique between all SurfaceProperty:SolarIncidentInside objects.</p>
<h4 id="field-surface-name_4">Field: Surface Name</h4>
<p>The building surface associated with this object (ref BuildingSurface:Detailed). Solar absorptance values in the schedule file will be applied to the inside of this surface.</p>
<h4 id="field-construction-name_23">Field: Construction Name</h4>
<p>The building construction associated with this object (ref Construction).  It is possible that the Energy Management System will change the construction associated with the surface; if the construction is changed, a new set of data may need to be applied to the current surface.</p>
<h4 id="field-inside-surface-incident-sun-solar-radiation-schedule-name">Field: Inside Surface Incident Sun Solar Radiation Schedule Name</h4>
<p>This field specifies the name of a schedule that contains the values for incident solar radiation.  Values from the schedule data will be used to replace the absorbed solar radiation that would normally be calculated by EnergyPlus.  Units in the external schedule file must be W/m<sup>2</sup>.</p>
<p>Example for SurfaceProperty:SolarIncidentInside using a compact schedule:</p>
<p>Schedule:Compact,</p>
<p>North Wall SSG,          !- Name</p>
<p>Positive Number,         !- Schedule Type Limits Name</p>
<p>Through: 12/31,          !- Field 1</p>
<p>For: AllDays,            !- Field 2</p>
<p>Until: 07:00,10,         !- Field 3</p>
<p>Until: 17:00,20,         !- Field 5</p>
<p>Until: 24:00,15;         !- Field 7</p>
<p>SurfaceProperty:SolarIncidentInside,</p>
<p>North Wall Solar Incident,  !- Name</p>
<p>Room102 North Wall,         !- Surface Name</p>
<p>Room Wall - North,          !- Construction Name</p>
<p>North Wall SSG;             !- Schedule Name</p>
<h3 id="complexfenestrationpropertysolarabsorbedlayers">ComplexFenestrationProperty:SolarAbsorbedLayers</h3>
<p>This object can be used as an alternative to the standard (automatic) EnergyPlus calculation of the solar radiation absorbed by fenestration systems in the building.  Using this method, the normal EnergyPlus calculation is replaced with a schedule of solar absorptance values that are calculated outside the program.</p>
<h4 id="field-name_102">Field: Name</h4>
<p>The name of the ComplexFenestrationProperty:SolarAbsorbedLayers object  Must be unique between all ComplexFenestrationProperty:SolarAbsorbedLayers objects.</p>
<h4 id="field-fenestration-surface">Field: Fenestration Surface</h4>
<p>The fenestration surface associated with this object (ref FenestrationSurface:Detailed).  Values from the schedule data will be used to replace the absorbed solar radiation in the fenestration layers that would normally be calculated by EnergyPlus.  Value units in the schedule must be W/m<sup>2</sup>.</p>
<h4 id="field-construction-name_24">Field: Construction Name</h4>
<p>The building construction associated with this object (ref Construction).  It is possible that the Energy Management System will change the construction associated with the surface; if the construction is changed, a new set of data may need to be applied to the current surface.</p>
<h4 id="field-layer-1-solar-radiation-absorbed-schedule-name">Field: Layer 1 Solar Radiation Absorbed Schedule Name</h4>
<p>Specifies the name of a schedule that contains the absorbed solar radiation values in units of W/m<sup>2</sup>.  Values from the schedule are used for the absorbed solar radiation of the first (outside) layer .</p>
<h4 id="field-layer-2-solar-radiation-absorbed-schedule-name">Field: Layer 2 Solar Radiation Absorbed Schedule Name</h4>
<p>Specifies the name of a schedule that contains absorbed solar radiation values in units of W/m<sup>2</sup>.  Values from the schedule are used for the absorbed solar radiation of the second layer .</p>
<h4 id="field-layer-3-solar-radiation-absorbed-schedule-name">Field: Layer 3 Solar Radiation Absorbed Schedule Name</h4>
<p>Specifies the name of a schedule that contains absorbed solar radiation values in units of W/m<sup>2</sup>.  Values from the schedule are used for the absorbed solar radiation for the third layer .</p>
<h4 id="field-layer-4-solar-radiation-absorbed-schedule-name">Field: Layer 4 Solar Radiation Absorbed Schedule Name</h4>
<p>Specifies the name of a schedule that contains absorbed solar radiation values in units of W/m<sup>2</sup>.  Values from the schedule are used for the absorbed solar radiation of the fourth layer.</p>
<h4 id="field-layer-5-solar-radiation-absorbed-schedule-name">Field: Layer 5 Solar Radiation Absorbed Schedule Name</h4>
<p>Specifies the name of a schedule that contains absorbed solar radiation values in units of W/m<sup>2</sup>.  Values from the schedule are used for the absorbed solar radiation of the fifth layer .</p>
<p>Example for ComplexFenestrationProperty:SolarAbsorbedLayers with compact schedules:</p>
<p>Schedule:Compact,</p>
<p>Layer 1,                 !- Name</p>
<p>Positive Number,         !- Schedule Type Limits Name</p>
<p>Through: 12/31,          !- Field 1</p>
<p>For: AllDays,            !- Field 2</p>
<p>Until: 07:00,1,         !- Field 3</p>
<p>Until: 17:00,2,         !- Field 5</p>
<p>Until: 24:00,1.5;         !- Field 7</p>
<p>Schedule:Compact,</p>
<p>Layer 2,                 !- Name</p>
<p>Positive Number,         !- Schedule Type Limits Name</p>
<p>Through: 12/31,          !- Field 1</p>
<p>For: AllDays,            !- Field 2</p>
<p>Until: 07:00,0.8,        !- Field 3</p>
<p>Until: 17:00,1.2,        !- Field 5</p>
<p>Until: 24:00,1.0;        !- Field 7</p>
<p>Schedule:Compact,</p>
<p>Layer 3,                 !- Name</p>
<p>Positive Number,         !- Schedule Type Limits Name</p>
<p>Through: 12/31,          !- Field 1</p>
<p>For: AllDays,            !- Field 2</p>
<p>Until: 07:00,1,          !- Field 3</p>
<p>Until: 17:00,2.1,        !- Field 5</p>
<p>Until: 24:00,1.7;        !- Field 7</p>
<p>ComplexFenestrationProperty:SolarAbsorbedLayers,</p>
<p>South Window Solar Absorbed Layers, !- Name</p>
<p>Room 102 South Window,              !- Fenestration surface name</p>
<p>CFS_Glz_2,                          !- Construction Surface name</p>
<p>Layer 1,                            !- Absorbed solar energy in layer 1</p>
<p>Layer 2,                            !- Absorbed solar energy in layer 2</p>
<p>Layer 3;                            !- Absorbed solar energy in layer 3</p>
<h3 id="geometrytransform">GeometryTransform</h3>
<p>This object provides a simple method of altering the footprint geometry of a model. The intent is to provide a single parameter that can be used to reshape the building description contained in the rest of the input file. This object was implemented for use in parametric massing studies and with the optimization program GenOpt. Although building footprint is often constrained in practice, analysts may find this object useful for investigating how building form impacts daylighting and solar gains on the east and west facades with out having to change all of the surface geometry input.</p>
<p>Aspect Ratio is defined as the overall length in the East-West direction divided by the overall length in the North-South direction.</p>
<p>This object should be used with considerable care since it will completely alter the geometry modeled by EnergyPlus and may have unintended side effects. The surface areas of all horizontal surfaces may change radically with corresponding changes in Zone floor areas. The total floor area will not change but individual horizontal surfaces will gain and loose area. Vertical surfaces will have the same height but will gain and lose length. Lighting and electrical equipment design levels for individual zones will likely have a different energy per unit area in the transformed geometry.</p>
<p>The surface geometry must be set to <strong>Relative</strong>, see <strong>GlobalGeometryRules</strong>. Of course, the coordinates must be entered in relative coordinates as well.</p>
<p>Since windows in EnergyPlus need to be rectangular, it is possible to define a horizontal window (skylight) that once transformed is no longer rectangular and will cause EnergyPlus to halt. To avoid this problem, horizontal windows should be defined orthogonal to the Cardinal directions and building rotation (see <strong>Building</strong>) used to orient the final form with respect to North.</p>
<p>The object doesn’t create any specific output, but the results of using it can be understood by viewing DXF output files. Figure 43 shows an example of a building that has been morphed using the Aspect Ratio Transform object. Using this object allowed the same geometry input to generate both of the models represented in by their DXF output files.</p>
<p><img alt="transformExample" src="../../InputOutputReference/media/image078.png" /></p>
<p>Figure 43. Example of Geometry Transform -- Aspect Ratio</p>
<h4 id="field-plane-of-transform">Field: Plane of Transform</h4>
<p>This field specifies the plane that the geometry transform should act on. It is currently restricted to altering the horizontal footprint of a building and must be set to “XY.”</p>
<h4 id="field-current-aspect-ratio">Field: Current  Aspect Ratio</h4>
<p>This field specifies the aspect ratio of the building geometry described in the rest of the input file. It is used to scale the new aspect ratio. If this field is set to 1.0, then the altered building will not necessarily have the new aspect ratio defined in the next field.</p>
<h4 id="field-new-aspect-ratio">Field: New Aspect Ratio</h4>
<p>This field specifies the aspect ratio that the building described in the rest of the input file will be changed to.</p>
<h3 id="zone-property-view-factors">Zone Property View Factors</h3>
<p>EnergyPlus has two options for specifying the thermal radiation exchange view factors between surfaces in a zone: the approximate option and the user input option.  Because the actual geometric arrangement within a zone is very complex, the approximate method of including thermal mass and other forced exchanges is more realistic than trying to come up with “exact” view factors. However, in some research situations it might be desirable to have control of the view factors used. For this reason, a user input mode has been included in EnergyPlus. The two modes are described in the next sections.</p>
<h4 id="approximate-option">Approximate Option</h4>
<p>The first option produces approximate results and uses an area weighted scheme to calculate "view factors" between surfaces within a thermal zone. Each surface uses the total area that it can “see” among the other surfaces. The approximate view factor from this surface to each other surface is then the area of the receiving surface over the sum of areas that are visible to the sending surface.</p>
<p>In order to account in some limited way for the fact that certain surfaces will not see each other, several assumptions have been built into this view factor approximation. First, a surface cannot see itself. Second, surfaces with approximately the same azimuth (facing direction) and tilt ("same" being within a built in limit) will not see each other. This means that a window will not see the wall that it is placed on, for example. Third, floors cannot see each other. Fourth, if the surface is a floor, ceiling, roof, or internal mass, the rule for the same azimuth and tilt eliminating radiant exchange between surfaces is waived when the receiving surface is floor, roof, ceiling, or internal mass as long as both surfaces are not floors.</p>
<p>Note that this does not take into account that surfaces may be "around the corner" from each other and in reality not see each other at all. Rooms are assumed to be convex rather than concave in this method.</p>
<p>To summarize, using the Surface “Class”, the approximate view factors have:</p>
<p>1.     No surface sees itself.</p>
<p>2.    No Floor sees another floor.</p>
<p>3.    All other surface types see Internal Mass.</p>
<p>4.    All other surface types see floors.</p>
<p>5.    Floors always see ceilings.</p>
<p>6.    Floors always see roofs.</p>
<p>7.    All other surfaces whose tilt or facing angle differences are greater than 10 degrees see each other.</p>
<p>If geometry is correct, conditions 1,3, and 7 should take care of all surfaces, but the other conditions supply common sense when the geometry is incorrect. More information about the EnergyPlus view factor calculation is contained in the Engineering Reference document.</p>
<h4 id="user-input-view-factors">User Input View Factors</h4>
<p>The second option for specifying view factors requires user input values. These should be used with care in research or special situations. The object available for this is ZoneProperty:UserViewFactors:bySurfaceName.</p>
<h3 id="zonepropertyuserviewfactorsbysurfacename">ZoneProperty:UserViewFactors:bySurfaceName</h3>
<p>The method of entering user view factors is to entere each surface name and its view factor value to other surfaces in the zone</p>
<h4 id="field-zone-name_15">Field: Zone Name</h4>
<p>This field is the zone name for the view factors.</p>
<h4 id="field-from-surface-1">Field: From Surface 1</h4>
<p>This field specifies the name of the “from surface”.</p>
<h4 id="field-to-surface-1">Field: To Surface 1</h4>
<p>This field specifies the name of the “to surface”.</p>
<h4 id="field-factor-1">Field: Factor 1</h4>
<p>This value is the view factor for “from Surface” to “to Surface”.</p>
<p>An IDF Example:</p>
<p>ZoneProperty:UserViewFactors:bySurfaceName,Lshaped Zone,</p>
<p>Lshaped Zone:South Wall,Lshaped Zone:South Wall,0.000000,</p>
<p>Lshaped Zone:South Wall,Lshaped Zone:East Wall,0.101310,</p>
<p>&lt;snip&gt;</p>
<h2 id="group-detailed-ground-heat-transfer">Group – Detailed Ground Heat Transfer</h2>
<h3 id="detailed-ground-heat-transfer">Detailed Ground Heat Transfer</h3>
<p>The following objects may be included in an EnergyPlus input IDF file but are handled by the Slab preprocessor:</p>
<ul>
<li>
<p>GroundHeatTransfer:Slab:Materials</p>
</li>
<li>
<p>GroundHeatTransfer:Slab:MatlProps</p>
</li>
<li>
<p>GroundHeatTransfer:Slab:BoundConds</p>
</li>
<li>
<p>GroundHeatTransfer:Slab:BldgProps</p>
</li>
<li>
<p>GroundHeatTransfer:Slab:Insulation</p>
</li>
<li>
<p>GroundHeatTransfer:Slab:EquivalentSlab</p>
</li>
<li>
<p>GroundHeatTransfer:Slab:AutoGrid</p>
</li>
<li>
<p>GroundHeatTransfer:Slab:ManualGrid</p>
</li>
<li>
<p>GroundHeatTransfer:Slab:XFACE</p>
</li>
<li>
<p>GroundHeatTransfer:Slab:YFACE</p>
</li>
<li>
<p>GroundHeatTransfer:Slab:ZFACE</p>
</li>
</ul>
<p>The following objects may be included in an EnergyPlus input IDF file but are handled by the Basement preprocessor:</p>
<ul>
<li>
<p>GroundHeatTransfer:Basement:SimParameters</p>
</li>
<li>
<p>GroundHeatTransfer:Basement:MatlProps</p>
</li>
<li>
<p>GroundHeatTransfer:Basement:Insulation</p>
</li>
<li>
<p>GroundHeatTransfer:Basement:SurfaceProps</p>
</li>
<li>
<p>GroundHeatTransfer:Basement:BldgData</p>
</li>
<li>
<p>GroundHeatTransfer:Basement:Interior</p>
</li>
<li>
<p>GroundHeatTransfer:Basement:ComBldg</p>
</li>
<li>
<p>GroundHeatTransfer:Basement:EquivSlab</p>
</li>
<li>
<p>GroundHeatTransfer:Basement:EquivAutoGrid</p>
</li>
<li>
<p>GroundHeatTransfer:Basement:AutoGrid</p>
</li>
<li>
<p>GroundHeatTransfer:Basement:ManualGrid</p>
</li>
<li>
<p>GroundHeatTransfer:Basement:XFACE</p>
</li>
<li>
<p>GroundHeatTransfer:Basement:YFACE</p>
</li>
<li>
<p>GroundHeatTransfer:Basement:ZFACE</p>
</li>
</ul>
<p>The documentation both the Slab and Basement objects appear in the AuxiliaryPrograms document under the “Ground Heat Transfer in EnergyPlus” heading.</p>
<p>The only object described in this section is the control object which activates the use of the preprocessor.</p>
<h3 id="groundheattransfercontrol">GroundHeatTransfer:Control</h3>
<p>The GroundHeatTransfer:Control object determines if the Slab and Basement preprocessors are going to be executed. When a Slab or Basement run is performed the results are saved in files with extensions .SLAB or .BSMT so that they do not need to be rerun if no input changes are made to the GroundHeatTransfer:Slab or GroundHeatTransfer:Basement objects.</p>
<h4 id="field-name_103">Field: Name</h4>
<p>This alpha field is the name of the GroundHeatTransfer:Control object. It is used as an identifier.</p>
<h4 id="field-run-basement-preprocessor">Field: Run Basement Preprocessor</h4>
<p>The field can either be Yes or No and defaults to No. It is used to control whether the Basement preprocessor program is executed. If it has been previously executed the results are stored in the .BSMT file and do not necessary need to be run again unless the GroundHeatTransfer:Basement objects have changed.</p>
<h4 id="field-run-slab-preprocessor">Field: Run Slab Preprocessor</h4>
<p>The field can either be Yes or No and defaults to No. It is used to control whether the Slab preprocessor program is executed. If it has been previously executed the results are stored in the .SLAB file and do not necessary need to be run again unless the GroundHeatTransfer:Slab objects have changed.</p>
<h2 id="group-room-air-models">Group – Room Air Models</h2>
<h3 id="room-air-models">Room Air Models</h3>
<p>The group of input objects described in this section is used to account for non-uniform room air temperatures that may occur within the interior air volume of a zone. Room air modeling was added to EnergyPlus starting with Version 1.2. Although there are many types of analyses (comfort, indoor air quality, etc) that might benefit from localized modeling of how room air varies across space, only the <em>temperature</em> distribution of room air within the zone is currently addressed in EnergyPlus. This allows surface heat transfer and air system heat balance calculations to be made taking into account natural thermal stratification of air and different types of intentional air distribution designs such as under-floor and side-wall displacement ventilation that purport to extract room air at higher-than-mean temperatures. Note that EnergyPlus does <strong>not</strong> have completely general methods of modeling room air that are applicable to every conceivable type of airflow that might occur in a zone. Such models (e.g. RANS-CFD) are too computationally expensive to use with EnergyPlus for the foreseeable future. The models that are available in EnergyPlus offer only limited modeling capabilities for select room airflow configurations. Also note that because the complete mixing model for room air has long been the standard in building energy simulation, there is not currently a consensus on how to best model non-uniform air temperatures in buildings. Therefore, it is up to the user to have a good understanding of when, where, and how to apply the room air models available in EnergyPlus. The rest of this section provides some guidance in the way of examples and further discussion of the models available in EnergyPlus.</p>
<p>EnergyPlus offers the different types of air models listed in the table below along with the input objects associated with the use of that model.</p>
<p>Table 10. Summary of Room Air Models</p>
<table>
<tr>
<td>Air Model Key</td>
<td>Air model Algorithm</td>
<td>Applicability</td>
<td>Input Objects Required</td>
</tr>
<tr>
<td>Mixing</td>
<td>Well-Mixed</td>
<td>All zones</td>
<td>None, default</td>
</tr>
<tr>
<td>UserDefined</td>
<td>User Defined</td>
<td>All zones</td>
<td>‘RoomAirModelType’, ‘RoomAir:TemperaturePattern:UserDefined’,’ RoomAir:TemperaturePattern:***’</td>
</tr>
<tr>
<td>OneNodeDisplacementVentilation</td>
<td>Mundt</td>
<td>displacement ventilation</td>
<td>‘RoomAirModelType’, ‘RoomAirSettings:OneNodeDisplacementVentilation’, ‘RoomAir:Node’’</td>
</tr>
<tr>
<td>ThreeNodeDisplacementVentilation</td>
<td>UCSD Displacement Ventilation</td>
<td>displacement ventilation</td>
<td>‘RoomAirModelType’ , ‘RoomAirSettings:ThreeNodeDisplacementVentilation’</td>
</tr>
<tr>
<td>UnderFloorAirDistributionInterior</td>
<td>UCSD UFAD Interior Model</td>
<td>Interior zones served by a UFAD system</td>
<td>‘RoomAirModelType’, ‘RoomAirSettings:UnderFloorAirDistributionInterior’</td>
</tr>
<tr>
<td>UnderFloorAirDistributionExterior</td>
<td>UCSD UFAD Exterior Model</td>
<td>Exterior zones served by a UFAD system</td>
<td>‘RoomAirModelType’,,’ RoomAirSettings:UnderFloorAirDistributionExterior’</td>
</tr>
<tr>
<td>CrossVentilation</td>
<td>UCSD Cross Ventilation</td>
<td>cross ventilation</td>
<td>‘RoomAirModelType’ , ‘RoomAirSettings:CrossVentilation’</td>
</tr>
</table>

<h3 id="roomairmodeltype">RoomAirModelType</h3>
<p>EnergyPlus uses the RoomAirModelType  object to determine which air model is available for use in a given zone during the simulation. If no RoomAirModelType  object is specified (for each zone or the whole building), then EnergyPlus will run with the conventional, completely mixing air model (for each zone or the whole building). Include a RoomAirModelType  for each zone that the user wants modeled using a more detailed method. Currently only a single RoomAirModelType object can be specified for each zone; you cannot switch between models during a simulation. However, the UCSD Displacement, Cross Ventilation and UFAD models switch from displacement to mixing ventilation when the operating conditions do not give rise to unmixed flow. The following parameters are fields required by the RoomAirModelType  object.</p>
<h4 id="field-name_104">Field: Name</h4>
<p>This alpha field is the air model name selected by user. It is used as an identifier</p>
<h4 id="field-zone-name_16">Field: Zone Name</h4>
<p>This alpha field indicates the unique name of a Zone object defined elsewhere in the input file. The type of room air model selected will be applied to this zone.</p>
<h4 id="field-room-air-modeling-type">Field: Room-Air Modeling Type</h4>
<p>This alpha field indicates the room-air model used for the specified zone. Currently, there are three options for different air models. Entering the keyword ‘Mixing’  specifies the  conventional complete-mixing air model. Note that Mixing is the default and no RoomAirModelType  object would be needed to use the complete-mixing model. Entering the keyword ‘UserDefined ‘specifies the User Defined Room Air Temperature Patterns. Entering the keyword ‘OneNodeDisplacementVentilation ‘specifies the Mundt one node displacement ventilation air model for displacement ventilation. Entering the keyword ‘ThreeNodeDisplacementVentilation‘ specifies the three-node displacement ventilation model developed by the University of California, San Diego (UCSD DV). Entering the keyword ‘CrossVentilation’ specifies the two-zone cross ventilation model developed by the University of California, San Diego (UCSD CV). Entering the keyword ‘UnderFloorAirDistributionInterior‘ specifies the two-node interior zone under floor air distribution model developed by the University of California, San Diego (UCSD UFI). Entering the keyword ‘UnderFloorAirDistributionExterior‘ specifies the two-node exterior zone under floor air distribution model developed by the University of California, San Diego (UCSD UFE).</p>
<h4 id="field-air-temperature-coupling-strategy">Field: Air Temperature Coupling Strategy</h4>
<p>This alpha field indicates how air temperatures predicted by the air models are used by the surface heat balance calculation. Two different coupling schemes are available: Direct (also known as <em>T-couple</em>) or Indirect (<em>DT-couple</em>). In general, indirect coupling is more suited to situations where room air is well controlled and/or the room air model is less robust. Direct coupling is more suited for floating zone air temperatures and/or accurate room air models.</p>
<p>The Mundt model can use either coupling scheme; the UCSD DV, UCSD CV, UCSD UFI, and UCSD UFE models ignore this field and use direct coupling.</p>
<p>Input either <em>Direct</em> or <em>Indirect</em></p>
<p>An example idf entry follows</p>
<p>RoomAirModelType,</p>
<p>MOD1,      !- Room-Air Model Name</p>
<p>ZONE ONE,  !- Zone Name</p>
<p>ThreeNodeDisplacementVentilation,  !- Room-Air Modeling Type</p>
<p>Direct;    !- Air Temperature Coupling Strategy</p>
<h3 id="roomairtemperaturepatternuserdefined">RoomAir:TemperaturePattern:UserDefined</h3>
<p>This object is used to explicitly define temperature patterns that are to be applied to the mean air temperature within a thermal zone. This Room Air modeling option is made available for a number of reasons. It allows modeling the consequences of air temperature variations during the design phase when little information is available about the specifics of the air distribution system or positioning of various loads. This option can be used to evaluate the energy implications of different design targets for the temperature patterns. It also provides a method of modeling the annual energy use implications for air temperature distributions determined using separate analyses or measurements. For example, this option could be used to understand the annual energy implications of an air distribution system that has been previously analyzed using Computational Fluid Dynamics.</p>
<p>This approach differs from the other Room Air modeling in that the static temperature pattern is not really <em>modeled</em> so that it will respond to conditions that develop during the simulation. More sophisticated dynamic Room Air models will adjust the temperature pattern based on various factors, such as air system flow rate, floor temperature, or rates of internal heat gains. The user-defined temperature distribution patterns are fixed at the beginning and EnergyPlus simply provides results that include the implications of those patterns. This user-defined distribution option may also be useful for checking dynamic Room Air models by using “bounding” analysis.</p>
<p>Note that using this object carries a certain degree of responsibility. It would be very easy to define a pattern that is non-physical and will lead to erroneous results. The user-defined temperature distributions should (probably) be balanced about the mean so that basic conservation of energy laws are not violated.</p>
<h4 id="field-name_105">Field: Name</h4>
<p>This field provides a unique name for this object.</p>
<h4 id="field-zone-name_17">Field: Zone Name</h4>
<p>This field provides the unique name of a zone described elsewhere in the file.</p>
<h4 id="field-availability-schedule-name">Field: Availability Schedule Name</h4>
<p>This field provides the name of a schedule that will determine if this model is available. When not available the room air is modeled as completely mixed. When it is available, then a user-defined temperature distribution will be applied. This schedule should be set to “1.0” when model is available and “0.0” when the model is not to be used. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-pattern-control-schedule-name">Field: Pattern Control Schedule Name</h4>
<p>This field provides the name of schedule that will be used to control which user-defined RoomAir temperature pattern will be applied at any given time. This schedule needs to have integer values that are closely coordinated with those defined as the second field in one of the RoomAir:TemperaturePattern:* objects described below. These schedule values provide the link to the actual patterns to be used throughout the day. This allows controlling which user-defined pattern is used at different times during the simulation. For example, one could use one pattern when the air system is scheduled to be on, and a different pattern when the air system is schedule to be off. Or if the user has knowledge of how the air temperature pattern changes over the course of day in response to changing thermal loads, then this schedule can be used to control when individual patterns are used. For example, a control schedule could use a pattern designated as number 100 from 18:00 to 6:00, pattern number 200 from 6:00 to 12:00, and pattern number 300 from 12:00 to 18:00.</p>
<p>An example of this object is</p>
<p>RoomAir:TemperaturePattern:UserDefined,</p>
<p>Ground Floor South Air Temp Contrls , ! Name</p>
<p>ZN2_S_1 ,          ! Zone Name</p>
<p>Always_on ,        ! Availability Schedule Name</p>
<p>Roomair Pattern 1; ! Pattern Control Schedule Name</p>
<h3 id="roomairtemperaturepatternconstantgradient">RoomAir:TemperaturePattern:ConstantGradient</h3>
<p>This object is used to model room air with a fixed temperature gradient in the vertical direction. This fixed-slope method is about the simplest distribution pattern.</p>
<p>In addition to the vertical temperature gradient, there are three other parameters included in the pattern that are important. The first two might affect how the air system conditioning the room is operated. The first describes the temperature difference between the mean air temperature and the point where the sensor of a drybulb thermostat is situated. The second describes the temperature difference between the mean and the point where system air is being extracted from the zone. This is considered important because the changes in temperature difference between supply and return can affect how an air system is controlled to meet the loads. The third parameter can affect the zone air heat balance by altering the temperature of the air leaving the zone through exhaust fans.</p>
<p>One example of a source of input data for the vertical temperature gradient is ANSI/ASHRAE Standard 55-2004 Thermal Environmental Conditions for Human Occupancy. Table 5.2.4.3 in this Standard specifies an allowable vertical temperature difference between head level and ankle level of 3ºC (5ºF). If we assume a head to ankle length scale of 1.5 m (5 ft), this leads to a temperature gradient of 3ºC/1.5m, or 2.0 ºC/m.</p>
<h4 id="field-name_106">Field: Name</h4>
<p>This field provides a unique name for this object.</p>
<h4 id="field-control-integer-for-pattern-control-schedule-name">Field: Control Integer for Pattern Control Schedule Name</h4>
<p>This field should contain an integer value that is unique among all other RoomAir:TemperaturePattern:* objects. The value used here needs to be in the Pattern Control Schedule for those times when this pattern is to be used for the Room Air Temperature Distribution.</p>
<h4 id="field-thermostat-offset">Field: Thermostat Offset</h4>
<p>This field specifies the temperature difference between where the thermostat is situated and the mean air temperature.</p>
<h4 id="field-return-air-offset">Field: Return Air Offset</h4>
<p>This field specifies the temperature difference between the air leaving the zone and returning to the air system and the mean air temperature.</p>
<h4 id="field-exhaust-air-offset">Field: Exhaust Air Offset</h4>
<p>This field specifies the temperature difference between the air leaving the zone and being exhausted out of the building and the mean air temperature.</p>
<h4 id="field-temperature-gradient">Field: Temperature Gradient</h4>
<p>This field specifies the gradient, or slope, of temperature changes in the vertical direction in ºK/m.</p>
<p>An example of this object is:</p>
<p>RoomAir:TemperaturePattern:ConstantGradient,</p>
<p>half C per Meter,       ! Name</p>
<p>10005,   ! Control Integer for Pattern Control Schedule Name</p>
<p>0.0,     ! Thermostat Offset (Temp at thermostat- Mean Air Temp) [C]</p>
<p>1.0,     ! Return Air Offset (Tleaving - Mean Air Temp )  [C]</p>
<p>1.0,     ! Exhaust Air Offset (Texhaust - Mean Air Temp)  [C]</p>
<p>0.5;     ! Temperature Gradient [K/m]</p>
<h3 id="roomairtemperaturepatterntwogradient">RoomAir:TemperaturePattern:TwoGradient</h3>
<p>This object provides various controls over the value of the gradient used for determining the pattern of room air temperatures. It is similar to previous object RoomAir:TemperaturePattern:ConstantGradient object but simplifies the potentially arduous task of preparing and scheduling a large number of those objects. With this object, two different gradients are entered and user is given several options for controlling how the program will interpolate between the two bounds. The user inputs the height of the location of thermostat, return air, and exhaust air in meters rather than the temperature offset.</p>
<h4 id="field-name_107">Field: Name</h4>
<p>This field provides a unique name for this object.</p>
<h4 id="field-control-integer-for-pattern-control-schedule-name_1">Field: Control Integer for Pattern Control Schedule Name</h4>
<p>This field should contain an integer value that is unique among all other RoomAir:TemperaturePattern:* objects. The value used here needs to be in the Pattern Control Schedule for those times when this pattern is to be used for the Room Air Temperature Distribution.</p>
<h4 id="field-thermostat-height">Field: Thermostat Height</h4>
<p>This field specifies the distance above the floor where the thermostat is situated. This height is used by the model to determine the thermostat temperature relative to the mean air temperature by applying the gradient.</p>
<h4 id="field-return-air-height">Field: Return Air Height</h4>
<p>This field specifies the distance above the floor where the air leaves the zone and returns to the air system. and the mean air temperature. This height is used by the model to determine the return air temperature relative to the mean air temperature by applying the gradient.</p>
<h4 id="field-exhaust-air-height">Field: Exhaust Air Height</h4>
<p>This field specifies the distance above the floor where the air leaves the zone and enters and exhaust device such as an exhaust fan. This height is used by the model to determine the exhaust air temperature relative to the mean air temperature by applying the gradient.</p>
<h4 id="field-temperature-gradient-lower-bound">Field: Temperature Gradient Lower Bound</h4>
<p>This field specifies the gradient, or slope, of temperature changes in the vertical direction in ºC/m.</p>
<h4 id="field-temperature-gradient-upper-bound">Field: Temperature Gradient Upper  Bound</h4>
<p>This field specifies the gradient, or slope, of temperature changes in the vertical direction in ºC/m.</p>
<h4 id="field-gradient-interpolation-mode">Field: Gradient Interpolation Mode</h4>
<p>This field specifics how the program will vary between the two gradients. Select one of the following keywords to choose the simulation data used to scale:  ‘Outdoor Environment Drybulb Temperature’, ‘Zone Drybulb Temperature’, ‘Delta Outdoor and Zone Temperature’, ‘Sensible Cooling Load’, and ‘Sensible Heating Load’. These are explained in detail below. All of these options have several things in common. They are essentially hard-coded. There is no support for a general method. The interpolation scheme is based on some variable that might reasonably be expected to correlate with gradient changes. This variable’s current value is used to continually adjust the value of the vertical gradient for room air temperature.</p>
<p><strong>OutdoorDryBulbTemperature:</strong> This key directs the program to interpolate between upper and lower values of the vertical gradient based on the outdoor air temperature. If the outdoor temperature exceeds the upper limit set in the next field, then the gradient entered in the ‘Temperature Gradient Upper Bound’ field is used. Similarly if the outdoor air temperature is below the value set in the ‘Lower Temperature’ field, then the gradient entered in the ‘Temperature Gradient Lower Bound’ is used. For outdoor temperatures that lie between the upper and lower bounds, the gradient is determined by linear interpolation between the two.</p>
<p><strong>ZoneDryBulbTemperature</strong>: This key directs the program to interpolate between upper and lower values of the vertical gradient based on the mean zone air temperature. If the mean zone air temperature exceeds the upper limit set in the next field, then the gradient entered in the ‘Temperature Gradient Upper Bound’ field is used. Similarly if the mean zone air temperature is below the value set in the ‘Lower Temperature’ field, then the gradient entered in the ‘Temperature Gradient Lower Bound’ is used. For mean zone air temperatures that lie between the upper and lower bounds, the gradient is determined by linear interpolation between the two.</p>
<p><strong>ZoneAndOutdoorTemperatureDifference</strong>:  This key directs the program to interpolate between upper and lower values of the vertical gradient based on the difference between the outdoor environment and the mean zone air temperature. If the temperature difference exceeds the upper limit set in the next field, then the gradient entered in the ‘Temperature Gradient Upper Bound’ field is used. Similarly if the temperature difference is below the value set in the ‘Lower Temperature’ field, then the gradient entered in the ‘Temperature Gradient Lower Bound’ is used. For temperature differences that lie between the upper and lower bounds, the gradient is determined by linear interpolation between the two.</p>
<p><strong>SensibleCoolingLoad</strong>:  This key directs the program to interpolate between upper and lower values of the vertical gradient based on the sensible cooling load. If the cooling load exceeds the upper limit set in the next field, then the gradient entered in the ‘Temperature Gradient Upper Bound’ field is used. Similarly if the cooling load is below the value set in the ‘Lower Temperature’ field, then the gradient entered in the ‘Temperature Gradient Lower Bound’ is used. For cooling loads that lie between the upper and lower bounds, the gradient is determined by linear interpolation between the two.</p>
<p><strong>SensibleHeatingLoad</strong>:  This key directs the program to interpolate between upper and lower values of the vertical gradient based on the sensible heating load. If the heating load exceeds the upper limit set in the next field, then the gradient entered in the ‘Temperature Gradient Upper Bound’ field is used. Similarly if the heating load is below the value set in the ‘Lower Temperature’ field, then the gradient entered in the ‘Temperature Gradient Lower Bound’ is used. For heating loads that lie between the upper and lower bounds, the gradient is determined by linear interpolation between the two.</p>
<h4 id="field-upper-temperature-bound">Field: Upper Temperature Bound</h4>
<p>This field is used to enter the upper bound on temperature values in Celsius. It is required for the interpolation modes based on temperature.</p>
<h4 id="field-lower-temperature-bound">Field: Lower Temperature Bound</h4>
<p>This field is used to enter the lower bound on temperature values in Celsius. It is required for the interpolation modes based on temperature.</p>
<h4 id="field-upper-heat-rate-bound">Field: Upper Heat Rate Bound</h4>
<p>This field is used to enter the upper bound on heat rate values. It is required for the interpolation modes based on load. Both heating and cooling loads are entered as positive numbers (in watts).</p>
<h4 id="field-lower-heat-rate-bound">Field: Lower Heat Rate Bound</h4>
<p>This field is used to enter the lower bound on heat rate values. It is required for the interpolation modes based on load. Both heating and cooling loads are entered as positive numbers (in watts).</p>
<p>An example of this object follows. This pattern will apply no gradient (effectively the mixing model) if zone air temperatures are 22.5 C or lower. It will apply a gradient of 1 K/m if zone temperatures are 26.0 C or higher. For zone air temperatures between 22.5 and 26.0 it will determine the gradient by linear interpolation and use a gradient between 0.0 and 1.0 K/m depending on where the zone air temperature is in the range.</p>
<p>RoomAir:TemperaturePattern:TwoGradient,</p>
<p>Mixed to one C per M by Zone DB, ! Name</p>
<p>2002,                 ! Control Integer for Pattern Control Schedule</p>
<p>1.1,                  ! Thermostat Height meters</p>
<p>4.5,                  ! Return Air Height</p>
<p>3.5,                  ! Exhaust Air Height</p>
<p>0.0, ! Temperature Gradient Lower Bound K/m</p>
<p>1.0, ! Temperature Gradient Upper  Bound K/m</p>
<p>ZoneDrybulbTemperature, ! Gradient Interpolation Mode</p>
<p>26.0,               ! Upper Temperature [C]</p>
<p>22.5,               ! Lower Temperature [C]</p>
<p>, ! Upper Heat Rate [W]</p>
<p>; ! Lower Heat Rate [W]</p>
<h3 id="roomairtemperaturepatternnondimensionalheight">RoomAir:TemperaturePattern:NondimensionalHeight</h3>
<p>This object defines a distribution pattern for air temperatures relative to the current mean air temperature as a function of height. The height, referred to as Zeta, is non-dimensional by normalizing with the zone ceiling height. (The actual zone ceiling height can be explicitly entered in the ‘Zone’ object but if not it is calculated by EnergyPlus from the surfaces attached to the zone.)  The temperature differences are not non-dimensional and remain in units of degrees Celsius.</p>
<p>An example of a vertical temperature pattern is shown in the figure below. The pattern itself is treated as a piecewise, linear model of air temperature as a function of height. This Zeta-DeltaTai curve, or lookup table, is then mapped to surfaces defined elsewhere in the file. The centroid of each surface and zone ceiling height are used to automatically assign Zeta values within the program. The zone named in the referencing RoomAir:TemperaturePattern:UserDefined object is used to determine which surfaces will be associated with the pattern when it is applied. A single pattern object can be reused for multiple zones and times.</p>
<p>In addition to the vertical temperature pattern there are three other parameters included in the pattern that are important. The first two might affect how the air system conditioning the room is operated. The first describes the temperature difference between the mean air temperature and the point where the sensor of a drybulb thermostat is situated. The second describes the temperature difference between the mean and the point where system air is being extracted from the zone. This is considered important because the changes in temperature difference between supply and return can affect how an air system is controlled to meet the loads. The third parameter can affect the zone air heat balance by altering the temperature of the air leaving the zone through exhaust fans.</p>
<p><img alt="" src="../../InputOutputReference/media/image079.svg" /></p>
<p>Figure 44. Example of a Vertical Air Temperature Pattern</p>
<h4 id="field-name_108">Field: Name</h4>
<p>This field provides a unique name for this object.</p>
<h4 id="field-control-integer-for-pattern-control-schedule-name_2">Field: Control Integer for Pattern Control Schedule Name</h4>
<p>This field should contain an integer value that is unique among all other RoomAir Temperature Pattern objects. The value used here needs to be in the Pattern Control Schedule for those times when this pattern is to be used for the Room Air Temperature Distribution.</p>
<h4 id="field-thermostat-offset_1">Field: Thermostat Offset</h4>
<p>This field specifies the temperature difference between where the thermostat is situated and the mean air temperature.</p>
<h4 id="field-return-air-offset_1">Field: Return Air Offset</h4>
<p>This field specifies the temperature difference between the air leaving the zone and returning to the air system and the mean air temperature.</p>
<h4 id="field-exhaust-air-offset_1">Field: Exhaust Air Offset</h4>
<p>This field specifies the temperature difference between the air leaving the zone and being exhausted out of the building and the mean air temperature.</p>
<h4 id="field-set-zeta-and-temperature-difference">Field Set Zeta and Temperature Difference</h4>
<p>The remaining fields contain pairs of values that define a lookup table for the temperature pattern in the vertical direction. The first value is Zeta and the second value is DeltaTai.   This object is extensible, by duplicating the last two fields and revising the IDD – note that you will have to replace “inner” semi-colons with commas.</p>
<h4 id="field-pair-35-zeta-non-dimensional-height">Field: Pair &lt;#&gt; Zeta non-dimensional Height</h4>
<p>Zeta is the normalized height and should be a fractional value from 0.0 to 1.0. A value of 0.0 corresponds to the floor and a value of 1.0 corresponds to the ceiling. The Zeta values need to be in increasing value.</p>
<h4 id="field-pair-35-delta-adjacent-air-temperature">Field: Pair &lt;#&gt; Delta Adjacent Air Temperature</h4>
<p>DeltaT<sub>ai</sub> is the temperature difference between the air temperature at the associated Zeta (T<sub>ai</sub>) and the mean air temperature and is given in degrees Celsius.</p>
<p>An example of this object corresponding to the figure above is:</p>
<p>RoomAir:TemperaturePattern:NondimensionalHeight,</p>
<p>Rough UFAD Approx  , ! Name</p>
<p>3001 , ! Control Integer for Pattern Control Schedule</p>
<p>! note reference this entry in Schedule</p>
<p>-1.0 ,   ! Thermostat Offset</p>
<p>1.5 , ! Return Air Offset (Tleaving - Mean Air Temp ) deg C</p>
<p>1.75,   ! Exhaust Air Offset (Texhaust - Mean Air Temp) deg C</p>
<p>0.05,  -1.8,   ! pair 1 (Zeta , DeltaTai)</p>
<p>0.1,   -1.7 ,  ! pair 2 (Zeta , DeltaTai)</p>
<p>0.2,   -0.8 ,  ! pair 3 (Zeta , DeltaTai)</p>
<p>0.3,   -0.2,   ! pair 4 (Zeta , DeltaTai)</p>
<p>0.4,    0.5,   ! pair 5 (Zeta , DeltaTai)</p>
<p>0.5,    0.8,   ! pair 6 (Zeta , DeltaTai)</p>
<p>0.6,    1.2,   ! pair 7 (Zeta , DeltaTai)</p>
<p>0.7,    1.4,   ! pair 8 (Zeta , DeltaTai)</p>
<p>0.8,    1.4,   ! pair 9 (Zeta , DeltaTai)</p>
<p>0.9,   1.42,   ! pair 10 (Zeta , DeltaTai)</p>
<p>0.95,  1.44;   ! pair 11 (Zeta , DeltaTai)</p>
<h3 id="roomairtemperaturepatternsurfacemapping">RoomAir:TemperaturePattern:SurfaceMapping</h3>
<p>This object defines a distribution pattern for the air temperatures adjacent to individual surfaces. This object uses the specific names of individual surfaces defined elsewhere in the model. This pattern allows controlling the adjacent air temperature on a surface-by-surface basis rather than by height. This allows modeling different adjacent air temperatures on the opposite sides of the zone.</p>
<p>In addition to the surface mappings there are three other parameters included in the pattern that are important. The first two might affect how the air system conditioning the room is operated. The first describes the temperature difference between the mean air temperature and the point where the sensor of a drybulb thermostat is situated. The second describes the temperature difference between the mean and the point where system air is being extracted from the zone. This is considered important because the changes in temperature difference between supply and return can affect how an air system is controlled to meet the loads. The third parameter can affect the zone air heat balance by altering the temperature of the air leaving the zone through exhaust fans.</p>
<h4 id="field-name_109">Field: Name</h4>
<p>This field provides a unique name for this object.</p>
<h4 id="field-control-integer-for-pattern-control-schedule-name_3">Field: Control Integer for Pattern Control Schedule Name</h4>
<p>This field should contain an integer value that is unique among all other RoomAir Temperature Pattern objects. The value used here needs to be in the Pattern Control Schedule for those times when this pattern is to be used for the RoomAir Temperature Distribution.</p>
<h4 id="field-thermostat-offset_2">Field: Thermostat Offset</h4>
<p>This field specifies the temperature difference between where the thermostat is situated and the mean air temperature.</p>
<h4 id="field-return-air-offset_2">Field: Return Air Offset</h4>
<p>This field specifies the temperature difference between the air leaving the zone and returning to the air system and the mean air temperature.</p>
<h4 id="field-exhaust-air-offset_2">Field: Exhaust Air Offset</h4>
<p>This field specifies the temperature difference between the air leaving the zone and being exhausted out of the building and the mean air temperature.</p>
<h4 id="field-set-surface-name-temperature-difference">Field Set: Surface Name, Temperature Difference</h4>
<h4 id="fields-6-and-on-pairs-of-surface-names-and-temperature-differences">Fields (6 and on): Pairs of Surface Names and Temperature Differences</h4>
<p>The remaining fields contain pairs that define a lookup table for the temperature pattern on a surface-by-surface basis. This object is extensible, by duplicating the last two fields and revising the IDD – note that you will have to replace “inner” semi-colons with commas.</p>
<h4 id="field-surface-name-pair-35">Field: Surface Name Pair &lt;#&gt;</h4>
<p>The name of a surface defined elsewhere in the input file.</p>
<h4 id="field-delta-adjacent-air-temperature-pair-35">Field: Delta Adjacent Air Temperature Pair &lt;#&gt;</h4>
<p>DeltaT<sub>ai</sub> is the temperature difference between the air temperature adjacent to the associated surface (T<sub>ai</sub>) and the mean air temperature and is given in degrees Celsius.</p>
<p>An example of this object, which might be used to elevate temperatures near west windows in the afternoon, is:</p>
<p>RoomAir:TemperaturePattern:SurfaceMapping,</p>
<p>GroundFloor SW Corner Hot Near West Wall, ! Name</p>
<p>4001, ! Control Integer for Pattern Control Schedule Name</p>
<p>0.0, ! Thermostat Offset(Temp at thermostat- Mean Air Temp)</p>
<p>0.0, ! Return Air Offset  deg C</p>
<p>0.0, ! Exhaust Air Offset</p>
<p>ZN1_SW_1:W_ExtWall:1 ,  0.8,  ! pair 1 (Surface Name , DeltaTai)</p>
<p>ZN1_SW_1:W_ExtWall:2 ,  0.9,  ! pair 2 (Surface Name , DeltaTai)</p>
<p>ZN1_SW_1:W_ExtWall:3 ,  1.0,  ! pair 3 (Surface Name , DeltaTai)</p>
<p>ZN1_SW_1:W_ExtWall:4,   1.1,  ! pair 4 (Surface Name , DeltaTai)</p>
<p>ZN1_SW_1:W_ExtWall:5,   1.3,  ! pair 5 (Surface Name , DeltaTai)</p>
<p>ZN1_SW_1:W_ExtWall:6,   1.5,  ! pair 6 (Surface Name , DeltaTai)</p>
<p>ZN1_SW_1:W_ExtWall:7,   1.7,  ! pair 7 (Surface Name , DeltaTai)</p>
<p>ZN1_SW_1:W_ExtWall:8,   2.1,  ! pair 8 (Surface Name , DeltaTai)</p>
<p>ZN1_SW_1:W_ExtWall:9,   2.4 ; ! pair 8 (Surface Name , DeltaTai)</p>
<h3 id="roomairnode">RoomAir:Node</h3>
<p>The RoomAir:Node object is used to define air nodes for a nodal air model. The number of air node objects that need to be specified depends on the nodal air model selected. (However, currently only the Mundt model uses this object). In order to use the Mundt model, the user must specify six or more RoomAir:Node objects of different types for each zone. The exact number of RoomAir:Node in the model will vary based on the resolution of walls. If walls (heat transfer surfaces) are split into separate segments in the vertical direction, then more air nodes of type ‘MundtRoom’ will be useful. At a minimum, for the Mundt model RoomAir Nodes of the following type are required: ‘Inlet, ‘Floor, ‘Control, ‘Ceiling, ‘MundtRoom, and ‘Return.’</p>
<h4 id="field-name_110">Field: Name</h4>
<p>This alpha field is a name for the air node. It should be unique and is used as an identifier</p>
<h4 id="field-node-type">Field: Node Type</h4>
<p>This alpha field indicates the type of this air node. The following explains options available for use with the Mundt nodal air model.</p>
<p><strong>Inlet</strong> is specified for the air node located where the system air enters the zone.</p>
<p><strong>Floor</strong> is specified for the air node located near the floor.</p>
<p><strong>Control</strong> is specified for the air node located near the thermostat.</p>
<p><strong>Ceiling</strong> is specified for the air node located near the ceiling.</p>
<p><strong>MundtRoom</strong> is specified for the air node located adjacent to the wall(s).</p>
<p><strong>Return</strong> is specified for the air node located where the system air leaves the zone.</p>
<h4 id="field-zone-name_18">Field: Zone Name</h4>
<p>This field indicates the name of the zone (Ref: Zone) that this air node belongs to. This should be the unique name of a zone object defined elsewhere in the input file.</p>
<h4 id="field-height-of-nodal-control-volume-center">Field: Height of Nodal Control Volume Center</h4>
<p>This numeric field indicates the height of the air node center. Air models such as the Mundt model compute the air temperature as a function of height and the value entered here will be used to determine a result for this node. The value should be specified in meters and relative to the floor of the zone.</p>
<h4 id="field-surface-35-name">Field: Surface &lt;#&gt; Name</h4>
<p>These remaining alpha fields indicate the names of the surfaces (Ref: Surface) that are interacting convectively with this air node. This field is optional and related to the previous field. Currently, at most 20 surfaces are allowed to interact with a single air node. Only those nodes that interact with the inside faces of surfaces need to specify surface names. Each surface should couple to no more than 1 node.</p>
<p>An IDF example:</p>
<p>RoomAir:Node,</p>
<p>WESTZN:FLOORAIR,    !- Node Name</p>
<p>Floor,      !- Node Type</p>
<p>WEST ZONE,  !- Name of Zone to Which the Air Node Belongs</p>
<p>0.1,        !- Height of Nodal Control Volume Center {m}</p>
<p>WESTZN:FLOOR:LEFF,  !- surface name</p>
<p>WESTZN:FLOOR:RIGHT; !- surface name</p>
<h3 id="roomairsettingsonenodedisplacementventilation">RoomAirSettings:OneNodeDisplacementVentilation</h3>
<p>The RoomAirSettings:OneNodeDisplacementVentilation object is used to specify additional input parameters required by the Mundt model that are not available in other input objects in EnergyPlus. A single object will be used for the zone.</p>
<h4 id="field-zone-name_19">Field: Zone Name</h4>
<p>This alpha field indicates the name of the zone (Ref: Zone) for the required input parameters as specified in the following fields.</p>
<h4 id="field-fraction-of-convective-internal-loads-added-to-floor-air">Field: Fraction of Convective Internal Loads Added to Floor Air</h4>
<p>This numeric field indicates what fraction of the convective part of the internal gains is added to the air near the floor in the zone specified.</p>
<h4 id="field-fraction-of-infiltration-internal-loads-added-to-floor-air">Field: Fraction of Infiltration Internal Loads Added to Floor Air</h4>
<p>This numeric field indicates what fraction of the infiltration air enters near the floor in the zone specified.</p>
<p>An IDF example:</p>
<p>RoomAirSettings:OneNodeDisplacementVentilation,</p>
<p>WEST ZONE,  !- Zone Name</p>
<p>0.1,  !- Fraction of internal loads from the convective Floor Air</p>
<p>0.1;  !- Fraction of internal loads from the Infiltration Air</p>
<h3 id="roomairsettingsthreenodedisplacementventilation">RoomAirSettings:ThreeNodeDisplacementVentilation</h3>
<p>This model is applicable to spaces that are served by a low velocity floor-level displacement ventilation air distribution system. Furthermore, the dominant sources of heat gain should be from people and other localized sources located in the occupied part of the room. The model should be used with caution in zones which have large heat gains or losses through exterior walls or windows or which have considerable direct solar gain. The model predicts three temperatures in the room:</p>
<ul>
<li>
<p>A foot level temperature (T<sub>FLOOR</sub>). The floor region is 0.2 meters deep and T<sub>FLOOR</sub> represents the temperature at the mid-point of the region.</p>
</li>
<li>
<p>An occupied subzone temperature (T<sub>OC</sub>), representing the temperature in the region between the floor layer and the upper, mixed layer.</p>
</li>
<li>
<p>An upper node representing the mixed-layer/outflow temperature (T<sub>MX</sub>) essential for overall energy budget calculations and for modeling comfort effects of the upper layer temperature.</p>
</li>
</ul>
<p><img alt="" src="../../InputOutputReference/media/image080.svg" /></p>
<p>Figure 45. Schematic representation of the three temperature points and temperature gradients</p>
<p>The following fields are used to define an instance of the ‘UCSD Displacement Ventilation Model Controls’ object.</p>
<h4 id="field-zone-name_20">Field: Zone Name</h4>
<p>This field provides the unique name of a zone described elsewhere in the file. A single instance of the ‘UCSD Displacement Ventilation Model Controls’ object is needed for each zone that is to be modeled using this method.</p>
<h4 id="field-gain-distribution-schedule-name">Field: Gain Distribution Schedule Name</h4>
<p>This field specifies the unique name of schedule defined elsewhere in the input file. The schedule values are the fractions of the convective portion of the internal gains in the occupied subzone that remain in the occupied subzone. The remainder of the convective portion of the internal gains in the occupied subzone enters the plumes and is carried to the upper subzone. The types of internal gains that are assumed to be located in the occupied subzone are:</p>
<ul>
<li>
<p>people</p>
</li>
<li>
<p>task lights</p>
</li>
<li>
<p>electric equipment</p>
</li>
<li>
<p>gas equipment</p>
</li>
<li>
<p>hot water equipment</p>
</li>
<li>
<p>steam equipment</p>
</li>
<li>
<p>other equipment</p>
</li>
<li>
<p>baseboard heat</p>
</li>
</ul>
<p>Types of internal gains that are assumed to be in the upper subzone are:</p>
<ul>
<li>
<p>general lights</p>
</li>
<li>
<p>tubular daylighting devices</p>
</li>
<li>
<p>high temperature radiant heaters</p>
</li>
</ul>
<p>The schedule values should be between 0 and 1. A value of 1 means that all the convection gains from equipment, task lights and people are dispersed in the lower occupied subzone. Conversely a value of 0 puts all the lower subzone convective gains into the plumes rising into the upper well-mixed subzone.</p>
<h4 id="field-number-of-plumes-per-occupant">Field: Number of Plumes per Occupant</h4>
<p>This field specifies number of plumes per occupant. Plumes are associated with localized sources of convective heat gain from people and equipment. For example, a value of 2.0 would be used if each occupant has a computer that generates a separate plume that does not merge with the plume from the occupant in the lower, occupied, subzone.</p>
<h4 id="field-thermostat-height_1">Field: Thermostat Height</h4>
<p>This field is the height in meters of the thermostat/temperature control sensor above the floor.</p>
<h4 id="field-comfort-height">Field: Comfort Height</h4>
<p>The height in meters above the floor at which air temperature is calculated for comfort purposes. The air temperature at this height is used in calculating the available measures of comfort: Fanger, Pierce or KSU. The default is 1.1 meters.</p>
<h4 id="field-temperature-difference-threshold-for-reporting">Field: Temperature Difference Threshold for Reporting</h4>
<p>This field specifies a minimum temperature difference between the upper mixed subzone and the occupied subzone that will be used to trigger whether or not the displacement ventilation auxiliary outputs will be calculated. These outputs are <em>Room Air Zone Transition Height</em>, <em>Room Air Zone Recommended Minimum Flow Fraction</em>, <em>Room Air Zone Average Temperature Gradient</em> and <em>Room Air Zone Maximum Temperature Gradient</em>. They are set to negative values when the temperature difference is less than the threshold and the output <em>Room Air Zone Is Mixed Status</em> is set to 1.</p>
<p>The value should be greater than or equal to zero and is in units of degrees Centigrade. The default value is 0.4 degrees C.</p>
<p>An example input:</p>
<p>RoomAirSettings:ThreeNodeDisplacementVentilation,</p>
<p>ZONE ONE,  !- Zone Name</p>
<p>Constant - .2,  !- Gain Distribution Schedule Name</p>
<p>1,  !- Number of Plumes per Occupant</p>
<p>,  !- Thermostat Height</p>
<p>,  !- Comfort Height</p>
<p>.3;  !- Temp. Difference Threshold for Displacement Ventilation</p>
<h3 id="roomairsettingscrossventilation">RoomAirSettings:CrossVentilation</h3>
<p>The UCSD Cross Ventilation Room Air Model provides a simple model for heat transfer and temperature prediction in cross ventilated rooms. Cross Ventilation (CV) is common in many naturally ventilated buildings, with air flowing through windows, open doorways and large internal apertures across rooms and corridors in the building.</p>
<p>The CV model is used in EnergyPlus in the context of natural ventilation simulations using the AirflowNetwork airflow prediction model. Typical CV room flows are characterized by two clearly distinguishable flow regions that have different airflow velocities and temperature:</p>
<ul>
<li>
<p>Jet regions in front of the inflow windows</p>
</li>
<li>
<p>Recirculation regions in the portions of the room that are not directly in front of the windows.</p>
</li>
</ul>
<p>Each inflow aperture has one jet region while the recirculation regions are treated as a whole, with a single temperature and characteristic velocity. The default EnergyPlus perfectly mixed single temperature node room air approach is not suitable for these partially mixed flows. The proposed CV model uses multiple nodes with distinct air temperature and airflow velocity (one node for the recirculations plus one additional node for each inflow aperture).</p>
<p><img alt="" src="../../InputOutputReference/media/image081.png" /></p>
<p>Figure 46. Schematic representation of room air geometry a) schematic representation of a room geometry that generates cross ventilation airflow. b) the proposed model distinguishes two regions in the flow: jet and recirculation (shown here in a CFD simulation of one half of a symmetrical room).</p>
<p><img alt="" src="../../InputOutputReference/media/image082.png" /></p>
<p>Figure 47. Schematic top view –possible  airflow patterns in cross-ventilation.</p>
<p>The following fields are used to define an instance of the ‘UCSD Cross Ventilation Model Controls’ object.</p>
<h4 id="field-zone-name_21">Field: Zone Name</h4>
<p>This field provides the name of the zone to which this object applies. A single instance of the ‘UCSD Cross Ventilation Model Controls’ object is needed for each zone modeled using this method.</p>
<h4 id="field-gain-distribution-schedule-name_1">Field: Gain Distribution Schedule Name</h4>
<p>This field specifies the unique name of schedule defined elsewhere in the input file. The schedule values define the fractions of the convective portion of the internal gains in the jet and recirculation regions.</p>
<p>The schedule values should be between 0 and 1. A value of 1 means that all the convective gains are dispersed in the jet region. Conversely a value of 0 puts all the convective gains into the recirculation region.</p>
<h4 id="field-airflow-region-used-for-thermal-comfort-evaluation">Field: Airflow Region Used for Thermal Comfort Evaluation</h4>
<p>Required field whenever thermal comfort is predicted. Defines air temperature and mean airflow velocity that will be used in the Fanger model. Conditions must refer to one of the two regions defined in the model: jet or recirculation.</p>
<p>Possible choices: Jet or Recirculation.</p>
<h3 id="crossventilation-model-outputs">CrossVentilation Model Outputs</h3>
<p>Zone,Average,Room Air Zone Jet Region Temperature [C]</p>
<p>Zone,Average,Room Air Zone Recirculation Region Temperature [C]</p>
<p>Zone,Average,Room Air Zone Jet Region Average Air Velocity [m/s]</p>
<p>Zone,Average,Room Air Zone Recirculation Region Average Air Velocity [m/s]</p>
<p>Zone,Average,Room Air Window Jet Region Average Air Velocity [m/s] Zone,Average,Room Air Zone Recirculation and Inflow Rate Ratio []</p>
<p>Zone,Average,Room Air Zone Inflow Opening Area [m2]</p>
<p>Zone,Average,Room Air Zone Room Length [m]</p>
<p>Zone,Average,Room Air Zone Is Mixing Status []</p>
<p>Zone,Average,Room Air Zone Is Recirculating Status []</p>
<h4 id="room-air-zone-jet-region-temperature-c">Room Air Zone Jet Region Temperature [C]</h4>
<p>Average air temperature in the jet region of the flow in degrees C. If there is more than one inflow window this output will be the inflow-area-weighted average of the jet region temperature.</p>
<h4 id="room-air-zone-recirculation-region-temperature-c">Room Air Zone Recirculation Region Temperature [C]</h4>
<p>Average air temperature in the recirculation region of the flow in degrees C.</p>
<h4 id="room-air-zone-jet-region-average-air-velocity-ms">Room Air Zone Jet Region Average Air Velocity [m/s]</h4>
<p>Average airflow velocity in the jet region of the flow in meters per second. If there is more than one inflow window this output will be the inflow area weighted area of the jet inflow velocities.</p>
<h4 id="room-air-window-jet-region-average-air-velocity-ms">Room Air Window Jet Region Average Air Velocity [m/s]</h4>
<p>Average airflow velocity in the jet region in front of the window, in meters per second.</p>
<h4 id="room-air-zone-recirculation-region-average-air-velocity-ms">Room Air Zone Recirculation Region Average Air Velocity [m/s]</h4>
<p>Average airflow velocity in the recirculation region of the flow in meters per second.</p>
<h4 id="room-air-zone-recirculation-and-inflow-rate-ratio">Room Air Zone Recirculation and Inflow Rate Ratio []</h4>
<p>Ratio between airflow rate in the recirculation regions and the total inflow rate, non-dimensional.</p>
<h4 id="room-air-zone-inflow-opening-area-m2">Room Air Zone Inflow Opening Area [m2]</h4>
<p>Area of the inflow aperture in square meters. This area can change due to variation in wind direction (as inflow aperture changes) or variations in the opening schedule.</p>
<h4 id="room-air-zone-room-length-m">Room Air Zone Room Length [m]</h4>
<p>Length of the room along the cross ventilation direction, in meters.</p>
<h4 id="room-air-zone-is-mixing-status">Room Air Zone Is Mixing Status []</h4>
<p>An integer flag that indicates whether the zone is mixed (single node well-mixed zone model used) or significant momentum conservation is occurring (UCSD CV model used). The value 1 means well-mixed; 0 means cross ventilation is present. Transition to mixed flow can occur due to three mechanism: reduction in inflow velocity, reduction in inflow aperture area and dominance of buoyancy effects. A value of 1 is yes, a value of 0 is no.</p>
<h4 id="room-air-zone-is-recirculating-status">Room Air Zone Is Recirculating Status []</h4>
<p>An integer flag that indicates whether recirculations are present in the flow. A cross ventilation flow does not have recirculations whenever the inflow area is similar to the room cross section area (such as airflow in a typical corridor). A value of 1 is yes, a value of 0 is no.</p>
<h3 id="roomairsettingsunderfloorairdistributioninterior">RoomAirSettings:UnderFloorAirDistributionInterior</h3>
<p>This model is applicable to interior spaces that are served by an underfloor air distribution system. The dominant sources of heat gain should be from people, equipment, and other localized sources located in the occupied part of the room. The model should be used with caution in zones which have large heat gains or losses through exterior walls or windows or which have considerable direct solar gain. The model predicts two temperatures in the room:</p>
<ul>
<li>
<p>An occupied subzone temperature (T<sub>OC</sub>), representing the temperature in the region between the floor and the boundary of the upper subzone..</p>
</li>
<li>
<p>An upper subzone temperature (T<sub>MX</sub>) essential for overall energy budget calculations and for modeling comfort effects of the upper layer temperature.</p>
</li>
</ul>
<p>The following fields are used to define an instance of the ‘UCSD UFAD Interior Model Controls’ object.</p>
<h4 id="field-zone-name_22">Field: Zone Name</h4>
<p>This field provides the unique name of a zone described elsewhere in the file. A single instance of the ‘RoomAirSettings:UnderFloorAirDistributionInterior’ object is needed for each zone that is to be modeled using this method.</p>
<h4 id="field-number-of-diffusers">Field: Number of Diffusers</h4>
<p>The total number of diffusers in this zone. This field can allowed to Autocalculate (in which case it is set to the design occupancy level; i.e., number of people). If the design occupancy is low or zero but there are still heat sources that could generate buoyancy driven plumes, the user should input a value based on the design supply air flow rate of the zone and the design flow rate of an individual diffuser. In the absence of any other information, divide the zone area by 100 ft<sup>2</sup>. The default for this field is Autocalculate.</p>
<h4 id="field-power-per-plume">Field: Power per Plume</h4>
<p>The power in watts incorporated in a buoyancy driven thermal plume. Normally we assume all the loads of a workstation create a single plume so that this represents the convective heat gain from a workstation – 1 person, 1 computer terminal, plus any task lighting. A typical value would be 220 watts. However, the model assumes an “equivalent” plume derived from the zone extraction rate normalized to the number of workstations/occupants. This field should be allowed to default – the program will calculate a value based upon the occupancy and the extraction rate.  The default is Autocalculate.</p>
<h4 id="field-design-effective-area-of-diffuser">Field: Design Effective Area of Diffuser</h4>
<p>This is the design air flow opening area in square meters of a single diffuser. The default value depends on the diffuser type. For swirl diffusers it is 0075 m<sup>2</sup>, for variable area diffusers 0.035 m<sup>2</sup>, for horizontal swirl diffusers 0.006 m<sup>2</sup>, and for linear bar grilles 0.03 m<sup>2</sup>. The default is <em>Autocalculate</em>..</p>
<h4 id="field-diffuser-slot-angle-from-vertical">Field: Diffuser Slot Angle from Vertical</h4>
<p>This input describes the angle at which air emerges from the diffusers. It should be the angle  in degrees between the vertical and the diffuser slots. The defaults depend on the diffuser type: for swirl diffusers it is 28 degrees, for variable area diffusers 45 degrees, for DV diffusers 73 degrees, and for linear bar grilles 15 degrees.</p>
<h4 id="field-thermostat-height_2">Field: Thermostat Height</h4>
<p>This field is the height in meters of the thermostat/temperature control sensor above the floor. The default is 1.2 meters.</p>
<h4 id="field-comfort-height_1">Field: Comfort Height</h4>
<p>The height in meters above the floor at which air temperature is calculated for comfort purposes. The air temperature at this height is used in calculating the available measures of comfort: Fanger, Pierce or KSU. The default is 1.1 meters.</p>
<h4 id="field-temperature-difference-threshold-for-reporting_1">Field: Temperature Difference Threshold for Reporting</h4>
<p>This field specifies a minimum temperature difference between the upper subzone and the occupied subzone that will be used to trigger whether or not the UFAD auxiliary outputs will be calculated. These outputs are <em>Room Air Zone Transition Height</em> and <em>Room Air Zone Average Temperature Gradient</em>. They are set to zero when the temperature difference is less than the threshold and the output <em>Room Air Zone Is Mixed Status</em> is set to 1.</p>
<p>The value should be greater than or equal to zero and is in units of degrees Centigrade. The default value is 0.4 degrees C.</p>
<h4 id="field-diffuser-type">Field: Diffuser Type</h4>
<p>The choices for this alpha field are <strong>Swirl</strong> | <strong>VariableArea</strong> | <strong>HorizontalSwirl | LinearBarGrille | Custom.</strong> The swirl and displacement diffusers are fixed area diffusers. The variable area diffusers maintain an approximately constant exit velocity. Linear bar grilles are normally used in exterior zonesand are fixed area diffusers. Custom is used to signify that the user intends to input the coefficients A – E (see below) rather than let the program set the coefficients based on diffuser type. The default is <em>Swirl</em>.</p>
<h4 id="field-transition-height">Field: Transition Height</h4>
<p>An optional field to allow the user to specify the transition height (meters above floor) rather than have the program calculate it. The default is 1.7 meters.</p>
<h4 id="field-coefficient-a">Field: Coefficient A</h4>
<p>The coefficient A in the formula: Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2. Gamma is a variable that characterizes the amount of stratification in a UFAD zone. Kc is the fraction of the total internal convective heat gain that is assigned to the lower (occupied) subzone. The coefficients in the formula are defaulted based upon diffuser type. A user would normally allow this field to default. The default is <em>autocalculate</em>.</p>
<h4 id="field-coefficient-b">Field: Coefficient B</h4>
<p>The coefficient B in the formula: Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2. Gamma is a variable that characterizes the amount of stratification in a UFAD zone. Kc is the fraction of the total internal convective heat gain that is assigned to the lower (occupied) subzone. The coefficients in the formula are defaulted based upon diffuser type. A user would normally allow this field to default. The default is <em>autocalculate</em>.</p>
<h4 id="field-coefficient-c">Field: Coefficient C</h4>
<p>The coefficient C in the formula: Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2. Gamma is a variable that characterizes the amount of stratification in a UFAD zone. Kc is the fraction of the total internal convective heat gain that is assigned to the lower (occupied) subzone. The coefficients in the formula are defaulted based upon diffuser type. A user would normally allow this field to default. The default is <em>autocalculate</em>.</p>
<h4 id="field-coefficient-d">Field: Coefficient D</h4>
<p>The coefficient D in the formula: Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2. Gamma is a variable that characterizes the amount of stratification in a UFAD zone. Kc is the fraction of the total internal convective heat gain that is assigned to the lower (occupied) subzone. The coefficients in the formula are defaulted based upon diffuser type. A user would normally allow this field to default. The default is <em>autocalculate</em>.</p>
<h4 id="field-coefficient-e">Field: Coefficient E</h4>
<p>The coefficient E in the formula: Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2. Gamma is a variable that characterizes the amount of stratification in a UFAD zone. Kc is the fraction of the total internal convective heat gain that is assigned to the lower (occupied) subzone. The coefficients in the formula are defaulted based upon diffuser type. A user would normally allow this field to default. The default is <em>autocalculate</em>.</p>
<p>An example input is:</p>
<p>RoomAirModelType,</p>
<p>SPACE5-1 RoomAir Model,  !- Name</p>
<p>SPACE5-1,                !- Zone Name</p>
<p>UnderFloorAirDistributionInterior,  !- Room-Air Modeling Type</p>
<p>DIRECT;                  !- Air Temperature Coupling Strategy</p>
<p>RoomAirSettings:UnderFloorAirDistributionInterior,</p>
<p>SPACE5-1,                !- Zone Name</p>
<p>Autocalculate,           !- Number of Diffusers</p>
<p>Autocalculate,           !- Power per Plume</p>
<p>Autocalculate,           !- Design Effective Area of Diffuser {m2}</p>
<p>Autocalculate,           !- Diffuser Slot Angle from Vertical {deg}</p>
<p>,                        !- Thermostat Height {m}</p>
<p>,                        !- Comfort Height {m}</p>
<p>0.001,         !- Temperature Difference Threshold for Reporting {deltaC}</p>
<p>Swirl,                   !- Diffuser Type</p>
<p>1.7,                     !- Transition Height {m}</p>
<p>Autocalculate,           !- Coefficient A</p>
<p>Autocalculate,           !- Coefficient B</p>
<p>Autocalculate,           !- Coefficient C</p>
<p>Autocalculate,           !- Coefficient D</p>
<p>Autocalculate;           !- Coefficient E</p>
<h3 id="roomairsettingsunderfloorairdistributionexterior">RoomAirSettings:UnderFloorAirDistributionExterior</h3>
<p>This model is applicable to exterior spaces that are served by an underfloor air distribution system. The dominant sources of heat gain should be from people, equipment, and other localized sources located in the occupied part of the room, as well as convective gain coming from a warm window. The model predicts two temperatures in the room:</p>
<ul>
<li>
<p>An occupied subzone temperature (T<sub>OC</sub>), representing the temperature in the region between the floor and the boundary of the upper subzone..</p>
</li>
<li>
<p>An upper subzone temperature (T<sub>MX</sub>) essential for overall energy budget calculations and for modeling comfort effects of the upper layer temperature.</p>
</li>
</ul>
<p>The following fields are used to define an instance of the ‘UCSD UFAD Exterior Model Controls’ object.</p>
<h4 id="field-zone-name_23">Field: Zone Name</h4>
<p>This field provides the unique name of a zone described elsewhere in the file. A single instance of the ‘RoomAirSettings:UnderFloorAirDistributionExterior’ object is needed for each zone that is to be modeled using this method.</p>
<h4 id="field-number-of-diffusers_1">Field: Number of Diffusers</h4>
<h4 id="the-total-number-of-diffusers-in-this-zone-this-field-can-allowed-to-autocalculate-in-which-case-it-is-set-to-the-design-occupancy-level-ie-number-of-people-if-the-design-occupancy-is-low-or-zero-but-there-are-still-heat-sources-that-could-generate-buoyancy-driven-plumes-the-user-should-input-a-value-based-on-the-design-supply-air-flow-rate-of-the-zone-and-the-design-flow-rate-of-an-individual-diffuser-in-the-absence-of-any-other-information-divide-the-zone-area-by-100-ft2-the-default-for-this-field-is-autocalculate">The total number of diffusers in this zone. This field can allowed to Autocalculate (in which case it is set to the design occupancy level; i.e., number of people). If the design occupancy is low or zero but there are still heat sources that could generate buoyancy driven plumes, the user should input a value based on the design supply air flow rate of the zone and the design flow rate of an individual diffuser. In the absence of any other information, divide the zone area by 100 ft<sup>2</sup>. The default for this field is Autocalculate.</h4>
<h4 id="field-power-per-plume_1">Field: Power per Plume</h4>
<h4 id="the-power-in-watts-incorporated-in-a-buoyancy-driven-thermal-plume-normally-we-assume-all-the-loads-of-a-workstation-create-a-single-plume-so-that-this-represents-the-convective-heat-gain-from-a-workstation-1-person-1-computer-terminal-plus-any-task-lighting-a-typical-value-would-be-220-watts-however-the-model-assumes-an-equivalent-plume-derived-from-the-zone-extraction-rate-normalized-to-the-number-of-workstationsoccupants-this-field-should-be-allowed-to-default-the-program-will-calculate-a-value-based-upon-the-occupancy-and-the-extraction-rate-the-default-is-autocalculate">The power in watts incorporated in a buoyancy driven thermal plume. Normally we assume all the loads of a workstation create a single plume so that this represents the convective heat gain from a workstation – 1 person, 1 computer terminal, plus any task lighting. A typical value would be 220 watts. However, the model assumes an “equivalent” plume derived from the zone extraction rate normalized to the number of workstations/occupants. This field should be allowed to default – the program will calculate a value based upon the occupancy and the extraction rate.  The default is Autocalculate.</h4>
<h4 id="field-design-effective-area-of-diffuser_1">Field: Design Effective Area of Diffuser</h4>
<p>This is the design air flow opening area in square meters of a single diffuser. The default value depends on the diffuser type. For swirl diffusers it is 0075 m<sup>2</sup>, for variable area diffusers 0.035 m<sup>2</sup>, for horizontal swirl diffusers 0.006 m<sup>2</sup>, and for linear bar grilles 0.03 m<sup>2</sup>. The default is <em>Autocalculate</em>..</p>
<h4 id="field-diffuser-slot-angle-from-vertical_1">Field: Diffuser Slot Angle from Vertical</h4>
<p>This input describes the angle at which air emerges from the diffusers. It should be the angle  in degrees between the vertical and the diffuser slots. The defaults depend on the diffuser type: for swirl diffusers it is 28 degrees, for variable area diffusers 45 degrees, for DV diffusers 73 degrees, and for linear bar grilles 15 degrees.</p>
<h4 id="field-thermostat-height_3">Field: Thermostat Height</h4>
<p>This field is the height in meters of the thermostat/temperature control sensor above the floor. The default is 1.2 meters.</p>
<h4 id="field-comfort-height_2">Field: Comfort Height</h4>
<p>The height in meters above the floor at which air temperature is calculated for comfort purposes. The air temperature at this height is used in calculating the available measures of comfort: Fanger, Pierce or KSU. The default is 1.1 meters.</p>
<h4 id="field-temperature-difference-threshold-for-reporting_2">Field: Temperature Difference Threshold for Reporting</h4>
<p>This field specifies a minimum temperature difference between the upper subzone and the occupied subzone that will be used to trigger whether or not the UFAD auxiliary outputs will be calculated. These outputs are <em>Room Air Zone Transition Height</em> and <em>Room Air Zone Average Temperature Gradient</em>. They are set to zero when the temperature difference is less than the threshold and the output <em>Room Air Zone Is Mixed Status</em> is set to 1.</p>
<p>The value should be greater than or equal to zero and is in units of degrees Centigrade. The default value is 0.4 degrees C.</p>
<p>The value should be greater than or equal to zero and is in units of degrees Centigrade. The default value is 0.4 degrees C.</p>
<h4 id="field-diffuser-type_1">Field: Diffuser Type</h4>
<p>The choices for this alpha field are <strong>Swirl</strong> | <strong>VariableArea</strong> | <strong>HorizontalSwirl | LinearBarGrille | Custom.</strong> The swirl and displacement diffusers are fixed area diffusers. The variable area diffusers maintain an approximately constant exit velocity. Linear bar grilles are normally used in exterior zonesand are fixed area diffusers. Custom is used to signify that the user intends to input the coefficients A – E (see below) rather than let the program set the coefficients based on diffuser type. The default is <em>Swirl</em>.</p>
<h4 id="field-transition-height_1">Field: Transition Height</h4>
<p>An optional field to allow the user to specify the transition height (meters above floor) rather than have the program calculate it. The default is 1.7 meters.</p>
<h4 id="field-coefficient-a_1">Field: Coefficient A</h4>
<p>The coefficient A in the formula: Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2. Gamma is a variable that characterizes the amount of stratification in a UFAD zone. Kc is the fraction of the total internal convective heat gain that is assigned to the lower (occupied) subzone. The coefficients in the formula are defaulted based upon diffuser type. A user would normally allow this field to default. The default is <em>autocalculate</em>.</p>
<h4 id="field-coefficient-b_1">Field: Coefficient B</h4>
<p>The coefficient B in the formula: Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2. Gamma is a variable that characterizes the amount of stratification in a UFAD zone. Kc is the fraction of the total internal convective heat gain that is assigned to the lower (occupied) subzone. The coefficients in the formula are defaulted based upon diffuser type. A user would normally allow this field to default. The default is <em>autocalculate</em>.</p>
<h4 id="field-coefficient-c_1">Field: Coefficient C</h4>
<p>The coefficient C in the formula: Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2. Gamma is a variable that characterizes the amount of stratification in a UFAD zone. Kc is the fraction of the total internal convective heat gain that is assigned to the lower (occupied) subzone. The coefficients in the formula are defaulted based upon diffuser type. A user would normally allow this field to default. The default is <em>autocalculate</em>.</p>
<h4 id="field-coefficient-d_1">Field: Coefficient D</h4>
<p>The coefficient D in the formula: Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2. Gamma is a variable that characterizes the amount of stratification in a UFAD zone. Kc is the fraction of the total internal convective heat gain that is assigned to the lower (occupied) subzone. The coefficients in the formula are defaulted based upon diffuser type. A user would normally allow this field to default. The default is <em>autocalculate</em>.</p>
<h4 id="field-coefficient-e_1">Field: Coefficient E</h4>
<p>The coefficient E in the formula: Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2. Gamma is a variable that characterizes the amount of stratification in a UFAD zone. Kc is the fraction of the total internal convective heat gain that is assigned to the lower (occupied) subzone. The coefficients in the formula are defaulted based upon diffuser type. A user would normally allow this field to default. The default is <em>autocalculate</em>.</p>
<p>An example input is:</p>
<p>RoomAirSettings:UnderFloorAirDistributionExterior,</p>
<p>SPACE1-1,                !- Zone Name</p>
<p>Autocalculate,           !- Number of Diffusers per Zone</p>
<p>Autocalculate,           !- Power per Plume</p>
<p>Autocalculate,           !- Design Effective Area of Diffuser {m2}</p>
<p>Autocalculate,           !- Diffuser Slot Angle from Vertical {deg}</p>
<p>,                        !- Thermostat Height {m}</p>
<p>,                        !- Comfort Height {m}</p>
<p>0.001,                   !- Temperature Difference Threshold for Reporting {deltaC}</p>
<p>LinearBarGrille,         !- Diffuser Type</p>
<p>1.7,                     !- Transition Height {m}</p>
<p>Autocalculate,           !- Coefficient A</p>
<p>Autocalculate,           !- Coefficient B</p>
<p>Autocalculate,           !- Coefficient C</p>
<p>Autocalculate,           !- Coefficient D</p>
<p>Autocalculate;           !- Coefficient E</p>
<h3 id="room-air-model-outputs">Room Air Model Outputs</h3>
<p>Each room air model sets up outputs specific to that model. The effect of room air modeling is usually to adjust the adjacent air temperature along the inside surface of heat transfer surfaces. The output report “Surface Int Adjacent Air Temperature [C]” is provided for this and described under Surface Outputs.</p>
<h4 id="zone-predicted-sensible-load-room-air-correction-factor">Zone Predicted Sensible Load Room Air Correction Factor</h4>
<p>This output variable provides the value of the correction factor applied to the predicted zone loads.  Predicted zone load to setpoint is (usually) used to control HVAC air systems and the presence of a room air model has an impact on the loads.  The predicited loads are multiplied by the factor in this output variable.  The value is always 1.0 when there is no Room Air model.  When there is a Room Air model, this output shows how that model is increasing or decreasing overall zone loads experienced by the air system.</p>
<h3 id="roomairtemperaturepatterntwogradient-outputs">RoomAir:TemperaturePattern:TwoGradient Outputs</h3>
<p>The user-defined air temperature pattern that interpolates between two gradients produces the following output variable.</p>
<p>HVAC,Average,Room Air Zone Vertical Temperature Gradient [K/m]</p>
<h4 id="room-air-zone-vertical-temperature-gradient-km">Room Air Zone Vertical Temperature Gradient [K/m]</h4>
<p>This output variable is the result of the interpolation performed by the user-defined roomair model using RoomAir:TemperaturePattern:TwoGradient.  This is the temperature gradient in the vertical direction.  The units are degrees Kelvin per meter.</p>
<h3 id="mundt-model-onenodedisplacementventilation-outputs">Mundt Model / OneNodeDisplacementVentilation Outputs</h3>
<p>The following output is available for the Mundt model.</p>
<p>Room Air Node Air Temperature [C]</p>
<h4 id="room-air-node-air-temperature-c">Room Air Node Air Temperature [C]</h4>
<p>This output variable provides the drybulb air temperature used in, or calculated by, the Mundt model. The selection key is the name of an air node defined in a ROOMAIR Node object.</p>
<h3 id="threenodedisplacementventilation-outputs">ThreeNodeDisplacementVentilation Outputs</h3>
<p>HVAC,Average,Room Air Zone Mixed Subzone Temperature [C]</p>
<p>HVAC,Average,Room Air Zone Occupied Subzone Temperature [C]</p>
<p>HVAC,Average,Room Air Zone Floor Subzone Temperature [C]</p>
<p>HVAC,Average,Room Air Zone Transition Height [m]</p>
<p>HVAC,Average,Room Air Zone Recommended Minimum Flow Fraction</p>
<p>HVAC,Average,Room Air Zone Is Mixed Status []</p>
<p>HVAC,Average,Room Air Zone Average Temperature Gradient [K/m]</p>
<p>HVAC,Average,Room Air Zone Maximum Temperature Gradient [K/m]</p>
<p>HVAC,Average,Room Air Zone Thermal Comfort Effective Air Temperature [C]</p>
<p>HVAC,Average,Room Air Zone Thermostat Temperature [C]</p>
<h4 id="room-air-zone-mixed-subzone-temperature-c">Room Air Zone Mixed Subzone Temperature [C]</h4>
<p>The temperature of the upper well-mixed subzone in degrees C.</p>
<h4 id="room-air-zone-occupied-subzone-temperature-c">Room Air Zone Occupied Subzone Temperature [C]</h4>
<p>The average temperature of the lower, stratified, occupied subzone in degrees C.</p>
<h4 id="room-air-zone-floor-subzone-temperature-c">Room Air Zone Floor Subzone Temperature [C]</h4>
<p>The temperature of the region near the floor in degrees C.</p>
<h4 id="room-air-zone-transition-height-m">Room Air Zone Transition Height  [m]</h4>
<p>The height above the floor, in meters, of the boundary between the lower occupied subzone and the upper well-mixed subzone.</p>
<h4 id="room-air-zone-recommended-minimum-flow-fraction">Room Air Zone Recommended Minimum Flow Fraction []</h4>
<p>The ratio of the minimum recommended flow rate to the actual flow rate. Here flow rate means the sum of infiltration, ventilation, mixing and system air flow rates. The minimum flow is the flow needed to establish the boundary between the occupied and mixed subzones at 1.5 meters.</p>
<h4 id="room-air-zone-is-mixed-status">Room Air Zone Is Mixed Status []</h4>
<p>An integer flag that indicates whether the zone is mixed (single node well-mixed zone model used) or stratified (UCSD DV model used). The value 1 means well-mixed; 0 means stratified.</p>
<h4 id="room-air-zone-average-temperature-gradient-km">Room Air Zone Average Temperature Gradient  [K/m]</h4>
<p>The temperature gradient between the middle of the floor region and the middle of the well-mixed upper subzone in degrees Kelvin per meter.</p>
<h4 id="room-air-zone-maximum-temperature-gradient-km">Room Air Zone Maximum Temperature Gradient [K/m]</h4>
<p>The maximum of the temperature gradient between the middle of the floor region and the middle of the occupied subzone and the temperature gradient between the middle of the occupied subzone and the middle of the well-mixed subzone. The gradient is in degrees Kelvin per meter.</p>
<h4 id="room-air-zone-thermal-comfort-effective-air-temperature-c">Room Air Zone Thermal Comfort Effective Air Temperature [C]</h4>
<p>The temperature at the user specified comfort height in degrees C.</p>
<h4 id="room-air-zone-thermostat-temperature-c">Room Air Zone Thermostat Temperature [C]</h4>
<p>The temperature at the height of the thermostat (specified by user input) in degrees C.</p>
<h3 id="crossventilation-model-outputs_1">CrossVentilation Model Outputs</h3>
<p>Zone,Average,Room Air Zone Jet Region Temperature [C]</p>
<p>Zone,Average,Room Air Zone Recirculation Region Temperature [C]</p>
<p>Zone,Average,Room Air Zone Jet Region Average Air Velocity [m/s]</p>
<p>Zone,Average,Room Air Zone Recirculation Region Average Air Velocity [m/s]</p>
<p>Zone,Average,Room Air Zone Inflow Opening Area[m2]</p>
<p>Zone,Average,Room Air Zone Room Length [m]</p>
<p>Zone,Average,Room Air Zone Recirculation and Inflow Rate Ratio []</p>
<p>Zone,Average,Room Air Zone Is Mixing Status []</p>
<p>Zone,Average,Room Air Zone Is Recirculating Status []</p>
<h4 id="room-air-zone-jet-region-temperature-c_1">Room Air Zone Jet Region Temperature [C]</h4>
<p>Average air temperature in the jet region of the flow in degrees C.</p>
<h4 id="room-air-zone-recirculation-region-temperature-c_1">Room Air Zone Recirculation Region Temperature [C]</h4>
<p>Average air temperature in the recirculation region of the flow in degrees C.</p>
<h4 id="room-air-zone-jet-region-average-air-velocity-ms_1">Room Air Zone Jet Region Average Air Velocity [m/s]</h4>
<p>Average airflow velocity in the jet region of the flow in meters per second.</p>
<h4 id="room-air-zone-recirculation-region-average-air-velocity-ms_1">Room Air Zone Recirculation Region Average Air Velocity [m/s]</h4>
<p>Average airflow velocity in the recirculation region of the flow in meters per second.</p>
<h4 id="room-air-zone-inflow-opening-area-m2_1">Room Air Zone Inflow Opening Area [m2]</h4>
<p>Area of the inflow aperture in square meters. This area can change due to variation in wind direction (as inflow aperture changes) or variations in the opening schedule.</p>
<h4 id="room-air-zone-room-length-m_1">Room Air Zone Room Length [m]</h4>
<p>Length of the room along the cross ventilation direction, in meters.</p>
<h4 id="room-air-zone-recirculation-and-inflow-rate-ratio_1">Room Air Zone Recirculation and Inflow Rate Ratio []</h4>
<p>Ratio between airflow rate in the recirculation region and inflow rate, non-dimensional.</p>
<h4 id="room-air-zone-is-mixing-status_1">Room Air Zone Is Mixing Status []</h4>
<p>An integer flag that indicates whether the zone is mixed (single node well-mixed zone model used) or significant momentum conservation is occurring (UCSD CV model used). The value 1 means well-mixed; 0 means cross ventilation is present. Transition to mixed flow can occur due to three mechanism: reduction in inflow velocity, reduction in inflow aperture area and dominance of buoyancy effects. A value of 1 is yes, a value of 0 is no.</p>
<h4 id="room-air-zone-is-recirculating-status_1">Room Air Zone Is Recirculating Status []</h4>
<p>An integer flag that indicates whether recirculations are present in the flow. A cross ventilation flow does not have recirculations whenever the inflow area is similar to the room cross section area (such as airflow in a typical corridor). A value of 1 is yes, a value of 0 is no.</p>
<h3 id="underfloorairdistributioninteriorexterior-model-outputs">UnderFloorAirDistributionInterior/Exterior Model Outputs</h3>
<p>HVAC,Average,Room Air Zone Mixed Subzone Temperature [C]</p>
<p>HVAC,Average,Room Air Zone Occupied Subzone Temperature [C]</p>
<p>HVAC,Average,Room Air Zone Transition Height [m]</p>
<p>HVAC,Average,Room Air Zone Is Mixed Status []</p>
<p>HVAC,Average,Room Air Zone Average Temperature Gradient [K/m]</p>
<p>HVAC,Average,Room Air Zone Effective Comfort Air Temperature [C]</p>
<p>HVAC,Average,Room Air Zone Thermostat Temperature [C]</p>
<p>HVAC,Average,Room Air Zone Transition Height Gamma Value [ ]</p>
<p>HVAC,Average,Room Air Zone Plume Heat Transfer Rate [W]</p>
<p>HVAC,Average,Room Air Zone Temperature Stratification Fraction []</p>
<p>HVAC,Average,Room Air Zone Window Plume Heat Transfer Rate [W]</p>
<h4 id="room-air-zone-mixed-subzone-temperature-c_1">Room Air Zone Mixed Subzone Temperature [C]</h4>
<p>The temperature of the upper subzone in degrees C.</p>
<h4 id="room-air-zone-occupied-subzone-temperature-c_1">Room Air Zone Occupied Subzone Temperature [C]</h4>
<p>The temperature of the lower, occupied subzone in degrees C.</p>
<h4 id="room-air-zone-transition-height-m_1">Room Air Zone Transition Height [m]</h4>
<p>The height above the floor, in meters, of the boundary between the lower occupied subzone and the upper subzone..</p>
<h4 id="room-air-zone-is-mixed-status_1">Room Air Zone Is Mixed Status []</h4>
<p>An integer flag that indicates whether the zone is mixed (single node well-mixed zone model used) or stratified (UCSD UFI model used). The value 1 means well-mixed; 0 means stratified.</p>
<h4 id="room-air-zone-average-temperature-gradient-km_1">Room Air Zone Average Temperature Gradient [K/m]</h4>
<p>The temperature gradient between the middle of the occupied subzone and the middle of the upper subzone in degrees Kelvin per meter.</p>
<h4 id="room-air-zone-effective-comfort-air-temperature-c">Room Air Zone Effective Comfort Air Temperature [C]</h4>
<p>The temperature at the user specified comfort height in degrees C.</p>
<h4 id="room-air-zone-thermostat-temperature-c_1">Room Air Zone Thermostat Temperature [C]</h4>
<p>The temperature at the height of the thermostat (specified by user input) in degrees C.</p>
<h4 id="room-air-zone-transition-height-gamma-value">Room Air Zone Transition Height Gamma Value []</h4>
<p>Value of gamma – a dimensionless “height” used in calculating the transition height. Lower values of gamma indicate increased stratification, higher values less. Generally the values should be between 2 and 30.</p>
<h4 id="room-air-zone-plume-heat-transfer-rate-w">Room Air Zone Plume Heat Transfer Rate [W]</h4>
<p>The heat in watts driving the plumes in the occupied subzone.</p>
<h4 id="room-air-zone-window-plume-heat-transfer-rate-w">Room Air Zone Window Plume Heat Transfer Rate [W]</h4>
<p>The convective heat gain from windows in an UnderFloorAirDistributionExterior zone.</p>
<h4 id="room-air-zone-temperature-stratification-fraction">Room Air Zone Temperature Stratification Fraction []</h4>
<p>This output, (Phi) is a measure of temperature stratification in the space. It is the difference between the occupied subzone temperature and the supply temperature divided by difference between the return temperature and the supply temperature. Technically it is equal to Kc. As phi approaches 1, the space is fully mixed. As phi approaches 0, the space becomes fully stratified. Expressed as an equation:</p>
<p><em>(T<sub>occ</sub></em> – <em>T<sub>sup</sub>) / (T<sub>ret</sub></em> <em>- T<sub>sup</sub>)</em></p>
<h2 id="group-internal-gains-people-lights-other-internal-zone-equipment">Group – Internal Gains (People, Lights, Other internal zone equipment)</h2>
<p>Not all the influence for energy consumption in the building is due to envelope and ambient conditions. This group of objects describes other internal gains that may come into play (People, Lights, Various Equipment Types).</p>
<h3 id="people">People</h3>
<p>The people statement is used to model the occupant’s effect on the space conditions. The following definition addresses the basic affects as well as providing information that can be used to report the thermal comfort of a group of occupants. The Fanger, Pierce Two-Node, and Kansas State University Two-Node thermal comfort models are available in EnergyPlus. A user may select any of these models for each People statement by simply adding the appropriate choice keyword after the air velocity schedule name. Thermal comfort calculations will only be made for people statements that include specific requests for these thermal comfort models. . This object also requires input of carbon dioxide generation rate based on people activity level for zone carbon dioxide simulations.</p>
<h4 id="field-name_111">Field: Name</h4>
<p>The name of the People object. Must be unique across all People objects.</p>
<h4 id="field-zone-or-zonelist-name">Field: Zone or ZoneList Name</h4>
<p>This field is the name of the zone (ref: Zone) or ZoneList (ref: ZoneList) and links a particular people statement to a thermal zone or set of thermal zones in the building. When the ZoneList option is used then this people definition is applied to each of the zones in the zone list effecting a global definition for the number of people in the zone. The Zonelist option can be used effectively with the people/area and area/person options of the Number of People Calculation Method.</p>
<p>The name of the actual people object becomes &lt;Zone Name&gt; &lt;People Object Name&gt; and should be less than the standard length (100 characters) for a name field. If it is greater than this standard length, it may be difficult to specify in output reporting as it will be truncated. A warning will be shown if the generated name is greater than 100 characters. If it duplicates another such concatenated name, there will be a severe error and terminate the run.</p>
<h4 id="field-number-of-people-schedule-name">Field: Number of People Schedule Name</h4>
<p>This field is the name of the schedule (ref: Schedules) that modifies the number of people parameter (see Number of People Calculation Method and related fields). The schedule values can be any positive number. The actual number of people in a zone as defined by this statement is the product of the number of people field and the value of the schedule specified by name in this field.</p>
<h4 id="field-number-of-people-calculation-method">Field: Number of People Calculation Method</h4>
<p>This field is a key/choice field that tells which of the next three fields are filled and is descriptive of the method for calculating the nominal number of occupants (people) in the Zone. The key/choices are:</p>
<ul>
<li>People</li>
</ul>
<p>With this choice, the method used will be a straight insertion of the number of occupants (people).  (The Number of People field should be filled.)</p>
<ul>
<li>People/Area</li>
</ul>
<p>With this choice, the method used will be a factor per floor area of the zone. (The People per Zone Floor Area field should be filled).</p>
<ul>
<li>Area/Person</li>
</ul>
<p>With this choice, the method used will be a factor of floor area per person. (The Zone Floor Area per Person field should be filled).</p>
<h4 id="field-number-of-people">Field: Number of People</h4>
<p>This field is used to represent the maximum number of people in a zone that is then multiplied by a schedule fraction (see schedule field). In EnergyPlus, this is slightly more flexible in that the number of people could be a “diversity factor” applied to a schedule of real numbers. Note that while the schedule value can vary from hour to hour, the number of people field is constant for all simulation environments.</p>
<h4 id="field-people-per-zone-floor-area">Field: People per Zone Floor Area</h4>
<p>This factor (person/m<sup>2</sup>) is used, along with the Zone Floor Area to determine the maximum number of people as described in the Number of People field. The choice from the method field should be “people/area”.</p>
<h4 id="field-zone-floor-area-per-person">Field: Zone Floor Area per Person</h4>
<p>This factor (m<sup>2</sup>/person) is used, along with the Zone Floor Area to determine the maximum number of people as described in the Number of People field. The choice from the method field should be “area/person”.</p>
<h4 id="field-fraction-radiant">Field: Fraction Radiant</h4>
<p>This field is a decimal number between 0.0 and 1.0 and is used to characterize the type of heat being given off by people in a zone. The number specified in this field will be multiplied by the total sensible energy emitted by people to give the amount of long wavelength radiation gain from human beings in a zone. The remainder of the sensible load is assumed to be convective heat gain. Note that latent gains from people are not included in either the radiant or convective heat gains. See the Engineering Reference document for more details.</p>
<h4 id="field-sensible-heat-fraction">Field: Sensible Heat Fraction</h4>
<p>The user can use this field to specify a fixed sensible fraction for the heat gain due to this PEOPLE object. Normally the program calculates the sensible/latent split; this field gives the user control over this split. This field is autocalculated: if the field is blank or <strong>autocalculate</strong>, the program will calculate the sensible/latent split; if a value is entered, it will be used as the sensible fraction of the current total heat gain.</p>
<h4 id="field-activity-level-schedule-name">Field: Activity Level Schedule Name</h4>
<p>This field is the name of the schedule that determines the amount of heat gain per person in the zone under design conditions. This value is modified somewhat based on a correlation to account for variations in space temperature. The schedule values may be any positive number and the units for this parameter is Watts per person. This schedule represents the total heat gain per person including convective, radiant, and latent. An internal algorithm is used to determine what fraction of the total is sensible and what fraction is latent. Then, the sensible portion is divided into radiant and convective portions using the value specified for Fraction Radiant (above). See the Engineering Reference document for more details.</p>
<p>Values for activity level can range anywhere from approximately 100-150 Watts per person for most office activities up to over 900 Watts per person for strenuous physical activities such as competitive wrestling. The following table (Table 11) is based on Table 4 from the 2005 ASHRAE Handbook of Fundamentals, page 8.6. In addition to the information from the ASHRAE HOF, there is an added column of values in W/Person such as necessary for the activity level schedule values. This column uses the standard adult body surface area of 1.8 m<sup>2</sup> to multiply the activity levels in W/m<sup>2</sup> that are used in the table. Warnings are produced when the activity level schedule values fall outside normal ranges. Having too low or too high values can also skew thermal comfort reporting values.</p>
<h4 id="field-carbon-dioxide-generation-rate">Field: Carbon Dioxide Generation Rate</h4>
<p>This numeric input field specifies carbon dioxide generation rate per person with units of m3/s-W. The total carbon dioxide generation rate from this object is:</p>
<p>Number of People * People Schedule * People Activity * Carbon Dioxide Generation Rate. The default value is 3.82E-8 m3/s-W (obtained from ASHRAE Standard 62.1-2007 value at 0.0084 cfm/met/person over the general adult population). The maximum value can be 10 times the default value.</p>
<h4 id="field-enable-ashrae-55-comfort-warnings">Field: Enable ASHRAE 55 comfort warnings</h4>
<p>This field accepts either “Yes” or “No” as values. When “Yes” is specified, warnings are generated when the space conditions are outside of the ASHRAE 55 comfort range as discussed in the sections that follow titled “Simplified ASHRAE 55-2004 Graph Related Outputs” and “Simplified ASHRAE 55 Warnings.” The default is not to provide these warnings so if you want to know if your space is outside this comfort range you must set this field to Yes.</p>
<p>Table 11. Metabolic Rates for Various Activities</p>
<p>Activity</p>
<p>Activity Level W/Person EnergyPlus Schedule Value</p>
<p>Activity Level W/m<sup>2</sup></p>
<p>met*</p>
<p><em>Resting</em></p>
<p>Sleeping</p>
<p>72</p>
<p>40</p>
<p>0.7</p>
<p>Reclining</p>
<p>81</p>
<p>45</p>
<p>0.8</p>
<p>Seated, quiet</p>
<p>108</p>
<p>60</p>
<p>1</p>
<p>Standing, relaxed</p>
<p>126</p>
<p>70</p>
<p>1.2</p>
<p><em>Walking (on level surface)</em></p>
<p>3.2 km/h (0.9 m/s)</p>
<p>207</p>
<p>115</p>
<p>2</p>
<p>4.3 km/h (1.2 m/s)</p>
<p>270</p>
<p>150</p>
<p>2.6</p>
<p>6.4 km/h (1.8 m/s)</p>
<p>396</p>
<p>220</p>
<p>3.8</p>
<p><em>Office Activities</em></p>
<p>Reading, seated</p>
<p>99</p>
<p>55</p>
<p>1</p>
<p>Writing</p>
<p>108</p>
<p>60</p>
<p>1</p>
<p>Typing</p>
<p>117</p>
<p>65</p>
<p>1.1</p>
<p>Filing, seated</p>
<p>126</p>
<p>70</p>
<p>1.2</p>
<p>Filing, standing</p>
<p>144</p>
<p>80</p>
<p>1.4</p>
<p>Walking about</p>
<p>180</p>
<p>100</p>
<p>1.7</p>
<p>Lifting/packing</p>
<p>216</p>
<p>120</p>
<p>2.1</p>
<p><em>Miscellaneous Occupational Activities</em></p>
<p>Cooking</p>
<p>171 to 207</p>
<p>95 to 115</p>
<p>1.6 to 2.0</p>
<p>Housecleaning</p>
<p>207 to 360</p>
<p>115 to 200</p>
<p>2.0 to 3.4</p>
<p>Seated, heavy limb movement</p>
<p>234</p>
<p>130</p>
<p>2.2</p>
<p>Machine work</p>
<p>sawing (table saw)</p>
<p>189</p>
<p>105</p>
<p>1.8</p>
<p>light (electrical industry)</p>
<p>207 to 252</p>
<p>115 to 140</p>
<p>2.0 to 2.4</p>
<p>heavy</p>
<p>423</p>
<p>235</p>
<p>4</p>
<p>Handling 50 kg bags</p>
<p>423</p>
<p>235</p>
<p>4</p>
<p>Pick and shovel work</p>
<p>423 to 504</p>
<p>235 to 280</p>
<p>4.0 to 4.8</p>
<p><em>Miscellaneous Leisure Activities</em></p>
<p>Dancing, social</p>
<p>252 to 459</p>
<p>140 to 255</p>
<p>2.4 to 4.4</p>
<p>Calisthenics/exercise</p>
<p>315 to 423</p>
<p>175 to 235</p>
<p>3.0 to 4.0</p>
<p>Tennis, singles</p>
<p>378 to 486</p>
<p>210 to 270</p>
<p>3.6 to 4.0</p>
<p>Basketball</p>
<p>522 to 792</p>
<p>290 to 440</p>
<p>5.0 to 7.6</p>
<p>Wrestling, competitive</p>
<p>738 to 909</p>
<p>410 to 505</p>
<p>7.0 to 8.7</p>
<p><strong>*Note that one met = 58.1 W/m<sup>2</sup></strong></p>
<h4 id="field-mean-radiant-temperature-calculation-type">Field: Mean Radiant Temperature Calculation Type</h4>
<p>This field specifies the type of Mean Radiant Temperature (MRT) calculation the user wishes to use for the thermal comfort model. At the present time, there are two options for MRT calculation type: zone averaged and surface weighted. The default calculation is “ZoneAveraged”. In the zone averaged MRT calculation, the MRT used for the thermal comfort calculations is for an “average” point in the zone. MRT is calculated based on an area-emissivity weighted average of all of the surfaces in the zone. In cases where the emissivity of all of the surfaces are sufficiently small (near zero), the mean radiant temperature will be set to the mean air temperature of the space to avoid divide by zero errors. The other MRT calculation type is “SurfaceWeighted”. The goal of this calculation type is to estimate a person in the space close to a particular surface without having to define exact view factors for all of the surfaces and the location of the person in the space. The MRT used in the thermal comfort calculations when the “surface weighted” calculation type is selected is actually the average of the temperature of the surface to which the person is closest (defined by the next field “Surface Name”) and the zone averaged MRT (defined above). The surface temperature alone is not used because in theory the maximum view factor from a person to any flat surface is roughly 0.5. In the “surfaceweighted” calculation, the surface in question actually gets slightly more weighting than 50% since the surface selected is still a part of the zone average MRT calculation. Again, this simplification was made to avoid the specification of view factors and the exact location of the person.</p>
<p>A third option is to use “anglefactor”. This option allows for more explicit positioning of the person within the space by defining the angle factors from the person to the various surfaces in the zone. This option requires the user to list the surfaces that the person can see from a radiation standpoint and also define the angle (or view) factor for each surface. The AngleFactorList object (see next object description) is intended to give the user this opportunity.</p>
<h4 id="field-surface-nameangle-factor-list-name">Field: Surface Name/Angle Factor List Name</h4>
<p>This field is only valid when the user selects “surfaceweighted” for the MRT calculation type (see the previous input field description). In this case, the field is the name of a surface within the zone the people are residing. This surface will be used in the MRT calculation as defined above to come up with a more representative MRT for a person near a particular surface. The MRT used for thermal comfort calculations using the “surface weighted” MRT calculation method is the average of the temperature of the surface specified in this field and the “zone averaged” MRT (see the Mean Radiant Temperature calculation type field above).</p>
<h4 id="field-work-efficiency-schedule-name">Field: Work Efficiency Schedule Name</h4>
<p>This field is the name of the schedule that determines the efficiency of energy usage within the human body that will be used for thermal comfort calculations. Note that all energy produced by the body is assumed to be converted to heat for the zone heat balance calculation. A value of zero correspondsto all of the energy produced in the body being converted to heat. A value of unity corresponds to all of the energy produced in the body being converted to mechanical energy. The values for this parameter defined in the schedule must be between 0.0 and 1.0. Any value greater than zero will result in a reduction of heat that impacts thethermal comfort energy balance of a person within the space, resulting in PMV results appearing lower than expected.  Ensure that if this value is non-zero, the base activity level is chosen to ensure that the net activity converted to heat and zone conditions are sufficient to maintain thermal comfort..</p>
<h4 id="field-clothing-insulation-calculation-method">Field: Clothing Insulation Calculation Method</h4>
<p>This field is a key/choice field that tells which of the next two fields are filled and is descriptive of the method for calculating the clothing insulation value of occupants (people) in the Zone. The key/choices are:</p>
<ul>
<li>ClothingInsulationSchedule</li>
</ul>
<p>With this choice, the method used will be a straight insertion of the scheduled clothing insulation values of occupants (people).  (The Clothing Insulation Schedule Name field should be filled.)</p>
<ul>
<li>DynamicClothingModelASHRAE55</li>
</ul>
<p>With this choice, the method used will be the dynamic predictive clothing insulation model developed by Schiavon and Lee (2013) based on 6,333 selected observations taken from ASHRAE RP-884 and RP-921 databases. It varies the clothing insulation as a function of outdoor air temperature measured at 6am as illustrated below.</p>
<ul>
<li>CalculationMethodSchedule</li>
</ul>
<p>With this choice, the method used can be either the ClothingInsulationSchedule or the DynamicClothingModelASHRAE55, depending on a schedule (to be entered as the next field) that determines which method to use in different time of a day. When this option is chosen, the next field “Clothing Insulation Calculation Method Schedule Name” is a required input.</p>
<p><img alt="" src="../../InputOutputReference/media/image083.png" /></p>
<p>Figure 48. Graphical representation fo the dynamic predictive clothing insulation model</p>
<h4 id="field-clothing-insulation-calculation-method-schedule-name">Field: Clothing Insulation Calculation Method Schedule Name</h4>
<p>This field specifies which clothing insulation method (ClothingInsulationSchedule or DynamicClothingModelASHRAE55) to use at a particular time of the day. A schedule value of 1 means the ClothingInsulationSchedule method, and 2 means the DynamicClothingModelASHRAE55 method. This field is only required when the “Clothing Insulation Calculation Method” field is set to <strong>CalculationMethodSchedule</strong>. If this field is left blank, the specified clothing insulation calculation method will be used and not changed during the simulation.</p>
<h4 id="field-clothing-insulation-schedule-name">Field: Clothing Insulation Schedule Name</h4>
<p>This field is the name of the schedule that defines the amount of clothing being worn by a typical zone occupant during various times in the simulation period. The choice from the Clothing Insulation Calculation Method field should be “<strong>ClothingInsulationSchedule</strong>”. This parameter must be a positive real number and has units of Clo. Typical values for Clo can be seen in the ASHRAE 2009 HOF Table 7, page 9.8 (for clothing ensembles) and Table 8, page 9.9 (for garment values) ) or www.cbe.berkeley.edu/comforttool/.</p>
<h4 id="field-air-velocity-schedule-name">Field: Air Velocity Schedule Name</h4>
<p>This field is the name of the schedule that approximates the amount of air movement in the space as a function of time throughout the simulation period. The user has control over this parameter through the schedule that requires the individual numbers in the schedule to be positive real numbers having units of meters per second.</p>
<h4 id="field-thermal-comfort-model-type-up-to-5-allowed">Field: Thermal Comfort Model Type (up to 5 allowed)</h4>
<p>The final one to five fields are optional and are intended to trigger various thermal comfort models within EnergyPlus. By entering the keywords Fanger, Pierce, KSU, AdaptiveASH55,, and AdaptiveCEN15251, the user can request the Fanger, Pierce Two-Node, Kansas State UniversityTwo-Node, and the adaptive comfort models of the ASHRAE Standard 55 and CEN Standard 15251 results for this particular people statement. Note that since up to five models may be specified, the user may opt to have EnergyPlus calculate the thermal comfort for people identified with this people statement using all five models if desired. Note that the KSU model is computationally intensive and may noticeably increase the execution time of the simulation. For descriptions of the thermal comfort calculations, see the Engineering Reference document.</p>
<p>The following IDF example allows for a maximum of 31 people with scheduled occupancy of “Office Occupancy”, 60% radiant using an Activity Schedule of “Activity Sch”. The example allows for thermal comfort reporting.</p>
<p>People,</p>
<p>Kitchen_ZN_1_FLR_1,  !- Name</p>
<p>Kitchen_ZN_1_FLR_1,  !- Zone or ZoneList Name</p>
<p>BLDG_OCC_SCH,  !- Number of People Schedule Name</p>
<p>People,  !- Number of People Calculation Method</p>
<p>25.2000,,,  !- Number of People, People per Zone Floor Area, Zone Floor Area per Person</p>
<p>0.3000,  !- Fraction Radiant</p>
<p>AUTOCALCULATE,  !- Sensible Heat Fraction</p>
<p>ACTIVITY_SCH,  !- Activity Level Schedule Name</p>
<p>3.82E-8        !- Carbon Dioxide Generation Rate {m3/s-W}</p>
<p>No,  !- Enable ASHRAE 55 Comfort Warnings</p>
<p>ZoneAveraged,  !- Mean Radiant Temperature Calculation Type</p>
<p>,  !- Surface Name/Angle Factor List Name</p>
<p>WORK_EFF_SCH,  !- Work Efficiency Schedule Name</p>
<p>CLOTHING_SCH,  !- Clothing Insulation Schedule Name</p>
<p>AIR_VELO_SCH,  !- Air Velocity Schedule Name</p>
<p>Fanger;  !- Thermal Comfort Model 1 Type</p>
<p>A simpler example, without using the thermal comfort reporting option:</p>
<p>People,</p>
<p>RIGHT FORK,              !- Name</p>
<p>RIGHT FORK,              !- Zone or ZoneListName</p>
<p>Dorm Occupancy,          !- Number of People Schedule Name</p>
<p>people,                  !- Number of People Calculation Method</p>
<p>8.00000,                 !- Number of People,</p>
<p>,                         !- People per Zone Floor Area</p>
<p>,                         !- Zone Floor Area per Person</p>
<p>0.6000000,               !- Fraction Radiant</p>
<p>Autocalculate,           !- Sensible Heat Fraction</p>
<p>Activity Sch,            !- Activity level Schedule Name</p>
<p>And with the sensible fraction specified:</p>
<p>People,</p>
<p>SPACE1-1 People 1,       !- Name</p>
<p>SPACE1-1,                !- Zone or ZoneListName</p>
<p>OCCUPY-1,                !- Number of People Schedule Name</p>
<p>people,                  !- Number of People Calculation Method</p>
<p>11,                      !- Number of People</p>
<p>,                        !- People per Zone Floor Area</p>
<p>,                        !- Zone Floor Area per Person</p>
<p>0.3,                     !- Fraction Radiant</p>
<p>0.55,                    !- Sensible Heat Fraction</p>
<p>ActSchd;                 !- Activity level Schedule Name</p>
<p>Global People Object:</p>
<p>ZoneList,AllOccupiedZones,SPACE1-1,SPACE2-1,SPACE3-1,SPACE4-1,SPACE5-1;</p>
<p>People,</p>
<p>AllZones with People,       !- Name</p>
<p>AllOccupiedZones,        !- Zone or ZoneList Name</p>
<p>OCCUPY-1,                !- Number of People Schedule Name</p>
<p>People/Area,             !- Number of People Calculation Method</p>
<p>,                        !- Number of People</p>
<p>.11,                     !- People per Zone Floor Area {person/m2}</p>
<p>,                        !- Zone Floor Area per Person {m2/person}</p>
<p>0.3,                     !- Fraction Radiant</p>
<p>,                        !- Sensible Heat Fraction</p>
<p>ActSchd;                 !- Activity Level Schedule Name</p>
<h3 id="people-outputs">People Outputs</h3>
<p>People objects have output variables for individual objects and for zone totals.</p>
<p>People specific outputs include:</p>
<p>Zone,Average,People Occupant Count []</p>
<p>Zone,Sum,People Radiant Heating Energy [J]</p>
<p>Zone,Average,People Radiant Heating Rate [W]</p>
<p>Zone,Sum,People Convective Heating Energy [J]</p>
<p>Zone,Average,People Convective Heating Rate [W]</p>
<p>Zone,Sum,People Sensible Heating Energy [J]</p>
<p>Zone,Average,People Sensible Heating Rate [W]</p>
<p>Zone,Sum,People Latent Gain Energy [J]</p>
<p>Zone,Average,People Latent Gain Rate [W]</p>
<p>Zone,Sum,People Total Heating Energy [J]</p>
<p>Zone,Average,People Total Heating Rate [W]</p>
<p>Zone,Average,Zone People Occupant Count []</p>
<p>Zone,Sum,Zone People Radiant Heating Energy [J]</p>
<p>Zone,Average,Zone People Radiant Heating Rate [W]</p>
<p>Zone,Sum,Zone People Convective Heating Energy [J]</p>
<p>Zone,Average,Zone People Convective Heating Rate [W]</p>
<p>Zone,Sum,Zone People Sensible Heating Energy [J]</p>
<p>Zone,Average,Zone People Sensible Heating Rate [W]</p>
<p>Zone,Sum,Zone People Latent Gain Energy [J]</p>
<p>Zone,Average,Zone People Latent Gain Rate [W]</p>
<p>Zone,Sum,Zone People Total Heating Energy [J]</p>
<p>Zone,Average,People Air Temperature [C]</p>
<p>Zone,Average,People Air Relative Humidity [%]</p>
<p>Zone,Average,Zone People Total Heating Rate [W]</p>
<p>Zone,Average,Zone Thermal Comfort Mean Radiant Temperature [C]</p>
<p>Zone,Average,Zone Thermal Comfort Operative Temperature [C]</p>
<p>Zone,Average,Zone Thermal Comfort Fanger Model PMV []</p>
<p>Zone,Average,Zone Thermal Comfort Fanger Model PPD [%]</p>
<p>Zone,Average,Zone Thermal Comfort Clothing Surface Temperature [C]</p>
<p>Zone,Average,Zone Thermal Comfort Pierce Model Effective Temperature PMV []</p>
<p>Zone,Average,Zone Thermal Comfort Pierce Model Standard Effective Temperature PMV []</p>
<p>Zone,Average,Zone Thermal Comfort Pierce Model Discomfort Index []</p>
<p>Zone,Average,Zone Thermal Comfort Pierce Model Thermal Sensation Index []</p>
<p>Zone,Average,Zone Thermal Comfort KSU Model Thermal Sensation Index []</p>
<p>Zone,Average,Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status []</p>
<p>Zone,Average,Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status []</p>
<p>Zone,Average,Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature [C]</p>
<p>Zone,Average,Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature [C]</p>
<p>Zone,Average,Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status []</p>
<p>Zone,Average,Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status []</p>
<p>Zone,Average,Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status</p>
<p>Zone,Average,Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature [C]</p>
<p>Zone,Average,Zone Thermal Comfort CEN 15251 Adaptive Model Temperature [C]</p>
<h4 id="people-occupant-count">People Occupant Count []</h4>
<p>This field is the number of people for this PEOPLE object during the timestep in question.</p>
<h4 id="people-radiant-heating-rate-w">People Radiant Heating Rate [W]</h4>
<h4 id="people-radiant-heating-energy-j">People Radiant Heating Energy [J]</h4>
<p>These output variables are the amount of radiant heat gain for this People object in Watts (for rate) or Joules. This is determined by the current sensible heat gain from people to the zone and the “Fraction Radiant” specified in the input. The radiant gains from people are distributed to the surfaces using an area weighting scheme.</p>
<h4 id="people-convective-heating-rate-w">People Convective Heating Rate [W]</h4>
<h4 id="people-convective-heating-energy-j">People Convective Heating Energy [J]</h4>
<p>These output variables are the amount of convective heat gain for this People object in Watts (for rate) or Joules. This is determined by the current sensible heat gain from people to the zone and the “Fraction Radiant” specified in input. Note that the radiant and convective gains should add up to the sensible heat gain from people. The convective heat gain from people is added to the zone air heat balance directly.</p>
<h4 id="people-latent-gain-rate-w">People Latent Gain Rate [W]</h4>
<h4 id="people-latent-gain-energy-j">People Latent Gain Energy [J]</h4>
<p>These output variables are the amount of latent heat gain for this People object in Watts (for rate) or Joules. This amount is based on the number of people in the space as well as the total amount of energy produced by a typical person defined by the activity schedule in the input. An internal algorithm is used to determine what fraction of the total is sensible and what fraction is latent. Details about this split are included in the Engineering Reference document.</p>
<h4 id="people-sensible-heating-rate-w">People Sensible Heating Rate [W]</h4>
<h4 id="people-sensible-heating-energy-j">People Sensible Heating Energy [J]</h4>
<p>These output variables are the amount of sensible heat gain for this People object in Watts (for rate) or Joules. This amount is based on the number of people in the space as well as the total amount of energy produced by a typical person defined by the activity schedule in the input. An internal algorithm (described in the Engineering Reference document) is used to determine what fraction of the total is sensible and what fraction is latent. The sensible plus the latent heat gain from people equals the total gain specified in the input.</p>
<h4 id="people-total-heating-rate-w">People Total Heating Rate [W]</h4>
<h4 id="people-total-heating-energy-j">People Total Heating Energy [J]</h4>
<p>These output variables are the total amount of heat gain for this People object in Watts (for rate) or Joules. This is derived from the activity level times the number of occupants.</p>
<h4 id="people-air-temperature-c">People Air Temperature [C]</h4>
<p>This output variable represents the zone air temperature based on the Fanger thermal comfort model.  If there is a ZoneControl:Thermostat:ThermalComfort object specified and the thermal zone is occupied, then the value of “People Air Temperature” is determined based on the thermal comfort hat satisfies the thermal comfort setpoint PMV value specified; othwesie, it is set to average zone air temperature.</p>
<h4 id="people-air-relative-humidity">People Air Relative Humidity [%]</h4>
<p>This output variable represents the zone air relative humidity based on the Fanger thermal comfort model.  If there is a ZoneControl:Thermostat:ThermalComfort object specified and the thermal zone is occupied, then the value of “People Air Relative Humidity” is determined from the mean zone air temperature and zone air humidity ratio that satisfies the thermal comfort setpoint PMV value specified; othwesie, it is calculated from the zone air temperature and humidity ratio averaged over the time step.</p>
<h4 id="zone-people-occupant-count">Zone People Occupant Count []</h4>
<p>This field is the total number of people within the zone during the timestep in question.</p>
<h4 id="zone-people-radiant-heating-rate-w">Zone People Radiant Heating Rate [W]</h4>
<h4 id="zone-people-radiant-heating-energy-j">Zone People Radiant Heating Energy [J]</h4>
<p>These output variables are the amount of radiant heat gain from people within the zone in Watts (for rate) or Joules. This is determined by the current sensible heat gain from people to the zone and the “Fraction Radiant” specified in the input. The radiant gains from people are distributed to the surfaces using an area weighting scheme.</p>
<h4 id="zone-people-convective-heating-rate-w">Zone People Convective Heating Rate [W]</h4>
<h4 id="zone-people-convective-heating-energy-j">Zone People Convective Heating Energy [J]</h4>
<p>These output variables are the amount of convective heat gain from people within the zone in Watts (for rate) or Joules. This is determined by the current sensible heat gain from people to the zone and the “Fraction Radiant” specified in input. Note that the radiant and convective gains should add up to the sensible heat gain from people. The convective heat gain from people is added to the zone air heat balance directly.</p>
<h4 id="zone-people-latent-gain-rate-w">Zone People Latent Gain Rate [W]</h4>
<h4 id="zone-people-latent-gain-energy-j">Zone People Latent Gain Energy [J]</h4>
<p>These output variables are the amount of latent heat gain from people within the zone in Watts (for rate) or Joules. This amount is based on the number of people in the space as well as the total amount of energy produced by a typical person defined by the activity schedule in the input. An internal algorithm is used to determine what fraction of the total is sensible and what fraction is latent. Details about this split are included in the Engineering Reference document.</p>
<h4 id="zone-people-sensible-heating-rate-w">Zone People Sensible Heating Rate [W]</h4>
<h4 id="zone-people-sensible-heating-energy-j">Zone People Sensible Heating Energy [J]</h4>
<p>These output variables are the amount of sensible heat gain from people within the zone in Watts (for rate) or Joules. This amount is based on the number of people in the space as well as the total amount of energy produced by a typical person defined by the activity schedule in the input. An internal algorithm (described in the Engineering Reference document) is used to determine what fraction of the total is sensible and what fraction is latent. The sensible plus the latent heat gain from people equals the total gain specified in the input.</p>
<h4 id="zone-people-total-heating-rate-w">Zone People Total Heating Rate [W]</h4>
<h4 id="zone-people-total-heating-energy-j">Zone People Total Heating Energy [J]</h4>
<p>These output variables are the total amount of heat gain from people within the zone in Watts (for rate) or Joules. Derived from the activity level times the number of occupants, this is summed for each people object within a zone.</p>
<h4 id="zone-thermal-comfort-mean-radiant-temperature-c">Zone Thermal Comfort Mean Radiant Temperature [C]</h4>
<p>This output variable is the mean radiant temperature used in the thermal comfort calculations.  This value is computed according to the "MRT Calculation Type" specified in the PEOPLE object.  If a high temperature radiant system is present in the zone, this value will be adjusted according to the current heater operation and the "Fraction of radiant energy incident on people" specified in the HIGH TEMP RADIANT SYSTEM object.</p>
<h4 id="zone-thermal-comfort-operative-temperature-c">Zone Thermal Comfort Operative Temperature [C]</h4>
<p>This output variable is the operative temperature as defined by the thermal comfort operations. Specifically, it is the average of the thermal comfort mean radiant temperature and the zone air temperature.</p>
<p>Note for all Thermal Comfort reporting:  Though the published values for thermal comfort “vote” have a discrete scale (e.g. –3 to +3 or –4 to +4), the calculations in EnergyPlus are carried out on a continuous scale and, thus, reporting may be “off the scale” with specific conditions encountered in the space. This is not necessarily an error in EnergyPlus – rather a different approach that does not take the “limits” of the discrete scale values into account.</p>
<h4 id="zone-thermal-comfort-fanger-model-pmv">Zone Thermal Comfort Fanger Model PMV []</h4>
<p>This field is the “predicted mean vote” (PMV) calculated using the Fanger thermal comfort model.</p>
<h4 id="zone-thermal-comfort-fanger-model-ppd">Zone Thermal Comfort Fanger Model PPD [%]</h4>
<p>This field is the “predicted percentage of dissatisfied” (PPD) calculated using the Fanger thermal comfort model.</p>
<h4 id="zone-thermal-comfort-clothing-surface-temperature-c">Zone Thermal Comfort Clothing Surface Temperature [C]</h4>
<p>This output variable is the calculation of the clothing surface temperature using the Fanger thermal comfort model.</p>
<h4 id="zone-thermal-comfort-pierce-model-effective-temperature-pmv">Zone Thermal Comfort Pierce Model Effective Temperature PMV []</h4>
<p>This field is the “predicted mean vote” (PMV) calculated using the effective temperature and the Pierce two-node thermal comfort model.</p>
<h4 id="zone-thermal-comfort-pierce-model-standard-effective-temperature-pmv">Zone Thermal Comfort Pierce Model Standard Effective Temperature PMV []</h4>
<p>This field is the “predicted mean vote” (PMV) calculated using the “standard” effective temperature and the Pierce two-node thermal comfort model.</p>
<h4 id="zone-thermal-comfort-pierce-model-discomfort-index">Zone Thermal Comfort Pierce Model Discomfort Index []</h4>
<p>This field is the “discomfort index” calculated using the the Pierce two-node thermal comfort model.</p>
<h4 id="zone-thermal-comfort-pierce-model-thermal-sensation-index">Zone Thermal Comfort Pierce Model Thermal Sensation Index []</h4>
<p>This field is the “thermal sensation index” (PMV) calculated using the Pierce two-node thermal comfort model.</p>
<h4 id="zone-thermal-comfort-ksu-model-thermal-sensation-vote">Zone Thermal Comfort KSU Model Thermal Sensation Vote []</h4>
<p>This field is the “thermal sensation vote” (TSV) calculated using the KSU two-node thermal comfort model.</p>
<h4 id="zone-thermal-comfort-ashrae-55-adaptive-model-90-acceptability-status">Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status []</h4>
<p>This field is to report whether the operative temperature falls into the 90% acceptability limits of the adaptive comfort in ASHRAE 55-2010. A value of 1 means within (inclusive) the limits, a value of 0 means outside the limits, and a value of -1 means not applicable.</p>
<h4 id="zone-thermal-comfort-ashrae-55-adaptive-model-80-acceptability-status">Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status [ ]</h4>
<p>This field is to report whether the operative temperature falls into the 80% acceptability limits of the adaptive comfort in ASHRAE 55-2010. A value of 1 means within (inclusive) the limits, a value of 0 means outside the limits, and a value of -1 means not applicable.</p>
<h4 id="zone-thermal-comfort-ashrae-55-adaptive-model-running-average-outdoor-air-temperature-c">Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature [C]</h4>
<p>This field reports the mean monthly outdoor air temperature, an input parameter for the ASHRAE-55 adaptive comfort model. This can be computed in two ways. If the .stat file is provided for the simulation, this field will reflect the monthly daily average temperature.</p>
<p>If the .epw file is used, the field reports the simple running average of the daily average outdoor dry-bulb temperatures of the previous 30 days.</p>
<h4 id="zone-thermal-comfort-ashrae-55-adaptive-model-temperature-c">Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature [C]</h4>
<p>This field reports the ideal indoor operative temperature, or comfort temperature, as determined by the ASHRAE-55 adaptive comfort model. The 80% acceptability limits for indoor operative temperature are defined as no greater than 2.5 degrees C from the adaptive comfort temperature. The 90% acceptability limits are defined as no greater than 3.5 degrees C from the adaptive comfort temperature.</p>
<h4 id="zone-thermal-comfort-cen-15251-adaptive-model-category-i-status">Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status</h4>
<p>This field is to report whether the operative temperature falls into the Category I (90% acceptability) limits of the adaptive comfort in the European Standard EN15251-2007. A value of 1 means within (inclusive) the limits, a value of 0 means outside the limits, and a value of -1 means not applicable.</p>
<h4 id="zone-thermal-comfort-cen-15251-adaptive-model-category-ii-status">Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status</h4>
<p>This field is to report whether the operative temperature falls into the Category II (80% acceptability) limits of the adaptive comfort in the European Standard EN15251-2007. A value of 1 means within (inclusive) the limits, a value of 0 means outside the limits, and a value of -1 means not applicable.</p>
<h4 id="zone-thermal-comfort-cen-15251-adaptive-model-category-iii-status">Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status</h4>
<p>This field is to report whether the operative temperature falls into the Category III (65% acceptability) limits of the adaptive comfort in the European Standard EN15251-2007. A value of 1 means within (inclusive) the limits, a value of 0 means outside the limits, and a value of -1 means not applicable.</p>
<h4 id="zone-thermal-comfort-cen-15251-adaptive-model-running-average-outdoor-air-temperature">Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature</h4>
<p>This field reports the weighted average of the outdoor air temperature of the previous five days, an input parameter for the CEN-15251 adaptive comfort model.</p>
<h4 id="zone-thermal-comfort-cen-15251-adaptive-model-temperature">Zone Thermal Comfort CEN 15251 Adaptive Model Temperature</h4>
<p>This field reports the ideal indoor operative temperature, or comfort temperature, as determined by the CEN-15251 adaptive comfort model. Category I, II, and II limits for indoor operative temperature are defined as no greater than 2, 3, and 4 degrees C from this value respectively.</p>
<h3 id="simplified-ashrae-55-2004-graph-related-outputs">Simplified ASHRAE 55-2004 Graph Related Outputs</h3>
<p>The following output variables are all based on whether the humidity ratio and the operative temperature is within the region shown in ASHRAE Standard 55-2004 in Figure 5.2.1.1. For these outputs the operative temperature is simplified to be the average of the air temperature and the mean radiant temperature. For summer, the 0.5 Clo level is used and, for winter, the 1.0 Clo level is used. The graphs below are based on the following tables which extend the ASHRAE values to zero humidity ratio.</p>
<p>Table 12. Winter Clothes (1.0 Clo)</p>
<table>
<tr>
<td>Operative Temperature (C)</td>
<td>Humidity Ratio (kgWater/kgDryAir)</td>
</tr>
<tr>
<td>19.6</td>
<td>0.012</td>
</tr>
<tr>
<td>23.9</td>
<td>0.012</td>
</tr>
<tr>
<td>26.3</td>
<td>0.000</td>
</tr>
<tr>
<td>21.7</td>
<td>0.000</td>
</tr>
</table>

<p><img alt="" src="../../InputOutputReference/media/image084.svg" /></p>
<p>Figure 49. Winter Comfort Range</p>
<p>Table 13. Summer Clothes (0.5 Clo)</p>
<table>
<tr>
<td>Operative Temperature (C)</td>
<td>Humidity Ratio (kgWater/kgDryAir)</td>
</tr>
<tr>
<td>23.6</td>
<td>0.012</td>
</tr>
<tr>
<td>26.8</td>
<td>0.012</td>
</tr>
<tr>
<td>28.3</td>
<td>0.000</td>
</tr>
<tr>
<td>25.1</td>
<td>0.000</td>
</tr>
</table>

<p><strong> </strong></p>
<p><img alt="" src="../../InputOutputReference/media/image085.svg" /></p>
<p>Figure 50. Summer Comfort Range</p>
<h4 id="zone-thermal-comfort-ashrae-55-simple-model-summer-clothes-not-comfortable-timehr">Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time[hr]</h4>
<p>The time when the zone is occupied that the combination of humidity ratio and operative temperature is not in the ASHRAE 55-2004 summer clothes region (see above)</p>
<h4 id="zone-thermal-comfort-ashrae-55-simple-model-winter-clothes-not-comfortable-timehr">Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time[hr]</h4>
<p>The time when the zone is occupied that the combination of humidity ratio and operative temperature is not in the ASHRAE 55-2004 winter clothes region (see above)</p>
<h4 id="zone-thermal-comfort-ashrae-55-simple-model-summer-or-winter-clothes-not-comfortable-timehr">Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time[hr]</h4>
<p>The time when the zone is occupied that the combination of humidity ratio and operative temperature is not in the ASHRAE 55-2004 summer or winter clothes region (see above)</p>
<h4 id="facility-thermal-comfort-ashrae-55-simple-model-summer-clothes-not-comfortable-timehr">Facility Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time[hr]</h4>
<p>The time when any zone is occupied that the combination of humidity ratio and operative temperature is not in the ASHRAE 55-2004 summer clothes region (see above)</p>
<h4 id="facility-thermal-comfort-ashrae-55-simple-model-winter-clothes-not-comfortable-time-hr">Facility Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time [hr]</h4>
<p>The time when any zone is occupied that the combination of humidity ratio and operative temperature is not in the ASHRAE 55-2004 winter clothes region (see above)</p>
<h4 id="facility-thermal-comfort-ashrae-55-simple-model-summer-clothes-not-comfortable-time-hr">Facility Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time [hr]</h4>
<p>The time when any zone is occupied that the combination of humidity ratio and operative temperature is not in the ASHRAE 55-2004 summer or winter clothes region (see above)</p>
<h3 id="simplified-ashrae-55-warnings">Simplified ASHRAE 55 Warnings</h3>
<p>The simplified ASHRAE 55 calculations may be computed for occupied zones and, possibly, warnings are shown on the .err file at the end of each simulated environment. To enable this option set the “Enable ASHRAE 55 comfort warnings” field of the People object to Yes. These warnings will not be generated by default.</p>
<p>If you enable the warnings, the simplified ASHRAE 55 calculations are done for occupied zones and, possibly, warnings are shown on the .err file at the end of each simulated environment.</p>
<p>** Warning ** More than 4% of time (350.4 hours) uncomfortable in zone ZSF1</p>
<p>**   ~~~   ** 553.0 hours were uncomfortable based on ASHRAE 55-2004 graph (Section 5.2.1.1)</p>
<p>**   ~~~   ** During Environment [10/01 - 09/30]: CHICAGO IL USA TMY2-94846 WMO#=725300</p>
<p>** Warning ** More than 4% of time (350.4 hours) uncomfortable in zone ZNF1</p>
<p>**   ~~~   ** 827.8 hours were uncomfortable based on ASHRAE 55-2004 graph (Section 5.2.1.1)</p>
<p>**   ~~~   ** During Environment [10/01 - 09/30]: CHICAGO IL USA TMY2-94846 WMO#=725300</p>
<p>** Warning ** More than 4% of time (350.4 hours) uncomfortable in zone ZSF2</p>
<p>**   ~~~   ** 593.5 hours were uncomfortable based on ASHRAE 55-2004 graph (Section 5.2.1.1)</p>
<p>**   ~~~   ** During Environment [10/01 - 09/30]: CHICAGO IL USA TMY2-94846 WMO#=725300</p>
<p>** Warning ** More than 4% of time (350.4 hours) uncomfortable in zone ZNF2</p>
<p>**   ~~~   ** 875.8 hours were uncomfortable based on ASHRAE 55-2004 graph (Section 5.2.1.1)</p>
<p>**   ~~~   ** During Environment [10/01 - 09/30]: CHICAGO IL USA TMY2-94846 WMO#=725300</p>
<p>You may decide if you need to change parameters to reduce these “uncomfortable” hours. The individual output variables shown previously may help you get more details on when these are occurring.</p>
<p>Following are some suggestions that might be applicable:</p>
<ul>
<li>
<p>Eliminate occupancy when conditioning equipment is off.</p>
</li>
<li>
<p>Note that the ASHRAE graph lower limit is (19.6C to 21.7C) – heating setpoints may need to be nearer 22.2C (72F) than 21.1C (70F).</p>
</li>
<li>
<p>Unoccupied heating setpoint should be nearer 16.7C (62F) rather than 12.8C (55F) to reduce the start up recovery.</p>
</li>
<li>
<p>Start the occupied setpoint schedule, fan availability schedule, cooling pump availability schedule, reheat coil availability, one hour before occupancy. Seasonal turn on and off of equipment may cause more warnings (but potentially more energy consumption).</p>
</li>
<li>
<p>Unoccupied cooling setpoint should be nearer 29.4C (85F) rather than 40.0 (104F) to reduce the start up recovery.</p>
</li>
</ul>
<h3 id="comfortviewfactorangles">ComfortViewFactorAngles</h3>
<p>When requesting EnergyPlus to do a thermal comfort calculation, the program user has three options for defining how the mean radiant temperature will be calculated. The user may select “zoneaveraged” which results in a mean radiant temperature that is characteristic of an “average” location near the center of the zone. The user may also elect to place the person near a particular surface by selecting “surfaceweighted” in the People statement. This takes the average of the zone mean radiant temperature and the temperature of the surface that the person is near and uses this value as the mean radiant temperature when calculating thermal comfort.</p>
<p>The third option is for the user to more explicitly position the person within the space by defining the angle factors from the person to the various surfaces in the zone. This option requires the user to list the surfaces that the person can see from a radiation standpoint and also define the angle (or view) factor for each surface. The AngleFactorList input line is intended to give the user this opportunity.</p>
<h4 id="field-name_112">Field: Name</h4>
<p>This field is an unique user assigned name for the list of surfaces that can be seen radiantly by the person for whom thermal comfort is to be evaluated. Any reference to this list by a People statement will use this name.</p>
<h4 id="field-zone-name_24">Field: Zone Name</h4>
<p>Zone Name for this surface list. Each of the surfaces listed must be in this zone.</p>
<h4 id="field-surface-35-name_1">Field: Surface &lt;#&gt; Name</h4>
<p>This field is the name of a surface in the zone seen by the person.</p>
<h4 id="field-angle-factor-35">Field: Angle Factor &lt;#&gt;</h4>
<p>This field is the fraction that this surface contributes to the total mean radiant temperature. This can be thought of as a weighting factor for this surface and the actual mean radiant temperature used in the thermal comfort model is simply the sum of all angle factors multiplied by the corresponding inside surface temperature. Note that the Surface Name/Angle Factor pair can be repeated up to 20 times. The sum of all angle factors within any angle factor list must equal unity, otherwise the program will not accept the input as valid.</p>
<p>An example IDF with an electric low temperature radiant system is shown below.</p>
<p>ComfortViewFactorAngles,</p>
<p>South Zone Angle Factors, !- name of angle factor list</p>
<p>Sourth Zone,              !- Zone Name</p>
<p>Zn001:Flr001,             !- Surface name 1</p>
<p>0.75,                     !- Angle factor for surface 1</p>
<p>Zn001:Wall001,            !- Surface name 2</p>
<p>0.15,                     !- Angle factor for surface 2</p>
<p>Zn001:Roof001,            !- Surface name 3</p>
<p>0.10;                     !- Angle factor for surface 3</p>
<h3 id="lights">Lights</h3>
<p>The Lights statement allows you to specify information about a zone’s electric lighting system, including design power level and operation schedule, and how the heat from lights is distributed thermally.</p>
<p>A zone may have multiple Lights statements. For example, one statement may describe the general lighting in the zone and another the task lighting. Or you can use multiple Lights statements for a zone that has two or more general lighting systems that differ in design level, schedule, etc.</p>
<h4 id="field-name_113">Field: Name</h4>
<p>The name of the Lights object.</p>
<h4 id="field-zone-or-zonelist-name_1">Field: Zone or ZoneList Name</h4>
<p>The field is the name of the thermal zone (ref: Zone) or ZoneList (ref: ZoneLIst) and links this Lights statement to a thermal zone or set of thermal zones in the buidling. When the ZoneList option is used then this lights definition is applied to each of the zones in the zone list effecting a global definition for the amount of light wattage in the zone. The Zonelist option can be used effectively with the watts/area and watts/person options of the Design Level Calculation Method.</p>
<p>The name of the actual lights object becomes &lt;Zone Name&gt; &lt;Lights Object Name&gt; and should be less than the standard length (100 characters) for a name field. If it is greater than this standard length, it may be difficult to specify in output reporting as it will be truncated. A warning will be shown if the generated name is greater than 100 characters. If it duplicates another such concatenated name, there will be a severe error and terminate the run.</p>
<h4 id="field-schedule-name_3">Field: Schedule Name</h4>
<p>The name of the schedule that modifies the lighting power design level (see Design Level Calculation Method field and related subsequent fields). The schedule values can be any positive number. The electrical input for lighting in a particular timestep is the product of the design level and the value of this schedule in that timestep. If the design level is the maximum lighting power input the schedule should contain values between 0.0 and 1.0.</p>
<h4 id="field-design-level-calculation-method">Field: Design Level Calculation Method</h4>
<p>This field is a key/choice field that tells which of the next three fields are filled and is descriptive of the method for calculating the nominal lighting level in the Zone. The key/choices are:</p>
<ul>
<li>LightingLevel</li>
</ul>
<p>With this choice, the method used will be a straight insertion of the lighting level (Watts) for the Zone.  (The Lighting Level field should be filled.)</p>
<ul>
<li>Watts/Area</li>
</ul>
<p>With this choice, the method used will be a factor per floor area of the zone. (The Watts per Zone Floor Area field should be filled).</p>
<ul>
<li>Watts/Person</li>
</ul>
<p>With this choice, the method used will be a factor of lighting level (watts) per person. (The Watts per person field should be filled).</p>
<h4 id="field-lighting-level">Field: Lighting Level</h4>
<p>This is typically the maximum electrical power input (in Watts) to lighting in a zone, including ballasts, if present. This value is multiplied by a schedule fraction (see previous field) to get the lighting power in a particular timestep. In EnergyPlus, this is slightly more flexible in that the lighting design level could be a “diversity factor” applied to a schedule of real numbers.</p>
<h4 id="field-watts-per-zone-floor-area">Field: Watts per Zone Floor Area</h4>
<p>This factor (watts/m<sup>2</sup>) is used, along with the Zone Floor Area to determine the maximum lighting level as described in the Lighting Level field. The choice from the method field should be “watts/area”.</p>
<h4 id="field-watts-per-person">Field: Watts per Person</h4>
<p>This factor (watts/person) is used, along with the number of occupants (people) to determine the maximum lighting level as described in the Lighting Level field. The choice from the method field should be “watts/person”.</p>
<h4 id="heat-gains-from-lights">Heat Gains from Lights:</h4>
<p>The electrical input to lighting ultimately appears as heat that contributes to zone loads or to return air heat gains. In EnergyPlus this heat is divided into four different fractions. Three of these are given by the input fields Return Air Fraction, Fraction Radiant and Fraction Visible. A fourth, defined as the fraction of the heat from lights convected to the zone air, is calculated by the program as:</p>
<p>f<sub>convected</sub> = 1.0 – (Return Air Fraction + Fraction Radiant + Fraction Visible)</p>
<p>You will get an error message if Return Air Fraction + Fraction Radiant + Fraction Visible exceeds 1.0.</p>
<p>These fractions depend on the type of lamp and luminaire, whether the luminaire is vented to the return air, etc.</p>
<h4 id="field-return-air-fraction">Field: Return Air Fraction</h4>
<p>The fraction of the heat from lights that goes into the zone return air (i.e., into the zone outlet node). If the return air flow is zero or the zone has no return air system, the program will put this fraction into the zone air. Return Air Fraction should be non-zero only for luminaires that are return-air ducted  (see Table 14 and Figure 51). (However, see the field “Return Air Fraction Is Calculated from Plenum Temperature,” below, for an approach to modeling the case where Return Air Fraction is caused by <em>conduction</em> between a luminaire that is in contact with a return-air plenum.)</p>
<h4 id="field-fraction-radiant_1">Field: Fraction Radiant</h4>
<p>The fraction of heat from lights that goes into the zone as long-wave (thermal) radiation. The program calculates how much of this radiation is absorbed by the inside surfaces of the zone according the area times thermal absorptance product of these surfaces.</p>
<h4 id="field-fraction-visible">Field: Fraction Visible</h4>
<p>The fraction of heat from lights that goes into the zone as visible (short-wave) radiation. The program calculates how much of this radiation is absorbed by the inside surfaces of the zone according the area times solar absorptance product of these surfaces.</p>
<p>Approximate values of Return Air Fraction, Fraction Radiant and Fraction Visible are given in Table 14 for overhead fluorescent lighting for the luminaire configurations shown in Figure 51.</p>
<p>Table 14. Approximate values of Return Air Fraction, Fraction Radiant and Fraction Visible for overhead fluorescent lighting for different luminaire configurations. These values assume that no light heat goes into an adjacent zone. Source: <em>Lighting Handbook: Reference &amp; Application</em>, 8<sup>th</sup> Edition, Illuminating Engineering Society of North America, New York, 1993, p. 355.</p>
<p><strong>Field Name</strong></p>
<p><strong>Luminaire Configuration, Fluorescent Lighting</strong></p>
<p>Suspended</p>
<p>Surface
 mount</p>
<p>Recessed</p>
<p>Luminous
 and louvered
 ceiling</p>
<p>Return-air
 ducted</p>
<p>Return Air Fraction</p>
<p>0.0</p>
<p>0.0</p>
<p>0.0</p>
<p>0.0</p>
<p>0.54</p>
<p>Fraction Radiant</p>
<p>0.42</p>
<p>0.72</p>
<p>0.37</p>
<p>0.37</p>
<p>0.18</p>
<p>Fraction Visible</p>
<p>0.18</p>
<p>0.18</p>
<p>0.18</p>
<p>0.18</p>
<p>0.18</p>
<p><em>f<sub>convected</sub></em></p>
<p><em>0.40</em></p>
<p><em>0.10</em></p>
<p><em>0.45</em></p>
<p><em>0.45</em></p>
<p><em>0.10</em></p>
<p><img alt="" src="../../InputOutputReference/media/image086.svg" /></p>
<p>Figure 51. Overhead fluorescent luminaire configurations.</p>
<h4 id="field-fraction-replaceable">Field: Fraction Replaceable</h4>
<p>This field defines the daylighting control for the LIGHTS object.</p>
<p>If <strong>Daylighting:Controls</strong> or <strong>Daylighting:DELight:Controls</strong> is specified for the zone, this field is used as an on/off flag for dimming controls. If set to 0.0, the lights are not dimmed by the daylighting controls. If set to 1.0, the lights are allowed to be dimmed by the daylighting controls.</p>
<h4 id="field-end-use-subcategory">Field: End-Use Subcategory</h4>
<p>Allows you to specify a user-defined end-use subcategory, e.g., "Task Lights", "Hall Lights", etc. A new meter for reporting is created for each unique subcategory  (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the lights will be assigned to the "General" end-use subcategory.</p>
<h4 id="field-return-air-fraction-calculated-from-plenum-temperature">Field: Return Air Fraction Calculated from Plenum Temperature</h4>
<p>Accepts values Yes or No (the default). Yes is for advanced used only. In this case the program will calculate the return air fraction by assuming that it is due to conduction of some of the light heat into the zone’s return air plenum and that the amount of the conduction depends on the plenum air temperature. A Yes value should only be used for luminaires that are recessed and non-vented, as shown in Figure 52.</p>
<p>The value you enter for the Return Air Fraction field will be ignored and you can enter, for fluorescent lighting, Fraction Radiant = 0.37 and Fraction Visible = 0.18, as indicated in Table 14.</p>
<p>This feature requires that the coefficients described below be determined from measurements or detailed calculations since they are very sensitive to the luminaire type, lamp type, thermal resistance between fixture and plenum, etc.</p>
<p>If “Return Air Fraction Is Calculated from Plenum Temperature” = Yes, the return air fraction is calculated <em>each timestep</em> from the following empirical correlation:</p>
<p>(Return Air Fraction)<sub>calculated</sub> = C<sub>1</sub> – C<sub>2</sub> x T<sub>plenum</sub></p>
<p>where T<sub>plenum</sub> is the previous-time-step value of the return plenum air temperature (C),</p>
<p>and C<sub>1</sub> and C<sub>2</sub>  are the values of the coefficients entered in the next two fields.</p>
<p>To compensate for the change in the return air fraction relative to its input value, the program modifies Fraction Radiant and f<sub>convected</sub> by a scale factor such that</p>
<p>(Return Air Fraction)<sub>calculated</sub> + (Fraction Radiant)<sub>modified</sub>+ (f<sub>convected</sub>)<sub>modified</sub> + (Fraction Visible)<sub>input</sub> = 1.0</p>
<p>It is assumed that Fraction Visible is a constant equal to its input value.</p>
<h4 id="field-return-air-fraction-function-of-plenum-temperature-coefficient-1">Field: Return Air Fraction Function of Plenum Temperature Coefficient 1</h4>
<p>The coefficient C<sub>1</sub> in the equation for (Return Air Fraction)<sub>calculated</sub>.</p>
<h4 id="field-return-air-fraction-function-of-plenum-temperature-coefficient-2">Field: Return Air Fraction Function of Plenum Temperature Coefficient 2</h4>
<p>The coefficient C<sub>2</sub>  in the equation for (Return Air Fraction)<sub>calculated</sub>. Its units are 1/<sup>O</sup>C.</p>
<p><img alt="" src="../../InputOutputReference/media/image087.svg" /></p>
<p>Figure 52. Vertical section through a zone and its return air plenum showing recessed lighting (not to scale). The heat from lights is divided into four fractions, three of which—ReturnAirFraction, FractionRadiant and FractionConvected—depend on plenum air temperature.</p>
<p>An IDF example:</p>
<p>Lights,</p>
<p>RIGHT FORK Lights 1,     !- Name</p>
<p>RIGHT FORK,              !- Zone Name</p>
<p>Office Lighting,         !- SCHEDULE Name</p>
<p>LightingLevel,          !- Design Level calculation method</p>
<p>1039.706,,,                !- Lighting Level {W}</p>
<p>0.0000000E+00,           !- Return Air Fraction</p>
<p>0.4000000,               !- Fraction Radiant</p>
<p>0.2000000,               !- Fraction Visible</p>
<p>1.0,                     !- Fraction Replaceable</p>
<p>GeneralLights;           !- End-Use Subcategory</p>
<p>Global Lights Object:</p>
<p>ZoneList,AllOccupiedZones,SPACE1-1,SPACE2-1,SPACE3-1,SPACE4-1,SPACE5-1;</p>
<p>Lights,</p>
<p>AllZones with Lights,       !- Name</p>
<p>AllOccupiedZones,        !- Zone or ZoneList Name</p>
<p>LIGHTS-1,                !- Schedule Name</p>
<p>Watts/Area,              !- Design Level Calculation Method</p>
<p>,                        !- Lighting Level {W}</p>
<p>16,                      !- Watts per Zone Floor Area {W/m2}</p>
<p>,                        !- Watts per Person {W/person}</p>
<p>0.2,                     !- Return Air Fraction</p>
<p>0.59,                    !- Fraction Radiant</p>
<p>0.2,                     !- Fraction Visible</p>
<p>0,                       !- Fraction Replaceable</p>
<p>GeneralLights;           !- End-Use Subcategory</p>
<h3 id="lights-report-outputs">Lights Report Outputs</h3>
<p>If daylighting controls are operating in the zone, all of the Lights objects with a Fraction Replaceble  greater than zero will be reduced by a multiplicative factor that accounts for how much the electric lighting is lowered due to daylighting.</p>
<p>Lights objects have output variables for individual objects and for zone totals.</p>
<p>Zone,Average,Lights Electric Power [W]</p>
<p>Zone,Sum,Lights Radiant Heat Gain [J]</p>
<p>Zone,Average,Lights Radiant Heating Rate [W]</p>
<p>Zone,Sum,Lights Visible Radiation Heating Energy [J]</p>
<p>Zone,Average,Lights Visible Radiation Heating Rate [W]</p>
<p>Zone,Sum,Lights Convective Heating Energy [J]</p>
<p>Zone,Average,Lights Convective Heating Rate [W]</p>
<p>Zone,Sum,Lights Return Air Heating Energy [J]</p>
<p>Zone,Average,Lights Return Air Heating Rate [W]</p>
<p>Zone,Sum,Lights Total Heating Energy [J]</p>
<p>Zone,Average,Lights Total Heating Rate [W]</p>
<p>Zone,Sum,Lights Electric Energy [J]</p>
<p>Zone,Average,Zone Lights Electric Power [W]</p>
<p>Zone,Sum,Zone Lights Radiant Heating Energy [J]</p>
<p>Zone,Average,Zone Lights Radiant Heating Rate [W]</p>
<p>Zone,Sum,Zone Lights Visible Radiation Heating Energy [J]</p>
<p>Zone,Average,Zone Lights Visible Radiation Heating Rate [W]</p>
<p>Zone,Sum,Zone Lights Convective Heating Energy [J]</p>
<p>Zone,Average,Zone Lights Convective Heating Rate [W]</p>
<p>Zone,Sum,Zone Lights Return Air Heating Energy [J]</p>
<p>Zone,Average,Zone Lights Return Air Heating Rate [W]</p>
<p>Zone,Sum,Zone Lights Total Heating Energy [J]</p>
<p>Zone,Average,Zone Lights Total Heating Rate [W]</p>
<p>Zone,Sum,Zone Lights Electric Energy [J]</p>
<h4 id="lights-electric-power-w">Lights Electric Power [W]</h4>
<p>The electric power input for the lights.</p>
<h4 id="lights-radiant-heating-rate-w">Lights Radiant Heating Rate [W]</h4>
<h4 id="lights-radiant-heating-energy-j">Lights Radiant Heating Energy [J]</h4>
<p>The amount of heat gain from lights that is in the form of long-wave (thermal) radiation entering the zone. This heat is absorbed by the inside surfaces of the zone according to an area times long-wave absorptance weighting scheme.</p>
<h4 id="lights-visible-radiation-heating-rate-w">Lights Visible Radiation Heating Rate [W]</h4>
<h4 id="lights-visible-radiation-heating-energy-j">Lights Visible Radiation Heating Energy [J]</h4>
<p>The amount of heat gain from lights that is in the form of visible (short-wave) radiation entering the zone. This heat is absorbed by the inside surfaces of the zone according  to an area times short-wave absorptance weighting scheme.</p>
<h4 id="lights-convective-heating-rate-w">Lights Convective Heating Rate [W]</h4>
<h4 id="lights-convective-heating-energy-j">Lights Convective Heating Energy [J]</h4>
<p>The amount of heat gain from lights that is convected to the zone air.</p>
<h4 id="lights-return-air-heating-rate-w">Lights Return Air Heating Rate [W]</h4>
<h4 id="lights-return-air-heating-energy-j">Lights Return Air Heating Energy [J]</h4>
<p>The amount of heat gain from lights that goes into the zone’s return air (and, therefore, does not directly contribute to the zone load). If the zone has no return air system or the zone’s air system is off, this heat will be added to the zone air.</p>
<h4 id="lights-total-heating-rate-w">Lights Total Heating Rate [W]</h4>
<h4 id="lights-total-heating-energy-j">Lights Total Heating Energy [J]</h4>
<p>The total heat gain from lights. It is the sum of the following four outputs, i.e., Total Heat Gain = Return Air Heat Gain + Radiant Heat Gain + Visible Heat Gain + Convective Heat Gain. It is also equal to the electrical input to the lights.</p>
<h4 id="lights-electric-energy-j">Lights Electric Energy [J]</h4>
<p>The lighting electrical consumption including ballasts, if present. These will have the same value as Lights Total Heating Energy (above).</p>
<h4 id="zone-lights-electric-power-w">Zone Lights Electric Power [W]</h4>
<p>The electric power input for all lights in the zone.</p>
<h4 id="zone-lights-radiant-heating-rate-w">Zone Lights Radiant Heating Rate [W]</h4>
<h4 id="zone-lights-radiant-heating-energy-j">Zone Lights Radiant Heating Energy [J]</h4>
<p>The amount of heat gain from all lights in the zone that is in the form of long-wave (thermal) radiation entering the zone. This heat is absorbed by the inside surfaces of the zone according to an area times long-wave absorptance weighting scheme.</p>
<h4 id="zone-lights-visible-radiation-heating-rate-w">Zone Lights Visible Radiation Heating Rate [W]</h4>
<h4 id="zone-lights-visible-radiation-heating-energy-j">Zone Lights Visible Radiation Heating Energy [J]</h4>
<p>The amount of heat gain from all lights in the zone that is in the form of visible (short-wave) radiation entering the zone. This heat is absorbed by the inside surfaces of the zone according  to an area times short-wave absorptance weighting scheme.</p>
<h4 id="zone-lights-convective-heating-rate-w">Zone Lights Convective Heating Rate [W]</h4>
<h4 id="zone-lights-convective-heating-energy-j">Zone Lights Convective Heating Energy [J]</h4>
<p>The amount of heat gain from all lights in the zone that is convected to the zone air.</p>
<h4 id="zone-lights-return-air-heating-rate-w">Zone Lights Return Air Heating Rate [W]</h4>
<h4 id="zone-lights-return-air-heating-energy-j">Zone Lights Return Air Heating Energy [J]</h4>
<p>The amount of heat gain from all lights in the zone that goes into the zone’s return air (and, therefore, does not directly contribute to the zone load). If the zone has no return air system or the zone’s air system is off, this heat will be added to the zone air.</p>
<h4 id="zone-lights-total-heating-rate-w">Zone Lights Total Heating Rate [W]</h4>
<h4 id="zone-lights-total-heating-energy-j">Zone Lights Total Heating Energy [J]</h4>
<p>The total heat gain from all lights in the zone. It is the sum of the following four outputs, i.e., Total Heat Gain = Return Air Heat Gain + Radiant Heat Gain + Visible Heat Gain + Convective Heat Gain. It is also equal to the electrical input to the lights.</p>
<h4 id="zone-lights-electric-energy-j">Zone Lights Electric Energy [J]</h4>
<p>The lighting electrical consumption for all lights in the zone including ballasts, if present. This will have the same value as Zone Lights Total Heating Energy (above). However, this amount is also shown in the Electricity meters that are associated with the zone:</p>
<p>Electricity:Facility,</p>
<p>Electricity:Building,</p>
<p>Electricity:Zone:&lt;Zone Name&gt;.</p>
<p>In addition, depending on use, it will be shown in:</p>
<p>InteriorLights: Electricity and</p>
<p>InteriorLights:Electricity:Zone :&lt;Zone Name&gt;.</p>
<h3 id="meters-for-lights-outputs">Meters for Lights Outputs</h3>
<p>As described in the Lights Outputs, values for lights will show up on the following meters:</p>
<p>Table 15. Distribution of Lights to Meters</p>
<table>
<tr>
<td>Meter Name</td>
<td>Scope</td>
<td>Lights Specfics</td>
</tr>
<tr>
<td>Electricity:Facility</td>
<td>Entire Facility</td>
<td>All</td>
</tr>
<tr>
<td>Electricity:Building</td>
<td>All Zones</td>
<td>All</td>
</tr>
<tr>
<td>Electricity:Zone:&lt;Zone Name&gt;</td>
<td>Specific Zone</td>
<td>All</td>
</tr>
<tr>
<td>InteriorLights:Electricity</td>
<td>All Zones</td>
<td>Lights Use</td>
</tr>
<tr>
<td>InteriorLights:Electricity:Zone:&lt;Zone Name&gt;</td>
<td>Specific Zone</td>
<td>Lights Use</td>
</tr>
<tr>
<td>&lt;End-Use Subcategory&gt;:InteriorLights:Electricity</td>
<td>Specific Subcategory</td>
<td>Lights Use</td>
</tr>
</table>

<h3 id="electricequipment">ElectricEquipment</h3>
<p>The object models equipment in the zone which consumes electricity, such as computers, televisions, and cooking equipment, also known as “plug loads.” All of the energy consumed by the equipment becomes a heat gain in the zone or is lost (exhausted) as specified below.</p>
<h4 id="field-name_114">Field: Name</h4>
<p>The name of the ElectricEquipment object.</p>
<h4 id="field-zone-or-zonelist-name_2">Field: Zone or ZoneList Name</h4>
<p>This field is the name of the zone (ref: Zone) or ZoneList (ref: ZoneList) and attaches a particular electric equipment statement to a thermal zone or set of thermal zones in the building. When the ZoneList option is used then this electric equipment definition is applied to each of the zones in the zone list effecting a global definition for the amount of electric wattage in the zone. The Zonelist option can be used effectively with the watts/area and watts/person options of the Design Level Calculation Method.</p>
<p>The name of the actual electric equipment object becomes &lt;Zone Name&gt; &lt;ElectricEquipment Object Name&gt; and should be less than the standard length (100 characters) for a name field. If it is greater than this standard length, it may be difficult to specify in output reporting as it will be truncated. A warning will be shown if the generated name is greater than 100 characters. If it duplicates another such concatenated name, there will be a severe error and terminate the run.</p>
<h4 id="field-schedule-name_4">Field: Schedule Name</h4>
<p>This field is the name of the schedule that modifies the design level parameter for electric equipment (see Design Level Calculation Method field and related subsequent fields). The schedule values can be any positive number. The actual electrical input for equipment in a zone as defined by this statement is the product of the design level field and the value of the schedule specified by name in this field.</p>
<h4 id="field-design-level-calculation-method_1">Field: Design Level Calculation Method</h4>
<p>This field is a key/choice field that tells which of the next three fields are filled and is descriptive of the method for calculating the nominal electric equipment level in the Zone. The key/choices are:</p>
<ul>
<li>EquipmentLevel</li>
</ul>
<p>With this choice, the method used will be a straight insertion of the electric equipment level (Watts) for the Zone.  (The Design Level field should be filled.)</p>
<ul>
<li>Watts/Area</li>
</ul>
<p>With this choice, the method used will be a factor per floor area of the zone. (The Watts per Zone Floor Area field should be filled).</p>
<ul>
<li>Watts/Person</li>
</ul>
<p>With this choice, the method used will be a factor of equipment level (watts) per person. (The Watts per Person field should be filled).</p>
<h4 id="field-design-level">Field: Design Level</h4>
<p>This field (in Watts) is typically used to represent the maximum electrical input to equipment in a zone that is then multiplied by a schedule fraction (see previous field). In EnergyPlus, this is slightly more flexible in that the electric equipment design level could be a “diversity factor” applied to a schedule of real numbers. Note that while the schedule value can vary from hour to hour, the design level field is constant for all simulation environments.</p>
<h4 id="field-watts-per-zone-floor-area_1">Field: Watts per Zone Floor Area</h4>
<p>This factor (watts/m<sup>2</sup>) is used, along with the Zone Area to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be “Watts/Area”.</p>
<h4 id="field-watts-per-person_1">Field: Watts per Person</h4>
<p>This factor (watts/person) is used, along with the number of occupants (people) to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be “Watts/Person”.</p>
<h4 id="heat-gains-from-electric-equipment">Heat Gains from Electric Equipment:</h4>
<p>The electrical input to the equipment ultimately appears as heat that contributes to zone loads. In EnergyPlus this heat is divided into four different fractions. Three of these are given by the input fields Fraction Latent, Fraction Radiant and Fraction Lost. A fourth, defined as the fraction of the heat from electric equipment convected to the zone air, is calculated by the program as:</p>
<p>f<sub>convected</sub> = 1.0 – (Fraction Latent + Fraction Radiant + Fraction Lost)</p>
<p>You will get an error message if Fraction Latent + Fraction Radiant + Fraction Lost exceeds 1.0.</p>
<h4 id="field-fraction-latent">Field: Fraction Latent</h4>
<p>This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of latent heat given off by electric equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by electric equipment to give the amount of latent energy produced by the electric equipment. This energy affects the moisture balance within the zone.</p>
<h4 id="field-fraction-radiant_2">Field: Fraction Radiant</h4>
<p>This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of long-wave radiant heat being given off by electric equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by electric equipment to give the amount of long wavelength radiation gain from electric equipment in a zone.</p>
<h4 id="field-fraction-lost">Field: Fraction Lost</h4>
<p>This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of “lost” heat being given off by electric equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by electric equipment to give the amount of heat which is “lost” and does not impact the zone energy balances. This might correspond to electrical energy converted to mechanical work or heat that is vented to the atmosphere.</p>
<h4 id="field-end-use-subcategory_1">Field: End-Use Subcategory</h4>
<p>Allows you to specify a user-defined end-use subcategory, e.g., "Computers", "Copy Machines", etc. A new meter for reporting is created for each unique subcategory  (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the equipment will be assigned to the "General" end-use subcategory.</p>
<p>An IDF example:</p>
<p>ElectricEquipment,</p>
<p>DORM ROOMS AND COMMON AREAS ElecEq 1,  !- Name</p>
<p>DORM ROOMS AND COMMON AREAS,  !- Zone Name</p>
<p>Residence Equipment,     !- SCHEDULE Name</p>
<p>EquipmentLevel,         !- Design Level calculation method</p>
<p>9210.921,                !- Design Level {W}</p>
<p>,                        !- Watts per Zone Floor Area {watts/m2}</p>
<p>,                        !- Watts per Person {watts/person}</p>
<p>0.0000000E+00,           !- Fraction Latent</p>
<p>0.3000000,               !- Fraction Radiant</p>
<p>0.0000000E+00,           !- Fraction Lost</p>
<p>Computers;               !- End-use Subcategory</p>
<p>Global ElectricEquipment example:</p>
<p>ZoneList,AllOccupiedZones,SPACE1-1,SPACE2-1,SPACE3-1,SPACE4-1,SPACE5-1;</p>
<p>ElectricEquipment,</p>
<p>AllZones with Electric Equipment,       !- Name</p>
<p>AllOccupiedZones,        !- Zone or ZoneList Name</p>
<p>EQUIP-1,                 !- Schedule Name</p>
<p>Watts/Person,            !- Design Level Calculation Method</p>
<p>,                        !- Design Level {W}</p>
<p>,                        !- Watts per Zone Floor Area {W/m2}</p>
<p>96,                      !- Watts per Person {W/person}</p>
<p>0,                       !- Fraction Latent</p>
<p>0.3,                     !- Fraction Radiant</p>
<p>0;                       !- Fraction Lost</p>
<h3 id="gasequipment">GasEquipment</h3>
<p>The object models equipment in the zone which consumes natural gas, such as cooking equipment or a gas fireplace. All of the energy consumed by the equipment becomes a heat gain in the zone or is lost (exhausted) as specified below.</p>
<h4 id="field-name_115">Field: Name</h4>
<p>The name of the GasEquipment object.</p>
<h4 id="field-zone-or-zonelist-name_3">Field: Zone or ZoneList Name</h4>
<p>This field is the name of the thermal zone (ref: Zone) or ZoneList (ref: ZoneList) and attaches a particular gas equipment statement to a thermal zone or set of thermal zones in the building. When the ZoneList option is used then this gas equipment definition is applied to each of the zones in the zone list effecting a global definition for the amount of gas in the zone. The Zonelist option can be used effectively with the watts/area and watts/person options of the Design Level Calculation Method.</p>
<p>The name of the actual gas equipment object becomes &lt;Zone Name&gt; &lt;GasEquipment Object Name&gt; and should be less than the standard length (100 characters) for a name field. If it is greater than this standard length, it may be difficult to specify in output reporting as it will be truncated. A warning will be shown if the generated name is greater than 100 characters. If it duplicates another such concatenated name, there will be a severe error and terminate the run.</p>
<h4 id="field-schedule-name_5">Field: Schedule Name</h4>
<p>This field is the name of the schedule that modifies the design level parameter for gas equipment (see Design Level Calculation Method field and related subsequent fields). The schedule values can be any positive number. The actual energy input for gas equipment in a zone as defined by this statement is the product of the design level field and the value of the schedule specified by name in this field.</p>
<h4 id="field-design-level-calculation-method_2">Field: Design Level Calculation Method</h4>
<p>This field is a key/choice field that tells which of the next three fields are filled and is descriptive of the method for calculating the nominal gas equipment level in the Zone. The key/choices are:</p>
<ul>
<li>EquipmentLevel</li>
</ul>
<p>With this choice, the method used will be a straight insertion of the gas equipment level (Watts) for the Zone.  (The Design Level field should be filled.)</p>
<ul>
<li>Watts/Area or Power/Area</li>
</ul>
<p>With this choice, the method used will be a factor per floor area of the zone. (The Power per Zone Floor Area field should be filled).</p>
<ul>
<li>Watts/Person or Power/Person</li>
</ul>
<p>With this choice, the method used will be a factor of equipment level (watts) per person. (The Power per Person field should be filled).</p>
<h4 id="field-design-level_1">Field: Design Level</h4>
<p>This field (in Watts) is typically used to represent the maximum energy input to gas equipment in a zone that is then multiplied by a schedule fraction (see previous field). In EnergyPlus, this is slightly more flexible in that the gas equipment design level could be a “diversity factor” applied to a schedule of real numbers. Note that while the schedule value can vary from hour to hour, the design level field is constant for all simulation environments.</p>
<h4 id="field-power-per-zone-floor-area">Field: Power per Zone Floor Area</h4>
<p>This factor (watts/m<sup>2</sup>) is used, along with the Zone Area to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be “<strong>Watts/Area</strong>” or “<strong>Power/Area</strong>”.</p>
<h4 id="field-power-per-person">Field: Power per Person</h4>
<p>This factor (watts/person) is used, along with the number of occupants (people) to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be “<strong>Watts/Person</strong>” or “<strong>Power/Person</strong>”.</p>
<h4 id="heat-gains-from-gas-equipment">Heat Gains from Gas Equipment:</h4>
<p>The fuel input to the equipment ultimately appears as heat that contributes to zone loads. In EnergyPlus this heat is divided into four different fractions. Three of these are given by the input fields Fraction Latent, Fraction Radiant and Fraction Lost. A fourth, defined as the fraction of the heat from gas equipment convected to the zone air, is calculated by the program as:</p>
<p>f<sub>convected</sub> = 1.0 – (Fraction Latent + Fraction Radiant + Fraction Lost)</p>
<p>You will get an error message if Fraction Latent + Fraction Radiant + Fraction Lost exceeds 1.0.</p>
<h4 id="field-fraction-latent_1">Field: Fraction Latent</h4>
<p>This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of latent heat given off by gas equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by gas equipment to give the amount of latent energy produced by the gas equipment. This energy affects the moisture balance within the zone.</p>
<h4 id="field-fraction-radiant_3">Field: Fraction Radiant</h4>
<p>This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of long-wave radiant heat being given off by gas equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by gas equipment to give the amount of long wavelength radiation gain from gas equipment in a zone.</p>
<h4 id="field-fraction-lost_1">Field: Fraction Lost</h4>
<p>This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of “lost” heat being given off by gas equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by gas equipment to give the amount of heat which is “lost” and does not impact the zone energy balances. This might correspond to input energy converted to mechanical work or heat that is vented to the atmosphere.</p>
<h4 id="field-carbon-dioxide-generation-rate_1">Field: Carbon Dioxide Generation Rate</h4>
<p>This numeric input field specifies carbon dioxide generation rate with units of m3/s-W. The default value of 0.0 assumes the equipment is fully vented to outdoors. In the absence of better information, the user might consider using a value of 3.45E-8 m3/s-W which assumes the equipment is not vented to outdoors. This value is converted from natural gas CO<sub>2</sub> emission rate at 11.7 lbs CO<sub>2</sub> per therm. The CO<sub>2</sub> emission rate is provided by U.S. Energy Information Administration, "Frequently Asked Questions - Environment, Questions About Environmental Emissions",  http://tonto.eia.doe.gov/ask/environment_faqs.asp#CO2_quantity, January 2010. The maximum value for this input field is 3.45E-7 m3/s-W.</p>
<h4 id="field-end-use-subcategory_2">Field: End-Use Subcategory</h4>
<p>Allows you to specify a user-defined end-use subcategory, e.g., "Cooking", "Clothes Drying", etc. A new meter for reporting is created for each unique subcategory  (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the equipment will be assigned to the "General" end-use subcategory.</p>
<p>An IDF example:</p>
<p>GasEquipment,</p>
<p>DORM ROOMS AND COMMON AREAS GasEq 1,  !- Name</p>
<p>DORM ROOMS AND COMMON AREAS,  !- Zone Name</p>
<p>Gas Eq Sch,              !-Schedule Name</p>
<p>EquipmentLevel,          !- Design Level Calculation Method</p>
<p>29287.51,                !- Design Level {W}</p>
<p>,                        !- Power per Zone Floor Area {W/m2}</p>
<p>,                        !- Power per Person {W/Person}</p>
<p>0,                       !- Fraction Latent</p>
<p>0.3,                     !- Fraction Radiant</p>
<p>0,                       !- Fraction Lost</p>
<p>0,                       !- Carbon Dioxide Generation Rate {m3/s-W}</p>
<p>Cooking;                 !- End-Use Subcategory</p>
<p>Global Gas Equipment example:</p>
<p>ZoneList,OfficeZones,Left Fork, Middle Fork, Right Fork;</p>
<p>GasEquipment,</p>
<p>Office Zones with Gas Equipment,       !- Name</p>
<p>OfficeZones,               !- Zone Name</p>
<p>Gas Eq Sch,              !- Schedule Name</p>
<p>Watts/Area,              !- Design Level Calculation Method</p>
<p>,                        !- Design Level {W}</p>
<p>197,                     !- Power per Zone Floor Area {W/m2}</p>
<p>,                        !- Power per Person {W/Person}</p>
<p>0.0000000E+00,           !- Fraction Latent</p>
<p>0.3000000,               !- Fraction Radiant</p>
<p>0.0000000E+00;           !- Fraction Lost</p>
<h3 id="hotwaterequipment">HotWaterEquipment</h3>
<p>The object models hot water equipment in the zone which consumes district heating, such as cooking equipment or process loads. All of the energy consumed by the equipment becomes a heat gain in the zone or is lost (exhausted) as specified below. This object consumes district heating energy directly and does not cause a load on a hot water plant loop or water heater. For domestic hot water uses, such as sinks and showers, see WaterUse:Equipment.</p>
<h4 id="field-name_116">Field: Name</h4>
<p>The name of the HotWaterEquipment object.</p>
<h4 id="field-zone-or-zonelist-name_4">Field: Zone or ZoneList Name</h4>
<p>This field is the name of the thermal zone (ref: Zone) or ZoneList (ref: ZoneList) and attaches a particular hot water equipment statement to a thermal zone or set of thermal zones in the building. When the ZoneList option is used then this hot water equipment definition is applied to each of the zones in the zone list effecting a global definition for the amount of hot water in the zone. The Zonelist option can be used effectively with the watts/area and watts/person options of the Design Level Calculation Method.</p>
<p>The name of the actual hot water equipment object becomes &lt;Zone Name&gt; &lt;HotWaterEquipment Object Name&gt; and should be less than the standard length (100 characters) for a name field. If it is greater than this standard length, it may be difficult to specify in output reporting as it will be truncated. A warning will be shown if the generated name is greater than 100 characters. If it duplicates another such concatenated name, there will be a severe error and terminate the run.</p>
<h4 id="field-schedule-name_6">Field: Schedule Name</h4>
<p>This field is the name of the schedule that modifies the design level parameter for hot water equipment (see Design Level Calculation Method field and related subsequent fields). The schedule values can be any positive number. The actual energy input for hot water equipment in a zone as defined by this statement is the product of the design level field and the value of the schedule specified by name in this field.</p>
<h4 id="field-design-level-calculation-method_3">Field: Design Level Calculation Method</h4>
<p>This field is a key/choice field that tells which of the next three fields are filled and is descriptive of the method for calculating the nominal hot water equipment level in the Zone. The key/choices are:</p>
<ul>
<li>EquipmentLevel</li>
</ul>
<p>With this choice, the method used will be a straight insertion of the hot water equipment level (Watts) for the Zone.  (The Design Level field should be filled.)</p>
<ul>
<li>Watts/Area or Power/Area</li>
</ul>
<p>With this choice, the method used will be a factor per floor area of the zone. (The Power per Zone Floor Area field should be filled).</p>
<ul>
<li>Watts/Person or Power/Person</li>
</ul>
<p>With this choice, the method used will be a factor of equipment level (watts) per person. (The Power per Person field should be filled).</p>
<h4 id="field-design-level_2">Field: Design Level</h4>
<p>This field (in Watts) is typically used to represent the maximum energy input to hot water equipment in a zone that is then multiplied by a schedule fraction (see previous field). In EnergyPlus, this is slightly more flexible in that the hot water equipment design level could be a “diversity factor” applied to a schedule of real numbers. Note that while the schedule value can vary from hour to hour, the design level field is constant for all simulation environments.</p>
<h4 id="field-power-per-zone-floor-area_1">Field: Power per Zone Floor Area</h4>
<p>This factor (watts/m<sup>2</sup>) is used, along with the Zone Area to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be “<strong>Watts/Area</strong>” or “<strong>Power/Area</strong>”.</p>
<h4 id="field-power-per-person_1">Field: Power per Person</h4>
<p>This factor (watts/person) is used, along with the number of occupants (people) to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be “<strong>Watts/Person</strong>” or “<strong>Power/Person</strong>”.</p>
<h4 id="heat-gains-from-hot-water-equipment">Heat Gains from Hot Water Equipment:</h4>
<p>The fuel input to the equipment ultimately appears as heat that contributes to zone loads. In EnergyPlus this heat is divided into four different fractions. Three of these are given by the input fields Fraction Latent, Fraction Radiant and Fraction Lost. A fourth, defined as the fraction of the heat from hot water equipment convected to the zone air, is calculated by the program as:</p>
<p>f<sub>convected</sub> = 1.0 – (Fraction Latent + Fraction Radiant + Fraction Lost)</p>
<p>You will get an error message if Fraction Latent + Fraction Radiant + Fraction Lost exceeds 1.0.</p>
<h4 id="field-fraction-latent_2">Field: Fraction Latent</h4>
<p>This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of latent heat given off by hot water equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by hot water equipment to give the amount of latent energy produced by the hot water equipment. This energy affects the moisture balance within the zone.</p>
<h4 id="field-fraction-radiant_4">Field: Fraction Radiant</h4>
<p>This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of long-wave radiant heat being given off by hot water equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by hot water equipment to give the amount of long wavelength radiation gain from hot water equipment in a zone.</p>
<h4 id="field-fraction-lost_2">Field: Fraction Lost</h4>
<p>This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of “lost” heat being given off by hot water equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by hot water equipment to give the amount of heat which is “lost” and does not impact the zone energy balances. This might correspond to input energy converted to mechanical work or heat that is vented to the atmosphere.</p>
<h4 id="field-end-use-subcategory_3">Field: End-Use Subcategory</h4>
<p>Allows you to specify a user-defined end-use subcategory, e.g., "Cooking", "Clothes Drying", etc. A new meter for reporting is created for each unique subcategory  (ref: Output:Meter obejct). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the equipment will be assigned to the "General" end-use subcategory.</p>
<p>IDF Examples:</p>
<p>HotWaterEquipment,</p>
<p>SPACE2-1 HWEq 1,         !- Name</p>
<p>SPACE2-1,                !- Zone Name</p>
<p>EQUIP-1,                 !- SCHEDULE Name</p>
<p>EquipmentLevel,         !- Design Level calculation method</p>
<p>300,                     !- Design Level {W}</p>
<p>,                        !- Power per Zone Floor Area {watts/m2}</p>
<p>,                        !- Power per Person {watts/person}</p>
<p>0.2,                     !- Fraction Latent</p>
<p>0.1,                     !- Fraction Radiant</p>
<p>0.5,                     !- Fraction Lost</p>
<p>Dishwashing;             !- End-Use Subcategory</p>
<p>Global Hot Water Equipment example:</p>
<p>ZoneList,OfficeZones,Left Fork, Middle Fork, Right Fork;</p>
<p>HotWaterEquipment,</p>
<p>Office Zones with Hot Water Equipment,       !- Name</p>
<p>OfficeZones,             !- Zone Name</p>
<p>HotWater Eq Sch,         !- Schedule Name</p>
<p>Watts/Area,              !- Design Level Calculation Method</p>
<p>,                        !- Design Level {W}</p>
<p>50,                      !- Power per Zone Floor Area {W/m2}</p>
<p>,                        !- Power per Person {W/Person}</p>
<p>0.0000000E+00,           !- Fraction Latent</p>
<p>0.3000000,               !- Fraction Radiant</p>
<p>0.0000000E+00;           !- Fraction Lost</p>
<h3 id="steamequipment">SteamEquipment</h3>
<p>The object models steam equipment in the zone which consumes district heating, such as cooking equipment or process loads. All of the energy consumed by the equipment becomes a heat gain in the zone or is lost (exhausted) as specified below. This object consumes district heating energy directly and does not cause a load on a steam plant loop.</p>
<h4 id="field-name_117">Field: Name</h4>
<p>The name of the SteamEquipment object.</p>
<h4 id="field-zone-or-zonelist-name_5">Field: Zone or ZoneList Name</h4>
<p>This field is the name of the thermal zone (ref: Zone) and attaches a particular steam equipment statement to a thermal zone or set of thermal zones in the building. When the ZoneList option is used then this steam equipment definition is applied to each of the zones in the zone list effecting a global definition for the amount of steam in the zone. This option can be used effectively with the watts/area and watts/person options of the Design Level Calculation Method.</p>
<h4 id="field-schedule-name_7">Field: Schedule Name</h4>
<p>This field is the name of the schedule that modifies the design level parameter for steam equipment (see Design Level Calculation Method field and related subsequent fields). The schedule values can be any positive number. The actual energy input for steam equipment in a zone as defined by this statement is the product of the design level field and the value of the schedule specified by name in this field.</p>
<h4 id="field-design-level-calculation-method_4">Field: Design Level Calculation Method</h4>
<p>This field is a key/choice field that tells which of the next three fields are filled and is descriptive of the method for calculating the nominal steam equipment level in the Zone. The key/choices are:</p>
<ul>
<li>EquipmentLevel</li>
</ul>
<p>With this choice, the method used will be a straight insertion of the steam equipment level (Watts) for the Zone.  (The Design Level field should be filled.)</p>
<ul>
<li>Watts/Area or Power/Area</li>
</ul>
<p>With this choice, the method used will be a factor per floor area of the zone. (The Power per Zone Floor Area field should be filled).</p>
<ul>
<li>Watts/Person or Power/Person</li>
</ul>
<p>With this choice, the method used will be a factor of equipment level (watts) per person. (The Power per Person field should be filled).</p>
<h4 id="field-design-level_3">Field: Design Level</h4>
<p>This field (in Watts) is typically used to represent the maximum energy input to steam equipment in a zone that is then multiplied by a schedule fraction (see previous field). In EnergyPlus, this is slightly more flexible in that the steam equipment design level could be a “diversity factor” applied to a schedule of real numbers. Note that while the schedule value can vary from hour to hour, the design level field is constant for all simulation environments.</p>
<h4 id="field-power-per-zone-floor-area_2">Field: Power per Zone Floor Area</h4>
<p>This factor (watts/m<sup>2</sup>) is used, along with the Zone Area to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be “<strong>Watts/Area</strong>” or “<strong>Power/Area</strong>”.</p>
<h4 id="field-power-per-person_2">Field: Power per Person</h4>
<p>This factor (watts/person) is used, along with the number of occupants (people) to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be “<strong>Watts/Person</strong>” or “<strong>Power/Person</strong>”.</p>
<h4 id="heat-gains-from-steam-equipment">Heat Gains from Steam Equipment:</h4>
<p>The fuel input to the equipment ultimately appears as heat that contributes to zone loads. In EnergyPlus this heat is divided into four different fractions. Three of these are given by the input fields Fraction Latent, Fraction Radiant and Fraction Lost. A fourth, defined as the fraction of the heat from steam equipment convected to the zone air, is calculated by the program as:</p>
<p>f<sub>convected</sub> = 1.0 – (Fraction Latent + Fraction Radiant + Fraction Lost)</p>
<p>You will get an error message if Fraction Latent + Fraction Radiant + Fraction Lost exceeds 1.0.</p>
<h4 id="field-fraction-latent_3">Field: Fraction Latent</h4>
<p>This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of latent heat given off by steam equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by steam equipment to give the amount of latent energy produced by the steam equipment. This energy affects the moisture balance within the zone.</p>
<h4 id="field-fraction-radiant_5">Field: Fraction Radiant</h4>
<p>This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of long-wave radiant heat being given off by steam equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by steam equipment to give the amount of long wavelength radiation gain from steam equipment in a zone.</p>
<h4 id="field-fraction-lost_3">Field: Fraction Lost</h4>
<p>This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of “lost” heat being given off by steam equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by steam equipment to give the amount of heat which is “lost” and does not impact the zone energy balances. This might correspond to input energy converted to mechanical work or heat that is vented to the atmosphere.</p>
<h4 id="field-end-use-subcategory_4">Field: End-Use Subcategory</h4>
<p>Allows you to specify a user-defined end-use subcategory, e.g., "Cooking", "Clothes Drying", etc. A new meter for reporting is created for each unique subcategory  (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the equipment will be assigned to the "General" end-use subcategory.</p>
<p>IDF Examples:</p>
<p>SteamEquipment,</p>
<p>SPACE4-1 ElecEq 1,       !- Name</p>
<p>SPACE4-1,                !- Zone Name</p>
<p>EQUIP-1,                 !- SCHEDULE Name</p>
<p>EquipmentLevel,          !- Design Level calculation method</p>
<p>1050,                    !- Design Level {W}</p>
<p>,                        !- Power per Zone Floor Area {watts/m2}</p>
<p>,                        !- Power per Person {watts/person}</p>
<p>0.5,                     !- Fraction Latent</p>
<p>0.3,                     !- Fraction Radiant</p>
<p>0,                       !- Fraction Lost</p>
<p>Laundry;                 !- End-Use Subcategory</p>
<h3 id="otherequipment">OtherEquipment</h3>
<p>Other Equipment object is provided as an additional source for heat gains or losses directly to the zone.  That is to say, a loss can be entered by putting a negative value into the Design Level field(s). Note, too, that this object does not have an end-use component – gains or losses do not show up in the bottom energy lines (except as influencing overall zone gains or losses).</p>
<h4 id="field-name_118">Field: Name</h4>
<p>The name of the OtherEquipment object.</p>
<h4 id="field-zone-or-zonelist-name_6">Field: Zone or ZoneList Name</h4>
<p>This field is the name of the thermal zone (ref: Zone) and attaches a particular other equipment statement to a thermal zone or set of thermal zones in the building. When the ZoneList option is used then this other equipment definition is applied to each of the zones in the zone list effecting a global definition for the amount of other in the zone. This option can be used effectively with the watts/area and watts/person options of the Design Level Calculation Method.</p>
<h4 id="field-schedule-name_8">Field: Schedule Name</h4>
<p>This field is the name of the schedule that modifies the design level parameter for other equipment (see Design Level Calculation Method field and related subsequent fields). The schedule values can be any positive number. The actual energy input for other equipment in a zone as defined by this statement is the product of the design level field and the value of the schedule specified by name in this field.</p>
<h4 id="field-design-level-calculation-method_5">Field: Design Level Calculation Method</h4>
<p>This field is a key/choice field that tells which of the next three fields are filled and is descriptive of the method for calculating the nominal other equipment level in the Zone. The key/choices are:</p>
<ul>
<li>EquipmentLevel</li>
</ul>
<p>With this choice, the method used will be a straight insertion of the other equipment level (Watts) for the Zone.  (The Design Level field should be filled.)</p>
<ul>
<li>Watts/Area or Power/Area</li>
</ul>
<p>With this choice, the method used will be a factor per floor area of the zone. (The Power per Zone Floor Area field should be filled).</p>
<ul>
<li>Watts/Person or Power/Person</li>
</ul>
<p>With this choice, the method used will be a factor of equipment level (watts) per person. (The Power per Person field should be filled).</p>
<h4 id="field-design-level_4">Field: Design Level</h4>
<p>This field (in Watts) is typically used to represent the maximum energy input to other equipment in a zone that is then multiplied by a schedule fraction (see previous field). In EnergyPlus, this is slightly more flexible in that the other equipment design level could be a “diversity factor” applied to a schedule of real numbers. This value can be negative to denote a loss. Note that while the schedule value can vary from hour to hour, the design level field is constant for all simulation environments.</p>
<h4 id="field-power-per-zone-floor-area_3">Field: Power per Zone Floor Area</h4>
<p>This factor (watts/m<sup>2</sup>) is used, along with the Zone Area to determine the maximum equipment level as described in the Design Level field. This value can be negative to denote a loss. The choice from the method field should be “<strong>Watts/Area</strong>” or “<strong>Power/Area</strong>”.</p>
<h4 id="field-power-per-person_3">Field: Power per Person</h4>
<p>This factor (watts/person) is used, along with the number of occupants (people) to determine the maximum equipment level as described in the Design Level field. This value can be negative to denote a loss. The choice from the method field should be “<strong>Watts/Person</strong>” or “<strong>Power/Person</strong>”.</p>
<h4 id="heat-gainslosses-from-other-equipment">Heat Gains/Losses from Other Equipment:</h4>
<p>The fuel input to the equipment ultimately appears as heat that contributes to zone loads. In EnergyPlus this heat is divided into four different fractions. Three of these are given by the input fields Fraction Latent, Fraction Radiant and Fraction Lost. A fourth, defined as the fraction of the heat from other equipment convected to the zone air, is calculated by the program as:</p>
<p>f<sub>convected</sub> = 1.0 – (Fraction Latent + Fraction Radiant + Fraction Lost)</p>
<p>You will get an error message if Fraction Latent + Fraction Radiant + Fraction Lost exceeds 1.0.</p>
<h4 id="field-fraction-latent_4">Field: Fraction Latent</h4>
<p>This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of latent heat given off by other equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by other equipment to give the amount of latent energy produced by the other equipment. This energy affects the moisture balance within the zone.</p>
<h4 id="field-fraction-radiant_6">Field: Fraction Radiant</h4>
<p>This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of long-wave radiant heat being given off by other equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by other equipment to give the amount of long wavelength radiation gain from other equipment in a zone.</p>
<h4 id="field-fraction-lost_4">Field: Fraction Lost</h4>
<p>This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of “lost” heat being given off by other equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by other equipment to give the amount of heat which is “lost” and does not impact the zone energy balances. This might correspond to input energy converted to mechanical work or heat that is vented to the atmosphere.</p>
<p>IDF Examples</p>
<p>OtherEquipment,</p>
<p>BASE-1 OthEq 1,          !- Name</p>
<p>BASE-1,                  !- Zone Name</p>
<p>ALWAYSON,                !- SCHEDULE Name</p>
<p>EquipmentLevel,          !- Design Level calculation method</p>
<p>6766.,                   !- Design Level {W}</p>
<p>,                        !- Power per Zone Floor Area {watts/m2}</p>
<p>,                        !- Power per Person {watts/person}</p>
<p>0,                       !- Fraction Latent</p>
<p>0.3,                     !- Fraction Radiant</p>
<p>0;                       !- Fraction Lost</p>
<h3 id="electric-gas-other-hotwater-steam-equipment-outputs">Electric, Gas, Other, HotWater, Steam Equipment Outputs</h3>
<p>Each type of equipment object has output variables for individual objects and for zone totals.</p>
<p>Electric Equipment</p>
<p>Zone,Average,Electric Equipment Electric Power [W]</p>
<p>Zone,Sum,Electric Equipment Electric Energy [J]</p>
<p>Zone,Sum,Electric Equipment Radiant Heating Energy [J]</p>
<p>Zone,Average,Electric Equipment Radiant Heating Rate [W]</p>
<p>Zone,Sum,Electric Equipment Convective Heating Energy [J]</p>
<p>Zone,Average,Electric Equipment Convective Heating Rate [W]</p>
<p>Zone,Sum,Electric Equipment Latent Gain Energy [J]</p>
<p>Zone,Average,Electric Equipment Latent Gain Rate [W]</p>
<p>Zone,Sum,Electric Equipment Lost Heat Energy [J]</p>
<p>Zone,Average,Electric Equipment Lost Heat Rate [W]</p>
<p>Zone,Sum,Electric Equipment Total Heating Energy [J]</p>
<p>Zone,Average,Electric Equipment Total Heating Rate [W]</p>
<p>Zone,Average,Zone Electric Equipment Electric Power [W]</p>
<p>Zone,Sum,Zone Electric Equipment Electric Energy [J]</p>
<p>Zone,Sum,Zone Electric Equipment Radiant Heating Energy [J]</p>
<p>Zone,Average,Zone Electric Equipment Radiant Heating Rate [W]</p>
<p>Zone,Sum,Zone Electric Equipment Convective Heating Energy [J]</p>
<p>Zone,Average,Zone Electric Equipment Convective Heating Rate [W]</p>
<p>Zone,Sum,Zone Electric Equipment Latent Gain Energy [J]</p>
<p>Zone,Average,Zone Electric Equipment Latent Gain Rate [W]</p>
<p>Zone,Sum,Zone Electric Equipment Lost Heat Energy [J]</p>
<p>Zone,Average,Zone Electric Equipment Lost Heat Rate [W]</p>
<p>Zone,Sum,Zone Electric Equipment Total Heating Energy [J]</p>
<p>Zone,Average,Zone Electric Equipment Total Heating Rate [W]</p>
<p><strong>Gas Equipment</strong></p>
<p>Zone,Average,Gas Equipment Gas Rate [W]</p>
<p>Zone,Sum,Gas Equipment Gas Energy [J]</p>
<p>Zone,Sum,Gas Equipment Radiant Heating Energy [J]</p>
<p>Zone,Sum,Gas Equipment Convective Heating Energy [J]</p>
<p>Zone,Sum,Gas Equipment Latent Gain Energy [J]</p>
<p>Zone,Sum,Gas Equipment Lost Heat Energy [J]</p>
<p>Zone,Sum,Gas Equipment Total Heating Energy [J]</p>
<p>Zone,Average,Gas Equipment Radiant Heating Rate [W]</p>
<p>Zone,Average,Gas Equipment Convective Heating Rate [W]</p>
<p>Zone,Average,Gas Equipment Latent Gain Rate [W]</p>
<p>Zone,Average,Gas Equipment Lost Heat Rate [W]</p>
<p>Zone,Average,Gas Equipment Total Heating Rate [W]</p>
<p>Zone,Average,Zone Gas Equipment Gas Rate [W]</p>
<p>Zone,Sum,Zone Gas Equipment Gas Energy [J]</p>
<p>Zone,Sum,Zone Gas Equipment Radiant Heating Energy [J]</p>
<p>Zone,Average,Zone Gas Equipment Radiant Heating Rate [W]</p>
<p>Zone,Sum,Zone Gas Equipment Convective Heating Energy [J]</p>
<p>Zone,Average,Zone Gas Equipment Convective Heating Rate [W]</p>
<p>Zone,Sum,Zone Gas Equipment Latent Gain Energy [J]</p>
<p>Zone,Average,Zone Gas Equipment Latent Gain Rate [W]</p>
<p>Zone,Sum,Zone Gas Equipment Lost Heat Energy [J]</p>
<p>Zone,Average,Zone Gas Equipment Lost Heat Rate [W]</p>
<p>Zone,Sum,Zone Gas Equipment Total Heating Energy [J]</p>
<p>Zone,Average,Zone Gas Equipment Total Heating Rate [W]</p>
<p><strong>HotWater Equipment</strong></p>
<p>Zone,Average,Hot Water Equipment District Heating Rate [W]</p>
<p>Zone,Sum,Hot Water Equipment District Heating Energy [J]</p>
<p>Zone,Sum,Hot Water Equipment Radiant Heating Energy [J]</p>
<p>Zone,Average,Hot Water Equipment Radiant Heating Rate [W]</p>
<p>Zone,Sum,Hot Water Equipment Convective Heating Energy [J]</p>
<p>Zone,Average,Hot Water Equipment Convective Heating Rate [W]</p>
<p>Zone,Sum,Hot Water Equipment Latent Gain Energy [J]</p>
<p>Zone,Average,Hot Water Equipment Latent Gain Rate [W]</p>
<p>Zone,Sum,Hot Water Equipment Lost Heat Energy [J]</p>
<p>Zone,Average,Hot Water Equipment Lost Heat Rate [W]</p>
<p>Zone,Sum,Hot Water Equipment Total Heating Energy [J]</p>
<p>Zone,Average,Hot Water Equipment Total Heating Rate [W]</p>
<p>Zone,Average,Zone Hot Water Equipment District Heating Rate [W]</p>
<p>Zone,Sum,Zone Hot Water Equipment District Heating Energy [J]</p>
<p>Zone,Sum,Zone Hot Water Equipment Radiant Heating Energy [J]</p>
<p>Zone,Average,Zone Hot Water Equipment Radiant Heating Rate [W]</p>
<p>Zone,Sum,Zone Hot Water Equipment Convective Heating Energy [J]</p>
<p>Zone,Average,Zone Hot Water Equipment Convective Heating Rate [W]</p>
<p>Zone,Sum,Zone Hot Water Equipment Latent Gain Energy [J]</p>
<p>Zone,Average,Zone Hot Water Equipment Latent Gain Rate [W]</p>
<p>Zone,Sum,Zone Hot Water Equipment Lost Heat Energy [J]</p>
<p>Zone,Average,Zone Hot Water Equipment Lost Heat Rate [W]</p>
<p>Zone,Sum,Zone Hot Water Equipment Total Heating Energy [J]</p>
<p>Zone,Average,Zone Hot Water Equipment Total Heating Rate [W]</p>
<p><strong>Steam Equipment</strong></p>
<p>Zone,Average,Steam Equipment District Heating Rate [W]</p>
<p>Zone,Sum,Steam Equipment District Heating Energy [J]</p>
<p>Zone,Sum,Steam Equipment Radiant Heating Energy [J]</p>
<p>Zone,Average,Steam Equipment Radiant Heating Rate [W]</p>
<p>Zone,Sum,Steam Equipment Convective Heating Energy [J]</p>
<p>Zone,Average,Steam Equipment Convective Heating Rate [W]</p>
<p>Zone,Sum,Steam Equipment Latent Gain Energy [J]</p>
<p>Zone,Average,Steam Equipment Latent Gain Rate [W]</p>
<p>Zone,Sum,Steam Equipment Lost Heat Energy [J]</p>
<p>Zone,Average,Steam Equipment Lost Heat Rate [W]</p>
<p>Zone,Sum,Steam Equipment Total Heating Energy [J]</p>
<p>Zone,Average,Steam Equipment Total Heating Rate [W]</p>
<p>Zone,Average,Zone Steam Equipment District Heating Rate [W]</p>
<p>Zone,Sum,Zone Steam Equipment District Heating Energy [J]</p>
<p>Zone,Sum,Zone Steam Equipment Radiant Heating Energy [J]</p>
<p>Zone,Average,Zone Steam Equipment Radiant Heating Rate [W]</p>
<p>Zone,Sum,Zone Steam Equipment Convective Heating Energy [J]</p>
<p>Zone,Average,Zone Steam Equipment Convective Heating Rate [W]</p>
<p>Zone,Sum,Zone Steam Equipment Latent Gain Energy [J]</p>
<p>Zone,Average,Zone Steam Equipment Latent Gain Rate [W]</p>
<p>Zone,Sum,Zone Steam Equipment Lost Heat Energy [J]</p>
<p>Zone,Average,Zone Steam Equipment Lost Heat Rate [W]</p>
<p>Zone,Sum,Zone Steam Equipment Total Heating Energy [J]</p>
<p>Zone,Average,Zone Steam Equipment Total Heating Rate [W]</p>
<p><strong>Other Equipment</strong></p>
<p>Zone,Sum,Other Equipment Radiant Heating Energy [J]</p>
<p>Zone,Average,Other Equipment Radiant Heating Rate [W]</p>
<p>Zone,Sum,Other Equipment Convective Heating Energy [J]</p>
<p>Zone,Average,Other Equipment Convective Heating Rate [W]</p>
<p>Zone,Sum,Other Equipment Latent Gain Energy [J]</p>
<p>Zone,Average,Other Equipment Latent Gain Rate [W]</p>
<p>Zone,Sum,Other Equipment Lost Heat Energy [J]</p>
<p>Zone,Average,Other Equipment Lost Heat Rate [W]</p>
<p>Zone,Sum,Other Equipment Total Heating Energy [J]</p>
<p>Zone,Average,Other Equipment Total Heating Rate [W]</p>
<p>Zone,Sum,Zone Other Equipment Radiant Heating Energy [J]</p>
<p>Zone,Average,Zone Other Equipment Radiant Heating Rate [W]</p>
<p>Zone,Sum,Zone Other Equipment Convective Heating Energy [J]</p>
<p>Zone,Average,Zone Other Equipment Convective Heating Rate [W]</p>
<p>Zone,Sum,Zone Other Equipment Latent Gain Energy [J]</p>
<p>Zone,Average,Zone Other Equipment Latent Gain Rate [W]</p>
<p>Zone,Sum,Zone Other Equipment Lost Heat Energy [J]</p>
<p>Zone,Average,Zone Other Equipment Lost Heat Rate [W]</p>
<p>Zone,Sum,Zone Other Equipment Total Heating Energy [J]</p>
<p>Zone,Average,Zone Other Equipment Total Heating Rate [W]</p>
<h4 id="electric-equipment-electric-power-w">Electric Equipment Electric Power [W]</h4>
<h4 id="electric-equipment-electric-energy-j">Electric Equipment Electric Energy [J]</h4>
<p>The electric equipment electric power consumption in Watts (for power) or Joules (for energy). It is the sum of the radiant, convective, latent and lost components. This energy use is added to the electricity meters that are associated with the zone – Electricity:Facility, Electricity:Buidling, Electricity:Zone:&lt;Zone Name&gt;, InteriorEquipment:Electricity: :Zone:&lt;Zone Name&gt;, and &lt;End-Use Subcategory&gt;:InteriorEquipment:Electricity.</p>
<h4 id="gas-equipment-gas-rate-w">Gas Equipment Gas Rate [W]</h4>
<h4 id="gas-equipment-gas-energy-j">Gas Equipment Gas Energy [J]</h4>
<p>The gas equipment natural gas consumption in Watts (for power) or Joules (for energy). It is the sum of the radiant, convective, latent and lost components. This energy use is added to the electricity meters that are associated with the zone – Gas:Facility, Gas:Buidling, Gas:Zone:&lt;Zone Name&gt;, InteriorEquipment:Gas: :Zone:&lt;Zone Name&gt;, and &lt;End-Use Subcategory&gt;:InteriorEquipment:Gas.</p>
<h4 id="hot-water-equipment-district-heating-rate-w">Hot Water Equipment District Heating Rate [W]</h4>
<h4 id="hot-water-equipment-district-heating-energy-j">Hot Water Equipment District Heating Energy [J]</h4>
<p>The hot water equipment district heating consumption in Watts (for power) or Joules (for energy). It is the sum of the radiant, convective, latent and lost components. This energy use is added to the district heating meters that are associated with the zone – DistrictHeating:Facility, DistrictHeating:Buidling, DistrictHeating:Zone:&lt;Zone Name&gt;, InteriorEquipment: DistrictHeating: :Zone:&lt;Zone Name&gt;, and &lt;End-Use Subcategory&gt;:InteriorEquipment: DistrictHeating.</p>
<h4 id="steam-equipment-district-heating-rate-w">Steam Equipment District Heating Rate [W]</h4>
<h4 id="steam-equipment-district-heating-energy-j">Steam Equipment District Heating Energy [J]</h4>
<p>The steam equipment district heating consumption in Watts (for power) or Joules (for energy). It is the sum of the radiant, convective, latent and lost components. This energy use is added to the district heating meters that are associated with the zone – DistrictHeating:Facility, DistrictHeating:Buidling, DistrictHeating:Zone:&lt;Zone Name&gt;, InteriorEquipment: DistrictHeating: :Zone:&lt;Zone Name&gt;, and &lt;End-Use Subcategory&gt;:InteriorEquipment: DistrictHeating.</p>
<p>Note that zone energy consumption is not reported for OTHER EQUIPMENT and does not go on any meter.</p>
<h3 id="zonecontaminantsourceandsinkcarbondioxide">ZoneContaminantSourceAndSink:CarbonDioxide</h3>
<p>The ZoneContaminantSourceAndSink:CarbonDioxide object allows users to input carbon dioxide sources or sinks in a zone. Note that carbon dioxide generation within a zone can also be specified using People and GasEquipment objects. Multiple ZoneContaminantSourceAndSink:CarbonDioxide  objects can be specified for the same zone.</p>
<h4 id="field-name_119">Field: Name</h4>
<p>The name of the ZoneContaminantSourceAndSink:CarbonDioxide object. The name for each ZoneContaminantSourceAndSink:CarbonDioxide object must be unique.</p>
<h4 id="field-zone-name_25">Field: Zone Name</h4>
<p>This field is the name of the zone (ref: <strong>Zone</strong>) and links a particular ZoneContaminantSourceAndSink:CarbonDioxide object to a thermal zone in the building.</p>
<h4 id="field-design-generation-rate">Field: Design Generation Rate</h4>
<p>This field denotes the design carbon dioxide generation rate (m<sup>3</sup>/s). The design value is modified by the schedule fraction (see Field: Schedule Name). The resulting volumetric generation rate is converted to mass generation rate using the current zone indoor air density at each time step. The rate can be either positive or negative. A positive value represents a source rate (CO<sub>2</sub> addition to the zone air) and a negative value represents a sink rate (CO<sub>2</sub> removal from the zone air).</p>
<h4 id="field-schedule-name_9">Field: Schedule Name</h4>
<p>This field is the name of the schedule (ref: Schedules) that modifies the design carbon dioxide generation rate (see previous field). The schedule values can be any positive number between 0.0 and 1.0. For each simulation time step, the actual CO<sub>2</sub> generation rate in a zone is the product of the Design Generation Rate field (above) and the value specified by this schedule.</p>
<p>An IDF example is provided below:</p>
<p>ZoneContaminantSourceAndSink:CarbonDioxide,</p>
<p>NORTH_ZONE CO2,        !- Name</p>
<p>NORTH_ZONE,            !- Zone Name</p>
<p>1.e-6,                 !- Design Generation Rate {m3/s}</p>
<p>CO2 Source Schedule;   !- Schedule Name</p>
<h3 id="zonecontaminantsourceandsinkcarbondioxide-outputs">ZoneContaminantSourceAndSink:CarbonDioxide Outputs</h3>
<p>HVAC,Average, Contaminant Source or Sink CO2 Gain Volume Flow Rate [m3/s]</p>
<p>HVAC,Average, Zone Contaminant Source or Sink CO2 Gain Volume Flow Rate [m3/s]</p>
<h4 id="contaminant-source-or-sink-co2-gain-volume-flow-rate-m3s">Contaminant Source or Sink CO2 Gain Volume Flow Rate [m3/s]</h4>
<p>This output is the net carbond dioxide internal gain/loss in m3/s for an individual ZoneContaminantSourceAndSink:CarbonDioxide object.</p>
<h4 id="zone-contaminant-source-or-sink-co2-gain-volume-flow-rate-m3s">Zone Contaminant Source or Sink CO2 Gain Volume Flow Rate [m3/s]</h4>
<p>This output variable reports the total (net) carbon dioxide internal gains/losses in cubic meters per second for a zone, including impacts from three objects: ZoneContaminantSourceAndSink:CarbonDioxide, People, and GasEquipment. Positive values denote carbon dioxide generation (gain or source), while negative values denote carbon dioxide removal (loss or sink).</p>
<h3 id="zonecontaminantsourceandsinkgenericcontaminantconstant">ZoneContaminantSourceAndSink:GenericContaminant:Constant</h3>
<p>The ZoneContaminantSourceAndSink:GenericContaminant:Constant object specifies the generic contaminant generation rate and removal rate coefficient in a zone. The associated fraction schedules are required for allowing users to change the magnitude of sources and sinks. The object is equivalent to the combination of the constant coefficient model and the burst source model defined in the sources and sinks element types of CONTAM 3.0. The basic equation used to calculate generic contaminant source and sink for the constant model is given below:</p>
<div>\[{S_f}(t) = {G_f}(t)*{F_G} - {R_f}(t){C_f}(t)*1.0E - 6*{F_R}\]</div>

<p>where</p>
<p><em>S<sub>f</sub></em> <sub>     </sub> = Contaminant generic contaminant source strength [m<sup>3</sup>/s]</p>
<p><em>G<sub>f</sub></em> <sub>    </sub> = Generic contaminant generation rate [m<sup>3</sup>/s]</p>
<p><em>F<sub>G</sub></em> <sub>   </sub> = Fraction value from the source fraction schedule at a given time [dimensionless]</p>
<p><em>R<sub>f</sub></em> <sub>     </sub> = Generic contaminant effective removal rate [m<sup>3</sup>/s]</p>
<p><em>F<sub>R</sub></em> <sub>   </sub> = Fraction value from the sink fraction schedule at a given time [dimensionless]</p>
<p><em>C<sub>f</sub></em> <sub>     </sub> = Generic contaminant concentration value at a given previous time step [ppm]</p>
<h4 id="field-name_120">Field: Name</h4>
<p>This field represents a unique identifying name in a group referring Generic contaminantSourceAndSinkNames.</p>
<h4 id="field-zone-name_26">Field: Zone Name</h4>
<p>This field signifies the Name of the zone with constant generic contaminant source and sink.</p>
<h4 id="field-maximum-generation-rate">Field: Maximum Generation Rate</h4>
<p>This field denotes the full generic contaminant maximum generation rate (m<sup>3</sup>/s). The design generation rate is the maximum amount of generic contaminant expected at design conditions. The design value is modified by the schedule fraction (see Field:Generation Schedule Name).</p>
<h4 id="field-generation-schedule-name">Field: Generation Schedule Name</h4>
<p>This field is the name of the schedule (ref: Schedule) that modifies the maximum design generation rate (G<sub>f</sub>). This fraction between 0.0 and 1.0 is noted as F<sub>G</sub> in the above equation.</p>
<h4 id="field-design-removal-coefficient">Field: Design Removal Coefficient</h4>
<p>This field denotes the full generic contaminant design removal coefficient (m<sup>3</sup>/s). The design removal rate is the maximum amount of generic contaminant expected at design conditions times the generic contaminant concentration in the same zone. The design value is modified by the schedule fraction (see Field:Removal Schedule Name).</p>
<h4 id="field-removal-schedule-name">Field: Removal Schedule Name</h4>
<p>This field is the name of the schedule (ref: Schedule) that modifies the maximum design generation rate (R<sub>f</sub>). This fraction between 0.0 and 1.0 is noted as F<sub>R</sub> in the above equation.</p>
<p>An IDF example is provided below:</p>
<p>ZoneContaminantSourceAndSink:GenericContaminant:Constant,</p>
<p>NORTH ZONE GC,          !- Name</p>
<p>NORTH ZONE,             !- Zone Name</p>
<p>1.0E-6,                 !- Design Generation Rate {m3/s}</p>
<p>GC Source Schedule,     !- Schedule Name</p>
<p>1.0E-7,                 !- Design Removal Coefficient {m3/s}</p>
<p>GC Removal Schedule;    !- Removal Schedule Name</p>
<h3 id="zonecontaminantsourceandsinkgenericcontaminantconstant-outputs">ZoneContaminantSourceAndSink:GenericContaminant:Constant Outputs</h3>
<p>When a ZoneContaminantSourceAndSink:GenericContaminant:Constant object is specified, the following output variables are available:</p>
<p>ZONE,Average, Generic Air Contaminant Constant Source Generation Volume Flow Rate [m3/s]</p>
<h4 id="generic-air-contaminant-constant-source-generation-volume-flow-rate-m3s">Generic Air Contaminant Constant Source Generation Volume Flow Rate [m3/s]</h4>
<p>This output is the average generic contaminant generation rate from each ZoneContaminantSourceAndSink:GenericContaminant:Constant object. The generation rate is a sum of generation and removal rates. The zone air generic contaminant level at the previous zone time step is used in the removal rate calculation.</p>
<h3 id="surfacecontaminantsourceandsinkgenericcontaminantpressuredriven">SurfaceContaminantSourceAndSink:GenericContaminant:PressureDriven</h3>
<p>The SurfaceContaminantSourceAndSink:GenericContaminant:PressureDriven object specifies the generic contaminant generation rate coefficient, which is used to calculate the generation rate due to the pressure difference across the surface. The object is equivalent to the pressure driven model defined in the sources and sinks element types of CONTAM 3.0. This object assumes to work with the AirflowNetwork model. The surface has to be defined in the AirflowNetwork:Multizone:Surface. Although the model is designed to be applied to radon and soil gas entry, it is expanded to be applied to all contaminant transport, including generic contaminant. However, it should be used in caution. The basic equation used to calculate generic contaminant source for the pressure driven constant model is provided below:</p>
<div>\[{S_f}(t) = {H_f}(t)*{F_G}*{\left( {{P_j} - {P_i}} \right)^n}\]</div>

<p>where</p>
<p><em>S<sub>f</sub></em> <sub>     </sub> = Generic contaminant source strength [m<sup>3</sup>/s]</p>
<p><em>H<sub>f</sub></em> <sub>     </sub> = Generic contaminant generation rate coefficient [m<sup>3</sup>/s]</p>
<p><em>F<sub>G</sub></em> <sub>   </sub> = Fraction value from the source fraction schedule at a given time [dimensionless]</p>
<p><em>n   </em> = Flow power exponent</p>
<p>P<em><sub>i</sub></em> <sub>     </sub> = Zone pressure [Pa]</p>
<p>P<em><sub>j</sub></em> <sub>     </sub> = Pressure in an adjacent zone for a interior surface or outdoor for an exterior surface [Pa]</p>
<h4 id="field-name_121">Field: Name</h4>
<p>The field signifies the unique identifying name in a group referring GenericContaminantSourceAndSinkNames.</p>
<h4 id="field-surface-name_5">Field: Surface Name</h4>
<p>This field represents the name of the surface as a generic contaminant source using the pressure driven model.</p>
<h4 id="field-design-generation-rate-coefficient">Field: Design Generation Rate Coefficient</h4>
<p>This field denotes the generic contaminant design generation coefficient (m<sup>3</sup>/s). The design generation rate is the maximum amount of generic contaminant expected at design conditions times the pressure difference with a power exponent across a surface. The design value is modified by the schedule fraction (see Field:Generation Schedule Name).</p>
<h4 id="field-generation-schedule-name_1">Field: Generation Schedule Name</h4>
<p>This field is the name of the schedule (ref: Schedule) that modifies the maximum design generation rate. This fraction between 0.0 and 1.0 is noted as F<sub>G</sub> in the above equation.</p>
<p>An IDF example is provided below:</p>
<p>SurfaceContaminantSourceAndSink:GenericContaminant:PressureDriven,</p>
<p>WEST ZONE GC BLD,       !- Name</p>
<p>Zn001:Wall001,          !- Surface Name</p>
<p>1.0E-6,                 !- Design Generation Rate Coefficient {m3/s}</p>
<p>GC Source Schedule,     !- Generation Schedule Name</p>
<p>0.5;                    !- Generation Exponent</p>
<h3 id="surfacecontaminantsourceandsinkgenericcontaminantpressuredriven-outputs">SurfaceContaminantSourceAndSink:GenericContaminant:PressureDriven Outputs</h3>
<p>When a SurfaceContaminantSourceAndSink:GenericContaminant:PressureDriven object is specified, the following output variables are available:</p>
<p>ZONE,Average,Generic Air Contaminant Pressure Driven Generation Volume Flow Rate [m3/s]</p>
<h4 id="generic-air-contaminant-pressure-driven-generation-volume-flow-rate-m3s">Generic Air Contaminant Pressure Driven Generation Volume Flow Rate [m3/s]</h4>
<p>This output is the average generic contaminant generation rate from each SurfaceContaminantSourceAndSink:GenericContaminant:PressureDriven object.</p>
<h3 id="zonecontaminantsourceandsinkgenericcontaminantcutoffmodel">ZoneContaminantSourceAndSink:GenericContaminant:CutoffModel</h3>
<p>The ZoneContaminantSourceAndSink:Generic contaminant:CutoffModel object specifies the generic contaminant generation rate based on the cutoff concentration model. The basic equation used to calculate generic contaminant source for the pressure driven constant model is given below:</p>
<div>\[{S_f}(t) = \left\{ \begin{array}{l}{G_f}(t)*{F_G}*\left( {1 - \frac{{{C_f}(t)}}{{{C_{cutoff}}}}} \right)\;\;\;\;\;{C_f} < {C_{cutoff}}\\0\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;{C_f} \ge {C_{cutoff}}\end{array} \right\}\]</div>

<p>where</p>
<p><em>S<sub>f</sub></em> <sub>     </sub> = Generic contaminant source strength [m<sup>3</sup>/s]</p>
<p><em>G<sub>f</sub></em> <sub>    </sub> = Generic contaminant generation rate [m<sup>3</sup>/s]</p>
<p><em>F<sub>G</sub></em> <sub>   </sub> = Fraction value from the source fraction schedule at a given time [dimensionless]</p>
<p><em>C<sub>cutoff</sub></em>           = Cutoff concentration at which emission ceases [ppm]</p>
<p><em>C<sub>f</sub></em> <sub>     </sub> = Generic contaminant concentration value at a given previous time step [ppm]</p>
<h4 id="field-name_122">Field: Name</h4>
<p>The field signifies the unique identifying name in a group referring GenericContaminantSourceAndSinkNames.</p>
<h4 id="field-zone-name_27">Field: Zone Name</h4>
<p>This field represents the name of the zone with generic contaminant source and sink using the cutoff model.</p>
<h4 id="field-design-generation-rate_1">Field: Design Generation Rate</h4>
<p>This field denotes the full generic contaminant design generation rate (m<sup>3</sup>/s). The design generation rate is the maximum amount of generic contaminant expected at design conditions. The design value is modified by the schedule fraction (see Field:Generation Schedule Name).</p>
<h4 id="field-generation-schedule-name_2">Field: Generation Schedule Name</h4>
<p>This field is the name of the schedule (ref: Schedule) that modifies the maximum design generation rate (G<sub>f</sub>). This fraction between 0.0 and 1.0 is noted as F<sub>G</sub> in the above equation.</p>
<h4 id="field-cutoff-concentration">Field: Cutoff Concentration</h4>
<p>This field is the generic contaminant cutoff concentration level where the source ceases its emission.</p>
<p><strong> </strong></p>
<p>An IDF example is provided below:</p>
<p>ZoneContaminantSourceAndSink:GenericContaminant:CutoffModel,</p>
<p>NORTH ZONE GC CutoffModel,          !- Name</p>
<p>NORTH ZONE,             !- Zone Name</p>
<p>1.0E-5,                 !- Design Generation Rate {m3/s}</p>
<p>GC Source Schedule,     !- Schedule Name</p>
<p>100000;                 !- Cutoff Concentration {ppm}</p>
<h3 id="zonecontaminantsourceandsinkgenericcontaminantcutoffmodel-outputs">ZoneContaminantSourceAndSink:GenericContaminant:CutoffModel Outputs</h3>
<p>When a ZoneContaminantSourceAndSink:GenericContaminant:CutoffModel object is specified, the following output variables are available:</p>
<p>ZONE,Average, Generic Air Contaminant Cutoff Model Generation Volume Flow Rate [m3/s]</p>
<h4 id="generic-air-contaminant-cutoff-model-generation-volume-flow-rate-m3s">Generic Air Contaminant Cutoff Model Generation Volume Flow Rate [m3/s]</h4>
<p>This output is the average generic contaminant generation rate from each SurfaceContaminantSourceAndSink:GenericContaminant: CutoffModel object.</p>
<h3 id="zonecontaminantsourceandsinkgenericcontaminantdecaysource">ZoneContaminantSourceAndSink:GenericContaminant:DecaySource</h3>
<p>The ZoneContaminantSourceAndSink:GenericContaminant:DecaySource object specifies the generic contaminant generation rate based on the decay source model. The basic equation used to calculate generic contaminant source for the decay source model is given below:</p>
<div>\[{S_f}(t) = {G_f}(t){F_G}\exp ( - t/{t_c})\]</div>

<p>where</p>
<p><em>S<sub>f</sub></em> <sub>     </sub> = Generic contaminant source strength [m<sup>3</sup>/s]</p>
<p><em>G<sub>f</sub></em> <sub>    </sub> = Initial generic contaminant generation rate [m<sup>3</sup>/s]</p>
<p><em>F<sub>G</sub></em> <sub>   </sub> = Fraction value from the source fraction schedule at a given time [dimensionless]</p>
<p>t     = Time since the start of emission [second]</p>
<p><em>t<sub>c</sub></em>    = Decay time constant [second]</p>
<h4 id="field-name_123">Field: Name</h4>
<p>This field is the unique identifying name in a group referring GenericContaminantSourceAndSinkNames.</p>
<h4 id="field-zone-name_28">Field: Zone Name</h4>
<p>This field represents the name of the zone with a generic contaminant decaying source.</p>
<h4 id="field-initial-generation-rate">Field: Initial Generation Rate</h4>
<p>This field denotes the initial generic contaminant design generation rate (m<sup>3</sup>/s). The generation is controlled by a schedule, as defined in the next field.Generic contaminant generation begins when the schedule changes from a zero to a non-zero value (between zero and one). The initial generation rate is equal to the schedule value times the initial generation rate. A single schedule may be used to initiate several emissions at different times.(see Field:Generation Schedule Name).</p>
<h4 id="field-generation-schedule-name_3">Field: Generation Schedule Name</h4>
<p>This field is the name of the schedule (ref: Schedule) that modifies the maximum design generation rate (G<sub>f</sub>). This fraction between 0.0 and 1.0 is noted as F<sub>G</sub> in the above equation. When the value is equal to 1, the generation rate is used and time is reset to zero. When the value is equal to zero, the schedule value is ignored in the equation.</p>
<h4 id="field-decay-time-constant">Field: Decay Time Constant</h4>
<p>This field is the time at which the generation rate reaches 0.37 of the original rate.</p>
<p>Note: The variable t, time since the start of emission, will be reset to zero, when a new run period starts, or the generation schedule value is equal to zero.</p>
<p>An IDF example is provided below:</p>
<p>ZoneContaminantSourceAndSink:GenericContaminant:DecaySource,</p>
<p>WEST ZONE GC DecaySource,           !- Name</p>
<p>WEST ZONE,              !- Zone Name</p>
<p>1.0E-5,                 !- Initial Emission Rate {m3/s}</p>
<p>GC Source Schedule,     !- Schedule Name</p>
<p>100000;                  !- Delay Time Constant {s}</p>
<h3 id="zonecontaminantsourceandsinkgenericcontaminantdecaysource-outputs">ZoneContaminantSourceAndSink:GenericContaminant:DecaySource Outputs</h3>
<p>When a ZoneContaminantSourceAndSink:GenericContaminant:DecaySource object is specified, the following output variables are available:</p>
<p>Zone,Average,Generic Air Contaminant Decay Model Generation Volume Flow Rate [m3/s]</p>
<p>Zone,Average,Generic Air Contaminant Decay Model Generation Emission Start Elapsed Time [s]</p>
<h4 id="generic-air-contaminant-decay-model-generation-volume-flow-rate-m3s">Generic Air Contaminant Decay Model Generation Volume Flow Rate [m3/s]</h4>
<p>This output is the average generic contaminant decay rate from each SurfaceContaminantSourceAndSink:GenericContaminant:DecaySource object.</p>
<h4 id="generic-air-contaminant-decay-model-generation-emission-start-elapsed-time-s">Generic Air Contaminant Decay Model Generation Emission Start Elapsed Time [s]</h4>
<p>This output is the decay time since the start of emission. The start time is either at the beginning of each run period, including design day simulations, or the time when the egenration schedule value is zero.</p>
<h3 id="surfacecontaminantsourceandsinkgenericcontaminantboudarylayerdiffusion">SurfaceContaminantSourceAndSink:GenericContaminant:BoudaryLayerDiffusion</h3>
<p>The SurfaceContaminantSourceAndSink:GenericContaminant:BoudaryLayerDiffusion object specifies the generic contaminant generation rate from surface diffusion. The object is equivalent to the boundary layer diffusion model driven model defined in the sources and sinks element types of CONTAM 3.0.</p>
<p>The boundary layer diffusion controlled reversible sink/source model with a linear sorption isotherm follows the descriptions presented in [Axley 1991]. The boundary layer refers to the region above the surface of a material through which a concentration gradient exists between the near-surface concentration and the air-phase concentration. The rate at which a contaminant is transferred onto a surface (sink) is defined as:</p>
<div>\[{S_f} = h*\rho *A\left( {{C_f} - \frac{{{C_s}}}{k}} \right)*1.0E - 6\]</div>

<p>where</p>
<p><em>h</em>    = Average film mass transfer coefficient over the sink [m/s]</p>
<p><em>r</em>    = Film density of air [kg/m<sup>3</sup>]</p>
<p><em>A</em>    = Surface area of the adsorbent [m<sup>2</sup>]</p>
<p><em>C<sub>f</sub></em>   = Concentration in the air at the previous time step [ppm]</p>
<p><em>C<sub>s</sub></em>   = Concentration in the adsorbent [ppm]</p>
<p><em>k</em>    = Henry adsorption constant or partition coefficient [dimensionless]</p>
<h4 id="field-name_124">Field: Name</h4>
<p>This field signifies a unique identifying name in a group referring GenericContaminanteSourceAndSinkNames.</p>
<h4 id="field-surface-name_6">Field: Surface Name</h4>
<p>This field denotes the name of the surface as a generic contaminant reversible source or sink using the boundary layer diffusion model.</p>
<h4 id="field-film-transfer-coefficient">Field: Film Transfer Coefficient</h4>
<p>This field specifies the average mass transfer coefficient of the contaminant generic contaminant within the boundary layer (or film) above the surface of the adsorbent.</p>
<h4 id="field-henry-partition-coefficient">Field: Henry Partition Coefficient</h4>
<p>This field denotes the generic contaminant Henry partition coefficient in the units of dimensionless. The coefficient relates the concentration of the contaminant generic contaminant in the bulk-air to that at the surface of the adsorption material.</p>
<p>An IDF example is provided below:</p>
<p>SurfaceContaminantSourceAndSink:GenericContaminant:BoudaryLayerDiffusion,</p>
<p>WEST ZONE GC BLD,       !- Name</p>
<p>Zn001:Wall001,          !- Surface Name</p>
<p>1.0E-2,                 !- Mass Transfer Coefficient {m/s}</p>
<p>GC Source Schedule,     !- Schedule Name</p>
<p>2.0;                    !- Henry adsorption constant or partition coefficient</p>
<h3 id="surfacecontaminantsourceandsinkgenericcontaminantboundarylayerdiffusion-outputs">SurfaceContaminantSourceAndSink:GenericContaminant:BoundaryLayerDiffusion Outputs</h3>
<p>When a SurfaceContaminantSourceAndSink:GenericContaminant:BoudaryLayerDiffusion object is specified, the following output variables are available:</p>
<p>ZONE,Average, Generic Air Contaminant Boundary Layer Diffusion Generation Volume Flow Rate [m3/s]</p>
<p>ZONE,Average, Generic Air Contaminant Boundary Layer Diffusion Inside Face Concentration [ppm]</p>
<h4 id="generic-air-contaminant-boundary-layer-diffusion-generation-volume-flow-rate-m3s">Generic Air Contaminant Boundary Layer Diffusion Generation Volume Flow Rate [m3/s]</h4>
<p>This output is the average generic contaminant generation rate from each SurfaceContaminantSourceAndSink:GenericContaminant:BoudaryLayerDiffusion object.</p>
<h4 id="generic-air-contaminant-boundary-layer-diffusion-inside-face-concentration-ppm">Generic Air Contaminant Boundary Layer Diffusion Inside Face Concentration [ppm]</h4>
<p>This output is the average generic contaminant level at the interior surface.</p>
<h3 id="surfacecontaminantsourceandsinkgenericcontaminantdepositionvelocitysink">SurfaceContaminantSourceAndSink:GenericContaminant:DepositionVelocitySink</h3>
<p>The SurfaceContaminantSourceAndSink:GenericContaminant:DepositionVelocitySink object specifies the generic contaminant removal rate from a surface. The object is equivalent to the deposition velocity sink model defined in CONTAM 3.0 sources and sinks element types.</p>
<p>The deposition velocity model provides for the input of a sink’s characteristic in the familiar term of deposition velocity. The removal stops when the sink concentration level is higher than the zone air concentration level. The deposition velocity model equation is:</p>
<div>\[{S_f}(t) = {\nu_d}{A_s}m*{C_f}(t)*1.0E - 6*F{}_R\]</div>

<p>where</p>
<p>S<sub>f</sub>(<em>t</em>)            = Removal rate at time t [m<sup>3</sup>/s]</p>
<p><em>n<sub>d</sub></em>    = Deposition velocity [m/s]</p>
<p><em>A<sub>s</sub></em>   = Deposition surface area [m<sup>2</sup>]</p>
<p><em>m</em>   = Element multiplier [dimensionless]</p>
<p><em>C</em><sub>f</sub>(<em>t</em>)            = Concentration of contaminant generic contaminant at the previous time step [ppm]</p>
<p>F<sub>R</sub>   = Schedule or control signal value at time <em>t</em> [-]</p>
<h4 id="field-name_125">Field: Name</h4>
<p>This field denotes a unique identifying name in a group referring GenericContaminant SourceAndSinkNames.</p>
<h4 id="field-surface-name_7">Field: Surface Name</h4>
<p>This field represents the name of the surface as a generic contaminant sink using the deposition velocity sink model.</p>
<h4 id="field-deposition-velocity">Field: Deposition Velocity</h4>
<p>This field specifies the deposition velocity to the surface of the adsorbent in the units of m/s.</p>
<h4 id="field-removal-schedule-name_1">Field: Removal Schedule Name</h4>
<p>This field is the name of the schedule (ref: Schedule) that modifies the maximum design removal rate (S<sub>f</sub>). This fraction between 0.0 and 1.0 is noted as F<sub>R</sub> in the above equation.</p>
<p>An IDF example is provided below:</p>
<p>SurfaceContaminantSourceAndSink:GenericContaminant:DepositionVelocitySink,</p>
<p>EAST ZONE GC DVS,       !- Name</p>
<p>Zn002:Wall001,          !- Surface Name</p>
<p>1.0E-3,                 !- Deposition Velocity {m/s}</p>
<p>GC Source Schedule;     !- Schedule Name</p>
<h3 id="surfacecontaminantsourceandsinkgenericcontaminantdepositionvelocitysink-outputs">SurfaceContaminantSourceAndSink:GenericContaminant:DepositionVelocitySink Outputs</h3>
<p>The following output variables are available when the SurfaceContaminantSourceAndSink:GenericContaminant:DepositionVelocitySink</p>
<p>object is specified.</p>
<p>ZONE,Average, Generic Air Contaminant Deposition Velocity Removal Volume Flow Rate [m3/s]</p>
<h4 id="generic-air-contaminant-deposition-velocity-removal-volume-flow-rate-m3s">Generic Air Contaminant Deposition Velocity Removal Volume Flow Rate [m3/s]</h4>
<p>This output is the average generic contaminant generation rate from each SurfaceContaminantSourceAndSink:GenericContaminant:DepositionVelocitySink object.</p>
<h3 id="zonecontaminantsourceandsinkgenericcontaminantdepositionratesink">ZoneContaminantSourceAndSink:GenericContaminant:DepositionRateSink</h3>
<p>The ZoneContaminantSourceAndSink:GenericContaminant:DepositionRateSink object specifies the generic contaminant removal rate from a zone. The object is equivalent to the deposition rate sink model defined in CONTAM 3.0 sources and sinks element types.</p>
<p>The deposition rate model provides for the input of a sink’s characteristic in the familiar term of deposition rate in a zone. The removal stops when the sink concentration level is higher than the zone air concentration level. The deposition rate model equation is:</p>
<div>\[{S_f}(t) = {k_d}{V_z}*{C_f}(t)*1.0E - 6*{F_R}m\]</div>

<p>Where</p>
<p>S<sub>f</sub>(<em>t</em>)            = Removal rate at time t [m<sup>3</sup>/s]</p>
<p><em>k<sub>d</sub></em>   = Deposition rate [1/T]</p>
<p><em>V<sub>z</sub></em>   = Zone volume [m<sup>3</sup>]</p>
<p><em>m</em>   = Element multiplier [dimensionless]</p>
<p><em>C</em><sub>f</sub>(<em>t</em>)            = Concentration of generic contaminant at the previous time <em>step</em> [ppm]</p>
<p>F<sub>R</sub>   = Schedule or control signal value at time <em>t</em> [dimensionless]</p>
<h4 id="field-name_126">Field: Name</h4>
<p>This field denotes a unique identifying name in a group referring GenericContaminantSourceAndSinkNames.</p>
<h4 id="field-zone-name_29">Field: Zone Name</h4>
<p>This field represents the name of the zone as a generic contaminant sink using the deposition rate sink model.</p>
<h4 id="field-deposition-rate">Field: Deposition Rate</h4>
<p>This field specifies the deposition rate to the zone in the units of 1/s.</p>
<h4 id="field-removal-schedule-name_2">Field: Removal Schedule Name</h4>
<p>This field is the name of the schedule (ref: Schedule) that modifies the maximum design removal rate (S<sub>f</sub>). This fraction between 0.0 and 1.0 is noted as F<sub>R</sub> in the above equation.</p>
<p>An IDF example is provided below:</p>
<p>ZoneContaminantSourceAndSink:GenericContaminant:DepositionRateSink,</p>
<p>NORTH ZONE GC DRS,      !- Name</p>
<p>NORTH ZONE,             !- Zone Name</p>
<p>1.0E-5,                 !- Deposition Rate {m3/s}</p>
<p>GC Source Schedule;     !- Schedule Name</p>
<h3 id="zonecontaminantsourceandsinkgenericcontaminantdepositionratesink-outputs">ZoneContaminantSourceAndSink:GenericContaminant:DepositionRateSink Outputs</h3>
<p>When the ZoneContaminantSourceAndSink:GenericContaminant:DepositionRateSink object is specified, the following output variables are available:</p>
<p>ZONE,Average, Generic Air Contaminant Deposition Rate Removal Volume Flow Rate [m3/s]</p>
<h4 id="generic-air-contaminant-deposition-rate-removal-volume-flow-rate-m3s">Generic Air Contaminant Deposition Rate Removal Volume Flow Rate [m3/s]</h4>
<p>This output is the average generic contaminant generation rate from each ZoneContaminantSourceAndSink:GenericContaminant:DepositionRateSink object.</p>

          <div class="footer">
  <p class="text-center"><a href="https://unmethours.com/questions/scope:all/sort:activity-desc/tags:energyplus/">Get Help</a> | <a href="https://www.energyplus.gov/">More Information</a></p>
  <p class="text-center"><a href="https://github.com/NREL/EnergyPlus">EnergyPlus</a> is developed in collaboration by NREL, LBNL, ORNL, and PNNL.</p>
  <p class="text-center"><a href="http://www.nrel.gov">NREL</a> is a National Laboratory of the U.S. Department of Energy, Office of Energy Efficiency and Renewable Energy, operated by the Alliance for Sustainable Energy, LLC.</p>
  <p class="text-center"><a href="#">Back to Top</a></p>
</div>
        </div>
      </div>
    </div>
    

    <script src="../../js/jquery-2.1.3.min.js"></script>
    <script src="../../js/bootstrap-3.3.4.min.js"></script>
    <script src="../../js/bootstrap-hover-dropdown-2.1.3.min.js"></script>
    <script src="../../js/prettify-1.0.min.js"></script>
    <script src="../../js/base.js"></script>
    <script type="text/x-mathjax-config">
      MathJax.Hub.Config({
        extensions: ["tex2jax.js"],
        jax: ["input/TeX", "output/HTML-CSS"],
        showMathMenu: true,
        showMathMenuMSIE: false,
        "HTML-CSS": {
          imageFont: null,
          preferredFont: null
        },
        tex2jax: {inlineMath: [['$','$'], ['\\(','\\)']]}
      });
    </script>
    <script src='https://cdn.mathjax.org/mathjax/latest/MathJax.js'></script>
  </body>
</html>