!-Generator IDFEditor 1.49
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

!
! Basic file description:  This file models a single zone building with a hybrid unitary HVAC system using object:
!
!                              ZoneHVAC:HybridUnitaryHVAC
!
! Highlights:              Test of AvailabilityManagers for controlling an air system.
!
! Simulation Location/Run: DENVER_STAPLETON_CO_USA_WMO_724690, 2 design days, 1 run period,
!                          Run Control executes two design days (see RUN PERIOD object)
!
! Location:                Denver, CO
!
! Design Days:             DENVER_STAPLETON_CO_USA Annual Heating 99%, MaxDB=-16°C
!                          DENVER_STAPLETON_CO_USA Annual Cooling (DB=>MWB) 1%, MaxDB=32.6°C MWB=15.5°C
!
! Run Period (Weather File): Full Annual Simulation, DENVER_STAPLETON_CO_USA_WMO_724690
!
! Run Control:             No zone or system sizing, design day run control (no weather file simulation)
!
! Building:                Fictional 1 zone building with resistive walls based on 1ZoneUncontrolled example.
!                          No windows.  No internal gains.  No internal mass.  The building is oriented due north.
!
! Floor Area:              232.25 m2
! Number of Stories:       1
Version,
    8.7;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    no;                      !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Bldg,                    !- Name
    0.0,                     !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.5,                    !- Loads Convergence Tolerance Value
    0.5,                    !- Temperature Convergence Tolerance Value {deltaC}
    MinimalShadowing,        !- Solar Distribution
    30,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction;  !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Denver Centennial CO USA WMO=724666,  !- Name
    39.57,                   !- Latitude {deg}
    -104.85,                 !- Longitude {deg}
    -7.00,                   !- Time Zone {hr}
    1793.00;                 !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

!  WMO=724666 Time Zone=NAM        (GMT-07:00) Mountain Time (US & Canada)
!  Data Source=ASHRAE 2009 Annual Design Conditions
! Using Design Conditions from "Climate Design Data 2009 ASHRAE Handbook"
! Denver Centennial CO USA Extreme Annual Wind Speeds, 1%=11.1m/s, 2.5%=9.5m/s, 5%=8.4m/s
! Denver Centennial CO USA Extreme Annual Temperatures, Max Drybulb=-22.9°C Min Drybulb=36.1°C
! Denver Centennial CO USA Annual Heating Design Conditions Wind Speed=3m/s Wind Dir=340
! Coldest Month=December
! Denver Centennial CO USA Annual Heating 99.6%, MaxDB=-18.8°C
SizingPeriod:DesignDay,
    Denver Centennial Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -18.8,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -18.8,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    0.0005,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    81560.,                  !- Barometric Pressure {Pa}
    3,                       !- Wind Speed {m/s}
    340,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

! Denver Centennial Annual Cooling Design Conditions Wind Speed=4.9m/s Wind Dir=0
! Hottest Month=July
! Denver Centennial CO USA Annual Cooling (DB=>MWB) 1%, MaxDB=32°C MWB=15.5°C
SizingPeriod:DesignDay,
    Denver Centennial Ann Clg 1% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    36,                      !- Maximum Dry-Bulb Temperature {C}
    15.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    15.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    0.0188,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    81560.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    18.89,                   !- January Ground Temperature {C}
    18.92,                   !- February Ground Temperature {C}
    19.02,                   !- March Ground Temperature {C}
    19.12,                   !- April Ground Temperature {C}
    19.21,                   !- May Ground Temperature {C}
    19.23,                   !- June Ground Temperature {C}
    19.07,                   !- July Ground Temperature {C}
    19.32,                   !- August Ground Temperature {C}
    19.09,                   !- September Ground Temperature {C}
    19.21,                   !- October Ground Temperature {C}
    19.13,                   !- November Ground Temperature {C}
    18.96;                   !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Any Number;              !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    System Availability Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Fan Availability Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 12:00,            !- Field 3
    1,                       !- Field 4
    UNTIL: 24:00,            !- Field 5
    0;                       !- Field 6

Schedule:Compact,
    ALWAYS_ON,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    MinSupplyT,              !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    2;                       !- Field 4

Schedule:Compact,
    MaxSupplyT,              !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    50;                      !- Field 4

Schedule:Compact,
    MinSupplyHR,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    MaxSupplyHR,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.03;                    !- Field 4

Schedule:Compact,
    Zone Control Type Sched, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    18;                      !- Field 4

Schedule:Compact,
    Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    22;                      !- Field 4

Schedule:Compact,
    MinOA_simple,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 8:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 21:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0;                     !- Field 8

Schedule:Compact,
    MinOA,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 8:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 21:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Weekends Holiday,   !- Field 9
    Until: 24:00,            !- Field 10
    0.0,                     !- Field 11
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,            !- Field 13
    1.0,                     !- Field 14
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,            !- Field 16
    1.0;                     !- Field 17

Schedule:Compact,
    ActSchd,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117.239997864;           !- Field 4

Schedule:Compact,
    OCCUPY-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
    Until: 8:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 11:00,            !- Field 5
    1.00,                    !- Field 6
    Until: 12:00,            !- Field 7
    0.80,                    !- Field 8
    Until: 13:00,            !- Field 9
    0.40,                    !- Field 10
    Until: 14:00,            !- Field 11
    0.80,                    !- Field 12
    Until: 18:00,            !- Field 13
    1.00,                    !- Field 14
    Until: 19:00,            !- Field 15
    0.50,                    !- Field 16
    Until: 24:00,            !- Field 17
    0.0,                     !- Field 18
    For: Weekends WinterDesignDay Holiday,  !- Field 19
    Until: 24:00,            !- Field 20
    0.0;                     !- Field 21


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    C5 - 4 IN HW CONCRETE,   !- Name
    MediumRough,             !- Roughness
    0.1014984,               !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    R13LAYER,                !- Name
    Rough,                   !- Roughness
    2.290965,                !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

Material:NoMass,
    R31LAYER,                !- Name
    Rough,                   !- Roughness
    5.456,                   !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    R13WALL,                 !- Name
    R13LAYER;                !- Outside Layer

Construction,
    FLOOR,                   !- Name
    C5 - 4 IN HW CONCRETE;   !- Outside Layer

Construction,
    ROOF31,                  !- Name
    R31LAYER;                !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    World;                   !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Main Zone,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Zn001:Wall001,           !- Name
    Wall,                    !- Surface Type
    R13WALL,                 !- Construction Name
    Main Zone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.572000,                !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.24000,                !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.24000,                !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.572000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zn001:Wall002,           !- Name
    Wall,                    !- Surface Type
    R13WALL,                 !- Construction Name
    Main Zone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    15.24000,                !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.572000,                !- Vertex 1 Z-coordinate {m}
    15.24000,                !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.24000,                !- Vertex 3 X-coordinate {m}
    15.24000,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.24000,                !- Vertex 4 X-coordinate {m}
    15.24000,                !- Vertex 4 Y-coordinate {m}
    4.572000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zn001:Wall003,           !- Name
    Wall,                    !- Surface Type
    R13WALL,                 !- Construction Name
    Main Zone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    15.24000,                !- Vertex 1 X-coordinate {m}
    15.24000,                !- Vertex 1 Y-coordinate {m}
    4.572000,                !- Vertex 1 Z-coordinate {m}
    15.24000,                !- Vertex 2 X-coordinate {m}
    15.24000,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    15.24000,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    15.24000,                !- Vertex 4 Y-coordinate {m}
    4.572000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zn001:Wall004,           !- Name
    Wall,                    !- Surface Type
    R13WALL,                 !- Construction Name
    Main Zone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    15.24000,                !- Vertex 1 Y-coordinate {m}
    4.572000,                !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    15.24000,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.572000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zn001:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR,                   !- Construction Name
    Main Zone,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    15.24000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    15.24000,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    15.24000,                !- Vertex 4 X-coordinate {m}
    15.24000,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zn001:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF31,                  !- Construction Name
    Main Zone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    15.24000,                !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    4.572,                   !- Vertex 2 Z-coordinate {m}
    15.24000,                !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    4.572,                   !- Vertex 3 Z-coordinate {m}
    15.24000,                !- Vertex 4 X-coordinate {m}
    15.24000,                !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    SPACE1-1 People 1,       !- Name
    Main Zone,               !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Main Zone Infiltration,  !- Name
    Main Zone,               !- Zone or ZoneList Name
    System Availability Schedule,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.02,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ DSOA SPACE2-1,        !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    2.3,                     !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
    MinOA_simple;            !- Outdoor Air Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    Main Zone,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SPACE2-1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Main Zone Thermostat,    !- Name
    Main Zone,               !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint Control;   !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint Control,   !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:HYBRIDUNITARYHVAC ===========

ZoneHVAC:HybridUnitaryHVAC,
    MUNTERSEPX5000,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ,                        !- Availability Manager List Name
    MinSupplyT,              !- Minimum Supply Air Temperature Schedule Name
    MaxSupplyT,              !- Maximum Supply Air Temperature Schedule Name
    MinSupplyHR,             !- Minimum Supply Air Humidity Ratio Schedule Name
    MaxSupplyHR,             !- Maximum Supply Air Humidity Ratio Schedule Name
    AUTOMATIC,               !- Method to Choose Controlled Inputs and Part Runtime Fraction
    Main Return Air Node Name,  !- Return Air Node Name
    Outside Air Inlet Node,  !- Outside Air Node Name
    Main Zone Inlet Node,    !- Supply Air Node Name
    Main Relief Node,        !- Relief Node Name
    2.51,                    !- System Maximum Supply AirFlow Rate {m3/s}
    ,                        !- External Static Pressure at System Maximum Supply Air Flow Rate {Pa}
    1,                       !- Scaling Factor
    6,                       !- Number of Operating Modes
    10,                      !- Minimum Time Between Mode Change {minutes}
    Electricity,             !- First fuel type
    NaturalGas,              !- Second fuel type
    DistrictCooling,         !- Third fuel type
    ,                        !- Objective Function Minimizes
    SZ DSOA SPACE2-1,        !- Design Specification Outdoor Air Object Name
    Mode0 Standby,           !- Mode0 Name
    ,                        !- Mode0 Supply Air Temperature Lookup Table Name
    ,                        !- Mode0 Supply Air Humidity Ratio Lookup Table Name
    Mode0_Power_lookup,      !- Mode0 System Electric Power Lookup Table Name
    ,                        !- Mode0 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode0 External Static Pressure Lookup Table Name
    ,                        !- Mode0 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode0 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode0 System Water Use Lookup Table Name
    0,                       !- Mode0 Outside Air Fraction
    0,                       !- Mode0 Supply Air Mass Flow Rate Ratio
    Mode1_IEC,               !- Mode1 Name
    Mode1_TSA_lookup,        !- Mode1 Supply Air Temperature Lookup Table Name
    Mode1_wSA_lookup,        !- Mode1 Supply Air Humidity Ratio Lookup Table Name
    Mode1_Power_lookup,      !- Mode1 System Electric Power Lookup Table Name
    Mode1_FanPower_lookup,   !- Mode1 Supply Fan Electric Power Lookup Table Name
    Mode1_ESP_lookup,        !- Mode1 External Static Pressure Lookup Table Name
    ,                        !- Mode1 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode1 System Third Fuel Consumption Lookup Table Name
    Mode1_water_lookup,      !- Mode1 System Water Use Lookup Table Name
    -20,                     !- Mode1 Minimum Outside Air Temperature {C}
    100,                     !- Mode1 Maximum Outside Air Temperature {C}
    0,                       !- Mode1 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode1 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode1 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode1 Maximum Outside Air Relative Humidity {percent}
    -20,                     !- Mode1 Minimum Return Air Temperature {C}
    100,                     !- Mode1 Maximum Return Air Temperature {C}
    0,                       !- Mode1 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode1 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode1 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode1 Maximum Return Air Relative Humidity {percent}
    1,                       !- Mode1 Minimum Outside Air Fraction
    1,                       !- Mode1 Maximum Outside Air Fraction
    0.715,                   !- Mode1 Minimum Supply Air Mass Flow Rate Ratio
    0.964,                   !- Mode1 Maximum Supply Air Mass Flow Rate Ratio
    Mode2_IECandDX1,         !- Mode2 Name
    Mode2_TSA_lookup,        !- Mode2 Supply Air Temperature Lookup Table Name
    Mode2_wSA_lookup,        !- Mode2 Supply Air Humidity Ratio Lookup Table Name
    Mode2_Power_lookup,      !- Mode2 System Electric Power Lookup Table Name
    Mode2_FanPower_lookup,   !- Mode2 Supply Fan Electric Power Lookup Table Name
    Mode2_ESP_lookup,        !- Mode2 External Static Pressure Lookup Table Name
    ,                        !- Mode2 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode2 System Third Fuel Consumption Lookup Table Name
    Mode2_water_lookup,      !- Mode2 System Water Use Lookup Table Name
    -20,                     !- Mode2 Minimum Outside Air Temperature {C}
    100,                     !- Mode2 Maximum Outside Air Temperature {C}
    0,                       !- Mode2 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode2 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode2 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode2 Maximum Outside Air Relative Humidity {percent}
    -20,                     !- Mode2 Minimum Return Air Temperature {C}
    100,                     !- Mode2 Maximum Return Air Temperature {C}
    0,                       !- Mode2 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode2 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode2 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode2 Maximum Return Air Relative Humidity {percent}
    1,                       !- Mode2 Minimum Outside Air Fraction
    1,                       !- Mode2 Maximum Outside Air Fraction
    0.7428,                  !- Mode2 Minimum Supply Air Mass Flow Rate Ratio
    0.8977,                  !- Mode2 Maximum Supply Air Mass Flow Rate Ratio
    Mode3_IECandDX2,         !- Mode3 Name
    Mode3_TSA_lookup,        !- Mode3 Supply Air Temperature Lookup Table Name
    Mode3_wSA_lookup,        !- Mode3 Supply Air Humidity Ratio Lookup Table Name
    Mode3_Power_lookup,      !- Mode3 System Electric Power Lookup Table Name
    Mode3_FanPower_lookup,   !- Mode3 Supply Fan Electric Power Lookup Table Name
    Mode3_ESP_lookup,        !- Mode3 External Static Pressure Lookup Table Name
    ,                        !- Mode3 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode3 System Third Fuel Consumption Lookup Table Name
    Mode3_water_lookup,      !- Mode3 System Water Use Lookup Table Name
    -20,                     !- Mode3 Minimum Outside Air Temperature {C}
    100,                     !- Mode3 Maximum Outside Air Temperature {C}
    0,                       !- Mode3 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode3 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode3 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode3 Maximum Outside Air Relative Humidity {percent}
    -20,                     !- Mode3 Minimum Return Air Temperature {C}
    100,                     !- Mode3 Maximum Return Air Temperature {C}
    0,                       !- Mode3 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode3 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode3 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode3 Maximum Return Air Relative Humidity {percent}
    1,                       !- Mode3 Minimum Outside Air Fraction
    1,                       !- Mode3 Maximum Outside Air Fraction
    0.711,                   !- Mode3 Minimum Supply Air Mass Flow Rate Ratio
    0.8915,                  !- Mode3 Maximum Supply Air Mass Flow Rate Ratio
    Mode4_Ventilation,       !- Mode4 Name
    Mode4_TSA_lookup,        !- Mode4 Supply Air Temperature Lookup Table Name
    Mode4_wSA_lookup,        !- Mode4 Supply Air Humidity Ratio Lookup Table Name
    Mode4_Power_lookup,      !- Mode4 System Electric Power Lookup Table Name
    Mode4_FanPower_lookup,   !- Mode4 Supply Fan Electric Power Lookup Table Name
    Mode4_ESP_lookup,        !- Mode4 External Static Pressure Lookup Table Name
    ,                        !- Mode4 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode4 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode4 System Water Use Lookup Table Name
    -20,                     !- Mode4 Minimum Outside Air Temperature {C}
    100,                     !- Mode4 Maximum Outside Air Temperature {C}
    0,                       !- Mode4 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode4 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode4 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode4 Maximum Outside Air Relative Humidity {percent}
    -20,                     !- Mode4 Minimum Return Air Temperature {C}
    100,                     !- Mode4 Maximum Return Air Temperature {C}
    0,                       !- Mode4 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode4 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode4 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode4 Maximum Return Air Relative Humidity {percent}
    1,                       !- Mode4 Minimum Outside Air Fraction
    1,                       !- Mode4 Maximum Outside Air Fraction
    0.7039,                  !- Mode4 Minimum Supply Air Mass Flow Rate Ratio
    0.957,                   !- Mode4 Maximum Supply Air Mass Flow Rate Ratio
    Mode5_Heat,              !- Mode5 Name
    Mode5_TSA_lookup,        !- Mode5 Supply Air Temperature Lookup Table Name
    Mode5_wSA_lookup,        !- Mode5 Supply Air Humidity Ratio Lookup Table Name
    Mode5_Power_lookup,      !- Mode5 System Electric Power Lookup Table Name
    Mode5_FanPower_lookup,   !- Mode5 Supply Fan Electric Power Lookup Table Name
    Mode5_ESP_lookup,        !- Mode5 External Static Pressure Lookup Table Name
    Mode5_2ndFuel_lookup,    !- Mode5 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode5 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode5 System Water Use Lookup Table Name
    -30,                     !- Mode5 Minimum Outside Air Temperature {C}
    100,                     !- Mode5 Maximum Outside Air Temperature {C}
    0,                       !- Mode5 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode5 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode5 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode5 Maximum Outside Air Relative Humidity {percent}
    -30,                     !- Mode5 Minimum Return Air Temperature {C}
    100,                     !- Mode5 Maximum Return Air Temperature {C}
    0,                       !- Mode5 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode5 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode5 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode5 Maximum Return Air Relative Humidity {percent}
    1,                       !- Mode5 Minimum Outside Air Fraction
    1,                       !- Mode5 Maximum Outside Air Fraction
    0.729,                   !- Mode5 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode5 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode6 Name
    ,                        !- Mode6 Supply Air Temperature Lookup Table Name
    ,                        !- Mode6 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode6 System Electric Power Lookup Table Name
    ,                        !- Mode6 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode6 External Static Pressure Lookup Table Name
    ,                        !- Mode6 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode6 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode6 System Water Use Lookup Table Name
    ,                        !- Mode6 Minimum Outside Air Temperature {C}
    ,                        !- Mode6 Maximum Outside Air Temperature {C}
    ,                        !- Mode6 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode6 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode6 Minimum Outside Air Relative Humidity {percent}
    ,                        !- Mode6 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode6 Minimum Return Air Temperature {C}
    ,                        !- Mode6 Maximum Return Air Temperature {C}
    ,                        !- Mode6 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode6 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode6 Minimum Return Air Relative Humidity {percent}
    ,                        !- Mode6 Maximum Return Air Relative Humidity {percent}
    ,                        !- Mode6 Minimum Outside Air Fraction
    ,                        !- Mode6 Maximum Outside Air Fraction
    ,                        !- Mode6 Minimum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode6 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode7 Name
    ,                        !- Mode7 Supply Air Temperature Lookup Table Name
    ,                        !- Mode7 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode7 System Electric Power Lookup Table Name
    ,                        !- Mode7 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode7 External Static Pressure Lookup Table Name
    ,                        !- Mode7 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode7 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode7 System Water Use Lookup Table Name
    ,                        !- Mode7 Minimum Outside Air Temperature {C}
    ,                        !- Mode7 Maximum Outside Air Temperature {C}
    ,                        !- Mode7 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode7 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode7 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode7 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode7 Minimum Return Air Temperature {C}
    ,                        !- Mode7 Maximum Return Air Temperature {C}
    ,                        !- Mode7 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode7 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode7 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode7 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode7 Minimum Outside Air Fraction
    1,                       !- Mode7 Maximum Outside Air Fraction
    0.1,                     !- Mode7 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode7 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode8 Name
    ,                        !- Mode8 Supply Air Temperature Lookup Table Name
    ,                        !- Mode8 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode8 System Electric Power Lookup Table Name
    ,                        !- Mode8 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode8 External Static Pressure Lookup Table Name
    ,                        !- Mode8 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode8 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode8 System Water Use Lookup Table Name
    ,                        !- Mode8 Minimum Outside Air Temperature {C}
    ,                        !- Mode8 Maximum Outside Air Temperature {C}
    ,                        !- Mode8 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode8 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode8 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode8 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode8 Minimum Return Air Temperature {C}
    ,                        !- Mode8 Maximum Return Air Temperature {C}
    ,                        !- Mode8 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode8 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode8 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode8 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode8 Minimum Outside Air Fraction
    1,                       !- Mode8 Maximum Outside Air Fraction
    0.1,                     !- Mode8 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode8 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode9 Name
    ,                        !- Mode9 Supply Air Temperature Lookup Table Name
    ,                        !- Mode9 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode9 System Electric Power Lookup Table Name
    ,                        !- Mode9 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode9 External Static Pressure Lookup Table Name
    ,                        !- Mode9 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode9 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode9 System Water Use Lookup Table Name
    ,                        !- Mode9 Minimum Outside Air Temperature {C}
    ,                        !- Mode9 Maximum Outside Air Temperature {C}
    ,                        !- Mode9 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode9 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode9 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode9 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode9 Minimum Return Air Temperature {C}
    ,                        !- Mode9 Maximum Return Air Temperature {C}
    ,                        !- Mode9 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode9 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode9 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode9 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode9 Minimum Outside Air Fraction
    1,                       !- Mode9 Maximum Outside Air Fraction
    0.1,                     !- Mode9 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode9 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode10 Name
    ,                        !- Mode10 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode10 System Electric Power Lookup Table Name
    ,                        !- Mode10 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode10 External Static Pressure Lookup Table Name
    ,                        !- Mode10 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode10 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode10 System Water Use Lookup Table Name
    ,                        !- Mode10 Minimum Outside Air Temperature {C}
    ,                        !- Mode10 Maximum Outside Air Temperature {C}
    ,                        !- Mode10 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode10 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode10 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode10 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode10 Minimum Return Air Temperature {C}
    ,                        !- Mode10 Maximum Return Air Temperature {C}
    ,                        !- Mode10 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode10 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode10 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode10 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode10 Minimum Outside Air Fraction
    1,                       !- Mode10 Maximum Outside Air Fraction
    0.1,                     !- Mode10 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode10 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode11 Name
    ,                        !- Mode11 Supply Air Temperature Lookup Table Name
    ,                        !- Mode11 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode11 System Electric Power Lookup Table Name
    ,                        !- Mode11 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode11 External Static Pressure Lookup Table Name
    ,                        !- Mode11 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode11 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode11 System Water Use Lookup Table Name
    ,                        !- Mode11 Minimum Outside Air Temperature {C}
    ,                        !- Mode11 Maximum Outside Air Temperature {C}
    ,                        !- Mode11 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode11 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode11 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode11 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode11 Minimum Return Air Temperature {C}
    ,                        !- Mode11 Maximum Return Air Temperature {C}
    ,                        !- Mode11 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode11 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode11 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode11 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode11 Minimum Outside Air Fraction
    1,                       !- Mode11 Maximum Outside Air Fraction
    0.1,                     !- Mode11 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode11 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode12 Name
    ,                        !- Mode12 Supply Air Temperature Lookup Table Name
    ,                        !- Mode12 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode12 System Electric Power Lookup Table Name
    ,                        !- Mode12 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode12 External Static Pressure Lookup Table Name
    ,                        !- Mode12 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode12 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode12 System Water Use Lookup Table Name
    ,                        !- Mode12 Minimum Outside Air Temperature {C}
    ,                        !- Mode12 Maximum Outside Air Temperature {C}
    ,                        !- Mode12 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode12 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode12 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode12 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode12 Minimum Return Air Temperature {C}
    ,                        !- Mode12 Maximum Return Air Temperature {C}
    ,                        !- Mode12 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode12 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode12 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode12 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode12 Minimum Outside Air Fraction
    1,                       !- Mode12 Maximum Outside Air Fraction
    0.1,                     !- Mode12 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode12 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode13 Name
    ,                        !- Mode13 Supply Air Temperature Lookup Table Name
    ,                        !- Mode13 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode13 System Electric Power Lookup Table Name
    ,                        !- Mode13 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode13 External Static Pressure Lookup Table Name
    ,                        !- Mode13 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode13 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode13 System Water Use Lookup Table Name
    ,                        !- Mode13 Minimum Outside Air Temperature {C}
    ,                        !- Mode13 Maximum Outside Air Temperature {C}
    ,                        !- Mode13 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode13 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode13 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode13 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode13 Minimum Return Air Temperature {C}
    ,                        !- Mode13 Maximum Return Air Temperature {C}
    ,                        !- Mode13 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode13 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode13 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode13 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode13 Minimum Outside Air Fraction
    1,                       !- Mode13 Maximum Outside Air Fraction
    0.1,                     !- Mode13 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode13 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode14 Name
    ,                        !- Mode14 Supply Air Temperature Lookup Table Name
    ,                        !- Mode14 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode14 System Electric Power Lookup Table Name
    ,                        !- Mode14 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode14 External Static Pressure Lookup Table Name
    ,                        !- Mode14 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode14 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode14 System Water Use Lookup Table Name
    ,                        !- Mode14 Minimum Outside Air Temperature {C}
    ,                        !- Mode14 Maximum Outside Air Temperature {C}
    ,                        !- Mode14 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode14 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode14 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode14 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode14 Minimum Return Air Temperature {C}
    ,                        !- Mode14 Maximum Return Air Temperature {C}
    ,                        !- Mode14 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode14 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode14 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode14 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode14 Minimum Outside Air Fraction
    1,                       !- Mode14 Maximum Outside Air Fraction
    0.1,                     !- Mode14 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode14 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode15 Name
    ,                        !- Mode15 Supply Air Temperature Lookup Table Name
    ,                        !- Mode15 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode15 System Electric Power Lookup Table Name
    ,                        !- Mode15 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode15 External Static Pressure Lookup Table Name
    ,                        !- Mode15 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode15 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode15 System Water Use Lookup Table Name
    ,                        !- Mode15 Minimum Outside Air Temperature {C}
    ,                        !- Mode15 Maximum Outside Air Temperature {C}
    ,                        !- Mode15 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode15 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode15 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode15 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode15 Minimum Return Air Temperature {C}
    ,                        !- Mode15 Maximum Return Air Temperature {C}
    ,                        !- Mode15 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode15 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode15 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode15 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode15 Minimum Outside Air Fraction
    1,                       !- Mode15 Maximum Outside Air Fraction
    0.1,                     !- Mode15 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode15 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode16 Name
    ,                        !- Mode16 Supply Air Temperature Lookup Table Name
    ,                        !- Mode16 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode16 System Electric Power Lookup Table Name
    ,                        !- Mode16 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode16 External Static Pressure Lookup Table Name
    ,                        !- Mode16 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode16 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode16 System Water Use Lookup Table Name
    ,                        !- Mode16 Minimum Outside Air Temperature {C}
    ,                        !- Mode16 Maximum Outside Air Temperature {C}
    ,                        !- Mode16 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode16 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode16 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode16 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode16 Minimum Return Air Temperature {C}
    ,                        !- Mode16 Maximum Return Air Temperature {C}
    ,                        !- Mode16 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode16 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode16 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode16 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode16 Minimum Outside Air Fraction
    1,                       !- Mode16 Maximum Outside Air Fraction
    0.1,                     !- Mode16 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode16 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode17 Name
    ,                        !- Mode17 Supply Air Temperature Lookup Table Name
    ,                        !- Mode17 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode17 System Electric Power Lookup Table Name
    ,                        !- Mode17 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode17 External Static Pressure Lookup Table Name
    ,                        !- Mode17 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode17 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode17 System Water Use Lookup Table Name
    ,                        !- Mode17 Minimum Outside Air Temperature {C}
    ,                        !- Mode17 Maximum Outside Air Temperature {C}
    ,                        !- Mode17 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode17 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode17 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode17 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode17 Minimum Return Air Temperature {C}
    ,                        !- Mode17 Maximum Return Air Temperature {C}
    ,                        !- Mode17 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode17 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode17 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode17 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode17 Minimum Outside Air Fraction
    1,                       !- Mode17 Maximum Outside Air Fraction
    0.1,                     !- Mode17 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode17 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode18 Name
    ,                        !- Mode18 Supply Air Temperature Lookup Table Name
    ,                        !- Mode18 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode18 System Electric Power Lookup Table Name
    ,                        !- Mode18 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode18 External Static Pressure Lookup Table Name
    ,                        !- Mode18 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode18 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode18 System Water Use Lookup Table Name
    ,                        !- Mode18 Minimum Outside Air Temperature {C}
    ,                        !- Mode18 Maximum Outside Air Temperature {C}
    ,                        !- Mode18 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode18 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode18 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode18 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode18 Minimum Return Air Temperature {C}
    ,                        !- Mode18 Maximum Return Air Temperature {C}
    ,                        !- Mode18 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode18 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode18 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode18 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode18 Minimum Outside Air Fraction
    1,                       !- Mode18 Maximum Outside Air Fraction
    0.1,                     !- Mode18 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode18 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode19 Name
    ,                        !- Mode19 Supply Air Temperature Lookup Table Name
    ,                        !- Mode19 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode19 System Electric Power Lookup Table Name
    ,                        !- Mode19 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode19 External Static Pressure Lookup Table Name
    ,                        !- Mode19 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode19 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode19 System Water Use Lookup Table Name
    ,                        !- Mode19 Minimum Outside Air Temperature {C}
    ,                        !- Mode19 Maximum Outside Air Temperature {C}
    ,                        !- Mode19 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode19 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode19 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode19 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode19 Minimum Return Air Temperature {C}
    ,                        !- Mode19 Maximum Return Air Temperature {C}
    ,                        !- Mode19 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode19 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode19 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode19 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode19 Minimum Outside Air Fraction
    1,                       !- Mode19 Maximum Outside Air Fraction
    0.1,                     !- Mode19 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode19 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode20 Name
    ,                        !- Mode20 Supply Air Temperature Lookup Table Name
    ,                        !- Mode20 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode20 System Electric Power Lookup Table Name
    ,                        !- Mode20 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode20 External Static Pressure Lookup Table Name
    ,                        !- Mode20 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode20 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode20 System Water Use Lookup Table Name
    ,                        !- Mode20 Minimum Outside Air Temperature {C}
    ,                        !- Mode20 Maximum Outside Air Temperature {C}
    ,                        !- Mode20 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode20 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode20 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode20 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode20 Minimum Return Air Temperature {C}
    ,                        !- Mode20 Maximum Return Air Temperature {C}
    ,                        !- Mode20 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode20 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode20 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode20 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode20 Minimum Outside Air Fraction
    1,                       !- Mode20 Maximum Outside Air Fraction
    0.1,                     !- Mode20 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode20 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode21 Name
    ,                        !- Mode21 Supply Air Temperature Lookup Table Name
    ,                        !- Mode21 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode21 System Electric Power Lookup Table Name
    ,                        !- Mode21 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode21 External Static Pressure Lookup Table Name
    ,                        !- Mode21 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode21 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode21 System Water Use Lookup Table Name
    ,                        !- Mode21 Minimum Outside Air Temperature {C}
    ,                        !- Mode21 Maximum Outside Air Temperature {C}
    ,                        !- Mode21 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode21 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode21 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode21 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode21 Minimum Return Air Temperature {C}
    ,                        !- Mode21 Maximum Return Air Temperature {C}
    ,                        !- Mode21 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode21 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode21 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode21 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode21 Minimum Outside Air Fraction
    1,                       !- Mode21 Maximum Outside Air Fraction
    0.1,                     !- Mode21 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode21 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode22 Name
    ,                        !- Mode22 Supply Air Temperature Lookup Table Name
    ,                        !- Mode22 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode22 System Electric Power Lookup Table Name
    ,                        !- Mode22 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode22 External Static Pressure Lookup Table Name
    ,                        !- Mode22 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode22 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode22 System Water Use Lookup Table Name
    ,                        !- Mode22 Minimum Outside Air Temperature {C}
    ,                        !- Mode22 Maximum Outside Air Temperature {C}
    ,                        !- Mode22 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode22 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode22 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode22 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode22 Minimum Return Air Temperature {C}
    ,                        !- Mode22 Maximum Return Air Temperature {C}
    ,                        !- Mode22 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode22 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode22 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode22 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode22 Minimum Outside Air Fraction
    1,                       !- Mode22 Maximum Outside Air Fraction
    0.1,                     !- Mode22 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode22 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode23 Name
    ,                        !- Mode23 Supply Air Temperature Lookup Table Name
    ,                        !- Mode23 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode23 System Electric Power Lookup Table Name
    ,                        !- Mode23 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode23 External Static Pressure Lookup Table Name
    ,                        !- Mode23 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode23 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode23 System Water Use Lookup Table Name
    ,                        !- Mode23 Minimum Outside Air Temperature {C}
    ,                        !- Mode23 Maximum Outside Air Temperature {C}
    ,                        !- Mode23 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode23 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode23 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode23 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode23 Minimum Return Air Temperature {C}
    ,                        !- Mode23 Maximum Return Air Temperature {C}
    ,                        !- Mode23 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode23 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode23 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode23 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode23 Minimum Outside Air Fraction
    1,                       !- Mode23 Maximum Outside Air Fraction
    0.1,                     !- Mode23 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode23 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode24 Name
    ,                        !- Mode24 Supply Air Temperature Lookup Table Name
    ,                        !- Mode24 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode24 System Electric Power Lookup Table Name
    ,                        !- Mode24 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode24 External Static Pressure Lookup Table Name
    ,                        !- Mode24 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode24 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode24 System Water Use Lookup Table Name
    ,                        !- Mode24 Minimum Outside Air Temperature {C}
    ,                        !- Mode24 Maximum Outside Air Temperature {C}
    ,                        !- Mode24 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode24 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode24 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode24 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode24 Minimum Return Air Temperature {C}
    ,                        !- Mode24 Maximum Return Air Temperature {C}
    ,                        !- Mode24 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode24 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode24 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode24 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode24 Minimum Outside Air Fraction
    1,                       !- Mode24 Maximum Outside Air Fraction
    0.1,                     !- Mode24 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode24 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode25 Name
    ,                        !- Mode25 Supply Air Temperature Lookup Table Name
    ,                        !- Mode25 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode25 System Electric Power Lookup Table Name
    ,                        !- Mode25 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode25 External Static Pressure Lookup Table Name
    ,                        !- Mode25 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode25 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode25 System Water Use Lookup Table Name
    ,                        !- Mode25 Minimum Outside Air Temperature {C}
    ,                        !- Mode25 Maximum Outside Air Temperature {C}
    ,                        !- Mode25 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode25 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode25 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode25 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode25 Minimum Return Air Temperature {C}
    ,                        !- Mode25 Maximum Return Air Temperature {C}
    ,                        !- Mode25 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode25 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode25 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode25 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode25 Minimum Outside Air Fraction
    1,                       !- Mode25 Maximum Outside Air Fraction
    0.1,                     !- Mode25 Minimum Supply Air Mass Flow Rate Ratio
    1;                       !- Mode25 Maximum Supply Air Mass Flow Rate Ratio


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC ===========

ZoneHVAC:Baseboard:Convective:Electric,
    Main Zone Baseboard,     !- Name
    System Availability Schedule,  !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    8000,                    !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    0.97;                    !- Efficiency


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Main Zone Equipment List,!- Name
    ZoneHVAC:HybridUnitaryHVAC,  !- Zone Equipment 1 Object Type
    MUNTERSEPX5000,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Main Zone Baseboard,     !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Main Zone,               !- Zone Name
    Main Zone Equipment List,!- Zone Conditioning Equipment List Name
    Main Zone Inlet Node,    !- Zone Air Inlet Node or NodeList Name
    Main Return Air Node Name,  !- Zone Air Exhaust Node or NodeList Name
    Main Zone Node,          !- Zone Air Node Name
    Main Zone Outlet Node;   !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    Outside Air Controller,  !- Name
    Main Relief Node,        !- Relief Air Outlet Node Name
    Main Return Air Node Name,  !- Return Air Node Name
    Main Zone Inlet Node,    !- Mixed Air Node Name
    Outside Air Inlet Node,  !- Actuator Node Name
    2.0,                     !- Minimum Outdoor Air Flow Rate {m3/s}
    2.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    4.,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Outside Air Inlet Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: TABLE:MULTIVARIABLELOOKUP ===========

Table:MultiVariableLookup,
    Mode0_Power_lookup,      !- Name
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    Ascending,               !- X1 Sort Order
    Ascending,               !- X2 Sort Order
    3.0176,                  !- Normalization Reference
    -20,                     !- Minimum Value of X1
    100,                     !- Maximum Value of X1
    0,                       !- Minimum Value of X2
    0.03,                    !- Maximum Value of X2
    -20,                     !- Minimum Value of X3
    100,                     !- Maximum Value of X3
    0,                       !- Minimum Value of X4
    0.03,                    !- Maximum Value of X4
    0,                       !- Minimum Value of X5
    1,                       !- Maximum Value of X5
    0,                       !- Minimum Value of X6
    1,                       !- Maximum Value of X6
    -9999,                   !- Minimum Table Output
    9999,                    !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X1
    Dimensionless,           !- Input Unit Type for X2
    Dimensionless,           !- Input Unit Type for X3
    Dimensionless,           !- Input Unit Type for X4
    Dimensionless,           !- Input Unit Type for X5
    Dimensionless,           !- Input Unit Type for X6
    Dimensionless,           !- Output Unit Type
    6,                       !- Number of Independent Variables
    3,                       !- Number of Values for Independent Variable X1
    3,                       !- Field 1 Determined by the Number of Independent Variables
    3,                       !- Field 2 Determined by the Number of Independent Variables
    3,                       !- Field 3 Determined by the Number of Independent Variables
    3,                       !- N22
    3,                       !- N23
    -100.000,                !- N24
    0.000,                   !- N25
    100.000,                 !- N26
    -100.00000,              !- N27
    0.00000,                 !- N28
    100.00000,               !- N29
    -100.000,                !- N30
    0.000,                   !- N31
    100.000,                 !- N32
    -100.00000,              !- N33
    0.00000,                 !- N34
    100.00000,               !- N35
    -100.000,                !- N36
    0.000,                   !- N37
    100.000,                 !- N38
    -100.00,                 !- N39
    0.00,                    !- N40
    100.00,                  !- N41
    -100.00000,              !- N42
    -100.00000,              !- N43
    -100.00000,              !- N44
    -100.00000,              !- N45
    0.24400,                 !- N46
    0.24400,                 !- N47
    0.24400,                 !- N48
    0.24400,                 !- N49
    0.24400,                 !- N50
    0.24400,                 !- N51
    0.24400,                 !- N52
    0.24400,                 !- N53
    0.24400,                 !- N54
    0.00000,                 !- N55
    -100.00000,              !- N56
    -100.00000,              !- N57
    -100.00000,              !- N58
    0.24400,                 !- N59
    0.24400,                 !- N60
    0.24400,                 !- N61
    0.24400,                 !- N62
    0.24400,                 !- N63
    0.24400,                 !- N64
    0.24400,                 !- N65
    0.24400,                 !- N66
    0.24400,                 !- N67
    100.00000,               !- N68
    -100.00000,              !- N69
    -100.00000,              !- N70
    -100.00000,              !- N71
    0.24400,                 !- N72
    0.24400,                 !- N73
    0.24400,                 !- N74
    0.24400,                 !- N75
    0.24400,                 !- N76
    0.24400,                 !- N77
    0.24400,                 !- N78
    0.24400,                 !- N79
    0.24400,                 !- N80
    -100.00000,              !- N81
    0.00000,                 !- N82
    -100.00000,              !- N83
    -100.00000,              !- N84
    0.24400,                 !- N85
    0.24400,                 !- N86
    0.24400,                 !- N87
    0.24400,                 !- N88
    0.24400,                 !- N89
    0.24400,                 !- N90
    0.24400,                 !- N91
    0.24400,                 !- N92
    0.24400,                 !- N93
    0.00000,                 !- N94
    0.00000,                 !- N95
    -100.00000,              !- N96
    -100.00000,              !- N97
    0.24400,                 !- N98
    0.24400,                 !- N99
    0.24400,                 !- N100
    0.24400,                 !- N101
    0.24400,                 !- N102
    0.24400,                 !- N103
    0.24400,                 !- N104
    0.24400,                 !- N105
    0.24400,                 !- N106
    100.00000,               !- N107
    0.00000,                 !- N108
    -100.00000,              !- N109
    -100.00000,              !- N110
    0.24400,                 !- N111
    0.24400,                 !- N112
    0.24400,                 !- N113
    0.24400,                 !- N114
    0.24400,                 !- N115
    0.24400,                 !- N116
    0.24400,                 !- N117
    0.24400,                 !- N118
    0.24400,                 !- N119
    -100.00000,              !- N120
    100.00000,               !- N121
    -100.00000,              !- N122
    -100.00000,              !- N123
    0.24400,                 !- N124
    0.24400,                 !- N125
    0.24400,                 !- N126
    0.24400,                 !- N127
    0.24400,                 !- N128
    0.24400,                 !- N129
    0.24400,                 !- N130
    0.24400,                 !- N131
    0.24400,                 !- N132
    0.00000,                 !- N133
    100.00000,               !- N134
    -100.00000,              !- N135
    -100.00000,              !- N136
    0.24400,                 !- N137
    0.24400,                 !- N138
    0.24400,                 !- N139
    0.24400,                 !- N140
    0.24400,                 !- N141
    0.24400,                 !- N142
    0.24400,                 !- N143
    0.24400,                 !- N144
    0.24400,                 !- N145
    100.00000,               !- N146
    100.00000,               !- N147
    -100.00000,              !- N148
    -100.00000,              !- N149
    0.24400,                 !- N150
    0.24400,                 !- N151
    0.24400,                 !- N152
    0.24400,                 !- N153
    0.24400,                 !- N154
    0.24400,                 !- N155
    0.24400,                 !- N156
    0.24400,                 !- N157
    0.24400,                 !- N158
    -100.00000,              !- N159
    -100.00000,              !- N160
    0.00000,                 !- N161
    -100.00000,              !- N162
    0.24400,                 !- N163
    0.24400,                 !- N164
    0.24400,                 !- N165
    0.24400,                 !- N166
    0.24400,                 !- N167
    0.24400,                 !- N168
    0.24400,                 !- N169
    0.24400,                 !- N170
    0.24400,                 !- N171
    0.00000,                 !- N172
    -100.00000,              !- N173
    0.00000,                 !- N174
    -100.00000,              !- N175
    0.24400,                 !- N176
    0.24400,                 !- N177
    0.24400,                 !- N178
    0.24400,                 !- N179
    0.24400,                 !- N180
    0.24400,                 !- N181
    0.24400,                 !- N182
    0.24400,                 !- N183
    0.24400,                 !- N184
    100.00000,               !- N185
    -100.00000,              !- N186
    0.00000,                 !- N187
    -100.00000,              !- N188
    0.24400,                 !- N189
    0.24400,                 !- N190
    0.24400,                 !- N191
    0.24400,                 !- N192
    0.24400,                 !- N193
    0.24400,                 !- N194
    0.24400,                 !- N195
    0.24400,                 !- N196
    0.24400,                 !- N197
    -100.00000,              !- N198
    0.00000,                 !- N199
    0.00000,                 !- N200
    -100.00000,              !- N201
    0.24400,                 !- N202
    0.24400,                 !- N203
    0.24400,                 !- N204
    0.24400,                 !- N205
    0.24400,                 !- N206
    0.24400,                 !- N207
    0.24400,                 !- N208
    0.24400,                 !- N209
    0.24400,                 !- N210
    0.00000,                 !- N211
    0.00000,                 !- N212
    0.00000,                 !- N213
    -100.00000,              !- N214
    0.24400,                 !- N215
    0.24400,                 !- N216
    0.24400,                 !- N217
    0.24400,                 !- N218
    0.24400,                 !- N219
    0.24400,                 !- N220
    0.24400,                 !- N221
    0.24400,                 !- N222
    0.24400,                 !- N223
    100.00000,               !- N224
    0.00000,                 !- N225
    0.00000,                 !- N226
    -100.00000,              !- N227
    0.24400,                 !- N228
    0.24400,                 !- N229
    0.24400,                 !- N230
    0.24400,                 !- N231
    0.24400,                 !- N232
    0.24400,                 !- N233
    0.24400,                 !- N234
    0.24400,                 !- N235
    0.24400,                 !- N236
    -100.00000,              !- N237
    100.00000,               !- N238
    0.00000,                 !- N239
    -100.00000,              !- N240
    0.24400,                 !- N241
    0.24400,                 !- N242
    0.24400,                 !- N243
    0.24400,                 !- N244
    0.24400,                 !- N245
    0.24400,                 !- N246
    0.24400,                 !- N247
    0.24400,                 !- N248
    0.24400,                 !- N249
    0.00000,                 !- N250
    100.00000,               !- N251
    0.00000,                 !- N252
    -100.00000,              !- N253
    0.24400,                 !- N254
    0.24400,                 !- N255
    0.24400,                 !- N256
    0.24400,                 !- N257
    0.24400,                 !- N258
    0.24400,                 !- N259
    0.24400,                 !- N260
    0.24400,                 !- N261
    0.24400,                 !- N262
    100.00000,               !- N263
    100.00000,               !- N264
    0.00000,                 !- N265
    -100.00000,              !- N266
    0.24400,                 !- N267
    0.24400,                 !- N268
    0.24400,                 !- N269
    0.24400,                 !- N270
    0.24400,                 !- N271
    0.24400,                 !- N272
    0.24400,                 !- N273
    0.24400,                 !- N274
    0.24400,                 !- N275
    -100.00000,              !- N276
    -100.00000,              !- N277
    100.00000,               !- N278
    -100.00000,              !- N279
    0.24400,                 !- N280
    0.24400,                 !- N281
    0.24400,                 !- N282
    0.24400,                 !- N283
    0.24400,                 !- N284
    0.24400,                 !- N285
    0.24400,                 !- N286
    0.24400,                 !- N287
    0.24400,                 !- N288
    0.00000,                 !- N289
    -100.00000,              !- N290
    100.00000,               !- N291
    -100.00000,              !- N292
    0.24400,                 !- N293
    0.24400,                 !- N294
    0.24400,                 !- N295
    0.24400,                 !- N296
    0.24400,                 !- N297
    0.24400,                 !- N298
    0.24400,                 !- N299
    0.24400,                 !- N300
    0.24400,                 !- N301
    100.00000,               !- N302
    -100.00000,              !- N303
    100.00000,               !- N304
    -100.00000,              !- N305
    0.24400,                 !- N306
    0.24400,                 !- N307
    0.24400,                 !- N308
    0.24400,                 !- N309
    0.24400,                 !- N310
    0.24400,                 !- N311
    0.24400,                 !- N312
    0.24400,                 !- N313
    0.24400,                 !- N314
    -100.00000,              !- N315
    0.00000,                 !- N316
    100.00000,               !- N317
    -100.00000,              !- N318
    0.24400,                 !- N319
    0.24400,                 !- N320
    0.24400,                 !- N321
    0.24400,                 !- N322
    0.24400,                 !- N323
    0.24400,                 !- N324
    0.24400,                 !- N325
    0.24400,                 !- N326
    0.24400,                 !- N327
    0.00000,                 !- N328
    0.00000,                 !- N329
    100.00000,               !- N330
    -100.00000,              !- N331
    0.24400,                 !- N332
    0.24400,                 !- N333
    0.24400,                 !- N334
    0.24400,                 !- N335
    0.24400,                 !- N336
    0.24400,                 !- N337
    0.24400,                 !- N338
    0.24400,                 !- N339
    0.24400,                 !- N340
    100.00000,               !- N341
    0.00000,                 !- N342
    100.00000,               !- N343
    -100.00000,              !- N344
    0.24400,                 !- N345
    0.24400,                 !- N346
    0.24400,                 !- N347
    0.24400,                 !- N348
    0.24400,                 !- N349
    0.24400,                 !- N350
    0.24400,                 !- N351
    0.24400,                 !- N352
    0.24400,                 !- N353
    -100.00000,              !- N354
    100.00000,               !- N355
    100.00000,               !- N356
    -100.00000,              !- N357
    0.24400,                 !- N358
    0.24400,                 !- N359
    0.24400,                 !- N360
    0.24400,                 !- N361
    0.24400,                 !- N362
    0.24400,                 !- N363
    0.24400,                 !- N364
    0.24400,                 !- N365
    0.24400,                 !- N366
    0.00000,                 !- N367
    100.00000,               !- N368
    100.00000,               !- N369
    -100.00000,              !- N370
    0.24400,                 !- N371
    0.24400,                 !- N372
    0.24400,                 !- N373
    0.24400,                 !- N374
    0.24400,                 !- N375
    0.24400,                 !- N376
    0.24400,                 !- N377
    0.24400,                 !- N378
    0.24400,                 !- N379
    100.00000,               !- N380
    100.00000,               !- N381
    100.00000,               !- N382
    -100.00000,              !- N383
    0.24400,                 !- N384
    0.24400,                 !- N385
    0.24400,                 !- N386
    0.24400,                 !- N387
    0.24400,                 !- N388
    0.24400,                 !- N389
    0.24400,                 !- N390
    0.24400,                 !- N391
    0.24400,                 !- N392
    -100.00000,              !- N393
    -100.00000,              !- N394
    -100.00000,              !- N395
    0.00000,                 !- N396
    0.24400,                 !- N397
    0.24400,                 !- N398
    0.24400,                 !- N399
    0.24400,                 !- N400
    0.24400,                 !- N401
    0.24400,                 !- N402
    0.24400,                 !- N403
    0.24400,                 !- N404
    0.24400,                 !- N405
    0.00000,                 !- N406
    -100.00000,              !- N407
    -100.00000,              !- N408
    0.00000,                 !- N409
    0.24400,                 !- N410
    0.24400,                 !- N411
    0.24400,                 !- N412
    0.24400,                 !- N413
    0.24400,                 !- N414
    0.24400,                 !- N415
    0.24400,                 !- N416
    0.24400,                 !- N417
    0.24400,                 !- N418
    100.00000,               !- N419
    -100.00000,              !- N420
    -100.00000,              !- N421
    0.00000,                 !- N422
    0.24400,                 !- N423
    0.24400,                 !- N424
    0.24400,                 !- N425
    0.24400,                 !- N426
    0.24400,                 !- N427
    0.24400,                 !- N428
    0.24400,                 !- N429
    0.24400,                 !- N430
    0.24400,                 !- N431
    -100.00000,              !- N432
    0.00000,                 !- N433
    -100.00000,              !- N434
    0.00000,                 !- N435
    0.24400,                 !- N436
    0.24400,                 !- N437
    0.24400,                 !- N438
    0.24400,                 !- N439
    0.24400,                 !- N440
    0.24400,                 !- N441
    0.24400,                 !- N442
    0.24400,                 !- N443
    0.24400,                 !- N444
    0.00000,                 !- N445
    0.00000,                 !- N446
    -100.00000,              !- N447
    0.00000,                 !- N448
    0.24400,                 !- N449
    0.24400,                 !- N450
    0.24400,                 !- N451
    0.24400,                 !- N452
    0.24400,                 !- N453
    0.24400,                 !- N454
    0.24400,                 !- N455
    0.24400,                 !- N456
    0.24400,                 !- N457
    100.00000,               !- N458
    0.00000,                 !- N459
    -100.00000,              !- N460
    0.00000,                 !- N461
    0.24400,                 !- N462
    0.24400,                 !- N463
    0.24400,                 !- N464
    0.24400,                 !- N465
    0.24400,                 !- N466
    0.24400,                 !- N467
    0.24400,                 !- N468
    0.24400,                 !- N469
    0.24400,                 !- N470
    -100.00000,              !- N471
    100.00000,               !- N472
    -100.00000,              !- N473
    0.00000,                 !- N474
    0.24400,                 !- N475
    0.24400,                 !- N476
    0.24400,                 !- N477
    0.24400,                 !- N478
    0.24400,                 !- N479
    0.24400,                 !- N480
    0.24400,                 !- N481
    0.24400,                 !- N482
    0.24400,                 !- N483
    0.00000,                 !- N484
    100.00000,               !- N485
    -100.00000,              !- N486
    0.00000,                 !- N487
    0.24400,                 !- N488
    0.24400,                 !- N489
    0.24400,                 !- N490
    0.24400,                 !- N491
    0.24400,                 !- N492
    0.24400,                 !- N493
    0.24400,                 !- N494
    0.24400,                 !- N495
    0.24400,                 !- N496
    100.00000,               !- N497
    100.00000,               !- N498
    -100.00000,              !- N499
    0.00000,                 !- N500
    0.24400,                 !- N501
    0.24400,                 !- N502
    0.24400,                 !- N503
    0.24400,                 !- N504
    0.24400,                 !- N505
    0.24400,                 !- N506
    0.24400,                 !- N507
    0.24400,                 !- N508
    0.24400,                 !- N509
    -100.00000,              !- N510
    -100.00000,              !- N511
    0.00000,                 !- N512
    0.00000,                 !- N513
    0.24400,                 !- N514
    0.24400,                 !- N515
    0.24400,                 !- N516
    0.24400,                 !- N517
    0.24400,                 !- N518
    0.24400,                 !- N519
    0.24400,                 !- N520
    0.24400,                 !- N521
    0.24400,                 !- N522
    0.00000,                 !- N523
    -100.00000,              !- N524
    0.00000,                 !- N525
    0.00000,                 !- N526
    0.24400,                 !- N527
    0.24400,                 !- N528
    0.24400,                 !- N529
    0.24400,                 !- N530
    0.24400,                 !- N531
    0.24400,                 !- N532
    0.24400,                 !- N533
    0.24400,                 !- N534
    0.24400,                 !- N535
    100.00000,               !- N536
    -100.00000,              !- N537
    0.00000,                 !- N538
    0.00000,                 !- N539
    0.24400,                 !- N540
    0.24400,                 !- N541
    0.24400,                 !- N542
    0.24400,                 !- N543
    0.24400,                 !- N544
    0.24400,                 !- N545
    0.24400,                 !- N546
    0.24400,                 !- N547
    0.24400,                 !- N548
    -100.00000,              !- N549
    0.00000,                 !- N550
    0.00000,                 !- N551
    0.00000,                 !- N552
    0.24400,                 !- N553
    0.24400,                 !- N554
    0.24400,                 !- N555
    0.24400,                 !- N556
    0.24400,                 !- N557
    0.24400,                 !- N558
    0.24400,                 !- N559
    0.24400,                 !- N560
    0.24400,                 !- N561
    0.00000,                 !- N562
    0.00000,                 !- N563
    0.00000,                 !- N564
    0.00000,                 !- N565
    0.24400,                 !- N566
    0.24400,                 !- N567
    0.24400,                 !- N568
    0.24400,                 !- N569
    0.24400,                 !- N570
    0.24400,                 !- N571
    0.24400,                 !- N572
    0.24400,                 !- N573
    0.24400,                 !- N574
    100.00000,               !- N575
    0.00000,                 !- N576
    0.00000,                 !- N577
    0.00000,                 !- N578
    0.24400,                 !- N579
    0.24400,                 !- N580
    0.24400,                 !- N581
    0.24400,                 !- N582
    0.24400,                 !- N583
    0.24400,                 !- N584
    0.24400,                 !- N585
    0.24400,                 !- N586
    0.24400,                 !- N587
    -100.00000,              !- N588
    100.00000,               !- N589
    0.00000,                 !- N590
    0.00000,                 !- N591
    0.24400,                 !- N592
    0.24400,                 !- N593
    0.24400,                 !- N594
    0.24400,                 !- N595
    0.24400,                 !- N596
    0.24400,                 !- N597
    0.24400,                 !- N598
    0.24400,                 !- N599
    0.24400,                 !- N600
    0.00000,                 !- N601
    100.00000,               !- N602
    0.00000,                 !- N603
    0.00000,                 !- N604
    0.24400,                 !- N605
    0.24400,                 !- N606
    0.24400,                 !- N607
    0.24400,                 !- N608
    0.24400,                 !- N609
    0.24400,                 !- N610
    0.24400,                 !- N611
    0.24400,                 !- N612
    0.24400,                 !- N613
    100.00000,               !- N614
    100.00000,               !- N615
    0.00000,                 !- N616
    0.00000,                 !- N617
    0.24400,                 !- N618
    0.24400,                 !- N619
    0.24400,                 !- N620
    0.24400,                 !- N621
    0.24400,                 !- N622
    0.24400,                 !- N623
    0.24400,                 !- N624
    0.24400,                 !- N625
    0.24400,                 !- N626
    -100.00000,              !- N627
    -100.00000,              !- N628
    100.00000,               !- N629
    0.00000,                 !- N630
    0.24400,                 !- N631
    0.24400,                 !- N632
    0.24400,                 !- N633
    0.24400,                 !- N634
    0.24400,                 !- N635
    0.24400,                 !- N636
    0.24400,                 !- N637
    0.24400,                 !- N638
    0.24400,                 !- N639
    0.00000,                 !- N640
    -100.00000,              !- N641
    100.00000,               !- N642
    0.00000,                 !- N643
    0.24400,                 !- N644
    0.24400,                 !- N645
    0.24400,                 !- N646
    0.24400,                 !- N647
    0.24400,                 !- N648
    0.24400,                 !- N649
    0.24400,                 !- N650
    0.24400,                 !- N651
    0.24400,                 !- N652
    100.00000,               !- N653
    -100.00000,              !- N654
    100.00000,               !- N655
    0.00000,                 !- N656
    0.24400,                 !- N657
    0.24400,                 !- N658
    0.24400,                 !- N659
    0.24400,                 !- N660
    0.24400,                 !- N661
    0.24400,                 !- N662
    0.24400,                 !- N663
    0.24400,                 !- N664
    0.24400,                 !- N665
    -100.00000,              !- N666
    0.00000,                 !- N667
    100.00000,               !- N668
    0.00000,                 !- N669
    0.24400,                 !- N670
    0.24400,                 !- N671
    0.24400,                 !- N672
    0.24400,                 !- N673
    0.24400,                 !- N674
    0.24400,                 !- N675
    0.24400,                 !- N676
    0.24400,                 !- N677
    0.24400,                 !- N678
    0.00000,                 !- N679
    0.00000,                 !- N680
    100.00000,               !- N681
    0.00000,                 !- N682
    0.24400,                 !- N683
    0.24400,                 !- N684
    0.24400,                 !- N685
    0.24400,                 !- N686
    0.24400,                 !- N687
    0.24400,                 !- N688
    0.24400,                 !- N689
    0.24400,                 !- N690
    0.24400,                 !- N691
    100.00000,               !- N692
    0.00000,                 !- N693
    100.00000,               !- N694
    0.00000,                 !- N695
    0.24400,                 !- N696
    0.24400,                 !- N697
    0.24400,                 !- N698
    0.24400,                 !- N699
    0.24400,                 !- N700
    0.24400,                 !- N701
    0.24400,                 !- N702
    0.24400,                 !- N703
    0.24400,                 !- N704
    -100.00000,              !- N705
    100.00000,               !- N706
    100.00000,               !- N707
    0.00000,                 !- N708
    0.24400,                 !- N709
    0.24400,                 !- N710
    0.24400,                 !- N711
    0.24400,                 !- N712
    0.24400,                 !- N713
    0.24400,                 !- N714
    0.24400,                 !- N715
    0.24400,                 !- N716
    0.24400,                 !- N717
    0.00000,                 !- N718
    100.00000,               !- N719
    100.00000,               !- N720
    0.00000,                 !- N721
    0.24400,                 !- N722
    0.24400,                 !- N723
    0.24400,                 !- N724
    0.24400,                 !- N725
    0.24400,                 !- N726
    0.24400,                 !- N727
    0.24400,                 !- N728
    0.24400,                 !- N729
    0.24400,                 !- N730
    100.00000,               !- N731
    100.00000,               !- N732
    100.00000,               !- N733
    0.00000,                 !- N734
    0.24400,                 !- N735
    0.24400,                 !- N736
    0.24400,                 !- N737
    0.24400,                 !- N738
    0.24400,                 !- N739
    0.24400,                 !- N740
    0.24400,                 !- N741
    0.24400,                 !- N742
    0.24400,                 !- N743
    -100.00000,              !- N744
    -100.00000,              !- N745
    -100.00000,              !- N746
    100.00000,               !- N747
    0.24400,                 !- N748
    0.24400,                 !- N749
    0.24400,                 !- N750
    0.24400,                 !- N751
    0.24400,                 !- N752
    0.24400,                 !- N753
    0.24400,                 !- N754
    0.24400,                 !- N755
    0.24400,                 !- N756
    0.00000,                 !- N757
    -100.00000,              !- N758
    -100.00000,              !- N759
    100.00000,               !- N760
    0.24400,                 !- N761
    0.24400,                 !- N762
    0.24400,                 !- N763
    0.24400,                 !- N764
    0.24400,                 !- N765
    0.24400,                 !- N766
    0.24400,                 !- N767
    0.24400,                 !- N768
    0.24400,                 !- N769
    100.00000,               !- N770
    -100.00000,              !- N771
    -100.00000,              !- N772
    100.00000,               !- N773
    0.24400,                 !- N774
    0.24400,                 !- N775
    0.24400,                 !- N776
    0.24400,                 !- N777
    0.24400,                 !- N778
    0.24400,                 !- N779
    0.24400,                 !- N780
    0.24400,                 !- N781
    0.24400,                 !- N782
    -100.00000,              !- N783
    0.00000,                 !- N784
    -100.00000,              !- N785
    100.00000,               !- N786
    0.24400,                 !- N787
    0.24400,                 !- N788
    0.24400,                 !- N789
    0.24400,                 !- N790
    0.24400,                 !- N791
    0.24400,                 !- N792
    0.24400,                 !- N793
    0.24400,                 !- N794
    0.24400,                 !- N795
    0.00000,                 !- N796
    0.00000,                 !- N797
    -100.00000,              !- N798
    100.00000,               !- N799
    0.24400,                 !- N800
    0.24400,                 !- N801
    0.24400,                 !- N802
    0.24400,                 !- N803
    0.24400,                 !- N804
    0.24400,                 !- N805
    0.24400,                 !- N806
    0.24400,                 !- N807
    0.24400,                 !- N808
    100.00000,               !- N809
    0.00000,                 !- N810
    -100.00000,              !- N811
    100.00000,               !- N812
    0.24400,                 !- N813
    0.24400,                 !- N814
    0.24400,                 !- N815
    0.24400,                 !- N816
    0.24400,                 !- N817
    0.24400,                 !- N818
    0.24400,                 !- N819
    0.24400,                 !- N820
    0.24400,                 !- N821
    -100.00000,              !- N822
    100.00000,               !- N823
    -100.00000,              !- N824
    100.00000,               !- N825
    0.24400,                 !- N826
    0.24400,                 !- N827
    0.24400,                 !- N828
    0.24400,                 !- N829
    0.24400,                 !- N830
    0.24400,                 !- N831
    0.24400,                 !- N832
    0.24400,                 !- N833
    0.24400,                 !- N834
    0.00000,                 !- N835
    100.00000,               !- N836
    -100.00000,              !- N837
    100.00000,               !- N838
    0.24400,                 !- N839
    0.24400,                 !- N840
    0.24400,                 !- N841
    0.24400,                 !- N842
    0.24400,                 !- N843
    0.24400,                 !- N844
    0.24400,                 !- N845
    0.24400,                 !- N846
    0.24400,                 !- N847
    100.00000,               !- N848
    100.00000,               !- N849
    -100.00000,              !- N850
    100.00000,               !- N851
    0.24400,                 !- N852
    0.24400,                 !- N853
    0.24400,                 !- N854
    0.24400,                 !- N855
    0.24400,                 !- N856
    0.24400,                 !- N857
    0.24400,                 !- N858
    0.24400,                 !- N859
    0.24400,                 !- N860
    -100.00000,              !- N861
    -100.00000,              !- N862
    0.00000,                 !- N863
    100.00000,               !- N864
    0.24400,                 !- N865
    0.24400,                 !- N866
    0.24400,                 !- N867
    0.24400,                 !- N868
    0.24400,                 !- N869
    0.24400,                 !- N870
    0.24400,                 !- N871
    0.24400,                 !- N872
    0.24400,                 !- N873
    0.00000,                 !- N874
    -100.00000,              !- N875
    0.00000,                 !- N876
    100.00000,               !- N877
    0.24400,                 !- N878
    0.24400,                 !- N879
    0.24400,                 !- N880
    0.24400,                 !- N881
    0.24400,                 !- N882
    0.24400,                 !- N883
    0.24400,                 !- N884
    0.24400,                 !- N885
    0.24400,                 !- N886
    100.00000,               !- N887
    -100.00000,              !- N888
    0.00000,                 !- N889
    100.00000,               !- N890
    0.24400,                 !- N891
    0.24400,                 !- N892
    0.24400,                 !- N893
    0.24400,                 !- N894
    0.24400,                 !- N895
    0.24400,                 !- N896
    0.24400,                 !- N897
    0.24400,                 !- N898
    0.24400,                 !- N899
    -100.00000,              !- N900
    0.00000,                 !- N901
    0.00000,                 !- N902
    100.00000,               !- N903
    0.24400,                 !- N904
    0.24400,                 !- N905
    0.24400,                 !- N906
    0.24400,                 !- N907
    0.24400,                 !- N908
    0.24400,                 !- N909
    0.24400,                 !- N910
    0.24400,                 !- N911
    0.24400,                 !- N912
    0.00000,                 !- N913
    0.00000,                 !- N914
    0.00000,                 !- N915
    100.00000,               !- N916
    0.24400,                 !- N917
    0.24400,                 !- N918
    0.24400,                 !- N919
    0.24400,                 !- N920
    0.24400,                 !- N921
    0.24400,                 !- N922
    0.24400,                 !- N923
    0.24400,                 !- N924
    0.24400,                 !- N925
    100.00000,               !- N926
    0.00000,                 !- N927
    0.00000,                 !- N928
    100.00000,               !- N929
    0.24400,                 !- N930
    0.24400,                 !- N931
    0.24400,                 !- N932
    0.24400,                 !- N933
    0.24400,                 !- N934
    0.24400,                 !- N935
    0.24400,                 !- N936
    0.24400,                 !- N937
    0.24400,                 !- N938
    -100.00000,              !- N939
    100.00000,               !- N940
    0.00000,                 !- N941
    100.00000,               !- N942
    0.24400,                 !- N943
    0.24400,                 !- N944
    0.24400,                 !- N945
    0.24400,                 !- N946
    0.24400,                 !- N947
    0.24400,                 !- N948
    0.24400,                 !- N949
    0.24400,                 !- N950
    0.24400,                 !- N951
    0.00000,                 !- N952
    100.00000,               !- N953
    0.00000,                 !- N954
    100.00000,               !- N955
    0.24400,                 !- N956
    0.24400,                 !- N957
    0.24400,                 !- N958
    0.24400,                 !- N959
    0.24400,                 !- N960
    0.24400,                 !- N961
    0.24400,                 !- N962
    0.24400,                 !- N963
    0.24400,                 !- N964
    100.00000,               !- N965
    100.00000,               !- N966
    0.00000,                 !- N967
    100.00000,               !- N968
    0.24400,                 !- N969
    0.24400,                 !- N970
    0.24400,                 !- N971
    0.24400,                 !- N972
    0.24400,                 !- N973
    0.24400,                 !- N974
    0.24400,                 !- N975
    0.24400,                 !- N976
    0.24400,                 !- N977
    -100.00000,              !- N978
    -100.00000,              !- N979
    100.00000,               !- N980
    100.00000,               !- N981
    0.24400,                 !- N982
    0.24400,                 !- N983
    0.24400,                 !- N984
    0.24400,                 !- N985
    0.24400,                 !- N986
    0.24400,                 !- N987
    0.24400,                 !- N988
    0.24400,                 !- N989
    0.24400,                 !- N990
    0.00000,                 !- N991
    -100.00000,              !- N992
    100.00000,               !- N993
    100.00000,               !- N994
    0.24400,                 !- N995
    0.24400,                 !- N996
    0.24400,                 !- N997
    0.24400,                 !- N998
    0.24400,                 !- N999
    0.24400,                 !- N1000
    0.24400,                 !- N1001
    0.24400,                 !- N1002
    0.24400,                 !- N1003
    100.00000,               !- N1004
    -100.00000,              !- N1005
    100.00000,               !- N1006
    100.00000,               !- N1007
    0.24400,                 !- N1008
    0.24400,                 !- N1009
    0.24400,                 !- N1010
    0.24400,                 !- N1011
    0.24400,                 !- N1012
    0.24400,                 !- N1013
    0.24400,                 !- N1014
    0.24400,                 !- N1015
    0.24400,                 !- N1016
    -100.00000,              !- N1017
    0.00000,                 !- N1018
    100.00000,               !- N1019
    100.00000,               !- N1020
    0.24400,                 !- N1021
    0.24400,                 !- N1022
    0.24400,                 !- N1023
    0.24400,                 !- N1024
    0.24400,                 !- N1025
    0.24400,                 !- N1026
    0.24400,                 !- N1027
    0.24400,                 !- N1028
    0.24400,                 !- N1029
    0.00000,                 !- N1030
    0.00000,                 !- N1031
    100.00000,               !- N1032
    100.00000,               !- N1033
    0.24400,                 !- N1034
    0.24400,                 !- N1035
    0.24400,                 !- N1036
    0.24400,                 !- N1037
    0.24400,                 !- N1038
    0.24400,                 !- N1039
    0.24400,                 !- N1040
    0.24400,                 !- N1041
    0.24400,                 !- N1042
    100.00000,               !- N1043
    0.00000,                 !- N1044
    100.00000,               !- N1045
    100.00000,               !- N1046
    0.24400,                 !- N1047
    0.24400,                 !- N1048
    0.24400,                 !- N1049
    0.24400,                 !- N1050
    0.24400,                 !- N1051
    0.24400,                 !- N1052
    0.24400,                 !- N1053
    0.24400,                 !- N1054
    0.24400,                 !- N1055
    -100.00000,              !- N1056
    100.00000,               !- N1057
    100.00000,               !- N1058
    100.00000,               !- N1059
    0.24400,                 !- N1060
    0.24400,                 !- N1061
    0.24400,                 !- N1062
    0.24400,                 !- N1063
    0.24400,                 !- N1064
    0.24400,                 !- N1065
    0.24400,                 !- N1066
    0.24400,                 !- N1067
    0.24400,                 !- N1068
    0.00000,                 !- N1069
    100.00000,               !- N1070
    100.00000,               !- N1071
    100.00000,               !- N1072
    0.24400,                 !- N1073
    0.24400,                 !- N1074
    0.24400,                 !- N1075
    0.24400,                 !- N1076
    0.24400,                 !- N1077
    0.24400,                 !- N1078
    0.24400,                 !- N1079
    0.24400,                 !- N1080
    0.24400,                 !- N1081
    100.00000,               !- N1082
    100.00000,               !- N1083
    100.00000,               !- N1084
    100.00000,               !- N1085
    0.24400,                 !- N1086
    0.24400,                 !- N1087
    0.24400,                 !- N1088
    0.24400,                 !- N1089
    0.24400,                 !- N1090
    0.24400,                 !- N1091
    0.24400,                 !- N1092
    0.24400,                 !- N1093
    0.24400;                 !- N1094

Table:MultiVariableLookup,
    Mode1_ESP_lookup,        !- Name
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    Ascending,               !- X1 Sort Order
    Ascending,               !- X2 Sort Order
    3.0176,                  !- Normalization Reference
    -20,                     !- Minimum Value of X1
    100,                     !- Maximum Value of X1
    0,                       !- Minimum Value of X2
    0.03,                    !- Maximum Value of X2
    -20,                     !- Minimum Value of X3
    100,                     !- Maximum Value of X3
    0,                       !- Minimum Value of X4
    0.03,                    !- Maximum Value of X4
    0,                       !- Minimum Value of X5
    1,                       !- Maximum Value of X5
    0,                       !- Minimum Value of X6
    1,                       !- Maximum Value of X6
    -9999,                   !- Minimum Table Output
    9999,                    !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X1
    Dimensionless,           !- Input Unit Type for X2
    Dimensionless,           !- Input Unit Type for X3
    Dimensionless,           !- Input Unit Type for X4
    Dimensionless,           !- Input Unit Type for X5
    Dimensionless,           !- Input Unit Type for X6
    Dimensionless,           !- Output Unit Type
    6,                       !- Number of Independent Variables
    3,                       !- Number of Values for Independent Variable X1
    5,                       !- Field 1 Determined by the Number of Independent Variables
    3,                       !- Field 2 Determined by the Number of Independent Variables
    3,                       !- Field 3 Determined by the Number of Independent Variables
    3,                       !- N22
    3,                       !- N23
    18.330,                  !- N24
    25.275,                  !- N25
    32.220,                  !- N26
    0.00520,                 !- N27
    0.00597,                 !- N28
    0.00885,                 !- N29
    0.00919,                 !- N30
    0.01250,                 !- N31
    -100.000,                !- N32
    0.000,                   !- N33
    100.000,                 !- N34
    -100.00000,              !- N35
    0.00000,                 !- N36
    100.00000,               !- N37
    2.158,                   !- N38
    2.534,                   !- N39
    2.910,                   !- N40
    -100.00,                 !- N41
    0.00,                    !- N42
    100.00,                  !- N43
    -100.00000,              !- N44
    -100.00000,              !- N45
    2.15800,                 !- N46
    -100.00000,              !- N47
    153.95350,               !- N48
    153.95350,               !- N49
    152.39558,               !- N50
    152.39558,               !- N51
    152.39558,               !- N52
    153.95350,               !- N53
    153.95350,               !- N54
    153.95350,               !- N55
    153.95350,               !- N56
    153.95350,               !- N57
    152.39558,               !- N58
    152.39558,               !- N59
    152.39558,               !- N60
    153.95350,               !- N61
    153.95350,               !- N62
    0.00000,                 !- N63
    -100.00000,              !- N64
    2.15800,                 !- N65
    -100.00000,              !- N66
    153.95350,               !- N67
    153.95350,               !- N68
    152.39558,               !- N69
    152.39558,               !- N70
    152.39558,               !- N71
    153.95350,               !- N72
    153.95350,               !- N73
    153.95350,               !- N74
    153.95350,               !- N75
    153.95350,               !- N76
    152.39558,               !- N77
    152.39558,               !- N78
    152.39558,               !- N79
    153.95350,               !- N80
    153.95350,               !- N81
    100.00000,               !- N82
    -100.00000,              !- N83
    2.15800,                 !- N84
    -100.00000,              !- N85
    153.95350,               !- N86
    153.95350,               !- N87
    152.39558,               !- N88
    152.39558,               !- N89
    152.39558,               !- N90
    153.95350,               !- N91
    153.95350,               !- N92
    153.95350,               !- N93
    153.95350,               !- N94
    153.95350,               !- N95
    152.39558,               !- N96
    152.39558,               !- N97
    152.39558,               !- N98
    153.95350,               !- N99
    153.95350,               !- N100
    -100.00000,              !- N101
    0.00000,                 !- N102
    2.15800,                 !- N103
    -100.00000,              !- N104
    153.95350,               !- N105
    153.95350,               !- N106
    152.39558,               !- N107
    152.39558,               !- N108
    152.39558,               !- N109
    153.95350,               !- N110
    153.95350,               !- N111
    153.95350,               !- N112
    153.95350,               !- N113
    153.95350,               !- N114
    152.39558,               !- N115
    152.39558,               !- N116
    152.39558,               !- N117
    153.95350,               !- N118
    153.95350,               !- N119
    0.00000,                 !- N120
    0.00000,                 !- N121
    2.15800,                 !- N122
    -100.00000,              !- N123
    153.95350,               !- N124
    153.95350,               !- N125
    152.39558,               !- N126
    152.39558,               !- N127
    152.39558,               !- N128
    153.95350,               !- N129
    153.95350,               !- N130
    153.95350,               !- N131
    153.95350,               !- N132
    153.95350,               !- N133
    152.39558,               !- N134
    152.39558,               !- N135
    152.39558,               !- N136
    153.95350,               !- N137
    153.95350,               !- N138
    100.00000,               !- N139
    0.00000,                 !- N140
    2.15800,                 !- N141
    -100.00000,              !- N142
    153.95350,               !- N143
    153.95350,               !- N144
    152.39558,               !- N145
    152.39558,               !- N146
    152.39558,               !- N147
    153.95350,               !- N148
    153.95350,               !- N149
    153.95350,               !- N150
    153.95350,               !- N151
    153.95350,               !- N152
    152.39558,               !- N153
    152.39558,               !- N154
    152.39558,               !- N155
    153.95350,               !- N156
    153.95350,               !- N157
    -100.00000,              !- N158
    100.00000,               !- N159
    2.15800,                 !- N160
    -100.00000,              !- N161
    153.95350,               !- N162
    153.95350,               !- N163
    152.39558,               !- N164
    152.39558,               !- N165
    152.39558,               !- N166
    153.95350,               !- N167
    153.95350,               !- N168
    153.95350,               !- N169
    153.95350,               !- N170
    153.95350,               !- N171
    152.39558,               !- N172
    152.39558,               !- N173
    152.39558,               !- N174
    153.95350,               !- N175
    153.95350,               !- N176
    0.00000,                 !- N177
    100.00000,               !- N178
    2.15800,                 !- N179
    -100.00000,              !- N180
    153.95350,               !- N181
    153.95350,               !- N182
    152.39558,               !- N183
    152.39558,               !- N184
    152.39558,               !- N185
    153.95350,               !- N186
    153.95350,               !- N187
    153.95350,               !- N188
    153.95350,               !- N189
    153.95350,               !- N190
    152.39558,               !- N191
    152.39558,               !- N192
    152.39558,               !- N193
    153.95350,               !- N194
    153.95350,               !- N195
    100.00000,               !- N196
    100.00000,               !- N197
    2.15800,                 !- N198
    -100.00000,              !- N199
    153.95350,               !- N200
    153.95350,               !- N201
    152.39558,               !- N202
    152.39558,               !- N203
    152.39558,               !- N204
    153.95350,               !- N205
    153.95350,               !- N206
    153.95350,               !- N207
    153.95350,               !- N208
    153.95350,               !- N209
    152.39558,               !- N210
    152.39558,               !- N211
    152.39558,               !- N212
    153.95350,               !- N213
    153.95350,               !- N214
    -100.00000,              !- N215
    -100.00000,              !- N216
    2.53400,                 !- N217
    -100.00000,              !- N218
    212.27550,               !- N219
    212.27550,               !- N220
    215.39133,               !- N221
    215.39133,               !- N222
    215.39133,               !- N223
    212.27550,               !- N224
    212.27550,               !- N225
    212.27550,               !- N226
    212.27550,               !- N227
    212.27550,               !- N228
    215.39133,               !- N229
    215.39133,               !- N230
    215.39133,               !- N231
    212.27550,               !- N232
    212.27550,               !- N233
    0.00000,                 !- N234
    -100.00000,              !- N235
    2.53400,                 !- N236
    -100.00000,              !- N237
    212.27550,               !- N238
    212.27550,               !- N239
    215.39133,               !- N240
    215.39133,               !- N241
    215.39133,               !- N242
    212.27550,               !- N243
    212.27550,               !- N244
    212.27550,               !- N245
    212.27550,               !- N246
    212.27550,               !- N247
    215.39133,               !- N248
    215.39133,               !- N249
    215.39133,               !- N250
    212.27550,               !- N251
    212.27550,               !- N252
    100.00000,               !- N253
    -100.00000,              !- N254
    2.53400,                 !- N255
    -100.00000,              !- N256
    212.27550,               !- N257
    212.27550,               !- N258
    215.39133,               !- N259
    215.39133,               !- N260
    215.39133,               !- N261
    212.27550,               !- N262
    212.27550,               !- N263
    212.27550,               !- N264
    212.27550,               !- N265
    212.27550,               !- N266
    215.39133,               !- N267
    215.39133,               !- N268
    215.39133,               !- N269
    212.27550,               !- N270
    212.27550,               !- N271
    -100.00000,              !- N272
    0.00000,                 !- N273
    2.53400,                 !- N274
    -100.00000,              !- N275
    212.27550,               !- N276
    212.27550,               !- N277
    215.39133,               !- N278
    215.39133,               !- N279
    215.39133,               !- N280
    212.27550,               !- N281
    212.27550,               !- N282
    212.27550,               !- N283
    212.27550,               !- N284
    212.27550,               !- N285
    215.39133,               !- N286
    215.39133,               !- N287
    215.39133,               !- N288
    212.27550,               !- N289
    212.27550,               !- N290
    0.00000,                 !- N291
    0.00000,                 !- N292
    2.53400,                 !- N293
    -100.00000,              !- N294
    212.27550,               !- N295
    212.27550,               !- N296
    215.39133,               !- N297
    215.39133,               !- N298
    215.39133,               !- N299
    212.27550,               !- N300
    212.27550,               !- N301
    212.27550,               !- N302
    212.27550,               !- N303
    212.27550,               !- N304
    215.39133,               !- N305
    215.39133,               !- N306
    215.39133,               !- N307
    212.27550,               !- N308
    212.27550,               !- N309
    100.00000,               !- N310
    0.00000,                 !- N311
    2.53400,                 !- N312
    -100.00000,              !- N313
    212.27550,               !- N314
    212.27550,               !- N315
    215.39133,               !- N316
    215.39133,               !- N317
    215.39133,               !- N318
    212.27550,               !- N319
    212.27550,               !- N320
    212.27550,               !- N321
    212.27550,               !- N322
    212.27550,               !- N323
    215.39133,               !- N324
    215.39133,               !- N325
    215.39133,               !- N326
    212.27550,               !- N327
    212.27550,               !- N328
    -100.00000,              !- N329
    100.00000,               !- N330
    2.53400,                 !- N331
    -100.00000,              !- N332
    212.27550,               !- N333
    212.27550,               !- N334
    215.39133,               !- N335
    215.39133,               !- N336
    215.39133,               !- N337
    212.27550,               !- N338
    212.27550,               !- N339
    212.27550,               !- N340
    212.27550,               !- N341
    212.27550,               !- N342
    215.39133,               !- N343
    215.39133,               !- N344
    215.39133,               !- N345
    212.27550,               !- N346
    212.27550,               !- N347
    0.00000,                 !- N348
    100.00000,               !- N349
    2.53400,                 !- N350
    -100.00000,              !- N351
    212.27550,               !- N352
    212.27550,               !- N353
    215.39133,               !- N354
    215.39133,               !- N355
    215.39133,               !- N356
    212.27550,               !- N357
    212.27550,               !- N358
    212.27550,               !- N359
    212.27550,               !- N360
    212.27550,               !- N361
    215.39133,               !- N362
    215.39133,               !- N363
    215.39133,               !- N364
    212.27550,               !- N365
    212.27550,               !- N366
    100.00000,               !- N367
    100.00000,               !- N368
    2.53400,                 !- N369
    -100.00000,              !- N370
    212.27550,               !- N371
    212.27550,               !- N372
    215.39133,               !- N373
    215.39133,               !- N374
    215.39133,               !- N375
    212.27550,               !- N376
    212.27550,               !- N377
    212.27550,               !- N378
    212.27550,               !- N379
    212.27550,               !- N380
    215.39133,               !- N381
    215.39133,               !- N382
    215.39133,               !- N383
    212.27550,               !- N384
    212.27550,               !- N385
    -100.00000,              !- N386
    -100.00000,              !- N387
    2.91000,                 !- N388
    -100.00000,              !- N389
    279.94500,               !- N390
    279.94500,               !- N391
    278.38708,               !- N392
    278.38708,               !- N393
    278.38708,               !- N394
    279.94500,               !- N395
    279.94500,               !- N396
    279.94500,               !- N397
    279.94500,               !- N398
    279.94500,               !- N399
    278.38708,               !- N400
    278.38708,               !- N401
    278.38708,               !- N402
    279.94500,               !- N403
    279.94500,               !- N404
    0.00000,                 !- N405
    -100.00000,              !- N406
    2.91000,                 !- N407
    -100.00000,              !- N408
    279.94500,               !- N409
    279.94500,               !- N410
    278.38708,               !- N411
    278.38708,               !- N412
    278.38708,               !- N413
    279.94500,               !- N414
    279.94500,               !- N415
    279.94500,               !- N416
    279.94500,               !- N417
    279.94500,               !- N418
    278.38708,               !- N419
    278.38708,               !- N420
    278.38708,               !- N421
    279.94500,               !- N422
    279.94500,               !- N423
    100.00000,               !- N424
    -100.00000,              !- N425
    2.91000,                 !- N426
    -100.00000,              !- N427
    279.94500,               !- N428
    279.94500,               !- N429
    278.38708,               !- N430
    278.38708,               !- N431
    278.38708,               !- N432
    279.94500,               !- N433
    279.94500,               !- N434
    279.94500,               !- N435
    279.94500,               !- N436
    279.94500,               !- N437
    278.38708,               !- N438
    278.38708,               !- N439
    278.38708,               !- N440
    279.94500,               !- N441
    279.94500,               !- N442
    -100.00000,              !- N443
    0.00000,                 !- N444
    2.91000,                 !- N445
    -100.00000,              !- N446
    279.94500,               !- N447
    279.94500,               !- N448
    278.38708,               !- N449
    278.38708,               !- N450
    278.38708,               !- N451
    279.94500,               !- N452
    279.94500,               !- N453
    279.94500,               !- N454
    279.94500,               !- N455
    279.94500,               !- N456
    278.38708,               !- N457
    278.38708,               !- N458
    278.38708,               !- N459
    279.94500,               !- N460
    279.94500,               !- N461
    0.00000,                 !- N462
    0.00000,                 !- N463
    2.91000,                 !- N464
    -100.00000,              !- N465
    279.94500,               !- N466
    279.94500,               !- N467
    278.38708,               !- N468
    278.38708,               !- N469
    278.38708,               !- N470
    279.94500,               !- N471
    279.94500,               !- N472
    279.94500,               !- N473
    279.94500,               !- N474
    279.94500,               !- N475
    278.38708,               !- N476
    278.38708,               !- N477
    278.38708,               !- N478
    279.94500,               !- N479
    279.94500,               !- N480
    100.00000,               !- N481
    0.00000,                 !- N482
    2.91000,                 !- N483
    -100.00000,              !- N484
    279.94500,               !- N485
    279.94500,               !- N486
    278.38708,               !- N487
    278.38708,               !- N488
    278.38708,               !- N489
    279.94500,               !- N490
    279.94500,               !- N491
    279.94500,               !- N492
    279.94500,               !- N493
    279.94500,               !- N494
    278.38708,               !- N495
    278.38708,               !- N496
    278.38708,               !- N497
    279.94500,               !- N498
    279.94500,               !- N499
    -100.00000,              !- N500
    100.00000,               !- N501
    2.91000,                 !- N502
    -100.00000,              !- N503
    279.94500,               !- N504
    279.94500,               !- N505
    278.38708,               !- N506
    278.38708,               !- N507
    278.38708,               !- N508
    279.94500,               !- N509
    279.94500,               !- N510
    279.94500,               !- N511
    279.94500,               !- N512
    279.94500,               !- N513
    278.38708,               !- N514
    278.38708,               !- N515
    278.38708,               !- N516
    279.94500,               !- N517
    279.94500,               !- N518
    0.00000,                 !- N519
    100.00000,               !- N520
    2.91000,                 !- N521
    -100.00000,              !- N522
    279.94500,               !- N523
    279.94500,               !- N524
    278.38708,               !- N525
    278.38708,               !- N526
    278.38708,               !- N527
    279.94500,               !- N528
    279.94500,               !- N529
    279.94500,               !- N530
    279.94500,               !- N531
    279.94500,               !- N532
    278.38708,               !- N533
    278.38708,               !- N534
    278.38708,               !- N535
    279.94500,               !- N536
    279.94500,               !- N537
    100.00000,               !- N538
    100.00000,               !- N539
    2.91000,                 !- N540
    -100.00000,              !- N541
    279.94500,               !- N542
    279.94500,               !- N543
    278.38708,               !- N544
    278.38708,               !- N545
    278.38708,               !- N546
    279.94500,               !- N547
    279.94500,               !- N548
    279.94500,               !- N549
    279.94500,               !- N550
    279.94500,               !- N551
    278.38708,               !- N552
    278.38708,               !- N553
    278.38708,               !- N554
    279.94500,               !- N555
    279.94500,               !- N556
    -100.00000,              !- N557
    -100.00000,              !- N558
    2.15800,                 !- N559
    0.00000,                 !- N560
    153.95350,               !- N561
    153.95350,               !- N562
    152.39558,               !- N563
    152.39558,               !- N564
    152.39558,               !- N565
    153.95350,               !- N566
    153.95350,               !- N567
    153.95350,               !- N568
    153.95350,               !- N569
    153.95350,               !- N570
    152.39558,               !- N571
    152.39558,               !- N572
    152.39558,               !- N573
    153.95350,               !- N574
    153.95350,               !- N575
    0.00000,                 !- N576
    -100.00000,              !- N577
    2.15800,                 !- N578
    0.00000,                 !- N579
    153.95350,               !- N580
    153.95350,               !- N581
    152.39558,               !- N582
    152.39558,               !- N583
    152.39558,               !- N584
    153.95350,               !- N585
    153.95350,               !- N586
    153.95350,               !- N587
    153.95350,               !- N588
    153.95350,               !- N589
    152.39558,               !- N590
    152.39558,               !- N591
    152.39558,               !- N592
    153.95350,               !- N593
    153.95350,               !- N594
    100.00000,               !- N595
    -100.00000,              !- N596
    2.15800,                 !- N597
    0.00000,                 !- N598
    153.95350,               !- N599
    153.95350,               !- N600
    152.39558,               !- N601
    152.39558,               !- N602
    152.39558,               !- N603
    153.95350,               !- N604
    153.95350,               !- N605
    153.95350,               !- N606
    153.95350,               !- N607
    153.95350,               !- N608
    152.39558,               !- N609
    152.39558,               !- N610
    152.39558,               !- N611
    153.95350,               !- N612
    153.95350,               !- N613
    -100.00000,              !- N614
    0.00000,                 !- N615
    2.15800,                 !- N616
    0.00000,                 !- N617
    153.95350,               !- N618
    153.95350,               !- N619
    152.39558,               !- N620
    152.39558,               !- N621
    152.39558,               !- N622
    153.95350,               !- N623
    153.95350,               !- N624
    153.95350,               !- N625
    153.95350,               !- N626
    153.95350,               !- N627
    152.39558,               !- N628
    152.39558,               !- N629
    152.39558,               !- N630
    153.95350,               !- N631
    153.95350,               !- N632
    0.00000,                 !- N633
    0.00000,                 !- N634
    2.15800,                 !- N635
    0.00000,                 !- N636
    153.95350,               !- N637
    153.95350,               !- N638
    152.39558,               !- N639
    152.39558,               !- N640
    152.39558,               !- N641
    153.95350,               !- N642
    153.95350,               !- N643
    153.95350,               !- N644
    153.95350,               !- N645
    153.95350,               !- N646
    152.39558,               !- N647
    152.39558,               !- N648
    152.39558,               !- N649
    153.95350,               !- N650
    153.95350,               !- N651
    100.00000,               !- N652
    0.00000,                 !- N653
    2.15800,                 !- N654
    0.00000,                 !- N655
    153.95350,               !- N656
    153.95350,               !- N657
    152.39558,               !- N658
    152.39558,               !- N659
    152.39558,               !- N660
    153.95350,               !- N661
    153.95350,               !- N662
    153.95350,               !- N663
    153.95350,               !- N664
    153.95350,               !- N665
    152.39558,               !- N666
    152.39558,               !- N667
    152.39558,               !- N668
    153.95350,               !- N669
    153.95350,               !- N670
    -100.00000,              !- N671
    100.00000,               !- N672
    2.15800,                 !- N673
    0.00000,                 !- N674
    153.95350,               !- N675
    153.95350,               !- N676
    152.39558,               !- N677
    152.39558,               !- N678
    152.39558,               !- N679
    153.95350,               !- N680
    153.95350,               !- N681
    153.95350,               !- N682
    153.95350,               !- N683
    153.95350,               !- N684
    152.39558,               !- N685
    152.39558,               !- N686
    152.39558,               !- N687
    153.95350,               !- N688
    153.95350,               !- N689
    0.00000,                 !- N690
    100.00000,               !- N691
    2.15800,                 !- N692
    0.00000,                 !- N693
    153.95350,               !- N694
    153.95350,               !- N695
    152.39558,               !- N696
    152.39558,               !- N697
    152.39558,               !- N698
    153.95350,               !- N699
    153.95350,               !- N700
    153.95350,               !- N701
    153.95350,               !- N702
    153.95350,               !- N703
    152.39558,               !- N704
    152.39558,               !- N705
    152.39558,               !- N706
    153.95350,               !- N707
    153.95350,               !- N708
    100.00000,               !- N709
    100.00000,               !- N710
    2.15800,                 !- N711
    0.00000,                 !- N712
    153.95350,               !- N713
    153.95350,               !- N714
    152.39558,               !- N715
    152.39558,               !- N716
    152.39558,               !- N717
    153.95350,               !- N718
    153.95350,               !- N719
    153.95350,               !- N720
    153.95350,               !- N721
    153.95350,               !- N722
    152.39558,               !- N723
    152.39558,               !- N724
    152.39558,               !- N725
    153.95350,               !- N726
    153.95350,               !- N727
    -100.00000,              !- N728
    -100.00000,              !- N729
    2.53400,                 !- N730
    0.00000,                 !- N731
    212.27550,               !- N732
    212.27550,               !- N733
    215.39133,               !- N734
    215.39133,               !- N735
    215.39133,               !- N736
    212.27550,               !- N737
    212.27550,               !- N738
    212.27550,               !- N739
    212.27550,               !- N740
    212.27550,               !- N741
    215.39133,               !- N742
    215.39133,               !- N743
    215.39133,               !- N744
    212.27550,               !- N745
    212.27550,               !- N746
    0.00000,                 !- N747
    -100.00000,              !- N748
    2.53400,                 !- N749
    0.00000,                 !- N750
    212.27550,               !- N751
    212.27550,               !- N752
    215.39133,               !- N753
    215.39133,               !- N754
    215.39133,               !- N755
    212.27550,               !- N756
    212.27550,               !- N757
    212.27550,               !- N758
    212.27550,               !- N759
    212.27550,               !- N760
    215.39133,               !- N761
    215.39133,               !- N762
    215.39133,               !- N763
    212.27550,               !- N764
    212.27550,               !- N765
    100.00000,               !- N766
    -100.00000,              !- N767
    2.53400,                 !- N768
    0.00000,                 !- N769
    212.27550,               !- N770
    212.27550,               !- N771
    215.39133,               !- N772
    215.39133,               !- N773
    215.39133,               !- N774
    212.27550,               !- N775
    212.27550,               !- N776
    212.27550,               !- N777
    212.27550,               !- N778
    212.27550,               !- N779
    215.39133,               !- N780
    215.39133,               !- N781
    215.39133,               !- N782
    212.27550,               !- N783
    212.27550,               !- N784
    -100.00000,              !- N785
    0.00000,                 !- N786
    2.53400,                 !- N787
    0.00000,                 !- N788
    212.27550,               !- N789
    212.27550,               !- N790
    215.39133,               !- N791
    215.39133,               !- N792
    215.39133,               !- N793
    212.27550,               !- N794
    212.27550,               !- N795
    212.27550,               !- N796
    212.27550,               !- N797
    212.27550,               !- N798
    215.39133,               !- N799
    215.39133,               !- N800
    215.39133,               !- N801
    212.27550,               !- N802
    212.27550,               !- N803
    0.00000,                 !- N804
    0.00000,                 !- N805
    2.53400,                 !- N806
    0.00000,                 !- N807
    212.27550,               !- N808
    212.27550,               !- N809
    215.39133,               !- N810
    215.39133,               !- N811
    215.39133,               !- N812
    212.27550,               !- N813
    212.27550,               !- N814
    212.27550,               !- N815
    212.27550,               !- N816
    212.27550,               !- N817
    215.39133,               !- N818
    215.39133,               !- N819
    215.39133,               !- N820
    212.27550,               !- N821
    212.27550,               !- N822
    100.00000,               !- N823
    0.00000,                 !- N824
    2.53400,                 !- N825
    0.00000,                 !- N826
    212.27550,               !- N827
    212.27550,               !- N828
    215.39133,               !- N829
    215.39133,               !- N830
    215.39133,               !- N831
    212.27550,               !- N832
    212.27550,               !- N833
    212.27550,               !- N834
    212.27550,               !- N835
    212.27550,               !- N836
    215.39133,               !- N837
    215.39133,               !- N838
    215.39133,               !- N839
    212.27550,               !- N840
    212.27550,               !- N841
    -100.00000,              !- N842
    100.00000,               !- N843
    2.53400,                 !- N844
    0.00000,                 !- N845
    212.27550,               !- N846
    212.27550,               !- N847
    215.39133,               !- N848
    215.39133,               !- N849
    215.39133,               !- N850
    212.27550,               !- N851
    212.27550,               !- N852
    212.27550,               !- N853
    212.27550,               !- N854
    212.27550,               !- N855
    215.39133,               !- N856
    215.39133,               !- N857
    215.39133,               !- N858
    212.27550,               !- N859
    212.27550,               !- N860
    0.00000,                 !- N861
    100.00000,               !- N862
    2.53400,                 !- N863
    0.00000,                 !- N864
    212.27550,               !- N865
    212.27550,               !- N866
    215.39133,               !- N867
    215.39133,               !- N868
    215.39133,               !- N869
    212.27550,               !- N870
    212.27550,               !- N871
    212.27550,               !- N872
    212.27550,               !- N873
    212.27550,               !- N874
    215.39133,               !- N875
    215.39133,               !- N876
    215.39133,               !- N877
    212.27550,               !- N878
    212.27550,               !- N879
    100.00000,               !- N880
    100.00000,               !- N881
    2.53400,                 !- N882
    0.00000,                 !- N883
    212.27550,               !- N884
    212.27550,               !- N885
    215.39133,               !- N886
    215.39133,               !- N887
    215.39133,               !- N888
    212.27550,               !- N889
    212.27550,               !- N890
    212.27550,               !- N891
    212.27550,               !- N892
    212.27550,               !- N893
    215.39133,               !- N894
    215.39133,               !- N895
    215.39133,               !- N896
    212.27550,               !- N897
    212.27550,               !- N898
    -100.00000,              !- N899
    -100.00000,              !- N900
    2.91000,                 !- N901
    0.00000,                 !- N902
    279.94500,               !- N903
    279.94500,               !- N904
    278.38708,               !- N905
    278.38708,               !- N906
    278.38708,               !- N907
    279.94500,               !- N908
    279.94500,               !- N909
    279.94500,               !- N910
    279.94500,               !- N911
    279.94500,               !- N912
    278.38708,               !- N913
    278.38708,               !- N914
    278.38708,               !- N915
    279.94500,               !- N916
    279.94500,               !- N917
    0.00000,                 !- N918
    -100.00000,              !- N919
    2.91000,                 !- N920
    0.00000,                 !- N921
    279.94500,               !- N922
    279.94500,               !- N923
    278.38708,               !- N924
    278.38708,               !- N925
    278.38708,               !- N926
    279.94500,               !- N927
    279.94500,               !- N928
    279.94500,               !- N929
    279.94500,               !- N930
    279.94500,               !- N931
    278.38708,               !- N932
    278.38708,               !- N933
    278.38708,               !- N934
    279.94500,               !- N935
    279.94500,               !- N936
    100.00000,               !- N937
    -100.00000,              !- N938
    2.91000,                 !- N939
    0.00000,                 !- N940
    279.94500,               !- N941
    279.94500,               !- N942
    278.38708,               !- N943
    278.38708,               !- N944
    278.38708,               !- N945
    279.94500,               !- N946
    279.94500,               !- N947
    279.94500,               !- N948
    279.94500,               !- N949
    279.94500,               !- N950
    278.38708,               !- N951
    278.38708,               !- N952
    278.38708,               !- N953
    279.94500,               !- N954
    279.94500,               !- N955
    -100.00000,              !- N956
    0.00000,                 !- N957
    2.91000,                 !- N958
    0.00000,                 !- N959
    279.94500,               !- N960
    279.94500,               !- N961
    278.38708,               !- N962
    278.38708,               !- N963
    278.38708,               !- N964
    279.94500,               !- N965
    279.94500,               !- N966
    279.94500,               !- N967
    279.94500,               !- N968
    279.94500,               !- N969
    278.38708,               !- N970
    278.38708,               !- N971
    278.38708,               !- N972
    279.94500,               !- N973
    279.94500,               !- N974
    0.00000,                 !- N975
    0.00000,                 !- N976
    2.91000,                 !- N977
    0.00000,                 !- N978
    279.94500,               !- N979
    279.94500,               !- N980
    278.38708,               !- N981
    278.38708,               !- N982
    278.38708,               !- N983
    279.94500,               !- N984
    279.94500,               !- N985
    279.94500,               !- N986
    279.94500,               !- N987
    279.94500,               !- N988
    278.38708,               !- N989
    278.38708,               !- N990
    278.38708,               !- N991
    279.94500,               !- N992
    279.94500,               !- N993
    100.00000,               !- N994
    0.00000,                 !- N995
    2.91000,                 !- N996
    0.00000,                 !- N997
    279.94500,               !- N998
    279.94500,               !- N999
    278.38708,               !- N1000
    278.38708,               !- N1001
    278.38708,               !- N1002
    279.94500,               !- N1003
    279.94500,               !- N1004
    279.94500,               !- N1005
    279.94500,               !- N1006
    279.94500,               !- N1007
    278.38708,               !- N1008
    278.38708,               !- N1009
    278.38708,               !- N1010
    279.94500,               !- N1011
    279.94500,               !- N1012
    -100.00000,              !- N1013
    100.00000,               !- N1014
    2.91000,                 !- N1015
    0.00000,                 !- N1016
    279.94500,               !- N1017
    279.94500,               !- N1018
    278.38708,               !- N1019
    278.38708,               !- N1020
    278.38708,               !- N1021
    279.94500,               !- N1022
    279.94500,               !- N1023
    279.94500,               !- N1024
    279.94500,               !- N1025
    279.94500,               !- N1026
    278.38708,               !- N1027
    278.38708,               !- N1028
    278.38708,               !- N1029
    279.94500,               !- N1030
    279.94500,               !- N1031
    0.00000,                 !- N1032
    100.00000,               !- N1033
    2.91000,                 !- N1034
    0.00000,                 !- N1035
    279.94500,               !- N1036
    279.94500,               !- N1037
    278.38708,               !- N1038
    278.38708,               !- N1039
    278.38708,               !- N1040
    279.94500,               !- N1041
    279.94500,               !- N1042
    279.94500,               !- N1043
    279.94500,               !- N1044
    279.94500,               !- N1045
    278.38708,               !- N1046
    278.38708,               !- N1047
    278.38708,               !- N1048
    279.94500,               !- N1049
    279.94500,               !- N1050
    100.00000,               !- N1051
    100.00000,               !- N1052
    2.91000,                 !- N1053
    0.00000,                 !- N1054
    279.94500,               !- N1055
    279.94500,               !- N1056
    278.38708,               !- N1057
    278.38708,               !- N1058
    278.38708,               !- N1059
    279.94500,               !- N1060
    279.94500,               !- N1061
    279.94500,               !- N1062
    279.94500,               !- N1063
    279.94500,               !- N1064
    278.38708,               !- N1065
    278.38708,               !- N1066
    278.38708,               !- N1067
    279.94500,               !- N1068
    279.94500,               !- N1069
    -100.00000,              !- N1070
    -100.00000,              !- N1071
    2.15800,                 !- N1072
    100.00000,               !- N1073
    153.95350,               !- N1074
    153.95350,               !- N1075
    152.39558,               !- N1076
    152.39558,               !- N1077
    152.39558,               !- N1078
    153.95350,               !- N1079
    153.95350,               !- N1080
    153.95350,               !- N1081
    153.95350,               !- N1082
    153.95350,               !- N1083
    152.39558,               !- N1084
    152.39558,               !- N1085
    152.39558,               !- N1086
    153.95350,               !- N1087
    153.95350,               !- N1088
    0.00000,                 !- N1089
    -100.00000,              !- N1090
    2.15800,                 !- N1091
    100.00000,               !- N1092
    153.95350,               !- N1093
    153.95350,               !- N1094
    152.39558,               !- N1095
    152.39558,               !- N1096
    152.39558,               !- N1097
    153.95350,               !- N1098
    153.95350,               !- N1099
    153.95350,               !- N1100
    153.95350,               !- N1101
    153.95350,               !- N1102
    152.39558,               !- N1103
    152.39558,               !- N1104
    152.39558,               !- N1105
    153.95350,               !- N1106
    153.95350,               !- N1107
    100.00000,               !- N1108
    -100.00000,              !- N1109
    2.15800,                 !- N1110
    100.00000,               !- N1111
    153.95350,               !- N1112
    153.95350,               !- N1113
    152.39558,               !- N1114
    152.39558,               !- N1115
    152.39558,               !- N1116
    153.95350,               !- N1117
    153.95350,               !- N1118
    153.95350,               !- N1119
    153.95350,               !- N1120
    153.95350,               !- N1121
    152.39558,               !- N1122
    152.39558,               !- N1123
    152.39558,               !- N1124
    153.95350,               !- N1125
    153.95350,               !- N1126
    -100.00000,              !- N1127
    0.00000,                 !- N1128
    2.15800,                 !- N1129
    100.00000,               !- N1130
    153.95350,               !- N1131
    153.95350,               !- N1132
    152.39558,               !- N1133
    152.39558,               !- N1134
    152.39558,               !- N1135
    153.95350,               !- N1136
    153.95350,               !- N1137
    153.95350,               !- N1138
    153.95350,               !- N1139
    153.95350,               !- N1140
    152.39558,               !- N1141
    152.39558,               !- N1142
    152.39558,               !- N1143
    153.95350,               !- N1144
    153.95350,               !- N1145
    0.00000,                 !- N1146
    0.00000,                 !- N1147
    2.15800,                 !- N1148
    100.00000,               !- N1149
    153.95350,               !- N1150
    153.95350,               !- N1151
    152.39558,               !- N1152
    152.39558,               !- N1153
    152.39558,               !- N1154
    153.95350,               !- N1155
    153.95350,               !- N1156
    153.95350,               !- N1157
    153.95350,               !- N1158
    153.95350,               !- N1159
    152.39558,               !- N1160
    152.39558,               !- N1161
    152.39558,               !- N1162
    153.95350,               !- N1163
    153.95350,               !- N1164
    100.00000,               !- N1165
    0.00000,                 !- N1166
    2.15800,                 !- N1167
    100.00000,               !- N1168
    153.95350,               !- N1169
    153.95350,               !- N1170
    152.39558,               !- N1171
    152.39558,               !- N1172
    152.39558,               !- N1173
    153.95350,               !- N1174
    153.95350,               !- N1175
    153.95350,               !- N1176
    153.95350,               !- N1177
    153.95350,               !- N1178
    152.39558,               !- N1179
    152.39558,               !- N1180
    152.39558,               !- N1181
    153.95350,               !- N1182
    153.95350,               !- N1183
    -100.00000,              !- N1184
    100.00000,               !- N1185
    2.15800,                 !- N1186
    100.00000,               !- N1187
    153.95350,               !- N1188
    153.95350,               !- N1189
    152.39558,               !- N1190
    152.39558,               !- N1191
    152.39558,               !- N1192
    153.95350,               !- N1193
    153.95350,               !- N1194
    153.95350,               !- N1195
    153.95350,               !- N1196
    153.95350,               !- N1197
    152.39558,               !- N1198
    152.39558,               !- N1199
    152.39558,               !- N1200
    153.95350,               !- N1201
    153.95350,               !- N1202
    0.00000,                 !- N1203
    100.00000,               !- N1204
    2.15800,                 !- N1205
    100.00000,               !- N1206
    153.95350,               !- N1207
    153.95350,               !- N1208
    152.39558,               !- N1209
    152.39558,               !- N1210
    152.39558,               !- N1211
    153.95350,               !- N1212
    153.95350,               !- N1213
    153.95350,               !- N1214
    153.95350,               !- N1215
    153.95350,               !- N1216
    152.39558,               !- N1217
    152.39558,               !- N1218
    152.39558,               !- N1219
    153.95350,               !- N1220
    153.95350,               !- N1221
    100.00000,               !- N1222
    100.00000,               !- N1223
    2.15800,                 !- N1224
    100.00000,               !- N1225
    153.95350,               !- N1226
    153.95350,               !- N1227
    152.39558,               !- N1228
    152.39558,               !- N1229
    152.39558,               !- N1230
    153.95350,               !- N1231
    153.95350,               !- N1232
    153.95350,               !- N1233
    153.95350,               !- N1234
    153.95350,               !- N1235
    152.39558,               !- N1236
    152.39558,               !- N1237
    152.39558,               !- N1238
    153.95350,               !- N1239
    153.95350,               !- N1240
    -100.00000,              !- N1241
    -100.00000,              !- N1242
    2.53400,                 !- N1243
    100.00000,               !- N1244
    212.27550,               !- N1245
    212.27550,               !- N1246
    215.39133,               !- N1247
    215.39133,               !- N1248
    215.39133,               !- N1249
    212.27550,               !- N1250
    212.27550,               !- N1251
    212.27550,               !- N1252
    212.27550,               !- N1253
    212.27550,               !- N1254
    215.39133,               !- N1255
    215.39133,               !- N1256
    215.39133,               !- N1257
    212.27550,               !- N1258
    212.27550,               !- N1259
    0.00000,                 !- N1260
    -100.00000,              !- N1261
    2.53400,                 !- N1262
    100.00000,               !- N1263
    212.27550,               !- N1264
    212.27550,               !- N1265
    215.39133,               !- N1266
    215.39133,               !- N1267
    215.39133,               !- N1268
    212.27550,               !- N1269
    212.27550,               !- N1270
    212.27550,               !- N1271
    212.27550,               !- N1272
    212.27550,               !- N1273
    215.39133,               !- N1274
    215.39133,               !- N1275
    215.39133,               !- N1276
    212.27550,               !- N1277
    212.27550,               !- N1278
    100.00000,               !- N1279
    -100.00000,              !- N1280
    2.53400,                 !- N1281
    100.00000,               !- N1282
    212.27550,               !- N1283
    212.27550,               !- N1284
    215.39133,               !- N1285
    215.39133,               !- N1286
    215.39133,               !- N1287
    212.27550,               !- N1288
    212.27550,               !- N1289
    212.27550,               !- N1290
    212.27550,               !- N1291
    212.27550,               !- N1292
    215.39133,               !- N1293
    215.39133,               !- N1294
    215.39133,               !- N1295
    212.27550,               !- N1296
    212.27550,               !- N1297
    -100.00000,              !- N1298
    0.00000,                 !- N1299
    2.53400,                 !- N1300
    100.00000,               !- N1301
    212.27550,               !- N1302
    212.27550,               !- N1303
    215.39133,               !- N1304
    215.39133,               !- N1305
    215.39133,               !- N1306
    212.27550,               !- N1307
    212.27550,               !- N1308
    212.27550,               !- N1309
    212.27550,               !- N1310
    212.27550,               !- N1311
    215.39133,               !- N1312
    215.39133,               !- N1313
    215.39133,               !- N1314
    212.27550,               !- N1315
    212.27550,               !- N1316
    0.00000,                 !- N1317
    0.00000,                 !- N1318
    2.53400,                 !- N1319
    100.00000,               !- N1320
    212.27550,               !- N1321
    212.27550,               !- N1322
    215.39133,               !- N1323
    215.39133,               !- N1324
    215.39133,               !- N1325
    212.27550,               !- N1326
    212.27550,               !- N1327
    212.27550,               !- N1328
    212.27550,               !- N1329
    212.27550,               !- N1330
    215.39133,               !- N1331
    215.39133,               !- N1332
    215.39133,               !- N1333
    212.27550,               !- N1334
    212.27550,               !- N1335
    100.00000,               !- N1336
    0.00000,                 !- N1337
    2.53400,                 !- N1338
    100.00000,               !- N1339
    212.27550,               !- N1340
    212.27550,               !- N1341
    215.39133,               !- N1342
    215.39133,               !- N1343
    215.39133,               !- N1344
    212.27550,               !- N1345
    212.27550,               !- N1346
    212.27550,               !- N1347
    212.27550,               !- N1348
    212.27550,               !- N1349
    215.39133,               !- N1350
    215.39133,               !- N1351
    215.39133,               !- N1352
    212.27550,               !- N1353
    212.27550,               !- N1354
    -100.00000,              !- N1355
    100.00000,               !- N1356
    2.53400,                 !- N1357
    100.00000,               !- N1358
    212.27550,               !- N1359
    212.27550,               !- N1360
    215.39133,               !- N1361
    215.39133,               !- N1362
    215.39133,               !- N1363
    212.27550,               !- N1364
    212.27550,               !- N1365
    212.27550,               !- N1366
    212.27550,               !- N1367
    212.27550,               !- N1368
    215.39133,               !- N1369
    215.39133,               !- N1370
    215.39133,               !- N1371
    212.27550,               !- N1372
    212.27550,               !- N1373
    0.00000,                 !- N1374
    100.00000,               !- N1375
    2.53400,                 !- N1376
    100.00000,               !- N1377
    212.27550,               !- N1378
    212.27550,               !- N1379
    215.39133,               !- N1380
    215.39133,               !- N1381
    215.39133,               !- N1382
    212.27550,               !- N1383
    212.27550,               !- N1384
    212.27550,               !- N1385
    212.27550,               !- N1386
    212.27550,               !- N1387
    215.39133,               !- N1388
    215.39133,               !- N1389
    215.39133,               !- N1390
    212.27550,               !- N1391
    212.27550,               !- N1392
    100.00000,               !- N1393
    100.00000,               !- N1394
    2.53400,                 !- N1395
    100.00000,               !- N1396
    212.27550,               !- N1397
    212.27550,               !- N1398
    215.39133,               !- N1399
    215.39133,               !- N1400
    215.39133,               !- N1401
    212.27550,               !- N1402
    212.27550,               !- N1403
    212.27550,               !- N1404
    212.27550,               !- N1405
    212.27550,               !- N1406
    215.39133,               !- N1407
    215.39133,               !- N1408
    215.39133,               !- N1409
    212.27550,               !- N1410
    212.27550,               !- N1411
    -100.00000,              !- N1412
    -100.00000,              !- N1413
    2.91000,                 !- N1414
    100.00000,               !- N1415
    279.94500,               !- N1416
    279.94500,               !- N1417
    278.38708,               !- N1418
    278.38708,               !- N1419
    278.38708,               !- N1420
    279.94500,               !- N1421
    279.94500,               !- N1422
    279.94500,               !- N1423
    279.94500,               !- N1424
    279.94500,               !- N1425
    278.38708,               !- N1426
    278.38708,               !- N1427
    278.38708,               !- N1428
    279.94500,               !- N1429
    279.94500,               !- N1430
    0.00000,                 !- N1431
    -100.00000,              !- N1432
    2.91000,                 !- N1433
    100.00000,               !- N1434
    279.94500,               !- N1435
    279.94500,               !- N1436
    278.38708,               !- N1437
    278.38708,               !- N1438
    278.38708,               !- N1439
    279.94500,               !- N1440
    279.94500,               !- N1441
    279.94500,               !- N1442
    279.94500,               !- N1443
    279.94500,               !- N1444
    278.38708,               !- N1445
    278.38708,               !- N1446
    278.38708,               !- N1447
    279.94500,               !- N1448
    279.94500,               !- N1449
    100.00000,               !- N1450
    -100.00000,              !- N1451
    2.91000,                 !- N1452
    100.00000,               !- N1453
    279.94500,               !- N1454
    279.94500,               !- N1455
    278.38708,               !- N1456
    278.38708,               !- N1457
    278.38708,               !- N1458
    279.94500,               !- N1459
    279.94500,               !- N1460
    279.94500,               !- N1461
    279.94500,               !- N1462
    279.94500,               !- N1463
    278.38708,               !- N1464
    278.38708,               !- N1465
    278.38708,               !- N1466
    279.94500,               !- N1467
    279.94500,               !- N1468
    -100.00000,              !- N1469
    0.00000,                 !- N1470
    2.91000,                 !- N1471
    100.00000,               !- N1472
    279.94500,               !- N1473
    279.94500,               !- N1474
    278.38708,               !- N1475
    278.38708,               !- N1476
    278.38708,               !- N1477
    279.94500,               !- N1478
    279.94500,               !- N1479
    279.94500,               !- N1480
    279.94500,               !- N1481
    279.94500,               !- N1482
    278.38708,               !- N1483
    278.38708,               !- N1484
    278.38708,               !- N1485
    279.94500,               !- N1486
    279.94500,               !- N1487
    0.00000,                 !- N1488
    0.00000,                 !- N1489
    2.91000,                 !- N1490
    100.00000,               !- N1491
    279.94500,               !- N1492
    279.94500,               !- N1493
    278.38708,               !- N1494
    278.38708,               !- N1495
    278.38708,               !- N1496
    279.94500,               !- N1497
    279.94500,               !- N1498
    279.94500,               !- N1499
    279.94500,               !- N1500
    279.94500,               !- N1501
    278.38708,               !- N1502
    278.38708,               !- N1503
    278.38708,               !- N1504
    279.94500,               !- N1505
    279.94500,               !- N1506
    100.00000,               !- N1507
    0.00000,                 !- N1508
    2.91000,                 !- N1509
    100.00000,               !- N1510
    279.94500,               !- N1511
    279.94500,               !- N1512
    278.38708,               !- N1513
    278.38708,               !- N1514
    278.38708,               !- N1515
    279.94500,               !- N1516
    279.94500,               !- N1517
    279.94500,               !- N1518
    279.94500,               !- N1519
    279.94500,               !- N1520
    278.38708,               !- N1521
    278.38708,               !- N1522
    278.38708,               !- N1523
    279.94500,               !- N1524
    279.94500,               !- N1525
    -100.00000,              !- N1526
    100.00000,               !- N1527
    2.91000,                 !- N1528
    100.00000,               !- N1529
    279.94500,               !- N1530
    279.94500,               !- N1531
    278.38708,               !- N1532
    278.38708,               !- N1533
    278.38708,               !- N1534
    279.94500,               !- N1535
    279.94500,               !- N1536
    279.94500,               !- N1537
    279.94500,               !- N1538
    279.94500,               !- N1539
    278.38708,               !- N1540
    278.38708,               !- N1541
    278.38708,               !- N1542
    279.94500,               !- N1543
    279.94500,               !- N1544
    0.00000,                 !- N1545
    100.00000,               !- N1546
    2.91000,                 !- N1547
    100.00000,               !- N1548
    279.94500,               !- N1549
    279.94500,               !- N1550
    278.38708,               !- N1551
    278.38708,               !- N1552
    278.38708,               !- N1553
    279.94500,               !- N1554
    279.94500,               !- N1555
    279.94500,               !- N1556
    279.94500,               !- N1557
    279.94500,               !- N1558
    278.38708,               !- N1559
    278.38708,               !- N1560
    278.38708,               !- N1561
    279.94500,               !- N1562
    279.94500,               !- N1563
    100.00000,               !- N1564
    100.00000,               !- N1565
    2.91000,                 !- N1566
    100.00000,               !- N1567
    279.94500,               !- N1568
    279.94500,               !- N1569
    278.38708,               !- N1570
    278.38708,               !- N1571
    278.38708,               !- N1572
    279.94500,               !- N1573
    279.94500,               !- N1574
    279.94500,               !- N1575
    279.94500,               !- N1576
    279.94500,               !- N1577
    278.38708,               !- N1578
    278.38708,               !- N1579
    278.38708,               !- N1580
    279.94500,               !- N1581
    279.94500;               !- N1582

Table:MultiVariableLookup,
    Mode1_TSA_lookup,        !- Name
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    Ascending,               !- X1 Sort Order
    Ascending,               !- X2 Sort Order
    3.0176,                  !- Normalization Reference
    -20,                     !- Minimum Value of X1
    100,                     !- Maximum Value of X1
    0,                       !- Minimum Value of X2
    0.03,                    !- Maximum Value of X2
    -20,                     !- Minimum Value of X3
    100,                     !- Maximum Value of X3
    0,                       !- Minimum Value of X4
    0.03,                    !- Maximum Value of X4
    0,                       !- Minimum Value of X5
    1,                       !- Maximum Value of X5
    0,                       !- Minimum Value of X6
    1,                       !- Maximum Value of X6
    -9999,                   !- Minimum Table Output
    9999,                    !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X1
    Dimensionless,           !- Input Unit Type for X2
    Dimensionless,           !- Input Unit Type for X3
    Dimensionless,           !- Input Unit Type for X4
    Dimensionless,           !- Input Unit Type for X5
    Dimensionless,           !- Input Unit Type for X6
    Dimensionless,           !- Output Unit Type
    6,                       !- Number of Independent Variables
    3,                       !- Number of Values for Independent Variable X1
    5,                       !- Field 1 Determined by the Number of Independent Variables
    3,                       !- Field 2 Determined by the Number of Independent Variables
    3,                       !- Field 3 Determined by the Number of Independent Variables
    3,                       !- N22
    3,                       !- N23
    18.330,                  !- N24
    25.275,                  !- N25
    32.220,                  !- N26
    0.00520,                 !- N27
    0.00597,                 !- N28
    0.00885,                 !- N29
    0.00919,                 !- N30
    0.01250,                 !- N31
    -100.000,                !- N32
    0.000,                   !- N33
    100.000,                 !- N34
    -100.00000,              !- N35
    0.00000,                 !- N36
    100.00000,               !- N37
    2.158,                   !- N38
    2.534,                   !- N39
    2.910,                   !- N40
    -100.00,                 !- N41
    0.00,                    !- N42
    100.00,                  !- N43
    -100.00000,              !- N44
    -100.00000,              !- N45
    2.15800,                 !- N46
    -100.00000,              !- N47
    15.88148,                !- N48
    19.48147,                !- N49
    23.08199,                !- N50
    16.17561,                !- N51
    19.77588,                !- N52
    23.37642,                !- N53
    17.27622,                !- N54
    20.87621,                !- N55
    24.47621,                !- N56
    17.40604,                !- N57
    21.00620,                !- N58
    24.60632,                !- N59
    18.67096,                !- N60
    22.27095,                !- N61
    25.87095,                !- N62
    0.00000,                 !- N63
    -100.00000,              !- N64
    2.15800,                 !- N65
    -100.00000,              !- N66
    15.88148,                !- N67
    19.48147,                !- N68
    23.08199,                !- N69
    16.17561,                !- N70
    19.77588,                !- N71
    23.37642,                !- N72
    17.27622,                !- N73
    20.87621,                !- N74
    24.47621,                !- N75
    17.40604,                !- N76
    21.00620,                !- N77
    24.60632,                !- N78
    18.67096,                !- N79
    22.27095,                !- N80
    25.87095,                !- N81
    100.00000,               !- N82
    -100.00000,              !- N83
    2.15800,                 !- N84
    -100.00000,              !- N85
    15.88148,                !- N86
    19.48147,                !- N87
    23.08199,                !- N88
    16.17561,                !- N89
    19.77588,                !- N90
    23.37642,                !- N91
    17.27622,                !- N92
    20.87621,                !- N93
    24.47621,                !- N94
    17.40604,                !- N95
    21.00620,                !- N96
    24.60632,                !- N97
    18.67096,                !- N98
    22.27095,                !- N99
    25.87095,                !- N100
    -100.00000,              !- N101
    0.00000,                 !- N102
    2.15800,                 !- N103
    -100.00000,              !- N104
    15.88148,                !- N105
    19.48147,                !- N106
    23.08199,                !- N107
    16.17561,                !- N108
    19.77588,                !- N109
    23.37642,                !- N110
    17.27622,                !- N111
    20.87621,                !- N112
    24.47621,                !- N113
    17.40604,                !- N114
    21.00620,                !- N115
    24.60632,                !- N116
    18.67096,                !- N117
    22.27095,                !- N118
    25.87095,                !- N119
    0.00000,                 !- N120
    0.00000,                 !- N121
    2.15800,                 !- N122
    -100.00000,              !- N123
    15.88148,                !- N124
    19.48147,                !- N125
    23.08199,                !- N126
    16.17561,                !- N127
    19.77588,                !- N128
    23.37642,                !- N129
    17.27622,                !- N130
    20.87621,                !- N131
    24.47621,                !- N132
    17.40604,                !- N133
    21.00620,                !- N134
    24.60632,                !- N135
    18.67096,                !- N136
    22.27095,                !- N137
    25.87095,                !- N138
    100.00000,               !- N139
    0.00000,                 !- N140
    2.15800,                 !- N141
    -100.00000,              !- N142
    15.88148,                !- N143
    19.48147,                !- N144
    23.08199,                !- N145
    16.17561,                !- N146
    19.77588,                !- N147
    23.37642,                !- N148
    17.27622,                !- N149
    20.87621,                !- N150
    24.47621,                !- N151
    17.40604,                !- N152
    21.00620,                !- N153
    24.60632,                !- N154
    18.67096,                !- N155
    22.27095,                !- N156
    25.87095,                !- N157
    -100.00000,              !- N158
    100.00000,               !- N159
    2.15800,                 !- N160
    -100.00000,              !- N161
    15.88148,                !- N162
    19.48147,                !- N163
    23.08199,                !- N164
    16.17561,                !- N165
    19.77588,                !- N166
    23.37642,                !- N167
    17.27622,                !- N168
    20.87621,                !- N169
    24.47621,                !- N170
    17.40604,                !- N171
    21.00620,                !- N172
    24.60632,                !- N173
    18.67096,                !- N174
    22.27095,                !- N175
    25.87095,                !- N176
    0.00000,                 !- N177
    100.00000,               !- N178
    2.15800,                 !- N179
    -100.00000,              !- N180
    15.88148,                !- N181
    19.48147,                !- N182
    23.08199,                !- N183
    16.17561,                !- N184
    19.77588,                !- N185
    23.37642,                !- N186
    17.27622,                !- N187
    20.87621,                !- N188
    24.47621,                !- N189
    17.40604,                !- N190
    21.00620,                !- N191
    24.60632,                !- N192
    18.67096,                !- N193
    22.27095,                !- N194
    25.87095,                !- N195
    100.00000,               !- N196
    100.00000,               !- N197
    2.15800,                 !- N198
    -100.00000,              !- N199
    15.88148,                !- N200
    19.48147,                !- N201
    23.08199,                !- N202
    16.17561,                !- N203
    19.77588,                !- N204
    23.37642,                !- N205
    17.27622,                !- N206
    20.87621,                !- N207
    24.47621,                !- N208
    17.40604,                !- N209
    21.00620,                !- N210
    24.60632,                !- N211
    18.67096,                !- N212
    22.27095,                !- N213
    25.87095,                !- N214
    -100.00000,              !- N215
    -100.00000,              !- N216
    2.53400,                 !- N217
    -100.00000,              !- N218
    15.71243,                !- N219
    19.31242,                !- N220
    22.91294,                !- N221
    16.00656,                !- N222
    19.60684,                !- N223
    23.20737,                !- N224
    17.10717,                !- N225
    20.70716,                !- N226
    24.30716,                !- N227
    17.23699,                !- N228
    20.83716,                !- N229
    24.43727,                !- N230
    18.50192,                !- N231
    22.10191,                !- N232
    25.70190,                !- N233
    0.00000,                 !- N234
    -100.00000,              !- N235
    2.53400,                 !- N236
    -100.00000,              !- N237
    15.71243,                !- N238
    19.31242,                !- N239
    22.91294,                !- N240
    16.00656,                !- N241
    19.60684,                !- N242
    23.20737,                !- N243
    17.10717,                !- N244
    20.70716,                !- N245
    24.30716,                !- N246
    17.23699,                !- N247
    20.83716,                !- N248
    24.43727,                !- N249
    18.50192,                !- N250
    22.10191,                !- N251
    25.70190,                !- N252
    100.00000,               !- N253
    -100.00000,              !- N254
    2.53400,                 !- N255
    -100.00000,              !- N256
    15.71243,                !- N257
    19.31242,                !- N258
    22.91294,                !- N259
    16.00656,                !- N260
    19.60684,                !- N261
    23.20737,                !- N262
    17.10717,                !- N263
    20.70716,                !- N264
    24.30716,                !- N265
    17.23699,                !- N266
    20.83716,                !- N267
    24.43727,                !- N268
    18.50192,                !- N269
    22.10191,                !- N270
    25.70190,                !- N271
    -100.00000,              !- N272
    0.00000,                 !- N273
    2.53400,                 !- N274
    -100.00000,              !- N275
    15.71243,                !- N276
    19.31242,                !- N277
    22.91294,                !- N278
    16.00656,                !- N279
    19.60684,                !- N280
    23.20737,                !- N281
    17.10717,                !- N282
    20.70716,                !- N283
    24.30716,                !- N284
    17.23699,                !- N285
    20.83716,                !- N286
    24.43727,                !- N287
    18.50192,                !- N288
    22.10191,                !- N289
    25.70190,                !- N290
    0.00000,                 !- N291
    0.00000,                 !- N292
    2.53400,                 !- N293
    -100.00000,              !- N294
    15.71243,                !- N295
    19.31242,                !- N296
    22.91294,                !- N297
    16.00656,                !- N298
    19.60684,                !- N299
    23.20737,                !- N300
    17.10717,                !- N301
    20.70716,                !- N302
    24.30716,                !- N303
    17.23699,                !- N304
    20.83716,                !- N305
    24.43727,                !- N306
    18.50192,                !- N307
    22.10191,                !- N308
    25.70190,                !- N309
    100.00000,               !- N310
    0.00000,                 !- N311
    2.53400,                 !- N312
    -100.00000,              !- N313
    15.71243,                !- N314
    19.31242,                !- N315
    22.91294,                !- N316
    16.00656,                !- N317
    19.60684,                !- N318
    23.20737,                !- N319
    17.10717,                !- N320
    20.70716,                !- N321
    24.30716,                !- N322
    17.23699,                !- N323
    20.83716,                !- N324
    24.43727,                !- N325
    18.50192,                !- N326
    22.10191,                !- N327
    25.70190,                !- N328
    -100.00000,              !- N329
    100.00000,               !- N330
    2.53400,                 !- N331
    -100.00000,              !- N332
    15.71243,                !- N333
    19.31242,                !- N334
    22.91294,                !- N335
    16.00656,                !- N336
    19.60684,                !- N337
    23.20737,                !- N338
    17.10717,                !- N339
    20.70716,                !- N340
    24.30716,                !- N341
    17.23699,                !- N342
    20.83716,                !- N343
    24.43727,                !- N344
    18.50192,                !- N345
    22.10191,                !- N346
    25.70190,                !- N347
    0.00000,                 !- N348
    100.00000,               !- N349
    2.53400,                 !- N350
    -100.00000,              !- N351
    15.71243,                !- N352
    19.31242,                !- N353
    22.91294,                !- N354
    16.00656,                !- N355
    19.60684,                !- N356
    23.20737,                !- N357
    17.10717,                !- N358
    20.70716,                !- N359
    24.30716,                !- N360
    17.23699,                !- N361
    20.83716,                !- N362
    24.43727,                !- N363
    18.50192,                !- N364
    22.10191,                !- N365
    25.70190,                !- N366
    100.00000,               !- N367
    100.00000,               !- N368
    2.53400,                 !- N369
    -100.00000,              !- N370
    15.71243,                !- N371
    19.31242,                !- N372
    22.91294,                !- N373
    16.00656,                !- N374
    19.60684,                !- N375
    23.20737,                !- N376
    17.10717,                !- N377
    20.70716,                !- N378
    24.30716,                !- N379
    17.23699,                !- N380
    20.83716,                !- N381
    24.43727,                !- N382
    18.50192,                !- N383
    22.10191,                !- N384
    25.70190,                !- N385
    -100.00000,              !- N386
    -100.00000,              !- N387
    2.91000,                 !- N388
    -100.00000,              !- N389
    15.54338,                !- N390
    19.14338,                !- N391
    22.74390,                !- N392
    15.83751,                !- N393
    19.43779,                !- N394
    23.03833,                !- N395
    16.93812,                !- N396
    20.53812,                !- N397
    24.13811,                !- N398
    17.06794,                !- N399
    20.66811,                !- N400
    24.26823,                !- N401
    18.33287,                !- N402
    21.93286,                !- N403
    25.53285,                !- N404
    0.00000,                 !- N405
    -100.00000,              !- N406
    2.91000,                 !- N407
    -100.00000,              !- N408
    15.54338,                !- N409
    19.14338,                !- N410
    22.74390,                !- N411
    15.83751,                !- N412
    19.43779,                !- N413
    23.03833,                !- N414
    16.93812,                !- N415
    20.53812,                !- N416
    24.13811,                !- N417
    17.06794,                !- N418
    20.66811,                !- N419
    24.26823,                !- N420
    18.33287,                !- N421
    21.93286,                !- N422
    25.53285,                !- N423
    100.00000,               !- N424
    -100.00000,              !- N425
    2.91000,                 !- N426
    -100.00000,              !- N427
    15.54338,                !- N428
    19.14338,                !- N429
    22.74390,                !- N430
    15.83751,                !- N431
    19.43779,                !- N432
    23.03833,                !- N433
    16.93812,                !- N434
    20.53812,                !- N435
    24.13811,                !- N436
    17.06794,                !- N437
    20.66811,                !- N438
    24.26823,                !- N439
    18.33287,                !- N440
    21.93286,                !- N441
    25.53285,                !- N442
    -100.00000,              !- N443
    0.00000,                 !- N444
    2.91000,                 !- N445
    -100.00000,              !- N446
    15.54338,                !- N447
    19.14338,                !- N448
    22.74390,                !- N449
    15.83751,                !- N450
    19.43779,                !- N451
    23.03833,                !- N452
    16.93812,                !- N453
    20.53812,                !- N454
    24.13811,                !- N455
    17.06794,                !- N456
    20.66811,                !- N457
    24.26823,                !- N458
    18.33287,                !- N459
    21.93286,                !- N460
    25.53285,                !- N461
    0.00000,                 !- N462
    0.00000,                 !- N463
    2.91000,                 !- N464
    -100.00000,              !- N465
    15.54338,                !- N466
    19.14338,                !- N467
    22.74390,                !- N468
    15.83751,                !- N469
    19.43779,                !- N470
    23.03833,                !- N471
    16.93812,                !- N472
    20.53812,                !- N473
    24.13811,                !- N474
    17.06794,                !- N475
    20.66811,                !- N476
    24.26823,                !- N477
    18.33287,                !- N478
    21.93286,                !- N479
    25.53285,                !- N480
    100.00000,               !- N481
    0.00000,                 !- N482
    2.91000,                 !- N483
    -100.00000,              !- N484
    15.54338,                !- N485
    19.14338,                !- N486
    22.74390,                !- N487
    15.83751,                !- N488
    19.43779,                !- N489
    23.03833,                !- N490
    16.93812,                !- N491
    20.53812,                !- N492
    24.13811,                !- N493
    17.06794,                !- N494
    20.66811,                !- N495
    24.26823,                !- N496
    18.33287,                !- N497
    21.93286,                !- N498
    25.53285,                !- N499
    -100.00000,              !- N500
    100.00000,               !- N501
    2.91000,                 !- N502
    -100.00000,              !- N503
    15.54338,                !- N504
    19.14338,                !- N505
    22.74390,                !- N506
    15.83751,                !- N507
    19.43779,                !- N508
    23.03833,                !- N509
    16.93812,                !- N510
    20.53812,                !- N511
    24.13811,                !- N512
    17.06794,                !- N513
    20.66811,                !- N514
    24.26823,                !- N515
    18.33287,                !- N516
    21.93286,                !- N517
    25.53285,                !- N518
    0.00000,                 !- N519
    100.00000,               !- N520
    2.91000,                 !- N521
    -100.00000,              !- N522
    15.54338,                !- N523
    19.14338,                !- N524
    22.74390,                !- N525
    15.83751,                !- N526
    19.43779,                !- N527
    23.03833,                !- N528
    16.93812,                !- N529
    20.53812,                !- N530
    24.13811,                !- N531
    17.06794,                !- N532
    20.66811,                !- N533
    24.26823,                !- N534
    18.33287,                !- N535
    21.93286,                !- N536
    25.53285,                !- N537
    100.00000,               !- N538
    100.00000,               !- N539
    2.91000,                 !- N540
    -100.00000,              !- N541
    15.54338,                !- N542
    19.14338,                !- N543
    22.74390,                !- N544
    15.83751,                !- N545
    19.43779,                !- N546
    23.03833,                !- N547
    16.93812,                !- N548
    20.53812,                !- N549
    24.13811,                !- N550
    17.06794,                !- N551
    20.66811,                !- N552
    24.26823,                !- N553
    18.33287,                !- N554
    21.93286,                !- N555
    25.53285,                !- N556
    -100.00000,              !- N557
    -100.00000,              !- N558
    2.15800,                 !- N559
    0.00000,                 !- N560
    15.88148,                !- N561
    19.48147,                !- N562
    23.08199,                !- N563
    16.17561,                !- N564
    19.77588,                !- N565
    23.37642,                !- N566
    17.27622,                !- N567
    20.87621,                !- N568
    24.47621,                !- N569
    17.40604,                !- N570
    21.00620,                !- N571
    24.60632,                !- N572
    18.67096,                !- N573
    22.27095,                !- N574
    25.87095,                !- N575
    0.00000,                 !- N576
    -100.00000,              !- N577
    2.15800,                 !- N578
    0.00000,                 !- N579
    15.88148,                !- N580
    19.48147,                !- N581
    23.08199,                !- N582
    16.17561,                !- N583
    19.77588,                !- N584
    23.37642,                !- N585
    17.27622,                !- N586
    20.87621,                !- N587
    24.47621,                !- N588
    17.40604,                !- N589
    21.00620,                !- N590
    24.60632,                !- N591
    18.67096,                !- N592
    22.27095,                !- N593
    25.87095,                !- N594
    100.00000,               !- N595
    -100.00000,              !- N596
    2.15800,                 !- N597
    0.00000,                 !- N598
    15.88148,                !- N599
    19.48147,                !- N600
    23.08199,                !- N601
    16.17561,                !- N602
    19.77588,                !- N603
    23.37642,                !- N604
    17.27622,                !- N605
    20.87621,                !- N606
    24.47621,                !- N607
    17.40604,                !- N608
    21.00620,                !- N609
    24.60632,                !- N610
    18.67096,                !- N611
    22.27095,                !- N612
    25.87095,                !- N613
    -100.00000,              !- N614
    0.00000,                 !- N615
    2.15800,                 !- N616
    0.00000,                 !- N617
    15.88148,                !- N618
    19.48147,                !- N619
    23.08199,                !- N620
    16.17561,                !- N621
    19.77588,                !- N622
    23.37642,                !- N623
    17.27622,                !- N624
    20.87621,                !- N625
    24.47621,                !- N626
    17.40604,                !- N627
    21.00620,                !- N628
    24.60632,                !- N629
    18.67096,                !- N630
    22.27095,                !- N631
    25.87095,                !- N632
    0.00000,                 !- N633
    0.00000,                 !- N634
    2.15800,                 !- N635
    0.00000,                 !- N636
    15.88148,                !- N637
    19.48147,                !- N638
    23.08199,                !- N639
    16.17561,                !- N640
    19.77588,                !- N641
    23.37642,                !- N642
    17.27622,                !- N643
    20.87621,                !- N644
    24.47621,                !- N645
    17.40604,                !- N646
    21.00620,                !- N647
    24.60632,                !- N648
    18.67096,                !- N649
    22.27095,                !- N650
    25.87095,                !- N651
    100.00000,               !- N652
    0.00000,                 !- N653
    2.15800,                 !- N654
    0.00000,                 !- N655
    15.88148,                !- N656
    19.48147,                !- N657
    23.08199,                !- N658
    16.17561,                !- N659
    19.77588,                !- N660
    23.37642,                !- N661
    17.27622,                !- N662
    20.87621,                !- N663
    24.47621,                !- N664
    17.40604,                !- N665
    21.00620,                !- N666
    24.60632,                !- N667
    18.67096,                !- N668
    22.27095,                !- N669
    25.87095,                !- N670
    -100.00000,              !- N671
    100.00000,               !- N672
    2.15800,                 !- N673
    0.00000,                 !- N674
    15.88148,                !- N675
    19.48147,                !- N676
    23.08199,                !- N677
    16.17561,                !- N678
    19.77588,                !- N679
    23.37642,                !- N680
    17.27622,                !- N681
    20.87621,                !- N682
    24.47621,                !- N683
    17.40604,                !- N684
    21.00620,                !- N685
    24.60632,                !- N686
    18.67096,                !- N687
    22.27095,                !- N688
    25.87095,                !- N689
    0.00000,                 !- N690
    100.00000,               !- N691
    2.15800,                 !- N692
    0.00000,                 !- N693
    15.88148,                !- N694
    19.48147,                !- N695
    23.08199,                !- N696
    16.17561,                !- N697
    19.77588,                !- N698
    23.37642,                !- N699
    17.27622,                !- N700
    20.87621,                !- N701
    24.47621,                !- N702
    17.40604,                !- N703
    21.00620,                !- N704
    24.60632,                !- N705
    18.67096,                !- N706
    22.27095,                !- N707
    25.87095,                !- N708
    100.00000,               !- N709
    100.00000,               !- N710
    2.15800,                 !- N711
    0.00000,                 !- N712
    15.88148,                !- N713
    19.48147,                !- N714
    23.08199,                !- N715
    16.17561,                !- N716
    19.77588,                !- N717
    23.37642,                !- N718
    17.27622,                !- N719
    20.87621,                !- N720
    24.47621,                !- N721
    17.40604,                !- N722
    21.00620,                !- N723
    24.60632,                !- N724
    18.67096,                !- N725
    22.27095,                !- N726
    25.87095,                !- N727
    -100.00000,              !- N728
    -100.00000,              !- N729
    2.53400,                 !- N730
    0.00000,                 !- N731
    15.71243,                !- N732
    19.31242,                !- N733
    22.91294,                !- N734
    16.00656,                !- N735
    19.60684,                !- N736
    23.20737,                !- N737
    17.10717,                !- N738
    20.70716,                !- N739
    24.30716,                !- N740
    17.23699,                !- N741
    20.83716,                !- N742
    24.43727,                !- N743
    18.50192,                !- N744
    22.10191,                !- N745
    25.70190,                !- N746
    0.00000,                 !- N747
    -100.00000,              !- N748
    2.53400,                 !- N749
    0.00000,                 !- N750
    15.71243,                !- N751
    19.31242,                !- N752
    22.91294,                !- N753
    16.00656,                !- N754
    19.60684,                !- N755
    23.20737,                !- N756
    17.10717,                !- N757
    20.70716,                !- N758
    24.30716,                !- N759
    17.23699,                !- N760
    20.83716,                !- N761
    24.43727,                !- N762
    18.50192,                !- N763
    22.10191,                !- N764
    25.70190,                !- N765
    100.00000,               !- N766
    -100.00000,              !- N767
    2.53400,                 !- N768
    0.00000,                 !- N769
    15.71243,                !- N770
    19.31242,                !- N771
    22.91294,                !- N772
    16.00656,                !- N773
    19.60684,                !- N774
    23.20737,                !- N775
    17.10717,                !- N776
    20.70716,                !- N777
    24.30716,                !- N778
    17.23699,                !- N779
    20.83716,                !- N780
    24.43727,                !- N781
    18.50192,                !- N782
    22.10191,                !- N783
    25.70190,                !- N784
    -100.00000,              !- N785
    0.00000,                 !- N786
    2.53400,                 !- N787
    0.00000,                 !- N788
    15.71243,                !- N789
    19.31242,                !- N790
    22.91294,                !- N791
    16.00656,                !- N792
    19.60684,                !- N793
    23.20737,                !- N794
    17.10717,                !- N795
    20.70716,                !- N796
    24.30716,                !- N797
    17.23699,                !- N798
    20.83716,                !- N799
    24.43727,                !- N800
    18.50192,                !- N801
    22.10191,                !- N802
    25.70190,                !- N803
    0.00000,                 !- N804
    0.00000,                 !- N805
    2.53400,                 !- N806
    0.00000,                 !- N807
    15.71243,                !- N808
    19.31242,                !- N809
    22.91294,                !- N810
    16.00656,                !- N811
    19.60684,                !- N812
    23.20737,                !- N813
    17.10717,                !- N814
    20.70716,                !- N815
    24.30716,                !- N816
    17.23699,                !- N817
    20.83716,                !- N818
    24.43727,                !- N819
    18.50192,                !- N820
    22.10191,                !- N821
    25.70190,                !- N822
    100.00000,               !- N823
    0.00000,                 !- N824
    2.53400,                 !- N825
    0.00000,                 !- N826
    15.71243,                !- N827
    19.31242,                !- N828
    22.91294,                !- N829
    16.00656,                !- N830
    19.60684,                !- N831
    23.20737,                !- N832
    17.10717,                !- N833
    20.70716,                !- N834
    24.30716,                !- N835
    17.23699,                !- N836
    20.83716,                !- N837
    24.43727,                !- N838
    18.50192,                !- N839
    22.10191,                !- N840
    25.70190,                !- N841
    -100.00000,              !- N842
    100.00000,               !- N843
    2.53400,                 !- N844
    0.00000,                 !- N845
    15.71243,                !- N846
    19.31242,                !- N847
    22.91294,                !- N848
    16.00656,                !- N849
    19.60684,                !- N850
    23.20737,                !- N851
    17.10717,                !- N852
    20.70716,                !- N853
    24.30716,                !- N854
    17.23699,                !- N855
    20.83716,                !- N856
    24.43727,                !- N857
    18.50192,                !- N858
    22.10191,                !- N859
    25.70190,                !- N860
    0.00000,                 !- N861
    100.00000,               !- N862
    2.53400,                 !- N863
    0.00000,                 !- N864
    15.71243,                !- N865
    19.31242,                !- N866
    22.91294,                !- N867
    16.00656,                !- N868
    19.60684,                !- N869
    23.20737,                !- N870
    17.10717,                !- N871
    20.70716,                !- N872
    24.30716,                !- N873
    17.23699,                !- N874
    20.83716,                !- N875
    24.43727,                !- N876
    18.50192,                !- N877
    22.10191,                !- N878
    25.70190,                !- N879
    100.00000,               !- N880
    100.00000,               !- N881
    2.53400,                 !- N882
    0.00000,                 !- N883
    15.71243,                !- N884
    19.31242,                !- N885
    22.91294,                !- N886
    16.00656,                !- N887
    19.60684,                !- N888
    23.20737,                !- N889
    17.10717,                !- N890
    20.70716,                !- N891
    24.30716,                !- N892
    17.23699,                !- N893
    20.83716,                !- N894
    24.43727,                !- N895
    18.50192,                !- N896
    22.10191,                !- N897
    25.70190,                !- N898
    -100.00000,              !- N899
    -100.00000,              !- N900
    2.91000,                 !- N901
    0.00000,                 !- N902
    15.54338,                !- N903
    19.14338,                !- N904
    22.74390,                !- N905
    15.83751,                !- N906
    19.43779,                !- N907
    23.03833,                !- N908
    16.93812,                !- N909
    20.53812,                !- N910
    24.13811,                !- N911
    17.06794,                !- N912
    20.66811,                !- N913
    24.26823,                !- N914
    18.33287,                !- N915
    21.93286,                !- N916
    25.53285,                !- N917
    0.00000,                 !- N918
    -100.00000,              !- N919
    2.91000,                 !- N920
    0.00000,                 !- N921
    15.54338,                !- N922
    19.14338,                !- N923
    22.74390,                !- N924
    15.83751,                !- N925
    19.43779,                !- N926
    23.03833,                !- N927
    16.93812,                !- N928
    20.53812,                !- N929
    24.13811,                !- N930
    17.06794,                !- N931
    20.66811,                !- N932
    24.26823,                !- N933
    18.33287,                !- N934
    21.93286,                !- N935
    25.53285,                !- N936
    100.00000,               !- N937
    -100.00000,              !- N938
    2.91000,                 !- N939
    0.00000,                 !- N940
    15.54338,                !- N941
    19.14338,                !- N942
    22.74390,                !- N943
    15.83751,                !- N944
    19.43779,                !- N945
    23.03833,                !- N946
    16.93812,                !- N947
    20.53812,                !- N948
    24.13811,                !- N949
    17.06794,                !- N950
    20.66811,                !- N951
    24.26823,                !- N952
    18.33287,                !- N953
    21.93286,                !- N954
    25.53285,                !- N955
    -100.00000,              !- N956
    0.00000,                 !- N957
    2.91000,                 !- N958
    0.00000,                 !- N959
    15.54338,                !- N960
    19.14338,                !- N961
    22.74390,                !- N962
    15.83751,                !- N963
    19.43779,                !- N964
    23.03833,                !- N965
    16.93812,                !- N966
    20.53812,                !- N967
    24.13811,                !- N968
    17.06794,                !- N969
    20.66811,                !- N970
    24.26823,                !- N971
    18.33287,                !- N972
    21.93286,                !- N973
    25.53285,                !- N974
    0.00000,                 !- N975
    0.00000,                 !- N976
    2.91000,                 !- N977
    0.00000,                 !- N978
    15.54338,                !- N979
    19.14338,                !- N980
    22.74390,                !- N981
    15.83751,                !- N982
    19.43779,                !- N983
    23.03833,                !- N984
    16.93812,                !- N985
    20.53812,                !- N986
    24.13811,                !- N987
    17.06794,                !- N988
    20.66811,                !- N989
    24.26823,                !- N990
    18.33287,                !- N991
    21.93286,                !- N992
    25.53285,                !- N993
    100.00000,               !- N994
    0.00000,                 !- N995
    2.91000,                 !- N996
    0.00000,                 !- N997
    15.54338,                !- N998
    19.14338,                !- N999
    22.74390,                !- N1000
    15.83751,                !- N1001
    19.43779,                !- N1002
    23.03833,                !- N1003
    16.93812,                !- N1004
    20.53812,                !- N1005
    24.13811,                !- N1006
    17.06794,                !- N1007
    20.66811,                !- N1008
    24.26823,                !- N1009
    18.33287,                !- N1010
    21.93286,                !- N1011
    25.53285,                !- N1012
    -100.00000,              !- N1013
    100.00000,               !- N1014
    2.91000,                 !- N1015
    0.00000,                 !- N1016
    15.54338,                !- N1017
    19.14338,                !- N1018
    22.74390,                !- N1019
    15.83751,                !- N1020
    19.43779,                !- N1021
    23.03833,                !- N1022
    16.93812,                !- N1023
    20.53812,                !- N1024
    24.13811,                !- N1025
    17.06794,                !- N1026
    20.66811,                !- N1027
    24.26823,                !- N1028
    18.33287,                !- N1029
    21.93286,                !- N1030
    25.53285,                !- N1031
    0.00000,                 !- N1032
    100.00000,               !- N1033
    2.91000,                 !- N1034
    0.00000,                 !- N1035
    15.54338,                !- N1036
    19.14338,                !- N1037
    22.74390,                !- N1038
    15.83751,                !- N1039
    19.43779,                !- N1040
    23.03833,                !- N1041
    16.93812,                !- N1042
    20.53812,                !- N1043
    24.13811,                !- N1044
    17.06794,                !- N1045
    20.66811,                !- N1046
    24.26823,                !- N1047
    18.33287,                !- N1048
    21.93286,                !- N1049
    25.53285,                !- N1050
    100.00000,               !- N1051
    100.00000,               !- N1052
    2.91000,                 !- N1053
    0.00000,                 !- N1054
    15.54338,                !- N1055
    19.14338,                !- N1056
    22.74390,                !- N1057
    15.83751,                !- N1058
    19.43779,                !- N1059
    23.03833,                !- N1060
    16.93812,                !- N1061
    20.53812,                !- N1062
    24.13811,                !- N1063
    17.06794,                !- N1064
    20.66811,                !- N1065
    24.26823,                !- N1066
    18.33287,                !- N1067
    21.93286,                !- N1068
    25.53285,                !- N1069
    -100.00000,              !- N1070
    -100.00000,              !- N1071
    2.15800,                 !- N1072
    100.00000,               !- N1073
    15.88148,                !- N1074
    19.48147,                !- N1075
    23.08199,                !- N1076
    16.17561,                !- N1077
    19.77588,                !- N1078
    23.37642,                !- N1079
    17.27622,                !- N1080
    20.87621,                !- N1081
    24.47621,                !- N1082
    17.40604,                !- N1083
    21.00620,                !- N1084
    24.60632,                !- N1085
    18.67096,                !- N1086
    22.27095,                !- N1087
    25.87095,                !- N1088
    0.00000,                 !- N1089
    -100.00000,              !- N1090
    2.15800,                 !- N1091
    100.00000,               !- N1092
    15.88148,                !- N1093
    19.48147,                !- N1094
    23.08199,                !- N1095
    16.17561,                !- N1096
    19.77588,                !- N1097
    23.37642,                !- N1098
    17.27622,                !- N1099
    20.87621,                !- N1100
    24.47621,                !- N1101
    17.40604,                !- N1102
    21.00620,                !- N1103
    24.60632,                !- N1104
    18.67096,                !- N1105
    22.27095,                !- N1106
    25.87095,                !- N1107
    100.00000,               !- N1108
    -100.00000,              !- N1109
    2.15800,                 !- N1110
    100.00000,               !- N1111
    15.88148,                !- N1112
    19.48147,                !- N1113
    23.08199,                !- N1114
    16.17561,                !- N1115
    19.77588,                !- N1116
    23.37642,                !- N1117
    17.27622,                !- N1118
    20.87621,                !- N1119
    24.47621,                !- N1120
    17.40604,                !- N1121
    21.00620,                !- N1122
    24.60632,                !- N1123
    18.67096,                !- N1124
    22.27095,                !- N1125
    25.87095,                !- N1126
    -100.00000,              !- N1127
    0.00000,                 !- N1128
    2.15800,                 !- N1129
    100.00000,               !- N1130
    15.88148,                !- N1131
    19.48147,                !- N1132
    23.08199,                !- N1133
    16.17561,                !- N1134
    19.77588,                !- N1135
    23.37642,                !- N1136
    17.27622,                !- N1137
    20.87621,                !- N1138
    24.47621,                !- N1139
    17.40604,                !- N1140
    21.00620,                !- N1141
    24.60632,                !- N1142
    18.67096,                !- N1143
    22.27095,                !- N1144
    25.87095,                !- N1145
    0.00000,                 !- N1146
    0.00000,                 !- N1147
    2.15800,                 !- N1148
    100.00000,               !- N1149
    15.88148,                !- N1150
    19.48147,                !- N1151
    23.08199,                !- N1152
    16.17561,                !- N1153
    19.77588,                !- N1154
    23.37642,                !- N1155
    17.27622,                !- N1156
    20.87621,                !- N1157
    24.47621,                !- N1158
    17.40604,                !- N1159
    21.00620,                !- N1160
    24.60632,                !- N1161
    18.67096,                !- N1162
    22.27095,                !- N1163
    25.87095,                !- N1164
    100.00000,               !- N1165
    0.00000,                 !- N1166
    2.15800,                 !- N1167
    100.00000,               !- N1168
    15.88148,                !- N1169
    19.48147,                !- N1170
    23.08199,                !- N1171
    16.17561,                !- N1172
    19.77588,                !- N1173
    23.37642,                !- N1174
    17.27622,                !- N1175
    20.87621,                !- N1176
    24.47621,                !- N1177
    17.40604,                !- N1178
    21.00620,                !- N1179
    24.60632,                !- N1180
    18.67096,                !- N1181
    22.27095,                !- N1182
    25.87095,                !- N1183
    -100.00000,              !- N1184
    100.00000,               !- N1185
    2.15800,                 !- N1186
    100.00000,               !- N1187
    15.88148,                !- N1188
    19.48147,                !- N1189
    23.08199,                !- N1190
    16.17561,                !- N1191
    19.77588,                !- N1192
    23.37642,                !- N1193
    17.27622,                !- N1194
    20.87621,                !- N1195
    24.47621,                !- N1196
    17.40604,                !- N1197
    21.00620,                !- N1198
    24.60632,                !- N1199
    18.67096,                !- N1200
    22.27095,                !- N1201
    25.87095,                !- N1202
    0.00000,                 !- N1203
    100.00000,               !- N1204
    2.15800,                 !- N1205
    100.00000,               !- N1206
    15.88148,                !- N1207
    19.48147,                !- N1208
    23.08199,                !- N1209
    16.17561,                !- N1210
    19.77588,                !- N1211
    23.37642,                !- N1212
    17.27622,                !- N1213
    20.87621,                !- N1214
    24.47621,                !- N1215
    17.40604,                !- N1216
    21.00620,                !- N1217
    24.60632,                !- N1218
    18.67096,                !- N1219
    22.27095,                !- N1220
    25.87095,                !- N1221
    100.00000,               !- N1222
    100.00000,               !- N1223
    2.15800,                 !- N1224
    100.00000,               !- N1225
    15.88148,                !- N1226
    19.48147,                !- N1227
    23.08199,                !- N1228
    16.17561,                !- N1229
    19.77588,                !- N1230
    23.37642,                !- N1231
    17.27622,                !- N1232
    20.87621,                !- N1233
    24.47621,                !- N1234
    17.40604,                !- N1235
    21.00620,                !- N1236
    24.60632,                !- N1237
    18.67096,                !- N1238
    22.27095,                !- N1239
    25.87095,                !- N1240
    -100.00000,              !- N1241
    -100.00000,              !- N1242
    2.53400,                 !- N1243
    100.00000,               !- N1244
    15.71243,                !- N1245
    19.31242,                !- N1246
    22.91294,                !- N1247
    16.00656,                !- N1248
    19.60684,                !- N1249
    23.20737,                !- N1250
    17.10717,                !- N1251
    20.70716,                !- N1252
    24.30716,                !- N1253
    17.23699,                !- N1254
    20.83716,                !- N1255
    24.43727,                !- N1256
    18.50192,                !- N1257
    22.10191,                !- N1258
    25.70190,                !- N1259
    0.00000,                 !- N1260
    -100.00000,              !- N1261
    2.53400,                 !- N1262
    100.00000,               !- N1263
    15.71243,                !- N1264
    19.31242,                !- N1265
    22.91294,                !- N1266
    16.00656,                !- N1267
    19.60684,                !- N1268
    23.20737,                !- N1269
    17.10717,                !- N1270
    20.70716,                !- N1271
    24.30716,                !- N1272
    17.23699,                !- N1273
    20.83716,                !- N1274
    24.43727,                !- N1275
    18.50192,                !- N1276
    22.10191,                !- N1277
    25.70190,                !- N1278
    100.00000,               !- N1279
    -100.00000,              !- N1280
    2.53400,                 !- N1281
    100.00000,               !- N1282
    15.71243,                !- N1283
    19.31242,                !- N1284
    22.91294,                !- N1285
    16.00656,                !- N1286
    19.60684,                !- N1287
    23.20737,                !- N1288
    17.10717,                !- N1289
    20.70716,                !- N1290
    24.30716,                !- N1291
    17.23699,                !- N1292
    20.83716,                !- N1293
    24.43727,                !- N1294
    18.50192,                !- N1295
    22.10191,                !- N1296
    25.70190,                !- N1297
    -100.00000,              !- N1298
    0.00000,                 !- N1299
    2.53400,                 !- N1300
    100.00000,               !- N1301
    15.71243,                !- N1302
    19.31242,                !- N1303
    22.91294,                !- N1304
    16.00656,                !- N1305
    19.60684,                !- N1306
    23.20737,                !- N1307
    17.10717,                !- N1308
    20.70716,                !- N1309
    24.30716,                !- N1310
    17.23699,                !- N1311
    20.83716,                !- N1312
    24.43727,                !- N1313
    18.50192,                !- N1314
    22.10191,                !- N1315
    25.70190,                !- N1316
    0.00000,                 !- N1317
    0.00000,                 !- N1318
    2.53400,                 !- N1319
    100.00000,               !- N1320
    15.71243,                !- N1321
    19.31242,                !- N1322
    22.91294,                !- N1323
    16.00656,                !- N1324
    19.60684,                !- N1325
    23.20737,                !- N1326
    17.10717,                !- N1327
    20.70716,                !- N1328
    24.30716,                !- N1329
    17.23699,                !- N1330
    20.83716,                !- N1331
    24.43727,                !- N1332
    18.50192,                !- N1333
    22.10191,                !- N1334
    25.70190,                !- N1335
    100.00000,               !- N1336
    0.00000,                 !- N1337
    2.53400,                 !- N1338
    100.00000,               !- N1339
    15.71243,                !- N1340
    19.31242,                !- N1341
    22.91294,                !- N1342
    16.00656,                !- N1343
    19.60684,                !- N1344
    23.20737,                !- N1345
    17.10717,                !- N1346
    20.70716,                !- N1347
    24.30716,                !- N1348
    17.23699,                !- N1349
    20.83716,                !- N1350
    24.43727,                !- N1351
    18.50192,                !- N1352
    22.10191,                !- N1353
    25.70190,                !- N1354
    -100.00000,              !- N1355
    100.00000,               !- N1356
    2.53400,                 !- N1357
    100.00000,               !- N1358
    15.71243,                !- N1359
    19.31242,                !- N1360
    22.91294,                !- N1361
    16.00656,                !- N1362
    19.60684,                !- N1363
    23.20737,                !- N1364
    17.10717,                !- N1365
    20.70716,                !- N1366
    24.30716,                !- N1367
    17.23699,                !- N1368
    20.83716,                !- N1369
    24.43727,                !- N1370
    18.50192,                !- N1371
    22.10191,                !- N1372
    25.70190,                !- N1373
    0.00000,                 !- N1374
    100.00000,               !- N1375
    2.53400,                 !- N1376
    100.00000,               !- N1377
    15.71243,                !- N1378
    19.31242,                !- N1379
    22.91294,                !- N1380
    16.00656,                !- N1381
    19.60684,                !- N1382
    23.20737,                !- N1383
    17.10717,                !- N1384
    20.70716,                !- N1385
    24.30716,                !- N1386
    17.23699,                !- N1387
    20.83716,                !- N1388
    24.43727,                !- N1389
    18.50192,                !- N1390
    22.10191,                !- N1391
    25.70190,                !- N1392
    100.00000,               !- N1393
    100.00000,               !- N1394
    2.53400,                 !- N1395
    100.00000,               !- N1396
    15.71243,                !- N1397
    19.31242,                !- N1398
    22.91294,                !- N1399
    16.00656,                !- N1400
    19.60684,                !- N1401
    23.20737,                !- N1402
    17.10717,                !- N1403
    20.70716,                !- N1404
    24.30716,                !- N1405
    17.23699,                !- N1406
    20.83716,                !- N1407
    24.43727,                !- N1408
    18.50192,                !- N1409
    22.10191,                !- N1410
    25.70190,                !- N1411
    -100.00000,              !- N1412
    -100.00000,              !- N1413
    2.91000,                 !- N1414
    100.00000,               !- N1415
    15.54338,                !- N1416
    19.14338,                !- N1417
    22.74390,                !- N1418
    15.83751,                !- N1419
    19.43779,                !- N1420
    23.03833,                !- N1421
    16.93812,                !- N1422
    20.53812,                !- N1423
    24.13811,                !- N1424
    17.06794,                !- N1425
    20.66811,                !- N1426
    24.26823,                !- N1427
    18.33287,                !- N1428
    21.93286,                !- N1429
    25.53285,                !- N1430
    0.00000,                 !- N1431
    -100.00000,              !- N1432
    2.91000,                 !- N1433
    100.00000,               !- N1434
    15.54338,                !- N1435
    19.14338,                !- N1436
    22.74390,                !- N1437
    15.83751,                !- N1438
    19.43779,                !- N1439
    23.03833,                !- N1440
    16.93812,                !- N1441
    20.53812,                !- N1442
    24.13811,                !- N1443
    17.06794,                !- N1444
    20.66811,                !- N1445
    24.26823,                !- N1446
    18.33287,                !- N1447
    21.93286,                !- N1448
    25.53285,                !- N1449
    100.00000,               !- N1450
    -100.00000,              !- N1451
    2.91000,                 !- N1452
    100.00000,               !- N1453
    15.54338,                !- N1454
    19.14338,                !- N1455
    22.74390,                !- N1456
    15.83751,                !- N1457
    19.43779,                !- N1458
    23.03833,                !- N1459
    16.93812,                !- N1460
    20.53812,                !- N1461
    24.13811,                !- N1462
    17.06794,                !- N1463
    20.66811,                !- N1464
    24.26823,                !- N1465
    18.33287,                !- N1466
    21.93286,                !- N1467
    25.53285,                !- N1468
    -100.00000,              !- N1469
    0.00000,                 !- N1470
    2.91000,                 !- N1471
    100.00000,               !- N1472
    15.54338,                !- N1473
    19.14338,                !- N1474
    22.74390,                !- N1475
    15.83751,                !- N1476
    19.43779,                !- N1477
    23.03833,                !- N1478
    16.93812,                !- N1479
    20.53812,                !- N1480
    24.13811,                !- N1481
    17.06794,                !- N1482
    20.66811,                !- N1483
    24.26823,                !- N1484
    18.33287,                !- N1485
    21.93286,                !- N1486
    25.53285,                !- N1487
    0.00000,                 !- N1488
    0.00000,                 !- N1489
    2.91000,                 !- N1490
    100.00000,               !- N1491
    15.54338,                !- N1492
    19.14338,                !- N1493
    22.74390,                !- N1494
    15.83751,                !- N1495
    19.43779,                !- N1496
    23.03833,                !- N1497
    16.93812,                !- N1498
    20.53812,                !- N1499
    24.13811,                !- N1500
    17.06794,                !- N1501
    20.66811,                !- N1502
    24.26823,                !- N1503
    18.33287,                !- N1504
    21.93286,                !- N1505
    25.53285,                !- N1506
    100.00000,               !- N1507
    0.00000,                 !- N1508
    2.91000,                 !- N1509
    100.00000,               !- N1510
    15.54338,                !- N1511
    19.14338,                !- N1512
    22.74390,                !- N1513
    15.83751,                !- N1514
    19.43779,                !- N1515
    23.03833,                !- N1516
    16.93812,                !- N1517
    20.53812,                !- N1518
    24.13811,                !- N1519
    17.06794,                !- N1520
    20.66811,                !- N1521
    24.26823,                !- N1522
    18.33287,                !- N1523
    21.93286,                !- N1524
    25.53285,                !- N1525
    -100.00000,              !- N1526
    100.00000,               !- N1527
    2.91000,                 !- N1528
    100.00000,               !- N1529
    15.54338,                !- N1530
    19.14338,                !- N1531
    22.74390,                !- N1532
    15.83751,                !- N1533
    19.43779,                !- N1534
    23.03833,                !- N1535
    16.93812,                !- N1536
    20.53812,                !- N1537
    24.13811,                !- N1538
    17.06794,                !- N1539
    20.66811,                !- N1540
    24.26823,                !- N1541
    18.33287,                !- N1542
    21.93286,                !- N1543
    25.53285,                !- N1544
    0.00000,                 !- N1545
    100.00000,               !- N1546
    2.91000,                 !- N1547
    100.00000,               !- N1548
    15.54338,                !- N1549
    19.14338,                !- N1550
    22.74390,                !- N1551
    15.83751,                !- N1552
    19.43779,                !- N1553
    23.03833,                !- N1554
    16.93812,                !- N1555
    20.53812,                !- N1556
    24.13811,                !- N1557
    17.06794,                !- N1558
    20.66811,                !- N1559
    24.26823,                !- N1560
    18.33287,                !- N1561
    21.93286,                !- N1562
    25.53285,                !- N1563
    100.00000,               !- N1564
    100.00000,               !- N1565
    2.91000,                 !- N1566
    100.00000,               !- N1567
    15.54338,                !- N1568
    19.14338,                !- N1569
    22.74390,                !- N1570
    15.83751,                !- N1571
    19.43779,                !- N1572
    23.03833,                !- N1573
    16.93812,                !- N1574
    20.53812,                !- N1575
    24.13811,                !- N1576
    17.06794,                !- N1577
    20.66811,                !- N1578
    24.26823,                !- N1579
    18.33287,                !- N1580
    21.93286,                !- N1581
    25.53285;                !- N1582

Table:MultiVariableLookup,
    Mode1_wSA_lookup,        !- Name
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    Ascending,               !- X1 Sort Order
    Ascending,               !- X2 Sort Order
    3.0176,                  !- Normalization Reference
    -20,                     !- Minimum Value of X1
    100,                     !- Maximum Value of X1
    0,                       !- Minimum Value of X2
    0.03,                    !- Maximum Value of X2
    -20,                     !- Minimum Value of X3
    100,                     !- Maximum Value of X3
    0,                       !- Minimum Value of X4
    0.03,                    !- Maximum Value of X4
    0,                       !- Minimum Value of X5
    1,                       !- Maximum Value of X5
    0,                       !- Minimum Value of X6
    1,                       !- Maximum Value of X6
    -9999,                   !- Minimum Table Output
    9999,                    !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X1
    Dimensionless,           !- Input Unit Type for X2
    Dimensionless,           !- Input Unit Type for X3
    Dimensionless,           !- Input Unit Type for X4
    Dimensionless,           !- Input Unit Type for X5
    Dimensionless,           !- Input Unit Type for X6
    Dimensionless,           !- Output Unit Type
    6,                       !- Number of Independent Variables
    3,                       !- Number of Values for Independent Variable X1
    5,                       !- Field 1 Determined by the Number of Independent Variables
    3,                       !- Field 2 Determined by the Number of Independent Variables
    3,                       !- Field 3 Determined by the Number of Independent Variables
    3,                       !- N22
    3,                       !- N23
    18.330,                  !- N24
    25.275,                  !- N25
    32.220,                  !- N26
    0.00520,                 !- N27
    0.00597,                 !- N28
    0.00885,                 !- N29
    0.00919,                 !- N30
    0.01250,                 !- N31
    -100.000,                !- N32
    0.000,                   !- N33
    100.000,                 !- N34
    -100.00000,              !- N35
    0.00000,                 !- N36
    100.00000,               !- N37
    2.158,                   !- N38
    2.534,                   !- N39
    2.910,                   !- N40
    -100.00,                 !- N41
    0.00,                    !- N42
    100.00,                  !- N43
    -100.00000,              !- N44
    -100.00000,              !- N45
    2.15800,                 !- N46
    -100.00000,              !- N47
    0.00526,                 !- N48
    0.00519,                 !- N49
    0.00512,                 !- N50
    0.00603,                 !- N51
    0.00596,                 !- N52
    0.00588,                 !- N53
    0.00888,                 !- N54
    0.00881,                 !- N55
    0.00874,                 !- N56
    0.00922,                 !- N57
    0.00915,                 !- N58
    0.00907,                 !- N59
    0.01250,                 !- N60
    0.01243,                 !- N61
    0.01235,                 !- N62
    0.00000,                 !- N63
    -100.00000,              !- N64
    2.15800,                 !- N65
    -100.00000,              !- N66
    0.00526,                 !- N67
    0.00519,                 !- N68
    0.00512,                 !- N69
    0.00603,                 !- N70
    0.00596,                 !- N71
    0.00588,                 !- N72
    0.00888,                 !- N73
    0.00881,                 !- N74
    0.00874,                 !- N75
    0.00922,                 !- N76
    0.00915,                 !- N77
    0.00907,                 !- N78
    0.01250,                 !- N79
    0.01243,                 !- N80
    0.01235,                 !- N81
    100.00000,               !- N82
    -100.00000,              !- N83
    2.15800,                 !- N84
    -100.00000,              !- N85
    0.00526,                 !- N86
    0.00519,                 !- N87
    0.00512,                 !- N88
    0.00603,                 !- N89
    0.00596,                 !- N90
    0.00588,                 !- N91
    0.00888,                 !- N92
    0.00881,                 !- N93
    0.00874,                 !- N94
    0.00922,                 !- N95
    0.00915,                 !- N96
    0.00907,                 !- N97
    0.01250,                 !- N98
    0.01243,                 !- N99
    0.01235,                 !- N100
    -100.00000,              !- N101
    0.00000,                 !- N102
    2.15800,                 !- N103
    -100.00000,              !- N104
    0.00526,                 !- N105
    0.00519,                 !- N106
    0.00512,                 !- N107
    0.00603,                 !- N108
    0.00596,                 !- N109
    0.00588,                 !- N110
    0.00888,                 !- N111
    0.00881,                 !- N112
    0.00874,                 !- N113
    0.00922,                 !- N114
    0.00915,                 !- N115
    0.00907,                 !- N116
    0.01250,                 !- N117
    0.01243,                 !- N118
    0.01235,                 !- N119
    0.00000,                 !- N120
    0.00000,                 !- N121
    2.15800,                 !- N122
    -100.00000,              !- N123
    0.00526,                 !- N124
    0.00519,                 !- N125
    0.00512,                 !- N126
    0.00603,                 !- N127
    0.00596,                 !- N128
    0.00588,                 !- N129
    0.00888,                 !- N130
    0.00881,                 !- N131
    0.00874,                 !- N132
    0.00922,                 !- N133
    0.00915,                 !- N134
    0.00907,                 !- N135
    0.01250,                 !- N136
    0.01243,                 !- N137
    0.01235,                 !- N138
    100.00000,               !- N139
    0.00000,                 !- N140
    2.15800,                 !- N141
    -100.00000,              !- N142
    0.00526,                 !- N143
    0.00519,                 !- N144
    0.00512,                 !- N145
    0.00603,                 !- N146
    0.00596,                 !- N147
    0.00588,                 !- N148
    0.00888,                 !- N149
    0.00881,                 !- N150
    0.00874,                 !- N151
    0.00922,                 !- N152
    0.00915,                 !- N153
    0.00907,                 !- N154
    0.01250,                 !- N155
    0.01243,                 !- N156
    0.01235,                 !- N157
    -100.00000,              !- N158
    100.00000,               !- N159
    2.15800,                 !- N160
    -100.00000,              !- N161
    0.00526,                 !- N162
    0.00519,                 !- N163
    0.00512,                 !- N164
    0.00603,                 !- N165
    0.00596,                 !- N166
    0.00588,                 !- N167
    0.00888,                 !- N168
    0.00881,                 !- N169
    0.00874,                 !- N170
    0.00922,                 !- N171
    0.00915,                 !- N172
    0.00907,                 !- N173
    0.01250,                 !- N174
    0.01243,                 !- N175
    0.01235,                 !- N176
    0.00000,                 !- N177
    100.00000,               !- N178
    2.15800,                 !- N179
    -100.00000,              !- N180
    0.00526,                 !- N181
    0.00519,                 !- N182
    0.00512,                 !- N183
    0.00603,                 !- N184
    0.00596,                 !- N185
    0.00588,                 !- N186
    0.00888,                 !- N187
    0.00881,                 !- N188
    0.00874,                 !- N189
    0.00922,                 !- N190
    0.00915,                 !- N191
    0.00907,                 !- N192
    0.01250,                 !- N193
    0.01243,                 !- N194
    0.01235,                 !- N195
    100.00000,               !- N196
    100.00000,               !- N197
    2.15800,                 !- N198
    -100.00000,              !- N199
    0.00526,                 !- N200
    0.00519,                 !- N201
    0.00512,                 !- N202
    0.00603,                 !- N203
    0.00596,                 !- N204
    0.00588,                 !- N205
    0.00888,                 !- N206
    0.00881,                 !- N207
    0.00874,                 !- N208
    0.00922,                 !- N209
    0.00915,                 !- N210
    0.00907,                 !- N211
    0.01250,                 !- N212
    0.01243,                 !- N213
    0.01235,                 !- N214
    -100.00000,              !- N215
    -100.00000,              !- N216
    2.53400,                 !- N217
    -100.00000,              !- N218
    0.00523,                 !- N219
    0.00516,                 !- N220
    0.00509,                 !- N221
    0.00599,                 !- N222
    0.00592,                 !- N223
    0.00585,                 !- N224
    0.00885,                 !- N225
    0.00878,                 !- N226
    0.00870,                 !- N227
    0.00919,                 !- N228
    0.00911,                 !- N229
    0.00904,                 !- N230
    0.01247,                 !- N231
    0.01239,                 !- N232
    0.01232,                 !- N233
    0.00000,                 !- N234
    -100.00000,              !- N235
    2.53400,                 !- N236
    -100.00000,              !- N237
    0.00523,                 !- N238
    0.00516,                 !- N239
    0.00509,                 !- N240
    0.00599,                 !- N241
    0.00592,                 !- N242
    0.00585,                 !- N243
    0.00885,                 !- N244
    0.00878,                 !- N245
    0.00870,                 !- N246
    0.00919,                 !- N247
    0.00911,                 !- N248
    0.00904,                 !- N249
    0.01247,                 !- N250
    0.01239,                 !- N251
    0.01232,                 !- N252
    100.00000,               !- N253
    -100.00000,              !- N254
    2.53400,                 !- N255
    -100.00000,              !- N256
    0.00523,                 !- N257
    0.00516,                 !- N258
    0.00509,                 !- N259
    0.00599,                 !- N260
    0.00592,                 !- N261
    0.00585,                 !- N262
    0.00885,                 !- N263
    0.00878,                 !- N264
    0.00870,                 !- N265
    0.00919,                 !- N266
    0.00911,                 !- N267
    0.00904,                 !- N268
    0.01247,                 !- N269
    0.01239,                 !- N270
    0.01232,                 !- N271
    -100.00000,              !- N272
    0.00000,                 !- N273
    2.53400,                 !- N274
    -100.00000,              !- N275
    0.00523,                 !- N276
    0.00516,                 !- N277
    0.00509,                 !- N278
    0.00599,                 !- N279
    0.00592,                 !- N280
    0.00585,                 !- N281
    0.00885,                 !- N282
    0.00878,                 !- N283
    0.00870,                 !- N284
    0.00919,                 !- N285
    0.00911,                 !- N286
    0.00904,                 !- N287
    0.01247,                 !- N288
    0.01239,                 !- N289
    0.01232,                 !- N290
    0.00000,                 !- N291
    0.00000,                 !- N292
    2.53400,                 !- N293
    -100.00000,              !- N294
    0.00523,                 !- N295
    0.00516,                 !- N296
    0.00509,                 !- N297
    0.00599,                 !- N298
    0.00592,                 !- N299
    0.00585,                 !- N300
    0.00885,                 !- N301
    0.00878,                 !- N302
    0.00870,                 !- N303
    0.00919,                 !- N304
    0.00911,                 !- N305
    0.00904,                 !- N306
    0.01247,                 !- N307
    0.01239,                 !- N308
    0.01232,                 !- N309
    100.00000,               !- N310
    0.00000,                 !- N311
    2.53400,                 !- N312
    -100.00000,              !- N313
    0.00523,                 !- N314
    0.00516,                 !- N315
    0.00509,                 !- N316
    0.00599,                 !- N317
    0.00592,                 !- N318
    0.00585,                 !- N319
    0.00885,                 !- N320
    0.00878,                 !- N321
    0.00870,                 !- N322
    0.00919,                 !- N323
    0.00911,                 !- N324
    0.00904,                 !- N325
    0.01247,                 !- N326
    0.01239,                 !- N327
    0.01232,                 !- N328
    -100.00000,              !- N329
    100.00000,               !- N330
    2.53400,                 !- N331
    -100.00000,              !- N332
    0.00523,                 !- N333
    0.00516,                 !- N334
    0.00509,                 !- N335
    0.00599,                 !- N336
    0.00592,                 !- N337
    0.00585,                 !- N338
    0.00885,                 !- N339
    0.00878,                 !- N340
    0.00870,                 !- N341
    0.00919,                 !- N342
    0.00911,                 !- N343
    0.00904,                 !- N344
    0.01247,                 !- N345
    0.01239,                 !- N346
    0.01232,                 !- N347
    0.00000,                 !- N348
    100.00000,               !- N349
    2.53400,                 !- N350
    -100.00000,              !- N351
    0.00523,                 !- N352
    0.00516,                 !- N353
    0.00509,                 !- N354
    0.00599,                 !- N355
    0.00592,                 !- N356
    0.00585,                 !- N357
    0.00885,                 !- N358
    0.00878,                 !- N359
    0.00870,                 !- N360
    0.00919,                 !- N361
    0.00911,                 !- N362
    0.00904,                 !- N363
    0.01247,                 !- N364
    0.01239,                 !- N365
    0.01232,                 !- N366
    100.00000,               !- N367
    100.00000,               !- N368
    2.53400,                 !- N369
    -100.00000,              !- N370
    0.00523,                 !- N371
    0.00516,                 !- N372
    0.00509,                 !- N373
    0.00599,                 !- N374
    0.00592,                 !- N375
    0.00585,                 !- N376
    0.00885,                 !- N377
    0.00878,                 !- N378
    0.00870,                 !- N379
    0.00919,                 !- N380
    0.00911,                 !- N381
    0.00904,                 !- N382
    0.01247,                 !- N383
    0.01239,                 !- N384
    0.01232,                 !- N385
    -100.00000,              !- N386
    -100.00000,              !- N387
    2.91000,                 !- N388
    -100.00000,              !- N389
    0.00520,                 !- N390
    0.00513,                 !- N391
    0.00506,                 !- N392
    0.00596,                 !- N393
    0.00589,                 !- N394
    0.00582,                 !- N395
    0.00882,                 !- N396
    0.00874,                 !- N397
    0.00867,                 !- N398
    0.00915,                 !- N399
    0.00908,                 !- N400
    0.00901,                 !- N401
    0.01243,                 !- N402
    0.01236,                 !- N403
    0.01229,                 !- N404
    0.00000,                 !- N405
    -100.00000,              !- N406
    2.91000,                 !- N407
    -100.00000,              !- N408
    0.00520,                 !- N409
    0.00513,                 !- N410
    0.00506,                 !- N411
    0.00596,                 !- N412
    0.00589,                 !- N413
    0.00582,                 !- N414
    0.00882,                 !- N415
    0.00874,                 !- N416
    0.00867,                 !- N417
    0.00915,                 !- N418
    0.00908,                 !- N419
    0.00901,                 !- N420
    0.01243,                 !- N421
    0.01236,                 !- N422
    0.01229,                 !- N423
    100.00000,               !- N424
    -100.00000,              !- N425
    2.91000,                 !- N426
    -100.00000,              !- N427
    0.00520,                 !- N428
    0.00513,                 !- N429
    0.00506,                 !- N430
    0.00596,                 !- N431
    0.00589,                 !- N432
    0.00582,                 !- N433
    0.00882,                 !- N434
    0.00874,                 !- N435
    0.00867,                 !- N436
    0.00915,                 !- N437
    0.00908,                 !- N438
    0.00901,                 !- N439
    0.01243,                 !- N440
    0.01236,                 !- N441
    0.01229,                 !- N442
    -100.00000,              !- N443
    0.00000,                 !- N444
    2.91000,                 !- N445
    -100.00000,              !- N446
    0.00520,                 !- N447
    0.00513,                 !- N448
    0.00506,                 !- N449
    0.00596,                 !- N450
    0.00589,                 !- N451
    0.00582,                 !- N452
    0.00882,                 !- N453
    0.00874,                 !- N454
    0.00867,                 !- N455
    0.00915,                 !- N456
    0.00908,                 !- N457
    0.00901,                 !- N458
    0.01243,                 !- N459
    0.01236,                 !- N460
    0.01229,                 !- N461
    0.00000,                 !- N462
    0.00000,                 !- N463
    2.91000,                 !- N464
    -100.00000,              !- N465
    0.00520,                 !- N466
    0.00513,                 !- N467
    0.00506,                 !- N468
    0.00596,                 !- N469
    0.00589,                 !- N470
    0.00582,                 !- N471
    0.00882,                 !- N472
    0.00874,                 !- N473
    0.00867,                 !- N474
    0.00915,                 !- N475
    0.00908,                 !- N476
    0.00901,                 !- N477
    0.01243,                 !- N478
    0.01236,                 !- N479
    0.01229,                 !- N480
    100.00000,               !- N481
    0.00000,                 !- N482
    2.91000,                 !- N483
    -100.00000,              !- N484
    0.00520,                 !- N485
    0.00513,                 !- N486
    0.00506,                 !- N487
    0.00596,                 !- N488
    0.00589,                 !- N489
    0.00582,                 !- N490
    0.00882,                 !- N491
    0.00874,                 !- N492
    0.00867,                 !- N493
    0.00915,                 !- N494
    0.00908,                 !- N495
    0.00901,                 !- N496
    0.01243,                 !- N497
    0.01236,                 !- N498
    0.01229,                 !- N499
    -100.00000,              !- N500
    100.00000,               !- N501
    2.91000,                 !- N502
    -100.00000,              !- N503
    0.00520,                 !- N504
    0.00513,                 !- N505
    0.00506,                 !- N506
    0.00596,                 !- N507
    0.00589,                 !- N508
    0.00582,                 !- N509
    0.00882,                 !- N510
    0.00874,                 !- N511
    0.00867,                 !- N512
    0.00915,                 !- N513
    0.00908,                 !- N514
    0.00901,                 !- N515
    0.01243,                 !- N516
    0.01236,                 !- N517
    0.01229,                 !- N518
    0.00000,                 !- N519
    100.00000,               !- N520
    2.91000,                 !- N521
    -100.00000,              !- N522
    0.00520,                 !- N523
    0.00513,                 !- N524
    0.00506,                 !- N525
    0.00596,                 !- N526
    0.00589,                 !- N527
    0.00582,                 !- N528
    0.00882,                 !- N529
    0.00874,                 !- N530
    0.00867,                 !- N531
    0.00915,                 !- N532
    0.00908,                 !- N533
    0.00901,                 !- N534
    0.01243,                 !- N535
    0.01236,                 !- N536
    0.01229,                 !- N537
    100.00000,               !- N538
    100.00000,               !- N539
    2.91000,                 !- N540
    -100.00000,              !- N541
    0.00520,                 !- N542
    0.00513,                 !- N543
    0.00506,                 !- N544
    0.00596,                 !- N545
    0.00589,                 !- N546
    0.00582,                 !- N547
    0.00882,                 !- N548
    0.00874,                 !- N549
    0.00867,                 !- N550
    0.00915,                 !- N551
    0.00908,                 !- N552
    0.00901,                 !- N553
    0.01243,                 !- N554
    0.01236,                 !- N555
    0.01229,                 !- N556
    -100.00000,              !- N557
    -100.00000,              !- N558
    2.15800,                 !- N559
    0.00000,                 !- N560
    0.00526,                 !- N561
    0.00519,                 !- N562
    0.00512,                 !- N563
    0.00603,                 !- N564
    0.00596,                 !- N565
    0.00588,                 !- N566
    0.00888,                 !- N567
    0.00881,                 !- N568
    0.00874,                 !- N569
    0.00922,                 !- N570
    0.00915,                 !- N571
    0.00907,                 !- N572
    0.01250,                 !- N573
    0.01243,                 !- N574
    0.01235,                 !- N575
    0.00000,                 !- N576
    -100.00000,              !- N577
    2.15800,                 !- N578
    0.00000,                 !- N579
    0.00526,                 !- N580
    0.00519,                 !- N581
    0.00512,                 !- N582
    0.00603,                 !- N583
    0.00596,                 !- N584
    0.00588,                 !- N585
    0.00888,                 !- N586
    0.00881,                 !- N587
    0.00874,                 !- N588
    0.00922,                 !- N589
    0.00915,                 !- N590
    0.00907,                 !- N591
    0.01250,                 !- N592
    0.01243,                 !- N593
    0.01235,                 !- N594
    100.00000,               !- N595
    -100.00000,              !- N596
    2.15800,                 !- N597
    0.00000,                 !- N598
    0.00526,                 !- N599
    0.00519,                 !- N600
    0.00512,                 !- N601
    0.00603,                 !- N602
    0.00596,                 !- N603
    0.00588,                 !- N604
    0.00888,                 !- N605
    0.00881,                 !- N606
    0.00874,                 !- N607
    0.00922,                 !- N608
    0.00915,                 !- N609
    0.00907,                 !- N610
    0.01250,                 !- N611
    0.01243,                 !- N612
    0.01235,                 !- N613
    -100.00000,              !- N614
    0.00000,                 !- N615
    2.15800,                 !- N616
    0.00000,                 !- N617
    0.00526,                 !- N618
    0.00519,                 !- N619
    0.00512,                 !- N620
    0.00603,                 !- N621
    0.00596,                 !- N622
    0.00588,                 !- N623
    0.00888,                 !- N624
    0.00881,                 !- N625
    0.00874,                 !- N626
    0.00922,                 !- N627
    0.00915,                 !- N628
    0.00907,                 !- N629
    0.01250,                 !- N630
    0.01243,                 !- N631
    0.01235,                 !- N632
    0.00000,                 !- N633
    0.00000,                 !- N634
    2.15800,                 !- N635
    0.00000,                 !- N636
    0.00526,                 !- N637
    0.00519,                 !- N638
    0.00512,                 !- N639
    0.00603,                 !- N640
    0.00596,                 !- N641
    0.00588,                 !- N642
    0.00888,                 !- N643
    0.00881,                 !- N644
    0.00874,                 !- N645
    0.00922,                 !- N646
    0.00915,                 !- N647
    0.00907,                 !- N648
    0.01250,                 !- N649
    0.01243,                 !- N650
    0.01235,                 !- N651
    100.00000,               !- N652
    0.00000,                 !- N653
    2.15800,                 !- N654
    0.00000,                 !- N655
    0.00526,                 !- N656
    0.00519,                 !- N657
    0.00512,                 !- N658
    0.00603,                 !- N659
    0.00596,                 !- N660
    0.00588,                 !- N661
    0.00888,                 !- N662
    0.00881,                 !- N663
    0.00874,                 !- N664
    0.00922,                 !- N665
    0.00915,                 !- N666
    0.00907,                 !- N667
    0.01250,                 !- N668
    0.01243,                 !- N669
    0.01235,                 !- N670
    -100.00000,              !- N671
    100.00000,               !- N672
    2.15800,                 !- N673
    0.00000,                 !- N674
    0.00526,                 !- N675
    0.00519,                 !- N676
    0.00512,                 !- N677
    0.00603,                 !- N678
    0.00596,                 !- N679
    0.00588,                 !- N680
    0.00888,                 !- N681
    0.00881,                 !- N682
    0.00874,                 !- N683
    0.00922,                 !- N684
    0.00915,                 !- N685
    0.00907,                 !- N686
    0.01250,                 !- N687
    0.01243,                 !- N688
    0.01235,                 !- N689
    0.00000,                 !- N690
    100.00000,               !- N691
    2.15800,                 !- N692
    0.00000,                 !- N693
    0.00526,                 !- N694
    0.00519,                 !- N695
    0.00512,                 !- N696
    0.00603,                 !- N697
    0.00596,                 !- N698
    0.00588,                 !- N699
    0.00888,                 !- N700
    0.00881,                 !- N701
    0.00874,                 !- N702
    0.00922,                 !- N703
    0.00915,                 !- N704
    0.00907,                 !- N705
    0.01250,                 !- N706
    0.01243,                 !- N707
    0.01235,                 !- N708
    100.00000,               !- N709
    100.00000,               !- N710
    2.15800,                 !- N711
    0.00000,                 !- N712
    0.00526,                 !- N713
    0.00519,                 !- N714
    0.00512,                 !- N715
    0.00603,                 !- N716
    0.00596,                 !- N717
    0.00588,                 !- N718
    0.00888,                 !- N719
    0.00881,                 !- N720
    0.00874,                 !- N721
    0.00922,                 !- N722
    0.00915,                 !- N723
    0.00907,                 !- N724
    0.01250,                 !- N725
    0.01243,                 !- N726
    0.01235,                 !- N727
    -100.00000,              !- N728
    -100.00000,              !- N729
    2.53400,                 !- N730
    0.00000,                 !- N731
    0.00523,                 !- N732
    0.00516,                 !- N733
    0.00509,                 !- N734
    0.00599,                 !- N735
    0.00592,                 !- N736
    0.00585,                 !- N737
    0.00885,                 !- N738
    0.00878,                 !- N739
    0.00870,                 !- N740
    0.00919,                 !- N741
    0.00911,                 !- N742
    0.00904,                 !- N743
    0.01247,                 !- N744
    0.01239,                 !- N745
    0.01232,                 !- N746
    0.00000,                 !- N747
    -100.00000,              !- N748
    2.53400,                 !- N749
    0.00000,                 !- N750
    0.00523,                 !- N751
    0.00516,                 !- N752
    0.00509,                 !- N753
    0.00599,                 !- N754
    0.00592,                 !- N755
    0.00585,                 !- N756
    0.00885,                 !- N757
    0.00878,                 !- N758
    0.00870,                 !- N759
    0.00919,                 !- N760
    0.00911,                 !- N761
    0.00904,                 !- N762
    0.01247,                 !- N763
    0.01239,                 !- N764
    0.01232,                 !- N765
    100.00000,               !- N766
    -100.00000,              !- N767
    2.53400,                 !- N768
    0.00000,                 !- N769
    0.00523,                 !- N770
    0.00516,                 !- N771
    0.00509,                 !- N772
    0.00599,                 !- N773
    0.00592,                 !- N774
    0.00585,                 !- N775
    0.00885,                 !- N776
    0.00878,                 !- N777
    0.00870,                 !- N778
    0.00919,                 !- N779
    0.00911,                 !- N780
    0.00904,                 !- N781
    0.01247,                 !- N782
    0.01239,                 !- N783
    0.01232,                 !- N784
    -100.00000,              !- N785
    0.00000,                 !- N786
    2.53400,                 !- N787
    0.00000,                 !- N788
    0.00523,                 !- N789
    0.00516,                 !- N790
    0.00509,                 !- N791
    0.00599,                 !- N792
    0.00592,                 !- N793
    0.00585,                 !- N794
    0.00885,                 !- N795
    0.00878,                 !- N796
    0.00870,                 !- N797
    0.00919,                 !- N798
    0.00911,                 !- N799
    0.00904,                 !- N800
    0.01247,                 !- N801
    0.01239,                 !- N802
    0.01232,                 !- N803
    0.00000,                 !- N804
    0.00000,                 !- N805
    2.53400,                 !- N806
    0.00000,                 !- N807
    0.00523,                 !- N808
    0.00516,                 !- N809
    0.00509,                 !- N810
    0.00599,                 !- N811
    0.00592,                 !- N812
    0.00585,                 !- N813
    0.00885,                 !- N814
    0.00878,                 !- N815
    0.00870,                 !- N816
    0.00919,                 !- N817
    0.00911,                 !- N818
    0.00904,                 !- N819
    0.01247,                 !- N820
    0.01239,                 !- N821
    0.01232,                 !- N822
    100.00000,               !- N823
    0.00000,                 !- N824
    2.53400,                 !- N825
    0.00000,                 !- N826
    0.00523,                 !- N827
    0.00516,                 !- N828
    0.00509,                 !- N829
    0.00599,                 !- N830
    0.00592,                 !- N831
    0.00585,                 !- N832
    0.00885,                 !- N833
    0.00878,                 !- N834
    0.00870,                 !- N835
    0.00919,                 !- N836
    0.00911,                 !- N837
    0.00904,                 !- N838
    0.01247,                 !- N839
    0.01239,                 !- N840
    0.01232,                 !- N841
    -100.00000,              !- N842
    100.00000,               !- N843
    2.53400,                 !- N844
    0.00000,                 !- N845
    0.00523,                 !- N846
    0.00516,                 !- N847
    0.00509,                 !- N848
    0.00599,                 !- N849
    0.00592,                 !- N850
    0.00585,                 !- N851
    0.00885,                 !- N852
    0.00878,                 !- N853
    0.00870,                 !- N854
    0.00919,                 !- N855
    0.00911,                 !- N856
    0.00904,                 !- N857
    0.01247,                 !- N858
    0.01239,                 !- N859
    0.01232,                 !- N860
    0.00000,                 !- N861
    100.00000,               !- N862
    2.53400,                 !- N863
    0.00000,                 !- N864
    0.00523,                 !- N865
    0.00516,                 !- N866
    0.00509,                 !- N867
    0.00599,                 !- N868
    0.00592,                 !- N869
    0.00585,                 !- N870
    0.00885,                 !- N871
    0.00878,                 !- N872
    0.00870,                 !- N873
    0.00919,                 !- N874
    0.00911,                 !- N875
    0.00904,                 !- N876
    0.01247,                 !- N877
    0.01239,                 !- N878
    0.01232,                 !- N879
    100.00000,               !- N880
    100.00000,               !- N881
    2.53400,                 !- N882
    0.00000,                 !- N883
    0.00523,                 !- N884
    0.00516,                 !- N885
    0.00509,                 !- N886
    0.00599,                 !- N887
    0.00592,                 !- N888
    0.00585,                 !- N889
    0.00885,                 !- N890
    0.00878,                 !- N891
    0.00870,                 !- N892
    0.00919,                 !- N893
    0.00911,                 !- N894
    0.00904,                 !- N895
    0.01247,                 !- N896
    0.01239,                 !- N897
    0.01232,                 !- N898
    -100.00000,              !- N899
    -100.00000,              !- N900
    2.91000,                 !- N901
    0.00000,                 !- N902
    0.00520,                 !- N903
    0.00513,                 !- N904
    0.00506,                 !- N905
    0.00596,                 !- N906
    0.00589,                 !- N907
    0.00582,                 !- N908
    0.00882,                 !- N909
    0.00874,                 !- N910
    0.00867,                 !- N911
    0.00915,                 !- N912
    0.00908,                 !- N913
    0.00901,                 !- N914
    0.01243,                 !- N915
    0.01236,                 !- N916
    0.01229,                 !- N917
    0.00000,                 !- N918
    -100.00000,              !- N919
    2.91000,                 !- N920
    0.00000,                 !- N921
    0.00520,                 !- N922
    0.00513,                 !- N923
    0.00506,                 !- N924
    0.00596,                 !- N925
    0.00589,                 !- N926
    0.00582,                 !- N927
    0.00882,                 !- N928
    0.00874,                 !- N929
    0.00867,                 !- N930
    0.00915,                 !- N931
    0.00908,                 !- N932
    0.00901,                 !- N933
    0.01243,                 !- N934
    0.01236,                 !- N935
    0.01229,                 !- N936
    100.00000,               !- N937
    -100.00000,              !- N938
    2.91000,                 !- N939
    0.00000,                 !- N940
    0.00520,                 !- N941
    0.00513,                 !- N942
    0.00506,                 !- N943
    0.00596,                 !- N944
    0.00589,                 !- N945
    0.00582,                 !- N946
    0.00882,                 !- N947
    0.00874,                 !- N948
    0.00867,                 !- N949
    0.00915,                 !- N950
    0.00908,                 !- N951
    0.00901,                 !- N952
    0.01243,                 !- N953
    0.01236,                 !- N954
    0.01229,                 !- N955
    -100.00000,              !- N956
    0.00000,                 !- N957
    2.91000,                 !- N958
    0.00000,                 !- N959
    0.00520,                 !- N960
    0.00513,                 !- N961
    0.00506,                 !- N962
    0.00596,                 !- N963
    0.00589,                 !- N964
    0.00582,                 !- N965
    0.00882,                 !- N966
    0.00874,                 !- N967
    0.00867,                 !- N968
    0.00915,                 !- N969
    0.00908,                 !- N970
    0.00901,                 !- N971
    0.01243,                 !- N972
    0.01236,                 !- N973
    0.01229,                 !- N974
    0.00000,                 !- N975
    0.00000,                 !- N976
    2.91000,                 !- N977
    0.00000,                 !- N978
    0.00520,                 !- N979
    0.00513,                 !- N980
    0.00506,                 !- N981
    0.00596,                 !- N982
    0.00589,                 !- N983
    0.00582,                 !- N984
    0.00882,                 !- N985
    0.00874,                 !- N986
    0.00867,                 !- N987
    0.00915,                 !- N988
    0.00908,                 !- N989
    0.00901,                 !- N990
    0.01243,                 !- N991
    0.01236,                 !- N992
    0.01229,                 !- N993
    100.00000,               !- N994
    0.00000,                 !- N995
    2.91000,                 !- N996
    0.00000,                 !- N997
    0.00520,                 !- N998
    0.00513,                 !- N999
    0.00506,                 !- N1000
    0.00596,                 !- N1001
    0.00589,                 !- N1002
    0.00582,                 !- N1003
    0.00882,                 !- N1004
    0.00874,                 !- N1005
    0.00867,                 !- N1006
    0.00915,                 !- N1007
    0.00908,                 !- N1008
    0.00901,                 !- N1009
    0.01243,                 !- N1010
    0.01236,                 !- N1011
    0.01229,                 !- N1012
    -100.00000,              !- N1013
    100.00000,               !- N1014
    2.91000,                 !- N1015
    0.00000,                 !- N1016
    0.00520,                 !- N1017
    0.00513,                 !- N1018
    0.00506,                 !- N1019
    0.00596,                 !- N1020
    0.00589,                 !- N1021
    0.00582,                 !- N1022
    0.00882,                 !- N1023
    0.00874,                 !- N1024
    0.00867,                 !- N1025
    0.00915,                 !- N1026
    0.00908,                 !- N1027
    0.00901,                 !- N1028
    0.01243,                 !- N1029
    0.01236,                 !- N1030
    0.01229,                 !- N1031
    0.00000,                 !- N1032
    100.00000,               !- N1033
    2.91000,                 !- N1034
    0.00000,                 !- N1035
    0.00520,                 !- N1036
    0.00513,                 !- N1037
    0.00506,                 !- N1038
    0.00596,                 !- N1039
    0.00589,                 !- N1040
    0.00582,                 !- N1041
    0.00882,                 !- N1042
    0.00874,                 !- N1043
    0.00867,                 !- N1044
    0.00915,                 !- N1045
    0.00908,                 !- N1046
    0.00901,                 !- N1047
    0.01243,                 !- N1048
    0.01236,                 !- N1049
    0.01229,                 !- N1050
    100.00000,               !- N1051
    100.00000,               !- N1052
    2.91000,                 !- N1053
    0.00000,                 !- N1054
    0.00520,                 !- N1055
    0.00513,                 !- N1056
    0.00506,                 !- N1057
    0.00596,                 !- N1058
    0.00589,                 !- N1059
    0.00582,                 !- N1060
    0.00882,                 !- N1061
    0.00874,                 !- N1062
    0.00867,                 !- N1063
    0.00915,                 !- N1064
    0.00908,                 !- N1065
    0.00901,                 !- N1066
    0.01243,                 !- N1067
    0.01236,                 !- N1068
    0.01229,                 !- N1069
    -100.00000,              !- N1070
    -100.00000,              !- N1071
    2.15800,                 !- N1072
    100.00000,               !- N1073
    0.00526,                 !- N1074
    0.00519,                 !- N1075
    0.00512,                 !- N1076
    0.00603,                 !- N1077
    0.00596,                 !- N1078
    0.00588,                 !- N1079
    0.00888,                 !- N1080
    0.00881,                 !- N1081
    0.00874,                 !- N1082
    0.00922,                 !- N1083
    0.00915,                 !- N1084
    0.00907,                 !- N1085
    0.01250,                 !- N1086
    0.01243,                 !- N1087
    0.01235,                 !- N1088
    0.00000,                 !- N1089
    -100.00000,              !- N1090
    2.15800,                 !- N1091
    100.00000,               !- N1092
    0.00526,                 !- N1093
    0.00519,                 !- N1094
    0.00512,                 !- N1095
    0.00603,                 !- N1096
    0.00596,                 !- N1097
    0.00588,                 !- N1098
    0.00888,                 !- N1099
    0.00881,                 !- N1100
    0.00874,                 !- N1101
    0.00922,                 !- N1102
    0.00915,                 !- N1103
    0.00907,                 !- N1104
    0.01250,                 !- N1105
    0.01243,                 !- N1106
    0.01235,                 !- N1107
    100.00000,               !- N1108
    -100.00000,              !- N1109
    2.15800,                 !- N1110
    100.00000,               !- N1111
    0.00526,                 !- N1112
    0.00519,                 !- N1113
    0.00512,                 !- N1114
    0.00603,                 !- N1115
    0.00596,                 !- N1116
    0.00588,                 !- N1117
    0.00888,                 !- N1118
    0.00881,                 !- N1119
    0.00874,                 !- N1120
    0.00922,                 !- N1121
    0.00915,                 !- N1122
    0.00907,                 !- N1123
    0.01250,                 !- N1124
    0.01243,                 !- N1125
    0.01235,                 !- N1126
    -100.00000,              !- N1127
    0.00000,                 !- N1128
    2.15800,                 !- N1129
    100.00000,               !- N1130
    0.00526,                 !- N1131
    0.00519,                 !- N1132
    0.00512,                 !- N1133
    0.00603,                 !- N1134
    0.00596,                 !- N1135
    0.00588,                 !- N1136
    0.00888,                 !- N1137
    0.00881,                 !- N1138
    0.00874,                 !- N1139
    0.00922,                 !- N1140
    0.00915,                 !- N1141
    0.00907,                 !- N1142
    0.01250,                 !- N1143
    0.01243,                 !- N1144
    0.01235,                 !- N1145
    0.00000,                 !- N1146
    0.00000,                 !- N1147
    2.15800,                 !- N1148
    100.00000,               !- N1149
    0.00526,                 !- N1150
    0.00519,                 !- N1151
    0.00512,                 !- N1152
    0.00603,                 !- N1153
    0.00596,                 !- N1154
    0.00588,                 !- N1155
    0.00888,                 !- N1156
    0.00881,                 !- N1157
    0.00874,                 !- N1158
    0.00922,                 !- N1159
    0.00915,                 !- N1160
    0.00907,                 !- N1161
    0.01250,                 !- N1162
    0.01243,                 !- N1163
    0.01235,                 !- N1164
    100.00000,               !- N1165
    0.00000,                 !- N1166
    2.15800,                 !- N1167
    100.00000,               !- N1168
    0.00526,                 !- N1169
    0.00519,                 !- N1170
    0.00512,                 !- N1171
    0.00603,                 !- N1172
    0.00596,                 !- N1173
    0.00588,                 !- N1174
    0.00888,                 !- N1175
    0.00881,                 !- N1176
    0.00874,                 !- N1177
    0.00922,                 !- N1178
    0.00915,                 !- N1179
    0.00907,                 !- N1180
    0.01250,                 !- N1181
    0.01243,                 !- N1182
    0.01235,                 !- N1183
    -100.00000,              !- N1184
    100.00000,               !- N1185
    2.15800,                 !- N1186
    100.00000,               !- N1187
    0.00526,                 !- N1188
    0.00519,                 !- N1189
    0.00512,                 !- N1190
    0.00603,                 !- N1191
    0.00596,                 !- N1192
    0.00588,                 !- N1193
    0.00888,                 !- N1194
    0.00881,                 !- N1195
    0.00874,                 !- N1196
    0.00922,                 !- N1197
    0.00915,                 !- N1198
    0.00907,                 !- N1199
    0.01250,                 !- N1200
    0.01243,                 !- N1201
    0.01235,                 !- N1202
    0.00000,                 !- N1203
    100.00000,               !- N1204
    2.15800,                 !- N1205
    100.00000,               !- N1206
    0.00526,                 !- N1207
    0.00519,                 !- N1208
    0.00512,                 !- N1209
    0.00603,                 !- N1210
    0.00596,                 !- N1211
    0.00588,                 !- N1212
    0.00888,                 !- N1213
    0.00881,                 !- N1214
    0.00874,                 !- N1215
    0.00922,                 !- N1216
    0.00915,                 !- N1217
    0.00907,                 !- N1218
    0.01250,                 !- N1219
    0.01243,                 !- N1220
    0.01235,                 !- N1221
    100.00000,               !- N1222
    100.00000,               !- N1223
    2.15800,                 !- N1224
    100.00000,               !- N1225
    0.00526,                 !- N1226
    0.00519,                 !- N1227
    0.00512,                 !- N1228
    0.00603,                 !- N1229
    0.00596,                 !- N1230
    0.00588,                 !- N1231
    0.00888,                 !- N1232
    0.00881,                 !- N1233
    0.00874,                 !- N1234
    0.00922,                 !- N1235
    0.00915,                 !- N1236
    0.00907,                 !- N1237
    0.01250,                 !- N1238
    0.01243,                 !- N1239
    0.01235,                 !- N1240
    -100.00000,              !- N1241
    -100.00000,              !- N1242
    2.53400,                 !- N1243
    100.00000,               !- N1244
    0.00523,                 !- N1245
    0.00516,                 !- N1246
    0.00509,                 !- N1247
    0.00599,                 !- N1248
    0.00592,                 !- N1249
    0.00585,                 !- N1250
    0.00885,                 !- N1251
    0.00878,                 !- N1252
    0.00870,                 !- N1253
    0.00919,                 !- N1254
    0.00911,                 !- N1255
    0.00904,                 !- N1256
    0.01247,                 !- N1257
    0.01239,                 !- N1258
    0.01232,                 !- N1259
    0.00000,                 !- N1260
    -100.00000,              !- N1261
    2.53400,                 !- N1262
    100.00000,               !- N1263
    0.00523,                 !- N1264
    0.00516,                 !- N1265
    0.00509,                 !- N1266
    0.00599,                 !- N1267
    0.00592,                 !- N1268
    0.00585,                 !- N1269
    0.00885,                 !- N1270
    0.00878,                 !- N1271
    0.00870,                 !- N1272
    0.00919,                 !- N1273
    0.00911,                 !- N1274
    0.00904,                 !- N1275
    0.01247,                 !- N1276
    0.01239,                 !- N1277
    0.01232,                 !- N1278
    100.00000,               !- N1279
    -100.00000,              !- N1280
    2.53400,                 !- N1281
    100.00000,               !- N1282
    0.00523,                 !- N1283
    0.00516,                 !- N1284
    0.00509,                 !- N1285
    0.00599,                 !- N1286
    0.00592,                 !- N1287
    0.00585,                 !- N1288
    0.00885,                 !- N1289
    0.00878,                 !- N1290
    0.00870,                 !- N1291
    0.00919,                 !- N1292
    0.00911,                 !- N1293
    0.00904,                 !- N1294
    0.01247,                 !- N1295
    0.01239,                 !- N1296
    0.01232,                 !- N1297
    -100.00000,              !- N1298
    0.00000,                 !- N1299
    2.53400,                 !- N1300
    100.00000,               !- N1301
    0.00523,                 !- N1302
    0.00516,                 !- N1303
    0.00509,                 !- N1304
    0.00599,                 !- N1305
    0.00592,                 !- N1306
    0.00585,                 !- N1307
    0.00885,                 !- N1308
    0.00878,                 !- N1309
    0.00870,                 !- N1310
    0.00919,                 !- N1311
    0.00911,                 !- N1312
    0.00904,                 !- N1313
    0.01247,                 !- N1314
    0.01239,                 !- N1315
    0.01232,                 !- N1316
    0.00000,                 !- N1317
    0.00000,                 !- N1318
    2.53400,                 !- N1319
    100.00000,               !- N1320
    0.00523,                 !- N1321
    0.00516,                 !- N1322
    0.00509,                 !- N1323
    0.00599,                 !- N1324
    0.00592,                 !- N1325
    0.00585,                 !- N1326
    0.00885,                 !- N1327
    0.00878,                 !- N1328
    0.00870,                 !- N1329
    0.00919,                 !- N1330
    0.00911,                 !- N1331
    0.00904,                 !- N1332
    0.01247,                 !- N1333
    0.01239,                 !- N1334
    0.01232,                 !- N1335
    100.00000,               !- N1336
    0.00000,                 !- N1337
    2.53400,                 !- N1338
    100.00000,               !- N1339
    0.00523,                 !- N1340
    0.00516,                 !- N1341
    0.00509,                 !- N1342
    0.00599,                 !- N1343
    0.00592,                 !- N1344
    0.00585,                 !- N1345
    0.00885,                 !- N1346
    0.00878,                 !- N1347
    0.00870,                 !- N1348
    0.00919,                 !- N1349
    0.00911,                 !- N1350
    0.00904,                 !- N1351
    0.01247,                 !- N1352
    0.01239,                 !- N1353
    0.01232,                 !- N1354
    -100.00000,              !- N1355
    100.00000,               !- N1356
    2.53400,                 !- N1357
    100.00000,               !- N1358
    0.00523,                 !- N1359
    0.00516,                 !- N1360
    0.00509,                 !- N1361
    0.00599,                 !- N1362
    0.00592,                 !- N1363
    0.00585,                 !- N1364
    0.00885,                 !- N1365
    0.00878,                 !- N1366
    0.00870,                 !- N1367
    0.00919,                 !- N1368
    0.00911,                 !- N1369
    0.00904,                 !- N1370
    0.01247,                 !- N1371
    0.01239,                 !- N1372
    0.01232,                 !- N1373
    0.00000,                 !- N1374
    100.00000,               !- N1375
    2.53400,                 !- N1376
    100.00000,               !- N1377
    0.00523,                 !- N1378
    0.00516,                 !- N1379
    0.00509,                 !- N1380
    0.00599,                 !- N1381
    0.00592,                 !- N1382
    0.00585,                 !- N1383
    0.00885,                 !- N1384
    0.00878,                 !- N1385
    0.00870,                 !- N1386
    0.00919,                 !- N1387
    0.00911,                 !- N1388
    0.00904,                 !- N1389
    0.01247,                 !- N1390
    0.01239,                 !- N1391
    0.01232,                 !- N1392
    100.00000,               !- N1393
    100.00000,               !- N1394
    2.53400,                 !- N1395
    100.00000,               !- N1396
    0.00523,                 !- N1397
    0.00516,                 !- N1398
    0.00509,                 !- N1399
    0.00599,                 !- N1400
    0.00592,                 !- N1401
    0.00585,                 !- N1402
    0.00885,                 !- N1403
    0.00878,                 !- N1404
    0.00870,                 !- N1405
    0.00919,                 !- N1406
    0.00911,                 !- N1407
    0.00904,                 !- N1408
    0.01247,                 !- N1409
    0.01239,                 !- N1410
    0.01232,                 !- N1411
    -100.00000,              !- N1412
    -100.00000,              !- N1413
    2.91000,                 !- N1414
    100.00000,               !- N1415
    0.00520,                 !- N1416
    0.00513,                 !- N1417
    0.00506,                 !- N1418
    0.00596,                 !- N1419
    0.00589,                 !- N1420
    0.00582,                 !- N1421
    0.00882,                 !- N1422
    0.00874,                 !- N1423
    0.00867,                 !- N1424
    0.00915,                 !- N1425
    0.00908,                 !- N1426
    0.00901,                 !- N1427
    0.01243,                 !- N1428
    0.01236,                 !- N1429
    0.01229,                 !- N1430
    0.00000,                 !- N1431
    -100.00000,              !- N1432
    2.91000,                 !- N1433
    100.00000,               !- N1434
    0.00520,                 !- N1435
    0.00513,                 !- N1436
    0.00506,                 !- N1437
    0.00596,                 !- N1438
    0.00589,                 !- N1439
    0.00582,                 !- N1440
    0.00882,                 !- N1441
    0.00874,                 !- N1442
    0.00867,                 !- N1443
    0.00915,                 !- N1444
    0.00908,                 !- N1445
    0.00901,                 !- N1446
    0.01243,                 !- N1447
    0.01236,                 !- N1448
    0.01229,                 !- N1449
    100.00000,               !- N1450
    -100.00000,              !- N1451
    2.91000,                 !- N1452
    100.00000,               !- N1453
    0.00520,                 !- N1454
    0.00513,                 !- N1455
    0.00506,                 !- N1456
    0.00596,                 !- N1457
    0.00589,                 !- N1458
    0.00582,                 !- N1459
    0.00882,                 !- N1460
    0.00874,                 !- N1461
    0.00867,                 !- N1462
    0.00915,                 !- N1463
    0.00908,                 !- N1464
    0.00901,                 !- N1465
    0.01243,                 !- N1466
    0.01236,                 !- N1467
    0.01229,                 !- N1468
    -100.00000,              !- N1469
    0.00000,                 !- N1470
    2.91000,                 !- N1471
    100.00000,               !- N1472
    0.00520,                 !- N1473
    0.00513,                 !- N1474
    0.00506,                 !- N1475
    0.00596,                 !- N1476
    0.00589,                 !- N1477
    0.00582,                 !- N1478
    0.00882,                 !- N1479
    0.00874,                 !- N1480
    0.00867,                 !- N1481
    0.00915,                 !- N1482
    0.00908,                 !- N1483
    0.00901,                 !- N1484
    0.01243,                 !- N1485
    0.01236,                 !- N1486
    0.01229,                 !- N1487
    0.00000,                 !- N1488
    0.00000,                 !- N1489
    2.91000,                 !- N1490
    100.00000,               !- N1491
    0.00520,                 !- N1492
    0.00513,                 !- N1493
    0.00506,                 !- N1494
    0.00596,                 !- N1495
    0.00589,                 !- N1496
    0.00582,                 !- N1497
    0.00882,                 !- N1498
    0.00874,                 !- N1499
    0.00867,                 !- N1500
    0.00915,                 !- N1501
    0.00908,                 !- N1502
    0.00901,                 !- N1503
    0.01243,                 !- N1504
    0.01236,                 !- N1505
    0.01229,                 !- N1506
    100.00000,               !- N1507
    0.00000,                 !- N1508
    2.91000,                 !- N1509
    100.00000,               !- N1510
    0.00520,                 !- N1511
    0.00513,                 !- N1512
    0.00506,                 !- N1513
    0.00596,                 !- N1514
    0.00589,                 !- N1515
    0.00582,                 !- N1516
    0.00882,                 !- N1517
    0.00874,                 !- N1518
    0.00867,                 !- N1519
    0.00915,                 !- N1520
    0.00908,                 !- N1521
    0.00901,                 !- N1522
    0.01243,                 !- N1523
    0.01236,                 !- N1524
    0.01229,                 !- N1525
    -100.00000,              !- N1526
    100.00000,               !- N1527
    2.91000,                 !- N1528
    100.00000,               !- N1529
    0.00520,                 !- N1530
    0.00513,                 !- N1531
    0.00506,                 !- N1532
    0.00596,                 !- N1533
    0.00589,                 !- N1534
    0.00582,                 !- N1535
    0.00882,                 !- N1536
    0.00874,                 !- N1537
    0.00867,                 !- N1538
    0.00915,                 !- N1539
    0.00908,                 !- N1540
    0.00901,                 !- N1541
    0.01243,                 !- N1542
    0.01236,                 !- N1543
    0.01229,                 !- N1544
    0.00000,                 !- N1545
    100.00000,               !- N1546
    2.91000,                 !- N1547
    100.00000,               !- N1548
    0.00520,                 !- N1549
    0.00513,                 !- N1550
    0.00506,                 !- N1551
    0.00596,                 !- N1552
    0.00589,                 !- N1553
    0.00582,                 !- N1554
    0.00882,                 !- N1555
    0.00874,                 !- N1556
    0.00867,                 !- N1557
    0.00915,                 !- N1558
    0.00908,                 !- N1559
    0.00901,                 !- N1560
    0.01243,                 !- N1561
    0.01236,                 !- N1562
    0.01229,                 !- N1563
    100.00000,               !- N1564
    100.00000,               !- N1565
    2.91000,                 !- N1566
    100.00000,               !- N1567
    0.00520,                 !- N1568
    0.00513,                 !- N1569
    0.00506,                 !- N1570
    0.00596,                 !- N1571
    0.00589,                 !- N1572
    0.00582,                 !- N1573
    0.00882,                 !- N1574
    0.00874,                 !- N1575
    0.00867,                 !- N1576
    0.00915,                 !- N1577
    0.00908,                 !- N1578
    0.00901,                 !- N1579
    0.01243,                 !- N1580
    0.01236,                 !- N1581
    0.01229;                 !- N1582

Table:MultiVariableLookup,
    Mode1_Power_lookup,      !- Name
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    Ascending,               !- X1 Sort Order
    Ascending,               !- X2 Sort Order
    3.0176,                  !- Normalization Reference
    -20,                     !- Minimum Value of X1
    100,                     !- Maximum Value of X1
    0,                       !- Minimum Value of X2
    0.03,                    !- Maximum Value of X2
    -20,                     !- Minimum Value of X3
    100,                     !- Maximum Value of X3
    0,                       !- Minimum Value of X4
    0.03,                    !- Maximum Value of X4
    0,                       !- Minimum Value of X5
    1,                       !- Maximum Value of X5
    0,                       !- Minimum Value of X6
    1,                       !- Maximum Value of X6
    -9999,                   !- Minimum Table Output
    9999,                    !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X1
    Dimensionless,           !- Input Unit Type for X2
    Dimensionless,           !- Input Unit Type for X3
    Dimensionless,           !- Input Unit Type for X4
    Dimensionless,           !- Input Unit Type for X5
    Dimensionless,           !- Input Unit Type for X6
    Dimensionless,           !- Output Unit Type
    6,                       !- Number of Independent Variables
    3,                       !- Number of Values for Independent Variable X1
    5,                       !- Field 1 Determined by the Number of Independent Variables
    3,                       !- Field 2 Determined by the Number of Independent Variables
    3,                       !- Field 3 Determined by the Number of Independent Variables
    3,                       !- N22
    3,                       !- N23
    18.330,                  !- N24
    25.275,                  !- N25
    32.220,                  !- N26
    0.00520,                 !- N27
    0.00597,                 !- N28
    0.00885,                 !- N29
    0.00919,                 !- N30
    0.01250,                 !- N31
    -100.000,                !- N32
    0.000,                   !- N33
    100.000,                 !- N34
    -100.00000,              !- N35
    0.00000,                 !- N36
    100.00000,               !- N37
    2.158,                   !- N38
    2.534,                   !- N39
    2.910,                   !- N40
    -100.00,                 !- N41
    0.00,                    !- N42
    100.00,                  !- N43
    -100.00000,              !- N44
    -100.00000,              !- N45
    2.15800,                 !- N46
    -100.00000,              !- N47
    4.69020,                 !- N48
    4.60788,                 !- N49
    4.52556,                 !- N50
    4.69286,                 !- N51
    4.61054,                 !- N52
    4.52822,                 !- N53
    4.70279,                 !- N54
    4.62046,                 !- N55
    4.53814,                 !- N56
    4.70396,                 !- N57
    4.62163,                 !- N58
    4.53931,                 !- N59
    4.71537,                 !- N60
    4.63304,                 !- N61
    4.55072,                 !- N62
    0.00000,                 !- N63
    -100.00000,              !- N64
    2.15800,                 !- N65
    -100.00000,              !- N66
    4.69020,                 !- N67
    4.60788,                 !- N68
    4.52556,                 !- N69
    4.69286,                 !- N70
    4.61054,                 !- N71
    4.52822,                 !- N72
    4.70279,                 !- N73
    4.62046,                 !- N74
    4.53814,                 !- N75
    4.70396,                 !- N76
    4.62163,                 !- N77
    4.53931,                 !- N78
    4.71537,                 !- N79
    4.63304,                 !- N80
    4.55072,                 !- N81
    100.00000,               !- N82
    -100.00000,              !- N83
    2.15800,                 !- N84
    -100.00000,              !- N85
    4.69020,                 !- N86
    4.60788,                 !- N87
    4.52556,                 !- N88
    4.69286,                 !- N89
    4.61054,                 !- N90
    4.52822,                 !- N91
    4.70279,                 !- N92
    4.62046,                 !- N93
    4.53814,                 !- N94
    4.70396,                 !- N95
    4.62163,                 !- N96
    4.53931,                 !- N97
    4.71537,                 !- N98
    4.63304,                 !- N99
    4.55072,                 !- N100
    -100.00000,              !- N101
    0.00000,                 !- N102
    2.15800,                 !- N103
    -100.00000,              !- N104
    4.69020,                 !- N105
    4.60788,                 !- N106
    4.52556,                 !- N107
    4.69286,                 !- N108
    4.61054,                 !- N109
    4.52822,                 !- N110
    4.70279,                 !- N111
    4.62046,                 !- N112
    4.53814,                 !- N113
    4.70396,                 !- N114
    4.62163,                 !- N115
    4.53931,                 !- N116
    4.71537,                 !- N117
    4.63304,                 !- N118
    4.55072,                 !- N119
    0.00000,                 !- N120
    0.00000,                 !- N121
    2.15800,                 !- N122
    -100.00000,              !- N123
    4.69020,                 !- N124
    4.60788,                 !- N125
    4.52556,                 !- N126
    4.69286,                 !- N127
    4.61054,                 !- N128
    4.52822,                 !- N129
    4.70279,                 !- N130
    4.62046,                 !- N131
    4.53814,                 !- N132
    4.70396,                 !- N133
    4.62163,                 !- N134
    4.53931,                 !- N135
    4.71537,                 !- N136
    4.63304,                 !- N137
    4.55072,                 !- N138
    100.00000,               !- N139
    0.00000,                 !- N140
    2.15800,                 !- N141
    -100.00000,              !- N142
    4.69020,                 !- N143
    4.60788,                 !- N144
    4.52556,                 !- N145
    4.69286,                 !- N146
    4.61054,                 !- N147
    4.52822,                 !- N148
    4.70279,                 !- N149
    4.62046,                 !- N150
    4.53814,                 !- N151
    4.70396,                 !- N152
    4.62163,                 !- N153
    4.53931,                 !- N154
    4.71537,                 !- N155
    4.63304,                 !- N156
    4.55072,                 !- N157
    -100.00000,              !- N158
    100.00000,               !- N159
    2.15800,                 !- N160
    -100.00000,              !- N161
    4.69020,                 !- N162
    4.60788,                 !- N163
    4.52556,                 !- N164
    4.69286,                 !- N165
    4.61054,                 !- N166
    4.52822,                 !- N167
    4.70279,                 !- N168
    4.62046,                 !- N169
    4.53814,                 !- N170
    4.70396,                 !- N171
    4.62163,                 !- N172
    4.53931,                 !- N173
    4.71537,                 !- N174
    4.63304,                 !- N175
    4.55072,                 !- N176
    0.00000,                 !- N177
    100.00000,               !- N178
    2.15800,                 !- N179
    -100.00000,              !- N180
    4.69020,                 !- N181
    4.60788,                 !- N182
    4.52556,                 !- N183
    4.69286,                 !- N184
    4.61054,                 !- N185
    4.52822,                 !- N186
    4.70279,                 !- N187
    4.62046,                 !- N188
    4.53814,                 !- N189
    4.70396,                 !- N190
    4.62163,                 !- N191
    4.53931,                 !- N192
    4.71537,                 !- N193
    4.63304,                 !- N194
    4.55072,                 !- N195
    100.00000,               !- N196
    100.00000,               !- N197
    2.15800,                 !- N198
    -100.00000,              !- N199
    4.69020,                 !- N200
    4.60788,                 !- N201
    4.52556,                 !- N202
    4.69286,                 !- N203
    4.61054,                 !- N204
    4.52822,                 !- N205
    4.70279,                 !- N206
    4.62046,                 !- N207
    4.53814,                 !- N208
    4.70396,                 !- N209
    4.62163,                 !- N210
    4.53931,                 !- N211
    4.71537,                 !- N212
    4.63304,                 !- N213
    4.55072,                 !- N214
    -100.00000,              !- N215
    -100.00000,              !- N216
    2.53400,                 !- N217
    -100.00000,              !- N218
    4.66495,                 !- N219
    4.58263,                 !- N220
    4.50031,                 !- N221
    4.66761,                 !- N222
    4.58529,                 !- N223
    4.50297,                 !- N224
    4.67753,                 !- N225
    4.59521,                 !- N226
    4.51289,                 !- N227
    4.67870,                 !- N228
    4.59638,                 !- N229
    4.51406,                 !- N230
    4.69012,                 !- N231
    4.60779,                 !- N232
    4.52547,                 !- N233
    0.00000,                 !- N234
    -100.00000,              !- N235
    2.53400,                 !- N236
    -100.00000,              !- N237
    4.66495,                 !- N238
    4.58263,                 !- N239
    4.50031,                 !- N240
    4.66761,                 !- N241
    4.58529,                 !- N242
    4.50297,                 !- N243
    4.67753,                 !- N244
    4.59521,                 !- N245
    4.51289,                 !- N246
    4.67870,                 !- N247
    4.59638,                 !- N248
    4.51406,                 !- N249
    4.69012,                 !- N250
    4.60779,                 !- N251
    4.52547,                 !- N252
    100.00000,               !- N253
    -100.00000,              !- N254
    2.53400,                 !- N255
    -100.00000,              !- N256
    4.66495,                 !- N257
    4.58263,                 !- N258
    4.50031,                 !- N259
    4.66761,                 !- N260
    4.58529,                 !- N261
    4.50297,                 !- N262
    4.67753,                 !- N263
    4.59521,                 !- N264
    4.51289,                 !- N265
    4.67870,                 !- N266
    4.59638,                 !- N267
    4.51406,                 !- N268
    4.69012,                 !- N269
    4.60779,                 !- N270
    4.52547,                 !- N271
    -100.00000,              !- N272
    0.00000,                 !- N273
    2.53400,                 !- N274
    -100.00000,              !- N275
    4.66495,                 !- N276
    4.58263,                 !- N277
    4.50031,                 !- N278
    4.66761,                 !- N279
    4.58529,                 !- N280
    4.50297,                 !- N281
    4.67753,                 !- N282
    4.59521,                 !- N283
    4.51289,                 !- N284
    4.67870,                 !- N285
    4.59638,                 !- N286
    4.51406,                 !- N287
    4.69012,                 !- N288
    4.60779,                 !- N289
    4.52547,                 !- N290
    0.00000,                 !- N291
    0.00000,                 !- N292
    2.53400,                 !- N293
    -100.00000,              !- N294
    4.66495,                 !- N295
    4.58263,                 !- N296
    4.50031,                 !- N297
    4.66761,                 !- N298
    4.58529,                 !- N299
    4.50297,                 !- N300
    4.67753,                 !- N301
    4.59521,                 !- N302
    4.51289,                 !- N303
    4.67870,                 !- N304
    4.59638,                 !- N305
    4.51406,                 !- N306
    4.69012,                 !- N307
    4.60779,                 !- N308
    4.52547,                 !- N309
    100.00000,               !- N310
    0.00000,                 !- N311
    2.53400,                 !- N312
    -100.00000,              !- N313
    4.66495,                 !- N314
    4.58263,                 !- N315
    4.50031,                 !- N316
    4.66761,                 !- N317
    4.58529,                 !- N318
    4.50297,                 !- N319
    4.67753,                 !- N320
    4.59521,                 !- N321
    4.51289,                 !- N322
    4.67870,                 !- N323
    4.59638,                 !- N324
    4.51406,                 !- N325
    4.69012,                 !- N326
    4.60779,                 !- N327
    4.52547,                 !- N328
    -100.00000,              !- N329
    100.00000,               !- N330
    2.53400,                 !- N331
    -100.00000,              !- N332
    4.66495,                 !- N333
    4.58263,                 !- N334
    4.50031,                 !- N335
    4.66761,                 !- N336
    4.58529,                 !- N337
    4.50297,                 !- N338
    4.67753,                 !- N339
    4.59521,                 !- N340
    4.51289,                 !- N341
    4.67870,                 !- N342
    4.59638,                 !- N343
    4.51406,                 !- N344
    4.69012,                 !- N345
    4.60779,                 !- N346
    4.52547,                 !- N347
    0.00000,                 !- N348
    100.00000,               !- N349
    2.53400,                 !- N350
    -100.00000,              !- N351
    4.66495,                 !- N352
    4.58263,                 !- N353
    4.50031,                 !- N354
    4.66761,                 !- N355
    4.58529,                 !- N356
    4.50297,                 !- N357
    4.67753,                 !- N358
    4.59521,                 !- N359
    4.51289,                 !- N360
    4.67870,                 !- N361
    4.59638,                 !- N362
    4.51406,                 !- N363
    4.69012,                 !- N364
    4.60779,                 !- N365
    4.52547,                 !- N366
    100.00000,               !- N367
    100.00000,               !- N368
    2.53400,                 !- N369
    -100.00000,              !- N370
    4.66495,                 !- N371
    4.58263,                 !- N372
    4.50031,                 !- N373
    4.66761,                 !- N374
    4.58529,                 !- N375
    4.50297,                 !- N376
    4.67753,                 !- N377
    4.59521,                 !- N378
    4.51289,                 !- N379
    4.67870,                 !- N380
    4.59638,                 !- N381
    4.51406,                 !- N382
    4.69012,                 !- N383
    4.60779,                 !- N384
    4.52547,                 !- N385
    -100.00000,              !- N386
    -100.00000,              !- N387
    2.91000,                 !- N388
    -100.00000,              !- N389
    4.63970,                 !- N390
    4.55738,                 !- N391
    4.47506,                 !- N392
    4.64236,                 !- N393
    4.56003,                 !- N394
    4.47772,                 !- N395
    4.65228,                 !- N396
    4.56996,                 !- N397
    4.48764,                 !- N398
    4.65346,                 !- N399
    4.57113,                 !- N400
    4.48881,                 !- N401
    4.66487,                 !- N402
    4.58254,                 !- N403
    4.50022,                 !- N404
    0.00000,                 !- N405
    -100.00000,              !- N406
    2.91000,                 !- N407
    -100.00000,              !- N408
    4.63970,                 !- N409
    4.55738,                 !- N410
    4.47506,                 !- N411
    4.64236,                 !- N412
    4.56003,                 !- N413
    4.47772,                 !- N414
    4.65228,                 !- N415
    4.56996,                 !- N416
    4.48764,                 !- N417
    4.65346,                 !- N418
    4.57113,                 !- N419
    4.48881,                 !- N420
    4.66487,                 !- N421
    4.58254,                 !- N422
    4.50022,                 !- N423
    100.00000,               !- N424
    -100.00000,              !- N425
    2.91000,                 !- N426
    -100.00000,              !- N427
    4.63970,                 !- N428
    4.55738,                 !- N429
    4.47506,                 !- N430
    4.64236,                 !- N431
    4.56003,                 !- N432
    4.47772,                 !- N433
    4.65228,                 !- N434
    4.56996,                 !- N435
    4.48764,                 !- N436
    4.65346,                 !- N437
    4.57113,                 !- N438
    4.48881,                 !- N439
    4.66487,                 !- N440
    4.58254,                 !- N441
    4.50022,                 !- N442
    -100.00000,              !- N443
    0.00000,                 !- N444
    2.91000,                 !- N445
    -100.00000,              !- N446
    4.63970,                 !- N447
    4.55738,                 !- N448
    4.47506,                 !- N449
    4.64236,                 !- N450
    4.56003,                 !- N451
    4.47772,                 !- N452
    4.65228,                 !- N453
    4.56996,                 !- N454
    4.48764,                 !- N455
    4.65346,                 !- N456
    4.57113,                 !- N457
    4.48881,                 !- N458
    4.66487,                 !- N459
    4.58254,                 !- N460
    4.50022,                 !- N461
    0.00000,                 !- N462
    0.00000,                 !- N463
    2.91000,                 !- N464
    -100.00000,              !- N465
    4.63970,                 !- N466
    4.55738,                 !- N467
    4.47506,                 !- N468
    4.64236,                 !- N469
    4.56003,                 !- N470
    4.47772,                 !- N471
    4.65228,                 !- N472
    4.56996,                 !- N473
    4.48764,                 !- N474
    4.65346,                 !- N475
    4.57113,                 !- N476
    4.48881,                 !- N477
    4.66487,                 !- N478
    4.58254,                 !- N479
    4.50022,                 !- N480
    100.00000,               !- N481
    0.00000,                 !- N482
    2.91000,                 !- N483
    -100.00000,              !- N484
    4.63970,                 !- N485
    4.55738,                 !- N486
    4.47506,                 !- N487
    4.64236,                 !- N488
    4.56003,                 !- N489
    4.47772,                 !- N490
    4.65228,                 !- N491
    4.56996,                 !- N492
    4.48764,                 !- N493
    4.65346,                 !- N494
    4.57113,                 !- N495
    4.48881,                 !- N496
    4.66487,                 !- N497
    4.58254,                 !- N498
    4.50022,                 !- N499
    -100.00000,              !- N500
    100.00000,               !- N501
    2.91000,                 !- N502
    -100.00000,              !- N503
    4.63970,                 !- N504
    4.55738,                 !- N505
    4.47506,                 !- N506
    4.64236,                 !- N507
    4.56003,                 !- N508
    4.47772,                 !- N509
    4.65228,                 !- N510
    4.56996,                 !- N511
    4.48764,                 !- N512
    4.65346,                 !- N513
    4.57113,                 !- N514
    4.48881,                 !- N515
    4.66487,                 !- N516
    4.58254,                 !- N517
    4.50022,                 !- N518
    0.00000,                 !- N519
    100.00000,               !- N520
    2.91000,                 !- N521
    -100.00000,              !- N522
    4.63970,                 !- N523
    4.55738,                 !- N524
    4.47506,                 !- N525
    4.64236,                 !- N526
    4.56003,                 !- N527
    4.47772,                 !- N528
    4.65228,                 !- N529
    4.56996,                 !- N530
    4.48764,                 !- N531
    4.65346,                 !- N532
    4.57113,                 !- N533
    4.48881,                 !- N534
    4.66487,                 !- N535
    4.58254,                 !- N536
    4.50022,                 !- N537
    100.00000,               !- N538
    100.00000,               !- N539
    2.91000,                 !- N540
    -100.00000,              !- N541
    4.63970,                 !- N542
    4.55738,                 !- N543
    4.47506,                 !- N544
    4.64236,                 !- N545
    4.56003,                 !- N546
    4.47772,                 !- N547
    4.65228,                 !- N548
    4.56996,                 !- N549
    4.48764,                 !- N550
    4.65346,                 !- N551
    4.57113,                 !- N552
    4.48881,                 !- N553
    4.66487,                 !- N554
    4.58254,                 !- N555
    4.50022,                 !- N556
    -100.00000,              !- N557
    -100.00000,              !- N558
    2.15800,                 !- N559
    0.00000,                 !- N560
    4.69020,                 !- N561
    4.60788,                 !- N562
    4.52556,                 !- N563
    4.69286,                 !- N564
    4.61054,                 !- N565
    4.52822,                 !- N566
    4.70279,                 !- N567
    4.62046,                 !- N568
    4.53814,                 !- N569
    4.70396,                 !- N570
    4.62163,                 !- N571
    4.53931,                 !- N572
    4.71537,                 !- N573
    4.63304,                 !- N574
    4.55072,                 !- N575
    0.00000,                 !- N576
    -100.00000,              !- N577
    2.15800,                 !- N578
    0.00000,                 !- N579
    4.69020,                 !- N580
    4.60788,                 !- N581
    4.52556,                 !- N582
    4.69286,                 !- N583
    4.61054,                 !- N584
    4.52822,                 !- N585
    4.70279,                 !- N586
    4.62046,                 !- N587
    4.53814,                 !- N588
    4.70396,                 !- N589
    4.62163,                 !- N590
    4.53931,                 !- N591
    4.71537,                 !- N592
    4.63304,                 !- N593
    4.55072,                 !- N594
    100.00000,               !- N595
    -100.00000,              !- N596
    2.15800,                 !- N597
    0.00000,                 !- N598
    4.69020,                 !- N599
    4.60788,                 !- N600
    4.52556,                 !- N601
    4.69286,                 !- N602
    4.61054,                 !- N603
    4.52822,                 !- N604
    4.70279,                 !- N605
    4.62046,                 !- N606
    4.53814,                 !- N607
    4.70396,                 !- N608
    4.62163,                 !- N609
    4.53931,                 !- N610
    4.71537,                 !- N611
    4.63304,                 !- N612
    4.55072,                 !- N613
    -100.00000,              !- N614
    0.00000,                 !- N615
    2.15800,                 !- N616
    0.00000,                 !- N617
    4.69020,                 !- N618
    4.60788,                 !- N619
    4.52556,                 !- N620
    4.69286,                 !- N621
    4.61054,                 !- N622
    4.52822,                 !- N623
    4.70279,                 !- N624
    4.62046,                 !- N625
    4.53814,                 !- N626
    4.70396,                 !- N627
    4.62163,                 !- N628
    4.53931,                 !- N629
    4.71537,                 !- N630
    4.63304,                 !- N631
    4.55072,                 !- N632
    0.00000,                 !- N633
    0.00000,                 !- N634
    2.15800,                 !- N635
    0.00000,                 !- N636
    4.69020,                 !- N637
    4.60788,                 !- N638
    4.52556,                 !- N639
    4.69286,                 !- N640
    4.61054,                 !- N641
    4.52822,                 !- N642
    4.70279,                 !- N643
    4.62046,                 !- N644
    4.53814,                 !- N645
    4.70396,                 !- N646
    4.62163,                 !- N647
    4.53931,                 !- N648
    4.71537,                 !- N649
    4.63304,                 !- N650
    4.55072,                 !- N651
    100.00000,               !- N652
    0.00000,                 !- N653
    2.15800,                 !- N654
    0.00000,                 !- N655
    4.69020,                 !- N656
    4.60788,                 !- N657
    4.52556,                 !- N658
    4.69286,                 !- N659
    4.61054,                 !- N660
    4.52822,                 !- N661
    4.70279,                 !- N662
    4.62046,                 !- N663
    4.53814,                 !- N664
    4.70396,                 !- N665
    4.62163,                 !- N666
    4.53931,                 !- N667
    4.71537,                 !- N668
    4.63304,                 !- N669
    4.55072,                 !- N670
    -100.00000,              !- N671
    100.00000,               !- N672
    2.15800,                 !- N673
    0.00000,                 !- N674
    4.69020,                 !- N675
    4.60788,                 !- N676
    4.52556,                 !- N677
    4.69286,                 !- N678
    4.61054,                 !- N679
    4.52822,                 !- N680
    4.70279,                 !- N681
    4.62046,                 !- N682
    4.53814,                 !- N683
    4.70396,                 !- N684
    4.62163,                 !- N685
    4.53931,                 !- N686
    4.71537,                 !- N687
    4.63304,                 !- N688
    4.55072,                 !- N689
    0.00000,                 !- N690
    100.00000,               !- N691
    2.15800,                 !- N692
    0.00000,                 !- N693
    4.69020,                 !- N694
    4.60788,                 !- N695
    4.52556,                 !- N696
    4.69286,                 !- N697
    4.61054,                 !- N698
    4.52822,                 !- N699
    4.70279,                 !- N700
    4.62046,                 !- N701
    4.53814,                 !- N702
    4.70396,                 !- N703
    4.62163,                 !- N704
    4.53931,                 !- N705
    4.71537,                 !- N706
    4.63304,                 !- N707
    4.55072,                 !- N708
    100.00000,               !- N709
    100.00000,               !- N710
    2.15800,                 !- N711
    0.00000,                 !- N712
    4.69020,                 !- N713
    4.60788,                 !- N714
    4.52556,                 !- N715
    4.69286,                 !- N716
    4.61054,                 !- N717
    4.52822,                 !- N718
    4.70279,                 !- N719
    4.62046,                 !- N720
    4.53814,                 !- N721
    4.70396,                 !- N722
    4.62163,                 !- N723
    4.53931,                 !- N724
    4.71537,                 !- N725
    4.63304,                 !- N726
    4.55072,                 !- N727
    -100.00000,              !- N728
    -100.00000,              !- N729
    2.53400,                 !- N730
    0.00000,                 !- N731
    4.66495,                 !- N732
    4.58263,                 !- N733
    4.50031,                 !- N734
    4.66761,                 !- N735
    4.58529,                 !- N736
    4.50297,                 !- N737
    4.67753,                 !- N738
    4.59521,                 !- N739
    4.51289,                 !- N740
    4.67870,                 !- N741
    4.59638,                 !- N742
    4.51406,                 !- N743
    4.69012,                 !- N744
    4.60779,                 !- N745
    4.52547,                 !- N746
    0.00000,                 !- N747
    -100.00000,              !- N748
    2.53400,                 !- N749
    0.00000,                 !- N750
    4.66495,                 !- N751
    4.58263,                 !- N752
    4.50031,                 !- N753
    4.66761,                 !- N754
    4.58529,                 !- N755
    4.50297,                 !- N756
    4.67753,                 !- N757
    4.59521,                 !- N758
    4.51289,                 !- N759
    4.67870,                 !- N760
    4.59638,                 !- N761
    4.51406,                 !- N762
    4.69012,                 !- N763
    4.60779,                 !- N764
    4.52547,                 !- N765
    100.00000,               !- N766
    -100.00000,              !- N767
    2.53400,                 !- N768
    0.00000,                 !- N769
    4.66495,                 !- N770
    4.58263,                 !- N771
    4.50031,                 !- N772
    4.66761,                 !- N773
    4.58529,                 !- N774
    4.50297,                 !- N775
    4.67753,                 !- N776
    4.59521,                 !- N777
    4.51289,                 !- N778
    4.67870,                 !- N779
    4.59638,                 !- N780
    4.51406,                 !- N781
    4.69012,                 !- N782
    4.60779,                 !- N783
    4.52547,                 !- N784
    -100.00000,              !- N785
    0.00000,                 !- N786
    2.53400,                 !- N787
    0.00000,                 !- N788
    4.66495,                 !- N789
    4.58263,                 !- N790
    4.50031,                 !- N791
    4.66761,                 !- N792
    4.58529,                 !- N793
    4.50297,                 !- N794
    4.67753,                 !- N795
    4.59521,                 !- N796
    4.51289,                 !- N797
    4.67870,                 !- N798
    4.59638,                 !- N799
    4.51406,                 !- N800
    4.69012,                 !- N801
    4.60779,                 !- N802
    4.52547,                 !- N803
    0.00000,                 !- N804
    0.00000,                 !- N805
    2.53400,                 !- N806
    0.00000,                 !- N807
    4.66495,                 !- N808
    4.58263,                 !- N809
    4.50031,                 !- N810
    4.66761,                 !- N811
    4.58529,                 !- N812
    4.50297,                 !- N813
    4.67753,                 !- N814
    4.59521,                 !- N815
    4.51289,                 !- N816
    4.67870,                 !- N817
    4.59638,                 !- N818
    4.51406,                 !- N819
    4.69012,                 !- N820
    4.60779,                 !- N821
    4.52547,                 !- N822
    100.00000,               !- N823
    0.00000,                 !- N824
    2.53400,                 !- N825
    0.00000,                 !- N826
    4.66495,                 !- N827
    4.58263,                 !- N828
    4.50031,                 !- N829
    4.66761,                 !- N830
    4.58529,                 !- N831
    4.50297,                 !- N832
    4.67753,                 !- N833
    4.59521,                 !- N834
    4.51289,                 !- N835
    4.67870,                 !- N836
    4.59638,                 !- N837
    4.51406,                 !- N838
    4.69012,                 !- N839
    4.60779,                 !- N840
    4.52547,                 !- N841
    -100.00000,              !- N842
    100.00000,               !- N843
    2.53400,                 !- N844
    0.00000,                 !- N845
    4.66495,                 !- N846
    4.58263,                 !- N847
    4.50031,                 !- N848
    4.66761,                 !- N849
    4.58529,                 !- N850
    4.50297,                 !- N851
    4.67753,                 !- N852
    4.59521,                 !- N853
    4.51289,                 !- N854
    4.67870,                 !- N855
    4.59638,                 !- N856
    4.51406,                 !- N857
    4.69012,                 !- N858
    4.60779,                 !- N859
    4.52547,                 !- N860
    0.00000,                 !- N861
    100.00000,               !- N862
    2.53400,                 !- N863
    0.00000,                 !- N864
    4.66495,                 !- N865
    4.58263,                 !- N866
    4.50031,                 !- N867
    4.66761,                 !- N868
    4.58529,                 !- N869
    4.50297,                 !- N870
    4.67753,                 !- N871
    4.59521,                 !- N872
    4.51289,                 !- N873
    4.67870,                 !- N874
    4.59638,                 !- N875
    4.51406,                 !- N876
    4.69012,                 !- N877
    4.60779,                 !- N878
    4.52547,                 !- N879
    100.00000,               !- N880
    100.00000,               !- N881
    2.53400,                 !- N882
    0.00000,                 !- N883
    4.66495,                 !- N884
    4.58263,                 !- N885
    4.50031,                 !- N886
    4.66761,                 !- N887
    4.58529,                 !- N888
    4.50297,                 !- N889
    4.67753,                 !- N890
    4.59521,                 !- N891
    4.51289,                 !- N892
    4.67870,                 !- N893
    4.59638,                 !- N894
    4.51406,                 !- N895
    4.69012,                 !- N896
    4.60779,                 !- N897
    4.52547,                 !- N898
    -100.00000,              !- N899
    -100.00000,              !- N900
    2.91000,                 !- N901
    0.00000,                 !- N902
    4.63970,                 !- N903
    4.55738,                 !- N904
    4.47506,                 !- N905
    4.64236,                 !- N906
    4.56003,                 !- N907
    4.47772,                 !- N908
    4.65228,                 !- N909
    4.56996,                 !- N910
    4.48764,                 !- N911
    4.65346,                 !- N912
    4.57113,                 !- N913
    4.48881,                 !- N914
    4.66487,                 !- N915
    4.58254,                 !- N916
    4.50022,                 !- N917
    0.00000,                 !- N918
    -100.00000,              !- N919
    2.91000,                 !- N920
    0.00000,                 !- N921
    4.63970,                 !- N922
    4.55738,                 !- N923
    4.47506,                 !- N924
    4.64236,                 !- N925
    4.56003,                 !- N926
    4.47772,                 !- N927
    4.65228,                 !- N928
    4.56996,                 !- N929
    4.48764,                 !- N930
    4.65346,                 !- N931
    4.57113,                 !- N932
    4.48881,                 !- N933
    4.66487,                 !- N934
    4.58254,                 !- N935
    4.50022,                 !- N936
    100.00000,               !- N937
    -100.00000,              !- N938
    2.91000,                 !- N939
    0.00000,                 !- N940
    4.63970,                 !- N941
    4.55738,                 !- N942
    4.47506,                 !- N943
    4.64236,                 !- N944
    4.56003,                 !- N945
    4.47772,                 !- N946
    4.65228,                 !- N947
    4.56996,                 !- N948
    4.48764,                 !- N949
    4.65346,                 !- N950
    4.57113,                 !- N951
    4.48881,                 !- N952
    4.66487,                 !- N953
    4.58254,                 !- N954
    4.50022,                 !- N955
    -100.00000,              !- N956
    0.00000,                 !- N957
    2.91000,                 !- N958
    0.00000,                 !- N959
    4.63970,                 !- N960
    4.55738,                 !- N961
    4.47506,                 !- N962
    4.64236,                 !- N963
    4.56003,                 !- N964
    4.47772,                 !- N965
    4.65228,                 !- N966
    4.56996,                 !- N967
    4.48764,                 !- N968
    4.65346,                 !- N969
    4.57113,                 !- N970
    4.48881,                 !- N971
    4.66487,                 !- N972
    4.58254,                 !- N973
    4.50022,                 !- N974
    0.00000,                 !- N975
    0.00000,                 !- N976
    2.91000,                 !- N977
    0.00000,                 !- N978
    4.63970,                 !- N979
    4.55738,                 !- N980
    4.47506,                 !- N981
    4.64236,                 !- N982
    4.56003,                 !- N983
    4.47772,                 !- N984
    4.65228,                 !- N985
    4.56996,                 !- N986
    4.48764,                 !- N987
    4.65346,                 !- N988
    4.57113,                 !- N989
    4.48881,                 !- N990
    4.66487,                 !- N991
    4.58254,                 !- N992
    4.50022,                 !- N993
    100.00000,               !- N994
    0.00000,                 !- N995
    2.91000,                 !- N996
    0.00000,                 !- N997
    4.63970,                 !- N998
    4.55738,                 !- N999
    4.47506,                 !- N1000
    4.64236,                 !- N1001
    4.56003,                 !- N1002
    4.47772,                 !- N1003
    4.65228,                 !- N1004
    4.56996,                 !- N1005
    4.48764,                 !- N1006
    4.65346,                 !- N1007
    4.57113,                 !- N1008
    4.48881,                 !- N1009
    4.66487,                 !- N1010
    4.58254,                 !- N1011
    4.50022,                 !- N1012
    -100.00000,              !- N1013
    100.00000,               !- N1014
    2.91000,                 !- N1015
    0.00000,                 !- N1016
    4.63970,                 !- N1017
    4.55738,                 !- N1018
    4.47506,                 !- N1019
    4.64236,                 !- N1020
    4.56003,                 !- N1021
    4.47772,                 !- N1022
    4.65228,                 !- N1023
    4.56996,                 !- N1024
    4.48764,                 !- N1025
    4.65346,                 !- N1026
    4.57113,                 !- N1027
    4.48881,                 !- N1028
    4.66487,                 !- N1029
    4.58254,                 !- N1030
    4.50022,                 !- N1031
    0.00000,                 !- N1032
    100.00000,               !- N1033
    2.91000,                 !- N1034
    0.00000,                 !- N1035
    4.63970,                 !- N1036
    4.55738,                 !- N1037
    4.47506,                 !- N1038
    4.64236,                 !- N1039
    4.56003,                 !- N1040
    4.47772,                 !- N1041
    4.65228,                 !- N1042
    4.56996,                 !- N1043
    4.48764,                 !- N1044
    4.65346,                 !- N1045
    4.57113,                 !- N1046
    4.48881,                 !- N1047
    4.66487,                 !- N1048
    4.58254,                 !- N1049
    4.50022,                 !- N1050
    100.00000,               !- N1051
    100.00000,               !- N1052
    2.91000,                 !- N1053
    0.00000,                 !- N1054
    4.63970,                 !- N1055
    4.55738,                 !- N1056
    4.47506,                 !- N1057
    4.64236,                 !- N1058
    4.56003,                 !- N1059
    4.47772,                 !- N1060
    4.65228,                 !- N1061
    4.56996,                 !- N1062
    4.48764,                 !- N1063
    4.65346,                 !- N1064
    4.57113,                 !- N1065
    4.48881,                 !- N1066
    4.66487,                 !- N1067
    4.58254,                 !- N1068
    4.50022,                 !- N1069
    -100.00000,              !- N1070
    -100.00000,              !- N1071
    2.15800,                 !- N1072
    100.00000,               !- N1073
    4.69020,                 !- N1074
    4.60788,                 !- N1075
    4.52556,                 !- N1076
    4.69286,                 !- N1077
    4.61054,                 !- N1078
    4.52822,                 !- N1079
    4.70279,                 !- N1080
    4.62046,                 !- N1081
    4.53814,                 !- N1082
    4.70396,                 !- N1083
    4.62163,                 !- N1084
    4.53931,                 !- N1085
    4.71537,                 !- N1086
    4.63304,                 !- N1087
    4.55072,                 !- N1088
    0.00000,                 !- N1089
    -100.00000,              !- N1090
    2.15800,                 !- N1091
    100.00000,               !- N1092
    4.69020,                 !- N1093
    4.60788,                 !- N1094
    4.52556,                 !- N1095
    4.69286,                 !- N1096
    4.61054,                 !- N1097
    4.52822,                 !- N1098
    4.70279,                 !- N1099
    4.62046,                 !- N1100
    4.53814,                 !- N1101
    4.70396,                 !- N1102
    4.62163,                 !- N1103
    4.53931,                 !- N1104
    4.71537,                 !- N1105
    4.63304,                 !- N1106
    4.55072,                 !- N1107
    100.00000,               !- N1108
    -100.00000,              !- N1109
    2.15800,                 !- N1110
    100.00000,               !- N1111
    4.69020,                 !- N1112
    4.60788,                 !- N1113
    4.52556,                 !- N1114
    4.69286,                 !- N1115
    4.61054,                 !- N1116
    4.52822,                 !- N1117
    4.70279,                 !- N1118
    4.62046,                 !- N1119
    4.53814,                 !- N1120
    4.70396,                 !- N1121
    4.62163,                 !- N1122
    4.53931,                 !- N1123
    4.71537,                 !- N1124
    4.63304,                 !- N1125
    4.55072,                 !- N1126
    -100.00000,              !- N1127
    0.00000,                 !- N1128
    2.15800,                 !- N1129
    100.00000,               !- N1130
    4.69020,                 !- N1131
    4.60788,                 !- N1132
    4.52556,                 !- N1133
    4.69286,                 !- N1134
    4.61054,                 !- N1135
    4.52822,                 !- N1136
    4.70279,                 !- N1137
    4.62046,                 !- N1138
    4.53814,                 !- N1139
    4.70396,                 !- N1140
    4.62163,                 !- N1141
    4.53931,                 !- N1142
    4.71537,                 !- N1143
    4.63304,                 !- N1144
    4.55072,                 !- N1145
    0.00000,                 !- N1146
    0.00000,                 !- N1147
    2.15800,                 !- N1148
    100.00000,               !- N1149
    4.69020,                 !- N1150
    4.60788,                 !- N1151
    4.52556,                 !- N1152
    4.69286,                 !- N1153
    4.61054,                 !- N1154
    4.52822,                 !- N1155
    4.70279,                 !- N1156
    4.62046,                 !- N1157
    4.53814,                 !- N1158
    4.70396,                 !- N1159
    4.62163,                 !- N1160
    4.53931,                 !- N1161
    4.71537,                 !- N1162
    4.63304,                 !- N1163
    4.55072,                 !- N1164
    100.00000,               !- N1165
    0.00000,                 !- N1166
    2.15800,                 !- N1167
    100.00000,               !- N1168
    4.69020,                 !- N1169
    4.60788,                 !- N1170
    4.52556,                 !- N1171
    4.69286,                 !- N1172
    4.61054,                 !- N1173
    4.52822,                 !- N1174
    4.70279,                 !- N1175
    4.62046,                 !- N1176
    4.53814,                 !- N1177
    4.70396,                 !- N1178
    4.62163,                 !- N1179
    4.53931,                 !- N1180
    4.71537,                 !- N1181
    4.63304,                 !- N1182
    4.55072,                 !- N1183
    -100.00000,              !- N1184
    100.00000,               !- N1185
    2.15800,                 !- N1186
    100.00000,               !- N1187
    4.69020,                 !- N1188
    4.60788,                 !- N1189
    4.52556,                 !- N1190
    4.69286,                 !- N1191
    4.61054,                 !- N1192
    4.52822,                 !- N1193
    4.70279,                 !- N1194
    4.62046,                 !- N1195
    4.53814,                 !- N1196
    4.70396,                 !- N1197
    4.62163,                 !- N1198
    4.53931,                 !- N1199
    4.71537,                 !- N1200
    4.63304,                 !- N1201
    4.55072,                 !- N1202
    0.00000,                 !- N1203
    100.00000,               !- N1204
    2.15800,                 !- N1205
    100.00000,               !- N1206
    4.69020,                 !- N1207
    4.60788,                 !- N1208
    4.52556,                 !- N1209
    4.69286,                 !- N1210
    4.61054,                 !- N1211
    4.52822,                 !- N1212
    4.70279,                 !- N1213
    4.62046,                 !- N1214
    4.53814,                 !- N1215
    4.70396,                 !- N1216
    4.62163,                 !- N1217
    4.53931,                 !- N1218
    4.71537,                 !- N1219
    4.63304,                 !- N1220
    4.55072,                 !- N1221
    100.00000,               !- N1222
    100.00000,               !- N1223
    2.15800,                 !- N1224
    100.00000,               !- N1225
    4.69020,                 !- N1226
    4.60788,                 !- N1227
    4.52556,                 !- N1228
    4.69286,                 !- N1229
    4.61054,                 !- N1230
    4.52822,                 !- N1231
    4.70279,                 !- N1232
    4.62046,                 !- N1233
    4.53814,                 !- N1234
    4.70396,                 !- N1235
    4.62163,                 !- N1236
    4.53931,                 !- N1237
    4.71537,                 !- N1238
    4.63304,                 !- N1239
    4.55072,                 !- N1240
    -100.00000,              !- N1241
    -100.00000,              !- N1242
    2.53400,                 !- N1243
    100.00000,               !- N1244
    4.66495,                 !- N1245
    4.58263,                 !- N1246
    4.50031,                 !- N1247
    4.66761,                 !- N1248
    4.58529,                 !- N1249
    4.50297,                 !- N1250
    4.67753,                 !- N1251
    4.59521,                 !- N1252
    4.51289,                 !- N1253
    4.67870,                 !- N1254
    4.59638,                 !- N1255
    4.51406,                 !- N1256
    4.69012,                 !- N1257
    4.60779,                 !- N1258
    4.52547,                 !- N1259
    0.00000,                 !- N1260
    -100.00000,              !- N1261
    2.53400,                 !- N1262
    100.00000,               !- N1263
    4.66495,                 !- N1264
    4.58263,                 !- N1265
    4.50031,                 !- N1266
    4.66761,                 !- N1267
    4.58529,                 !- N1268
    4.50297,                 !- N1269
    4.67753,                 !- N1270
    4.59521,                 !- N1271
    4.51289,                 !- N1272
    4.67870,                 !- N1273
    4.59638,                 !- N1274
    4.51406,                 !- N1275
    4.69012,                 !- N1276
    4.60779,                 !- N1277
    4.52547,                 !- N1278
    100.00000,               !- N1279
    -100.00000,              !- N1280
    2.53400,                 !- N1281
    100.00000,               !- N1282
    4.66495,                 !- N1283
    4.58263,                 !- N1284
    4.50031,                 !- N1285
    4.66761,                 !- N1286
    4.58529,                 !- N1287
    4.50297,                 !- N1288
    4.67753,                 !- N1289
    4.59521,                 !- N1290
    4.51289,                 !- N1291
    4.67870,                 !- N1292
    4.59638,                 !- N1293
    4.51406,                 !- N1294
    4.69012,                 !- N1295
    4.60779,                 !- N1296
    4.52547,                 !- N1297
    -100.00000,              !- N1298
    0.00000,                 !- N1299
    2.53400,                 !- N1300
    100.00000,               !- N1301
    4.66495,                 !- N1302
    4.58263,                 !- N1303
    4.50031,                 !- N1304
    4.66761,                 !- N1305
    4.58529,                 !- N1306
    4.50297,                 !- N1307
    4.67753,                 !- N1308
    4.59521,                 !- N1309
    4.51289,                 !- N1310
    4.67870,                 !- N1311
    4.59638,                 !- N1312
    4.51406,                 !- N1313
    4.69012,                 !- N1314
    4.60779,                 !- N1315
    4.52547,                 !- N1316
    0.00000,                 !- N1317
    0.00000,                 !- N1318
    2.53400,                 !- N1319
    100.00000,               !- N1320
    4.66495,                 !- N1321
    4.58263,                 !- N1322
    4.50031,                 !- N1323
    4.66761,                 !- N1324
    4.58529,                 !- N1325
    4.50297,                 !- N1326
    4.67753,                 !- N1327
    4.59521,                 !- N1328
    4.51289,                 !- N1329
    4.67870,                 !- N1330
    4.59638,                 !- N1331
    4.51406,                 !- N1332
    4.69012,                 !- N1333
    4.60779,                 !- N1334
    4.52547,                 !- N1335
    100.00000,               !- N1336
    0.00000,                 !- N1337
    2.53400,                 !- N1338
    100.00000,               !- N1339
    4.66495,                 !- N1340
    4.58263,                 !- N1341
    4.50031,                 !- N1342
    4.66761,                 !- N1343
    4.58529,                 !- N1344
    4.50297,                 !- N1345
    4.67753,                 !- N1346
    4.59521,                 !- N1347
    4.51289,                 !- N1348
    4.67870,                 !- N1349
    4.59638,                 !- N1350
    4.51406,                 !- N1351
    4.69012,                 !- N1352
    4.60779,                 !- N1353
    4.52547,                 !- N1354
    -100.00000,              !- N1355
    100.00000,               !- N1356
    2.53400,                 !- N1357
    100.00000,               !- N1358
    4.66495,                 !- N1359
    4.58263,                 !- N1360
    4.50031,                 !- N1361
    4.66761,                 !- N1362
    4.58529,                 !- N1363
    4.50297,                 !- N1364
    4.67753,                 !- N1365
    4.59521,                 !- N1366
    4.51289,                 !- N1367
    4.67870,                 !- N1368
    4.59638,                 !- N1369
    4.51406,                 !- N1370
    4.69012,                 !- N1371
    4.60779,                 !- N1372
    4.52547,                 !- N1373
    0.00000,                 !- N1374
    100.00000,               !- N1375
    2.53400,                 !- N1376
    100.00000,               !- N1377
    4.66495,                 !- N1378
    4.58263,                 !- N1379
    4.50031,                 !- N1380
    4.66761,                 !- N1381
    4.58529,                 !- N1382
    4.50297,                 !- N1383
    4.67753,                 !- N1384
    4.59521,                 !- N1385
    4.51289,                 !- N1386
    4.67870,                 !- N1387
    4.59638,                 !- N1388
    4.51406,                 !- N1389
    4.69012,                 !- N1390
    4.60779,                 !- N1391
    4.52547,                 !- N1392
    100.00000,               !- N1393
    100.00000,               !- N1394
    2.53400,                 !- N1395
    100.00000,               !- N1396
    4.66495,                 !- N1397
    4.58263,                 !- N1398
    4.50031,                 !- N1399
    4.66761,                 !- N1400
    4.58529,                 !- N1401
    4.50297,                 !- N1402
    4.67753,                 !- N1403
    4.59521,                 !- N1404
    4.51289,                 !- N1405
    4.67870,                 !- N1406
    4.59638,                 !- N1407
    4.51406,                 !- N1408
    4.69012,                 !- N1409
    4.60779,                 !- N1410
    4.52547,                 !- N1411
    -100.00000,              !- N1412
    -100.00000,              !- N1413
    2.91000,                 !- N1414
    100.00000,               !- N1415
    4.63970,                 !- N1416
    4.55738,                 !- N1417
    4.47506,                 !- N1418
    4.64236,                 !- N1419
    4.56003,                 !- N1420
    4.47772,                 !- N1421
    4.65228,                 !- N1422
    4.56996,                 !- N1423
    4.48764,                 !- N1424
    4.65346,                 !- N1425
    4.57113,                 !- N1426
    4.48881,                 !- N1427
    4.66487,                 !- N1428
    4.58254,                 !- N1429
    4.50022,                 !- N1430
    0.00000,                 !- N1431
    -100.00000,              !- N1432
    2.91000,                 !- N1433
    100.00000,               !- N1434
    4.63970,                 !- N1435
    4.55738,                 !- N1436
    4.47506,                 !- N1437
    4.64236,                 !- N1438
    4.56003,                 !- N1439
    4.47772,                 !- N1440
    4.65228,                 !- N1441
    4.56996,                 !- N1442
    4.48764,                 !- N1443
    4.65346,                 !- N1444
    4.57113,                 !- N1445
    4.48881,                 !- N1446
    4.66487,                 !- N1447
    4.58254,                 !- N1448
    4.50022,                 !- N1449
    100.00000,               !- N1450
    -100.00000,              !- N1451
    2.91000,                 !- N1452
    100.00000,               !- N1453
    4.63970,                 !- N1454
    4.55738,                 !- N1455
    4.47506,                 !- N1456
    4.64236,                 !- N1457
    4.56003,                 !- N1458
    4.47772,                 !- N1459
    4.65228,                 !- N1460
    4.56996,                 !- N1461
    4.48764,                 !- N1462
    4.65346,                 !- N1463
    4.57113,                 !- N1464
    4.48881,                 !- N1465
    4.66487,                 !- N1466
    4.58254,                 !- N1467
    4.50022,                 !- N1468
    -100.00000,              !- N1469
    0.00000,                 !- N1470
    2.91000,                 !- N1471
    100.00000,               !- N1472
    4.63970,                 !- N1473
    4.55738,                 !- N1474
    4.47506,                 !- N1475
    4.64236,                 !- N1476
    4.56003,                 !- N1477
    4.47772,                 !- N1478
    4.65228,                 !- N1479
    4.56996,                 !- N1480
    4.48764,                 !- N1481
    4.65346,                 !- N1482
    4.57113,                 !- N1483
    4.48881,                 !- N1484
    4.66487,                 !- N1485
    4.58254,                 !- N1486
    4.50022,                 !- N1487
    0.00000,                 !- N1488
    0.00000,                 !- N1489
    2.91000,                 !- N1490
    100.00000,               !- N1491
    4.63970,                 !- N1492
    4.55738,                 !- N1493
    4.47506,                 !- N1494
    4.64236,                 !- N1495
    4.56003,                 !- N1496
    4.47772,                 !- N1497
    4.65228,                 !- N1498
    4.56996,                 !- N1499
    4.48764,                 !- N1500
    4.65346,                 !- N1501
    4.57113,                 !- N1502
    4.48881,                 !- N1503
    4.66487,                 !- N1504
    4.58254,                 !- N1505
    4.50022,                 !- N1506
    100.00000,               !- N1507
    0.00000,                 !- N1508
    2.91000,                 !- N1509
    100.00000,               !- N1510
    4.63970,                 !- N1511
    4.55738,                 !- N1512
    4.47506,                 !- N1513
    4.64236,                 !- N1514
    4.56003,                 !- N1515
    4.47772,                 !- N1516
    4.65228,                 !- N1517
    4.56996,                 !- N1518
    4.48764,                 !- N1519
    4.65346,                 !- N1520
    4.57113,                 !- N1521
    4.48881,                 !- N1522
    4.66487,                 !- N1523
    4.58254,                 !- N1524
    4.50022,                 !- N1525
    -100.00000,              !- N1526
    100.00000,               !- N1527
    2.91000,                 !- N1528
    100.00000,               !- N1529
    4.63970,                 !- N1530
    4.55738,                 !- N1531
    4.47506,                 !- N1532
    4.64236,                 !- N1533
    4.56003,                 !- N1534
    4.47772,                 !- N1535
    4.65228,                 !- N1536
    4.56996,                 !- N1537
    4.48764,                 !- N1538
    4.65346,                 !- N1539
    4.57113,                 !- N1540
    4.48881,                 !- N1541
    4.66487,                 !- N1542
    4.58254,                 !- N1543
    4.50022,                 !- N1544
    0.00000,                 !- N1545
    100.00000,               !- N1546
    2.91000,                 !- N1547
    100.00000,               !- N1548
    4.63970,                 !- N1549
    4.55738,                 !- N1550
    4.47506,                 !- N1551
    4.64236,                 !- N1552
    4.56003,                 !- N1553
    4.47772,                 !- N1554
    4.65228,                 !- N1555
    4.56996,                 !- N1556
    4.48764,                 !- N1557
    4.65346,                 !- N1558
    4.57113,                 !- N1559
    4.48881,                 !- N1560
    4.66487,                 !- N1561
    4.58254,                 !- N1562
    4.50022,                 !- N1563
    100.00000,               !- N1564
    100.00000,               !- N1565
    2.91000,                 !- N1566
    100.00000,               !- N1567
    4.63970,                 !- N1568
    4.55738,                 !- N1569
    4.47506,                 !- N1570
    4.64236,                 !- N1571
    4.56003,                 !- N1572
    4.47772,                 !- N1573
    4.65228,                 !- N1574
    4.56996,                 !- N1575
    4.48764,                 !- N1576
    4.65346,                 !- N1577
    4.57113,                 !- N1578
    4.48881,                 !- N1579
    4.66487,                 !- N1580
    4.58254,                 !- N1581
    4.50022;                 !- N1582

Table:MultiVariableLookup,
    Mode1_FanPower_lookup,   !- Name
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    Ascending,               !- X1 Sort Order
    Ascending,               !- X2 Sort Order
    3.0176,                  !- Normalization Reference
    -20,                     !- Minimum Value of X1
    100,                     !- Maximum Value of X1
    0,                       !- Minimum Value of X2
    0.03,                    !- Maximum Value of X2
    -20,                     !- Minimum Value of X3
    100,                     !- Maximum Value of X3
    0,                       !- Minimum Value of X4
    0.03,                    !- Maximum Value of X4
    0,                       !- Minimum Value of X5
    1,                       !- Maximum Value of X5
    0,                       !- Minimum Value of X6
    1,                       !- Maximum Value of X6
    -9999,                   !- Minimum Table Output
    9999,                    !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X1
    Dimensionless,           !- Input Unit Type for X2
    Dimensionless,           !- Input Unit Type for X3
    Dimensionless,           !- Input Unit Type for X4
    Dimensionless,           !- Input Unit Type for X5
    Dimensionless,           !- Input Unit Type for X6
    Dimensionless,           !- Output Unit Type
    6,                       !- Number of Independent Variables
    3,                       !- Number of Values for Independent Variable X1
    5,                       !- Field 1 Determined by the Number of Independent Variables
    3,                       !- Field 2 Determined by the Number of Independent Variables
    3,                       !- Field 3 Determined by the Number of Independent Variables
    3,                       !- N22
    3,                       !- N23
    18.330,                  !- N24
    25.275,                  !- N25
    32.220,                  !- N26
    0.00520,                 !- N27
    0.00597,                 !- N28
    0.00885,                 !- N29
    0.00919,                 !- N30
    0.01250,                 !- N31
    -100.000,                !- N32
    0.000,                   !- N33
    100.000,                 !- N34
    -100.00000,              !- N35
    0.00000,                 !- N36
    100.00000,               !- N37
    2.158,                   !- N38
    2.534,                   !- N39
    2.910,                   !- N40
    -100.00,                 !- N41
    0.00,                    !- N42
    100.00,                  !- N43
    -100.00000,              !- N44
    -100.00000,              !- N45
    2.15800,                 !- N46
    -100.00000,              !- N47
    3.25000,                 !- N48
    3.25000,                 !- N49
    3.25000,                 !- N50
    3.25000,                 !- N51
    3.25000,                 !- N52
    3.25000,                 !- N53
    3.25000,                 !- N54
    3.25000,                 !- N55
    3.25000,                 !- N56
    3.25000,                 !- N57
    3.25000,                 !- N58
    3.25000,                 !- N59
    3.25000,                 !- N60
    3.25000,                 !- N61
    3.25000,                 !- N62
    0.00000,                 !- N63
    -100.00000,              !- N64
    2.15800,                 !- N65
    -100.00000,              !- N66
    3.25000,                 !- N67
    3.25000,                 !- N68
    3.25000,                 !- N69
    3.25000,                 !- N70
    3.25000,                 !- N71
    3.25000,                 !- N72
    3.25000,                 !- N73
    3.25000,                 !- N74
    3.25000,                 !- N75
    3.25000,                 !- N76
    3.25000,                 !- N77
    3.25000,                 !- N78
    3.25000,                 !- N79
    3.25000,                 !- N80
    3.25000,                 !- N81
    100.00000,               !- N82
    -100.00000,              !- N83
    2.15800,                 !- N84
    -100.00000,              !- N85
    3.25000,                 !- N86
    3.25000,                 !- N87
    3.25000,                 !- N88
    3.25000,                 !- N89
    3.25000,                 !- N90
    3.25000,                 !- N91
    3.25000,                 !- N92
    3.25000,                 !- N93
    3.25000,                 !- N94
    3.25000,                 !- N95
    3.25000,                 !- N96
    3.25000,                 !- N97
    3.25000,                 !- N98
    3.25000,                 !- N99
    3.25000,                 !- N100
    -100.00000,              !- N101
    0.00000,                 !- N102
    2.15800,                 !- N103
    -100.00000,              !- N104
    3.25000,                 !- N105
    3.25000,                 !- N106
    3.25000,                 !- N107
    3.25000,                 !- N108
    3.25000,                 !- N109
    3.25000,                 !- N110
    3.25000,                 !- N111
    3.25000,                 !- N112
    3.25000,                 !- N113
    3.25000,                 !- N114
    3.25000,                 !- N115
    3.25000,                 !- N116
    3.25000,                 !- N117
    3.25000,                 !- N118
    3.25000,                 !- N119
    0.00000,                 !- N120
    0.00000,                 !- N121
    2.15800,                 !- N122
    -100.00000,              !- N123
    3.25000,                 !- N124
    3.25000,                 !- N125
    3.25000,                 !- N126
    3.25000,                 !- N127
    3.25000,                 !- N128
    3.25000,                 !- N129
    3.25000,                 !- N130
    3.25000,                 !- N131
    3.25000,                 !- N132
    3.25000,                 !- N133
    3.25000,                 !- N134
    3.25000,                 !- N135
    3.25000,                 !- N136
    3.25000,                 !- N137
    3.25000,                 !- N138
    100.00000,               !- N139
    0.00000,                 !- N140
    2.15800,                 !- N141
    -100.00000,              !- N142
    3.25000,                 !- N143
    3.25000,                 !- N144
    3.25000,                 !- N145
    3.25000,                 !- N146
    3.25000,                 !- N147
    3.25000,                 !- N148
    3.25000,                 !- N149
    3.25000,                 !- N150
    3.25000,                 !- N151
    3.25000,                 !- N152
    3.25000,                 !- N153
    3.25000,                 !- N154
    3.25000,                 !- N155
    3.25000,                 !- N156
    3.25000,                 !- N157
    -100.00000,              !- N158
    100.00000,               !- N159
    2.15800,                 !- N160
    -100.00000,              !- N161
    3.25000,                 !- N162
    3.25000,                 !- N163
    3.25000,                 !- N164
    3.25000,                 !- N165
    3.25000,                 !- N166
    3.25000,                 !- N167
    3.25000,                 !- N168
    3.25000,                 !- N169
    3.25000,                 !- N170
    3.25000,                 !- N171
    3.25000,                 !- N172
    3.25000,                 !- N173
    3.25000,                 !- N174
    3.25000,                 !- N175
    3.25000,                 !- N176
    0.00000,                 !- N177
    100.00000,               !- N178
    2.15800,                 !- N179
    -100.00000,              !- N180
    3.25000,                 !- N181
    3.25000,                 !- N182
    3.25000,                 !- N183
    3.25000,                 !- N184
    3.25000,                 !- N185
    3.25000,                 !- N186
    3.25000,                 !- N187
    3.25000,                 !- N188
    3.25000,                 !- N189
    3.25000,                 !- N190
    3.25000,                 !- N191
    3.25000,                 !- N192
    3.25000,                 !- N193
    3.25000,                 !- N194
    3.25000,                 !- N195
    100.00000,               !- N196
    100.00000,               !- N197
    2.15800,                 !- N198
    -100.00000,              !- N199
    3.25000,                 !- N200
    3.25000,                 !- N201
    3.25000,                 !- N202
    3.25000,                 !- N203
    3.25000,                 !- N204
    3.25000,                 !- N205
    3.25000,                 !- N206
    3.25000,                 !- N207
    3.25000,                 !- N208
    3.25000,                 !- N209
    3.25000,                 !- N210
    3.25000,                 !- N211
    3.25000,                 !- N212
    3.25000,                 !- N213
    3.25000,                 !- N214
    -100.00000,              !- N215
    -100.00000,              !- N216
    2.53400,                 !- N217
    -100.00000,              !- N218
    3.25000,                 !- N219
    3.25000,                 !- N220
    3.25000,                 !- N221
    3.25000,                 !- N222
    3.25000,                 !- N223
    3.25000,                 !- N224
    3.25000,                 !- N225
    3.25000,                 !- N226
    3.25000,                 !- N227
    3.25000,                 !- N228
    3.25000,                 !- N229
    3.25000,                 !- N230
    3.25000,                 !- N231
    3.25000,                 !- N232
    3.25000,                 !- N233
    0.00000,                 !- N234
    -100.00000,              !- N235
    2.53400,                 !- N236
    -100.00000,              !- N237
    3.25000,                 !- N238
    3.25000,                 !- N239
    3.25000,                 !- N240
    3.25000,                 !- N241
    3.25000,                 !- N242
    3.25000,                 !- N243
    3.25000,                 !- N244
    3.25000,                 !- N245
    3.25000,                 !- N246
    3.25000,                 !- N247
    3.25000,                 !- N248
    3.25000,                 !- N249
    3.25000,                 !- N250
    3.25000,                 !- N251
    3.25000,                 !- N252
    100.00000,               !- N253
    -100.00000,              !- N254
    2.53400,                 !- N255
    -100.00000,              !- N256
    3.25000,                 !- N257
    3.25000,                 !- N258
    3.25000,                 !- N259
    3.25000,                 !- N260
    3.25000,                 !- N261
    3.25000,                 !- N262
    3.25000,                 !- N263
    3.25000,                 !- N264
    3.25000,                 !- N265
    3.25000,                 !- N266
    3.25000,                 !- N267
    3.25000,                 !- N268
    3.25000,                 !- N269
    3.25000,                 !- N270
    3.25000,                 !- N271
    -100.00000,              !- N272
    0.00000,                 !- N273
    2.53400,                 !- N274
    -100.00000,              !- N275
    3.25000,                 !- N276
    3.25000,                 !- N277
    3.25000,                 !- N278
    3.25000,                 !- N279
    3.25000,                 !- N280
    3.25000,                 !- N281
    3.25000,                 !- N282
    3.25000,                 !- N283
    3.25000,                 !- N284
    3.25000,                 !- N285
    3.25000,                 !- N286
    3.25000,                 !- N287
    3.25000,                 !- N288
    3.25000,                 !- N289
    3.25000,                 !- N290
    0.00000,                 !- N291
    0.00000,                 !- N292
    2.53400,                 !- N293
    -100.00000,              !- N294
    3.25000,                 !- N295
    3.25000,                 !- N296
    3.25000,                 !- N297
    3.25000,                 !- N298
    3.25000,                 !- N299
    3.25000,                 !- N300
    3.25000,                 !- N301
    3.25000,                 !- N302
    3.25000,                 !- N303
    3.25000,                 !- N304
    3.25000,                 !- N305
    3.25000,                 !- N306
    3.25000,                 !- N307
    3.25000,                 !- N308
    3.25000,                 !- N309
    100.00000,               !- N310
    0.00000,                 !- N311
    2.53400,                 !- N312
    -100.00000,              !- N313
    3.25000,                 !- N314
    3.25000,                 !- N315
    3.25000,                 !- N316
    3.25000,                 !- N317
    3.25000,                 !- N318
    3.25000,                 !- N319
    3.25000,                 !- N320
    3.25000,                 !- N321
    3.25000,                 !- N322
    3.25000,                 !- N323
    3.25000,                 !- N324
    3.25000,                 !- N325
    3.25000,                 !- N326
    3.25000,                 !- N327
    3.25000,                 !- N328
    -100.00000,              !- N329
    100.00000,               !- N330
    2.53400,                 !- N331
    -100.00000,              !- N332
    3.25000,                 !- N333
    3.25000,                 !- N334
    3.25000,                 !- N335
    3.25000,                 !- N336
    3.25000,                 !- N337
    3.25000,                 !- N338
    3.25000,                 !- N339
    3.25000,                 !- N340
    3.25000,                 !- N341
    3.25000,                 !- N342
    3.25000,                 !- N343
    3.25000,                 !- N344
    3.25000,                 !- N345
    3.25000,                 !- N346
    3.25000,                 !- N347
    0.00000,                 !- N348
    100.00000,               !- N349
    2.53400,                 !- N350
    -100.00000,              !- N351
    3.25000,                 !- N352
    3.25000,                 !- N353
    3.25000,                 !- N354
    3.25000,                 !- N355
    3.25000,                 !- N356
    3.25000,                 !- N357
    3.25000,                 !- N358
    3.25000,                 !- N359
    3.25000,                 !- N360
    3.25000,                 !- N361
    3.25000,                 !- N362
    3.25000,                 !- N363
    3.25000,                 !- N364
    3.25000,                 !- N365
    3.25000,                 !- N366
    100.00000,               !- N367
    100.00000,               !- N368
    2.53400,                 !- N369
    -100.00000,              !- N370
    3.25000,                 !- N371
    3.25000,                 !- N372
    3.25000,                 !- N373
    3.25000,                 !- N374
    3.25000,                 !- N375
    3.25000,                 !- N376
    3.25000,                 !- N377
    3.25000,                 !- N378
    3.25000,                 !- N379
    3.25000,                 !- N380
    3.25000,                 !- N381
    3.25000,                 !- N382
    3.25000,                 !- N383
    3.25000,                 !- N384
    3.25000,                 !- N385
    -100.00000,              !- N386
    -100.00000,              !- N387
    2.91000,                 !- N388
    -100.00000,              !- N389
    3.25000,                 !- N390
    3.25000,                 !- N391
    3.25000,                 !- N392
    3.25000,                 !- N393
    3.25000,                 !- N394
    3.25000,                 !- N395
    3.25000,                 !- N396
    3.25000,                 !- N397
    3.25000,                 !- N398
    3.25000,                 !- N399
    3.25000,                 !- N400
    3.25000,                 !- N401
    3.25000,                 !- N402
    3.25000,                 !- N403
    3.25000,                 !- N404
    0.00000,                 !- N405
    -100.00000,              !- N406
    2.91000,                 !- N407
    -100.00000,              !- N408
    3.25000,                 !- N409
    3.25000,                 !- N410
    3.25000,                 !- N411
    3.25000,                 !- N412
    3.25000,                 !- N413
    3.25000,                 !- N414
    3.25000,                 !- N415
    3.25000,                 !- N416
    3.25000,                 !- N417
    3.25000,                 !- N418
    3.25000,                 !- N419
    3.25000,                 !- N420
    3.25000,                 !- N421
    3.25000,                 !- N422
    3.25000,                 !- N423
    100.00000,               !- N424
    -100.00000,              !- N425
    2.91000,                 !- N426
    -100.00000,              !- N427
    3.25000,                 !- N428
    3.25000,                 !- N429
    3.25000,                 !- N430
    3.25000,                 !- N431
    3.25000,                 !- N432
    3.25000,                 !- N433
    3.25000,                 !- N434
    3.25000,                 !- N435
    3.25000,                 !- N436
    3.25000,                 !- N437
    3.25000,                 !- N438
    3.25000,                 !- N439
    3.25000,                 !- N440
    3.25000,                 !- N441
    3.25000,                 !- N442
    -100.00000,              !- N443
    0.00000,                 !- N444
    2.91000,                 !- N445
    -100.00000,              !- N446
    3.25000,                 !- N447
    3.25000,                 !- N448
    3.25000,                 !- N449
    3.25000,                 !- N450
    3.25000,                 !- N451
    3.25000,                 !- N452
    3.25000,                 !- N453
    3.25000,                 !- N454
    3.25000,                 !- N455
    3.25000,                 !- N456
    3.25000,                 !- N457
    3.25000,                 !- N458
    3.25000,                 !- N459
    3.25000,                 !- N460
    3.25000,                 !- N461
    0.00000,                 !- N462
    0.00000,                 !- N463
    2.91000,                 !- N464
    -100.00000,              !- N465
    3.25000,                 !- N466
    3.25000,                 !- N467
    3.25000,                 !- N468
    3.25000,                 !- N469
    3.25000,                 !- N470
    3.25000,                 !- N471
    3.25000,                 !- N472
    3.25000,                 !- N473
    3.25000,                 !- N474
    3.25000,                 !- N475
    3.25000,                 !- N476
    3.25000,                 !- N477
    3.25000,                 !- N478
    3.25000,                 !- N479
    3.25000,                 !- N480
    100.00000,               !- N481
    0.00000,                 !- N482
    2.91000,                 !- N483
    -100.00000,              !- N484
    3.25000,                 !- N485
    3.25000,                 !- N486
    3.25000,                 !- N487
    3.25000,                 !- N488
    3.25000,                 !- N489
    3.25000,                 !- N490
    3.25000,                 !- N491
    3.25000,                 !- N492
    3.25000,                 !- N493
    3.25000,                 !- N494
    3.25000,                 !- N495
    3.25000,                 !- N496
    3.25000,                 !- N497
    3.25000,                 !- N498
    3.25000,                 !- N499
    -100.00000,              !- N500
    100.00000,               !- N501
    2.91000,                 !- N502
    -100.00000,              !- N503
    3.25000,                 !- N504
    3.25000,                 !- N505
    3.25000,                 !- N506
    3.25000,                 !- N507
    3.25000,                 !- N508
    3.25000,                 !- N509
    3.25000,                 !- N510
    3.25000,                 !- N511
    3.25000,                 !- N512
    3.25000,                 !- N513
    3.25000,                 !- N514
    3.25000,                 !- N515
    3.25000,                 !- N516
    3.25000,                 !- N517
    3.25000,                 !- N518
    0.00000,                 !- N519
    100.00000,               !- N520
    2.91000,                 !- N521
    -100.00000,              !- N522
    3.25000,                 !- N523
    3.25000,                 !- N524
    3.25000,                 !- N525
    3.25000,                 !- N526
    3.25000,                 !- N527
    3.25000,                 !- N528
    3.25000,                 !- N529
    3.25000,                 !- N530
    3.25000,                 !- N531
    3.25000,                 !- N532
    3.25000,                 !- N533
    3.25000,                 !- N534
    3.25000,                 !- N535
    3.25000,                 !- N536
    3.25000,                 !- N537
    100.00000,               !- N538
    100.00000,               !- N539
    2.91000,                 !- N540
    -100.00000,              !- N541
    3.25000,                 !- N542
    3.25000,                 !- N543
    3.25000,                 !- N544
    3.25000,                 !- N545
    3.25000,                 !- N546
    3.25000,                 !- N547
    3.25000,                 !- N548
    3.25000,                 !- N549
    3.25000,                 !- N550
    3.25000,                 !- N551
    3.25000,                 !- N552
    3.25000,                 !- N553
    3.25000,                 !- N554
    3.25000,                 !- N555
    3.25000,                 !- N556
    -100.00000,              !- N557
    -100.00000,              !- N558
    2.15800,                 !- N559
    0.00000,                 !- N560
    3.25000,                 !- N561
    3.25000,                 !- N562
    3.25000,                 !- N563
    3.25000,                 !- N564
    3.25000,                 !- N565
    3.25000,                 !- N566
    3.25000,                 !- N567
    3.25000,                 !- N568
    3.25000,                 !- N569
    3.25000,                 !- N570
    3.25000,                 !- N571
    3.25000,                 !- N572
    3.25000,                 !- N573
    3.25000,                 !- N574
    3.25000,                 !- N575
    0.00000,                 !- N576
    -100.00000,              !- N577
    2.15800,                 !- N578
    0.00000,                 !- N579
    3.25000,                 !- N580
    3.25000,                 !- N581
    3.25000,                 !- N582
    3.25000,                 !- N583
    3.25000,                 !- N584
    3.25000,                 !- N585
    3.25000,                 !- N586
    3.25000,                 !- N587
    3.25000,                 !- N588
    3.25000,                 !- N589
    3.25000,                 !- N590
    3.25000,                 !- N591
    3.25000,                 !- N592
    3.25000,                 !- N593
    3.25000,                 !- N594
    100.00000,               !- N595
    -100.00000,              !- N596
    2.15800,                 !- N597
    0.00000,                 !- N598
    3.25000,                 !- N599
    3.25000,                 !- N600
    3.25000,                 !- N601
    3.25000,                 !- N602
    3.25000,                 !- N603
    3.25000,                 !- N604
    3.25000,                 !- N605
    3.25000,                 !- N606
    3.25000,                 !- N607
    3.25000,                 !- N608
    3.25000,                 !- N609
    3.25000,                 !- N610
    3.25000,                 !- N611
    3.25000,                 !- N612
    3.25000,                 !- N613
    -100.00000,              !- N614
    0.00000,                 !- N615
    2.15800,                 !- N616
    0.00000,                 !- N617
    3.25000,                 !- N618
    3.25000,                 !- N619
    3.25000,                 !- N620
    3.25000,                 !- N621
    3.25000,                 !- N622
    3.25000,                 !- N623
    3.25000,                 !- N624
    3.25000,                 !- N625
    3.25000,                 !- N626
    3.25000,                 !- N627
    3.25000,                 !- N628
    3.25000,                 !- N629
    3.25000,                 !- N630
    3.25000,                 !- N631
    3.25000,                 !- N632
    0.00000,                 !- N633
    0.00000,                 !- N634
    2.15800,                 !- N635
    0.00000,                 !- N636
    3.25000,                 !- N637
    3.25000,                 !- N638
    3.25000,                 !- N639
    3.25000,                 !- N640
    3.25000,                 !- N641
    3.25000,                 !- N642
    3.25000,                 !- N643
    3.25000,                 !- N644
    3.25000,                 !- N645
    3.25000,                 !- N646
    3.25000,                 !- N647
    3.25000,                 !- N648
    3.25000,                 !- N649
    3.25000,                 !- N650
    3.25000,                 !- N651
    100.00000,               !- N652
    0.00000,                 !- N653
    2.15800,                 !- N654
    0.00000,                 !- N655
    3.25000,                 !- N656
    3.25000,                 !- N657
    3.25000,                 !- N658
    3.25000,                 !- N659
    3.25000,                 !- N660
    3.25000,                 !- N661
    3.25000,                 !- N662
    3.25000,                 !- N663
    3.25000,                 !- N664
    3.25000,                 !- N665
    3.25000,                 !- N666
    3.25000,                 !- N667
    3.25000,                 !- N668
    3.25000,                 !- N669
    3.25000,                 !- N670
    -100.00000,              !- N671
    100.00000,               !- N672
    2.15800,                 !- N673
    0.00000,                 !- N674
    3.25000,                 !- N675
    3.25000,                 !- N676
    3.25000,                 !- N677
    3.25000,                 !- N678
    3.25000,                 !- N679
    3.25000,                 !- N680
    3.25000,                 !- N681
    3.25000,                 !- N682
    3.25000,                 !- N683
    3.25000,                 !- N684
    3.25000,                 !- N685
    3.25000,                 !- N686
    3.25000,                 !- N687
    3.25000,                 !- N688
    3.25000,                 !- N689
    0.00000,                 !- N690
    100.00000,               !- N691
    2.15800,                 !- N692
    0.00000,                 !- N693
    3.25000,                 !- N694
    3.25000,                 !- N695
    3.25000,                 !- N696
    3.25000,                 !- N697
    3.25000,                 !- N698
    3.25000,                 !- N699
    3.25000,                 !- N700
    3.25000,                 !- N701
    3.25000,                 !- N702
    3.25000,                 !- N703
    3.25000,                 !- N704
    3.25000,                 !- N705
    3.25000,                 !- N706
    3.25000,                 !- N707
    3.25000,                 !- N708
    100.00000,               !- N709
    100.00000,               !- N710
    2.15800,                 !- N711
    0.00000,                 !- N712
    3.25000,                 !- N713
    3.25000,                 !- N714
    3.25000,                 !- N715
    3.25000,                 !- N716
    3.25000,                 !- N717
    3.25000,                 !- N718
    3.25000,                 !- N719
    3.25000,                 !- N720
    3.25000,                 !- N721
    3.25000,                 !- N722
    3.25000,                 !- N723
    3.25000,                 !- N724
    3.25000,                 !- N725
    3.25000,                 !- N726
    3.25000,                 !- N727
    -100.00000,              !- N728
    -100.00000,              !- N729
    2.53400,                 !- N730
    0.00000,                 !- N731
    3.25000,                 !- N732
    3.25000,                 !- N733
    3.25000,                 !- N734
    3.25000,                 !- N735
    3.25000,                 !- N736
    3.25000,                 !- N737
    3.25000,                 !- N738
    3.25000,                 !- N739
    3.25000,                 !- N740
    3.25000,                 !- N741
    3.25000,                 !- N742
    3.25000,                 !- N743
    3.25000,                 !- N744
    3.25000,                 !- N745
    3.25000,                 !- N746
    0.00000,                 !- N747
    -100.00000,              !- N748
    2.53400,                 !- N749
    0.00000,                 !- N750
    3.25000,                 !- N751
    3.25000,                 !- N752
    3.25000,                 !- N753
    3.25000,                 !- N754
    3.25000,                 !- N755
    3.25000,                 !- N756
    3.25000,                 !- N757
    3.25000,                 !- N758
    3.25000,                 !- N759
    3.25000,                 !- N760
    3.25000,                 !- N761
    3.25000,                 !- N762
    3.25000,                 !- N763
    3.25000,                 !- N764
    3.25000,                 !- N765
    100.00000,               !- N766
    -100.00000,              !- N767
    2.53400,                 !- N768
    0.00000,                 !- N769
    3.25000,                 !- N770
    3.25000,                 !- N771
    3.25000,                 !- N772
    3.25000,                 !- N773
    3.25000,                 !- N774
    3.25000,                 !- N775
    3.25000,                 !- N776
    3.25000,                 !- N777
    3.25000,                 !- N778
    3.25000,                 !- N779
    3.25000,                 !- N780
    3.25000,                 !- N781
    3.25000,                 !- N782
    3.25000,                 !- N783
    3.25000,                 !- N784
    -100.00000,              !- N785
    0.00000,                 !- N786
    2.53400,                 !- N787
    0.00000,                 !- N788
    3.25000,                 !- N789
    3.25000,                 !- N790
    3.25000,                 !- N791
    3.25000,                 !- N792
    3.25000,                 !- N793
    3.25000,                 !- N794
    3.25000,                 !- N795
    3.25000,                 !- N796
    3.25000,                 !- N797
    3.25000,                 !- N798
    3.25000,                 !- N799
    3.25000,                 !- N800
    3.25000,                 !- N801
    3.25000,                 !- N802
    3.25000,                 !- N803
    0.00000,                 !- N804
    0.00000,                 !- N805
    2.53400,                 !- N806
    0.00000,                 !- N807
    3.25000,                 !- N808
    3.25000,                 !- N809
    3.25000,                 !- N810
    3.25000,                 !- N811
    3.25000,                 !- N812
    3.25000,                 !- N813
    3.25000,                 !- N814
    3.25000,                 !- N815
    3.25000,                 !- N816
    3.25000,                 !- N817
    3.25000,                 !- N818
    3.25000,                 !- N819
    3.25000,                 !- N820
    3.25000,                 !- N821
    3.25000,                 !- N822
    100.00000,               !- N823
    0.00000,                 !- N824
    2.53400,                 !- N825
    0.00000,                 !- N826
    3.25000,                 !- N827
    3.25000,                 !- N828
    3.25000,                 !- N829
    3.25000,                 !- N830
    3.25000,                 !- N831
    3.25000,                 !- N832
    3.25000,                 !- N833
    3.25000,                 !- N834
    3.25000,                 !- N835
    3.25000,                 !- N836
    3.25000,                 !- N837
    3.25000,                 !- N838
    3.25000,                 !- N839
    3.25000,                 !- N840
    3.25000,                 !- N841
    -100.00000,              !- N842
    100.00000,               !- N843
    2.53400,                 !- N844
    0.00000,                 !- N845
    3.25000,                 !- N846
    3.25000,                 !- N847
    3.25000,                 !- N848
    3.25000,                 !- N849
    3.25000,                 !- N850
    3.25000,                 !- N851
    3.25000,                 !- N852
    3.25000,                 !- N853
    3.25000,                 !- N854
    3.25000,                 !- N855
    3.25000,                 !- N856
    3.25000,                 !- N857
    3.25000,                 !- N858
    3.25000,                 !- N859
    3.25000,                 !- N860
    0.00000,                 !- N861
