!===============================================================================
! FluidPropertiesRefData.idf
!
! ***************************************************
! FLUID PROPERTIES DATA - REFRIGERANTS
! ***************************************************
!
! Refrigerant properties in this data set are:
! Refrigerants:
! R11, R12, R22, R123, R134a, R404a, R407a, R410a, NH3, R507a, R744
! =============================================================================
!
!                Property Data for Refrigerant   R11
!
! =============================================================================
! The objects and syntax in this dataset comply with EnergyPlus, Version 8.4.0 and above, unless otherwise noted.

!  Version,
!    8.7;                    !- Version Identifier

  FluidProperties:Name,
    R11,                     !- Fluid Name
    Refrigerant;             !- Fluid Type

! =============================================================================
!
!                Saturated Property Data for Refrigerant   R11
!
!                Critical Pressure:      4407.638 kPa
!                Critical Temperature:    197.960 degC
! =============================================================================

  FluidProperties:Temperatures,
    R11SaturatedTemperatures,!- Name
    -110.470,-110.000,-108.000,-106.000,-104.000,-102.000,-100.000,
    -98.000,-96.000,-94.000,-92.000,-90.000,-88.000,-86.000,
    -84.000,-82.000,-80.000,-78.000,-76.000,-74.000,-72.000,
    -70.000,-68.000,-66.000,-64.000,-62.000,-60.000,-58.000,
    -56.000,-54.000,-52.000,-50.000,-48.000,-46.000,-44.000,
    -42.000,-40.000,-38.000,-36.000,-34.000,-32.000,-30.000,
    -28.000,-26.000,-24.000,-22.000,-20.000,-18.000,-16.000,
    -14.000,-12.000,-10.000,-8.000,-6.000,-4.000,-2.000,
    0.000,2.000,4.000,6.000,8.000,10.000,12.000,
    14.000,16.000,18.000,20.000,22.000,24.000,26.000,
    28.000,30.000,32.000,34.000,36.000,38.000,40.000,
    42.000,44.000,46.000,48.000,50.000,52.000,54.000,
    56.000,58.000,60.000,62.000,64.000,66.000,68.000,
    70.000,72.000,74.000,76.000,78.000,80.000,82.000,
    84.000,86.000,88.000,90.000,92.000,94.000,96.000,
    98.000,100.000,102.000,104.000,106.000,108.000,110.000,
    112.000,114.000,116.000,118.000,120.000,122.000,124.000,
    126.000,128.000,130.000,132.000,134.000,136.000,138.000,
    140.000,142.000,144.000,146.000,148.000,150.000,152.000,
    154.000,156.000,158.000,160.000,162.000,164.000,166.000,
    168.000,170.000,172.000,174.000,176.000,178.000,180.000,
    182.000,184.000,186.000,188.000,190.000,197.960;

  FluidProperties:Saturated,
    R11,                     !- Name
    Pressure,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R11SaturatedTemperatures,!- Temperature Values Name
    0.6510E+01,0.6958E+01,0.9191E+01,0.1205E+02,0.1568E+02,0.2027E+02,0.2603E+02,
    0.3321E+02,0.4210E+02,0.5306E+02,0.6648E+02,0.8282E+02,0.1026E+03,0.1265E+03,
    0.1552E+03,0.1894E+03,0.2301E+03,0.2782E+03,0.3350E+03,0.4015E+03,0.4793E+03,
    0.5699E+03,0.6750E+03,0.7964E+03,0.9363E+03,0.1097E+04,0.1280E+04,0.1490E+04,
    0.1728E+04,0.1998E+04,0.2302E+04,0.2646E+04,0.3032E+04,0.3465E+04,0.3948E+04,
    0.4488E+04,0.5088E+04,0.5754E+04,0.6491E+04,0.7306E+04,0.8204E+04,0.9192E+04,
    0.1028E+05,0.1147E+05,0.1277E+05,0.1418E+05,0.1573E+05,0.1741E+05,0.1924E+05,
    0.2122E+05,0.2336E+05,0.2567E+05,0.2817E+05,0.3086E+05,0.3375E+05,0.3686E+05,
    0.4020E+05,0.4377E+05,0.4759E+05,0.5167E+05,0.5603E+05,0.6068E+05,0.6562E+05,
    0.7088E+05,0.7647E+05,0.8240E+05,0.8868E+05,0.9534E+05,0.1024E+06,0.1098E+06,
    0.1177E+06,0.1260E+06,0.1347E+06,0.1439E+06,0.1536E+06,0.1637E+06,0.1744E+06,
    0.1856E+06,0.1974E+06,0.2097E+06,0.2226E+06,0.2361E+06,0.2503E+06,0.2650E+06,
    0.2804E+06,0.2965E+06,0.3133E+06,0.3308E+06,0.3490E+06,0.3679E+06,0.3877E+06,
    0.4082E+06,0.4295E+06,0.4516E+06,0.4746E+06,0.4985E+06,0.5232E+06,0.5489E+06,
    0.5755E+06,0.6030E+06,0.6315E+06,0.6609E+06,0.6914E+06,0.7229E+06,0.7555E+06,
    0.7892E+06,0.8239E+06,0.8598E+06,0.8968E+06,0.9349E+06,0.9742E+06,0.1015E+07,
    0.1057E+07,0.1100E+07,0.1144E+07,0.1189E+07,0.1236E+07,0.1285E+07,0.1334E+07,
    0.1385E+07,0.1438E+07,0.1492E+07,0.1547E+07,0.1604E+07,0.1662E+07,0.1722E+07,
    0.1783E+07,0.1846E+07,0.1911E+07,0.1977E+07,0.2045E+07,0.2115E+07,0.2187E+07,
    0.2260E+07,0.2335E+07,0.2412E+07,0.2490E+07,0.2571E+07,0.2653E+07,0.2738E+07,
    0.2825E+07,0.2913E+07,0.3004E+07,0.3097E+07,0.3192E+07,0.3289E+07,0.3389E+07,
    0.3491E+07,0.3595E+07,0.3703E+07,0.3812E+07,0.3925E+07,0.4408E+07;

  FluidProperties:Saturated,
    R11,                     !- Name
    Enthalpy,                !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R11SaturatedTemperatures,!- Temperature Values Name
    0.1095E+06,0.1098E+06,0.1113E+06,0.1129E+06,0.1144E+06,0.1160E+06,0.1175E+06,
    0.1191E+06,0.1207E+06,0.1223E+06,0.1238E+06,0.1254E+06,0.1270E+06,0.1286E+06,
    0.1302E+06,0.1318E+06,0.1334E+06,0.1350E+06,0.1366E+06,0.1383E+06,0.1399E+06,
    0.1415E+06,0.1431E+06,0.1448E+06,0.1464E+06,0.1480E+06,0.1497E+06,0.1513E+06,
    0.1529E+06,0.1546E+06,0.1562E+06,0.1579E+06,0.1595E+06,0.1612E+06,0.1629E+06,
    0.1645E+06,0.1662E+06,0.1679E+06,0.1695E+06,0.1712E+06,0.1729E+06,0.1745E+06,
    0.1762E+06,0.1779E+06,0.1796E+06,0.1813E+06,0.1830E+06,0.1846E+06,0.1863E+06,
    0.1880E+06,0.1897E+06,0.1914E+06,0.1931E+06,0.1949E+06,0.1966E+06,0.1983E+06,
    0.2000E+06,0.2017E+06,0.2034E+06,0.2052E+06,0.2069E+06,0.2086E+06,0.2104E+06,
    0.2121E+06,0.2139E+06,0.2156E+06,0.2174E+06,0.2191E+06,0.2209E+06,0.2226E+06,
    0.2244E+06,0.2262E+06,0.2280E+06,0.2297E+06,0.2315E+06,0.2333E+06,0.2351E+06,
    0.2369E+06,0.2387E+06,0.2405E+06,0.2423E+06,0.2442E+06,0.2460E+06,0.2478E+06,
    0.2496E+06,0.2515E+06,0.2533E+06,0.2552E+06,0.2570E+06,0.2589E+06,0.2608E+06,
    0.2626E+06,0.2645E+06,0.2664E+06,0.2683E+06,0.2702E+06,0.2721E+06,0.2740E+06,
    0.2759E+06,0.2778E+06,0.2798E+06,0.2817E+06,0.2836E+06,0.2856E+06,0.2876E+06,
    0.2895E+06,0.2915E+06,0.2935E+06,0.2955E+06,0.2975E+06,0.2995E+06,0.3015E+06,
    0.3035E+06,0.3056E+06,0.3076E+06,0.3097E+06,0.3118E+06,0.3138E+06,0.3159E+06,
    0.3180E+06,0.3201E+06,0.3223E+06,0.3244E+06,0.3266E+06,0.3287E+06,0.3309E+06,
    0.3331E+06,0.3353E+06,0.3375E+06,0.3398E+06,0.3420E+06,0.3443E+06,0.3466E+06,
    0.3490E+06,0.3513E+06,0.3537E+06,0.3561E+06,0.3585E+06,0.3610E+06,0.3635E+06,
    0.3660E+06,0.3686E+06,0.3712E+06,0.3739E+06,0.3766E+06,0.3794E+06,0.3823E+06,
    0.3852E+06,0.3883E+06,0.3915E+06,0.3949E+06,0.3985E+06,0.4286E+06;

  FluidProperties:Saturated,
    R11,                     !- Name
    Enthalpy,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R11SaturatedTemperatures,!- Temperature Values Name
    0.3369E+06,0.3371E+06,0.3379E+06,0.3388E+06,0.3396E+06,0.3405E+06,0.3414E+06,
    0.3422E+06,0.3431E+06,0.3440E+06,0.3449E+06,0.3458E+06,0.3467E+06,0.3476E+06,
    0.3485E+06,0.3494E+06,0.3503E+06,0.3512E+06,0.3522E+06,0.3531E+06,0.3540E+06,
    0.3550E+06,0.3559E+06,0.3568E+06,0.3578E+06,0.3588E+06,0.3597E+06,0.3607E+06,
    0.3616E+06,0.3626E+06,0.3636E+06,0.3646E+06,0.3655E+06,0.3665E+06,0.3675E+06,
    0.3685E+06,0.3695E+06,0.3705E+06,0.3715E+06,0.3725E+06,0.3735E+06,0.3745E+06,
    0.3755E+06,0.3765E+06,0.3775E+06,0.3785E+06,0.3795E+06,0.3806E+06,0.3816E+06,
    0.3826E+06,0.3836E+06,0.3846E+06,0.3857E+06,0.3867E+06,0.3877E+06,0.3887E+06,
    0.3898E+06,0.3908E+06,0.3918E+06,0.3929E+06,0.3939E+06,0.3949E+06,0.3960E+06,
    0.3970E+06,0.3980E+06,0.3990E+06,0.4001E+06,0.4011E+06,0.4021E+06,0.4032E+06,
    0.4042E+06,0.4052E+06,0.4062E+06,0.4072E+06,0.4083E+06,0.4093E+06,0.4103E+06,
    0.4113E+06,0.4123E+06,0.4133E+06,0.4143E+06,0.4153E+06,0.4163E+06,0.4173E+06,
    0.4183E+06,0.4193E+06,0.4203E+06,0.4212E+06,0.4222E+06,0.4232E+06,0.4241E+06,
    0.4251E+06,0.4260E+06,0.4270E+06,0.4279E+06,0.4288E+06,0.4298E+06,0.4307E+06,
    0.4316E+06,0.4325E+06,0.4334E+06,0.4343E+06,0.4351E+06,0.4360E+06,0.4369E+06,
    0.4377E+06,0.4386E+06,0.4394E+06,0.4402E+06,0.4410E+06,0.4418E+06,0.4426E+06,
    0.4434E+06,0.4442E+06,0.4449E+06,0.4457E+06,0.4464E+06,0.4471E+06,0.4478E+06,
    0.4485E+06,0.4492E+06,0.4498E+06,0.4505E+06,0.4511E+06,0.4517E+06,0.4523E+06,
    0.4528E+06,0.4534E+06,0.4539E+06,0.4544E+06,0.4548E+06,0.4553E+06,0.4557E+06,
    0.4561E+06,0.4564E+06,0.4567E+06,0.4570E+06,0.4572E+06,0.4574E+06,0.4576E+06,
    0.4576E+06,0.4577E+06,0.4576E+06,0.4575E+06,0.4574E+06,0.4571E+06,0.4567E+06,
    0.4562E+06,0.4555E+06,0.4547E+06,0.4536E+06,0.4522E+06,0.4286E+06;

  FluidProperties:Saturated,
    R11,                     !- Name
    Density,                 !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R11SaturatedTemperatures,!- Temperature Values Name
    0.1769E+04,0.1768E+04,0.1764E+04,0.1760E+04,0.1756E+04,0.1751E+04,0.1747E+04,
    0.1743E+04,0.1739E+04,0.1735E+04,0.1731E+04,0.1727E+04,0.1723E+04,0.1719E+04,
    0.1714E+04,0.1710E+04,0.1706E+04,0.1702E+04,0.1698E+04,0.1694E+04,0.1689E+04,
    0.1685E+04,0.1681E+04,0.1677E+04,0.1673E+04,0.1669E+04,0.1664E+04,0.1660E+04,
    0.1656E+04,0.1652E+04,0.1647E+04,0.1643E+04,0.1639E+04,0.1635E+04,0.1630E+04,
    0.1626E+04,0.1622E+04,0.1618E+04,0.1613E+04,0.1609E+04,0.1605E+04,0.1600E+04,
    0.1596E+04,0.1592E+04,0.1587E+04,0.1583E+04,0.1579E+04,0.1574E+04,0.1570E+04,
    0.1565E+04,0.1561E+04,0.1556E+04,0.1552E+04,0.1548E+04,0.1543E+04,0.1539E+04,
    0.1534E+04,0.1530E+04,0.1525E+04,0.1520E+04,0.1516E+04,0.1511E+04,0.1507E+04,
    0.1502E+04,0.1497E+04,0.1493E+04,0.1488E+04,0.1483E+04,0.1479E+04,0.1474E+04,
    0.1469E+04,0.1464E+04,0.1459E+04,0.1455E+04,0.1450E+04,0.1445E+04,0.1440E+04,
    0.1435E+04,0.1430E+04,0.1425E+04,0.1420E+04,0.1415E+04,0.1410E+04,0.1405E+04,
    0.1400E+04,0.1394E+04,0.1389E+04,0.1384E+04,0.1379E+04,0.1373E+04,0.1368E+04,
    0.1362E+04,0.1357E+04,0.1351E+04,0.1346E+04,0.1340E+04,0.1335E+04,0.1329E+04,
    0.1323E+04,0.1318E+04,0.1312E+04,0.1306E+04,0.1300E+04,0.1294E+04,0.1288E+04,
    0.1282E+04,0.1276E+04,0.1269E+04,0.1263E+04,0.1257E+04,0.1250E+04,0.1244E+04,
    0.1237E+04,0.1231E+04,0.1224E+04,0.1217E+04,0.1210E+04,0.1203E+04,0.1196E+04,
    0.1189E+04,0.1182E+04,0.1174E+04,0.1167E+04,0.1159E+04,0.1151E+04,0.1143E+04,
    0.1135E+04,0.1127E+04,0.1119E+04,0.1110E+04,0.1101E+04,0.1093E+04,0.1083E+04,
    0.1074E+04,0.1064E+04,0.1055E+04,0.1045E+04,0.1034E+04,0.1023E+04,0.1012E+04,
    0.1001E+04,0.9887E+03,0.9762E+03,0.9631E+03,0.9493E+03,0.9347E+03,0.9193E+03,
    0.9028E+03,0.8849E+03,0.8656E+03,0.8443E+03,0.8206E+03,0.5540E+03;

  FluidProperties:Saturated,
    R11,                     !- Name
    Density,                 !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R11SaturatedTemperatures,!- Temperature Values Name
    0.6612E-03,0.7046E-03,0.9195E-03,0.1191E-02,0.1532E-02,0.1957E-02,0.2484E-02,
    0.3133E-02,0.3927E-02,0.4894E-02,0.6065E-02,0.7474E-02,0.9162E-02,0.1117E-01,
    0.1356E-01,0.1638E-01,0.1970E-01,0.2357E-01,0.2810E-01,0.3334E-01,0.3942E-01,
    0.4641E-01,0.5444E-01,0.6362E-01,0.7409E-01,0.8599E-01,0.9946E-01,0.1147E+00,
    0.1318E+00,0.1510E+00,0.1725E+00,0.1966E+00,0.2233E+00,0.2530E+00,0.2859E+00,
    0.3223E+00,0.3624E+00,0.4065E+00,0.4549E+00,0.5080E+00,0.5660E+00,0.6293E+00,
    0.6982E+00,0.7731E+00,0.8543E+00,0.9424E+00,0.1038E+01,0.1140E+01,0.1251E+01,
    0.1370E+01,0.1498E+01,0.1636E+01,0.1783E+01,0.1940E+01,0.2109E+01,0.2288E+01,
    0.2480E+01,0.2684E+01,0.2900E+01,0.3131E+01,0.3375E+01,0.3634E+01,0.3908E+01,
    0.4198E+01,0.4505E+01,0.4829E+01,0.5170E+01,0.5530E+01,0.5909E+01,0.6308E+01,
    0.6728E+01,0.7169E+01,0.7631E+01,0.8117E+01,0.8626E+01,0.9159E+01,0.9718E+01,
    0.1030E+02,0.1091E+02,0.1155E+02,0.1222E+02,0.1292E+02,0.1365E+02,0.1441E+02,
    0.1520E+02,0.1602E+02,0.1688E+02,0.1778E+02,0.1871E+02,0.1968E+02,0.2069E+02,
    0.2173E+02,0.2282E+02,0.2396E+02,0.2513E+02,0.2636E+02,0.2763E+02,0.2894E+02,
    0.3031E+02,0.3173E+02,0.3320E+02,0.3473E+02,0.3631E+02,0.3796E+02,0.3966E+02,
    0.4143E+02,0.4326E+02,0.4515E+02,0.4712E+02,0.4916E+02,0.5128E+02,0.5347E+02,
    0.5574E+02,0.5809E+02,0.6053E+02,0.6307E+02,0.6569E+02,0.6841E+02,0.7124E+02,
    0.7417E+02,0.7721E+02,0.8037E+02,0.8365E+02,0.8706E+02,0.9060E+02,0.9428E+02,
    0.9812E+02,0.1021E+03,0.1063E+03,0.1106E+03,0.1151E+03,0.1198E+03,0.1247E+03,
    0.1299E+03,0.1353E+03,0.1410E+03,0.1469E+03,0.1532E+03,0.1598E+03,0.1667E+03,
    0.1741E+03,0.1819E+03,0.1902E+03,0.1991E+03,0.2087E+03,0.2190E+03,0.2301E+03,
    0.2423E+03,0.2558E+03,0.2708E+03,0.2878E+03,0.3074E+03,0.5540E+03;

  FluidProperties:Saturated,
    R11,                     !- Name
    SpecificHeat,            !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R11SaturatedTemperatures,!- Temperature Values Name
    0.7648E+03,0.7656E+03,0.7688E+03,0.7719E+03,0.7750E+03,0.7779E+03,0.7808E+03,
    0.7836E+03,0.7863E+03,0.7889E+03,0.7913E+03,0.7937E+03,0.7960E+03,0.7981E+03,
    0.8002E+03,0.8022E+03,0.8041E+03,0.8060E+03,0.8077E+03,0.8094E+03,0.8110E+03,
    0.8126E+03,0.8141E+03,0.8156E+03,0.8170E+03,0.8184E+03,0.8197E+03,0.8211E+03,
    0.8224E+03,0.8236E+03,0.8249E+03,0.8261E+03,0.8274E+03,0.8286E+03,0.8298E+03,
    0.8310E+03,0.8322E+03,0.8334E+03,0.8347E+03,0.8359E+03,0.8371E+03,0.8383E+03,
    0.8396E+03,0.8409E+03,0.8421E+03,0.8434E+03,0.8447E+03,0.8461E+03,0.8474E+03,
    0.8488E+03,0.8502E+03,0.8516E+03,0.8530E+03,0.8545E+03,0.8560E+03,0.8575E+03,
    0.8590E+03,0.8606E+03,0.8622E+03,0.8638E+03,0.8654E+03,0.8671E+03,0.8688E+03,
    0.8706E+03,0.8724E+03,0.8742E+03,0.8760E+03,0.8779E+03,0.8798E+03,0.8818E+03,
    0.8838E+03,0.8858E+03,0.8878E+03,0.8899E+03,0.8921E+03,0.8942E+03,0.8965E+03,
    0.8987E+03,0.9010E+03,0.9034E+03,0.9058E+03,0.9082E+03,0.9107E+03,0.9132E+03,
    0.9158E+03,0.9184E+03,0.9211E+03,0.9238E+03,0.9266E+03,0.9295E+03,0.9324E+03,
    0.9354E+03,0.9384E+03,0.9415E+03,0.9447E+03,0.9479E+03,0.9513E+03,0.9547E+03,
    0.9581E+03,0.9617E+03,0.9654E+03,0.9691E+03,0.9730E+03,0.9769E+03,0.9810E+03,
    0.9852E+03,0.9895E+03,0.9939E+03,0.9984E+03,0.1003E+04,0.1008E+04,0.1013E+04,
    0.1018E+04,0.1024E+04,0.1029E+04,0.1035E+04,0.1041E+04,0.1047E+04,0.1054E+04,
    0.1061E+04,0.1068E+04,0.1075E+04,0.1083E+04,0.1091E+04,0.1100E+04,0.1109E+04,
    0.1119E+04,0.1129E+04,0.1140E+04,0.1152E+04,0.1165E+04,0.1178E+04,0.1193E+04,
    0.1209E+04,0.1226E+04,0.1245E+04,0.1266E+04,0.1288E+04,0.1314E+04,0.1343E+04,
    0.1375E+04,0.1412E+04,0.1454E+04,0.1503E+04,0.1561E+04,0.1631E+04,0.1715E+04,
    0.1820E+04,0.1954E+04,0.2128E+04,0.2364E+04,0.2705E+04,0.0000E+00;

  FluidProperties:Saturated,
    R11,                     !- Name
    SpecificHeat,            !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R11SaturatedTemperatures,!- Temperature Values Name
    0.4212E+03,0.4219E+03,0.4249E+03,0.4279E+03,0.4308E+03,0.4337E+03,0.4367E+03,
    0.4396E+03,0.4425E+03,0.4453E+03,0.4482E+03,0.4511E+03,0.4539E+03,0.4567E+03,
    0.4596E+03,0.4624E+03,0.4652E+03,0.4680E+03,0.4708E+03,0.4736E+03,0.4764E+03,
    0.4792E+03,0.4820E+03,0.4848E+03,0.4876E+03,0.4904E+03,0.4931E+03,0.4959E+03,
    0.4987E+03,0.5015E+03,0.5043E+03,0.5070E+03,0.5098E+03,0.5126E+03,0.5154E+03,
    0.5181E+03,0.5209E+03,0.5237E+03,0.5264E+03,0.5292E+03,0.5319E+03,0.5347E+03,
    0.5375E+03,0.5402E+03,0.5429E+03,0.5457E+03,0.5484E+03,0.5512E+03,0.5539E+03,
    0.5566E+03,0.5593E+03,0.5621E+03,0.5648E+03,0.5675E+03,0.5702E+03,0.5729E+03,
    0.5756E+03,0.5783E+03,0.5811E+03,0.5838E+03,0.5865E+03,0.5892E+03,0.5919E+03,
    0.5946E+03,0.5974E+03,0.6001E+03,0.6028E+03,0.6056E+03,0.6084E+03,0.6111E+03,
    0.6139E+03,0.6167E+03,0.6196E+03,0.6224E+03,0.6253E+03,0.6281E+03,0.6310E+03,
    0.6340E+03,0.6369E+03,0.6399E+03,0.6430E+03,0.6460E+03,0.6491E+03,0.6522E+03,
    0.6554E+03,0.6586E+03,0.6619E+03,0.6652E+03,0.6686E+03,0.6721E+03,0.6756E+03,
    0.6791E+03,0.6828E+03,0.6865E+03,0.6903E+03,0.6941E+03,0.6981E+03,0.7022E+03,
    0.7063E+03,0.7106E+03,0.7149E+03,0.7194E+03,0.7240E+03,0.7288E+03,0.7336E+03,
    0.7387E+03,0.7439E+03,0.7492E+03,0.7548E+03,0.7605E+03,0.7664E+03,0.7726E+03,
    0.7790E+03,0.7857E+03,0.7926E+03,0.7998E+03,0.8073E+03,0.8152E+03,0.8234E+03,
    0.8320E+03,0.8411E+03,0.8506E+03,0.8607E+03,0.8713E+03,0.8825E+03,0.8944E+03,
    0.9070E+03,0.9205E+03,0.9349E+03,0.9503E+03,0.9668E+03,0.9846E+03,0.1004E+04,
    0.1025E+04,0.1048E+04,0.1073E+04,0.1100E+04,0.1130E+04,0.1164E+04,0.1202E+04,
    0.1245E+04,0.1294E+04,0.1350E+04,0.1415E+04,0.1491E+04,0.1583E+04,0.1695E+04,
    0.1834E+04,0.2011E+04,0.2247E+04,0.2574E+04,0.3060E+04,0.0000E+00;

! =============================================================================
!
! ************   Super Heat Property Data for Refrigerant   R11   *************
!
!                Data for pressures and temperatures upto the
!                critical temperature and pressure.
!
!                    Critical Pressure:      4407.638 kPa
!                    Critical Temperature:    197.960 degC
! =============================================================================

  FluidProperties:Temperatures,
    R11SuperHeatTemperatures,!- Name
    -110.150,-102.135,-94.120,-86.105,-78.090,-70.075,-62.060,
    -54.045,-46.030,-38.015,-30.000,-26.000,-22.000,-18.000,
    -14.000,-10.000,-8.000,-6.000,-4.000,-2.000,0.000,
    2.000,4.000,6.000,8.000,10.000,12.000,14.000,
    16.000,18.000,20.000,22.000,24.000,26.000,28.000,
    30.000,32.000,34.000,36.000,38.000,40.000,42.000,
    44.000,46.000,48.000,50.000,57.243,64.485,71.728,
    78.970,86.213,93.455,100.698,107.940,115.183,122.425,
    129.668,136.910,144.153,151.395,158.638,165.880,173.123,
    180.365,187.608,214.850,234.850,254.850;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.6812E+01,              !- Pressure {Pa}
    0.3370E+06,0.3404E+06,0.3440E+06,0.3476E+06,0.3513E+06,0.3550E+06,0.3589E+06,
    0.3628E+06,0.3668E+06,0.3709E+06,0.3750E+06,0.3771E+06,0.3792E+06,0.3814E+06,
    0.3835E+06,0.3857E+06,0.3867E+06,0.3878E+06,0.3889E+06,0.3900E+06,0.3911E+06,
    0.3922E+06,0.3933E+06,0.3944E+06,0.3956E+06,0.3967E+06,0.3978E+06,0.3989E+06,
    0.4000E+06,0.4012E+06,0.4023E+06,0.4034E+06,0.4046E+06,0.4057E+06,0.4069E+06,
    0.4080E+06,0.4092E+06,0.4103E+06,0.4115E+06,0.4127E+06,0.4138E+06,0.4150E+06,
    0.4162E+06,0.4174E+06,0.4185E+06,0.4197E+06,0.4240E+06,0.4284E+06,0.4327E+06,
    0.4372E+06,0.4416E+06,0.4461E+06,0.4506E+06,0.4552E+06,0.4597E+06,0.4643E+06,
    0.4690E+06,0.4736E+06,0.4783E+06,0.4830E+06,0.4878E+06,0.4925E+06,0.4973E+06,
    0.5021E+06,0.5070E+06,0.5253E+06,0.5390E+06,0.5528E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.6812E+01,              !- Pressure {Pa}
    0.6905E-03,0.6581E-03,0.6287E-03,0.6017E-03,0.5770E-03,0.5542E-03,0.5332E-03,
    0.5137E-03,0.4955E-03,0.4786E-03,0.4629E-03,0.4554E-03,0.4481E-03,0.4411E-03,
    0.4343E-03,0.4277E-03,0.4245E-03,0.4213E-03,0.4181E-03,0.4151E-03,0.4120E-03,
    0.4090E-03,0.4061E-03,0.4032E-03,0.4003E-03,0.3975E-03,0.3947E-03,0.3919E-03,
    0.3892E-03,0.3866E-03,0.3839E-03,0.3813E-03,0.3787E-03,0.3762E-03,0.3737E-03,
    0.3713E-03,0.3688E-03,0.3664E-03,0.3640E-03,0.3617E-03,0.3594E-03,0.3571E-03,
    0.3549E-03,0.3526E-03,0.3504E-03,0.3483E-03,0.3406E-03,0.3333E-03,0.3263E-03,
    0.3196E-03,0.3132E-03,0.3070E-03,0.3010E-03,0.2953E-03,0.2898E-03,0.2845E-03,
    0.2794E-03,0.2745E-03,0.2697E-03,0.2651E-03,0.2606E-03,0.2563E-03,0.2522E-03,
    0.2482E-03,0.2443E-03,0.2306E-03,0.2215E-03,0.2132E-03;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1993E+02,              !- Pressure {Pa}
    0.0000E+00,0.3404E+06,0.3439E+06,0.3476E+06,0.3512E+06,0.3550E+06,0.3589E+06,
    0.3628E+06,0.3668E+06,0.3709E+06,0.3750E+06,0.3771E+06,0.3792E+06,0.3814E+06,
    0.3835E+06,0.3857E+06,0.3867E+06,0.3878E+06,0.3889E+06,0.3900E+06,0.3911E+06,
    0.3922E+06,0.3933E+06,0.3944E+06,0.3956E+06,0.3967E+06,0.3978E+06,0.3989E+06,
    0.4000E+06,0.4012E+06,0.4023E+06,0.4034E+06,0.4046E+06,0.4057E+06,0.4069E+06,
    0.4080E+06,0.4092E+06,0.4103E+06,0.4115E+06,0.4127E+06,0.4138E+06,0.4150E+06,
    0.4162E+06,0.4174E+06,0.4185E+06,0.4197E+06,0.4240E+06,0.4284E+06,0.4327E+06,
    0.4372E+06,0.4416E+06,0.4461E+06,0.4506E+06,0.4552E+06,0.4597E+06,0.4643E+06,
    0.4690E+06,0.4736E+06,0.4783E+06,0.4830E+06,0.4878E+06,0.4925E+06,0.4973E+06,
    0.5021E+06,0.5070E+06,0.5253E+06,0.5390E+06,0.5528E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1993E+02,              !- Pressure {Pa}
    0.0000E+00,0.1926E-02,0.1839E-02,0.1760E-02,0.1688E-02,0.1621E-02,0.1560E-02,
    0.1503E-02,0.1450E-02,0.1400E-02,0.1354E-02,0.1332E-02,0.1311E-02,0.1290E-02,
    0.1271E-02,0.1251E-02,0.1242E-02,0.1232E-02,0.1223E-02,0.1214E-02,0.1205E-02,
    0.1197E-02,0.1188E-02,0.1179E-02,0.1171E-02,0.1163E-02,0.1155E-02,0.1147E-02,
    0.1139E-02,0.1131E-02,0.1123E-02,0.1116E-02,0.1108E-02,0.1101E-02,0.1093E-02,
    0.1086E-02,0.1079E-02,0.1072E-02,0.1065E-02,0.1058E-02,0.1051E-02,0.1045E-02,
    0.1038E-02,0.1032E-02,0.1025E-02,0.1019E-02,0.9966E-03,0.9752E-03,0.9547E-03,
    0.9351E-03,0.9162E-03,0.8981E-03,0.8807E-03,0.8640E-03,0.8479E-03,0.8323E-03,
    0.8174E-03,0.8029E-03,0.7890E-03,0.7755E-03,0.7625E-03,0.7500E-03,0.7378E-03,
    0.7260E-03,0.7146E-03,0.6747E-03,0.6481E-03,0.6236E-03;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.5233E+02,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.3439E+06,0.3475E+06,0.3512E+06,0.3550E+06,0.3589E+06,
    0.3628E+06,0.3668E+06,0.3709E+06,0.3750E+06,0.3771E+06,0.3792E+06,0.3814E+06,
    0.3835E+06,0.3857E+06,0.3867E+06,0.3878E+06,0.3889E+06,0.3900E+06,0.3911E+06,
    0.3922E+06,0.3933E+06,0.3944E+06,0.3956E+06,0.3967E+06,0.3978E+06,0.3989E+06,
    0.4000E+06,0.4012E+06,0.4023E+06,0.4034E+06,0.4046E+06,0.4057E+06,0.4069E+06,
    0.4080E+06,0.4092E+06,0.4103E+06,0.4115E+06,0.4127E+06,0.4138E+06,0.4150E+06,
    0.4162E+06,0.4174E+06,0.4185E+06,0.4197E+06,0.4240E+06,0.4284E+06,0.4327E+06,
    0.4372E+06,0.4416E+06,0.4461E+06,0.4506E+06,0.4552E+06,0.4597E+06,0.4643E+06,
    0.4690E+06,0.4736E+06,0.4783E+06,0.4830E+06,0.4878E+06,0.4925E+06,0.4973E+06,
    0.5021E+06,0.5070E+06,0.5253E+06,0.5390E+06,0.5528E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.5233E+02,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.4831E-02,0.4624E-02,0.4433E-02,0.4258E-02,0.4096E-02,
    0.3947E-02,0.3807E-02,0.3677E-02,0.3556E-02,0.3499E-02,0.3443E-02,0.3389E-02,
    0.3337E-02,0.3286E-02,0.3261E-02,0.3237E-02,0.3213E-02,0.3189E-02,0.3166E-02,
    0.3142E-02,0.3120E-02,0.3097E-02,0.3075E-02,0.3054E-02,0.3032E-02,0.3011E-02,
    0.2990E-02,0.2970E-02,0.2950E-02,0.2930E-02,0.2910E-02,0.2890E-02,0.2871E-02,
    0.2852E-02,0.2834E-02,0.2815E-02,0.2797E-02,0.2779E-02,0.2761E-02,0.2744E-02,
    0.2726E-02,0.2709E-02,0.2692E-02,0.2676E-02,0.2617E-02,0.2561E-02,0.2507E-02,
    0.2456E-02,0.2406E-02,0.2359E-02,0.2313E-02,0.2269E-02,0.2227E-02,0.2186E-02,
    0.2146E-02,0.2109E-02,0.2072E-02,0.2037E-02,0.2002E-02,0.1969E-02,0.1937E-02,
    0.1907E-02,0.1877E-02,0.1772E-02,0.1702E-02,0.1638E-02;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1252E+03,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.3475E+06,0.3512E+06,0.3550E+06,0.3589E+06,
    0.3628E+06,0.3668E+06,0.3709E+06,0.3750E+06,0.3771E+06,0.3792E+06,0.3814E+06,
    0.3835E+06,0.3857E+06,0.3867E+06,0.3878E+06,0.3889E+06,0.3900E+06,0.3911E+06,
    0.3922E+06,0.3933E+06,0.3944E+06,0.3956E+06,0.3967E+06,0.3978E+06,0.3989E+06,
    0.4000E+06,0.4012E+06,0.4023E+06,0.4034E+06,0.4046E+06,0.4057E+06,0.4069E+06,
    0.4080E+06,0.4092E+06,0.4103E+06,0.4115E+06,0.4127E+06,0.4138E+06,0.4150E+06,
    0.4162E+06,0.4174E+06,0.4185E+06,0.4197E+06,0.4240E+06,0.4284E+06,0.4327E+06,
    0.4372E+06,0.4416E+06,0.4461E+06,0.4506E+06,0.4552E+06,0.4597E+06,0.4643E+06,
    0.4690E+06,0.4736E+06,0.4783E+06,0.4830E+06,0.4878E+06,0.4925E+06,0.4973E+06,
    0.5021E+06,0.5070E+06,0.5253E+06,0.5390E+06,0.5528E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1252E+03,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.1106E-01,0.1060E-01,0.1019E-01,0.9798E-02,
    0.9439E-02,0.9106E-02,0.8795E-02,0.8505E-02,0.8367E-02,0.8234E-02,0.8105E-02,
    0.7980E-02,0.7858E-02,0.7799E-02,0.7741E-02,0.7683E-02,0.7626E-02,0.7571E-02,
    0.7515E-02,0.7461E-02,0.7408E-02,0.7355E-02,0.7303E-02,0.7252E-02,0.7201E-02,
    0.7152E-02,0.7102E-02,0.7054E-02,0.7006E-02,0.6959E-02,0.6912E-02,0.6867E-02,
    0.6821E-02,0.6776E-02,0.6732E-02,0.6689E-02,0.6646E-02,0.6603E-02,0.6561E-02,
    0.6520E-02,0.6479E-02,0.6439E-02,0.6399E-02,0.6259E-02,0.6124E-02,0.5996E-02,
    0.5872E-02,0.5754E-02,0.5640E-02,0.5531E-02,0.5426E-02,0.5325E-02,0.5227E-02,
    0.5133E-02,0.5043E-02,0.4955E-02,0.4871E-02,0.4789E-02,0.4710E-02,0.4633E-02,
    0.4559E-02,0.4488E-02,0.4237E-02,0.4070E-02,0.3916E-02;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.2759E+03,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3512E+06,0.3550E+06,0.3588E+06,
    0.3628E+06,0.3668E+06,0.3709E+06,0.3750E+06,0.3771E+06,0.3792E+06,0.3813E+06,
    0.3835E+06,0.3857E+06,0.3867E+06,0.3878E+06,0.3889E+06,0.3900E+06,0.3911E+06,
    0.3922E+06,0.3933E+06,0.3944E+06,0.3955E+06,0.3967E+06,0.3978E+06,0.3989E+06,
    0.4000E+06,0.4012E+06,0.4023E+06,0.4034E+06,0.4046E+06,0.4057E+06,0.4069E+06,
    0.4080E+06,0.4092E+06,0.4103E+06,0.4115E+06,0.4127E+06,0.4138E+06,0.4150E+06,
    0.4162E+06,0.4174E+06,0.4185E+06,0.4197E+06,0.4240E+06,0.4284E+06,0.4327E+06,
    0.4372E+06,0.4416E+06,0.4461E+06,0.4506E+06,0.4551E+06,0.4597E+06,0.4643E+06,
    0.4690E+06,0.4736E+06,0.4783E+06,0.4830E+06,0.4878E+06,0.4925E+06,0.4973E+06,
    0.5021E+06,0.5070E+06,0.5253E+06,0.5390E+06,0.5528E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.2759E+03,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2339E-01,0.2246E-01,0.2160E-01,
    0.2081E-01,0.2008E-01,0.1939E-01,0.1875E-01,0.1845E-01,0.1815E-01,0.1787E-01,
    0.1759E-01,0.1732E-01,0.1719E-01,0.1706E-01,0.1694E-01,0.1681E-01,0.1669E-01,
    0.1657E-01,0.1645E-01,0.1633E-01,0.1621E-01,0.1610E-01,0.1599E-01,0.1587E-01,
    0.1577E-01,0.1566E-01,0.1555E-01,0.1544E-01,0.1534E-01,0.1524E-01,0.1514E-01,
    0.1504E-01,0.1494E-01,0.1484E-01,0.1474E-01,0.1465E-01,0.1456E-01,0.1446E-01,
    0.1437E-01,0.1428E-01,0.1419E-01,0.1411E-01,0.1380E-01,0.1350E-01,0.1322E-01,
    0.1295E-01,0.1268E-01,0.1243E-01,0.1219E-01,0.1196E-01,0.1174E-01,0.1152E-01,
    0.1132E-01,0.1112E-01,0.1092E-01,0.1074E-01,0.1056E-01,0.1038E-01,0.1021E-01,
    0.1005E-01,0.9893E-02,0.9340E-02,0.8973E-02,0.8633E-02;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.5663E+03,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3549E+06,0.3588E+06,
    0.3627E+06,0.3668E+06,0.3708E+06,0.3750E+06,0.3771E+06,0.3792E+06,0.3813E+06,
    0.3835E+06,0.3856E+06,0.3867E+06,0.3878E+06,0.3889E+06,0.3900E+06,0.3911E+06,
    0.3922E+06,0.3933E+06,0.3944E+06,0.3955E+06,0.3967E+06,0.3978E+06,0.3989E+06,
    0.4000E+06,0.4012E+06,0.4023E+06,0.4034E+06,0.4046E+06,0.4057E+06,0.4069E+06,
    0.4080E+06,0.4092E+06,0.4103E+06,0.4115E+06,0.4127E+06,0.4138E+06,0.4150E+06,
    0.4162E+06,0.4173E+06,0.4185E+06,0.4197E+06,0.4240E+06,0.4284E+06,0.4327E+06,
    0.4372E+06,0.4416E+06,0.4461E+06,0.4506E+06,0.4551E+06,0.4597E+06,0.4643E+06,
    0.4690E+06,0.4736E+06,0.4783E+06,0.4830E+06,0.4878E+06,0.4925E+06,0.4973E+06,
    0.5021E+06,0.5070E+06,0.5253E+06,0.5390E+06,0.5528E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.5663E+03,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4613E-01,0.4437E-01,
    0.4273E-01,0.4122E-01,0.3981E-01,0.3849E-01,0.3787E-01,0.3727E-01,0.3668E-01,
    0.3611E-01,0.3556E-01,0.3529E-01,0.3503E-01,0.3477E-01,0.3451E-01,0.3426E-01,
    0.3401E-01,0.3376E-01,0.3352E-01,0.3328E-01,0.3305E-01,0.3282E-01,0.3259E-01,
    0.3236E-01,0.3214E-01,0.3192E-01,0.3170E-01,0.3149E-01,0.3128E-01,0.3107E-01,
    0.3087E-01,0.3066E-01,0.3046E-01,0.3027E-01,0.3007E-01,0.2988E-01,0.2969E-01,
    0.2950E-01,0.2932E-01,0.2914E-01,0.2896E-01,0.2832E-01,0.2771E-01,0.2713E-01,
    0.2657E-01,0.2604E-01,0.2552E-01,0.2503E-01,0.2455E-01,0.2409E-01,0.2365E-01,
    0.2323E-01,0.2282E-01,0.2242E-01,0.2204E-01,0.2167E-01,0.2131E-01,0.2096E-01,
    0.2063E-01,0.2031E-01,0.1917E-01,0.1842E-01,0.1772E-01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1092E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3587E+06,
    0.3627E+06,0.3667E+06,0.3708E+06,0.3750E+06,0.3771E+06,0.3792E+06,0.3813E+06,
    0.3835E+06,0.3856E+06,0.3867E+06,0.3878E+06,0.3889E+06,0.3900E+06,0.3911E+06,
    0.3922E+06,0.3933E+06,0.3944E+06,0.3955E+06,0.3966E+06,0.3978E+06,0.3989E+06,
    0.4000E+06,0.4012E+06,0.4023E+06,0.4034E+06,0.4046E+06,0.4057E+06,0.4069E+06,
    0.4080E+06,0.4092E+06,0.4103E+06,0.4115E+06,0.4127E+06,0.4138E+06,0.4150E+06,
    0.4162E+06,0.4173E+06,0.4185E+06,0.4197E+06,0.4240E+06,0.4284E+06,0.4327E+06,
    0.4371E+06,0.4416E+06,0.4461E+06,0.4506E+06,0.4551E+06,0.4597E+06,0.4643E+06,
    0.4690E+06,0.4736E+06,0.4783E+06,0.4830E+06,0.4878E+06,0.4925E+06,0.4973E+06,
    0.5021E+06,0.5069E+06,0.5253E+06,0.5390E+06,0.5528E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1092E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.8561E-01,
    0.8244E-01,0.7951E-01,0.7678E-01,0.7424E-01,0.7303E-01,0.7187E-01,0.7073E-01,
    0.6964E-01,0.6858E-01,0.6806E-01,0.6755E-01,0.6705E-01,0.6655E-01,0.6606E-01,
    0.6558E-01,0.6511E-01,0.6464E-01,0.6418E-01,0.6372E-01,0.6328E-01,0.6284E-01,
    0.6240E-01,0.6197E-01,0.6155E-01,0.6113E-01,0.6072E-01,0.6031E-01,0.5991E-01,
    0.5951E-01,0.5912E-01,0.5874E-01,0.5836E-01,0.5798E-01,0.5761E-01,0.5725E-01,
    0.5688E-01,0.5653E-01,0.5618E-01,0.5583E-01,0.5460E-01,0.5343E-01,0.5231E-01,
    0.5123E-01,0.5020E-01,0.4921E-01,0.4825E-01,0.4733E-01,0.4645E-01,0.4560E-01,
    0.4478E-01,0.4399E-01,0.4322E-01,0.4249E-01,0.4177E-01,0.4108E-01,0.4042E-01,
    0.3977E-01,0.3915E-01,0.3696E-01,0.3551E-01,0.3416E-01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1991E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3626E+06,0.3666E+06,0.3707E+06,0.3749E+06,0.3770E+06,0.3791E+06,0.3813E+06,
    0.3834E+06,0.3856E+06,0.3867E+06,0.3878E+06,0.3889E+06,0.3900E+06,0.3911E+06,
    0.3922E+06,0.3933E+06,0.3944E+06,0.3955E+06,0.3966E+06,0.3977E+06,0.3989E+06,
    0.4000E+06,0.4011E+06,0.4023E+06,0.4034E+06,0.4045E+06,0.4057E+06,0.4068E+06,
    0.4080E+06,0.4091E+06,0.4103E+06,0.4115E+06,0.4126E+06,0.4138E+06,0.4150E+06,
    0.4161E+06,0.4173E+06,0.4185E+06,0.4197E+06,0.4240E+06,0.4283E+06,0.4327E+06,
    0.4371E+06,0.4416E+06,0.4461E+06,0.4506E+06,0.4551E+06,0.4597E+06,0.4643E+06,
    0.4689E+06,0.4736E+06,0.4783E+06,0.4830E+06,0.4878E+06,0.4925E+06,0.4973E+06,
    0.5021E+06,0.5069E+06,0.5253E+06,0.5390E+06,0.5528E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1991E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1506E+00,0.1452E+00,0.1402E+00,0.1355E+00,0.1333E+00,0.1312E+00,0.1291E+00,
    0.1271E+00,0.1251E+00,0.1242E+00,0.1233E+00,0.1223E+00,0.1214E+00,0.1205E+00,
    0.1197E+00,0.1188E+00,0.1179E+00,0.1171E+00,0.1163E+00,0.1155E+00,0.1146E+00,
    0.1139E+00,0.1131E+00,0.1123E+00,0.1115E+00,0.1108E+00,0.1100E+00,0.1093E+00,
    0.1086E+00,0.1079E+00,0.1072E+00,0.1065E+00,0.1058E+00,0.1051E+00,0.1044E+00,
    0.1038E+00,0.1031E+00,0.1025E+00,0.1018E+00,0.9961E-01,0.9747E-01,0.9542E-01,
    0.9346E-01,0.9157E-01,0.8976E-01,0.8802E-01,0.8635E-01,0.8473E-01,0.8318E-01,
    0.8169E-01,0.8024E-01,0.7885E-01,0.7750E-01,0.7620E-01,0.7494E-01,0.7373E-01,
    0.7255E-01,0.7141E-01,0.6742E-01,0.6476E-01,0.6231E-01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.3458E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3665E+06,0.3706E+06,0.3748E+06,0.3769E+06,0.3791E+06,0.3812E+06,
    0.3834E+06,0.3855E+06,0.3866E+06,0.3877E+06,0.3888E+06,0.3899E+06,0.3910E+06,
    0.3921E+06,0.3932E+06,0.3943E+06,0.3955E+06,0.3966E+06,0.3977E+06,0.3988E+06,
    0.4000E+06,0.4011E+06,0.4022E+06,0.4034E+06,0.4045E+06,0.4057E+06,0.4068E+06,
    0.4080E+06,0.4091E+06,0.4103E+06,0.4114E+06,0.4126E+06,0.4138E+06,0.4149E+06,
    0.4161E+06,0.4173E+06,0.4185E+06,0.4197E+06,0.4240E+06,0.4283E+06,0.4327E+06,
    0.4371E+06,0.4416E+06,0.4461E+06,0.4506E+06,0.4551E+06,0.4597E+06,0.4643E+06,
    0.4689E+06,0.4736E+06,0.4783E+06,0.4830E+06,0.4877E+06,0.4925E+06,0.4973E+06,
    0.5021E+06,0.5069E+06,0.5253E+06,0.5390E+06,0.5528E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.3458E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2525E+00,0.2438E+00,0.2356E+00,0.2317E+00,0.2280E+00,0.2244E+00,
    0.2209E+00,0.2175E+00,0.2159E+00,0.2142E+00,0.2126E+00,0.2110E+00,0.2095E+00,
    0.2080E+00,0.2064E+00,0.2050E+00,0.2035E+00,0.2020E+00,0.2006E+00,0.1992E+00,
    0.1978E+00,0.1965E+00,0.1951E+00,0.1938E+00,0.1925E+00,0.1912E+00,0.1899E+00,
    0.1887E+00,0.1874E+00,0.1862E+00,0.1850E+00,0.1838E+00,0.1826E+00,0.1814E+00,
    0.1803E+00,0.1792E+00,0.1780E+00,0.1769E+00,0.1730E+00,0.1693E+00,0.1658E+00,
    0.1623E+00,0.1591E+00,0.1559E+00,0.1529E+00,0.1500E+00,0.1472E+00,0.1445E+00,
    0.1419E+00,0.1394E+00,0.1370E+00,0.1346E+00,0.1324E+00,0.1302E+00,0.1281E+00,
    0.1260E+00,0.1240E+00,0.1171E+00,0.1125E+00,0.1082E+00;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.5749E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3705E+06,0.3747E+06,0.3768E+06,0.3789E+06,0.3811E+06,
    0.3833E+06,0.3854E+06,0.3865E+06,0.3876E+06,0.3887E+06,0.3898E+06,0.3909E+06,
    0.3920E+06,0.3932E+06,0.3943E+06,0.3954E+06,0.3965E+06,0.3976E+06,0.3988E+06,
    0.3999E+06,0.4010E+06,0.4022E+06,0.4033E+06,0.4045E+06,0.4056E+06,0.4068E+06,
    0.4079E+06,0.4091E+06,0.4102E+06,0.4114E+06,0.4126E+06,0.4137E+06,0.4149E+06,
    0.4161E+06,0.4173E+06,0.4184E+06,0.4196E+06,0.4239E+06,0.4283E+06,0.4327E+06,
    0.4371E+06,0.4415E+06,0.4460E+06,0.4505E+06,0.4551E+06,0.4597E+06,0.4643E+06,
    0.4689E+06,0.4736E+06,0.4783E+06,0.4830E+06,0.4877E+06,0.4925E+06,0.4973E+06,
    0.5021E+06,0.5069E+06,0.5253E+06,0.5389E+06,0.5527E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.5749E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4062E+00,0.3924E+00,0.3859E+00,0.3797E+00,0.3736E+00,
    0.3677E+00,0.3621E+00,0.3593E+00,0.3566E+00,0.3539E+00,0.3512E+00,0.3486E+00,
    0.3461E+00,0.3436E+00,0.3411E+00,0.3386E+00,0.3362E+00,0.3338E+00,0.3315E+00,
    0.3292E+00,0.3269E+00,0.3246E+00,0.3224E+00,0.3202E+00,0.3181E+00,0.3160E+00,
    0.3139E+00,0.3118E+00,0.3097E+00,0.3077E+00,0.3057E+00,0.3038E+00,0.3018E+00,
    0.2999E+00,0.2980E+00,0.2962E+00,0.2943E+00,0.2878E+00,0.2816E+00,0.2757E+00,
    0.2700E+00,0.2646E+00,0.2593E+00,0.2543E+00,0.2494E+00,0.2448E+00,0.2403E+00,
    0.2359E+00,0.2318E+00,0.2277E+00,0.2238E+00,0.2201E+00,0.2164E+00,0.2129E+00,
    0.2095E+00,0.2062E+00,0.1947E+00,0.1870E+00,0.1799E+00;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.9192E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.3745E+06,0.3766E+06,0.3788E+06,0.3809E+06,
    0.3831E+06,0.3853E+06,0.3864E+06,0.3875E+06,0.3886E+06,0.3897E+06,0.3908E+06,
    0.3919E+06,0.3931E+06,0.3942E+06,0.3953E+06,0.3964E+06,0.3976E+06,0.3987E+06,
    0.3998E+06,0.4010E+06,0.4021E+06,0.4032E+06,0.4044E+06,0.4055E+06,0.4067E+06,
    0.4078E+06,0.4090E+06,0.4102E+06,0.4113E+06,0.4125E+06,0.4137E+06,0.4148E+06,
    0.4160E+06,0.4172E+06,0.4184E+06,0.4196E+06,0.4239E+06,0.4282E+06,0.4326E+06,
    0.4370E+06,0.4415E+06,0.4460E+06,0.4505E+06,0.4551E+06,0.4596E+06,0.4642E+06,
    0.4689E+06,0.4735E+06,0.4782E+06,0.4829E+06,0.4877E+06,0.4925E+06,0.4972E+06,
    0.5021E+06,0.5069E+06,0.5253E+06,0.5389E+06,0.5527E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.9192E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.6293E+00,0.6187E+00,0.6085E+00,0.5987E+00,
    0.5892E+00,0.5801E+00,0.5756E+00,0.5712E+00,0.5669E+00,0.5626E+00,0.5584E+00,
    0.5543E+00,0.5502E+00,0.5462E+00,0.5422E+00,0.5384E+00,0.5345E+00,0.5307E+00,
    0.5270E+00,0.5234E+00,0.5197E+00,0.5162E+00,0.5127E+00,0.5092E+00,0.5058E+00,
    0.5024E+00,0.4991E+00,0.4958E+00,0.4926E+00,0.4894E+00,0.4862E+00,0.4831E+00,
    0.4800E+00,0.4770E+00,0.4740E+00,0.4710E+00,0.4606E+00,0.4507E+00,0.4412E+00,
    0.4320E+00,0.4233E+00,0.4149E+00,0.4068E+00,0.3991E+00,0.3916E+00,0.3844E+00,
    0.3774E+00,0.3708E+00,0.3643E+00,0.3581E+00,0.3520E+00,0.3462E+00,0.3406E+00,
    0.3351E+00,0.3299E+00,0.3114E+00,0.2991E+00,0.2878E+00;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1147E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3765E+06,0.3787E+06,0.3808E+06,
    0.3830E+06,0.3852E+06,0.3863E+06,0.3874E+06,0.3885E+06,0.3896E+06,0.3908E+06,
    0.3919E+06,0.3930E+06,0.3941E+06,0.3952E+06,0.3964E+06,0.3975E+06,0.3986E+06,
    0.3998E+06,0.4009E+06,0.4020E+06,0.4032E+06,0.4043E+06,0.4055E+06,0.4066E+06,
    0.4078E+06,0.4090E+06,0.4101E+06,0.4113E+06,0.4125E+06,0.4136E+06,0.4148E+06,
    0.4160E+06,0.4172E+06,0.4183E+06,0.4195E+06,0.4238E+06,0.4282E+06,0.4326E+06,
    0.4370E+06,0.4415E+06,0.4460E+06,0.4505E+06,0.4550E+06,0.4596E+06,0.4642E+06,
    0.4689E+06,0.4735E+06,0.4782E+06,0.4829E+06,0.4877E+06,0.4924E+06,0.4972E+06,
    0.5020E+06,0.5069E+06,0.5252E+06,0.5389E+06,0.5527E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1147E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.7731E+00,0.7603E+00,0.7479E+00,
    0.7360E+00,0.7244E+00,0.7188E+00,0.7133E+00,0.7079E+00,0.7025E+00,0.6973E+00,
    0.6921E+00,0.6870E+00,0.6819E+00,0.6770E+00,0.6721E+00,0.6673E+00,0.6626E+00,
    0.6579E+00,0.6533E+00,0.6488E+00,0.6444E+00,0.6400E+00,0.6356E+00,0.6313E+00,
    0.6271E+00,0.6230E+00,0.6189E+00,0.6148E+00,0.6108E+00,0.6069E+00,0.6030E+00,
    0.5991E+00,0.5953E+00,0.5916E+00,0.5879E+00,0.5749E+00,0.5624E+00,0.5505E+00,
    0.5391E+00,0.5282E+00,0.5177E+00,0.5076E+00,0.4979E+00,0.4886E+00,0.4796E+00,
    0.4709E+00,0.4626E+00,0.4545E+00,0.4467E+00,0.4392E+00,0.4319E+00,0.4249E+00,
    0.4181E+00,0.4115E+00,0.3885E+00,0.3731E+00,0.3590E+00;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1418E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3785E+06,0.3807E+06,
    0.3829E+06,0.3851E+06,0.3862E+06,0.3873E+06,0.3884E+06,0.3895E+06,0.3907E+06,
    0.3918E+06,0.3929E+06,0.3940E+06,0.3952E+06,0.3963E+06,0.3974E+06,0.3986E+06,
    0.3997E+06,0.4008E+06,0.4020E+06,0.4031E+06,0.4043E+06,0.4054E+06,0.4066E+06,
    0.4077E+06,0.4089E+06,0.4101E+06,0.4112E+06,0.4124E+06,0.4136E+06,0.4148E+06,
    0.4159E+06,0.4171E+06,0.4183E+06,0.4195E+06,0.4238E+06,0.4282E+06,0.4326E+06,
    0.4370E+06,0.4414E+06,0.4459E+06,0.4504E+06,0.4550E+06,0.4596E+06,0.4642E+06,
    0.4688E+06,0.4735E+06,0.4782E+06,0.4829E+06,0.4876E+06,0.4924E+06,0.4972E+06,
    0.5020E+06,0.5069E+06,0.5252E+06,0.5389E+06,0.5527E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1418E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.9424E+00,0.9269E+00,
    0.9120E+00,0.8976E+00,0.8906E+00,0.8837E+00,0.8769E+00,0.8703E+00,0.8637E+00,
    0.8573E+00,0.8509E+00,0.8447E+00,0.8385E+00,0.8324E+00,0.8265E+00,0.8206E+00,
    0.8148E+00,0.8091E+00,0.8035E+00,0.7979E+00,0.7924E+00,0.7871E+00,0.7817E+00,
    0.7765E+00,0.7713E+00,0.7662E+00,0.7612E+00,0.7562E+00,0.7513E+00,0.7465E+00,
    0.7417E+00,0.7370E+00,0.7324E+00,0.7278E+00,0.7117E+00,0.6962E+00,0.6815E+00,
    0.6673E+00,0.6538E+00,0.6408E+00,0.6283E+00,0.6162E+00,0.6047E+00,0.5935E+00,
    0.5828E+00,0.5725E+00,0.5625E+00,0.5528E+00,0.5435E+00,0.5345E+00,0.5258E+00,
    0.5174E+00,0.5092E+00,0.4807E+00,0.4617E+00,0.4442E+00;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1741E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3806E+06,
    0.3828E+06,0.3850E+06,0.3861E+06,0.3872E+06,0.3883E+06,0.3894E+06,0.3906E+06,
    0.3917E+06,0.3928E+06,0.3939E+06,0.3951E+06,0.3962E+06,0.3973E+06,0.3985E+06,
    0.3996E+06,0.4008E+06,0.4019E+06,0.4031E+06,0.4042E+06,0.4054E+06,0.4065E+06,
    0.4077E+06,0.4088E+06,0.4100E+06,0.4112E+06,0.4123E+06,0.4135E+06,0.4147E+06,
    0.4159E+06,0.4171E+06,0.4182E+06,0.4194E+06,0.4238E+06,0.4281E+06,0.4325E+06,
    0.4369E+06,0.4414E+06,0.4459E+06,0.4504E+06,0.4550E+06,0.4596E+06,0.4642E+06,
    0.4688E+06,0.4735E+06,0.4782E+06,0.4829E+06,0.4876E+06,0.4924E+06,0.4972E+06,
    0.5020E+06,0.5068E+06,0.5252E+06,0.5389E+06,0.5527E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1741E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1140E+01,
    0.1122E+01,0.1104E+01,0.1095E+01,0.1087E+01,0.1078E+01,0.1070E+01,0.1062E+01,
    0.1054E+01,0.1046E+01,0.1038E+01,0.1031E+01,0.1023E+01,0.1016E+01,0.1009E+01,
    0.1001E+01,0.9944E+00,0.9874E+00,0.9806E+00,0.9739E+00,0.9672E+00,0.9606E+00,
    0.9542E+00,0.9478E+00,0.9415E+00,0.9353E+00,0.9292E+00,0.9232E+00,0.9172E+00,
    0.9113E+00,0.9055E+00,0.8998E+00,0.8941E+00,0.8743E+00,0.8553E+00,0.8371E+00,
    0.8197E+00,0.8030E+00,0.7870E+00,0.7716E+00,0.7568E+00,0.7426E+00,0.7289E+00,
    0.7157E+00,0.7030E+00,0.6907E+00,0.6789E+00,0.6674E+00,0.6563E+00,0.6456E+00,
    0.6353E+00,0.6252E+00,0.5902E+00,0.5669E+00,0.5453E+00;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.2122E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3826E+06,0.3848E+06,0.3859E+06,0.3871E+06,0.3882E+06,0.3893E+06,0.3904E+06,
    0.3916E+06,0.3927E+06,0.3938E+06,0.3950E+06,0.3961E+06,0.3972E+06,0.3984E+06,
    0.3995E+06,0.4007E+06,0.4018E+06,0.4030E+06,0.4041E+06,0.4053E+06,0.4064E+06,
    0.4076E+06,0.4088E+06,0.4099E+06,0.4111E+06,0.4123E+06,0.4134E+06,0.4146E+06,
    0.4158E+06,0.4170E+06,0.4182E+06,0.4194E+06,0.4237E+06,0.4281E+06,0.4325E+06,
    0.4369E+06,0.4414E+06,0.4458E+06,0.4504E+06,0.4549E+06,0.4595E+06,0.4641E+06,
    0.4688E+06,0.4734E+06,0.4781E+06,0.4828E+06,0.4876E+06,0.4924E+06,0.4971E+06,
    0.5020E+06,0.5068E+06,0.5252E+06,0.5388E+06,0.5526E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.2122E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1370E+01,0.1348E+01,0.1337E+01,0.1327E+01,0.1317E+01,0.1306E+01,0.1296E+01,
    0.1287E+01,0.1277E+01,0.1267E+01,0.1258E+01,0.1249E+01,0.1240E+01,0.1231E+01,
    0.1222E+01,0.1213E+01,0.1205E+01,0.1197E+01,0.1188E+01,0.1180E+01,0.1172E+01,
    0.1164E+01,0.1156E+01,0.1149E+01,0.1141E+01,0.1134E+01,0.1126E+01,0.1119E+01,
    0.1112E+01,0.1105E+01,0.1098E+01,0.1091E+01,0.1066E+01,0.1043E+01,0.1021E+01,
    0.9996E+00,0.9792E+00,0.9596E+00,0.9408E+00,0.9227E+00,0.9054E+00,0.8886E+00,
    0.8725E+00,0.8570E+00,0.8420E+00,0.8275E+00,0.8136E+00,0.8001E+00,0.7870E+00,
    0.7744E+00,0.7621E+00,0.7193E+00,0.6909E+00,0.6646E+00;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.2567E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3846E+06,0.3858E+06,0.3869E+06,0.3880E+06,0.3891E+06,0.3903E+06,
    0.3914E+06,0.3925E+06,0.3937E+06,0.3948E+06,0.3960E+06,0.3971E+06,0.3982E+06,
    0.3994E+06,0.4005E+06,0.4017E+06,0.4029E+06,0.4040E+06,0.4052E+06,0.4063E+06,
    0.4075E+06,0.4087E+06,0.4098E+06,0.4110E+06,0.4122E+06,0.4134E+06,0.4145E+06,
    0.4157E+06,0.4169E+06,0.4181E+06,0.4193E+06,0.4236E+06,0.4280E+06,0.4324E+06,
    0.4368E+06,0.4413E+06,0.4458E+06,0.4503E+06,0.4549E+06,0.4595E+06,0.4641E+06,
    0.4687E+06,0.4734E+06,0.4781E+06,0.4828E+06,0.4876E+06,0.4923E+06,0.4971E+06,
    0.5019E+06,0.5068E+06,0.5251E+06,0.5388E+06,0.5526E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.2567E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1636E+01,0.1622E+01,0.1610E+01,0.1597E+01,0.1584E+01,0.1572E+01,
    0.1560E+01,0.1548E+01,0.1537E+01,0.1525E+01,0.1514E+01,0.1503E+01,0.1492E+01,
    0.1481E+01,0.1471E+01,0.1460E+01,0.1450E+01,0.1440E+01,0.1430E+01,0.1420E+01,
    0.1411E+01,0.1401E+01,0.1392E+01,0.1383E+01,0.1373E+01,0.1364E+01,0.1356E+01,
    0.1347E+01,0.1338E+01,0.1330E+01,0.1321E+01,0.1292E+01,0.1263E+01,0.1236E+01,
    0.1211E+01,0.1186E+01,0.1162E+01,0.1139E+01,0.1117E+01,0.1096E+01,0.1076E+01,
    0.1056E+01,0.1038E+01,0.1019E+01,0.1002E+01,0.9849E+00,0.9685E+00,0.9527E+00,
    0.9374E+00,0.9225E+00,0.8707E+00,0.8362E+00,0.8044E+00;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.2817E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3857E+06,0.3868E+06,0.3879E+06,0.3891E+06,0.3902E+06,
    0.3913E+06,0.3925E+06,0.3936E+06,0.3947E+06,0.3959E+06,0.3970E+06,0.3982E+06,
    0.3993E+06,0.4005E+06,0.4016E+06,0.4028E+06,0.4040E+06,0.4051E+06,0.4063E+06,
    0.4074E+06,0.4086E+06,0.4098E+06,0.4110E+06,0.4121E+06,0.4133E+06,0.4145E+06,
    0.4157E+06,0.4169E+06,0.4181E+06,0.4193E+06,0.4236E+06,0.4280E+06,0.4324E+06,
    0.4368E+06,0.4413E+06,0.4458E+06,0.4503E+06,0.4549E+06,0.4594E+06,0.4641E+06,
    0.4687E+06,0.4734E+06,0.4781E+06,0.4828E+06,0.4875E+06,0.4923E+06,0.4971E+06,
    0.5019E+06,0.5067E+06,0.5251E+06,0.5388E+06,0.5526E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.2817E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1783E+01,0.1769E+01,0.1754E+01,0.1741E+01,0.1727E+01,
    0.1714E+01,0.1701E+01,0.1688E+01,0.1675E+01,0.1663E+01,0.1651E+01,0.1639E+01,
    0.1627E+01,0.1615E+01,0.1604E+01,0.1593E+01,0.1581E+01,0.1571E+01,0.1560E+01,
    0.1549E+01,0.1539E+01,0.1528E+01,0.1518E+01,0.1508E+01,0.1498E+01,0.1488E+01,
    0.1479E+01,0.1469E+01,0.1460E+01,0.1451E+01,0.1418E+01,0.1387E+01,0.1357E+01,
    0.1329E+01,0.1302E+01,0.1276E+01,0.1251E+01,0.1226E+01,0.1203E+01,0.1181E+01,
    0.1160E+01,0.1139E+01,0.1119E+01,0.1100E+01,0.1081E+01,0.1063E+01,0.1046E+01,
    0.1029E+01,0.1012E+01,0.9556E+00,0.9177E+00,0.8828E+00;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.3086E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.3867E+06,0.3878E+06,0.3890E+06,0.3901E+06,
    0.3912E+06,0.3924E+06,0.3935E+06,0.3947E+06,0.3958E+06,0.3970E+06,0.3981E+06,
    0.3993E+06,0.4004E+06,0.4016E+06,0.4027E+06,0.4039E+06,0.4051E+06,0.4062E+06,
    0.4074E+06,0.4086E+06,0.4097E+06,0.4109E+06,0.4121E+06,0.4133E+06,0.4145E+06,
    0.4156E+06,0.4168E+06,0.4180E+06,0.4192E+06,0.4235E+06,0.4279E+06,0.4323E+06,
    0.4368E+06,0.4412E+06,0.4457E+06,0.4503E+06,0.4548E+06,0.4594E+06,0.4640E+06,
    0.4687E+06,0.4733E+06,0.4780E+06,0.4828E+06,0.4875E+06,0.4923E+06,0.4971E+06,
    0.5019E+06,0.5067E+06,0.5251E+06,0.5388E+06,0.5526E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.3086E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1940E+01,0.1925E+01,0.1910E+01,0.1895E+01,
    0.1880E+01,0.1866E+01,0.1852E+01,0.1838E+01,0.1824E+01,0.1810E+01,0.1797E+01,
    0.1784E+01,0.1771E+01,0.1759E+01,0.1746E+01,0.1734E+01,0.1722E+01,0.1710E+01,
    0.1699E+01,0.1687E+01,0.1676E+01,0.1664E+01,0.1653E+01,0.1643E+01,0.1632E+01,
    0.1621E+01,0.1611E+01,0.1600E+01,0.1590E+01,0.1555E+01,0.1520E+01,0.1488E+01,
    0.1457E+01,0.1427E+01,0.1398E+01,0.1371E+01,0.1344E+01,0.1319E+01,0.1294E+01,
    0.1271E+01,0.1248E+01,0.1226E+01,0.1205E+01,0.1185E+01,0.1165E+01,0.1146E+01,
    0.1127E+01,0.1109E+01,0.1047E+01,0.1006E+01,0.9672E+00;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.3375E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3877E+06,0.3889E+06,0.3900E+06,
    0.3911E+06,0.3923E+06,0.3934E+06,0.3946E+06,0.3957E+06,0.3969E+06,0.3980E+06,
    0.3992E+06,0.4003E+06,0.4015E+06,0.4027E+06,0.4038E+06,0.4050E+06,0.4062E+06,
    0.4073E+06,0.4085E+06,0.4097E+06,0.4109E+06,0.4120E+06,0.4132E+06,0.4144E+06,
    0.4156E+06,0.4168E+06,0.4180E+06,0.4192E+06,0.4235E+06,0.4279E+06,0.4323E+06,
    0.4367E+06,0.4412E+06,0.4457E+06,0.4502E+06,0.4548E+06,0.4594E+06,0.4640E+06,
    0.4686E+06,0.4733E+06,0.4780E+06,0.4827E+06,0.4875E+06,0.4923E+06,0.4971E+06,
    0.5019E+06,0.5067E+06,0.5251E+06,0.5388E+06,0.5526E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.3375E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2109E+01,0.2092E+01,0.2075E+01,
    0.2059E+01,0.2043E+01,0.2028E+01,0.2013E+01,0.1997E+01,0.1983E+01,0.1968E+01,
    0.1954E+01,0.1940E+01,0.1926E+01,0.1912E+01,0.1899E+01,0.1885E+01,0.1872E+01,
    0.1860E+01,0.1847E+01,0.1834E+01,0.1822E+01,0.1810E+01,0.1798E+01,0.1786E+01,
    0.1775E+01,0.1763E+01,0.1752E+01,0.1741E+01,0.1701E+01,0.1664E+01,0.1628E+01,
    0.1594E+01,0.1561E+01,0.1530E+01,0.1500E+01,0.1471E+01,0.1443E+01,0.1416E+01,
    0.1390E+01,0.1365E+01,0.1341E+01,0.1318E+01,0.1296E+01,0.1274E+01,0.1253E+01,
    0.1233E+01,0.1214E+01,0.1145E+01,0.1100E+01,0.1058E+01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.3686E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3887E+06,0.3899E+06,
    0.3910E+06,0.3922E+06,0.3933E+06,0.3945E+06,0.3956E+06,0.3968E+06,0.3979E+06,
    0.3991E+06,0.4003E+06,0.4014E+06,0.4026E+06,0.4038E+06,0.4049E+06,0.4061E+06,
    0.4073E+06,0.4084E+06,0.4096E+06,0.4108E+06,0.4120E+06,0.4132E+06,0.4143E+06,
    0.4155E+06,0.4167E+06,0.4179E+06,0.4191E+06,0.4235E+06,0.4278E+06,0.4322E+06,
    0.4367E+06,0.4412E+06,0.4457E+06,0.4502E+06,0.4548E+06,0.4593E+06,0.4640E+06,
    0.4686E+06,0.4733E+06,0.4780E+06,0.4827E+06,0.4875E+06,0.4922E+06,0.4970E+06,
    0.5018E+06,0.5067E+06,0.5251E+06,0.5387E+06,0.5526E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.3686E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2288E+01,0.2270E+01,
    0.2252E+01,0.2235E+01,0.2218E+01,0.2201E+01,0.2184E+01,0.2168E+01,0.2152E+01,
    0.2136E+01,0.2121E+01,0.2106E+01,0.2091E+01,0.2076E+01,0.2061E+01,0.2047E+01,
    0.2033E+01,0.2019E+01,0.2005E+01,0.1992E+01,0.1978E+01,0.1965E+01,0.1952E+01,
    0.1940E+01,0.1927E+01,0.1915E+01,0.1902E+01,0.1860E+01,0.1819E+01,0.1779E+01,
    0.1742E+01,0.1706E+01,0.1672E+01,0.1639E+01,0.1607E+01,0.1576E+01,0.1547E+01,
    0.1519E+01,0.1492E+01,0.1466E+01,0.1440E+01,0.1416E+01,0.1392E+01,0.1369E+01,
    0.1347E+01,0.1326E+01,0.1251E+01,0.1201E+01,0.1156E+01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.4020E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3898E+06,
    0.3909E+06,0.3921E+06,0.3932E+06,0.3944E+06,0.3955E+06,0.3967E+06,0.3979E+06,
    0.3990E+06,0.4002E+06,0.4013E+06,0.4025E+06,0.4037E+06,0.4048E+06,0.4060E+06,
    0.4072E+06,0.4084E+06,0.4095E+06,0.4107E+06,0.4119E+06,0.4131E+06,0.4143E+06,
    0.4155E+06,0.4167E+06,0.4179E+06,0.4191E+06,0.4234E+06,0.4278E+06,0.4322E+06,
    0.4366E+06,0.4411E+06,0.4456E+06,0.4502E+06,0.4547E+06,0.4593E+06,0.4639E+06,
    0.4686E+06,0.4733E+06,0.4780E+06,0.4827E+06,0.4874E+06,0.4922E+06,0.4970E+06,
    0.5018E+06,0.5067E+06,0.5251E+06,0.5387E+06,0.5525E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.4020E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2480E+01,
    0.2460E+01,0.2441E+01,0.2422E+01,0.2404E+01,0.2385E+01,0.2368E+01,0.2350E+01,
    0.2333E+01,0.2316E+01,0.2299E+01,0.2282E+01,0.2266E+01,0.2250E+01,0.2235E+01,
    0.2219E+01,0.2204E+01,0.2189E+01,0.2174E+01,0.2160E+01,0.2145E+01,0.2131E+01,
    0.2117E+01,0.2103E+01,0.2090E+01,0.2076E+01,0.2029E+01,0.1984E+01,0.1942E+01,
    0.1901E+01,0.1861E+01,0.1824E+01,0.1788E+01,0.1753E+01,0.1720E+01,0.1688E+01,
    0.1657E+01,0.1627E+01,0.1599E+01,0.1571E+01,0.1544E+01,0.1519E+01,0.1494E+01,
    0.1469E+01,0.1446E+01,0.1365E+01,0.1310E+01,0.1260E+01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.4377E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3908E+06,0.3920E+06,0.3931E+06,0.3943E+06,0.3954E+06,0.3966E+06,0.3978E+06,
    0.3989E+06,0.4001E+06,0.4013E+06,0.4024E+06,0.4036E+06,0.4048E+06,0.4059E+06,
    0.4071E+06,0.4083E+06,0.4095E+06,0.4107E+06,0.4118E+06,0.4130E+06,0.4142E+06,
    0.4154E+06,0.4166E+06,0.4178E+06,0.4190E+06,0.4233E+06,0.4277E+06,0.4321E+06,
    0.4366E+06,0.4411E+06,0.4456E+06,0.4501E+06,0.4547E+06,0.4593E+06,0.4639E+06,
    0.4685E+06,0.4732E+06,0.4779E+06,0.4827E+06,0.4874E+06,0.4922E+06,0.4970E+06,
    0.5018E+06,0.5066E+06,0.5250E+06,0.5387E+06,0.5525E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.4377E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2684E+01,0.2662E+01,0.2642E+01,0.2621E+01,0.2601E+01,0.2582E+01,0.2563E+01,
    0.2544E+01,0.2525E+01,0.2507E+01,0.2489E+01,0.2471E+01,0.2453E+01,0.2436E+01,
    0.2419E+01,0.2403E+01,0.2386E+01,0.2370E+01,0.2354E+01,0.2338E+01,0.2323E+01,
    0.2308E+01,0.2292E+01,0.2278E+01,0.2263E+01,0.2212E+01,0.2163E+01,0.2116E+01,
    0.2071E+01,0.2028E+01,0.1987E+01,0.1948E+01,0.1910E+01,0.1874E+01,0.1839E+01,
    0.1805E+01,0.1773E+01,0.1741E+01,0.1711E+01,0.1682E+01,0.1654E+01,0.1627E+01,
    0.1601E+01,0.1575E+01,0.1486E+01,0.1427E+01,0.1373E+01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.4759E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3918E+06,0.3930E+06,0.3942E+06,0.3953E+06,0.3965E+06,0.3977E+06,
    0.3988E+06,0.4000E+06,0.4012E+06,0.4023E+06,0.4035E+06,0.4047E+06,0.4059E+06,
    0.4070E+06,0.4082E+06,0.4094E+06,0.4106E+06,0.4118E+06,0.4130E+06,0.4141E+06,
    0.4153E+06,0.4165E+06,0.4177E+06,0.4189E+06,0.4233E+06,0.4277E+06,0.4321E+06,
    0.4365E+06,0.4410E+06,0.4455E+06,0.4501E+06,0.4546E+06,0.4592E+06,0.4639E+06,
    0.4685E+06,0.4732E+06,0.4779E+06,0.4826E+06,0.4874E+06,0.4921E+06,0.4969E+06,
    0.5018E+06,0.5066E+06,0.5250E+06,0.5387E+06,0.5525E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.4759E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2900E+01,0.2878E+01,0.2855E+01,0.2833E+01,0.2812E+01,0.2791E+01,
    0.2770E+01,0.2750E+01,0.2729E+01,0.2710E+01,0.2690E+01,0.2671E+01,0.2652E+01,
    0.2634E+01,0.2616E+01,0.2598E+01,0.2580E+01,0.2563E+01,0.2545E+01,0.2528E+01,
    0.2512E+01,0.2495E+01,0.2479E+01,0.2463E+01,0.2407E+01,0.2353E+01,0.2302E+01,
    0.2254E+01,0.2207E+01,0.2162E+01,0.2119E+01,0.2078E+01,0.2038E+01,0.2000E+01,
    0.1964E+01,0.1928E+01,0.1894E+01,0.1861E+01,0.1830E+01,0.1799E+01,0.1770E+01,
    0.1741E+01,0.1713E+01,0.1616E+01,0.1552E+01,0.1493E+01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.5167E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3929E+06,0.3940E+06,0.3952E+06,0.3964E+06,0.3975E+06,
    0.3987E+06,0.3999E+06,0.4011E+06,0.4022E+06,0.4034E+06,0.4046E+06,0.4058E+06,
    0.4069E+06,0.4081E+06,0.4093E+06,0.4105E+06,0.4117E+06,0.4129E+06,0.4141E+06,
    0.4153E+06,0.4165E+06,0.4177E+06,0.4189E+06,0.4232E+06,0.4276E+06,0.4320E+06,
    0.4365E+06,0.4410E+06,0.4455E+06,0.4500E+06,0.4546E+06,0.4592E+06,0.4638E+06,
    0.4685E+06,0.4732E+06,0.4779E+06,0.4826E+06,0.4873E+06,0.4921E+06,0.4969E+06,
    0.5017E+06,0.5066E+06,0.5250E+06,0.5387E+06,0.5525E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.5167E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3131E+01,0.3106E+01,0.3082E+01,0.3059E+01,0.3035E+01,
    0.3013E+01,0.2990E+01,0.2968E+01,0.2947E+01,0.2925E+01,0.2905E+01,0.2884E+01,
    0.2864E+01,0.2844E+01,0.2824E+01,0.2805E+01,0.2786E+01,0.2767E+01,0.2749E+01,
    0.2730E+01,0.2712E+01,0.2695E+01,0.2677E+01,0.2616E+01,0.2558E+01,0.2502E+01,
    0.2449E+01,0.2398E+01,0.2349E+01,0.2303E+01,0.2258E+01,0.2215E+01,0.2173E+01,
    0.2133E+01,0.2095E+01,0.2058E+01,0.2022E+01,0.1988E+01,0.1954E+01,0.1922E+01,
    0.1891E+01,0.1861E+01,0.1756E+01,0.1686E+01,0.1621E+01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.5603E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.3939E+06,0.3951E+06,0.3962E+06,0.3974E+06,
    0.3986E+06,0.3998E+06,0.4009E+06,0.4021E+06,0.4033E+06,0.4045E+06,0.4057E+06,
    0.4068E+06,0.4080E+06,0.4092E+06,0.4104E+06,0.4116E+06,0.4128E+06,0.4140E+06,
    0.4152E+06,0.4164E+06,0.4176E+06,0.4188E+06,0.4231E+06,0.4275E+06,0.4320E+06,
    0.4364E+06,0.4409E+06,0.4454E+06,0.4500E+06,0.4546E+06,0.4592E+06,0.4638E+06,
    0.4684E+06,0.4731E+06,0.4778E+06,0.4825E+06,0.4873E+06,0.4921E+06,0.4969E+06,
    0.5017E+06,0.5065E+06,0.5249E+06,0.5386E+06,0.5524E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.5603E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.3375E+01,0.3349E+01,0.3323E+01,0.3297E+01,
    0.3273E+01,0.3248E+01,0.3224E+01,0.3200E+01,0.3177E+01,0.3154E+01,0.3132E+01,
    0.3110E+01,0.3088E+01,0.3067E+01,0.3046E+01,0.3025E+01,0.3004E+01,0.2984E+01,
    0.2964E+01,0.2945E+01,0.2925E+01,0.2906E+01,0.2840E+01,0.2776E+01,0.2716E+01,
    0.2658E+01,0.2602E+01,0.2549E+01,0.2498E+01,0.2450E+01,0.2403E+01,0.2358E+01,
    0.2314E+01,0.2273E+01,0.2232E+01,0.2194E+01,0.2156E+01,0.2120E+01,0.2085E+01,
    0.2051E+01,0.2018E+01,0.1904E+01,0.1828E+01,0.1758E+01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.6068E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3949E+06,0.3961E+06,0.3973E+06,
    0.3985E+06,0.3996E+06,0.4008E+06,0.4020E+06,0.4032E+06,0.4044E+06,0.4056E+06,
    0.4067E+06,0.4079E+06,0.4091E+06,0.4103E+06,0.4115E+06,0.4127E+06,0.4139E+06,
    0.4151E+06,0.4163E+06,0.4175E+06,0.4187E+06,0.4231E+06,0.4275E+06,0.4319E+06,
    0.4364E+06,0.4409E+06,0.4454E+06,0.4499E+06,0.4545E+06,0.4591E+06,0.4637E+06,
    0.4684E+06,0.4731E+06,0.4778E+06,0.4825E+06,0.4873E+06,0.4920E+06,0.4968E+06,
    0.5017E+06,0.5065E+06,0.5249E+06,0.5386E+06,0.5524E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.6068E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3634E+01,0.3606E+01,0.3578E+01,
    0.3551E+01,0.3524E+01,0.3498E+01,0.3472E+01,0.3447E+01,0.3422E+01,0.3397E+01,
    0.3373E+01,0.3349E+01,0.3326E+01,0.3303E+01,0.3280E+01,0.3258E+01,0.3236E+01,
    0.3214E+01,0.3193E+01,0.3172E+01,0.3151E+01,0.3079E+01,0.3009E+01,0.2944E+01,
    0.2881E+01,0.2820E+01,0.2763E+01,0.2708E+01,0.2655E+01,0.2604E+01,0.2555E+01,
    0.2508E+01,0.2462E+01,0.2419E+01,0.2377E+01,0.2336E+01,0.2297E+01,0.2259E+01,
    0.2222E+01,0.2187E+01,0.2063E+01,0.1980E+01,0.1905E+01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.6562E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3960E+06,0.3971E+06,
    0.3983E+06,0.3995E+06,0.4007E+06,0.4019E+06,0.4031E+06,0.4043E+06,0.4054E+06,
    0.4066E+06,0.4078E+06,0.4090E+06,0.4102E+06,0.4114E+06,0.4126E+06,0.4138E+06,
    0.4150E+06,0.4162E+06,0.4174E+06,0.4186E+06,0.4230E+06,0.4274E+06,0.4318E+06,
    0.4363E+06,0.4408E+06,0.4453E+06,0.4499E+06,0.4544E+06,0.4591E+06,0.4637E+06,
    0.4683E+06,0.4730E+06,0.4777E+06,0.4825E+06,0.4872E+06,0.4920E+06,0.4968E+06,
    0.5016E+06,0.5065E+06,0.5249E+06,0.5386E+06,0.5524E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.6562E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3908E+01,0.3878E+01,
    0.3848E+01,0.3819E+01,0.3790E+01,0.3762E+01,0.3734E+01,0.3707E+01,0.3680E+01,
    0.3654E+01,0.3628E+01,0.3603E+01,0.3578E+01,0.3553E+01,0.3529E+01,0.3505E+01,
    0.3481E+01,0.3458E+01,0.3435E+01,0.3413E+01,0.3334E+01,0.3258E+01,0.3187E+01,
    0.3119E+01,0.3053E+01,0.2991E+01,0.2931E+01,0.2873E+01,0.2818E+01,0.2765E+01,
    0.2714E+01,0.2665E+01,0.2617E+01,0.2572E+01,0.2528E+01,0.2485E+01,0.2444E+01,
    0.2404E+01,0.2366E+01,0.2232E+01,0.2143E+01,0.2060E+01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.7088E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3970E+06,
    0.3982E+06,0.3994E+06,0.4006E+06,0.4017E+06,0.4029E+06,0.4041E+06,0.4053E+06,
    0.4065E+06,0.4077E+06,0.4089E+06,0.4101E+06,0.4113E+06,0.4125E+06,0.4137E+06,
    0.4149E+06,0.4161E+06,0.4173E+06,0.4185E+06,0.4229E+06,0.4273E+06,0.4318E+06,
    0.4362E+06,0.4407E+06,0.4453E+06,0.4498E+06,0.4544E+06,0.4590E+06,0.4636E+06,
    0.4683E+06,0.4730E+06,0.4777E+06,0.4824E+06,0.4872E+06,0.4920E+06,0.4968E+06,
    0.5016E+06,0.5064E+06,0.5248E+06,0.5385E+06,0.5524E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.7088E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4198E+01,
    0.4166E+01,0.4134E+01,0.4103E+01,0.4072E+01,0.4042E+01,0.4012E+01,0.3983E+01,
    0.3954E+01,0.3926E+01,0.3898E+01,0.3871E+01,0.3844E+01,0.3818E+01,0.3792E+01,
    0.3766E+01,0.3741E+01,0.3716E+01,0.3691E+01,0.3606E+01,0.3524E+01,0.3446E+01,
    0.3372E+01,0.3301E+01,0.3233E+01,0.3168E+01,0.3106E+01,0.3046E+01,0.2989E+01,
    0.2933E+01,0.2880E+01,0.2829E+01,0.2779E+01,0.2732E+01,0.2686E+01,0.2641E+01,
    0.2598E+01,0.2557E+01,0.2411E+01,0.2315E+01,0.2226E+01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.7647E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3980E+06,0.3992E+06,0.4004E+06,0.4016E+06,0.4028E+06,0.4040E+06,0.4052E+06,
    0.4064E+06,0.4076E+06,0.4088E+06,0.4100E+06,0.4112E+06,0.4124E+06,0.4136E+06,
    0.4148E+06,0.4160E+06,0.4172E+06,0.4184E+06,0.4228E+06,0.4272E+06,0.4317E+06,
    0.4362E+06,0.4407E+06,0.4452E+06,0.4497E+06,0.4543E+06,0.4589E+06,0.4636E+06,
    0.4682E+06,0.4729E+06,0.4776E+06,0.4824E+06,0.4871E+06,0.4919E+06,0.4967E+06,
    0.5015E+06,0.5064E+06,0.5248E+06,0.5385E+06,0.5523E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.7647E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4505E+01,0.4470E+01,0.4436E+01,0.4402E+01,0.4369E+01,0.4337E+01,0.4305E+01,
    0.4274E+01,0.4243E+01,0.4213E+01,0.4184E+01,0.4154E+01,0.4126E+01,0.4097E+01,
    0.4069E+01,0.4042E+01,0.4015E+01,0.3988E+01,0.3895E+01,0.3807E+01,0.3722E+01,
    0.3642E+01,0.3565E+01,0.3492E+01,0.3421E+01,0.3354E+01,0.3289E+01,0.3227E+01,
    0.3167E+01,0.3109E+01,0.3054E+01,0.3000E+01,0.2949E+01,0.2899E+01,0.2851E+01,
    0.2804E+01,0.2759E+01,0.2602E+01,0.2498E+01,0.2402E+01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.8240E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3990E+06,0.4002E+06,0.4014E+06,0.4026E+06,0.4038E+06,0.4050E+06,
    0.4062E+06,0.4074E+06,0.4087E+06,0.4099E+06,0.4111E+06,0.4123E+06,0.4135E+06,
    0.4147E+06,0.4159E+06,0.4171E+06,0.4183E+06,0.4227E+06,0.4272E+06,0.4316E+06,
    0.4361E+06,0.4406E+06,0.4451E+06,0.4497E+06,0.4543E+06,0.4589E+06,0.4635E+06,
    0.4682E+06,0.4729E+06,0.4776E+06,0.4823E+06,0.4871E+06,0.4919E+06,0.4967E+06,
    0.5015E+06,0.5063E+06,0.5248E+06,0.5385E+06,0.5523E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.8240E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4829E+01,0.4791E+01,0.4755E+01,0.4719E+01,0.4684E+01,0.4649E+01,
    0.4615E+01,0.4582E+01,0.4549E+01,0.4517E+01,0.4485E+01,0.4454E+01,0.4423E+01,
    0.4393E+01,0.4363E+01,0.4333E+01,0.4305E+01,0.4203E+01,0.4107E+01,0.4016E+01,
    0.3929E+01,0.3846E+01,0.3766E+01,0.3690E+01,0.3617E+01,0.3547E+01,0.3480E+01,
    0.3415E+01,0.3353E+01,0.3293E+01,0.3235E+01,0.3179E+01,0.3126E+01,0.3074E+01,
    0.3023E+01,0.2975E+01,0.2805E+01,0.2693E+01,0.2589E+01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.8868E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4001E+06,0.4013E+06,0.4025E+06,0.4037E+06,0.4049E+06,
    0.4061E+06,0.4073E+06,0.4085E+06,0.4097E+06,0.4109E+06,0.4121E+06,0.4134E+06,
    0.4146E+06,0.4158E+06,0.4170E+06,0.4182E+06,0.4226E+06,0.4271E+06,0.4315E+06,
    0.4360E+06,0.4405E+06,0.4450E+06,0.4496E+06,0.4542E+06,0.4588E+06,0.4634E+06,
    0.4681E+06,0.4728E+06,0.4775E+06,0.4823E+06,0.4870E+06,0.4918E+06,0.4966E+06,
    0.5014E+06,0.5063E+06,0.5247E+06,0.5384E+06,0.5523E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.8868E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.5170E+01,0.5130E+01,0.5091E+01,0.5053E+01,0.5015E+01,
    0.4978E+01,0.4942E+01,0.4906E+01,0.4871E+01,0.4837E+01,0.4803E+01,0.4769E+01,
    0.4736E+01,0.4704E+01,0.4672E+01,0.4641E+01,0.4531E+01,0.4427E+01,0.4328E+01,
    0.4234E+01,0.4144E+01,0.4058E+01,0.3976E+01,0.3897E+01,0.3821E+01,0.3748E+01,
    0.3679E+01,0.3611E+01,0.3547E+01,0.3484E+01,0.3424E+01,0.3366E+01,0.3310E+01,
    0.3256E+01,0.3203E+01,0.3021E+01,0.2899E+01,0.2788E+01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.9534E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4011E+06,0.4023E+06,0.4035E+06,0.4047E+06,
    0.4059E+06,0.4072E+06,0.4084E+06,0.4096E+06,0.4108E+06,0.4120E+06,0.4132E+06,
    0.4144E+06,0.4156E+06,0.4169E+06,0.4181E+06,0.4225E+06,0.4270E+06,0.4314E+06,
    0.4359E+06,0.4404E+06,0.4450E+06,0.4495E+06,0.4541E+06,0.4587E+06,0.4634E+06,
    0.4680E+06,0.4727E+06,0.4775E+06,0.4822E+06,0.4870E+06,0.4918E+06,0.4966E+06,
    0.5014E+06,0.5062E+06,0.5247E+06,0.5384E+06,0.5522E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.9534E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.5530E+01,0.5488E+01,0.5446E+01,0.5405E+01,
    0.5365E+01,0.5325E+01,0.5286E+01,0.5248E+01,0.5211E+01,0.5174E+01,0.5138E+01,
    0.5102E+01,0.5067E+01,0.5032E+01,0.4998E+01,0.4879E+01,0.4767E+01,0.4660E+01,
    0.4558E+01,0.4460E+01,0.4368E+01,0.4279E+01,0.4193E+01,0.4112E+01,0.4033E+01,
    0.3958E+01,0.3885E+01,0.3816E+01,0.3748E+01,0.3684E+01,0.3621E+01,0.3560E+01,
    0.3502E+01,0.3446E+01,0.3249E+01,0.3118E+01,0.2998E+01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1024E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4021E+06,0.4033E+06,0.4046E+06,
    0.4058E+06,0.4070E+06,0.4082E+06,0.4094E+06,0.4106E+06,0.4119E+06,0.4131E+06,
    0.4143E+06,0.4155E+06,0.4167E+06,0.4180E+06,0.4224E+06,0.4268E+06,0.4313E+06,
    0.4358E+06,0.4403E+06,0.4449E+06,0.4494E+06,0.4540E+06,0.4587E+06,0.4633E+06,
    0.4680E+06,0.4727E+06,0.4774E+06,0.4821E+06,0.4869E+06,0.4917E+06,0.4965E+06,
    0.5013E+06,0.5062E+06,0.5246E+06,0.5383E+06,0.5522E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1024E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.5909E+01,0.5864E+01,0.5819E+01,
    0.5775E+01,0.5733E+01,0.5690E+01,0.5649E+01,0.5608E+01,0.5568E+01,0.5529E+01,
    0.5490E+01,0.5452E+01,0.5415E+01,0.5378E+01,0.5249E+01,0.5127E+01,0.5012E+01,
    0.4901E+01,0.4796E+01,0.4696E+01,0.4600E+01,0.4508E+01,0.4420E+01,0.4335E+01,
    0.4254E+01,0.4176E+01,0.4101E+01,0.4028E+01,0.3958E+01,0.3891E+01,0.3826E+01,
    0.3763E+01,0.3702E+01,0.3490E+01,0.3350E+01,0.3221E+01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1098E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4032E+06,0.4044E+06,
    0.4056E+06,0.4068E+06,0.4080E+06,0.4093E+06,0.4105E+06,0.4117E+06,0.4129E+06,
    0.4141E+06,0.4154E+06,0.4166E+06,0.4178E+06,0.4223E+06,0.4267E+06,0.4312E+06,
    0.4357E+06,0.4402E+06,0.4448E+06,0.4494E+06,0.4540E+06,0.4586E+06,0.4632E+06,
    0.4679E+06,0.4726E+06,0.4773E+06,0.4821E+06,0.4868E+06,0.4916E+06,0.4964E+06,
    0.5013E+06,0.5061E+06,0.5246E+06,0.5383E+06,0.5521E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1098E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.6308E+01,0.6260E+01,
    0.6212E+01,0.6165E+01,0.6120E+01,0.6075E+01,0.6031E+01,0.5987E+01,0.5944E+01,
    0.5903E+01,0.5861E+01,0.5821E+01,0.5781E+01,0.5642E+01,0.5510E+01,0.5385E+01,
    0.5266E+01,0.5152E+01,0.5044E+01,0.4940E+01,0.4841E+01,0.4746E+01,0.4655E+01,
    0.4568E+01,0.4484E+01,0.4403E+01,0.4325E+01,0.4249E+01,0.4177E+01,0.4107E+01,
    0.4039E+01,0.3974E+01,0.3746E+01,0.3595E+01,0.3456E+01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1177E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4042E+06,
    0.4054E+06,0.4066E+06,0.4079E+06,0.4091E+06,0.4103E+06,0.4115E+06,0.4128E+06,
    0.4140E+06,0.4152E+06,0.4164E+06,0.4177E+06,0.4221E+06,0.4266E+06,0.4311E+06,
    0.4356E+06,0.4401E+06,0.4447E+06,0.4493E+06,0.4539E+06,0.4585E+06,0.4632E+06,
    0.4678E+06,0.4725E+06,0.4773E+06,0.4820E+06,0.4868E+06,0.4916E+06,0.4964E+06,
    0.5012E+06,0.5061E+06,0.5245E+06,0.5382E+06,0.5521E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1177E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.6728E+01,
    0.6676E+01,0.6625E+01,0.6576E+01,0.6527E+01,0.6479E+01,0.6432E+01,0.6385E+01,
    0.6340E+01,0.6295E+01,0.6251E+01,0.6208E+01,0.6058E+01,0.5915E+01,0.5780E+01,
    0.5651E+01,0.5529E+01,0.5412E+01,0.5301E+01,0.5194E+01,0.5092E+01,0.4994E+01,
    0.4900E+01,0.4809E+01,0.4722E+01,0.4638E+01,0.4557E+01,0.4479E+01,0.4404E+01,
    0.4331E+01,0.4261E+01,0.4016E+01,0.3854E+01,0.3705E+01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1260E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4052E+06,0.4064E+06,0.4077E+06,0.4089E+06,0.4101E+06,0.4114E+06,0.4126E+06,
    0.4138E+06,0.4151E+06,0.4163E+06,0.4175E+06,0.4220E+06,0.4265E+06,0.4310E+06,
    0.4355E+06,0.4400E+06,0.4446E+06,0.4492E+06,0.4538E+06,0.4584E+06,0.4631E+06,
    0.4677E+06,0.4725E+06,0.4772E+06,0.4819E+06,0.4867E+06,0.4915E+06,0.4963E+06,
    0.5012E+06,0.5060E+06,0.5245E+06,0.5382E+06,0.5520E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1260E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.7169E+01,0.7113E+01,0.7059E+01,0.7006E+01,0.6954E+01,0.6903E+01,0.6853E+01,
    0.6804E+01,0.6756E+01,0.6708E+01,0.6661E+01,0.6498E+01,0.6344E+01,0.6198E+01,
    0.6060E+01,0.5928E+01,0.5802E+01,0.5682E+01,0.5567E+01,0.5457E+01,0.5352E+01,
    0.5250E+01,0.5153E+01,0.5059E+01,0.4969E+01,0.4882E+01,0.4798E+01,0.4718E+01,
    0.4640E+01,0.4564E+01,0.4301E+01,0.4127E+01,0.3967E+01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1347E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4062E+06,0.4075E+06,0.4087E+06,0.4099E+06,0.4112E+06,0.4124E+06,
    0.4136E+06,0.4149E+06,0.4161E+06,0.4174E+06,0.4218E+06,0.4263E+06,0.4308E+06,
    0.4354E+06,0.4399E+06,0.4445E+06,0.4491E+06,0.4537E+06,0.4583E+06,0.4630E+06,
    0.4677E+06,0.4724E+06,0.4771E+06,0.4819E+06,0.4866E+06,0.4914E+06,0.4962E+06,
    0.5011E+06,0.5059E+06,0.5244E+06,0.5381E+06,0.5520E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1347E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.7631E+01,0.7573E+01,0.7515E+01,0.7459E+01,0.7403E+01,0.7349E+01,
    0.7296E+01,0.7243E+01,0.7192E+01,0.7141E+01,0.6965E+01,0.6799E+01,0.6641E+01,
    0.6492E+01,0.6350E+01,0.6214E+01,0.6085E+01,0.5961E+01,0.5843E+01,0.5730E+01,
    0.5621E+01,0.5516E+01,0.5416E+01,0.5319E+01,0.5226E+01,0.5136E+01,0.5049E+01,
    0.4965E+01,0.4884E+01,0.4602E+01,0.4416E+01,0.4244E+01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1439E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4072E+06,0.4085E+06,0.4097E+06,0.4110E+06,0.4122E+06,
    0.4135E+06,0.4147E+06,0.4159E+06,0.4172E+06,0.4217E+06,0.4262E+06,0.4307E+06,
    0.4352E+06,0.4398E+06,0.4444E+06,0.4490E+06,0.4536E+06,0.4582E+06,0.4629E+06,
    0.4676E+06,0.4723E+06,0.4770E+06,0.4818E+06,0.4866E+06,0.4914E+06,0.4962E+06,
    0.5010E+06,0.5059E+06,0.5243E+06,0.5381E+06,0.5519E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1439E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.8117E+01,0.8054E+01,0.7993E+01,0.7933E+01,0.7874E+01,
    0.7816E+01,0.7760E+01,0.7704E+01,0.7649E+01,0.7459E+01,0.7279E+01,0.7109E+01,
    0.6948E+01,0.6795E+01,0.6650E+01,0.6511E+01,0.6378E+01,0.6251E+01,0.6129E+01,
    0.6012E+01,0.5900E+01,0.5792E+01,0.5688E+01,0.5588E+01,0.5491E+01,0.5398E+01,
    0.5308E+01,0.5222E+01,0.4920E+01,0.4720E+01,0.4536E+01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1536E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4083E+06,0.4095E+06,0.4108E+06,0.4120E+06,
    0.4133E+06,0.4145E+06,0.4158E+06,0.4170E+06,0.4215E+06,0.4260E+06,0.4306E+06,
    0.4351E+06,0.4397E+06,0.4442E+06,0.4488E+06,0.4535E+06,0.4581E+06,0.4628E+06,
    0.4675E+06,0.4722E+06,0.4769E+06,0.4817E+06,0.4865E+06,0.4913E+06,0.4961E+06,
    0.5009E+06,0.5058E+06,0.5243E+06,0.5380E+06,0.5519E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1536E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.8626E+01,0.8560E+01,0.8494E+01,0.8431E+01,
    0.8368E+01,0.8307E+01,0.8246E+01,0.8187E+01,0.7981E+01,0.7787E+01,0.7604E+01,
    0.7431E+01,0.7266E+01,0.7109E+01,0.6960E+01,0.6817E+01,0.6681E+01,0.6550E+01,
    0.6424E+01,0.6304E+01,0.6188E+01,0.6077E+01,0.5970E+01,0.5866E+01,0.5767E+01,
    0.5670E+01,0.5577E+01,0.5254E+01,0.5040E+01,0.4844E+01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1637E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4093E+06,0.4105E+06,0.4118E+06,
    0.4130E+06,0.4143E+06,0.4155E+06,0.4168E+06,0.4213E+06,0.4259E+06,0.4304E+06,
    0.4350E+06,0.4395E+06,0.4441E+06,0.4487E+06,0.4534E+06,0.4580E+06,0.4627E+06,
    0.4674E+06,0.4721E+06,0.4768E+06,0.4816E+06,0.4864E+06,0.4912E+06,0.4960E+06,
    0.5009E+06,0.5057E+06,0.5242E+06,0.5379E+06,0.5518E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1637E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.9159E+01,0.9089E+01,0.9020E+01,
    0.8952E+01,0.8885E+01,0.8820E+01,0.8756E+01,0.8533E+01,0.8324E+01,0.8127E+01,
    0.7940E+01,0.7763E+01,0.7594E+01,0.7434E+01,0.7281E+01,0.7134E+01,0.6994E+01,
    0.6859E+01,0.6730E+01,0.6606E+01,0.6487E+01,0.6372E+01,0.6261E+01,0.6154E+01,
    0.6051E+01,0.5952E+01,0.5606E+01,0.5378E+01,0.5168E+01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1744E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4103E+06,0.4116E+06,
    0.4128E+06,0.4141E+06,0.4153E+06,0.4166E+06,0.4211E+06,0.4257E+06,0.4302E+06,
    0.4348E+06,0.4394E+06,0.4440E+06,0.4486E+06,0.4532E+06,0.4579E+06,0.4626E+06,
    0.4673E+06,0.4720E+06,0.4767E+06,0.4815E+06,0.4863E+06,0.4911E+06,0.4959E+06,
    0.5008E+06,0.5056E+06,0.5241E+06,0.5379E+06,0.5517E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1744E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.9718E+01,0.9643E+01,
    0.9569E+01,0.9497E+01,0.9427E+01,0.9357E+01,0.9117E+01,0.8891E+01,0.8679E+01,
    0.8478E+01,0.8287E+01,0.8106E+01,0.7934E+01,0.7769E+01,0.7612E+01,0.7461E+01,
    0.7317E+01,0.7179E+01,0.7046E+01,0.6918E+01,0.6795E+01,0.6677E+01,0.6563E+01,
    0.6452E+01,0.6346E+01,0.5976E+01,0.5732E+01,0.5508E+01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1856E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4113E+06,
    0.4126E+06,0.4138E+06,0.4151E+06,0.4164E+06,0.4209E+06,0.4255E+06,0.4301E+06,
    0.4346E+06,0.4392E+06,0.4438E+06,0.4485E+06,0.4531E+06,0.4578E+06,0.4625E+06,
    0.4672E+06,0.4719E+06,0.4766E+06,0.4814E+06,0.4862E+06,0.4910E+06,0.4958E+06,
    0.5007E+06,0.5056E+06,0.5241E+06,0.5378E+06,0.5517E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1856E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1030E+02,
    0.1022E+02,0.1014E+02,0.1007E+02,0.9993E+01,0.9733E+01,0.9490E+01,0.9261E+01,
    0.9045E+01,0.8840E+01,0.8645E+01,0.8460E+01,0.8284E+01,0.8115E+01,0.7954E+01,
    0.7799E+01,0.7651E+01,0.7509E+01,0.7372E+01,0.7241E+01,0.7114E+01,0.6992E+01,
    0.6874E+01,0.6761E+01,0.6366E+01,0.6105E+01,0.5865E+01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1974E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4123E+06,0.4136E+06,0.4149E+06,0.4161E+06,0.4207E+06,0.4253E+06,0.4299E+06,
    0.4345E+06,0.4391E+06,0.4437E+06,0.4483E+06,0.4530E+06,0.4576E+06,0.4623E+06,
    0.4670E+06,0.4718E+06,0.4765E+06,0.4813E+06,0.4861E+06,0.4909E+06,0.4957E+06,
    0.5006E+06,0.5055E+06,0.5240E+06,0.5377E+06,0.5516E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1974E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1091E+02,0.1083E+02,0.1075E+02,0.1067E+02,0.1038E+02,0.1012E+02,0.9875E+01,
    0.9642E+01,0.9422E+01,0.9213E+01,0.9015E+01,0.8825E+01,0.8645E+01,0.8472E+01,
    0.8307E+01,0.8148E+01,0.7996E+01,0.7850E+01,0.7709E+01,0.7574E+01,0.7443E+01,
    0.7317E+01,0.7196E+01,0.6775E+01,0.6496E+01,0.6241E+01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.2097E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4133E+06,0.4146E+06,0.4159E+06,0.4205E+06,0.4251E+06,0.4297E+06,
    0.4343E+06,0.4389E+06,0.4435E+06,0.4482E+06,0.4528E+06,0.4575E+06,0.4622E+06,
    0.4669E+06,0.4716E+06,0.4764E+06,0.4812E+06,0.4860E+06,0.4908E+06,0.4956E+06,
    0.5005E+06,0.5054E+06,0.5239E+06,0.5377E+06,0.5515E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.2097E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1155E+02,0.1146E+02,0.1138E+02,0.1107E+02,0.1079E+02,0.1052E+02,
    0.1027E+02,0.1004E+02,0.9811E+01,0.9598E+01,0.9395E+01,0.9202E+01,0.9017E+01,
    0.8840E+01,0.8670E+01,0.8508E+01,0.8351E+01,0.8201E+01,0.8057E+01,0.7917E+01,
    0.7783E+01,0.7653E+01,0.7204E+01,0.6907E+01,0.6635E+01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.2226E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4143E+06,0.4156E+06,0.4202E+06,0.4249E+06,0.4295E+06,
    0.4341E+06,0.4387E+06,0.4434E+06,0.4480E+06,0.4527E+06,0.4574E+06,0.4621E+06,
    0.4668E+06,0.4715E+06,0.4763E+06,0.4811E+06,0.4859E+06,0.4907E+06,0.4955E+06,
    0.5004E+06,0.5053E+06,0.5238E+06,0.5376E+06,0.5515E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.2226E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1222E+02,0.1213E+02,0.1180E+02,0.1149E+02,0.1120E+02,
    0.1094E+02,0.1068E+02,0.1044E+02,0.1021E+02,0.9995E+01,0.9788E+01,0.9590E+01,
    0.9400E+01,0.9219E+01,0.9045E+01,0.8878E+01,0.8718E+01,0.8564E+01,0.8415E+01,
    0.8272E+01,0.8133E+01,0.7654E+01,0.7338E+01,0.7048E+01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.2361E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4153E+06,0.4200E+06,0.4246E+06,0.4293E+06,
    0.4339E+06,0.4385E+06,0.4432E+06,0.4478E+06,0.4525E+06,0.4572E+06,0.4619E+06,
    0.4666E+06,0.4714E+06,0.4762E+06,0.4809E+06,0.4858E+06,0.4906E+06,0.4954E+06,
    0.5003E+06,0.5052E+06,0.5237E+06,0.5375E+06,0.5514E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.2361E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1292E+02,0.1256E+02,0.1223E+02,0.1192E+02,
    0.1163E+02,0.1136E+02,0.1110E+02,0.1086E+02,0.1062E+02,0.1040E+02,0.1019E+02,
    0.9989E+01,0.9795E+01,0.9610E+01,0.9431E+01,0.9260E+01,0.9096E+01,0.8937E+01,
    0.8784E+01,0.8637E+01,0.8126E+01,0.7790E+01,0.7481E+01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.2903E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4189E+06,0.4236E+06,0.4284E+06,
    0.4331E+06,0.4378E+06,0.4425E+06,0.4472E+06,0.4519E+06,0.4566E+06,0.4613E+06,
    0.4661E+06,0.4709E+06,0.4756E+06,0.4805E+06,0.4853E+06,0.4901E+06,0.4950E+06,
    0.4999E+06,0.5048E+06,0.5233E+06,0.5371E+06,0.5511E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.2903E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1571E+02,0.1527E+02,0.1486E+02,
    0.1448E+02,0.1413E+02,0.1380E+02,0.1348E+02,0.1318E+02,0.1290E+02,0.1263E+02,
    0.1237E+02,0.1213E+02,0.1189E+02,0.1167E+02,0.1145E+02,0.1125E+02,0.1105E+02,
    0.1085E+02,0.1067E+02,0.1003E+02,0.9609E+01,0.9225E+01;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.3535E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4224E+06,0.4273E+06,
    0.4321E+06,0.4368E+06,0.4416E+06,0.4463E+06,0.4511E+06,0.4559E+06,0.4606E+06,
    0.4654E+06,0.4702E+06,0.4750E+06,0.4799E+06,0.4847E+06,0.4896E+06,0.4945E+06,
    0.4994E+06,0.5043E+06,0.5229E+06,0.5367E+06,0.5507E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.3535E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1894E+02,0.1840E+02,
    0.1791E+02,0.1745E+02,0.1702E+02,0.1661E+02,0.1623E+02,0.1587E+02,0.1553E+02,
    0.1520E+02,0.1489E+02,0.1460E+02,0.1431E+02,0.1404E+02,0.1378E+02,0.1353E+02,
    0.1329E+02,0.1306E+02,0.1227E+02,0.1175E+02,0.1127E+02;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.4265E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4259E+06,
    0.4308E+06,0.4357E+06,0.4405E+06,0.4454E+06,0.4502E+06,0.4550E+06,0.4598E+06,
    0.4646E+06,0.4695E+06,0.4743E+06,0.4792E+06,0.4840E+06,0.4889E+06,0.4938E+06,
    0.4988E+06,0.5037E+06,0.5224E+06,0.5363E+06,0.5502E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.4265E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2267E+02,
    0.2202E+02,0.2141E+02,0.2086E+02,0.2033E+02,0.1985E+02,0.1939E+02,0.1895E+02,
    0.1854E+02,0.1815E+02,0.1778E+02,0.1742E+02,0.1708E+02,0.1676E+02,0.1645E+02,
    0.1615E+02,0.1586E+02,0.1488E+02,0.1424E+02,0.1365E+02;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.5104E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4293E+06,0.4343E+06,0.4392E+06,0.4442E+06,0.4491E+06,0.4540E+06,0.4588E+06,
    0.4637E+06,0.4686E+06,0.4735E+06,0.4784E+06,0.4833E+06,0.4882E+06,0.4931E+06,
    0.4981E+06,0.5030E+06,0.5218E+06,0.5357E+06,0.5497E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.5104E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2697E+02,0.2617E+02,0.2543E+02,0.2476E+02,0.2413E+02,0.2354E+02,0.2299E+02,
    0.2247E+02,0.2197E+02,0.2151E+02,0.2106E+02,0.2064E+02,0.2024E+02,0.1985E+02,
    0.1948E+02,0.1913E+02,0.1791E+02,0.1713E+02,0.1641E+02;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.6060E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4326E+06,0.4377E+06,0.4427E+06,0.4477E+06,0.4527E+06,0.4577E+06,
    0.4626E+06,0.4675E+06,0.4725E+06,0.4774E+06,0.4824E+06,0.4873E+06,0.4923E+06,
    0.4973E+06,0.5022E+06,0.5211E+06,0.5351E+06,0.5491E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.6060E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3188E+02,0.3091E+02,0.3002E+02,0.2920E+02,0.2844E+02,0.2774E+02,
    0.2708E+02,0.2645E+02,0.2587E+02,0.2531E+02,0.2478E+02,0.2428E+02,0.2380E+02,
    0.2335E+02,0.2291E+02,0.2142E+02,0.2046E+02,0.1959E+02;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.7143E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4358E+06,0.4410E+06,0.4461E+06,0.4512E+06,0.4563E+06,
    0.4613E+06,0.4663E+06,0.4713E+06,0.4763E+06,0.4813E+06,0.4863E+06,0.4913E+06,
    0.4963E+06,0.5014E+06,0.5203E+06,0.5344E+06,0.5485E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.7143E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3750E+02,0.3631E+02,0.3524E+02,0.3425E+02,0.3334E+02,
    0.3249E+02,0.3170E+02,0.3096E+02,0.3027E+02,0.2961E+02,0.2898E+02,0.2839E+02,
    0.2782E+02,0.2728E+02,0.2546E+02,0.2429E+02,0.2323E+02;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.8363E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4389E+06,0.4442E+06,0.4495E+06,0.4546E+06,
    0.4598E+06,0.4649E+06,0.4700E+06,0.4750E+06,0.4801E+06,0.4852E+06,0.4902E+06,
    0.4953E+06,0.5003E+06,0.5194E+06,0.5335E+06,0.5477E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.8363E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4391E+02,0.4246E+02,0.4115E+02,0.3996E+02,
    0.3887E+02,0.3786E+02,0.3692E+02,0.3604E+02,0.3521E+02,0.3443E+02,0.3369E+02,
    0.3299E+02,0.3233E+02,0.3009E+02,0.2867E+02,0.2739E+02;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.9730E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4418E+06,0.4473E+06,0.4527E+06,
    0.4580E+06,0.4632E+06,0.4684E+06,0.4735E+06,0.4787E+06,0.4838E+06,0.4889E+06,
    0.4940E+06,0.4991E+06,0.5184E+06,0.5326E+06,0.5469E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.9730E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.5121E+02,0.4943E+02,0.4784E+02,
    0.4641E+02,0.4510E+02,0.4389E+02,0.4277E+02,0.4173E+02,0.4075E+02,0.3983E+02,
    0.3896E+02,0.3814E+02,0.3540E+02,0.3367E+02,0.3212E+02;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1126E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4446E+06,0.4503E+06,
    0.4558E+06,0.4612E+06,0.4665E+06,0.4718E+06,0.4770E+06,0.4822E+06,0.4874E+06,
    0.4926E+06,0.4978E+06,0.5172E+06,0.5315E+06,0.5459E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1126E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.5953E+02,0.5734E+02,
    0.5541E+02,0.5367E+02,0.5210E+02,0.5066E+02,0.4933E+02,0.4809E+02,0.4694E+02,
    0.4585E+02,0.4484E+02,0.4147E+02,0.3936E+02,0.3749E+02;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1295E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4473E+06,
    0.4531E+06,0.4587E+06,0.4643E+06,0.4697E+06,0.4751E+06,0.4804E+06,0.4857E+06,
    0.4910E+06,0.4962E+06,0.5159E+06,0.5303E+06,0.5448E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1295E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.6901E+02,
    0.6630E+02,0.6395E+02,0.6185E+02,0.5996E+02,0.5824E+02,0.5665E+02,0.5519E+02,
    0.5383E+02,0.5256E+02,0.4840E+02,0.4584E+02,0.4359E+02;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1483E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4497E+06,0.4557E+06,0.4616E+06,0.4672E+06,0.4728E+06,0.4783E+06,0.4837E+06,
    0.4891E+06,0.4944E+06,0.5144E+06,0.5290E+06,0.5436E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1483E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.7984E+02,0.7648E+02,0.7358E+02,0.7104E+02,0.6876E+02,0.6670E+02,0.6482E+02,
    0.6309E+02,0.6149E+02,0.5633E+02,0.5320E+02,0.5048E+02;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1689E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4519E+06,0.4582E+06,0.4642E+06,0.4701E+06,0.4758E+06,0.4814E+06,
    0.4869E+06,0.4924E+06,0.5127E+06,0.5275E+06,0.5422E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1689E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.9226E+02,0.8804E+02,0.8447E+02,0.8137E+02,0.7862E+02,0.7616E+02,
    0.7392E+02,0.7187E+02,0.6542E+02,0.6158E+02,0.5828E+02;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1916E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4539E+06,0.4605E+06,0.4667E+06,0.4727E+06,0.4786E+06,
    0.4843E+06,0.4900E+06,0.5107E+06,0.5257E+06,0.5406E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1916E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1066E+03,0.1012E+03,0.9678E+02,0.9298E+02,0.8966E+02,
    0.8670E+02,0.8404E+02,0.7587E+02,0.7113E+02,0.6712E+02;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.2165E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4556E+06,0.4625E+06,0.4690E+06,0.4752E+06,
    0.4813E+06,0.4871E+06,0.5085E+06,0.5238E+06,0.5389E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.2165E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1232E+03,0.1163E+03,0.1107E+03,0.1061E+03,
    0.1020E+03,0.9847E+02,0.8794E+02,0.8205E+02,0.7713E+02;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.2436E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4568E+06,0.4642E+06,0.4711E+06,
    0.4775E+06,0.4838E+06,0.5059E+06,0.5216E+06,0.5369E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.2436E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1428E+03,0.1337E+03,0.1266E+03,
    0.1208E+03,0.1159E+03,0.1020E+03,0.9458E+02,0.8852E+02;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.2733E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4575E+06,0.4656E+06,
    0.4729E+06,0.4796E+06,0.5030E+06,0.5190E+06,0.5347E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.2733E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1663E+03,0.1539E+03,
    0.1448E+03,0.1375E+03,0.1186E+03,0.1091E+03,0.1015E+03;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.3056E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4576E+06,
    0.4666E+06,0.4744E+06,0.4995E+06,0.5161E+06,0.5322E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.3056E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1952E+03,
    0.1777E+03,0.1657E+03,0.1384E+03,0.1260E+03,0.1165E+03;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.3407E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4566E+06,0.4671E+06,0.4953E+06,0.5128E+06,0.5294E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.3407E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2323E+03,0.2060E+03,0.1628E+03,0.1460E+03,0.1338E+03;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.3791E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4539E+06,0.4901E+06,0.5089E+06,0.5261E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.3791E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2842E+03,0.1937E+03,0.1700E+03,0.1540E+03;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.7791E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4171E+06,0.4479E+06,0.4804E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.7791E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.8574E+03,0.6866E+03,0.5154E+03;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1179E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4094E+06,0.4323E+06,0.4561E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1179E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.9731E+03,0.8865E+03,0.7919E+03;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1579E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4064E+06,0.4274E+06,0.4488E+06;

  FluidProperties:Superheated,
    R11,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R11SuperHeatTemperatures,!- Temperature Values Name
    0.1579E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1034E+04,0.9684E+03,0.8995E+03;

! =============================================================================
!
!                Property Data for Refrigerant   R12
!
! =============================================================================

  FluidProperties:Name,
    R12,                     !- Fluid Name
    Refrigerant;             !- Fluid Type

! =============================================================================
!
!                Saturated Property Data for Refrigerant   R12
!
!                Critical Pressure:      4136.100 kPa
!                Critical Temperature:    111.970 degC
! =============================================================================

  FluidProperties:Temperatures,
    R12SaturatedTemperatures,!- Name
    -157.051,-156.000,-154.000,-152.000,-150.000,-148.000,-146.000,
    -144.000,-142.000,-140.000,-138.000,-136.000,-134.000,-132.000,
    -130.000,-128.000,-126.000,-124.000,-122.000,-120.000,-118.000,
    -116.000,-114.000,-112.000,-110.000,-108.000,-106.000,-104.000,
    -102.000,-100.000,-98.000,-96.000,-94.000,-92.000,-90.000,
    -88.000,-86.000,-84.000,-82.000,-80.000,-78.000,-76.000,
    -74.000,-72.000,-70.000,-68.000,-66.000,-64.000,-62.000,
    -60.000,-58.000,-56.000,-54.000,-52.000,-50.000,-48.000,
    -46.000,-44.000,-42.000,-40.000,-38.000,-36.000,-34.000,
    -32.000,-30.000,-28.000,-26.000,-24.000,-22.000,-20.000,
    -18.000,-16.000,-14.000,-12.000,-10.000,-8.000,-6.000,
    -4.000,-2.000,0.000,2.000,4.000,6.000,8.000,
    10.000,12.000,14.000,16.000,18.000,20.000,22.000,
    24.000,26.000,28.000,30.000,32.000,34.000,36.000,
    38.000,40.000,42.000,44.000,46.000,48.000,50.000,
    52.000,54.000,56.000,58.000,60.000,62.000,64.000,
    66.000,68.000,70.000,72.000,74.000,76.000,78.000,
    80.000,82.000,84.000,86.000,88.000,90.000,92.000,
    94.000,96.000,98.000,100.000,102.000,104.000,111.970;

  FluidProperties:Saturated,
    R12,                     !- Name
    Pressure,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R12SaturatedTemperatures,!- Temperature Values Name
    0.2426E+00,0.3094E+00,0.4851E+00,0.7480E+00,0.1135E+01,0.1697E+01,0.2500E+01,
    0.3633E+01,0.5213E+01,0.7387E+01,0.1035E+02,0.1433E+02,0.1963E+02,0.2663E+02,
    0.3577E+02,0.4761E+02,0.6280E+02,0.8213E+02,0.1065E+03,0.1371E+03,0.1752E+03,
    0.2223E+03,0.2800E+03,0.3504E+03,0.4358E+03,0.5387E+03,0.6620E+03,0.8089E+03,
    0.9831E+03,0.1189E+04,0.1430E+04,0.1712E+04,0.2040E+04,0.2420E+04,0.2858E+04,
    0.3362E+04,0.3938E+04,0.4596E+04,0.5343E+04,0.6190E+04,0.7145E+04,0.8220E+04,
    0.9426E+04,0.1077E+05,0.1228E+05,0.1395E+05,0.1581E+05,0.1786E+05,0.2012E+05,
    0.2261E+05,0.2535E+05,0.2835E+05,0.3163E+05,0.3521E+05,0.3911E+05,0.4335E+05,
    0.4794E+05,0.5291E+05,0.5829E+05,0.6409E+05,0.7033E+05,0.7705E+05,0.8426E+05,
    0.9199E+05,0.1003E+06,0.1091E+06,0.1185E+06,0.1286E+06,0.1393E+06,0.1507E+06,
    0.1628E+06,0.1756E+06,0.1892E+06,0.2036E+06,0.2188E+06,0.2348E+06,0.2518E+06,
    0.2696E+06,0.2884E+06,0.3081E+06,0.3289E+06,0.3507E+06,0.3736E+06,0.3976E+06,
    0.4227E+06,0.4489E+06,0.4764E+06,0.5051E+06,0.5351E+06,0.5664E+06,0.5990E+06,
    0.6330E+06,0.6685E+06,0.7053E+06,0.7437E+06,0.7835E+06,0.8249E+06,0.8679E+06,
    0.9125E+06,0.9588E+06,0.1007E+07,0.1057E+07,0.1108E+07,0.1161E+07,0.1217E+07,
    0.1274E+07,0.1333E+07,0.1394E+07,0.1457E+07,0.1522E+07,0.1589E+07,0.1659E+07,
    0.1730E+07,0.1804E+07,0.1880E+07,0.1959E+07,0.2040E+07,0.2123E+07,0.2209E+07,
    0.2297E+07,0.2389E+07,0.2482E+07,0.2579E+07,0.2678E+07,0.2781E+07,0.2886E+07,
    0.2995E+07,0.3106E+07,0.3221E+07,0.3340E+07,0.3462E+07,0.3588E+07,0.4136E+07;

  FluidProperties:Saturated,
    R12,                     !- Name
    Enthalpy,                !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R12SaturatedTemperatures,!- Temperature Values Name
    0.6633E+05,0.6723E+05,0.6893E+05,0.7063E+05,0.7231E+05,0.7399E+05,0.7566E+05,
    0.7732E+05,0.7898E+05,0.8063E+05,0.8228E+05,0.8393E+05,0.8557E+05,0.8721E+05,
    0.8885E+05,0.9048E+05,0.9211E+05,0.9375E+05,0.9538E+05,0.9701E+05,0.9863E+05,
    0.1003E+06,0.1019E+06,0.1035E+06,0.1052E+06,0.1068E+06,0.1084E+06,0.1100E+06,
    0.1117E+06,0.1133E+06,0.1150E+06,0.1166E+06,0.1182E+06,0.1199E+06,0.1215E+06,
    0.1232E+06,0.1248E+06,0.1265E+06,0.1281E+06,0.1298E+06,0.1315E+06,0.1331E+06,
    0.1348E+06,0.1365E+06,0.1382E+06,0.1398E+06,0.1415E+06,0.1432E+06,0.1449E+06,
    0.1466E+06,0.1483E+06,0.1500E+06,0.1517E+06,0.1535E+06,0.1552E+06,0.1569E+06,
    0.1586E+06,0.1604E+06,0.1621E+06,0.1639E+06,0.1656E+06,0.1674E+06,0.1691E+06,
    0.1709E+06,0.1727E+06,0.1744E+06,0.1762E+06,0.1780E+06,0.1798E+06,0.1816E+06,
    0.1834E+06,0.1852E+06,0.1871E+06,0.1889E+06,0.1907E+06,0.1926E+06,0.1944E+06,
    0.1963E+06,0.1981E+06,0.2000E+06,0.2019E+06,0.2038E+06,0.2057E+06,0.2076E+06,
    0.2095E+06,0.2114E+06,0.2133E+06,0.2152E+06,0.2172E+06,0.2191E+06,0.2211E+06,
    0.2231E+06,0.2251E+06,0.2270E+06,0.2290E+06,0.2311E+06,0.2331E+06,0.2351E+06,
    0.2372E+06,0.2392E+06,0.2413E+06,0.2434E+06,0.2455E+06,0.2476E+06,0.2497E+06,
    0.2519E+06,0.2540E+06,0.2562E+06,0.2584E+06,0.2606E+06,0.2628E+06,0.2651E+06,
    0.2673E+06,0.2696E+06,0.2719E+06,0.2743E+06,0.2766E+06,0.2790E+06,0.2815E+06,
    0.2839E+06,0.2864E+06,0.2890E+06,0.2916E+06,0.2942E+06,0.2969E+06,0.2997E+06,
    0.3025E+06,0.3054E+06,0.3084E+06,0.3116E+06,0.3149E+06,0.3184E+06,0.3478E+06;

  FluidProperties:Saturated,
    R12,                     !- Name
    Enthalpy,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R12SaturatedTemperatures,!- Temperature Values Name
    0.2832E+06,0.2836E+06,0.2843E+06,0.2850E+06,0.2858E+06,0.2865E+06,0.2872E+06,
    0.2880E+06,0.2887E+06,0.2895E+06,0.2903E+06,0.2910E+06,0.2918E+06,0.2926E+06,
    0.2934E+06,0.2942E+06,0.2950E+06,0.2958E+06,0.2967E+06,0.2975E+06,0.2983E+06,
    0.2992E+06,0.3000E+06,0.3009E+06,0.3017E+06,0.3026E+06,0.3035E+06,0.3043E+06,
    0.3052E+06,0.3061E+06,0.3070E+06,0.3079E+06,0.3088E+06,0.3097E+06,0.3106E+06,
    0.3115E+06,0.3124E+06,0.3133E+06,0.3143E+06,0.3152E+06,0.3161E+06,0.3171E+06,
    0.3180E+06,0.3189E+06,0.3199E+06,0.3208E+06,0.3218E+06,0.3227E+06,0.3237E+06,
    0.3246E+06,0.3256E+06,0.3265E+06,0.3275E+06,0.3284E+06,0.3294E+06,0.3303E+06,
    0.3313E+06,0.3323E+06,0.3332E+06,0.3342E+06,0.3351E+06,0.3361E+06,0.3370E+06,
    0.3380E+06,0.3389E+06,0.3399E+06,0.3408E+06,0.3418E+06,0.3427E+06,0.3437E+06,
    0.3446E+06,0.3455E+06,0.3464E+06,0.3474E+06,0.3483E+06,0.3492E+06,0.3501E+06,
    0.3510E+06,0.3519E+06,0.3528E+06,0.3537E+06,0.3546E+06,0.3554E+06,0.3563E+06,
    0.3572E+06,0.3580E+06,0.3589E+06,0.3597E+06,0.3605E+06,0.3614E+06,0.3622E+06,
    0.3630E+06,0.3638E+06,0.3645E+06,0.3653E+06,0.3661E+06,0.3668E+06,0.3675E+06,
    0.3683E+06,0.3690E+06,0.3697E+06,0.3703E+06,0.3710E+06,0.3716E+06,0.3722E+06,
    0.3728E+06,0.3734E+06,0.3740E+06,0.3745E+06,0.3750E+06,0.3755E+06,0.3760E+06,
    0.3764E+06,0.3768E+06,0.3772E+06,0.3776E+06,0.3779E+06,0.3781E+06,0.3783E+06,
    0.3785E+06,0.3786E+06,0.3786E+06,0.3786E+06,0.3785E+06,0.3784E+06,0.3781E+06,
    0.3777E+06,0.3772E+06,0.3765E+06,0.3756E+06,0.3745E+06,0.3730E+06,0.3478E+06;

  FluidProperties:Saturated,
    R12,                     !- Name
    Density,                 !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R12SaturatedTemperatures,!- Temperature Values Name
    0.1829E+04,0.1826E+04,0.1821E+04,0.1815E+04,0.1810E+04,0.1805E+04,0.1800E+04,
    0.1794E+04,0.1789E+04,0.1784E+04,0.1778E+04,0.1773E+04,0.1768E+04,0.1763E+04,
    0.1758E+04,0.1752E+04,0.1747E+04,0.1742E+04,0.1737E+04,0.1731E+04,0.1726E+04,
    0.1721E+04,0.1716E+04,0.1711E+04,0.1705E+04,0.1700E+04,0.1695E+04,0.1690E+04,
    0.1684E+04,0.1679E+04,0.1674E+04,0.1669E+04,0.1663E+04,0.1658E+04,0.1653E+04,
    0.1648E+04,0.1642E+04,0.1637E+04,0.1632E+04,0.1626E+04,0.1621E+04,0.1616E+04,
    0.1610E+04,0.1605E+04,0.1600E+04,0.1594E+04,0.1589E+04,0.1583E+04,0.1578E+04,
    0.1572E+04,0.1567E+04,0.1561E+04,0.1556E+04,0.1550E+04,0.1545E+04,0.1539E+04,
    0.1534E+04,0.1528E+04,0.1522E+04,0.1517E+04,0.1511E+04,0.1505E+04,0.1499E+04,
    0.1494E+04,0.1488E+04,0.1482E+04,0.1476E+04,0.1470E+04,0.1464E+04,0.1458E+04,
    0.1452E+04,0.1446E+04,0.1440E+04,0.1434E+04,0.1428E+04,0.1421E+04,0.1415E+04,
    0.1409E+04,0.1402E+04,0.1396E+04,0.1390E+04,0.1383E+04,0.1377E+04,0.1370E+04,
    0.1363E+04,0.1356E+04,0.1350E+04,0.1343E+04,0.1336E+04,0.1329E+04,0.1322E+04,
    0.1315E+04,0.1307E+04,0.1300E+04,0.1293E+04,0.1285E+04,0.1278E+04,0.1270E+04,
    0.1262E+04,0.1254E+04,0.1246E+04,0.1238E+04,0.1230E+04,0.1222E+04,0.1213E+04,
    0.1204E+04,0.1196E+04,0.1187E+04,0.1177E+04,0.1168E+04,0.1159E+04,0.1149E+04,
    0.1139E+04,0.1129E+04,0.1118E+04,0.1108E+04,0.1097E+04,0.1085E+04,0.1074E+04,
    0.1061E+04,0.1049E+04,0.1036E+04,0.1022E+04,0.1008E+04,0.9932E+03,0.9775E+03,
    0.9609E+03,0.9432E+03,0.9243E+03,0.9038E+03,0.8813E+03,0.8561E+03,0.5650E+03;

  FluidProperties:Saturated,
    R12,                     !- Name
    Density,                 !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R12SaturatedTemperatures,!- Temperature Values Name
    0.3038E-04,0.3841E-04,0.5921E-04,0.8979E-04,0.1340E-03,0.1971E-03,0.2859E-03,
    0.4091E-03,0.5780E-03,0.8068E-03,0.1113E-02,0.1519E-02,0.2052E-02,0.2744E-02,
    0.3635E-02,0.4770E-02,0.6207E-02,0.8009E-02,0.1025E-01,0.1303E-01,0.1643E-01,
    0.2058E-01,0.2560E-01,0.3164E-01,0.3887E-01,0.4747E-01,0.5764E-01,0.6961E-01,
    0.8363E-01,0.9996E-01,0.1189E+00,0.1408E+00,0.1659E+00,0.1947E+00,0.2275E+00,
    0.2648E+00,0.3071E+00,0.3547E+00,0.4083E+00,0.4683E+00,0.5353E+00,0.6100E+00,
    0.6929E+00,0.7847E+00,0.8860E+00,0.9977E+00,0.1120E+01,0.1255E+01,0.1402E+01,
    0.1563E+01,0.1738E+01,0.1928E+01,0.2134E+01,0.2357E+01,0.2598E+01,0.2858E+01,
    0.3138E+01,0.3439E+01,0.3762E+01,0.4108E+01,0.4479E+01,0.4875E+01,0.5298E+01,
    0.5748E+01,0.6228E+01,0.6738E+01,0.7280E+01,0.7855E+01,0.8464E+01,0.9109E+01,
    0.9792E+01,0.1051E+02,0.1127E+02,0.1208E+02,0.1292E+02,0.1382E+02,0.1476E+02,
    0.1574E+02,0.1678E+02,0.1787E+02,0.1902E+02,0.2022E+02,0.2148E+02,0.2280E+02,
    0.2418E+02,0.2563E+02,0.2715E+02,0.2874E+02,0.3040E+02,0.3213E+02,0.3395E+02,
    0.3585E+02,0.3783E+02,0.3990E+02,0.4207E+02,0.4433E+02,0.4669E+02,0.4915E+02,
    0.5173E+02,0.5442E+02,0.5722E+02,0.6016E+02,0.6322E+02,0.6642E+02,0.6977E+02,
    0.7327E+02,0.7693E+02,0.8076E+02,0.8477E+02,0.8897E+02,0.9337E+02,0.9798E+02,
    0.1028E+03,0.1079E+03,0.1133E+03,0.1189E+03,0.1249E+03,0.1311E+03,0.1378E+03,
    0.1448E+03,0.1523E+03,0.1603E+03,0.1688E+03,0.1779E+03,0.1878E+03,0.1984E+03,
    0.2100E+03,0.2227E+03,0.2368E+03,0.2526E+03,0.2706E+03,0.2915E+03,0.5650E+03;

  FluidProperties:Saturated,
    R12,                     !- Name
    SpecificHeat,            !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R12SaturatedTemperatures,!- Temperature Values Name
    0.8561E+03,0.8535E+03,0.8487E+03,0.8444E+03,0.8404E+03,0.8368E+03,0.8336E+03,
    0.8307E+03,0.8281E+03,0.8257E+03,0.8237E+03,0.8218E+03,0.8203E+03,0.8189E+03,
    0.8177E+03,0.8168E+03,0.8160E+03,0.8154E+03,0.8149E+03,0.8146E+03,0.8145E+03,
    0.8145E+03,0.8146E+03,0.8148E+03,0.8152E+03,0.8157E+03,0.8163E+03,0.8169E+03,
    0.8177E+03,0.8186E+03,0.8195E+03,0.8205E+03,0.8216E+03,0.8228E+03,0.8241E+03,
    0.8254E+03,0.8268E+03,0.8282E+03,0.8297E+03,0.8313E+03,0.8329E+03,0.8346E+03,
    0.8364E+03,0.8381E+03,0.8400E+03,0.8419E+03,0.8438E+03,0.8458E+03,0.8478E+03,
    0.8499E+03,0.8520E+03,0.8542E+03,0.8564E+03,0.8586E+03,0.8609E+03,0.8633E+03,
    0.8656E+03,0.8681E+03,0.8705E+03,0.8730E+03,0.8756E+03,0.8782E+03,0.8809E+03,
    0.8835E+03,0.8863E+03,0.8891E+03,0.8919E+03,0.8948E+03,0.8978E+03,0.9007E+03,
    0.9038E+03,0.9069E+03,0.9101E+03,0.9133E+03,0.9166E+03,0.9200E+03,0.9234E+03,
    0.9269E+03,0.9305E+03,0.9341E+03,0.9379E+03,0.9417E+03,0.9456E+03,0.9496E+03,
    0.9537E+03,0.9580E+03,0.9623E+03,0.9668E+03,0.9714E+03,0.9761E+03,0.9809E+03,
    0.9860E+03,0.9912E+03,0.9965E+03,0.1002E+04,0.1008E+04,0.1014E+04,0.1020E+04,
    0.1026E+04,0.1033E+04,0.1040E+04,0.1048E+04,0.1055E+04,0.1063E+04,0.1072E+04,
    0.1081E+04,0.1090E+04,0.1100E+04,0.1111E+04,0.1122E+04,0.1135E+04,0.1148E+04,
    0.1162E+04,0.1177E+04,0.1193E+04,0.1211E+04,0.1231E+04,0.1252E+04,0.1276E+04,
    0.1302E+04,0.1332E+04,0.1366E+04,0.1404E+04,0.1449E+04,0.1501E+04,0.1562E+04,
    0.1636E+04,0.1728E+04,0.1844E+04,0.1996E+04,0.2208E+04,0.2526E+04,0.0000E+00;

  FluidProperties:Saturated,
    R12,                     !- Name
    SpecificHeat,            !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R12SaturatedTemperatures,!- Temperature Values Name
    0.3548E+03,0.3565E+03,0.3598E+03,0.3632E+03,0.3665E+03,0.3699E+03,0.3732E+03,
    0.3766E+03,0.3800E+03,0.3833E+03,0.3867E+03,0.3900E+03,0.3934E+03,0.3967E+03,
    0.4001E+03,0.4034E+03,0.4067E+03,0.4100E+03,0.4133E+03,0.4166E+03,0.4199E+03,
    0.4232E+03,0.4265E+03,0.4297E+03,0.4330E+03,0.4362E+03,0.4394E+03,0.4426E+03,
    0.4459E+03,0.4491E+03,0.4523E+03,0.4555E+03,0.4586E+03,0.4618E+03,0.4650E+03,
    0.4682E+03,0.4714E+03,0.4746E+03,0.4778E+03,0.4810E+03,0.4842E+03,0.4874E+03,
    0.4906E+03,0.4938E+03,0.4971E+03,0.5003E+03,0.5036E+03,0.5068E+03,0.5101E+03,
    0.5134E+03,0.5167E+03,0.5201E+03,0.5234E+03,0.5268E+03,0.5302E+03,0.5337E+03,
    0.5371E+03,0.5406E+03,0.5442E+03,0.5477E+03,0.5513E+03,0.5549E+03,0.5586E+03,
    0.5623E+03,0.5661E+03,0.5699E+03,0.5738E+03,0.5777E+03,0.5816E+03,0.5857E+03,
    0.5897E+03,0.5939E+03,0.5981E+03,0.6024E+03,0.6068E+03,0.6112E+03,0.6157E+03,
    0.6203E+03,0.6250E+03,0.6298E+03,0.6347E+03,0.6398E+03,0.6449E+03,0.6501E+03,
    0.6555E+03,0.6610E+03,0.6667E+03,0.6725E+03,0.6785E+03,0.6846E+03,0.6909E+03,
    0.6975E+03,0.7042E+03,0.7112E+03,0.7184E+03,0.7259E+03,0.7337E+03,0.7417E+03,
    0.7502E+03,0.7589E+03,0.7681E+03,0.7777E+03,0.7878E+03,0.7984E+03,0.8095E+03,
    0.8213E+03,0.8338E+03,0.8471E+03,0.8612E+03,0.8763E+03,0.8925E+03,0.9099E+03,
    0.9287E+03,0.9491E+03,0.9714E+03,0.9957E+03,0.1023E+04,0.1052E+04,0.1085E+04,
    0.1122E+04,0.1165E+04,0.1213E+04,0.1268E+04,0.1333E+04,0.1410E+04,0.1503E+04,
    0.1616E+04,0.1759E+04,0.1944E+04,0.2192E+04,0.2543E+04,0.3075E+04,0.0000E+00;

! =============================================================================
!
! ************   Super Heat Property Data for Refrigerant   R12   *************
!
!                Data for pressures and temperatures upto the
!                critical temperature and pressure.
!
!                    Critical Pressure:      4136.100 kPa
!                    Critical Temperature:    111.970 degC
! =============================================================================

  FluidProperties:Temperatures,
    R12SuperHeatTemperatures,!- Name
    -156.150,-143.535,-130.920,-118.305,-105.690,-93.075,-80.460,
    -67.845,-55.230,-42.615,-30.000,-26.000,-22.000,-18.000,
    -14.000,-10.000,-8.000,-6.000,-4.000,-2.000,0.000,
    2.000,4.000,6.000,8.000,10.000,12.000,14.000,
    16.000,18.000,20.000,22.000,24.000,26.000,28.000,
    30.000,32.000,34.000,36.000,38.000,40.000,42.000,
    44.000,46.000,48.000,50.000,52.943,55.885,58.828,
    61.770,64.713,67.655,70.598,73.540,76.483,79.425,
    82.368,85.310,88.253,91.195,94.138,97.080,100.023,
    102.965,105.908,128.850,148.850,168.850;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2989E+00,              !- Pressure {Pa}
    0.2835E+06,0.2882E+06,0.2931E+06,0.2982E+06,0.3036E+06,0.3093E+06,0.3152E+06,
    0.3213E+06,0.3277E+06,0.3342E+06,0.3410E+06,0.3432E+06,0.3454E+06,0.3476E+06,
    0.3498E+06,0.3521E+06,0.3532E+06,0.3543E+06,0.3555E+06,0.3566E+06,0.3578E+06,
    0.3589E+06,0.3601E+06,0.3613E+06,0.3624E+06,0.3636E+06,0.3648E+06,0.3660E+06,
    0.3672E+06,0.3683E+06,0.3695E+06,0.3707E+06,0.3719E+06,0.3731E+06,0.3744E+06,
    0.3756E+06,0.3768E+06,0.3780E+06,0.3792E+06,0.3805E+06,0.3817E+06,0.3829E+06,
    0.3842E+06,0.3854E+06,0.3867E+06,0.3879E+06,0.3897E+06,0.3916E+06,0.3935E+06,
    0.3953E+06,0.3972E+06,0.3991E+06,0.4010E+06,0.4029E+06,0.4048E+06,0.4067E+06,
    0.4086E+06,0.4105E+06,0.4125E+06,0.4144E+06,0.4164E+06,0.4183E+06,0.4203E+06,
    0.4222E+06,0.4242E+06,0.4398E+06,0.4537E+06,0.4678E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2989E+00,              !- Pressure {Pa}
    0.3715E-04,0.3354E-04,0.3056E-04,0.2807E-04,0.2596E-04,0.2414E-04,0.2256E-04,
    0.2117E-04,0.1995E-04,0.1886E-04,0.1788E-04,0.1759E-04,0.1731E-04,0.1704E-04,
    0.1677E-04,0.1652E-04,0.1639E-04,0.1627E-04,0.1615E-04,0.1603E-04,0.1591E-04,
    0.1580E-04,0.1569E-04,0.1557E-04,0.1546E-04,0.1535E-04,0.1525E-04,0.1514E-04,
    0.1503E-04,0.1493E-04,0.1483E-04,0.1473E-04,0.1463E-04,0.1453E-04,0.1444E-04,
    0.1434E-04,0.1425E-04,0.1415E-04,0.1406E-04,0.1397E-04,0.1388E-04,0.1379E-04,
    0.1371E-04,0.1362E-04,0.1354E-04,0.1345E-04,0.1333E-04,0.1321E-04,0.1309E-04,
    0.1298E-04,0.1287E-04,0.1276E-04,0.1265E-04,0.1254E-04,0.1243E-04,0.1233E-04,
    0.1223E-04,0.1213E-04,0.1203E-04,0.1193E-04,0.1184E-04,0.1174E-04,0.1165E-04,
    0.1156E-04,0.1147E-04,0.1081E-04,0.1030E-04,0.9835E-05;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.3956E+01,              !- Pressure {Pa}
    0.0000E+00,0.2882E+06,0.2931E+06,0.2982E+06,0.3036E+06,0.3093E+06,0.3152E+06,
    0.3213E+06,0.3277E+06,0.3342E+06,0.3410E+06,0.3432E+06,0.3454E+06,0.3476E+06,
    0.3498E+06,0.3521E+06,0.3532E+06,0.3543E+06,0.3555E+06,0.3566E+06,0.3578E+06,
    0.3589E+06,0.3601E+06,0.3613E+06,0.3624E+06,0.3636E+06,0.3648E+06,0.3660E+06,
    0.3672E+06,0.3683E+06,0.3695E+06,0.3707E+06,0.3719E+06,0.3731E+06,0.3744E+06,
    0.3756E+06,0.3768E+06,0.3780E+06,0.3792E+06,0.3805E+06,0.3817E+06,0.3829E+06,
    0.3842E+06,0.3854E+06,0.3867E+06,0.3879E+06,0.3897E+06,0.3916E+06,0.3935E+06,
    0.3953E+06,0.3972E+06,0.3991E+06,0.4010E+06,0.4029E+06,0.4048E+06,0.4067E+06,
    0.4086E+06,0.4105E+06,0.4125E+06,0.4144E+06,0.4164E+06,0.4183E+06,0.4203E+06,
    0.4222E+06,0.4242E+06,0.4398E+06,0.4537E+06,0.4678E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.3956E+01,              !- Pressure {Pa}
    0.0000E+00,0.4438E-03,0.4045E-03,0.3715E-03,0.3435E-03,0.3195E-03,0.2985E-03,
    0.2802E-03,0.2640E-03,0.2495E-03,0.2366E-03,0.2328E-03,0.2290E-03,0.2255E-03,
    0.2220E-03,0.2186E-03,0.2170E-03,0.2153E-03,0.2137E-03,0.2122E-03,0.2106E-03,
    0.2091E-03,0.2076E-03,0.2061E-03,0.2046E-03,0.2032E-03,0.2017E-03,0.2003E-03,
    0.1989E-03,0.1976E-03,0.1962E-03,0.1949E-03,0.1936E-03,0.1923E-03,0.1910E-03,
    0.1898E-03,0.1885E-03,0.1873E-03,0.1861E-03,0.1849E-03,0.1837E-03,0.1825E-03,
    0.1814E-03,0.1802E-03,0.1791E-03,0.1780E-03,0.1764E-03,0.1748E-03,0.1733E-03,
    0.1718E-03,0.1703E-03,0.1688E-03,0.1673E-03,0.1659E-03,0.1645E-03,0.1632E-03,
    0.1618E-03,0.1605E-03,0.1592E-03,0.1579E-03,0.1566E-03,0.1554E-03,0.1542E-03,
    0.1529E-03,0.1518E-03,0.1431E-03,0.1363E-03,0.1301E-03;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.3127E+02,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.2931E+06,0.2982E+06,0.3036E+06,0.3093E+06,0.3152E+06,
    0.3213E+06,0.3277E+06,0.3342E+06,0.3410E+06,0.3432E+06,0.3454E+06,0.3476E+06,
    0.3498E+06,0.3521E+06,0.3532E+06,0.3543E+06,0.3555E+06,0.3566E+06,0.3578E+06,
    0.3589E+06,0.3601E+06,0.3613E+06,0.3624E+06,0.3636E+06,0.3648E+06,0.3660E+06,
    0.3672E+06,0.3683E+06,0.3695E+06,0.3707E+06,0.3719E+06,0.3731E+06,0.3744E+06,
    0.3756E+06,0.3768E+06,0.3780E+06,0.3792E+06,0.3805E+06,0.3817E+06,0.3829E+06,
    0.3842E+06,0.3854E+06,0.3867E+06,0.3879E+06,0.3897E+06,0.3916E+06,0.3935E+06,
    0.3953E+06,0.3972E+06,0.3991E+06,0.4010E+06,0.4029E+06,0.4048E+06,0.4067E+06,
    0.4086E+06,0.4105E+06,0.4125E+06,0.4144E+06,0.4164E+06,0.4183E+06,0.4203E+06,
    0.4222E+06,0.4242E+06,0.4398E+06,0.4537E+06,0.4678E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.3127E+02,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.3197E-02,0.2937E-02,0.2716E-02,0.2525E-02,0.2360E-02,
    0.2215E-02,0.2087E-02,0.1973E-02,0.1870E-02,0.1840E-02,0.1811E-02,0.1782E-02,
    0.1755E-02,0.1728E-02,0.1715E-02,0.1702E-02,0.1690E-02,0.1677E-02,0.1665E-02,
    0.1653E-02,0.1641E-02,0.1629E-02,0.1617E-02,0.1606E-02,0.1595E-02,0.1584E-02,
    0.1573E-02,0.1562E-02,0.1551E-02,0.1541E-02,0.1530E-02,0.1520E-02,0.1510E-02,
    0.1500E-02,0.1490E-02,0.1481E-02,0.1471E-02,0.1461E-02,0.1452E-02,0.1443E-02,
    0.1434E-02,0.1425E-02,0.1416E-02,0.1407E-02,0.1395E-02,0.1382E-02,0.1370E-02,
    0.1358E-02,0.1346E-02,0.1334E-02,0.1323E-02,0.1312E-02,0.1301E-02,0.1290E-02,
    0.1279E-02,0.1269E-02,0.1258E-02,0.1248E-02,0.1238E-02,0.1228E-02,0.1219E-02,
    0.1209E-02,0.1200E-02,0.1131E-02,0.1078E-02,0.1029E-02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1689E+03,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.2982E+06,0.3036E+06,0.3093E+06,0.3152E+06,
    0.3213E+06,0.3277E+06,0.3342E+06,0.3410E+06,0.3432E+06,0.3454E+06,0.3476E+06,
    0.3498E+06,0.3521E+06,0.3532E+06,0.3543E+06,0.3555E+06,0.3566E+06,0.3578E+06,
    0.3589E+06,0.3601E+06,0.3613E+06,0.3624E+06,0.3636E+06,0.3648E+06,0.3660E+06,
    0.3672E+06,0.3683E+06,0.3695E+06,0.3707E+06,0.3719E+06,0.3731E+06,0.3743E+06,
    0.3756E+06,0.3768E+06,0.3780E+06,0.3792E+06,0.3805E+06,0.3817E+06,0.3829E+06,
    0.3842E+06,0.3854E+06,0.3867E+06,0.3879E+06,0.3897E+06,0.3916E+06,0.3935E+06,
    0.3953E+06,0.3972E+06,0.3991E+06,0.4010E+06,0.4029E+06,0.4048E+06,0.4067E+06,
    0.4086E+06,0.4105E+06,0.4125E+06,0.4144E+06,0.4164E+06,0.4183E+06,0.4203E+06,
    0.4222E+06,0.4242E+06,0.4398E+06,0.4537E+06,0.4678E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1689E+03,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.1587E-01,0.1467E-01,0.1364E-01,0.1275E-01,
    0.1196E-01,0.1127E-01,0.1065E-01,0.1010E-01,0.9937E-02,0.9779E-02,0.9626E-02,
    0.9477E-02,0.9333E-02,0.9263E-02,0.9193E-02,0.9125E-02,0.9058E-02,0.8991E-02,
    0.8926E-02,0.8862E-02,0.8798E-02,0.8736E-02,0.8674E-02,0.8613E-02,0.8553E-02,
    0.8494E-02,0.8435E-02,0.8378E-02,0.8321E-02,0.8265E-02,0.8210E-02,0.8155E-02,
    0.8101E-02,0.8048E-02,0.7996E-02,0.7944E-02,0.7893E-02,0.7843E-02,0.7793E-02,
    0.7744E-02,0.7695E-02,0.7647E-02,0.7600E-02,0.7531E-02,0.7464E-02,0.7398E-02,
    0.7333E-02,0.7269E-02,0.7206E-02,0.7145E-02,0.7084E-02,0.7024E-02,0.6966E-02,
    0.6908E-02,0.6851E-02,0.6796E-02,0.6741E-02,0.6687E-02,0.6634E-02,0.6581E-02,
    0.6530E-02,0.6479E-02,0.6109E-02,0.5820E-02,0.5556E-02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.6831E+03,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3036E+06,0.3093E+06,0.3152E+06,
    0.3213E+06,0.3276E+06,0.3342E+06,0.3410E+06,0.3431E+06,0.3453E+06,0.3476E+06,
    0.3498E+06,0.3521E+06,0.3532E+06,0.3543E+06,0.3555E+06,0.3566E+06,0.3578E+06,
    0.3589E+06,0.3601E+06,0.3613E+06,0.3624E+06,0.3636E+06,0.3648E+06,0.3660E+06,
    0.3671E+06,0.3683E+06,0.3695E+06,0.3707E+06,0.3719E+06,0.3731E+06,0.3743E+06,
    0.3756E+06,0.3768E+06,0.3780E+06,0.3792E+06,0.3804E+06,0.3817E+06,0.3829E+06,
    0.3842E+06,0.3854E+06,0.3866E+06,0.3879E+06,0.3897E+06,0.3916E+06,0.3935E+06,
    0.3953E+06,0.3972E+06,0.3991E+06,0.4010E+06,0.4029E+06,0.4048E+06,0.4067E+06,
    0.4086E+06,0.4105E+06,0.4125E+06,0.4144E+06,0.4164E+06,0.4183E+06,0.4203E+06,
    0.4222E+06,0.4242E+06,0.4398E+06,0.4537E+06,0.4678E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.6831E+03,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.5937E-01,0.5520E-01,0.5158E-01,
    0.4841E-01,0.4560E-01,0.4310E-01,0.4086E-01,0.4020E-01,0.3956E-01,0.3894E-01,
    0.3834E-01,0.3776E-01,0.3747E-01,0.3719E-01,0.3691E-01,0.3664E-01,0.3637E-01,
    0.3611E-01,0.3585E-01,0.3559E-01,0.3534E-01,0.3509E-01,0.3484E-01,0.3460E-01,
    0.3436E-01,0.3412E-01,0.3389E-01,0.3366E-01,0.3343E-01,0.3321E-01,0.3299E-01,
    0.3277E-01,0.3256E-01,0.3235E-01,0.3214E-01,0.3193E-01,0.3173E-01,0.3152E-01,
    0.3133E-01,0.3113E-01,0.3094E-01,0.3074E-01,0.3047E-01,0.3019E-01,0.2993E-01,
    0.2966E-01,0.2940E-01,0.2915E-01,0.2890E-01,0.2866E-01,0.2841E-01,0.2818E-01,
    0.2794E-01,0.2771E-01,0.2749E-01,0.2727E-01,0.2705E-01,0.2683E-01,0.2662E-01,
    0.2641E-01,0.2621E-01,0.2471E-01,0.2354E-01,0.2248E-01;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2209E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3092E+06,0.3151E+06,
    0.3213E+06,0.3276E+06,0.3342E+06,0.3409E+06,0.3431E+06,0.3453E+06,0.3475E+06,
    0.3498E+06,0.3520E+06,0.3532E+06,0.3543E+06,0.3555E+06,0.3566E+06,0.3578E+06,
    0.3589E+06,0.3601E+06,0.3612E+06,0.3624E+06,0.3636E+06,0.3648E+06,0.3659E+06,
    0.3671E+06,0.3683E+06,0.3695E+06,0.3707E+06,0.3719E+06,0.3731E+06,0.3743E+06,
    0.3755E+06,0.3768E+06,0.3780E+06,0.3792E+06,0.3804E+06,0.3817E+06,0.3829E+06,
    0.3841E+06,0.3854E+06,0.3866E+06,0.3879E+06,0.3897E+06,0.3916E+06,0.3934E+06,
    0.3953E+06,0.3972E+06,0.3991E+06,0.4010E+06,0.4029E+06,0.4048E+06,0.4067E+06,
    0.4086E+06,0.4105E+06,0.4125E+06,0.4144E+06,0.4163E+06,0.4183E+06,0.4203E+06,
    0.4222E+06,0.4242E+06,0.4398E+06,0.4537E+06,0.4678E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2209E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1788E+00,0.1670E+00,
    0.1567E+00,0.1476E+00,0.1395E+00,0.1322E+00,0.1301E+00,0.1280E+00,0.1260E+00,
    0.1240E+00,0.1221E+00,0.1212E+00,0.1203E+00,0.1194E+00,0.1185E+00,0.1177E+00,
    0.1168E+00,0.1159E+00,0.1151E+00,0.1143E+00,0.1135E+00,0.1127E+00,0.1119E+00,
    0.1111E+00,0.1104E+00,0.1096E+00,0.1089E+00,0.1081E+00,0.1074E+00,0.1067E+00,
    0.1060E+00,0.1053E+00,0.1046E+00,0.1039E+00,0.1033E+00,0.1026E+00,0.1020E+00,
    0.1013E+00,0.1007E+00,0.1000E+00,0.9942E-01,0.9853E-01,0.9764E-01,0.9678E-01,
    0.9593E-01,0.9509E-01,0.9427E-01,0.9346E-01,0.9267E-01,0.9189E-01,0.9112E-01,
    0.9036E-01,0.8962E-01,0.8889E-01,0.8817E-01,0.8747E-01,0.8677E-01,0.8609E-01,
    0.8541E-01,0.8475E-01,0.7991E-01,0.7612E-01,0.7268E-01;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.5986E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3150E+06,
    0.3211E+06,0.3275E+06,0.3341E+06,0.3409E+06,0.3430E+06,0.3453E+06,0.3475E+06,
    0.3497E+06,0.3520E+06,0.3531E+06,0.3543E+06,0.3554E+06,0.3565E+06,0.3577E+06,
    0.3589E+06,0.3600E+06,0.3612E+06,0.3624E+06,0.3635E+06,0.3647E+06,0.3659E+06,
    0.3671E+06,0.3683E+06,0.3695E+06,0.3707E+06,0.3719E+06,0.3731E+06,0.3743E+06,
    0.3755E+06,0.3767E+06,0.3779E+06,0.3792E+06,0.3804E+06,0.3816E+06,0.3829E+06,
    0.3841E+06,0.3853E+06,0.3866E+06,0.3878E+06,0.3897E+06,0.3915E+06,0.3934E+06,
    0.3953E+06,0.3972E+06,0.3990E+06,0.4009E+06,0.4028E+06,0.4047E+06,0.4066E+06,
    0.4086E+06,0.4105E+06,0.4124E+06,0.4144E+06,0.4163E+06,0.4183E+06,0.4202E+06,
    0.4222E+06,0.4242E+06,0.4398E+06,0.4536E+06,0.4678E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.5986E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4539E+00,
    0.4256E+00,0.4007E+00,0.3785E+00,0.3588E+00,0.3529E+00,0.3473E+00,0.3418E+00,
    0.3365E+00,0.3313E+00,0.3288E+00,0.3263E+00,0.3239E+00,0.3215E+00,0.3191E+00,
    0.3168E+00,0.3145E+00,0.3123E+00,0.3100E+00,0.3078E+00,0.3057E+00,0.3035E+00,
    0.3014E+00,0.2993E+00,0.2973E+00,0.2953E+00,0.2933E+00,0.2913E+00,0.2894E+00,
    0.2874E+00,0.2856E+00,0.2837E+00,0.2818E+00,0.2800E+00,0.2782E+00,0.2765E+00,
    0.2747E+00,0.2730E+00,0.2713E+00,0.2696E+00,0.2672E+00,0.2648E+00,0.2624E+00,
    0.2601E+00,0.2578E+00,0.2556E+00,0.2534E+00,0.2512E+00,0.2491E+00,0.2470E+00,
    0.2450E+00,0.2430E+00,0.2410E+00,0.2391E+00,0.2371E+00,0.2352E+00,0.2334E+00,
    0.2316E+00,0.2298E+00,0.2166E+00,0.2063E+00,0.1970E+00;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1409E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3209E+06,0.3273E+06,0.3339E+06,0.3407E+06,0.3429E+06,0.3451E+06,0.3473E+06,
    0.3496E+06,0.3518E+06,0.3530E+06,0.3541E+06,0.3553E+06,0.3564E+06,0.3576E+06,
    0.3587E+06,0.3599E+06,0.3611E+06,0.3622E+06,0.3634E+06,0.3646E+06,0.3658E+06,
    0.3670E+06,0.3682E+06,0.3694E+06,0.3706E+06,0.3718E+06,0.3730E+06,0.3742E+06,
    0.3754E+06,0.3766E+06,0.3778E+06,0.3791E+06,0.3803E+06,0.3815E+06,0.3828E+06,
    0.3840E+06,0.3853E+06,0.3865E+06,0.3878E+06,0.3896E+06,0.3915E+06,0.3933E+06,
    0.3952E+06,0.3971E+06,0.3990E+06,0.4009E+06,0.4028E+06,0.4047E+06,0.4066E+06,
    0.4085E+06,0.4104E+06,0.4124E+06,0.4143E+06,0.4163E+06,0.4182E+06,0.4202E+06,
    0.4221E+06,0.4241E+06,0.4397E+06,0.4536E+06,0.4677E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1409E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1007E+01,0.9470E+00,0.8940E+00,0.8468E+00,0.8329E+00,0.8194E+00,0.8064E+00,
    0.7938E+00,0.7816E+00,0.7756E+00,0.7697E+00,0.7639E+00,0.7582E+00,0.7526E+00,
    0.7471E+00,0.7416E+00,0.7363E+00,0.7310E+00,0.7258E+00,0.7206E+00,0.7156E+00,
    0.7106E+00,0.7056E+00,0.7008E+00,0.6960E+00,0.6913E+00,0.6866E+00,0.6820E+00,
    0.6775E+00,0.6730E+00,0.6686E+00,0.6642E+00,0.6599E+00,0.6557E+00,0.6515E+00,
    0.6474E+00,0.6433E+00,0.6392E+00,0.6353E+00,0.6295E+00,0.6238E+00,0.6183E+00,
    0.6128E+00,0.6074E+00,0.6022E+00,0.5970E+00,0.5919E+00,0.5869E+00,0.5820E+00,
    0.5771E+00,0.5724E+00,0.5677E+00,0.5631E+00,0.5585E+00,0.5541E+00,0.5497E+00,
    0.5454E+00,0.5411E+00,0.5101E+00,0.4859E+00,0.4638E+00;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2958E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3269E+06,0.3336E+06,0.3404E+06,0.3426E+06,0.3448E+06,0.3471E+06,
    0.3493E+06,0.3516E+06,0.3527E+06,0.3539E+06,0.3550E+06,0.3562E+06,0.3573E+06,
    0.3585E+06,0.3597E+06,0.3609E+06,0.3620E+06,0.3632E+06,0.3644E+06,0.3656E+06,
    0.3668E+06,0.3680E+06,0.3692E+06,0.3704E+06,0.3716E+06,0.3728E+06,0.3740E+06,
    0.3752E+06,0.3764E+06,0.3777E+06,0.3789E+06,0.3801E+06,0.3814E+06,0.3826E+06,
    0.3838E+06,0.3851E+06,0.3863E+06,0.3876E+06,0.3895E+06,0.3913E+06,0.3932E+06,
    0.3951E+06,0.3969E+06,0.3988E+06,0.4007E+06,0.4026E+06,0.4045E+06,0.4064E+06,
    0.4084E+06,0.4103E+06,0.4122E+06,0.4142E+06,0.4161E+06,0.4181E+06,0.4201E+06,
    0.4220E+06,0.4240E+06,0.4396E+06,0.4535E+06,0.4676E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2958E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2005E+01,0.1890E+01,0.1788E+01,0.1758E+01,0.1729E+01,0.1702E+01,
    0.1674E+01,0.1648E+01,0.1636E+01,0.1623E+01,0.1611E+01,0.1598E+01,0.1586E+01,
    0.1575E+01,0.1563E+01,0.1552E+01,0.1540E+01,0.1529E+01,0.1518E+01,0.1508E+01,
    0.1497E+01,0.1486E+01,0.1476E+01,0.1466E+01,0.1456E+01,0.1446E+01,0.1436E+01,
    0.1427E+01,0.1417E+01,0.1408E+01,0.1398E+01,0.1389E+01,0.1380E+01,0.1371E+01,
    0.1363E+01,0.1354E+01,0.1345E+01,0.1337E+01,0.1325E+01,0.1313E+01,0.1301E+01,
    0.1289E+01,0.1278E+01,0.1267E+01,0.1256E+01,0.1245E+01,0.1235E+01,0.1224E+01,
    0.1214E+01,0.1204E+01,0.1194E+01,0.1184E+01,0.1175E+01,0.1165E+01,0.1156E+01,
    0.1147E+01,0.1138E+01,0.1072E+01,0.1021E+01,0.9748E+00;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.5659E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3329E+06,0.3399E+06,0.3421E+06,0.3443E+06,0.3466E+06,
    0.3489E+06,0.3511E+06,0.3523E+06,0.3535E+06,0.3546E+06,0.3558E+06,0.3569E+06,
    0.3581E+06,0.3593E+06,0.3605E+06,0.3617E+06,0.3628E+06,0.3640E+06,0.3652E+06,
    0.3664E+06,0.3676E+06,0.3688E+06,0.3700E+06,0.3712E+06,0.3725E+06,0.3737E+06,
    0.3749E+06,0.3761E+06,0.3774E+06,0.3786E+06,0.3798E+06,0.3811E+06,0.3823E+06,
    0.3836E+06,0.3848E+06,0.3861E+06,0.3873E+06,0.3892E+06,0.3910E+06,0.3929E+06,
    0.3948E+06,0.3967E+06,0.3986E+06,0.4005E+06,0.4024E+06,0.4043E+06,0.4062E+06,
    0.4081E+06,0.4101E+06,0.4120E+06,0.4140E+06,0.4159E+06,0.4179E+06,0.4198E+06,
    0.4218E+06,0.4238E+06,0.4394E+06,0.4533E+06,0.4675E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.5659E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3660E+01,0.3456E+01,0.3396E+01,0.3339E+01,0.3283E+01,
    0.3229E+01,0.3178E+01,0.3153E+01,0.3128E+01,0.3103E+01,0.3079E+01,0.3056E+01,
    0.3033E+01,0.3010E+01,0.2987E+01,0.2965E+01,0.2943E+01,0.2922E+01,0.2901E+01,
    0.2880E+01,0.2859E+01,0.2839E+01,0.2819E+01,0.2800E+01,0.2780E+01,0.2761E+01,
    0.2742E+01,0.2724E+01,0.2705E+01,0.2687E+01,0.2670E+01,0.2652E+01,0.2635E+01,
    0.2618E+01,0.2601E+01,0.2584E+01,0.2568E+01,0.2544E+01,0.2521E+01,0.2498E+01,
    0.2475E+01,0.2453E+01,0.2432E+01,0.2410E+01,0.2389E+01,0.2369E+01,0.2349E+01,
    0.2329E+01,0.2309E+01,0.2290E+01,0.2271E+01,0.2253E+01,0.2235E+01,0.2217E+01,
    0.2199E+01,0.2182E+01,0.2056E+01,0.1957E+01,0.1867E+01;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1003E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.3389E+06,0.3412E+06,0.3435E+06,0.3458E+06,
    0.3481E+06,0.3504E+06,0.3516E+06,0.3527E+06,0.3539E+06,0.3551E+06,0.3563E+06,
    0.3575E+06,0.3586E+06,0.3598E+06,0.3610E+06,0.3622E+06,0.3634E+06,0.3646E+06,
    0.3658E+06,0.3670E+06,0.3683E+06,0.3695E+06,0.3707E+06,0.3719E+06,0.3731E+06,
    0.3744E+06,0.3756E+06,0.3769E+06,0.3781E+06,0.3793E+06,0.3806E+06,0.3818E+06,
    0.3831E+06,0.3843E+06,0.3856E+06,0.3869E+06,0.3887E+06,0.3906E+06,0.3925E+06,
    0.3944E+06,0.3963E+06,0.3982E+06,0.4001E+06,0.4020E+06,0.4039E+06,0.4058E+06,
    0.4078E+06,0.4097E+06,0.4117E+06,0.4136E+06,0.4156E+06,0.4175E+06,0.4195E+06,
    0.4215E+06,0.4235E+06,0.4391E+06,0.4531E+06,0.4673E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1003E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.6228E+01,0.6114E+01,0.6005E+01,0.5901E+01,
    0.5800E+01,0.5703E+01,0.5656E+01,0.5609E+01,0.5564E+01,0.5519E+01,0.5476E+01,
    0.5432E+01,0.5390E+01,0.5348E+01,0.5307E+01,0.5267E+01,0.5227E+01,0.5188E+01,
    0.5150E+01,0.5112E+01,0.5075E+01,0.5038E+01,0.5002E+01,0.4967E+01,0.4932E+01,
    0.4897E+01,0.4863E+01,0.4830E+01,0.4797E+01,0.4764E+01,0.4732E+01,0.4701E+01,
    0.4670E+01,0.4639E+01,0.4609E+01,0.4579E+01,0.4536E+01,0.4493E+01,0.4452E+01,
    0.4411E+01,0.4371E+01,0.4331E+01,0.4293E+01,0.4255E+01,0.4218E+01,0.4181E+01,
    0.4146E+01,0.4110E+01,0.4076E+01,0.4042E+01,0.4008E+01,0.3976E+01,0.3943E+01,
    0.3912E+01,0.3880E+01,0.3653E+01,0.3476E+01,0.3316E+01;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1185E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3408E+06,0.3431E+06,0.3454E+06,
    0.3478E+06,0.3501E+06,0.3513E+06,0.3524E+06,0.3536E+06,0.3548E+06,0.3560E+06,
    0.3572E+06,0.3584E+06,0.3596E+06,0.3608E+06,0.3620E+06,0.3632E+06,0.3644E+06,
    0.3656E+06,0.3668E+06,0.3680E+06,0.3692E+06,0.3705E+06,0.3717E+06,0.3729E+06,
    0.3742E+06,0.3754E+06,0.3766E+06,0.3779E+06,0.3791E+06,0.3804E+06,0.3816E+06,
    0.3829E+06,0.3842E+06,0.3854E+06,0.3867E+06,0.3886E+06,0.3904E+06,0.3923E+06,
    0.3942E+06,0.3961E+06,0.3980E+06,0.3999E+06,0.4018E+06,0.4038E+06,0.4057E+06,
    0.4076E+06,0.4096E+06,0.4115E+06,0.4135E+06,0.4154E+06,0.4174E+06,0.4194E+06,
    0.4214E+06,0.4233E+06,0.4390E+06,0.4530E+06,0.4672E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1185E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.7280E+01,0.7147E+01,0.7020E+01,
    0.6898E+01,0.6780E+01,0.6723E+01,0.6667E+01,0.6612E+01,0.6558E+01,0.6505E+01,
    0.6453E+01,0.6402E+01,0.6352E+01,0.6303E+01,0.6254E+01,0.6206E+01,0.6160E+01,
    0.6113E+01,0.6068E+01,0.6023E+01,0.5979E+01,0.5936E+01,0.5893E+01,0.5851E+01,
    0.5810E+01,0.5769E+01,0.5729E+01,0.5690E+01,0.5651E+01,0.5612E+01,0.5575E+01,
    0.5537E+01,0.5500E+01,0.5464E+01,0.5428E+01,0.5377E+01,0.5326E+01,0.5276E+01,
    0.5228E+01,0.5180E+01,0.5133E+01,0.5087E+01,0.5042E+01,0.4998E+01,0.4954E+01,
    0.4911E+01,0.4869E+01,0.4828E+01,0.4788E+01,0.4748E+01,0.4709E+01,0.4670E+01,
    0.4632E+01,0.4595E+01,0.4325E+01,0.4115E+01,0.3924E+01;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1393E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3427E+06,0.3450E+06,
    0.3474E+06,0.3497E+06,0.3509E+06,0.3521E+06,0.3533E+06,0.3545E+06,0.3557E+06,
    0.3569E+06,0.3581E+06,0.3593E+06,0.3605E+06,0.3617E+06,0.3629E+06,0.3641E+06,
    0.3653E+06,0.3665E+06,0.3677E+06,0.3690E+06,0.3702E+06,0.3714E+06,0.3727E+06,
    0.3739E+06,0.3751E+06,0.3764E+06,0.3776E+06,0.3789E+06,0.3801E+06,0.3814E+06,
    0.3827E+06,0.3839E+06,0.3852E+06,0.3865E+06,0.3883E+06,0.3902E+06,0.3921E+06,
    0.3940E+06,0.3959E+06,0.3978E+06,0.3997E+06,0.4016E+06,0.4036E+06,0.4055E+06,
    0.4074E+06,0.4094E+06,0.4113E+06,0.4133E+06,0.4153E+06,0.4172E+06,0.4192E+06,
    0.4212E+06,0.4232E+06,0.4389E+06,0.4529E+06,0.4670E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1393E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.8464E+01,0.8310E+01,
    0.8162E+01,0.8020E+01,0.7951E+01,0.7883E+01,0.7817E+01,0.7752E+01,0.7688E+01,
    0.7626E+01,0.7564E+01,0.7504E+01,0.7445E+01,0.7386E+01,0.7329E+01,0.7273E+01,
    0.7218E+01,0.7163E+01,0.7110E+01,0.7057E+01,0.7005E+01,0.6954E+01,0.6904E+01,
    0.6855E+01,0.6806E+01,0.6758E+01,0.6711E+01,0.6665E+01,0.6619E+01,0.6574E+01,
    0.6529E+01,0.6485E+01,0.6442E+01,0.6400E+01,0.6338E+01,0.6278E+01,0.6219E+01,
    0.6161E+01,0.6104E+01,0.6048E+01,0.5994E+01,0.5940E+01,0.5887E+01,0.5836E+01,
    0.5785E+01,0.5735E+01,0.5686E+01,0.5638E+01,0.5591E+01,0.5545E+01,0.5499E+01,
    0.5454E+01,0.5410E+01,0.5091E+01,0.4842E+01,0.4617E+01;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1628E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3446E+06,
    0.3470E+06,0.3493E+06,0.3505E+06,0.3517E+06,0.3529E+06,0.3541E+06,0.3553E+06,
    0.3565E+06,0.3577E+06,0.3589E+06,0.3601E+06,0.3613E+06,0.3625E+06,0.3638E+06,
    0.3650E+06,0.3662E+06,0.3674E+06,0.3687E+06,0.3699E+06,0.3711E+06,0.3724E+06,
    0.3736E+06,0.3749E+06,0.3761E+06,0.3774E+06,0.3786E+06,0.3799E+06,0.3811E+06,
    0.3824E+06,0.3837E+06,0.3849E+06,0.3862E+06,0.3881E+06,0.3900E+06,0.3919E+06,
    0.3938E+06,0.3957E+06,0.3976E+06,0.3995E+06,0.4014E+06,0.4034E+06,0.4053E+06,
    0.4072E+06,0.4092E+06,0.4112E+06,0.4131E+06,0.4151E+06,0.4171E+06,0.4190E+06,
    0.4210E+06,0.4230E+06,0.4387E+06,0.4527E+06,0.4669E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1628E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.9792E+01,
    0.9612E+01,0.9441E+01,0.9358E+01,0.9277E+01,0.9197E+01,0.9119E+01,0.9042E+01,
    0.8967E+01,0.8893E+01,0.8821E+01,0.8750E+01,0.8680E+01,0.8612E+01,0.8544E+01,
    0.8478E+01,0.8413E+01,0.8350E+01,0.8287E+01,0.8225E+01,0.8164E+01,0.8105E+01,
    0.8046E+01,0.7988E+01,0.7931E+01,0.7875E+01,0.7820E+01,0.7765E+01,0.7712E+01,
    0.7659E+01,0.7607E+01,0.7556E+01,0.7505E+01,0.7432E+01,0.7361E+01,0.7291E+01,
    0.7222E+01,0.7155E+01,0.7089E+01,0.7024E+01,0.6961E+01,0.6899E+01,0.6838E+01,
    0.6778E+01,0.6719E+01,0.6661E+01,0.6604E+01,0.6549E+01,0.6494E+01,0.6440E+01,
    0.6387E+01,0.6335E+01,0.5959E+01,0.5666E+01,0.5402E+01;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1892E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3464E+06,0.3488E+06,0.3500E+06,0.3512E+06,0.3524E+06,0.3537E+06,0.3549E+06,
    0.3561E+06,0.3573E+06,0.3585E+06,0.3597E+06,0.3609E+06,0.3622E+06,0.3634E+06,
    0.3646E+06,0.3658E+06,0.3671E+06,0.3683E+06,0.3696E+06,0.3708E+06,0.3720E+06,
    0.3733E+06,0.3745E+06,0.3758E+06,0.3771E+06,0.3783E+06,0.3796E+06,0.3808E+06,
    0.3821E+06,0.3834E+06,0.3847E+06,0.3859E+06,0.3878E+06,0.3897E+06,0.3916E+06,
    0.3935E+06,0.3954E+06,0.3973E+06,0.3993E+06,0.4012E+06,0.4031E+06,0.4051E+06,
    0.4070E+06,0.4090E+06,0.4109E+06,0.4129E+06,0.4149E+06,0.4168E+06,0.4188E+06,
    0.4208E+06,0.4228E+06,0.4386E+06,0.4526E+06,0.4668E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1892E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1127E+02,0.1107E+02,0.1097E+02,0.1087E+02,0.1077E+02,0.1068E+02,0.1059E+02,
    0.1050E+02,0.1041E+02,0.1032E+02,0.1024E+02,0.1015E+02,0.1007E+02,0.9992E+01,
    0.9913E+01,0.9836E+01,0.9760E+01,0.9685E+01,0.9612E+01,0.9540E+01,0.9469E+01,
    0.9399E+01,0.9330E+01,0.9262E+01,0.9196E+01,0.9131E+01,0.9066E+01,0.9003E+01,
    0.8940E+01,0.8879E+01,0.8818E+01,0.8758E+01,0.8672E+01,0.8588E+01,0.8505E+01,
    0.8424E+01,0.8345E+01,0.8267E+01,0.8191E+01,0.8116E+01,0.8043E+01,0.7971E+01,
    0.7901E+01,0.7831E+01,0.7763E+01,0.7697E+01,0.7631E+01,0.7567E+01,0.7504E+01,
    0.7442E+01,0.7381E+01,0.6939E+01,0.6596E+01,0.6287E+01;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2188E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3483E+06,0.3495E+06,0.3507E+06,0.3519E+06,0.3531E+06,0.3544E+06,
    0.3556E+06,0.3568E+06,0.3580E+06,0.3593E+06,0.3605E+06,0.3617E+06,0.3630E+06,
    0.3642E+06,0.3654E+06,0.3667E+06,0.3679E+06,0.3692E+06,0.3704E+06,0.3717E+06,
    0.3729E+06,0.3742E+06,0.3754E+06,0.3767E+06,0.3780E+06,0.3792E+06,0.3805E+06,
    0.3818E+06,0.3831E+06,0.3843E+06,0.3856E+06,0.3875E+06,0.3894E+06,0.3913E+06,
    0.3932E+06,0.3951E+06,0.3971E+06,0.3990E+06,0.4009E+06,0.4029E+06,0.4048E+06,
    0.4068E+06,0.4087E+06,0.4107E+06,0.4127E+06,0.4146E+06,0.4166E+06,0.4186E+06,
    0.4206E+06,0.4226E+06,0.4384E+06,0.4524E+06,0.4666E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2188E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1292E+02,0.1280E+02,0.1269E+02,0.1257E+02,0.1246E+02,0.1235E+02,
    0.1224E+02,0.1213E+02,0.1203E+02,0.1193E+02,0.1183E+02,0.1173E+02,0.1164E+02,
    0.1154E+02,0.1145E+02,0.1136E+02,0.1127E+02,0.1118E+02,0.1110E+02,0.1101E+02,
    0.1093E+02,0.1085E+02,0.1077E+02,0.1069E+02,0.1061E+02,0.1054E+02,0.1046E+02,
    0.1039E+02,0.1032E+02,0.1024E+02,0.1017E+02,0.1007E+02,0.9973E+01,0.9876E+01,
    0.9781E+01,0.9687E+01,0.9596E+01,0.9507E+01,0.9419E+01,0.9333E+01,0.9249E+01,
    0.9166E+01,0.9085E+01,0.9005E+01,0.8927E+01,0.8850E+01,0.8775E+01,0.8701E+01,
    0.8629E+01,0.8557E+01,0.8041E+01,0.7642E+01,0.7281E+01;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2348E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3492E+06,0.3504E+06,0.3516E+06,0.3529E+06,0.3541E+06,
    0.3553E+06,0.3566E+06,0.3578E+06,0.3590E+06,0.3603E+06,0.3615E+06,0.3627E+06,
    0.3640E+06,0.3652E+06,0.3665E+06,0.3677E+06,0.3690E+06,0.3702E+06,0.3715E+06,
    0.3727E+06,0.3740E+06,0.3752E+06,0.3765E+06,0.3778E+06,0.3791E+06,0.3803E+06,
    0.3816E+06,0.3829E+06,0.3842E+06,0.3854E+06,0.3873E+06,0.3892E+06,0.3912E+06,
    0.3931E+06,0.3950E+06,0.3969E+06,0.3988E+06,0.4008E+06,0.4027E+06,0.4047E+06,
    0.4066E+06,0.4086E+06,0.4106E+06,0.4125E+06,0.4145E+06,0.4165E+06,0.4185E+06,
    0.4205E+06,0.4225E+06,0.4383E+06,0.4523E+06,0.4665E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2348E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1382E+02,0.1369E+02,0.1356E+02,0.1344E+02,0.1332E+02,
    0.1320E+02,0.1308E+02,0.1297E+02,0.1286E+02,0.1275E+02,0.1264E+02,0.1254E+02,
    0.1244E+02,0.1234E+02,0.1224E+02,0.1214E+02,0.1204E+02,0.1195E+02,0.1186E+02,
    0.1177E+02,0.1168E+02,0.1159E+02,0.1151E+02,0.1143E+02,0.1134E+02,0.1126E+02,
    0.1118E+02,0.1110E+02,0.1102E+02,0.1095E+02,0.1084E+02,0.1073E+02,0.1062E+02,
    0.1052E+02,0.1042E+02,0.1032E+02,0.1022E+02,0.1013E+02,0.1004E+02,0.9946E+01,
    0.9856E+01,0.9768E+01,0.9682E+01,0.9598E+01,0.9515E+01,0.9434E+01,0.9354E+01,
    0.9276E+01,0.9198E+01,0.8641E+01,0.8210E+01,0.7822E+01;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2518E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.3501E+06,0.3513E+06,0.3526E+06,0.3538E+06,
    0.3550E+06,0.3563E+06,0.3575E+06,0.3588E+06,0.3600E+06,0.3612E+06,0.3625E+06,
    0.3637E+06,0.3650E+06,0.3662E+06,0.3675E+06,0.3687E+06,0.3700E+06,0.3712E+06,
    0.3725E+06,0.3738E+06,0.3750E+06,0.3763E+06,0.3776E+06,0.3789E+06,0.3801E+06,
    0.3814E+06,0.3827E+06,0.3840E+06,0.3853E+06,0.3872E+06,0.3891E+06,0.3910E+06,
    0.3929E+06,0.3948E+06,0.3968E+06,0.3987E+06,0.4006E+06,0.4026E+06,0.4045E+06,
    0.4065E+06,0.4084E+06,0.4104E+06,0.4124E+06,0.4144E+06,0.4164E+06,0.4183E+06,
    0.4203E+06,0.4223E+06,0.4381E+06,0.4522E+06,0.4664E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2518E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1476E+02,0.1462E+02,0.1448E+02,0.1435E+02,
    0.1422E+02,0.1409E+02,0.1397E+02,0.1385E+02,0.1373E+02,0.1361E+02,0.1350E+02,
    0.1339E+02,0.1328E+02,0.1317E+02,0.1306E+02,0.1296E+02,0.1286E+02,0.1276E+02,
    0.1266E+02,0.1257E+02,0.1247E+02,0.1238E+02,0.1229E+02,0.1220E+02,0.1211E+02,
    0.1202E+02,0.1194E+02,0.1185E+02,0.1177E+02,0.1165E+02,0.1153E+02,0.1142E+02,
    0.1131E+02,0.1120E+02,0.1109E+02,0.1099E+02,0.1088E+02,0.1078E+02,0.1068E+02,
    0.1059E+02,0.1049E+02,0.1040E+02,0.1031E+02,0.1022E+02,0.1013E+02,0.1004E+02,
    0.9960E+01,0.9877E+01,0.9276E+01,0.8812E+01,0.8394E+01;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2696E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3510E+06,0.3523E+06,0.3535E+06,
    0.3547E+06,0.3560E+06,0.3572E+06,0.3585E+06,0.3597E+06,0.3610E+06,0.3622E+06,
    0.3635E+06,0.3647E+06,0.3660E+06,0.3672E+06,0.3685E+06,0.3697E+06,0.3710E+06,
    0.3723E+06,0.3735E+06,0.3748E+06,0.3761E+06,0.3774E+06,0.3786E+06,0.3799E+06,
    0.3812E+06,0.3825E+06,0.3838E+06,0.3851E+06,0.3870E+06,0.3889E+06,0.3908E+06,
    0.3927E+06,0.3946E+06,0.3966E+06,0.3985E+06,0.4005E+06,0.4024E+06,0.4044E+06,
    0.4063E+06,0.4083E+06,0.4103E+06,0.4122E+06,0.4142E+06,0.4162E+06,0.4182E+06,
    0.4202E+06,0.4222E+06,0.4380E+06,0.4521E+06,0.4663E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2696E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1574E+02,0.1559E+02,0.1545E+02,
    0.1531E+02,0.1517E+02,0.1503E+02,0.1490E+02,0.1477E+02,0.1464E+02,0.1452E+02,
    0.1440E+02,0.1428E+02,0.1416E+02,0.1405E+02,0.1393E+02,0.1382E+02,0.1371E+02,
    0.1361E+02,0.1350E+02,0.1340E+02,0.1330E+02,0.1320E+02,0.1310E+02,0.1301E+02,
    0.1291E+02,0.1282E+02,0.1273E+02,0.1264E+02,0.1251E+02,0.1238E+02,0.1226E+02,
    0.1214E+02,0.1202E+02,0.1190E+02,0.1179E+02,0.1168E+02,0.1157E+02,0.1146E+02,
    0.1136E+02,0.1126E+02,0.1116E+02,0.1106E+02,0.1096E+02,0.1087E+02,0.1078E+02,
    0.1068E+02,0.1059E+02,0.9947E+01,0.9447E+01,0.8997E+01;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2884E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3519E+06,0.3532E+06,
    0.3544E+06,0.3557E+06,0.3569E+06,0.3582E+06,0.3594E+06,0.3607E+06,0.3619E+06,
    0.3632E+06,0.3644E+06,0.3657E+06,0.3670E+06,0.3682E+06,0.3695E+06,0.3708E+06,
    0.3720E+06,0.3733E+06,0.3746E+06,0.3759E+06,0.3771E+06,0.3784E+06,0.3797E+06,
    0.3810E+06,0.3823E+06,0.3836E+06,0.3849E+06,0.3868E+06,0.3887E+06,0.3906E+06,
    0.3925E+06,0.3945E+06,0.3964E+06,0.3983E+06,0.4003E+06,0.4022E+06,0.4042E+06,
    0.4062E+06,0.4081E+06,0.4101E+06,0.4121E+06,0.4141E+06,0.4161E+06,0.4181E+06,
    0.4201E+06,0.4221E+06,0.4379E+06,0.4520E+06,0.4662E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2884E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1678E+02,0.1662E+02,
    0.1647E+02,0.1631E+02,0.1617E+02,0.1602E+02,0.1588E+02,0.1574E+02,0.1560E+02,
    0.1547E+02,0.1534E+02,0.1521E+02,0.1509E+02,0.1497E+02,0.1485E+02,0.1473E+02,
    0.1461E+02,0.1450E+02,0.1439E+02,0.1428E+02,0.1417E+02,0.1406E+02,0.1396E+02,
    0.1386E+02,0.1376E+02,0.1366E+02,0.1356E+02,0.1342E+02,0.1328E+02,0.1315E+02,
    0.1302E+02,0.1289E+02,0.1277E+02,0.1264E+02,0.1252E+02,0.1241E+02,0.1229E+02,
    0.1218E+02,0.1207E+02,0.1196E+02,0.1185E+02,0.1175E+02,0.1165E+02,0.1155E+02,
    0.1145E+02,0.1135E+02,0.1065E+02,0.1012E+02,0.9634E+01;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.3081E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3528E+06,
    0.3541E+06,0.3553E+06,0.3566E+06,0.3578E+06,0.3591E+06,0.3604E+06,0.3616E+06,
    0.3629E+06,0.3642E+06,0.3654E+06,0.3667E+06,0.3680E+06,0.3692E+06,0.3705E+06,
    0.3718E+06,0.3731E+06,0.3743E+06,0.3756E+06,0.3769E+06,0.3782E+06,0.3795E+06,
    0.3808E+06,0.3821E+06,0.3834E+06,0.3846E+06,0.3866E+06,0.3885E+06,0.3904E+06,
    0.3923E+06,0.3943E+06,0.3962E+06,0.3982E+06,0.4001E+06,0.4021E+06,0.4040E+06,
    0.4060E+06,0.4080E+06,0.4099E+06,0.4119E+06,0.4139E+06,0.4159E+06,0.4179E+06,
    0.4199E+06,0.4219E+06,0.4378E+06,0.4518E+06,0.4661E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.3081E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1787E+02,
    0.1770E+02,0.1753E+02,0.1737E+02,0.1721E+02,0.1706E+02,0.1691E+02,0.1676E+02,
    0.1661E+02,0.1647E+02,0.1633E+02,0.1619E+02,0.1606E+02,0.1593E+02,0.1580E+02,
    0.1568E+02,0.1555E+02,0.1543E+02,0.1531E+02,0.1520E+02,0.1508E+02,0.1497E+02,
    0.1486E+02,0.1475E+02,0.1464E+02,0.1454E+02,0.1438E+02,0.1424E+02,0.1409E+02,
    0.1395E+02,0.1381E+02,0.1368E+02,0.1354E+02,0.1341E+02,0.1329E+02,0.1316E+02,
    0.1304E+02,0.1292E+02,0.1281E+02,0.1269E+02,0.1258E+02,0.1247E+02,0.1236E+02,
    0.1226E+02,0.1215E+02,0.1140E+02,0.1082E+02,0.1030E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.3289E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3537E+06,0.3550E+06,0.3562E+06,0.3575E+06,0.3588E+06,0.3600E+06,0.3613E+06,
    0.3626E+06,0.3638E+06,0.3651E+06,0.3664E+06,0.3677E+06,0.3689E+06,0.3702E+06,
    0.3715E+06,0.3728E+06,0.3741E+06,0.3754E+06,0.3766E+06,0.3779E+06,0.3792E+06,
    0.3805E+06,0.3818E+06,0.3831E+06,0.3844E+06,0.3863E+06,0.3883E+06,0.3902E+06,
    0.3921E+06,0.3941E+06,0.3960E+06,0.3980E+06,0.3999E+06,0.4019E+06,0.4038E+06,
    0.4058E+06,0.4078E+06,0.4098E+06,0.4117E+06,0.4137E+06,0.4157E+06,0.4177E+06,
    0.4197E+06,0.4218E+06,0.4376E+06,0.4517E+06,0.4660E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.3289E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1902E+02,0.1883E+02,0.1866E+02,0.1848E+02,0.1831E+02,0.1815E+02,0.1798E+02,
    0.1782E+02,0.1767E+02,0.1752E+02,0.1737E+02,0.1722E+02,0.1708E+02,0.1694E+02,
    0.1681E+02,0.1667E+02,0.1654E+02,0.1641E+02,0.1628E+02,0.1616E+02,0.1604E+02,
    0.1592E+02,0.1580E+02,0.1568E+02,0.1557E+02,0.1540E+02,0.1524E+02,0.1509E+02,
    0.1493E+02,0.1479E+02,0.1464E+02,0.1450E+02,0.1436E+02,0.1422E+02,0.1409E+02,
    0.1395E+02,0.1383E+02,0.1370E+02,0.1358E+02,0.1346E+02,0.1334E+02,0.1322E+02,
    0.1311E+02,0.1300E+02,0.1219E+02,0.1157E+02,0.1101E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.3507E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3546E+06,0.3559E+06,0.3571E+06,0.3584E+06,0.3597E+06,0.3610E+06,
    0.3622E+06,0.3635E+06,0.3648E+06,0.3661E+06,0.3674E+06,0.3686E+06,0.3699E+06,
    0.3712E+06,0.3725E+06,0.3738E+06,0.3751E+06,0.3764E+06,0.3777E+06,0.3790E+06,
    0.3803E+06,0.3816E+06,0.3829E+06,0.3842E+06,0.3861E+06,0.3880E+06,0.3900E+06,
    0.3919E+06,0.3938E+06,0.3958E+06,0.3977E+06,0.3997E+06,0.4017E+06,0.4036E+06,
    0.4056E+06,0.4076E+06,0.4096E+06,0.4116E+06,0.4136E+06,0.4156E+06,0.4176E+06,
    0.4196E+06,0.4216E+06,0.4375E+06,0.4516E+06,0.4659E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.3507E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2022E+02,0.2002E+02,0.1983E+02,0.1965E+02,0.1946E+02,0.1929E+02,
    0.1911E+02,0.1894E+02,0.1878E+02,0.1862E+02,0.1846E+02,0.1830E+02,0.1815E+02,
    0.1800E+02,0.1786E+02,0.1771E+02,0.1757E+02,0.1744E+02,0.1730E+02,0.1717E+02,
    0.1704E+02,0.1691E+02,0.1678E+02,0.1666E+02,0.1648E+02,0.1631E+02,0.1614E+02,
    0.1598E+02,0.1581E+02,0.1566E+02,0.1550E+02,0.1535E+02,0.1520E+02,0.1506E+02,
    0.1492E+02,0.1478E+02,0.1464E+02,0.1451E+02,0.1438E+02,0.1425E+02,0.1413E+02,
    0.1401E+02,0.1388E+02,0.1302E+02,0.1235E+02,0.1175E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.3736E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3554E+06,0.3567E+06,0.3580E+06,0.3593E+06,0.3606E+06,
    0.3619E+06,0.3632E+06,0.3645E+06,0.3657E+06,0.3670E+06,0.3683E+06,0.3696E+06,
    0.3709E+06,0.3722E+06,0.3735E+06,0.3748E+06,0.3761E+06,0.3774E+06,0.3787E+06,
    0.3800E+06,0.3813E+06,0.3826E+06,0.3839E+06,0.3858E+06,0.3878E+06,0.3897E+06,
    0.3917E+06,0.3936E+06,0.3956E+06,0.3975E+06,0.3995E+06,0.4015E+06,0.4034E+06,
    0.4054E+06,0.4074E+06,0.4094E+06,0.4114E+06,0.4134E+06,0.4154E+06,0.4174E+06,
    0.4194E+06,0.4214E+06,0.4373E+06,0.4514E+06,0.4658E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.3736E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.2148E+02,0.2127E+02,0.2106E+02,0.2087E+02,0.2067E+02,
    0.2048E+02,0.2030E+02,0.2012E+02,0.1994E+02,0.1977E+02,0.1960E+02,0.1943E+02,
    0.1927E+02,0.1911E+02,0.1896E+02,0.1880E+02,0.1866E+02,0.1851E+02,0.1836E+02,
    0.1822E+02,0.1809E+02,0.1795E+02,0.1782E+02,0.1762E+02,0.1744E+02,0.1725E+02,
    0.1707E+02,0.1690E+02,0.1673E+02,0.1656E+02,0.1640E+02,0.1624E+02,0.1609E+02,
    0.1593E+02,0.1578E+02,0.1564E+02,0.1550E+02,0.1536E+02,0.1522E+02,0.1508E+02,
    0.1495E+02,0.1482E+02,0.1389E+02,0.1318E+02,0.1254E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.3976E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.3563E+06,0.3576E+06,0.3589E+06,0.3602E+06,
    0.3615E+06,0.3628E+06,0.3641E+06,0.3654E+06,0.3667E+06,0.3680E+06,0.3693E+06,
    0.3706E+06,0.3719E+06,0.3732E+06,0.3745E+06,0.3758E+06,0.3771E+06,0.3784E+06,
    0.3797E+06,0.3810E+06,0.3823E+06,0.3836E+06,0.3856E+06,0.3875E+06,0.3895E+06,
    0.3914E+06,0.3934E+06,0.3953E+06,0.3973E+06,0.3993E+06,0.4012E+06,0.4032E+06,
    0.4052E+06,0.4072E+06,0.4092E+06,0.4112E+06,0.4132E+06,0.4152E+06,0.4172E+06,
    0.4192E+06,0.4212E+06,0.4372E+06,0.4513E+06,0.4656E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.3976E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.2280E+02,0.2258E+02,0.2236E+02,0.2214E+02,
    0.2194E+02,0.2173E+02,0.2154E+02,0.2134E+02,0.2116E+02,0.2097E+02,0.2079E+02,
    0.2061E+02,0.2044E+02,0.2027E+02,0.2011E+02,0.1995E+02,0.1979E+02,0.1963E+02,
    0.1948E+02,0.1933E+02,0.1918E+02,0.1904E+02,0.1883E+02,0.1862E+02,0.1843E+02,
    0.1823E+02,0.1805E+02,0.1786E+02,0.1768E+02,0.1751E+02,0.1734E+02,0.1717E+02,
    0.1700E+02,0.1684E+02,0.1669E+02,0.1653E+02,0.1638E+02,0.1623E+02,0.1609E+02,
    0.1595E+02,0.1581E+02,0.1481E+02,0.1404E+02,0.1336E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.4227E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3572E+06,0.3585E+06,0.3598E+06,
    0.3611E+06,0.3624E+06,0.3637E+06,0.3650E+06,0.3663E+06,0.3676E+06,0.3689E+06,
    0.3702E+06,0.3715E+06,0.3729E+06,0.3742E+06,0.3755E+06,0.3768E+06,0.3781E+06,
    0.3794E+06,0.3807E+06,0.3820E+06,0.3834E+06,0.3853E+06,0.3872E+06,0.3892E+06,
    0.3912E+06,0.3931E+06,0.3951E+06,0.3970E+06,0.3990E+06,0.4010E+06,0.4030E+06,
    0.4050E+06,0.4070E+06,0.4090E+06,0.4110E+06,0.4130E+06,0.4150E+06,0.4170E+06,
    0.4190E+06,0.4210E+06,0.4370E+06,0.4511E+06,0.4655E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.4227E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2418E+02,0.2394E+02,0.2371E+02,
    0.2348E+02,0.2326E+02,0.2304E+02,0.2283E+02,0.2263E+02,0.2243E+02,0.2223E+02,
    0.2204E+02,0.2185E+02,0.2167E+02,0.2149E+02,0.2131E+02,0.2114E+02,0.2097E+02,
    0.2080E+02,0.2064E+02,0.2048E+02,0.2033E+02,0.2010E+02,0.1988E+02,0.1967E+02,
    0.1946E+02,0.1926E+02,0.1906E+02,0.1886E+02,0.1867E+02,0.1849E+02,0.1831E+02,
    0.1813E+02,0.1796E+02,0.1779E+02,0.1762E+02,0.1746E+02,0.1730E+02,0.1715E+02,
    0.1700E+02,0.1685E+02,0.1577E+02,0.1495E+02,0.1422E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.4489E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3580E+06,0.3594E+06,
    0.3607E+06,0.3620E+06,0.3633E+06,0.3646E+06,0.3659E+06,0.3672E+06,0.3686E+06,
    0.3699E+06,0.3712E+06,0.3725E+06,0.3738E+06,0.3751E+06,0.3764E+06,0.3778E+06,
    0.3791E+06,0.3804E+06,0.3817E+06,0.3831E+06,0.3850E+06,0.3870E+06,0.3889E+06,
    0.3909E+06,0.3928E+06,0.3948E+06,0.3968E+06,0.3988E+06,0.4007E+06,0.4027E+06,
    0.4047E+06,0.4067E+06,0.4087E+06,0.4107E+06,0.4127E+06,0.4148E+06,0.4168E+06,
    0.4188E+06,0.4208E+06,0.4368E+06,0.4510E+06,0.4653E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.4489E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2563E+02,0.2538E+02,
    0.2513E+02,0.2488E+02,0.2465E+02,0.2442E+02,0.2419E+02,0.2397E+02,0.2376E+02,
    0.2355E+02,0.2334E+02,0.2314E+02,0.2295E+02,0.2276E+02,0.2257E+02,0.2239E+02,
    0.2221E+02,0.2203E+02,0.2186E+02,0.2169E+02,0.2144E+02,0.2121E+02,0.2098E+02,
    0.2075E+02,0.2053E+02,0.2032E+02,0.2011E+02,0.1990E+02,0.1971E+02,0.1951E+02,
    0.1932E+02,0.1913E+02,0.1895E+02,0.1877E+02,0.1860E+02,0.1843E+02,0.1826E+02,
    0.1810E+02,0.1794E+02,0.1679E+02,0.1591E+02,0.1513E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.4764E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3589E+06,
    0.3602E+06,0.3615E+06,0.3629E+06,0.3642E+06,0.3655E+06,0.3668E+06,0.3682E+06,
    0.3695E+06,0.3708E+06,0.3721E+06,0.3735E+06,0.3748E+06,0.3761E+06,0.3774E+06,
    0.3787E+06,0.3801E+06,0.3814E+06,0.3827E+06,0.3847E+06,0.3867E+06,0.3886E+06,
    0.3906E+06,0.3926E+06,0.3945E+06,0.3965E+06,0.3985E+06,0.4005E+06,0.4025E+06,
    0.4045E+06,0.4065E+06,0.4085E+06,0.4105E+06,0.4125E+06,0.4145E+06,0.4166E+06,
    0.4186E+06,0.4206E+06,0.4366E+06,0.4508E+06,0.4652E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.4764E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2715E+02,
    0.2688E+02,0.2661E+02,0.2635E+02,0.2610E+02,0.2585E+02,0.2561E+02,0.2538E+02,
    0.2515E+02,0.2493E+02,0.2471E+02,0.2449E+02,0.2429E+02,0.2408E+02,0.2388E+02,
    0.2369E+02,0.2350E+02,0.2331E+02,0.2313E+02,0.2286E+02,0.2261E+02,0.2236E+02,
    0.2211E+02,0.2188E+02,0.2164E+02,0.2142E+02,0.2120E+02,0.2099E+02,0.2078E+02,
    0.2057E+02,0.2037E+02,0.2018E+02,0.1998E+02,0.1980E+02,0.1961E+02,0.1944E+02,
    0.1926E+02,0.1909E+02,0.1786E+02,0.1692E+02,0.1608E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.5051E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3597E+06,0.3611E+06,0.3624E+06,0.3637E+06,0.3651E+06,0.3664E+06,0.3677E+06,
    0.3691E+06,0.3704E+06,0.3717E+06,0.3731E+06,0.3744E+06,0.3757E+06,0.3771E+06,
    0.3784E+06,0.3797E+06,0.3811E+06,0.3824E+06,0.3844E+06,0.3863E+06,0.3883E+06,
    0.3903E+06,0.3923E+06,0.3942E+06,0.3962E+06,0.3982E+06,0.4002E+06,0.4022E+06,
    0.4042E+06,0.4062E+06,0.4082E+06,0.4102E+06,0.4123E+06,0.4143E+06,0.4163E+06,
    0.4184E+06,0.4204E+06,0.4364E+06,0.4506E+06,0.4650E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.5051E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2874E+02,0.2844E+02,0.2816E+02,0.2788E+02,0.2761E+02,0.2735E+02,0.2709E+02,
    0.2684E+02,0.2660E+02,0.2636E+02,0.2613E+02,0.2591E+02,0.2568E+02,0.2547E+02,
    0.2526E+02,0.2505E+02,0.2484E+02,0.2465E+02,0.2436E+02,0.2408E+02,0.2381E+02,
    0.2355E+02,0.2329E+02,0.2304E+02,0.2280E+02,0.2256E+02,0.2233E+02,0.2211E+02,
    0.2189E+02,0.2167E+02,0.2146E+02,0.2126E+02,0.2106E+02,0.2086E+02,0.2067E+02,
    0.2048E+02,0.2029E+02,0.1897E+02,0.1797E+02,0.1707E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.5351E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3605E+06,0.3619E+06,0.3632E+06,0.3646E+06,0.3659E+06,0.3673E+06,
    0.3686E+06,0.3700E+06,0.3713E+06,0.3727E+06,0.3740E+06,0.3753E+06,0.3767E+06,
    0.3780E+06,0.3794E+06,0.3807E+06,0.3820E+06,0.3840E+06,0.3860E+06,0.3880E+06,
    0.3900E+06,0.3919E+06,0.3939E+06,0.3959E+06,0.3979E+06,0.3999E+06,0.4019E+06,
    0.4039E+06,0.4060E+06,0.4080E+06,0.4100E+06,0.4120E+06,0.4140E+06,0.4161E+06,
    0.4181E+06,0.4202E+06,0.4362E+06,0.4504E+06,0.4649E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.5351E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3040E+02,0.3008E+02,0.2978E+02,0.2948E+02,0.2920E+02,0.2892E+02,
    0.2864E+02,0.2838E+02,0.2812E+02,0.2787E+02,0.2762E+02,0.2738E+02,0.2714E+02,
    0.2691E+02,0.2669E+02,0.2647E+02,0.2625E+02,0.2594E+02,0.2564E+02,0.2535E+02,
    0.2506E+02,0.2479E+02,0.2452E+02,0.2426E+02,0.2400E+02,0.2375E+02,0.2351E+02,
    0.2327E+02,0.2304E+02,0.2282E+02,0.2260E+02,0.2238E+02,0.2217E+02,0.2196E+02,
    0.2176E+02,0.2156E+02,0.2015E+02,0.1907E+02,0.1812E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.5664E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3614E+06,0.3627E+06,0.3641E+06,0.3655E+06,0.3668E+06,
    0.3682E+06,0.3695E+06,0.3709E+06,0.3722E+06,0.3736E+06,0.3749E+06,0.3763E+06,
    0.3776E+06,0.3790E+06,0.3803E+06,0.3817E+06,0.3836E+06,0.3856E+06,0.3876E+06,
    0.3896E+06,0.3916E+06,0.3936E+06,0.3956E+06,0.3976E+06,0.3996E+06,0.4016E+06,
    0.4036E+06,0.4057E+06,0.4077E+06,0.4097E+06,0.4117E+06,0.4138E+06,0.4158E+06,
    0.4179E+06,0.4199E+06,0.4360E+06,0.4502E+06,0.4647E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.5664E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3213E+02,0.3180E+02,0.3147E+02,0.3116E+02,0.3085E+02,
    0.3055E+02,0.3026E+02,0.2998E+02,0.2970E+02,0.2943E+02,0.2917E+02,0.2891E+02,
    0.2866E+02,0.2842E+02,0.2818E+02,0.2795E+02,0.2761E+02,0.2728E+02,0.2697E+02,
    0.2666E+02,0.2636E+02,0.2607E+02,0.2579E+02,0.2552E+02,0.2525E+02,0.2499E+02,
    0.2473E+02,0.2448E+02,0.2424E+02,0.2400E+02,0.2377E+02,0.2354E+02,0.2332E+02,
    0.2310E+02,0.2289E+02,0.2138E+02,0.2023E+02,0.1921E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.5990E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.3622E+06,0.3636E+06,0.3649E+06,0.3663E+06,
    0.3677E+06,0.3690E+06,0.3704E+06,0.3718E+06,0.3731E+06,0.3745E+06,0.3758E+06,
    0.3772E+06,0.3785E+06,0.3799E+06,0.3813E+06,0.3833E+06,0.3853E+06,0.3873E+06,
    0.3893E+06,0.3913E+06,0.3933E+06,0.3953E+06,0.3973E+06,0.3993E+06,0.4013E+06,
    0.4033E+06,0.4054E+06,0.4074E+06,0.4094E+06,0.4115E+06,0.4135E+06,0.4155E+06,
    0.4176E+06,0.4196E+06,0.4358E+06,0.4500E+06,0.4645E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.5990E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.3395E+02,0.3359E+02,0.3324E+02,0.3291E+02,
    0.3258E+02,0.3226E+02,0.3195E+02,0.3165E+02,0.3135E+02,0.3107E+02,0.3079E+02,
    0.3052E+02,0.3025E+02,0.2999E+02,0.2974E+02,0.2937E+02,0.2902E+02,0.2868E+02,
    0.2835E+02,0.2802E+02,0.2771E+02,0.2740E+02,0.2711E+02,0.2682E+02,0.2654E+02,
    0.2626E+02,0.2600E+02,0.2573E+02,0.2548E+02,0.2523E+02,0.2499E+02,0.2475E+02,
    0.2452E+02,0.2429E+02,0.2267E+02,0.2144E+02,0.2035E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.6330E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3630E+06,0.3644E+06,0.3658E+06,
    0.3671E+06,0.3685E+06,0.3699E+06,0.3713E+06,0.3726E+06,0.3740E+06,0.3754E+06,
    0.3767E+06,0.3781E+06,0.3795E+06,0.3808E+06,0.3828E+06,0.3849E+06,0.3869E+06,
    0.3889E+06,0.3909E+06,0.3929E+06,0.3949E+06,0.3969E+06,0.3990E+06,0.4010E+06,
    0.4030E+06,0.4051E+06,0.4071E+06,0.4091E+06,0.4112E+06,0.4132E+06,0.4153E+06,
    0.4173E+06,0.4194E+06,0.4355E+06,0.4498E+06,0.4643E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.6330E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3585E+02,0.3546E+02,0.3509E+02,
    0.3473E+02,0.3438E+02,0.3404E+02,0.3371E+02,0.3339E+02,0.3308E+02,0.3277E+02,
    0.3248E+02,0.3219E+02,0.3190E+02,0.3163E+02,0.3123E+02,0.3085E+02,0.3048E+02,
    0.3012E+02,0.2977E+02,0.2943E+02,0.2910E+02,0.2878E+02,0.2847E+02,0.2817E+02,
    0.2787E+02,0.2759E+02,0.2731E+02,0.2703E+02,0.2676E+02,0.2650E+02,0.2625E+02,
    0.2600E+02,0.2575E+02,0.2402E+02,0.2271E+02,0.2155E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.6685E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3638E+06,0.3652E+06,
    0.3666E+06,0.3680E+06,0.3694E+06,0.3707E+06,0.3721E+06,0.3735E+06,0.3749E+06,
    0.3763E+06,0.3776E+06,0.3790E+06,0.3804E+06,0.3824E+06,0.3844E+06,0.3865E+06,
    0.3885E+06,0.3905E+06,0.3925E+06,0.3946E+06,0.3966E+06,0.3986E+06,0.4006E+06,
    0.4027E+06,0.4047E+06,0.4068E+06,0.4088E+06,0.4109E+06,0.4129E+06,0.4150E+06,
    0.4170E+06,0.4191E+06,0.4353E+06,0.4496E+06,0.4641E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.6685E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3783E+02,0.3742E+02,
    0.3702E+02,0.3664E+02,0.3626E+02,0.3590E+02,0.3555E+02,0.3521E+02,0.3488E+02,
    0.3455E+02,0.3424E+02,0.3393E+02,0.3363E+02,0.3320E+02,0.3278E+02,0.3238E+02,
    0.3199E+02,0.3161E+02,0.3125E+02,0.3089E+02,0.3055E+02,0.3021E+02,0.2989E+02,
    0.2957E+02,0.2926E+02,0.2896E+02,0.2866E+02,0.2837E+02,0.2809E+02,0.2782E+02,
    0.2755E+02,0.2729E+02,0.2543E+02,0.2403E+02,0.2280E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.7053E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3645E+06,
    0.3660E+06,0.3674E+06,0.3688E+06,0.3702E+06,0.3716E+06,0.3730E+06,0.3744E+06,
    0.3758E+06,0.3771E+06,0.3785E+06,0.3799E+06,0.3820E+06,0.3840E+06,0.3860E+06,
    0.3881E+06,0.3901E+06,0.3921E+06,0.3942E+06,0.3962E+06,0.3982E+06,0.4003E+06,
    0.4023E+06,0.4044E+06,0.4064E+06,0.4085E+06,0.4105E+06,0.4126E+06,0.4147E+06,
    0.4167E+06,0.4188E+06,0.4350E+06,0.4494E+06,0.4639E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.7053E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3990E+02,
    0.3946E+02,0.3904E+02,0.3863E+02,0.3823E+02,0.3784E+02,0.3747E+02,0.3710E+02,
    0.3675E+02,0.3640E+02,0.3607E+02,0.3574E+02,0.3527E+02,0.3482E+02,0.3439E+02,
    0.3397E+02,0.3356E+02,0.3316E+02,0.3278E+02,0.3241E+02,0.3204E+02,0.3169E+02,
    0.3135E+02,0.3102E+02,0.3069E+02,0.3037E+02,0.3007E+02,0.2976E+02,0.2947E+02,
    0.2918E+02,0.2890E+02,0.2691E+02,0.2542E+02,0.2410E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.7437E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3653E+06,0.3667E+06,0.3682E+06,0.3696E+06,0.3710E+06,0.3724E+06,0.3738E+06,
    0.3752E+06,0.3766E+06,0.3780E+06,0.3794E+06,0.3815E+06,0.3835E+06,0.3856E+06,
    0.3876E+06,0.3897E+06,0.3917E+06,0.3938E+06,0.3958E+06,0.3979E+06,0.3999E+06,
    0.4020E+06,0.4040E+06,0.4061E+06,0.4081E+06,0.4102E+06,0.4123E+06,0.4143E+06,
    0.4164E+06,0.4185E+06,0.4348E+06,0.4491E+06,0.4637E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.7437E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4207E+02,0.4160E+02,0.4114E+02,0.4070E+02,0.4028E+02,0.3987E+02,0.3947E+02,
    0.3908E+02,0.3870E+02,0.3833E+02,0.3798E+02,0.3747E+02,0.3698E+02,0.3651E+02,
    0.3605E+02,0.3561E+02,0.3518E+02,0.3476E+02,0.3436E+02,0.3397E+02,0.3359E+02,
    0.3322E+02,0.3286E+02,0.3251E+02,0.3217E+02,0.3184E+02,0.3152E+02,0.3120E+02,
    0.3089E+02,0.3059E+02,0.2847E+02,0.2687E+02,0.2547E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.7835E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3661E+06,0.3675E+06,0.3690E+06,0.3704E+06,0.3718E+06,0.3732E+06,
    0.3747E+06,0.3761E+06,0.3775E+06,0.3789E+06,0.3810E+06,0.3830E+06,0.3851E+06,
    0.3871E+06,0.3892E+06,0.3913E+06,0.3933E+06,0.3954E+06,0.3974E+06,0.3995E+06,
    0.4016E+06,0.4036E+06,0.4057E+06,0.4078E+06,0.4098E+06,0.4119E+06,0.4140E+06,
    0.4161E+06,0.4181E+06,0.4345E+06,0.4489E+06,0.4634E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.7835E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4433E+02,0.4382E+02,0.4334E+02,0.4287E+02,0.4242E+02,0.4198E+02,
    0.4155E+02,0.4114E+02,0.4074E+02,0.4035E+02,0.3979E+02,0.3926E+02,0.3874E+02,
    0.3825E+02,0.3777E+02,0.3730E+02,0.3685E+02,0.3642E+02,0.3600E+02,0.3559E+02,
    0.3519E+02,0.3480E+02,0.3443E+02,0.3406E+02,0.3370E+02,0.3336E+02,0.3302E+02,
    0.3269E+02,0.3236E+02,0.3009E+02,0.2839E+02,0.2690E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.8249E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3668E+06,0.3683E+06,0.3697E+06,0.3712E+06,0.3726E+06,
    0.3740E+06,0.3755E+06,0.3769E+06,0.3783E+06,0.3804E+06,0.3825E+06,0.3846E+06,
    0.3867E+06,0.3887E+06,0.3908E+06,0.3929E+06,0.3949E+06,0.3970E+06,0.3991E+06,
    0.4012E+06,0.4032E+06,0.4053E+06,0.4074E+06,0.4095E+06,0.4115E+06,0.4136E+06,
    0.4157E+06,0.4178E+06,0.4342E+06,0.4486E+06,0.4632E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.8249E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4669E+02,0.4615E+02,0.4563E+02,0.4513E+02,0.4464E+02,
    0.4418E+02,0.4372E+02,0.4328E+02,0.4285E+02,0.4225E+02,0.4167E+02,0.4110E+02,
    0.4057E+02,0.4004E+02,0.3954E+02,0.3906E+02,0.3858E+02,0.3813E+02,0.3769E+02,
    0.3726E+02,0.3684E+02,0.3644E+02,0.3604E+02,0.3566E+02,0.3529E+02,0.3492E+02,
    0.3457E+02,0.3422E+02,0.3179E+02,0.2997E+02,0.2838E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.8679E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.3675E+06,0.3690E+06,0.3705E+06,0.3719E+06,
    0.3734E+06,0.3749E+06,0.3763E+06,0.3777E+06,0.3798E+06,0.3819E+06,0.3840E+06,
    0.3861E+06,0.3882E+06,0.3903E+06,0.3924E+06,0.3945E+06,0.3966E+06,0.3986E+06,
    0.4007E+06,0.4028E+06,0.4049E+06,0.4070E+06,0.4091E+06,0.4112E+06,0.4132E+06,
    0.4153E+06,0.4174E+06,0.4339E+06,0.4483E+06,0.4630E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.8679E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4915E+02,0.4858E+02,0.4802E+02,0.4748E+02,
    0.4697E+02,0.4647E+02,0.4598E+02,0.4552E+02,0.4485E+02,0.4421E+02,0.4360E+02,
    0.4302E+02,0.4245E+02,0.4190E+02,0.4138E+02,0.4087E+02,0.4037E+02,0.3990E+02,
    0.3943E+02,0.3898E+02,0.3855E+02,0.3812E+02,0.3771E+02,0.3731E+02,0.3692E+02,
    0.3654E+02,0.3617E+02,0.3356E+02,0.3163E+02,0.2994E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.9125E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3683E+06,0.3698E+06,0.3712E+06,
    0.3727E+06,0.3742E+06,0.3756E+06,0.3771E+06,0.3792E+06,0.3814E+06,0.3835E+06,
    0.3856E+06,0.3877E+06,0.3898E+06,0.3919E+06,0.3940E+06,0.3961E+06,0.3982E+06,
    0.4003E+06,0.4024E+06,0.4045E+06,0.4066E+06,0.4087E+06,0.4108E+06,0.4129E+06,
    0.4150E+06,0.4171E+06,0.4335E+06,0.4480E+06,0.4627E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.9125E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.5173E+02,0.5111E+02,0.5051E+02,
    0.4994E+02,0.4939E+02,0.4886E+02,0.4834E+02,0.4761E+02,0.4691E+02,0.4625E+02,
    0.4561E+02,0.4499E+02,0.4440E+02,0.4382E+02,0.4327E+02,0.4274E+02,0.4222E+02,
    0.4172E+02,0.4124E+02,0.4077E+02,0.4031E+02,0.3987E+02,0.3943E+02,0.3902E+02,
    0.3861E+02,0.3821E+02,0.3542E+02,0.3336E+02,0.3156E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.9588E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3690E+06,0.3705E+06,
    0.3720E+06,0.3735E+06,0.3749E+06,0.3764E+06,0.3786E+06,0.3807E+06,0.3829E+06,
    0.3850E+06,0.3871E+06,0.3892E+06,0.3914E+06,0.3935E+06,0.3956E+06,0.3977E+06,
    0.3998E+06,0.4019E+06,0.4040E+06,0.4061E+06,0.4082E+06,0.4103E+06,0.4124E+06,
    0.4146E+06,0.4167E+06,0.4332E+06,0.4477E+06,0.4624E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.9588E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.5442E+02,0.5375E+02,
    0.5312E+02,0.5250E+02,0.5191E+02,0.5135E+02,0.5054E+02,0.4978E+02,0.4905E+02,
    0.4835E+02,0.4767E+02,0.4703E+02,0.4641E+02,0.4581E+02,0.4523E+02,0.4467E+02,
    0.4413E+02,0.4361E+02,0.4310E+02,0.4261E+02,0.4213E+02,0.4166E+02,0.4121E+02,
    0.4077E+02,0.4035E+02,0.3736E+02,0.3516E+02,0.3324E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1007E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3697E+06,
    0.3712E+06,0.3727E+06,0.3742E+06,0.3757E+06,0.3779E+06,0.3801E+06,0.3822E+06,
    0.3844E+06,0.3865E+06,0.3887E+06,0.3908E+06,0.3929E+06,0.3951E+06,0.3972E+06,
    0.3993E+06,0.4014E+06,0.4035E+06,0.4057E+06,0.4078E+06,0.4099E+06,0.4120E+06,
    0.4141E+06,0.4163E+06,0.4328E+06,0.4474E+06,0.4622E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1007E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.5722E+02,
    0.5651E+02,0.5583E+02,0.5518E+02,0.5455E+02,0.5366E+02,0.5282E+02,0.5201E+02,
    0.5125E+02,0.5051E+02,0.4981E+02,0.4913E+02,0.4848E+02,0.4785E+02,0.4725E+02,
    0.4666E+02,0.4610E+02,0.4555E+02,0.4502E+02,0.4450E+02,0.4400E+02,0.4352E+02,
    0.4305E+02,0.4259E+02,0.3939E+02,0.3704E+02,0.3501E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1057E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3703E+06,0.3719E+06,0.3734E+06,0.3749E+06,0.3772E+06,0.3794E+06,0.3816E+06,
    0.3837E+06,0.3859E+06,0.3881E+06,0.3902E+06,0.3924E+06,0.3945E+06,0.3966E+06,
    0.3988E+06,0.4009E+06,0.4030E+06,0.4052E+06,0.4073E+06,0.4094E+06,0.4116E+06,
    0.4137E+06,0.4158E+06,0.4325E+06,0.4471E+06,0.4619E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1057E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.6016E+02,0.5939E+02,0.5866E+02,0.5796E+02,0.5698E+02,0.5605E+02,0.5517E+02,
    0.5432E+02,0.5352E+02,0.5275E+02,0.5201E+02,0.5130E+02,0.5062E+02,0.4996E+02,
    0.4933E+02,0.4872E+02,0.4813E+02,0.4755E+02,0.4700E+02,0.4646E+02,0.4594E+02,
    0.4543E+02,0.4494E+02,0.4152E+02,0.3901E+02,0.3684E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1108E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3710E+06,0.3726E+06,0.3741E+06,0.3764E+06,0.3786E+06,0.3808E+06,
    0.3830E+06,0.3852E+06,0.3874E+06,0.3896E+06,0.3918E+06,0.3939E+06,0.3961E+06,
    0.3982E+06,0.4004E+06,0.4025E+06,0.4047E+06,0.4068E+06,0.4089E+06,0.4111E+06,
    0.4132E+06,0.4154E+06,0.4321E+06,0.4468E+06,0.4616E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1108E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.6322E+02,0.6240E+02,0.6162E+02,0.6053E+02,0.5949E+02,0.5852E+02,
    0.5759E+02,0.5671E+02,0.5586E+02,0.5506E+02,0.5429E+02,0.5354E+02,0.5283E+02,
    0.5214E+02,0.5148E+02,0.5084E+02,0.5022E+02,0.4962E+02,0.4904E+02,0.4848E+02,
    0.4793E+02,0.4740E+02,0.4373E+02,0.4106E+02,0.3875E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1161E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3716E+06,0.3732E+06,0.3755E+06,0.3778E+06,0.3801E+06,
    0.3823E+06,0.3845E+06,0.3867E+06,0.3889E+06,0.3911E+06,0.3933E+06,0.3955E+06,
    0.3976E+06,0.3998E+06,0.4020E+06,0.4041E+06,0.4063E+06,0.4084E+06,0.4106E+06,
    0.4127E+06,0.4149E+06,0.4317E+06,0.4464E+06,0.4612E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1161E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.6642E+02,0.6554E+02,0.6432E+02,0.6317E+02,0.6209E+02,
    0.6106E+02,0.6009E+02,0.5917E+02,0.5828E+02,0.5744E+02,0.5663E+02,0.5585E+02,
    0.5511E+02,0.5439E+02,0.5369E+02,0.5302E+02,0.5238E+02,0.5175E+02,0.5114E+02,
    0.5056E+02,0.4999E+02,0.4605E+02,0.4320E+02,0.4075E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1217E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.3722E+06,0.3746E+06,0.3769E+06,0.3792E+06,
    0.3815E+06,0.3838E+06,0.3860E+06,0.3882E+06,0.3904E+06,0.3926E+06,0.3948E+06,
    0.3970E+06,0.3992E+06,0.4014E+06,0.4036E+06,0.4057E+06,0.4079E+06,0.4101E+06,
    0.4122E+06,0.4144E+06,0.4313E+06,0.4460E+06,0.4609E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1217E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.6977E+02,0.6839E+02,0.6711E+02,0.6590E+02,
    0.6477E+02,0.6369E+02,0.6267E+02,0.6170E+02,0.6078E+02,0.5989E+02,0.5905E+02,
    0.5823E+02,0.5745E+02,0.5670E+02,0.5597E+02,0.5527E+02,0.5460E+02,0.5394E+02,
    0.5331E+02,0.5270E+02,0.4848E+02,0.4544E+02,0.4282E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1301E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3731E+06,0.3755E+06,0.3779E+06,
    0.3802E+06,0.3826E+06,0.3848E+06,0.3871E+06,0.3894E+06,0.3916E+06,0.3938E+06,
    0.3961E+06,0.3983E+06,0.4005E+06,0.4027E+06,0.4049E+06,0.4071E+06,0.4093E+06,
    0.4114E+06,0.4136E+06,0.4306E+06,0.4455E+06,0.4604E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1301E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.7497E+02,0.7344E+02,0.7201E+02,
    0.7068E+02,0.6942E+02,0.6824E+02,0.6712E+02,0.6606E+02,0.6505E+02,0.6408E+02,
    0.6316E+02,0.6227E+02,0.6142E+02,0.6060E+02,0.5982E+02,0.5906E+02,0.5833E+02,
    0.5762E+02,0.5693E+02,0.5225E+02,0.4890E+02,0.4604E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1390E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3740E+06,0.3764E+06,
    0.3788E+06,0.3812E+06,0.3836E+06,0.3859E+06,0.3882E+06,0.3905E+06,0.3928E+06,
    0.3950E+06,0.3973E+06,0.3995E+06,0.4017E+06,0.4040E+06,0.4062E+06,0.4084E+06,
    0.4106E+06,0.4128E+06,0.4299E+06,0.4449E+06,0.4599E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1390E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.8053E+02,0.7882E+02,
    0.7723E+02,0.7575E+02,0.7437E+02,0.7306E+02,0.7183E+02,0.7067E+02,0.6956E+02,
    0.6851E+02,0.6750E+02,0.6653E+02,0.6561E+02,0.6472E+02,0.6387E+02,0.6304E+02,
    0.6225E+02,0.6148E+02,0.5628E+02,0.5258E+02,0.4945E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1484E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3747E+06,
    0.3773E+06,0.3797E+06,0.3822E+06,0.3846E+06,0.3869E+06,0.3893E+06,0.3916E+06,
    0.3939E+06,0.3962E+06,0.3984E+06,0.4007E+06,0.4030E+06,0.4052E+06,0.4074E+06,
    0.4097E+06,0.4119E+06,0.4292E+06,0.4442E+06,0.4593E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1484E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.8648E+02,
    0.8456E+02,0.8279E+02,0.8115E+02,0.7962E+02,0.7818E+02,0.7683E+02,0.7555E+02,
    0.7433E+02,0.7318E+02,0.7208E+02,0.7103E+02,0.7002E+02,0.6906E+02,0.6813E+02,
    0.6724E+02,0.6638E+02,0.6058E+02,0.5651E+02,0.5307E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1581E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3755E+06,0.3781E+06,0.3806E+06,0.3831E+06,0.3855E+06,0.3879E+06,0.3903E+06,
    0.3926E+06,0.3950E+06,0.3973E+06,0.3996E+06,0.4019E+06,0.4042E+06,0.4064E+06,
    0.4087E+06,0.4110E+06,0.4284E+06,0.4435E+06,0.4587E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1581E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.9285E+02,0.9069E+02,0.8871E+02,0.8689E+02,0.8519E+02,0.8361E+02,0.8212E+02,
    0.8071E+02,0.7938E+02,0.7812E+02,0.7692E+02,0.7577E+02,0.7468E+02,0.7363E+02,
    0.7262E+02,0.7165E+02,0.6518E+02,0.6068E+02,0.5691E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1684E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3762E+06,0.3788E+06,0.3814E+06,0.3839E+06,0.3864E+06,0.3889E+06,
    0.3913E+06,0.3937E+06,0.3960E+06,0.3984E+06,0.4007E+06,0.4030E+06,0.4054E+06,
    0.4076E+06,0.4099E+06,0.4276E+06,0.4428E+06,0.4581E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1684E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.9968E+02,0.9725E+02,0.9503E+02,0.9300E+02,0.9112E+02,0.8936E+02,
    0.8772E+02,0.8617E+02,0.8472E+02,0.8333E+02,0.8202E+02,0.8077E+02,0.7958E+02,
    0.7844E+02,0.7735E+02,0.7011E+02,0.6513E+02,0.6099E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1791E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3768E+06,0.3795E+06,0.3822E+06,0.3848E+06,0.3873E+06,
    0.3898E+06,0.3922E+06,0.3947E+06,0.3971E+06,0.3995E+06,0.4018E+06,0.4042E+06,
    0.4065E+06,0.4088E+06,0.4267E+06,0.4421E+06,0.4574E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1791E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1070E+03,0.1043E+03,0.1018E+03,0.9951E+02,0.9741E+02,
    0.9547E+02,0.9366E+02,0.9196E+02,0.9036E+02,0.8884E+02,0.8741E+02,0.8605E+02,
    0.8475E+02,0.8351E+02,0.7538E+02,0.6987E+02,0.6532E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1903E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.3773E+06,0.3801E+06,0.3829E+06,0.3855E+06,
    0.3881E+06,0.3907E+06,0.3932E+06,0.3956E+06,0.3981E+06,0.4005E+06,0.4029E+06,
    0.4053E+06,0.4076E+06,0.4257E+06,0.4412E+06,0.4567E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1903E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1149E+03,0.1118E+03,0.1090E+03,0.1064E+03,
    0.1041E+03,0.1020E+03,0.9995E+02,0.9808E+02,0.9632E+02,0.9466E+02,0.9310E+02,
    0.9161E+02,0.9019E+02,0.8104E+02,0.7492E+02,0.6991E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2021E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3778E+06,0.3807E+06,0.3835E+06,
    0.3862E+06,0.3889E+06,0.3915E+06,0.3941E+06,0.3966E+06,0.3990E+06,0.4015E+06,
    0.4039E+06,0.4064E+06,0.4247E+06,0.4404E+06,0.4559E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2021E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1235E+03,0.1199E+03,0.1167E+03,
    0.1138E+03,0.1112E+03,0.1088E+03,0.1066E+03,0.1046E+03,0.1026E+03,0.1008E+03,
    0.9910E+02,0.9747E+02,0.8712E+02,0.8031E+02,0.7480E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2144E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3782E+06,0.3812E+06,
    0.3841E+06,0.3869E+06,0.3896E+06,0.3923E+06,0.3949E+06,0.3975E+06,0.4000E+06,
    0.4025E+06,0.4050E+06,0.4236E+06,0.4395E+06,0.4551E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2144E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1327E+03,0.1286E+03,
    0.1250E+03,0.1218E+03,0.1188E+03,0.1162E+03,0.1137E+03,0.1114E+03,0.1093E+03,
    0.1073E+03,0.1054E+03,0.9366E+02,0.8607E+02,0.7999E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2272E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3784E+06,
    0.3816E+06,0.3846E+06,0.3875E+06,0.3903E+06,0.3930E+06,0.3957E+06,0.3983E+06,
    0.4009E+06,0.4034E+06,0.4225E+06,0.4385E+06,0.4543E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2272E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1428E+03,
    0.1380E+03,0.1339E+03,0.1302E+03,0.1269E+03,0.1240E+03,0.1212E+03,0.1187E+03,
    0.1164E+03,0.1142E+03,0.1007E+03,0.9223E+02,0.8551E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2406E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3786E+06,0.3819E+06,0.3851E+06,0.3880E+06,0.3909E+06,0.3937E+06,0.3964E+06,
    0.3991E+06,0.4017E+06,0.4212E+06,0.4374E+06,0.4534E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2406E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1537E+03,0.1482E+03,0.1434E+03,0.1393E+03,0.1356E+03,0.1323E+03,0.1292E+03,
    0.1264E+03,0.1238E+03,0.1083E+03,0.9882E+02,0.9138E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2545E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3786E+06,0.3822E+06,0.3854E+06,0.3885E+06,0.3915E+06,0.3944E+06,
    0.3972E+06,0.3999E+06,0.4199E+06,0.4363E+06,0.4524E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2545E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1658E+03,0.1592E+03,0.1538E+03,0.1490E+03,0.1449E+03,0.1411E+03,
    0.1377E+03,0.1346E+03,0.1166E+03,0.1059E+03,0.9764E+02;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2691E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3785E+06,0.3823E+06,0.3857E+06,0.3889E+06,0.3920E+06,
    0.3949E+06,0.3978E+06,0.4184E+06,0.4351E+06,0.4514E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2691E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1791E+03,0.1713E+03,0.1649E+03,0.1595E+03,0.1548E+03,
    0.1506E+03,0.1468E+03,0.1256E+03,0.1135E+03,0.1043E+03;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2843E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.3782E+06,0.3822E+06,0.3859E+06,0.3892E+06,
    0.3924E+06,0.3955E+06,0.4168E+06,0.4339E+06,0.4504E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.2843E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1940E+03,0.1846E+03,0.1771E+03,0.1708E+03,
    0.1654E+03,0.1606E+03,0.1354E+03,0.1217E+03,0.1114E+03;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.3002E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3777E+06,0.3820E+06,0.3859E+06,
    0.3894E+06,0.3928E+06,0.4151E+06,0.4325E+06,0.4493E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.3002E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2108E+03,0.1992E+03,0.1903E+03,
    0.1830E+03,0.1768E+03,0.1463E+03,0.1305E+03,0.1191E+03;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.3168E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3768E+06,0.3817E+06,
    0.3858E+06,0.3896E+06,0.4132E+06,0.4311E+06,0.4481E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.3168E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2301E+03,0.2155E+03,
    0.2048E+03,0.1962E+03,0.1582E+03,0.1401E+03,0.1272E+03;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.3341E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3756E+06,
    0.3811E+06,0.3856E+06,0.4111E+06,0.4295E+06,0.4468E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.3341E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2528E+03,
    0.2337E+03,0.2207E+03,0.1716E+03,0.1505E+03,0.1360E+03;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.3522E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3738E+06,0.3803E+06,0.4088E+06,0.4278E+06,0.4454E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.3522E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2802E+03,0.2543E+03,0.1867E+03,0.1619E+03,0.1455E+03;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.3712E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3711E+06,0.4063E+06,0.4260E+06,0.4439E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.3712E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3155E+03,0.2039E+03,0.1745E+03,0.1558E+03;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.7712E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3398E+06,0.3722E+06,0.4048E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.7712E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.8673E+03,0.6693E+03,0.4900E+03;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1171E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3327E+06,0.3566E+06,0.3817E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1171E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.9872E+03,0.8842E+03,0.7723E+03;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1571E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3301E+06,0.3519E+06,0.3743E+06;

  FluidProperties:Superheated,
    R12,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R12SuperHeatTemperatures,!- Temperature Values Name
    0.1571E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1051E+04,0.9734E+03,0.8913E+03;

! =============================================================================
!
!                Property Data for Refrigerant   R22
!
! =============================================================================

  FluidProperties:Name,
    R22,                     !- Fluid Name
    Refrigerant;             !- Fluid Type

! =============================================================================
!
!                Saturated Property Data for Refrigerant   R22
!
!                Critical Pressure:      4990.000 kPa
!                Critical Temperature:     96.145 degC
! =============================================================================

  FluidProperties:Temperatures,
    R22SaturatedTemperatures,!- Name
    -157.420,-156.000,-154.000,-152.000,-150.000,-148.000,-146.000,
    -144.000,-142.000,-140.000,-138.000,-136.000,-134.000,-132.000,
    -130.000,-128.000,-126.000,-124.000,-122.000,-120.000,-118.000,
    -116.000,-114.000,-112.000,-110.000,-108.000,-106.000,-104.000,
    -102.000,-100.000,-98.000,-96.000,-94.000,-92.000,-90.000,
    -88.000,-86.000,-84.000,-82.000,-80.000,-78.000,-76.000,
    -74.000,-72.000,-70.000,-68.000,-66.000,-64.000,-62.000,
    -60.000,-58.000,-56.000,-54.000,-52.000,-50.000,-48.000,
    -46.000,-44.000,-42.000,-40.000,-38.000,-36.000,-34.000,
    -32.000,-30.000,-28.000,-26.000,-24.000,-22.000,-20.000,
    -18.000,-16.000,-14.000,-12.000,-10.000,-8.000,-6.000,
    -4.000,-2.000,0.000,2.000,4.000,6.000,8.000,
    10.000,12.000,14.000,16.000,18.000,20.000,22.000,
    24.000,26.000,28.000,30.000,32.000,34.000,36.000,
    38.000,40.000,42.000,44.000,46.000,48.000,50.000,
    52.000,54.000,56.000,58.000,60.000,62.000,64.000,
    66.000,68.000,70.000,72.000,74.000,76.000,78.000,
    80.000,82.000,84.000,86.000,88.000,96.145;

  FluidProperties:Saturated,
    R22,                     !- Name
    Pressure,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.3795E+00,0.5276E+00,0.8270E+00,0.1275E+01,0.1934E+01,0.2890E+01,0.4258E+01,
    0.6188E+01,0.8878E+01,0.1258E+02,0.1762E+02,0.2440E+02,0.3344E+02,0.4535E+02,
    0.6091E+02,0.8106E+02,0.1069E+03,0.1398E+03,0.1813E+03,0.2333E+03,0.2979E+03,
    0.3778E+03,0.4757E+03,0.5951E+03,0.7396E+03,0.9136E+03,0.1122E+04,0.1370E+04,
    0.1664E+04,0.2010E+04,0.2416E+04,0.2890E+04,0.3441E+04,0.4079E+04,0.4813E+04,
    0.5656E+04,0.6620E+04,0.7717E+04,0.8963E+04,0.1037E+05,0.1196E+05,0.1375E+05,
    0.1575E+05,0.1798E+05,0.2047E+05,0.2323E+05,0.2629E+05,0.2968E+05,0.3341E+05,
    0.3750E+05,0.4200E+05,0.4692E+05,0.5230E+05,0.5816E+05,0.6453E+05,0.7145E+05,
    0.7894E+05,0.8705E+05,0.9580E+05,0.1052E+06,0.1154E+06,0.1263E+06,0.1380E+06,
    0.1505E+06,0.1639E+06,0.1782E+06,0.1934E+06,0.2097E+06,0.2270E+06,0.2453E+06,
    0.2648E+06,0.2854E+06,0.3073E+06,0.3304E+06,0.3548E+06,0.3805E+06,0.4077E+06,
    0.4363E+06,0.4664E+06,0.4980E+06,0.5312E+06,0.5661E+06,0.6026E+06,0.6409E+06,
    0.6809E+06,0.7229E+06,0.7667E+06,0.8124E+06,0.8602E+06,0.9100E+06,0.9619E+06,
    0.1016E+07,0.1072E+07,0.1131E+07,0.1192E+07,0.1255E+07,0.1321E+07,0.1389E+07,
    0.1460E+07,0.1534E+07,0.1610E+07,0.1689E+07,0.1770E+07,0.1855E+07,0.1943E+07,
    0.2033E+07,0.2127E+07,0.2224E+07,0.2324E+07,0.2427E+07,0.2534E+07,0.2645E+07,
    0.2759E+07,0.2876E+07,0.2997E+07,0.3123E+07,0.3252E+07,0.3385E+07,0.3522E+07,
    0.3664E+07,0.3810E+07,0.3961E+07,0.4116E+07,0.4277E+07,0.4990E+07;

  FluidProperties:Saturated,
    R22,                     !- Name
    Enthalpy,                !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.2960E+05,0.3113E+05,0.3327E+05,0.3542E+05,0.3756E+05,0.3970E+05,0.4183E+05,
    0.4396E+05,0.4609E+05,0.4822E+05,0.5035E+05,0.5248E+05,0.5460E+05,0.5673E+05,
    0.5885E+05,0.6098E+05,0.6310E+05,0.6523E+05,0.6735E+05,0.6947E+05,0.7160E+05,
    0.7372E+05,0.7584E+05,0.7797E+05,0.8009E+05,0.8221E+05,0.8434E+05,0.8646E+05,
    0.8858E+05,0.9071E+05,0.9283E+05,0.9495E+05,0.9707E+05,0.9920E+05,0.1013E+06,
    0.1034E+06,0.1056E+06,0.1077E+06,0.1098E+06,0.1119E+06,0.1141E+06,0.1162E+06,
    0.1183E+06,0.1204E+06,0.1226E+06,0.1247E+06,0.1268E+06,0.1290E+06,0.1311E+06,
    0.1333E+06,0.1354E+06,0.1376E+06,0.1397E+06,0.1419E+06,0.1440E+06,0.1462E+06,
    0.1484E+06,0.1505E+06,0.1527E+06,0.1549E+06,0.1571E+06,0.1593E+06,0.1615E+06,
    0.1637E+06,0.1659E+06,0.1681E+06,0.1703E+06,0.1726E+06,0.1748E+06,0.1770E+06,
    0.1793E+06,0.1816E+06,0.1838E+06,0.1861E+06,0.1884E+06,0.1907E+06,0.1930E+06,
    0.1953E+06,0.1977E+06,0.2000E+06,0.2024E+06,0.2047E+06,0.2071E+06,0.2095E+06,
    0.2119E+06,0.2143E+06,0.2167E+06,0.2191E+06,0.2216E+06,0.2241E+06,0.2265E+06,
    0.2290E+06,0.2315E+06,0.2341E+06,0.2366E+06,0.2392E+06,0.2418E+06,0.2444E+06,
    0.2470E+06,0.2496E+06,0.2523E+06,0.2550E+06,0.2577E+06,0.2605E+06,0.2632E+06,
    0.2660E+06,0.2689E+06,0.2718E+06,0.2747E+06,0.2776E+06,0.2806E+06,0.2836E+06,
    0.2867E+06,0.2899E+06,0.2931E+06,0.2964E+06,0.2997E+06,0.3032E+06,0.3068E+06,
    0.3104E+06,0.3143E+06,0.3183E+06,0.3225E+06,0.3271E+06,0.3669E+06;

  FluidProperties:Saturated,
    R22,                     !- Name
    Enthalpy,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.3327E+06,0.3333E+06,0.3342E+06,0.3350E+06,0.3359E+06,0.3368E+06,0.3376E+06,
    0.3385E+06,0.3394E+06,0.3403E+06,0.3412E+06,0.3421E+06,0.3430E+06,0.3439E+06,
    0.3448E+06,0.3457E+06,0.3466E+06,0.3476E+06,0.3485E+06,0.3494E+06,0.3504E+06,
    0.3513E+06,0.3522E+06,0.3532E+06,0.3541E+06,0.3551E+06,0.3561E+06,0.3570E+06,
    0.3580E+06,0.3590E+06,0.3599E+06,0.3609E+06,0.3619E+06,0.3629E+06,0.3639E+06,
    0.3648E+06,0.3658E+06,0.3668E+06,0.3678E+06,0.3688E+06,0.3698E+06,0.3707E+06,
    0.3717E+06,0.3727E+06,0.3737E+06,0.3747E+06,0.3757E+06,0.3766E+06,0.3776E+06,
    0.3786E+06,0.3796E+06,0.3805E+06,0.3815E+06,0.3825E+06,0.3834E+06,0.3844E+06,
    0.3853E+06,0.3863E+06,0.3872E+06,0.3881E+06,0.3891E+06,0.3900E+06,0.3909E+06,
    0.3918E+06,0.3927E+06,0.3936E+06,0.3945E+06,0.3953E+06,0.3962E+06,0.3971E+06,
    0.3979E+06,0.3987E+06,0.3996E+06,0.4004E+06,0.4012E+06,0.4020E+06,0.4028E+06,
    0.4035E+06,0.4043E+06,0.4050E+06,0.4058E+06,0.4065E+06,0.4072E+06,0.4079E+06,
    0.4086E+06,0.4092E+06,0.4099E+06,0.4105E+06,0.4111E+06,0.4117E+06,0.4122E+06,
    0.4128E+06,0.4133E+06,0.4138E+06,0.4143E+06,0.4147E+06,0.4151E+06,0.4155E+06,
    0.4159E+06,0.4162E+06,0.4166E+06,0.4168E+06,0.4171E+06,0.4173E+06,0.4174E+06,
    0.4176E+06,0.4176E+06,0.4177E+06,0.4176E+06,0.4175E+06,0.4174E+06,0.4172E+06,
    0.4169E+06,0.4165E+06,0.4161E+06,0.4155E+06,0.4149E+06,0.4141E+06,0.4131E+06,
    0.4120E+06,0.4107E+06,0.4091E+06,0.4072E+06,0.4048E+06,0.3669E+06;

  FluidProperties:Saturated,
    R22,                     !- Name
    Density,                 !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.1721E+04,0.1718E+04,0.1712E+04,0.1707E+04,0.1702E+04,0.1697E+04,0.1691E+04,
    0.1686E+04,0.1681E+04,0.1676E+04,0.1671E+04,0.1665E+04,0.1660E+04,0.1655E+04,
    0.1650E+04,0.1645E+04,0.1639E+04,0.1634E+04,0.1629E+04,0.1624E+04,0.1618E+04,
    0.1613E+04,0.1608E+04,0.1603E+04,0.1598E+04,0.1592E+04,0.1587E+04,0.1582E+04,
    0.1577E+04,0.1571E+04,0.1566E+04,0.1561E+04,0.1555E+04,0.1550E+04,0.1545E+04,
    0.1540E+04,0.1534E+04,0.1529E+04,0.1524E+04,0.1518E+04,0.1513E+04,0.1507E+04,
    0.1502E+04,0.1497E+04,0.1491E+04,0.1486E+04,0.1480E+04,0.1475E+04,0.1469E+04,
    0.1464E+04,0.1458E+04,0.1453E+04,0.1447E+04,0.1441E+04,0.1436E+04,0.1430E+04,
    0.1424E+04,0.1418E+04,0.1413E+04,0.1407E+04,0.1401E+04,0.1395E+04,0.1389E+04,
    0.1383E+04,0.1377E+04,0.1371E+04,0.1365E+04,0.1359E+04,0.1353E+04,0.1347E+04,
    0.1340E+04,0.1334E+04,0.1328E+04,0.1321E+04,0.1315E+04,0.1308E+04,0.1302E+04,
    0.1295E+04,0.1288E+04,0.1282E+04,0.1275E+04,0.1268E+04,0.1261E+04,0.1254E+04,
    0.1247E+04,0.1239E+04,0.1232E+04,0.1225E+04,0.1217E+04,0.1210E+04,0.1202E+04,
    0.1195E+04,0.1187E+04,0.1179E+04,0.1171E+04,0.1163E+04,0.1154E+04,0.1146E+04,
    0.1137E+04,0.1129E+04,0.1120E+04,0.1111E+04,0.1101E+04,0.1092E+04,0.1082E+04,
    0.1072E+04,0.1062E+04,0.1052E+04,0.1041E+04,0.1030E+04,0.1019E+04,0.1007E+04,
    0.9953E+03,0.9828E+03,0.9697E+03,0.9561E+03,0.9418E+03,0.9267E+03,0.9108E+03,
    0.8937E+03,0.8754E+03,0.8555E+03,0.8335E+03,0.8088E+03,0.5238E+03;

  FluidProperties:Saturated,
    R22,                     !- Name
    Density,                 !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.3410E-04,0.4684E-04,0.7218E-04,0.1094E-03,0.1633E-03,0.2401E-03,0.3482E-03,
    0.4983E-03,0.7040E-03,0.9826E-03,0.1356E-02,0.1851E-02,0.2499E-02,0.3342E-02,
    0.4426E-02,0.5808E-02,0.7556E-02,0.9749E-02,0.1248E-01,0.1585E-01,0.1998E-01,
    0.2501E-01,0.3111E-01,0.3843E-01,0.4719E-01,0.5760E-01,0.6990E-01,0.8436E-01,
    0.1013E+00,0.1210E+00,0.1438E+00,0.1701E+00,0.2004E+00,0.2350E+00,0.2744E+00,
    0.3191E+00,0.3697E+00,0.4267E+00,0.4907E+00,0.5624E+00,0.6424E+00,0.7314E+00,
    0.8301E+00,0.9394E+00,0.1060E+01,0.1193E+01,0.1338E+01,0.1498E+01,0.1673E+01,
    0.1863E+01,0.2070E+01,0.2295E+01,0.2539E+01,0.2803E+01,0.3088E+01,0.3395E+01,
    0.3726E+01,0.4082E+01,0.4464E+01,0.4873E+01,0.5311E+01,0.5779E+01,0.6279E+01,
    0.6811E+01,0.7379E+01,0.7982E+01,0.8623E+01,0.9304E+01,0.1003E+02,0.1079E+02,
    0.1160E+02,0.1245E+02,0.1336E+02,0.1431E+02,0.1532E+02,0.1638E+02,0.1750E+02,
    0.1868E+02,0.1992E+02,0.2123E+02,0.2260E+02,0.2404E+02,0.2556E+02,0.2715E+02,
    0.2882E+02,0.3057E+02,0.3241E+02,0.3434E+02,0.3636E+02,0.3848E+02,0.4070E+02,
    0.4303E+02,0.4547E+02,0.4802E+02,0.5070E+02,0.5352E+02,0.5646E+02,0.5955E+02,
    0.6279E+02,0.6619E+02,0.6976E+02,0.7351E+02,0.7745E+02,0.8159E+02,0.8595E+02,
    0.9054E+02,0.9538E+02,0.1005E+03,0.1059E+03,0.1116E+03,0.1176E+03,0.1241E+03,
    0.1309E+03,0.1382E+03,0.1460E+03,0.1544E+03,0.1634E+03,0.1731E+03,0.1838E+03,
    0.1954E+03,0.2083E+03,0.2227E+03,0.2390E+03,0.2579E+03,0.5238E+03;

  FluidProperties:Saturated,
    R22,                     !- Name
    SpecificHeat,            !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.1075E+04,0.1074E+04,0.1073E+04,0.1071E+04,0.1070E+04,0.1068E+04,0.1067E+04,
    0.1066E+04,0.1065E+04,0.1064E+04,0.1063E+04,0.1063E+04,0.1063E+04,0.1062E+04,
    0.1062E+04,0.1062E+04,0.1062E+04,0.1062E+04,0.1062E+04,0.1062E+04,0.1062E+04,
    0.1062E+04,0.1062E+04,0.1062E+04,0.1062E+04,0.1062E+04,0.1061E+04,0.1061E+04,
    0.1061E+04,0.1061E+04,0.1061E+04,0.1061E+04,0.1061E+04,0.1061E+04,0.1061E+04,
    0.1061E+04,0.1061E+04,0.1062E+04,0.1062E+04,0.1062E+04,0.1063E+04,0.1063E+04,
    0.1064E+04,0.1065E+04,0.1065E+04,0.1066E+04,0.1067E+04,0.1068E+04,0.1070E+04,
    0.1071E+04,0.1072E+04,0.1074E+04,0.1076E+04,0.1077E+04,0.1079E+04,0.1081E+04,
    0.1083E+04,0.1086E+04,0.1088E+04,0.1091E+04,0.1093E+04,0.1096E+04,0.1099E+04,
    0.1102E+04,0.1105E+04,0.1108E+04,0.1112E+04,0.1115E+04,0.1119E+04,0.1123E+04,
    0.1127E+04,0.1131E+04,0.1135E+04,0.1139E+04,0.1144E+04,0.1149E+04,0.1154E+04,
    0.1159E+04,0.1164E+04,0.1169E+04,0.1175E+04,0.1181E+04,0.1187E+04,0.1193E+04,
    0.1199E+04,0.1206E+04,0.1213E+04,0.1220E+04,0.1228E+04,0.1236E+04,0.1244E+04,
    0.1252E+04,0.1261E+04,0.1271E+04,0.1281E+04,0.1291E+04,0.1302E+04,0.1314E+04,
    0.1326E+04,0.1339E+04,0.1353E+04,0.1368E+04,0.1384E+04,0.1401E+04,0.1419E+04,
    0.1439E+04,0.1461E+04,0.1485E+04,0.1511E+04,0.1539E+04,0.1571E+04,0.1607E+04,
    0.1646E+04,0.1692E+04,0.1743E+04,0.1803E+04,0.1873E+04,0.1956E+04,0.2057E+04,
    0.2181E+04,0.2340E+04,0.2550E+04,0.2840E+04,0.3272E+04,0.0000E+00;

  FluidProperties:Saturated,
    R22,                     !- Name
    SpecificHeat,            !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.4253E+03,0.4269E+03,0.4291E+03,0.4314E+03,0.4336E+03,0.4359E+03,0.4383E+03,
    0.4406E+03,0.4430E+03,0.4454E+03,0.4478E+03,0.4502E+03,0.4527E+03,0.4551E+03,
    0.4576E+03,0.4601E+03,0.4626E+03,0.4652E+03,0.4677E+03,0.4703E+03,0.4729E+03,
    0.4755E+03,0.4781E+03,0.4808E+03,0.4834E+03,0.4861E+03,0.4889E+03,0.4916E+03,
    0.4944E+03,0.4972E+03,0.5001E+03,0.5029E+03,0.5059E+03,0.5088E+03,0.5118E+03,
    0.5149E+03,0.5180E+03,0.5211E+03,0.5243E+03,0.5276E+03,0.5309E+03,0.5342E+03,
    0.5377E+03,0.5412E+03,0.5447E+03,0.5484E+03,0.5521E+03,0.5558E+03,0.5597E+03,
    0.5637E+03,0.5677E+03,0.5718E+03,0.5760E+03,0.5803E+03,0.5847E+03,0.5892E+03,
    0.5938E+03,0.5985E+03,0.6034E+03,0.6083E+03,0.6134E+03,0.6186E+03,0.6239E+03,
    0.6293E+03,0.6349E+03,0.6406E+03,0.6465E+03,0.6525E+03,0.6587E+03,0.6650E+03,
    0.6715E+03,0.6782E+03,0.6851E+03,0.6921E+03,0.6994E+03,0.7068E+03,0.7145E+03,
    0.7224E+03,0.7306E+03,0.7390E+03,0.7476E+03,0.7566E+03,0.7658E+03,0.7753E+03,
    0.7852E+03,0.7954E+03,0.8061E+03,0.8171E+03,0.8285E+03,0.8404E+03,0.8528E+03,
    0.8657E+03,0.8792E+03,0.8933E+03,0.9081E+03,0.9237E+03,0.9400E+03,0.9573E+03,
    0.9755E+03,0.9948E+03,0.1015E+04,0.1037E+04,0.1061E+04,0.1086E+04,0.1113E+04,
    0.1142E+04,0.1173E+04,0.1208E+04,0.1246E+04,0.1287E+04,0.1333E+04,0.1385E+04,
    0.1443E+04,0.1508E+04,0.1584E+04,0.1671E+04,0.1774E+04,0.1896E+04,0.2045E+04,
    0.2231E+04,0.2468E+04,0.2784E+04,0.3224E+04,0.3882E+04,0.0000E+00;

! =============================================================================
!
! ************   Super Heat Property Data for Refrigerant   R22   *************
!
!                Data for pressures and temperatures upto the
!                critical temperature and pressure.
!
!                    Critical Pressure:      4990.000 kPa
!                    Critical Temperature:     96.145 degC
! =============================================================================

  FluidProperties:Temperatures,
    R22SuperHeatTemperatures,!- Name
    -157.150,-144.435,-131.720,-119.005,-106.290,-93.575,-80.860,
    -68.145,-55.430,-42.715,-30.000,-26.000,-22.000,-18.000,
    -14.000,-10.000,-8.000,-6.000,-4.000,-2.000,0.000,
    2.000,4.000,6.000,8.000,10.000,12.000,14.000,
    16.000,18.000,20.000,22.000,24.000,26.000,28.000,
    30.000,32.000,34.000,36.000,38.000,40.000,42.000,
    44.000,46.000,48.000,50.000,52.143,54.285,56.428,
    58.570,60.713,62.855,64.998,67.140,69.283,71.425,
    73.568,75.710,77.853,79.995,82.138,84.280,86.423,
    88.565,90.708,112.850,132.850,152.850;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4043E+00,              !- Pressure {Pa}
    0.3328E+06,0.3383E+06,0.3440E+06,0.3499E+06,0.3560E+06,0.3623E+06,0.3688E+06,
    0.3755E+06,0.3824E+06,0.3895E+06,0.3968E+06,0.3992E+06,0.4015E+06,0.4039E+06,
    0.4063E+06,0.4088E+06,0.4100E+06,0.4112E+06,0.4124E+06,0.4137E+06,0.4149E+06,
    0.4161E+06,0.4174E+06,0.4186E+06,0.4199E+06,0.4211E+06,0.4224E+06,0.4237E+06,
    0.4250E+06,0.4262E+06,0.4275E+06,0.4288E+06,0.4301E+06,0.4314E+06,0.4327E+06,
    0.4340E+06,0.4353E+06,0.4367E+06,0.4380E+06,0.4393E+06,0.4406E+06,0.4420E+06,
    0.4433E+06,0.4447E+06,0.4460E+06,0.4474E+06,0.4488E+06,0.4503E+06,0.4517E+06,
    0.4532E+06,0.4547E+06,0.4562E+06,0.4577E+06,0.4592E+06,0.4607E+06,0.4622E+06,
    0.4637E+06,0.4652E+06,0.4667E+06,0.4682E+06,0.4698E+06,0.4713E+06,0.4728E+06,
    0.4744E+06,0.4759E+06,0.4922E+06,0.5074E+06,0.5229E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4043E+00,              !- Pressure {Pa}
    0.3625E-04,0.3267E-04,0.2973E-04,0.2728E-04,0.2520E-04,0.2341E-04,0.2187E-04,
    0.2051E-04,0.1931E-04,0.1825E-04,0.1729E-04,0.1701E-04,0.1674E-04,0.1648E-04,
    0.1622E-04,0.1598E-04,0.1586E-04,0.1574E-04,0.1562E-04,0.1551E-04,0.1539E-04,
    0.1528E-04,0.1517E-04,0.1506E-04,0.1495E-04,0.1485E-04,0.1475E-04,0.1464E-04,
    0.1454E-04,0.1444E-04,0.1434E-04,0.1425E-04,0.1415E-04,0.1406E-04,0.1396E-04,
    0.1387E-04,0.1378E-04,0.1369E-04,0.1360E-04,0.1351E-04,0.1343E-04,0.1334E-04,
    0.1326E-04,0.1317E-04,0.1309E-04,0.1301E-04,0.1293E-04,0.1284E-04,0.1276E-04,
    0.1268E-04,0.1259E-04,0.1251E-04,0.1243E-04,0.1236E-04,0.1228E-04,0.1220E-04,
    0.1213E-04,0.1205E-04,0.1198E-04,0.1191E-04,0.1183E-04,0.1176E-04,0.1169E-04,
    0.1162E-04,0.1156E-04,0.1089E-04,0.1036E-04,0.9870E-05;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5711E+01,              !- Pressure {Pa}
    0.0000E+00,0.3383E+06,0.3440E+06,0.3499E+06,0.3560E+06,0.3623E+06,0.3688E+06,
    0.3755E+06,0.3824E+06,0.3895E+06,0.3968E+06,0.3992E+06,0.4015E+06,0.4039E+06,
    0.4063E+06,0.4088E+06,0.4100E+06,0.4112E+06,0.4124E+06,0.4137E+06,0.4149E+06,
    0.4161E+06,0.4174E+06,0.4186E+06,0.4199E+06,0.4211E+06,0.4224E+06,0.4237E+06,
    0.4250E+06,0.4262E+06,0.4275E+06,0.4288E+06,0.4301E+06,0.4314E+06,0.4327E+06,
    0.4340E+06,0.4353E+06,0.4367E+06,0.4380E+06,0.4393E+06,0.4406E+06,0.4420E+06,
    0.4433E+06,0.4447E+06,0.4460E+06,0.4474E+06,0.4488E+06,0.4503E+06,0.4517E+06,
    0.4532E+06,0.4547E+06,0.4562E+06,0.4577E+06,0.4592E+06,0.4607E+06,0.4622E+06,
    0.4637E+06,0.4652E+06,0.4667E+06,0.4682E+06,0.4698E+06,0.4713E+06,0.4728E+06,
    0.4744E+06,0.4759E+06,0.4922E+06,0.5074E+06,0.5229E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5711E+01,              !- Pressure {Pa}
    0.0000E+00,0.4614E-03,0.4199E-03,0.3853E-03,0.3559E-03,0.3307E-03,0.3089E-03,
    0.2897E-03,0.2728E-03,0.2577E-03,0.2443E-03,0.2403E-03,0.2365E-03,0.2328E-03,
    0.2292E-03,0.2257E-03,0.2240E-03,0.2223E-03,0.2207E-03,0.2190E-03,0.2174E-03,
    0.2159E-03,0.2143E-03,0.2128E-03,0.2112E-03,0.2098E-03,0.2083E-03,0.2068E-03,
    0.2054E-03,0.2040E-03,0.2026E-03,0.2012E-03,0.1999E-03,0.1985E-03,0.1972E-03,
    0.1959E-03,0.1946E-03,0.1934E-03,0.1921E-03,0.1909E-03,0.1897E-03,0.1885E-03,
    0.1873E-03,0.1861E-03,0.1849E-03,0.1838E-03,0.1826E-03,0.1814E-03,0.1802E-03,
    0.1790E-03,0.1779E-03,0.1768E-03,0.1756E-03,0.1745E-03,0.1734E-03,0.1724E-03,
    0.1713E-03,0.1702E-03,0.1692E-03,0.1682E-03,0.1672E-03,0.1662E-03,0.1652E-03,
    0.1642E-03,0.1632E-03,0.1539E-03,0.1463E-03,0.1394E-03;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4729E+02,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.3440E+06,0.3499E+06,0.3560E+06,0.3623E+06,0.3688E+06,
    0.3755E+06,0.3824E+06,0.3895E+06,0.3968E+06,0.3992E+06,0.4015E+06,0.4039E+06,
    0.4063E+06,0.4088E+06,0.4100E+06,0.4112E+06,0.4124E+06,0.4137E+06,0.4149E+06,
    0.4161E+06,0.4174E+06,0.4186E+06,0.4199E+06,0.4211E+06,0.4224E+06,0.4237E+06,
    0.4250E+06,0.4262E+06,0.4275E+06,0.4288E+06,0.4301E+06,0.4314E+06,0.4327E+06,
    0.4340E+06,0.4353E+06,0.4367E+06,0.4380E+06,0.4393E+06,0.4406E+06,0.4420E+06,
    0.4433E+06,0.4447E+06,0.4460E+06,0.4474E+06,0.4488E+06,0.4503E+06,0.4517E+06,
    0.4532E+06,0.4547E+06,0.4562E+06,0.4577E+06,0.4592E+06,0.4607E+06,0.4622E+06,
    0.4637E+06,0.4652E+06,0.4667E+06,0.4682E+06,0.4698E+06,0.4713E+06,0.4728E+06,
    0.4744E+06,0.4759E+06,0.4922E+06,0.5074E+06,0.5229E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4729E+02,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.3478E-02,0.3191E-02,0.2948E-02,0.2739E-02,0.2558E-02,
    0.2399E-02,0.2259E-02,0.2134E-02,0.2023E-02,0.1990E-02,0.1958E-02,0.1928E-02,
    0.1898E-02,0.1869E-02,0.1855E-02,0.1841E-02,0.1827E-02,0.1814E-02,0.1801E-02,
    0.1787E-02,0.1775E-02,0.1762E-02,0.1749E-02,0.1737E-02,0.1725E-02,0.1713E-02,
    0.1701E-02,0.1689E-02,0.1678E-02,0.1666E-02,0.1655E-02,0.1644E-02,0.1633E-02,
    0.1622E-02,0.1612E-02,0.1601E-02,0.1591E-02,0.1581E-02,0.1571E-02,0.1561E-02,
    0.1551E-02,0.1541E-02,0.1531E-02,0.1522E-02,0.1512E-02,0.1502E-02,0.1492E-02,
    0.1483E-02,0.1473E-02,0.1464E-02,0.1454E-02,0.1445E-02,0.1436E-02,0.1427E-02,
    0.1419E-02,0.1410E-02,0.1401E-02,0.1393E-02,0.1384E-02,0.1376E-02,0.1368E-02,
    0.1360E-02,0.1352E-02,0.1274E-02,0.1211E-02,0.1155E-02;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2637E+03,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.3499E+06,0.3560E+06,0.3623E+06,0.3688E+06,
    0.3755E+06,0.3824E+06,0.3895E+06,0.3968E+06,0.3992E+06,0.4015E+06,0.4039E+06,
    0.4063E+06,0.4087E+06,0.4100E+06,0.4112E+06,0.4124E+06,0.4136E+06,0.4149E+06,
    0.4161E+06,0.4174E+06,0.4186E+06,0.4199E+06,0.4211E+06,0.4224E+06,0.4237E+06,
    0.4250E+06,0.4262E+06,0.4275E+06,0.4288E+06,0.4301E+06,0.4314E+06,0.4327E+06,
    0.4340E+06,0.4353E+06,0.4366E+06,0.4380E+06,0.4393E+06,0.4406E+06,0.4420E+06,
    0.4433E+06,0.4447E+06,0.4460E+06,0.4474E+06,0.4488E+06,0.4503E+06,0.4517E+06,
    0.4532E+06,0.4547E+06,0.4562E+06,0.4577E+06,0.4592E+06,0.4607E+06,0.4622E+06,
    0.4637E+06,0.4652E+06,0.4667E+06,0.4682E+06,0.4698E+06,0.4713E+06,0.4728E+06,
    0.4744E+06,0.4759E+06,0.4922E+06,0.5074E+06,0.5229E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2637E+03,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.1780E-01,0.1644E-01,0.1528E-01,0.1427E-01,
    0.1338E-01,0.1260E-01,0.1190E-01,0.1128E-01,0.1110E-01,0.1092E-01,0.1075E-01,
    0.1058E-01,0.1042E-01,0.1034E-01,0.1027E-01,0.1019E-01,0.1012E-01,0.1004E-01,
    0.9968E-02,0.9896E-02,0.9825E-02,0.9755E-02,0.9686E-02,0.9618E-02,0.9551E-02,
    0.9485E-02,0.9420E-02,0.9356E-02,0.9292E-02,0.9230E-02,0.9168E-02,0.9107E-02,
    0.9047E-02,0.8988E-02,0.8929E-02,0.8872E-02,0.8815E-02,0.8758E-02,0.8703E-02,
    0.8648E-02,0.8594E-02,0.8540E-02,0.8487E-02,0.8431E-02,0.8376E-02,0.8322E-02,
    0.8268E-02,0.8215E-02,0.8162E-02,0.8111E-02,0.8060E-02,0.8009E-02,0.7959E-02,
    0.7910E-02,0.7862E-02,0.7814E-02,0.7766E-02,0.7719E-02,0.7673E-02,0.7627E-02,
    0.7582E-02,0.7538E-02,0.7105E-02,0.6755E-02,0.6438E-02;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1089E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3559E+06,0.3622E+06,0.3688E+06,
    0.3755E+06,0.3824E+06,0.3895E+06,0.3968E+06,0.3992E+06,0.4015E+06,0.4039E+06,
    0.4063E+06,0.4087E+06,0.4099E+06,0.4112E+06,0.4124E+06,0.4136E+06,0.4149E+06,
    0.4161E+06,0.4174E+06,0.4186E+06,0.4199E+06,0.4211E+06,0.4224E+06,0.4237E+06,
    0.4249E+06,0.4262E+06,0.4275E+06,0.4288E+06,0.4301E+06,0.4314E+06,0.4327E+06,
    0.4340E+06,0.4353E+06,0.4366E+06,0.4380E+06,0.4393E+06,0.4406E+06,0.4420E+06,
    0.4433E+06,0.4446E+06,0.4460E+06,0.4474E+06,0.4488E+06,0.4503E+06,0.4517E+06,
    0.4532E+06,0.4547E+06,0.4562E+06,0.4577E+06,0.4592E+06,0.4607E+06,0.4622E+06,
    0.4637E+06,0.4652E+06,0.4667E+06,0.4682E+06,0.4697E+06,0.4713E+06,0.4728E+06,
    0.4744E+06,0.4759E+06,0.4922E+06,0.5073E+06,0.5229E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1089E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.6799E-01,0.6315E-01,0.5896E-01,
    0.5530E-01,0.5206E-01,0.4919E-01,0.4661E-01,0.4586E-01,0.4513E-01,0.4442E-01,
    0.4373E-01,0.4307E-01,0.4274E-01,0.4242E-01,0.4210E-01,0.4179E-01,0.4149E-01,
    0.4119E-01,0.4089E-01,0.4060E-01,0.4031E-01,0.4002E-01,0.3974E-01,0.3946E-01,
    0.3919E-01,0.3892E-01,0.3866E-01,0.3839E-01,0.3813E-01,0.3788E-01,0.3763E-01,
    0.3738E-01,0.3713E-01,0.3689E-01,0.3665E-01,0.3642E-01,0.3619E-01,0.3596E-01,
    0.3573E-01,0.3550E-01,0.3528E-01,0.3507E-01,0.3483E-01,0.3461E-01,0.3438E-01,
    0.3416E-01,0.3394E-01,0.3372E-01,0.3351E-01,0.3330E-01,0.3309E-01,0.3288E-01,
    0.3268E-01,0.3248E-01,0.3228E-01,0.3209E-01,0.3189E-01,0.3170E-01,0.3151E-01,
    0.3133E-01,0.3114E-01,0.2935E-01,0.2791E-01,0.2660E-01;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3569E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3621E+06,0.3686E+06,
    0.3754E+06,0.3823E+06,0.3894E+06,0.3968E+06,0.3991E+06,0.4015E+06,0.4039E+06,
    0.4063E+06,0.4087E+06,0.4099E+06,0.4111E+06,0.4124E+06,0.4136E+06,0.4148E+06,
    0.4161E+06,0.4173E+06,0.4186E+06,0.4198E+06,0.4211E+06,0.4224E+06,0.4236E+06,
    0.4249E+06,0.4262E+06,0.4275E+06,0.4288E+06,0.4301E+06,0.4314E+06,0.4327E+06,
    0.4340E+06,0.4353E+06,0.4366E+06,0.4379E+06,0.4393E+06,0.4406E+06,0.4419E+06,
    0.4433E+06,0.4446E+06,0.4460E+06,0.4473E+06,0.4488E+06,0.4502E+06,0.4517E+06,
    0.4532E+06,0.4547E+06,0.4561E+06,0.4576E+06,0.4591E+06,0.4606E+06,0.4621E+06,
    0.4636E+06,0.4652E+06,0.4667E+06,0.4682E+06,0.4697E+06,0.4713E+06,0.4728E+06,
    0.4743E+06,0.4759E+06,0.4922E+06,0.5073E+06,0.5229E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3569E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2073E+00,0.1935E+00,
    0.1814E+00,0.1707E+00,0.1613E+00,0.1528E+00,0.1503E+00,0.1479E+00,0.1456E+00,
    0.1433E+00,0.1412E+00,0.1401E+00,0.1390E+00,0.1380E+00,0.1370E+00,0.1360E+00,
    0.1350E+00,0.1340E+00,0.1330E+00,0.1321E+00,0.1312E+00,0.1302E+00,0.1293E+00,
    0.1284E+00,0.1276E+00,0.1267E+00,0.1258E+00,0.1250E+00,0.1241E+00,0.1233E+00,
    0.1225E+00,0.1217E+00,0.1209E+00,0.1201E+00,0.1193E+00,0.1186E+00,0.1178E+00,
    0.1171E+00,0.1163E+00,0.1156E+00,0.1149E+00,0.1141E+00,0.1134E+00,0.1127E+00,
    0.1119E+00,0.1112E+00,0.1105E+00,0.1098E+00,0.1091E+00,0.1084E+00,0.1078E+00,
    0.1071E+00,0.1064E+00,0.1058E+00,0.1051E+00,0.1045E+00,0.1039E+00,0.1033E+00,
    0.1026E+00,0.1020E+00,0.9618E-01,0.9144E-01,0.8714E-01;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9745E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3683E+06,
    0.3751E+06,0.3821E+06,0.3893E+06,0.3966E+06,0.3990E+06,0.4013E+06,0.4037E+06,
    0.4061E+06,0.4086E+06,0.4098E+06,0.4110E+06,0.4122E+06,0.4135E+06,0.4147E+06,
    0.4160E+06,0.4172E+06,0.4185E+06,0.4197E+06,0.4210E+06,0.4223E+06,0.4235E+06,
    0.4248E+06,0.4261E+06,0.4274E+06,0.4287E+06,0.4300E+06,0.4313E+06,0.4326E+06,
    0.4339E+06,0.4352E+06,0.4365E+06,0.4378E+06,0.4392E+06,0.4405E+06,0.4419E+06,
    0.4432E+06,0.4445E+06,0.4459E+06,0.4473E+06,0.4487E+06,0.4502E+06,0.4516E+06,
    0.4531E+06,0.4546E+06,0.4561E+06,0.4576E+06,0.4591E+06,0.4606E+06,0.4621E+06,
    0.4636E+06,0.4651E+06,0.4666E+06,0.4681E+06,0.4697E+06,0.4712E+06,0.4727E+06,
    0.4743E+06,0.4758E+06,0.4921E+06,0.5073E+06,0.5228E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9745E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.5306E+00,
    0.4970E+00,0.4675E+00,0.4413E+00,0.4180E+00,0.4112E+00,0.4046E+00,0.3982E+00,
    0.3920E+00,0.3860E+00,0.3830E+00,0.3801E+00,0.3773E+00,0.3745E+00,0.3717E+00,
    0.3690E+00,0.3663E+00,0.3637E+00,0.3611E+00,0.3585E+00,0.3560E+00,0.3535E+00,
    0.3511E+00,0.3486E+00,0.3462E+00,0.3439E+00,0.3416E+00,0.3393E+00,0.3370E+00,
    0.3348E+00,0.3326E+00,0.3304E+00,0.3282E+00,0.3261E+00,0.3240E+00,0.3220E+00,
    0.3199E+00,0.3179E+00,0.3159E+00,0.3140E+00,0.3119E+00,0.3098E+00,0.3078E+00,
    0.3058E+00,0.3039E+00,0.3019E+00,0.3000E+00,0.2981E+00,0.2962E+00,0.2944E+00,
    0.2926E+00,0.2908E+00,0.2890E+00,0.2872E+00,0.2855E+00,0.2838E+00,0.2821E+00,
    0.2804E+00,0.2787E+00,0.2627E+00,0.2497E+00,0.2380E+00;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2302E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3746E+06,0.3817E+06,0.3889E+06,0.3963E+06,0.3987E+06,0.4010E+06,0.4034E+06,
    0.4059E+06,0.4083E+06,0.4095E+06,0.4108E+06,0.4120E+06,0.4132E+06,0.4145E+06,
    0.4157E+06,0.4170E+06,0.4182E+06,0.4195E+06,0.4208E+06,0.4221E+06,0.4233E+06,
    0.4246E+06,0.4259E+06,0.4272E+06,0.4285E+06,0.4298E+06,0.4311E+06,0.4324E+06,
    0.4337E+06,0.4350E+06,0.4364E+06,0.4377E+06,0.4390E+06,0.4403E+06,0.4417E+06,
    0.4430E+06,0.4444E+06,0.4457E+06,0.4471E+06,0.4486E+06,0.4500E+06,0.4515E+06,
    0.4530E+06,0.4545E+06,0.4559E+06,0.4574E+06,0.4589E+06,0.4604E+06,0.4619E+06,
    0.4634E+06,0.4650E+06,0.4665E+06,0.4680E+06,0.4695E+06,0.4711E+06,0.4726E+06,
    0.4742E+06,0.4757E+06,0.4920E+06,0.5072E+06,0.5228E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2302E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1183E+01,0.1111E+01,0.1048E+01,0.9913E+00,0.9749E+00,0.9591E+00,0.9437E+00,
    0.9289E+00,0.9145E+00,0.9075E+00,0.9006E+00,0.8938E+00,0.8871E+00,0.8805E+00,
    0.8740E+00,0.8676E+00,0.8613E+00,0.8550E+00,0.8489E+00,0.8429E+00,0.8369E+00,
    0.8311E+00,0.8253E+00,0.8196E+00,0.8140E+00,0.8084E+00,0.8030E+00,0.7976E+00,
    0.7923E+00,0.7870E+00,0.7818E+00,0.7767E+00,0.7717E+00,0.7667E+00,0.7618E+00,
    0.7570E+00,0.7522E+00,0.7474E+00,0.7428E+00,0.7378E+00,0.7330E+00,0.7282E+00,
    0.7234E+00,0.7188E+00,0.7141E+00,0.7096E+00,0.7051E+00,0.7006E+00,0.6962E+00,
    0.6919E+00,0.6876E+00,0.6834E+00,0.6792E+00,0.6751E+00,0.6710E+00,0.6670E+00,
    0.6631E+00,0.6591E+00,0.6211E+00,0.5904E+00,0.5626E+00;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4841E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3808E+06,0.3882E+06,0.3957E+06,0.3981E+06,0.4005E+06,0.4029E+06,
    0.4053E+06,0.4078E+06,0.4090E+06,0.4103E+06,0.4115E+06,0.4128E+06,0.4140E+06,
    0.4153E+06,0.4166E+06,0.4178E+06,0.4191E+06,0.4204E+06,0.4216E+06,0.4229E+06,
    0.4242E+06,0.4255E+06,0.4268E+06,0.4281E+06,0.4294E+06,0.4307E+06,0.4320E+06,
    0.4334E+06,0.4347E+06,0.4360E+06,0.4374E+06,0.4387E+06,0.4400E+06,0.4414E+06,
    0.4427E+06,0.4441E+06,0.4454E+06,0.4468E+06,0.4483E+06,0.4497E+06,0.4512E+06,
    0.4527E+06,0.4542E+06,0.4557E+06,0.4572E+06,0.4587E+06,0.4602E+06,0.4617E+06,
    0.4632E+06,0.4647E+06,0.4662E+06,0.4678E+06,0.4693E+06,0.4709E+06,0.4724E+06,
    0.4739E+06,0.4755E+06,0.4918E+06,0.5070E+06,0.5226E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4841E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2363E+01,0.2223E+01,0.2100E+01,0.2065E+01,0.2030E+01,0.1997E+01,
    0.1965E+01,0.1934E+01,0.1919E+01,0.1904E+01,0.1889E+01,0.1875E+01,0.1861E+01,
    0.1847E+01,0.1833E+01,0.1819E+01,0.1806E+01,0.1793E+01,0.1780E+01,0.1767E+01,
    0.1755E+01,0.1742E+01,0.1730E+01,0.1718E+01,0.1706E+01,0.1695E+01,0.1683E+01,
    0.1672E+01,0.1660E+01,0.1649E+01,0.1638E+01,0.1628E+01,0.1617E+01,0.1607E+01,
    0.1596E+01,0.1586E+01,0.1576E+01,0.1566E+01,0.1556E+01,0.1545E+01,0.1535E+01,
    0.1525E+01,0.1515E+01,0.1505E+01,0.1496E+01,0.1486E+01,0.1477E+01,0.1467E+01,
    0.1458E+01,0.1449E+01,0.1440E+01,0.1431E+01,0.1422E+01,0.1414E+01,0.1405E+01,
    0.1397E+01,0.1388E+01,0.1308E+01,0.1243E+01,0.1184E+01;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9259E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3869E+06,0.3946E+06,0.3970E+06,0.3995E+06,0.4019E+06,
    0.4044E+06,0.4069E+06,0.4082E+06,0.4094E+06,0.4107E+06,0.4120E+06,0.4132E+06,
    0.4145E+06,0.4158E+06,0.4171E+06,0.4184E+06,0.4196E+06,0.4209E+06,0.4222E+06,
    0.4235E+06,0.4248E+06,0.4262E+06,0.4275E+06,0.4288E+06,0.4301E+06,0.4314E+06,
    0.4328E+06,0.4341E+06,0.4354E+06,0.4368E+06,0.4381E+06,0.4395E+06,0.4408E+06,
    0.4422E+06,0.4436E+06,0.4449E+06,0.4463E+06,0.4478E+06,0.4492E+06,0.4507E+06,
    0.4522E+06,0.4537E+06,0.4552E+06,0.4567E+06,0.4582E+06,0.4597E+06,0.4612E+06,
    0.4628E+06,0.4643E+06,0.4658E+06,0.4674E+06,0.4689E+06,0.4704E+06,0.4720E+06,
    0.4736E+06,0.4751E+06,0.4915E+06,0.5067E+06,0.5223E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9259E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4324E+01,0.4073E+01,0.4000E+01,0.3930E+01,0.3863E+01,
    0.3799E+01,0.3737E+01,0.3706E+01,0.3677E+01,0.3647E+01,0.3619E+01,0.3591E+01,
    0.3563E+01,0.3535E+01,0.3509E+01,0.3482E+01,0.3456E+01,0.3431E+01,0.3405E+01,
    0.3381E+01,0.3356E+01,0.3332E+01,0.3308E+01,0.3285E+01,0.3262E+01,0.3239E+01,
    0.3217E+01,0.3195E+01,0.3173E+01,0.3152E+01,0.3131E+01,0.3110E+01,0.3090E+01,
    0.3069E+01,0.3049E+01,0.3030E+01,0.3010E+01,0.2990E+01,0.2970E+01,0.2950E+01,
    0.2930E+01,0.2911E+01,0.2891E+01,0.2873E+01,0.2854E+01,0.2836E+01,0.2818E+01,
    0.2800E+01,0.2782E+01,0.2765E+01,0.2747E+01,0.2730E+01,0.2714E+01,0.2697E+01,
    0.2681E+01,0.2664E+01,0.2508E+01,0.2383E+01,0.2269E+01;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1639E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.3927E+06,0.3952E+06,0.3978E+06,0.4003E+06,
    0.4029E+06,0.4055E+06,0.4067E+06,0.4080E+06,0.4093E+06,0.4106E+06,0.4119E+06,
    0.4132E+06,0.4145E+06,0.4158E+06,0.4171E+06,0.4185E+06,0.4198E+06,0.4211E+06,
    0.4224E+06,0.4237E+06,0.4251E+06,0.4264E+06,0.4277E+06,0.4291E+06,0.4304E+06,
    0.4318E+06,0.4331E+06,0.4345E+06,0.4358E+06,0.4372E+06,0.4386E+06,0.4399E+06,
    0.4413E+06,0.4427E+06,0.4441E+06,0.4455E+06,0.4469E+06,0.4484E+06,0.4499E+06,
    0.4514E+06,0.4529E+06,0.4544E+06,0.4560E+06,0.4575E+06,0.4590E+06,0.4605E+06,
    0.4621E+06,0.4636E+06,0.4651E+06,0.4667E+06,0.4682E+06,0.4698E+06,0.4714E+06,
    0.4729E+06,0.4745E+06,0.4910E+06,0.5062E+06,0.5219E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1639E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.7379E+01,0.7236E+01,0.7101E+01,0.6971E+01,
    0.6847E+01,0.6728E+01,0.6670E+01,0.6613E+01,0.6558E+01,0.6503E+01,0.6450E+01,
    0.6397E+01,0.6346E+01,0.6295E+01,0.6246E+01,0.6197E+01,0.6149E+01,0.6102E+01,
    0.6055E+01,0.6010E+01,0.5965E+01,0.5921E+01,0.5878E+01,0.5835E+01,0.5793E+01,
    0.5752E+01,0.5711E+01,0.5671E+01,0.5632E+01,0.5593E+01,0.5554E+01,0.5517E+01,
    0.5479E+01,0.5443E+01,0.5407E+01,0.5371E+01,0.5334E+01,0.5296E+01,0.5260E+01,
    0.5224E+01,0.5189E+01,0.5154E+01,0.5119E+01,0.5085E+01,0.5052E+01,0.5019E+01,
    0.4986E+01,0.4954E+01,0.4922E+01,0.4891E+01,0.4860E+01,0.4830E+01,0.4800E+01,
    0.4770E+01,0.4741E+01,0.4459E+01,0.4233E+01,0.4029E+01;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1934E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3945E+06,0.3971E+06,0.3996E+06,
    0.4022E+06,0.4048E+06,0.4061E+06,0.4074E+06,0.4087E+06,0.4101E+06,0.4114E+06,
    0.4127E+06,0.4140E+06,0.4153E+06,0.4166E+06,0.4180E+06,0.4193E+06,0.4206E+06,
    0.4219E+06,0.4233E+06,0.4246E+06,0.4260E+06,0.4273E+06,0.4287E+06,0.4300E+06,
    0.4314E+06,0.4327E+06,0.4341E+06,0.4354E+06,0.4368E+06,0.4382E+06,0.4396E+06,
    0.4409E+06,0.4423E+06,0.4437E+06,0.4451E+06,0.4466E+06,0.4481E+06,0.4496E+06,
    0.4511E+06,0.4526E+06,0.4541E+06,0.4557E+06,0.4572E+06,0.4587E+06,0.4602E+06,
    0.4618E+06,0.4633E+06,0.4649E+06,0.4664E+06,0.4680E+06,0.4695E+06,0.4711E+06,
    0.4727E+06,0.4742E+06,0.4907E+06,0.5060E+06,0.5217E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1934E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.8623E+01,0.8456E+01,0.8297E+01,
    0.8145E+01,0.7999E+01,0.7929E+01,0.7860E+01,0.7792E+01,0.7726E+01,0.7661E+01,
    0.7597E+01,0.7535E+01,0.7474E+01,0.7414E+01,0.7355E+01,0.7297E+01,0.7240E+01,
    0.7184E+01,0.7129E+01,0.7075E+01,0.7022E+01,0.6969E+01,0.6918E+01,0.6868E+01,
    0.6818E+01,0.6769E+01,0.6721E+01,0.6673E+01,0.6627E+01,0.6581E+01,0.6536E+01,
    0.6491E+01,0.6447E+01,0.6404E+01,0.6361E+01,0.6316E+01,0.6272E+01,0.6228E+01,
    0.6185E+01,0.6143E+01,0.6101E+01,0.6060E+01,0.6019E+01,0.5979E+01,0.5940E+01,
    0.5901E+01,0.5862E+01,0.5825E+01,0.5787E+01,0.5751E+01,0.5714E+01,0.5678E+01,
    0.5643E+01,0.5608E+01,0.5272E+01,0.5003E+01,0.4761E+01;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2270E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3962E+06,0.3988E+06,
    0.4015E+06,0.4041E+06,0.4054E+06,0.4067E+06,0.4081E+06,0.4094E+06,0.4107E+06,
    0.4120E+06,0.4134E+06,0.4147E+06,0.4160E+06,0.4174E+06,0.4187E+06,0.4201E+06,
    0.4214E+06,0.4227E+06,0.4241E+06,0.4254E+06,0.4268E+06,0.4282E+06,0.4295E+06,
    0.4309E+06,0.4323E+06,0.4336E+06,0.4350E+06,0.4364E+06,0.4378E+06,0.4391E+06,
    0.4405E+06,0.4419E+06,0.4433E+06,0.4447E+06,0.4462E+06,0.4477E+06,0.4492E+06,
    0.4507E+06,0.4522E+06,0.4538E+06,0.4553E+06,0.4568E+06,0.4584E+06,0.4599E+06,
    0.4614E+06,0.4630E+06,0.4645E+06,0.4661E+06,0.4676E+06,0.4692E+06,0.4708E+06,
    0.4724E+06,0.4739E+06,0.4905E+06,0.5058E+06,0.5215E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2270E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1003E+02,0.9830E+01,
    0.9643E+01,0.9466E+01,0.9380E+01,0.9296E+01,0.9214E+01,0.9133E+01,0.9055E+01,
    0.8978E+01,0.8902E+01,0.8828E+01,0.8755E+01,0.8684E+01,0.8614E+01,0.8545E+01,
    0.8478E+01,0.8412E+01,0.8347E+01,0.8283E+01,0.8220E+01,0.8159E+01,0.8098E+01,
    0.8039E+01,0.7980E+01,0.7922E+01,0.7866E+01,0.7810E+01,0.7755E+01,0.7701E+01,
    0.7647E+01,0.7595E+01,0.7543E+01,0.7492E+01,0.7439E+01,0.7386E+01,0.7334E+01,
    0.7282E+01,0.7232E+01,0.7182E+01,0.7133E+01,0.7085E+01,0.7037E+01,0.6990E+01,
    0.6944E+01,0.6899E+01,0.6854E+01,0.6809E+01,0.6766E+01,0.6722E+01,0.6680E+01,
    0.6638E+01,0.6597E+01,0.6199E+01,0.5880E+01,0.5594E+01;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2648E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3979E+06,
    0.4006E+06,0.4033E+06,0.4046E+06,0.4060E+06,0.4073E+06,0.4086E+06,0.4100E+06,
    0.4113E+06,0.4127E+06,0.4140E+06,0.4154E+06,0.4167E+06,0.4181E+06,0.4194E+06,
    0.4208E+06,0.4221E+06,0.4235E+06,0.4249E+06,0.4262E+06,0.4276E+06,0.4290E+06,
    0.4303E+06,0.4317E+06,0.4331E+06,0.4345E+06,0.4359E+06,0.4373E+06,0.4387E+06,
    0.4400E+06,0.4414E+06,0.4428E+06,0.4442E+06,0.4458E+06,0.4473E+06,0.4488E+06,
    0.4503E+06,0.4518E+06,0.4534E+06,0.4549E+06,0.4564E+06,0.4580E+06,0.4595E+06,
    0.4611E+06,0.4626E+06,0.4642E+06,0.4657E+06,0.4673E+06,0.4689E+06,0.4704E+06,
    0.4720E+06,0.4736E+06,0.4902E+06,0.5055E+06,0.5213E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2648E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1160E+02,
    0.1137E+02,0.1115E+02,0.1105E+02,0.1095E+02,0.1085E+02,0.1075E+02,0.1065E+02,
    0.1056E+02,0.1047E+02,0.1038E+02,0.1029E+02,0.1021E+02,0.1012E+02,0.1004E+02,
    0.9958E+01,0.9879E+01,0.9801E+01,0.9724E+01,0.9649E+01,0.9575E+01,0.9502E+01,
    0.9431E+01,0.9361E+01,0.9292E+01,0.9224E+01,0.9158E+01,0.9092E+01,0.9028E+01,
    0.8964E+01,0.8902E+01,0.8840E+01,0.8780E+01,0.8716E+01,0.8653E+01,0.8591E+01,
    0.8530E+01,0.8470E+01,0.8411E+01,0.8353E+01,0.8296E+01,0.8240E+01,0.8184E+01,
    0.8129E+01,0.8075E+01,0.8022E+01,0.7970E+01,0.7918E+01,0.7867E+01,0.7817E+01,
    0.7767E+01,0.7718E+01,0.7249E+01,0.6873E+01,0.6537E+01;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3073E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3996E+06,0.4023E+06,0.4037E+06,0.4050E+06,0.4064E+06,0.4078E+06,0.4091E+06,
    0.4105E+06,0.4119E+06,0.4132E+06,0.4146E+06,0.4160E+06,0.4173E+06,0.4187E+06,
    0.4201E+06,0.4214E+06,0.4228E+06,0.4242E+06,0.4256E+06,0.4270E+06,0.4283E+06,
    0.4297E+06,0.4311E+06,0.4325E+06,0.4339E+06,0.4353E+06,0.4367E+06,0.4381E+06,
    0.4395E+06,0.4409E+06,0.4423E+06,0.4437E+06,0.4453E+06,0.4468E+06,0.4483E+06,
    0.4498E+06,0.4514E+06,0.4529E+06,0.4544E+06,0.4560E+06,0.4575E+06,0.4591E+06,
    0.4606E+06,0.4622E+06,0.4637E+06,0.4653E+06,0.4669E+06,0.4685E+06,0.4700E+06,
    0.4716E+06,0.4732E+06,0.4898E+06,0.5052E+06,0.5210E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3073E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1336E+02,0.1309E+02,0.1297E+02,0.1284E+02,0.1272E+02,0.1260E+02,0.1248E+02,
    0.1237E+02,0.1226E+02,0.1215E+02,0.1205E+02,0.1194E+02,0.1184E+02,0.1174E+02,
    0.1165E+02,0.1155E+02,0.1146E+02,0.1136E+02,0.1127E+02,0.1119E+02,0.1110E+02,
    0.1101E+02,0.1093E+02,0.1085E+02,0.1077E+02,0.1069E+02,0.1061E+02,0.1053E+02,
    0.1046E+02,0.1038E+02,0.1031E+02,0.1024E+02,0.1016E+02,0.1009E+02,0.1002E+02,
    0.9944E+01,0.9873E+01,0.9803E+01,0.9735E+01,0.9667E+01,0.9600E+01,0.9535E+01,
    0.9470E+01,0.9406E+01,0.9344E+01,0.9282E+01,0.9221E+01,0.9161E+01,0.9102E+01,
    0.9043E+01,0.8986E+01,0.8434E+01,0.7994E+01,0.7600E+01;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3548E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4012E+06,0.4026E+06,0.4040E+06,0.4054E+06,0.4068E+06,0.4082E+06,
    0.4095E+06,0.4109E+06,0.4123E+06,0.4137E+06,0.4151E+06,0.4165E+06,0.4179E+06,
    0.4193E+06,0.4207E+06,0.4220E+06,0.4234E+06,0.4248E+06,0.4262E+06,0.4276E+06,
    0.4290E+06,0.4304E+06,0.4318E+06,0.4332E+06,0.4346E+06,0.4361E+06,0.4375E+06,
    0.4389E+06,0.4403E+06,0.4417E+06,0.4431E+06,0.4447E+06,0.4462E+06,0.4477E+06,
    0.4493E+06,0.4508E+06,0.4524E+06,0.4539E+06,0.4555E+06,0.4570E+06,0.4586E+06,
    0.4601E+06,0.4617E+06,0.4633E+06,0.4649E+06,0.4664E+06,0.4680E+06,0.4696E+06,
    0.4712E+06,0.4728E+06,0.4895E+06,0.5049E+06,0.5207E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3548E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1532E+02,0.1517E+02,0.1501E+02,0.1486E+02,0.1472E+02,0.1458E+02,
    0.1444E+02,0.1431E+02,0.1418E+02,0.1405E+02,0.1392E+02,0.1380E+02,0.1368E+02,
    0.1357E+02,0.1345E+02,0.1334E+02,0.1323E+02,0.1312E+02,0.1302E+02,0.1291E+02,
    0.1281E+02,0.1271E+02,0.1261E+02,0.1252E+02,0.1242E+02,0.1233E+02,0.1224E+02,
    0.1215E+02,0.1206E+02,0.1198E+02,0.1189E+02,0.1180E+02,0.1171E+02,0.1163E+02,
    0.1154E+02,0.1146E+02,0.1137E+02,0.1129E+02,0.1121E+02,0.1114E+02,0.1106E+02,
    0.1098E+02,0.1091E+02,0.1083E+02,0.1076E+02,0.1069E+02,0.1062E+02,0.1055E+02,
    0.1048E+02,0.1041E+02,0.9766E+01,0.9252E+01,0.8793E+01;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3805E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4020E+06,0.4034E+06,0.4048E+06,0.4062E+06,0.4076E+06,
    0.4090E+06,0.4104E+06,0.4118E+06,0.4132E+06,0.4146E+06,0.4160E+06,0.4174E+06,
    0.4188E+06,0.4202E+06,0.4216E+06,0.4230E+06,0.4244E+06,0.4258E+06,0.4272E+06,
    0.4286E+06,0.4301E+06,0.4315E+06,0.4329E+06,0.4343E+06,0.4357E+06,0.4371E+06,
    0.4386E+06,0.4400E+06,0.4414E+06,0.4428E+06,0.4444E+06,0.4459E+06,0.4474E+06,
    0.4490E+06,0.4505E+06,0.4521E+06,0.4536E+06,0.4552E+06,0.4567E+06,0.4583E+06,
    0.4599E+06,0.4614E+06,0.4630E+06,0.4646E+06,0.4662E+06,0.4678E+06,0.4694E+06,
    0.4709E+06,0.4725E+06,0.4893E+06,0.5047E+06,0.5205E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3805E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1638E+02,0.1622E+02,0.1605E+02,0.1589E+02,0.1574E+02,
    0.1558E+02,0.1544E+02,0.1529E+02,0.1515E+02,0.1502E+02,0.1488E+02,0.1475E+02,
    0.1462E+02,0.1450E+02,0.1437E+02,0.1425E+02,0.1414E+02,0.1402E+02,0.1391E+02,
    0.1380E+02,0.1369E+02,0.1358E+02,0.1348E+02,0.1337E+02,0.1327E+02,0.1317E+02,
    0.1308E+02,0.1298E+02,0.1289E+02,0.1279E+02,0.1270E+02,0.1260E+02,0.1251E+02,
    0.1241E+02,0.1232E+02,0.1223E+02,0.1215E+02,0.1206E+02,0.1197E+02,0.1189E+02,
    0.1181E+02,0.1173E+02,0.1165E+02,0.1157E+02,0.1149E+02,0.1141E+02,0.1134E+02,
    0.1126E+02,0.1119E+02,0.1049E+02,0.9937E+01,0.9441E+01;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4077E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4028E+06,0.4042E+06,0.4056E+06,0.4070E+06,
    0.4085E+06,0.4099E+06,0.4113E+06,0.4127E+06,0.4141E+06,0.4155E+06,0.4169E+06,
    0.4183E+06,0.4198E+06,0.4212E+06,0.4226E+06,0.4240E+06,0.4254E+06,0.4268E+06,
    0.4282E+06,0.4297E+06,0.4311E+06,0.4325E+06,0.4339E+06,0.4353E+06,0.4368E+06,
    0.4382E+06,0.4396E+06,0.4411E+06,0.4425E+06,0.4440E+06,0.4456E+06,0.4471E+06,
    0.4487E+06,0.4502E+06,0.4518E+06,0.4533E+06,0.4549E+06,0.4565E+06,0.4580E+06,
    0.4596E+06,0.4612E+06,0.4628E+06,0.4643E+06,0.4659E+06,0.4675E+06,0.4691E+06,
    0.4707E+06,0.4723E+06,0.4891E+06,0.5045E+06,0.5204E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4077E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1750E+02,0.1732E+02,0.1715E+02,0.1697E+02,
    0.1681E+02,0.1664E+02,0.1648E+02,0.1633E+02,0.1618E+02,0.1603E+02,0.1589E+02,
    0.1575E+02,0.1561E+02,0.1548E+02,0.1534E+02,0.1521E+02,0.1509E+02,0.1497E+02,
    0.1484E+02,0.1473E+02,0.1461E+02,0.1449E+02,0.1438E+02,0.1427E+02,0.1416E+02,
    0.1406E+02,0.1395E+02,0.1385E+02,0.1375E+02,0.1365E+02,0.1354E+02,0.1344E+02,
    0.1334E+02,0.1324E+02,0.1314E+02,0.1305E+02,0.1295E+02,0.1286E+02,0.1277E+02,
    0.1268E+02,0.1259E+02,0.1251E+02,0.1242E+02,0.1234E+02,0.1226E+02,0.1217E+02,
    0.1209E+02,0.1202E+02,0.1126E+02,0.1066E+02,0.1013E+02;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4363E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4035E+06,0.4050E+06,0.4064E+06,
    0.4079E+06,0.4093E+06,0.4107E+06,0.4121E+06,0.4136E+06,0.4150E+06,0.4164E+06,
    0.4178E+06,0.4193E+06,0.4207E+06,0.4221E+06,0.4235E+06,0.4250E+06,0.4264E+06,
    0.4278E+06,0.4292E+06,0.4307E+06,0.4321E+06,0.4335E+06,0.4349E+06,0.4364E+06,
    0.4378E+06,0.4393E+06,0.4407E+06,0.4421E+06,0.4437E+06,0.4452E+06,0.4468E+06,
    0.4483E+06,0.4499E+06,0.4515E+06,0.4530E+06,0.4546E+06,0.4562E+06,0.4577E+06,
    0.4593E+06,0.4609E+06,0.4625E+06,0.4641E+06,0.4656E+06,0.4672E+06,0.4688E+06,
    0.4704E+06,0.4720E+06,0.4888E+06,0.5043E+06,0.5202E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4363E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1868E+02,0.1849E+02,0.1830E+02,
    0.1811E+02,0.1793E+02,0.1776E+02,0.1759E+02,0.1742E+02,0.1726E+02,0.1710E+02,
    0.1695E+02,0.1680E+02,0.1665E+02,0.1650E+02,0.1636E+02,0.1623E+02,0.1609E+02,
    0.1596E+02,0.1583E+02,0.1570E+02,0.1558E+02,0.1545E+02,0.1534E+02,0.1522E+02,
    0.1510E+02,0.1499E+02,0.1488E+02,0.1477E+02,0.1465E+02,0.1454E+02,0.1443E+02,
    0.1432E+02,0.1421E+02,0.1411E+02,0.1400E+02,0.1390E+02,0.1380E+02,0.1370E+02,
    0.1361E+02,0.1351E+02,0.1342E+02,0.1333E+02,0.1324E+02,0.1315E+02,0.1306E+02,
    0.1297E+02,0.1289E+02,0.1207E+02,0.1143E+02,0.1085E+02;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4664E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4043E+06,0.4058E+06,
    0.4072E+06,0.4087E+06,0.4101E+06,0.4116E+06,0.4130E+06,0.4144E+06,0.4159E+06,
    0.4173E+06,0.4187E+06,0.4202E+06,0.4216E+06,0.4230E+06,0.4245E+06,0.4259E+06,
    0.4273E+06,0.4288E+06,0.4302E+06,0.4317E+06,0.4331E+06,0.4345E+06,0.4360E+06,
    0.4374E+06,0.4389E+06,0.4403E+06,0.4418E+06,0.4433E+06,0.4449E+06,0.4464E+06,
    0.4480E+06,0.4495E+06,0.4511E+06,0.4527E+06,0.4543E+06,0.4558E+06,0.4574E+06,
    0.4590E+06,0.4606E+06,0.4622E+06,0.4638E+06,0.4653E+06,0.4669E+06,0.4685E+06,
    0.4702E+06,0.4718E+06,0.4886E+06,0.5041E+06,0.5200E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4664E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1992E+02,0.1971E+02,
    0.1951E+02,0.1931E+02,0.1912E+02,0.1893E+02,0.1875E+02,0.1857E+02,0.1839E+02,
    0.1822E+02,0.1806E+02,0.1790E+02,0.1774E+02,0.1758E+02,0.1743E+02,0.1729E+02,
    0.1714E+02,0.1700E+02,0.1686E+02,0.1673E+02,0.1659E+02,0.1646E+02,0.1633E+02,
    0.1621E+02,0.1609E+02,0.1596E+02,0.1585E+02,0.1572E+02,0.1560E+02,0.1548E+02,
    0.1536E+02,0.1524E+02,0.1513E+02,0.1502E+02,0.1491E+02,0.1480E+02,0.1469E+02,
    0.1459E+02,0.1448E+02,0.1438E+02,0.1428E+02,0.1419E+02,0.1409E+02,0.1399E+02,
    0.1390E+02,0.1381E+02,0.1293E+02,0.1223E+02,0.1161E+02;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4980E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4050E+06,
    0.4065E+06,0.4080E+06,0.4095E+06,0.4109E+06,0.4124E+06,0.4138E+06,0.4153E+06,
    0.4167E+06,0.4182E+06,0.4196E+06,0.4211E+06,0.4225E+06,0.4240E+06,0.4254E+06,
    0.4269E+06,0.4283E+06,0.4297E+06,0.4312E+06,0.4326E+06,0.4341E+06,0.4355E+06,
    0.4370E+06,0.4384E+06,0.4399E+06,0.4414E+06,0.4429E+06,0.4445E+06,0.4460E+06,
    0.4476E+06,0.4492E+06,0.4508E+06,0.4523E+06,0.4539E+06,0.4555E+06,0.4571E+06,
    0.4587E+06,0.4602E+06,0.4618E+06,0.4634E+06,0.4650E+06,0.4666E+06,0.4682E+06,
    0.4699E+06,0.4715E+06,0.4883E+06,0.5039E+06,0.5198E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4980E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2123E+02,
    0.2100E+02,0.2078E+02,0.2057E+02,0.2036E+02,0.2016E+02,0.1996E+02,0.1977E+02,
    0.1958E+02,0.1940E+02,0.1923E+02,0.1905E+02,0.1888E+02,0.1872E+02,0.1856E+02,
    0.1840E+02,0.1825E+02,0.1809E+02,0.1795E+02,0.1780E+02,0.1766E+02,0.1752E+02,
    0.1738E+02,0.1725E+02,0.1712E+02,0.1699E+02,0.1685E+02,0.1672E+02,0.1659E+02,
    0.1646E+02,0.1633E+02,0.1621E+02,0.1609E+02,0.1597E+02,0.1585E+02,0.1574E+02,
    0.1562E+02,0.1551E+02,0.1540E+02,0.1530E+02,0.1519E+02,0.1508E+02,0.1498E+02,
    0.1488E+02,0.1478E+02,0.1383E+02,0.1308E+02,0.1242E+02;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5312E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4058E+06,0.4073E+06,0.4088E+06,0.4102E+06,0.4117E+06,0.4132E+06,0.4147E+06,
    0.4161E+06,0.4176E+06,0.4190E+06,0.4205E+06,0.4220E+06,0.4234E+06,0.4249E+06,
    0.4263E+06,0.4278E+06,0.4292E+06,0.4307E+06,0.4322E+06,0.4336E+06,0.4351E+06,
    0.4365E+06,0.4380E+06,0.4395E+06,0.4409E+06,0.4425E+06,0.4441E+06,0.4456E+06,
    0.4472E+06,0.4488E+06,0.4504E+06,0.4520E+06,0.4535E+06,0.4551E+06,0.4567E+06,
    0.4583E+06,0.4599E+06,0.4615E+06,0.4631E+06,0.4647E+06,0.4663E+06,0.4679E+06,
    0.4695E+06,0.4712E+06,0.4881E+06,0.5037E+06,0.5196E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5312E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2260E+02,0.2236E+02,0.2212E+02,0.2189E+02,0.2167E+02,0.2145E+02,0.2124E+02,
    0.2104E+02,0.2084E+02,0.2064E+02,0.2045E+02,0.2027E+02,0.2009E+02,0.1991E+02,
    0.1974E+02,0.1957E+02,0.1940E+02,0.1924E+02,0.1908E+02,0.1893E+02,0.1878E+02,
    0.1863E+02,0.1848E+02,0.1834E+02,0.1820E+02,0.1805E+02,0.1791E+02,0.1776E+02,
    0.1762E+02,0.1749E+02,0.1735E+02,0.1722E+02,0.1709E+02,0.1697E+02,0.1684E+02,
    0.1672E+02,0.1660E+02,0.1648E+02,0.1636E+02,0.1625E+02,0.1614E+02,0.1603E+02,
    0.1592E+02,0.1581E+02,0.1479E+02,0.1398E+02,0.1327E+02;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5661E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4065E+06,0.4080E+06,0.4095E+06,0.4110E+06,0.4125E+06,0.4140E+06,
    0.4155E+06,0.4169E+06,0.4184E+06,0.4199E+06,0.4214E+06,0.4228E+06,0.4243E+06,
    0.4258E+06,0.4273E+06,0.4287E+06,0.4302E+06,0.4317E+06,0.4331E+06,0.4346E+06,
    0.4361E+06,0.4375E+06,0.4390E+06,0.4405E+06,0.4421E+06,0.4436E+06,0.4452E+06,
    0.4468E+06,0.4484E+06,0.4500E+06,0.4516E+06,0.4532E+06,0.4547E+06,0.4563E+06,
    0.4579E+06,0.4595E+06,0.4611E+06,0.4628E+06,0.4644E+06,0.4660E+06,0.4676E+06,
    0.4692E+06,0.4708E+06,0.4878E+06,0.5034E+06,0.5194E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5661E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2404E+02,0.2378E+02,0.2353E+02,0.2328E+02,0.2304E+02,0.2281E+02,
    0.2258E+02,0.2236E+02,0.2215E+02,0.2194E+02,0.2174E+02,0.2154E+02,0.2134E+02,
    0.2116E+02,0.2097E+02,0.2079E+02,0.2061E+02,0.2044E+02,0.2027E+02,0.2011E+02,
    0.1995E+02,0.1979E+02,0.1963E+02,0.1948E+02,0.1932E+02,0.1916E+02,0.1901E+02,
    0.1886E+02,0.1871E+02,0.1856E+02,0.1842E+02,0.1828E+02,0.1814E+02,0.1801E+02,
    0.1788E+02,0.1775E+02,0.1762E+02,0.1749E+02,0.1737E+02,0.1725E+02,0.1713E+02,
    0.1701E+02,0.1689E+02,0.1579E+02,0.1493E+02,0.1416E+02;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.6026E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4072E+06,0.4087E+06,0.4102E+06,0.4118E+06,0.4133E+06,
    0.4148E+06,0.4163E+06,0.4178E+06,0.4193E+06,0.4207E+06,0.4222E+06,0.4237E+06,
    0.4252E+06,0.4267E+06,0.4282E+06,0.4296E+06,0.4311E+06,0.4326E+06,0.4341E+06,
    0.4356E+06,0.4370E+06,0.4385E+06,0.4400E+06,0.4416E+06,0.4432E+06,0.4448E+06,
    0.4464E+06,0.4479E+06,0.4495E+06,0.4511E+06,0.4527E+06,0.4543E+06,0.4559E+06,
    0.4576E+06,0.4592E+06,0.4608E+06,0.4624E+06,0.4640E+06,0.4656E+06,0.4672E+06,
    0.4689E+06,0.4705E+06,0.4875E+06,0.5032E+06,0.5191E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.6026E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.2556E+02,0.2528E+02,0.2500E+02,0.2474E+02,0.2448E+02,
    0.2423E+02,0.2399E+02,0.2375E+02,0.2352E+02,0.2330E+02,0.2308E+02,0.2287E+02,
    0.2266E+02,0.2246E+02,0.2227E+02,0.2207E+02,0.2188E+02,0.2170E+02,0.2152E+02,
    0.2134E+02,0.2117E+02,0.2100E+02,0.2084E+02,0.2066E+02,0.2049E+02,0.2032E+02,
    0.2016E+02,0.2000E+02,0.1984E+02,0.1969E+02,0.1954E+02,0.1939E+02,0.1924E+02,
    0.1910E+02,0.1896E+02,0.1882E+02,0.1868E+02,0.1855E+02,0.1842E+02,0.1829E+02,
    0.1816E+02,0.1804E+02,0.1685E+02,0.1592E+02,0.1510E+02;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.6409E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4079E+06,0.4094E+06,0.4110E+06,0.4125E+06,
    0.4140E+06,0.4155E+06,0.4171E+06,0.4186E+06,0.4201E+06,0.4216E+06,0.4231E+06,
    0.4246E+06,0.4261E+06,0.4276E+06,0.4291E+06,0.4305E+06,0.4320E+06,0.4335E+06,
    0.4350E+06,0.4365E+06,0.4380E+06,0.4395E+06,0.4411E+06,0.4427E+06,0.4443E+06,
    0.4459E+06,0.4475E+06,0.4491E+06,0.4507E+06,0.4523E+06,0.4539E+06,0.4555E+06,
    0.4571E+06,0.4588E+06,0.4604E+06,0.4620E+06,0.4636E+06,0.4652E+06,0.4669E+06,
    0.4685E+06,0.4701E+06,0.4872E+06,0.5029E+06,0.5189E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.6409E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.2715E+02,0.2685E+02,0.2655E+02,0.2627E+02,
    0.2599E+02,0.2572E+02,0.2546E+02,0.2521E+02,0.2497E+02,0.2473E+02,0.2449E+02,
    0.2427E+02,0.2405E+02,0.2383E+02,0.2362E+02,0.2341E+02,0.2321E+02,0.2302E+02,
    0.2282E+02,0.2264E+02,0.2245E+02,0.2227E+02,0.2208E+02,0.2190E+02,0.2172E+02,
    0.2154E+02,0.2136E+02,0.2119E+02,0.2103E+02,0.2086E+02,0.2070E+02,0.2054E+02,
    0.2039E+02,0.2024E+02,0.2009E+02,0.1994E+02,0.1980E+02,0.1965E+02,0.1951E+02,
    0.1938E+02,0.1924E+02,0.1797E+02,0.1697E+02,0.1608E+02;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.6809E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4086E+06,0.4101E+06,0.4117E+06,
    0.4132E+06,0.4148E+06,0.4163E+06,0.4178E+06,0.4194E+06,0.4209E+06,0.4224E+06,
    0.4239E+06,0.4254E+06,0.4269E+06,0.4284E+06,0.4299E+06,0.4314E+06,0.4329E+06,
    0.4345E+06,0.4360E+06,0.4375E+06,0.4390E+06,0.4406E+06,0.4422E+06,0.4438E+06,
    0.4454E+06,0.4470E+06,0.4486E+06,0.4502E+06,0.4519E+06,0.4535E+06,0.4551E+06,
    0.4567E+06,0.4583E+06,0.4600E+06,0.4616E+06,0.4632E+06,0.4648E+06,0.4665E+06,
    0.4681E+06,0.4698E+06,0.4869E+06,0.5026E+06,0.5186E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.6809E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2882E+02,0.2849E+02,0.2818E+02,
    0.2787E+02,0.2757E+02,0.2729E+02,0.2701E+02,0.2674E+02,0.2648E+02,0.2622E+02,
    0.2597E+02,0.2573E+02,0.2549E+02,0.2526E+02,0.2504E+02,0.2482E+02,0.2460E+02,
    0.2439E+02,0.2419E+02,0.2399E+02,0.2379E+02,0.2359E+02,0.2338E+02,0.2319E+02,
    0.2300E+02,0.2281E+02,0.2262E+02,0.2244E+02,0.2226E+02,0.2209E+02,0.2192E+02,
    0.2175E+02,0.2159E+02,0.2142E+02,0.2127E+02,0.2111E+02,0.2096E+02,0.2081E+02,
    0.2066E+02,0.2051E+02,0.1914E+02,0.1807E+02,0.1712E+02;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.7229E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4092E+06,0.4108E+06,
    0.4124E+06,0.4139E+06,0.4155E+06,0.4171E+06,0.4186E+06,0.4201E+06,0.4217E+06,
    0.4232E+06,0.4247E+06,0.4263E+06,0.4278E+06,0.4293E+06,0.4308E+06,0.4323E+06,
    0.4339E+06,0.4354E+06,0.4369E+06,0.4384E+06,0.4400E+06,0.4416E+06,0.4433E+06,
    0.4449E+06,0.4465E+06,0.4481E+06,0.4497E+06,0.4514E+06,0.4530E+06,0.4546E+06,
    0.4563E+06,0.4579E+06,0.4595E+06,0.4612E+06,0.4628E+06,0.4644E+06,0.4661E+06,
    0.4677E+06,0.4694E+06,0.4865E+06,0.5023E+06,0.5184E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.7229E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3057E+02,0.3022E+02,
    0.2988E+02,0.2955E+02,0.2923E+02,0.2893E+02,0.2863E+02,0.2834E+02,0.2806E+02,
    0.2778E+02,0.2752E+02,0.2726E+02,0.2701E+02,0.2676E+02,0.2652E+02,0.2629E+02,
    0.2606E+02,0.2583E+02,0.2561E+02,0.2540E+02,0.2518E+02,0.2496E+02,0.2474E+02,
    0.2454E+02,0.2433E+02,0.2413E+02,0.2393E+02,0.2374E+02,0.2355E+02,0.2337E+02,
    0.2319E+02,0.2301E+02,0.2283E+02,0.2266E+02,0.2250E+02,0.2233E+02,0.2217E+02,
    0.2201E+02,0.2185E+02,0.2037E+02,0.1922E+02,0.1821E+02;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.7667E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4099E+06,
    0.4115E+06,0.4131E+06,0.4146E+06,0.4162E+06,0.4178E+06,0.4193E+06,0.4209E+06,
    0.4225E+06,0.4240E+06,0.4255E+06,0.4271E+06,0.4286E+06,0.4302E+06,0.4317E+06,
    0.4332E+06,0.4347E+06,0.4363E+06,0.4378E+06,0.4394E+06,0.4411E+06,0.4427E+06,
    0.4443E+06,0.4460E+06,0.4476E+06,0.4492E+06,0.4509E+06,0.4525E+06,0.4541E+06,
    0.4558E+06,0.4574E+06,0.4591E+06,0.4607E+06,0.4623E+06,0.4640E+06,0.4656E+06,
    0.4673E+06,0.4689E+06,0.4862E+06,0.5020E+06,0.5181E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.7667E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3241E+02,
    0.3203E+02,0.3167E+02,0.3131E+02,0.3097E+02,0.3064E+02,0.3032E+02,0.3001E+02,
    0.2971E+02,0.2942E+02,0.2913E+02,0.2886E+02,0.2859E+02,0.2833E+02,0.2807E+02,
    0.2782E+02,0.2758E+02,0.2734E+02,0.2710E+02,0.2686E+02,0.2662E+02,0.2639E+02,
    0.2616E+02,0.2594E+02,0.2572E+02,0.2551E+02,0.2530E+02,0.2510E+02,0.2490E+02,
    0.2470E+02,0.2451E+02,0.2432E+02,0.2414E+02,0.2396E+02,0.2378E+02,0.2360E+02,
    0.2343E+02,0.2326E+02,0.2167E+02,0.2043E+02,0.1935E+02;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.8124E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4105E+06,0.4121E+06,0.4137E+06,0.4153E+06,0.4169E+06,0.4185E+06,0.4201E+06,
    0.4217E+06,0.4232E+06,0.4248E+06,0.4263E+06,0.4279E+06,0.4294E+06,0.4310E+06,
    0.4325E+06,0.4341E+06,0.4356E+06,0.4372E+06,0.4388E+06,0.4405E+06,0.4421E+06,
    0.4437E+06,0.4454E+06,0.4470E+06,0.4487E+06,0.4503E+06,0.4520E+06,0.4536E+06,
    0.4553E+06,0.4569E+06,0.4586E+06,0.4602E+06,0.4619E+06,0.4635E+06,0.4652E+06,
    0.4668E+06,0.4685E+06,0.4858E+06,0.5017E+06,0.5178E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.8124E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3434E+02,0.3393E+02,0.3354E+02,0.3316E+02,0.3279E+02,0.3244E+02,0.3210E+02,
    0.3176E+02,0.3144E+02,0.3113E+02,0.3082E+02,0.3053E+02,0.3024E+02,0.2996E+02,
    0.2969E+02,0.2942E+02,0.2916E+02,0.2891E+02,0.2864E+02,0.2838E+02,0.2813E+02,
    0.2788E+02,0.2764E+02,0.2741E+02,0.2718E+02,0.2695E+02,0.2673E+02,0.2651E+02,
    0.2630E+02,0.2609E+02,0.2589E+02,0.2569E+02,0.2549E+02,0.2530E+02,0.2511E+02,
    0.2493E+02,0.2474E+02,0.2303E+02,0.2171E+02,0.2055E+02;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.8602E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4111E+06,0.4127E+06,0.4144E+06,0.4160E+06,0.4176E+06,0.4192E+06,
    0.4208E+06,0.4224E+06,0.4240E+06,0.4256E+06,0.4271E+06,0.4287E+06,0.4303E+06,
    0.4318E+06,0.4334E+06,0.4349E+06,0.4365E+06,0.4382E+06,0.4398E+06,0.4415E+06,
    0.4431E+06,0.4448E+06,0.4465E+06,0.4481E+06,0.4498E+06,0.4514E+06,0.4531E+06,
    0.4547E+06,0.4564E+06,0.4581E+06,0.4597E+06,0.4614E+06,0.4630E+06,0.4647E+06,
    0.4664E+06,0.4680E+06,0.4854E+06,0.5013E+06,0.5175E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.8602E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3636E+02,0.3592E+02,0.3550E+02,0.3509E+02,0.3470E+02,0.3432E+02,
    0.3395E+02,0.3360E+02,0.3325E+02,0.3292E+02,0.3259E+02,0.3228E+02,0.3197E+02,
    0.3167E+02,0.3138E+02,0.3110E+02,0.3082E+02,0.3053E+02,0.3025E+02,0.2997E+02,
    0.2970E+02,0.2944E+02,0.2918E+02,0.2893E+02,0.2869E+02,0.2845E+02,0.2822E+02,
    0.2799E+02,0.2776E+02,0.2754E+02,0.2733E+02,0.2711E+02,0.2691E+02,0.2670E+02,
    0.2650E+02,0.2631E+02,0.2447E+02,0.2304E+02,0.2180E+02;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9100E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4117E+06,0.4133E+06,0.4150E+06,0.4166E+06,0.4183E+06,
    0.4199E+06,0.4215E+06,0.4231E+06,0.4247E+06,0.4263E+06,0.4279E+06,0.4295E+06,
    0.4311E+06,0.4326E+06,0.4342E+06,0.4358E+06,0.4375E+06,0.4391E+06,0.4408E+06,
    0.4425E+06,0.4442E+06,0.4458E+06,0.4475E+06,0.4492E+06,0.4508E+06,0.4525E+06,
    0.4542E+06,0.4558E+06,0.4575E+06,0.4592E+06,0.4609E+06,0.4625E+06,0.4642E+06,
    0.4659E+06,0.4676E+06,0.4850E+06,0.5009E+06,0.5172E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9100E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3848E+02,0.3800E+02,0.3755E+02,0.3711E+02,0.3669E+02,
    0.3629E+02,0.3589E+02,0.3551E+02,0.3514E+02,0.3479E+02,0.3444E+02,0.3410E+02,
    0.3377E+02,0.3345E+02,0.3314E+02,0.3284E+02,0.3253E+02,0.3222E+02,0.3192E+02,
    0.3163E+02,0.3134E+02,0.3106E+02,0.3079E+02,0.3053E+02,0.3027E+02,0.3001E+02,
    0.2976E+02,0.2952E+02,0.2928E+02,0.2905E+02,0.2882E+02,0.2860E+02,0.2838E+02,
    0.2816E+02,0.2795E+02,0.2597E+02,0.2445E+02,0.2312E+02;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9619E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4122E+06,0.4139E+06,0.4156E+06,0.4173E+06,
    0.4189E+06,0.4206E+06,0.4222E+06,0.4238E+06,0.4254E+06,0.4271E+06,0.4287E+06,
    0.4303E+06,0.4319E+06,0.4335E+06,0.4350E+06,0.4367E+06,0.4384E+06,0.4401E+06,
    0.4418E+06,0.4435E+06,0.4452E+06,0.4469E+06,0.4485E+06,0.4502E+06,0.4519E+06,
    0.4536E+06,0.4553E+06,0.4569E+06,0.4586E+06,0.4603E+06,0.4620E+06,0.4637E+06,
    0.4654E+06,0.4670E+06,0.4845E+06,0.5006E+06,0.5168E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9619E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4070E+02,0.4019E+02,0.3970E+02,0.3923E+02,
    0.3878E+02,0.3834E+02,0.3792E+02,0.3751E+02,0.3712E+02,0.3674E+02,0.3637E+02,
    0.3601E+02,0.3566E+02,0.3532E+02,0.3499E+02,0.3464E+02,0.3431E+02,0.3398E+02,
    0.3366E+02,0.3335E+02,0.3305E+02,0.3275E+02,0.3246E+02,0.3218E+02,0.3191E+02,
    0.3164E+02,0.3137E+02,0.3112E+02,0.3086E+02,0.3062E+02,0.3038E+02,0.3014E+02,
    0.2991E+02,0.2968E+02,0.2755E+02,0.2592E+02,0.2449E+02;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1016E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4128E+06,0.4145E+06,0.4162E+06,
    0.4179E+06,0.4196E+06,0.4212E+06,0.4229E+06,0.4245E+06,0.4262E+06,0.4278E+06,
    0.4294E+06,0.4310E+06,0.4326E+06,0.4342E+06,0.4360E+06,0.4377E+06,0.4394E+06,
    0.4411E+06,0.4428E+06,0.4445E+06,0.4462E+06,0.4479E+06,0.4496E+06,0.4513E+06,
    0.4530E+06,0.4547E+06,0.4563E+06,0.4580E+06,0.4597E+06,0.4614E+06,0.4631E+06,
    0.4648E+06,0.4665E+06,0.4841E+06,0.5002E+06,0.5165E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1016E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4303E+02,0.4248E+02,0.4195E+02,
    0.4145E+02,0.4096E+02,0.4050E+02,0.4004E+02,0.3961E+02,0.3919E+02,0.3878E+02,
    0.3838E+02,0.3800E+02,0.3762E+02,0.3726E+02,0.3688E+02,0.3652E+02,0.3616E+02,
    0.3581E+02,0.3547E+02,0.3514E+02,0.3482E+02,0.3451E+02,0.3420E+02,0.3391E+02,
    0.3361E+02,0.3333E+02,0.3305E+02,0.3278E+02,0.3251E+02,0.3225E+02,0.3199E+02,
    0.3174E+02,0.3150E+02,0.2921E+02,0.2746E+02,0.2593E+02;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1072E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4133E+06,0.4150E+06,
    0.4168E+06,0.4185E+06,0.4202E+06,0.4219E+06,0.4235E+06,0.4252E+06,0.4269E+06,
    0.4285E+06,0.4301E+06,0.4318E+06,0.4334E+06,0.4351E+06,0.4369E+06,0.4386E+06,
    0.4403E+06,0.4420E+06,0.4438E+06,0.4455E+06,0.4472E+06,0.4489E+06,0.4506E+06,
    0.4523E+06,0.4540E+06,0.4557E+06,0.4574E+06,0.4591E+06,0.4608E+06,0.4625E+06,
    0.4642E+06,0.4659E+06,0.4836E+06,0.4997E+06,0.5161E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1072E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4547E+02,0.4488E+02,
    0.4431E+02,0.4377E+02,0.4325E+02,0.4274E+02,0.4226E+02,0.4179E+02,0.4134E+02,
    0.4091E+02,0.4048E+02,0.4007E+02,0.3967E+02,0.3926E+02,0.3886E+02,0.3847E+02,
    0.3809E+02,0.3772E+02,0.3736E+02,0.3701E+02,0.3667E+02,0.3634E+02,0.3602E+02,
    0.3570E+02,0.3539E+02,0.3509E+02,0.3479E+02,0.3450E+02,0.3422E+02,0.3394E+02,
    0.3367E+02,0.3341E+02,0.3094E+02,0.2907E+02,0.2744E+02;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1131E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4138E+06,
    0.4156E+06,0.4173E+06,0.4191E+06,0.4208E+06,0.4225E+06,0.4242E+06,0.4259E+06,
    0.4275E+06,0.4292E+06,0.4309E+06,0.4325E+06,0.4343E+06,0.4360E+06,0.4378E+06,
    0.4395E+06,0.4413E+06,0.4430E+06,0.4447E+06,0.4465E+06,0.4482E+06,0.4499E+06,
    0.4516E+06,0.4533E+06,0.4551E+06,0.4568E+06,0.4585E+06,0.4602E+06,0.4619E+06,
    0.4636E+06,0.4653E+06,0.4831E+06,0.4993E+06,0.5157E+06;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1131E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4802E+02,
    0.4739E+02,0.4678E+02,0.4620E+02,0.4564E+02,0.4510E+02,0.4458E+02,0.4408E+02,
    0.4360E+02,0.4313E+02,0.4268E+02,0.4224E+02,0.4178E+02,0.4134E+02,0.4092E+02,
    0.4050E+02,0.4010E+02,0.3971E+02,0.3933E+02,0.3896E+02,0.3859E+02,0.3824E+02,
    0.3790E+02,0.3756E+02,0.3724E+02,0.3692E+02,0.3660E+02,0.3630E+02,0.3600E+02,
    0.3571E+02,0.3542E+02,0.3277E+02,0.3076E+02,0.2902E+02;

  FluidProperties:Superheated,
    R22,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1192E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4143E+06,0.4161E+06,0.4178E+06,0.4196E+06,0.4214E+06,0.4231E+06,0.4248E+06,
    0.4265E+06,0.4282E+06,0.4299E+06,0.4316E+06,0.4334E+06,0.4351E+06,0.4369E+06,
    0.4387E+06,0.4404E+06,0.4422E+06,0.4439E+06,0.4457E+06,0.4474E+06,0.4492E+06,
