!  SolarCollectors.imf
!
!  Use these SOLAR COLLECTOR PARAMETERS macro definitions for implementing
!  solar collector modules in an EnergyPlus input file.
!  Insert function names in input file.
!
!  Data has been reproduced with permission from:
!    "Directory of SRCC Certified Solar Collector Ratings" (March 13, 2007)
!    Copyright (c) 2007 by the Solar Rating and Certification Corporation
!  For more information, contact:
!    Solar Rating and Certification Corporation
!    c/o FSEC, 1679 Clearlake Road
!    Cocoa, FL 32922-5703 USA
!    Tel: (321) 638-1537
!    Fax: (321) 638-1010
!    srcc@fsec.ucf.edu
!    www.solar-rating.org
!
!  Modification History:  4/1/2007 6:50:49 PM Autocreated File by Nicholas Long
!
!----------------------------------------------------------
! All collectors are glazed flat-plate collectors, unless otherwise indicated
##def HEADER_INFO[]
!----------------------------------------------------------
! This file contains the following solar collector parameters
!   ACR_Solar_International_10-01[]
!   ACR_Solar_International_20-01[]
!   Alternate_Energy_Technologies_AE-21[]
!   Alternate_Energy_Technologies_AE-21E[]
!   Alternate_Energy_Technologies_AE-24[]
!   Alternate_Energy_Technologies_AE-24E[]
!   Alternate_Energy_Technologies_AE-26[]
!   Alternate_Energy_Technologies_AE-26E[]
!   Alternate_Energy_Technologies_AE-28[]
!   Alternate_Energy_Technologies_AE-28E[]
!   Alternate_Energy_Technologies_AE-32[]
!   Alternate_Energy_Technologies_AE-32E[]
!   Alternate_Energy_Technologies_AE-40[]
!   Alternate_Energy_Technologies_AE-40E[]
!   Alternate_Energy_Technologies_AE-50[]
!   Alternate_Energy_Technologies_AE-56[]
!   Alternate_Energy_Technologies_MSC-21[]
!   Alternate_Energy_Technologies_MSC-21E[]
!   Alternate_Energy_Technologies_MSC-24[]
!   Alternate_Energy_Technologies_MSC-24E[]
!   Alternate_Energy_Technologies_MSC-26[]
!   Alternate_Energy_Technologies_MSC-26E[]
!   Alternate_Energy_Technologies_MSC-28[]
!   Alternate_Energy_Technologies_MSC-28E[]
!   Alternate_Energy_Technologies_MSC-32[]
!   Alternate_Energy_Technologies_MSC-32E[]
!   Alternate_Energy_Technologies_MSC-40[]
!   Alternate_Energy_Technologies_MSC-40E[]
!   Alternate_Energy_Technologies_ST-21E[]
!   Alternate_Energy_Technologies_ST-40E[]
!   American_Solar_Works_Holdings_ASW52B[]
!   Apricus_Solar_Co_Ltd_AP-10[]
!   Apricus_Solar_Co_Ltd_AP-20[]
!   Apricus_Solar_Co_Ltd_AP-22[]
!   Apricus_Solar_Co_Ltd_AP-30[]
!   Beijing_Sunda_Solar_Energy_Technology_Co_Ltd_SEIDO_10-10ASAB[]
!   Beijing_Sunda_Solar_Energy_Technology_Co_Ltd_SEIDO_10-20ASAB[]
!   Beijing_Sunda_Solar_Energy_Technology_Co_Ltd_SEIDO_1-16[]
!   Beijing_Sunda_Solar_Energy_Technology_Co_Ltd_SEIDO_1-8[]
!   Beijing_Sunda_Solar_Energy_Technology_Co_Ltd_SEIDO_5-16_ASAB[]
!   Beijing_Sunda_Solar_Energy_Technology_Co_Ltd_SEIDO_5-8_ASAB[]
!   BTF_Ltd_SP-20[]
!   Dawn_Solar_Systems_Inc_3004-CT[]
!   Dawn_Solar_Systems_Inc_3004L[]
!   Enerworks_Inc_COL-4X8-NL-SG1-SH10US[]
!   Enerworks_Inc_COL-4x8-TL-SG1-SD10US[]
!   Fafco_Inc_Revolution[]
!   Fafco_Inc_Sunsaver[]
!   Fafco_Inc_Sunsaver_ST[]
!   Genersys_PLC_1000-10[]
!   Heliocol_USA_Inc_HC[]
!   Heliodyne_Inc_Gobi_308[]
!   Heliodyne_Inc_Gobi_3366[]
!   Heliodyne_Inc_Gobi_408[]
!   Heliodyne_Inc_Gobi_410[]
!   Heliodyne_Inc_Mojave_408[]
!   Heliodyne_Inc_Mojave_410[]
!   King_Solar_Products_KS-32[]
!   King_Solar_Products_KS-40[]
!   Mr_Sun_Solar_AE-40[]
!   Mr_Sun_Solar_AE-50[]
!   Mr_Sun_Solar_AE-56[]
!   R&R_Solar_Supply_EPI-308CU_3x7[]
!   R&R_Solar_Supply_EPI-308CU_3x8[]
!   R&R_Solar_Supply_EPI-308CU_4x8[]
!   R&R_Solar_Supply_EPI-308SS_3x7[]
!   R&R_Solar_Supply_EPI-308SS_3x8[]
!   R&R_Solar_Supply_EPI-308SS_4x8[]
!   R&R_Solar_Supply_Sunpro_21[]
!   R&R_Solar_Supply_Sunpro_24[]
!   R&R_Solar_Supply_Sunpro_32[]
!   R&R_Solar_Supply_Sunpro_40[]
!   Radco_Products_Inc_308C-HP[]
!   Radco_Products_Inc_308P-HP[]
!   Radco_Products_Inc_408C-HP[]
!   Radco_Products_Inc_408P-HP[]
!   Radco_Products_Inc_410C-HP[]
!   Radco_Products_Inc_410P-HP[]
!   Radco_Products_Inc_412C-HP[]
!   Radco_Products_Inc_412P-HP[]
!   Rheem_Water_Heaters_RS21-BC[]
!   Rheem_Water_Heaters_RS21-BP[]
!   Rheem_Water_Heaters_RS21-SC[]
!   Schuco_International_KG_V_H_LA[]
!   Schuco_International_KG_V_LA[]
!   Sealed_Air_Corporation_FP[]
!   Sealed_Air_Corporation_FS[]
!   Sealed_Air_Corporation_FW-48[]
!   Sensible_Technologies_Inc_STS_410BC[]
!   Sensible_Technologies_Inc_STS_410BP[]
!   Sensible_Technologies_Inc_STS_48BC[]
!   Sensible_Technologies_Inc_STS_48BP[]
!   Solahart_Industries_Bt[]
!   Solahart_Industries_J[]
!   Solahart_Industries_Kf[]
!   Solahart_Industries_L[]
!   Solahart_Industries_M[]
!   Solar_Development_Inc_SD8-21[]
!   Solar_Development_Inc_SD8-26[]
!   Solar_Development_Inc_SD8-28[]
!   Solar_Development_Inc_SD8-32[]
!   Solar_Development_Inc_SD8-40[]
!   Solar_Energy_Inc_SE-21[]
!   Solar_Energy_Inc_SE-24[]
!   Solar_Energy_Inc_SE-28[]
!   Solar_Energy_Inc_SE-32[]
!   Solar_Energy_Inc_SE-40[]
!   Solargenix_Energy_LLC_WS0503[]
!   SolarTech_International_LLC_ST-300[]
!   Solene_SLCO-30[]
!   Solene_SLCO-32[]
!   Solene_SLCO-40[]
!   Solene_SLCR-30[]
!   Solene_SLCR-32[]
!   Solene_SLCR-40[]
!   Stiebel_Eltron_Sol_25_Plus[]
!   SunBank_Solar_SB10[]
!   SunBank_Solar_SB20[]
!   SunEarth_Inc_EC-20[]
!   SunEarth_Inc_EC-21[]
!   SunEarth_Inc_EC-24[]
!   SunEarth_Inc_EC-32[]
!   SunEarth_Inc_EC-40[]
!   SunEarth_Inc_EP-20[]
!   SunEarth_Inc_EP-21[]
!   SunEarth_Inc_EP-24[]
!   SunEarth_Inc_EP-32[]
!   SunEarth_Inc_EP-40[]
!   SunEarth_Inc_IC-24[]
!   SunEarth_Inc_IC-32[]
!   SunEarth_Inc_IC-40[]
!   SunEarth_Inc_IP-24[]
!   SunEarth_Inc_IP-32[]
!   SunEarth_Inc_IP-40[]
!   SunEarth_Inc_SC-24[]
!   SunEarth_Inc_SC-32[]
!   SunEarth_Inc_SC-40[]
!   SunEarth_Inc_SP-24[]
!   SunEarth_Inc_SP-32[]
!   SunEarth_Inc_SP-40[]
!   SunEarth_Inc_SSC-21[]
!   SunEarth_Inc_SSC-24[]
!   SunEarth_Inc_SSC-32[]
!   SunEarth_Inc_SSC-40[]
!   SunEarth_Inc_SSP-21[]
!   SunEarth_Inc_SSP-24[]
!   SunEarth_Inc_SSP-32[]
!   SunEarth_Inc_SSP-40[]
!   Suntrek_Industries_Inc_[]
!   Synergy_Solar_S19.78[]
!   Synergy_Solar_S26.68[]
!   Synergy_Solar_T19.78[]
!   Synergy_Solar_T26.68[]
!   Synergy_Solar_TC-19.78[]
!   Synergy_Solar_TC-26.52[]
!   Techno-Solis_Inc_SM_C20TS10[]
!   Thermo_Dynamics_Ltd_G32-P[]
!   Thermo_Technologies_TMA-600-20[]
!   Thermo_Technologies_TMA-600-30[]
!   Thermo_Technologies_TMA-600-50[]
!   Thermo_Technologies_TMA-600-70[]
!   Thermo_Technologies_TMA-600-80[]
!   Thermomax_Industries_Ltd_AST20[]
!   Thermomax_Industries_Ltd_AST30[]
!   Thermomax_Industries_Ltd_AST50[]
!   Thermomax_Industries_Ltd_AST70[]
!   Thermomax_Industries_Ltd_AST80[]
!   Viessmann_Manufacturing_Company_US_Inc_SV1_SH1[]
!   Viessmann_Manufacturing_Company_US_Inc_Type_SP3_2m2[]
!   Viessmann_Manufacturing_Company_US_Inc_Type_SP3_3m2[]
##enddef
##def ACR_Solar_International_10-01[]
!***********************************************************************************************************

!  Version,
!    8.0;                    !- Version Identifier

  SolarCollectorPerformance:FlatPlate,
    ACR Solar International 10-01,  !- Name
    0.9325,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000316,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.603,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.8665,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    0.0015,                  !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1944,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0186;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def ACR_Solar_International_20-01[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    ACR Solar International 20-01,  !- Name
    1.865,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000316,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.605,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.837,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    0.00165,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1944,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0186;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Alternate_Energy_Technologies_AE-21[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies AE-21,  !- Name
    1.9307,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000388,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Alternate_Energy_Technologies_AE-21E[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies AE-21E,  !- Name
    1.926,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000385,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.638,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2645,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0297,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0248,                  !- Coefficient 2 of Incident Angle Modifier
    -0.0861;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Alternate_Energy_Technologies_AE-24[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies AE-24,  !- Name
    2.2116,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000388,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Alternate_Energy_Technologies_AE-24E[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies AE-24E,  !- Name
    2.212,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000385,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.638,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2645,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0297,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0248,                  !- Coefficient 2 of Incident Angle Modifier
    -0.0861;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Alternate_Energy_Technologies_AE-26[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies AE-26,  !- Name
    2.3549,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000388,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Alternate_Energy_Technologies_AE-26E[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies AE-26E,  !- Name
    2.355,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000385,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.638,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2645,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0297,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0248,                  !- Coefficient 2 of Incident Angle Modifier
    -0.0861;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Alternate_Energy_Technologies_AE-28[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies AE-28,  !- Name
    2.5987,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000388,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Alternate_Energy_Technologies_AE-28E[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies AE-28E,  !- Name
    2.599,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000385,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.638,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2645,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0297,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0248,                  !- Coefficient 2 of Incident Angle Modifier
    -0.0861;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Alternate_Energy_Technologies_AE-32[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies AE-32,  !- Name
    2.9646,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000388,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Alternate_Energy_Technologies_AE-32E[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies AE-32E,  !- Name
    2.965,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000385,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.638,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2645,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0297,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0248,                  !- Coefficient 2 of Incident Angle Modifier
    -0.0861;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Alternate_Energy_Technologies_AE-40[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies AE-40,  !- Name
    3.6962,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000388,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Alternate_Energy_Technologies_AE-40E[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies AE-40E,  !- Name
    3.696,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000385,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.638,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2645,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0297,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0248,                  !- Coefficient 2 of Incident Angle Modifier
    -0.0861;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Alternate_Energy_Technologies_AE-50[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies AE-50,  !- Name
    4.6636,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000388,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Alternate_Energy_Technologies_AE-56[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies AE-56,  !- Name
    5.1754,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000388,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Alternate_Energy_Technologies_MSC-21[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies MSC-21,  !- Name
    1.9974,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000388,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Alternate_Energy_Technologies_MSC-21E[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies MSC-21E,  !- Name
    1.999,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000385,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.638,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2645,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0297,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0248,                  !- Coefficient 2 of Incident Angle Modifier
    -0.0861;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Alternate_Energy_Technologies_MSC-24[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies MSC-24,  !- Name
    2.2761,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000388,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Alternate_Energy_Technologies_MSC-24E[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies MSC-24E,  !- Name
    2.265,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000385,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.638,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2645,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0297,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0248,                  !- Coefficient 2 of Incident Angle Modifier
    -0.0861;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Alternate_Energy_Technologies_MSC-26[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies MSC-26,  !- Name
    2.4155,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000388,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Alternate_Energy_Technologies_MSC-26E[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies MSC-26E,  !- Name
    2.405,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000385,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.638,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2645,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0297,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0248,                  !- Coefficient 2 of Incident Angle Modifier
    -0.0861;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Alternate_Energy_Technologies_MSC-28[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies MSC-28,  !- Name
    2.6632,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000388,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Alternate_Energy_Technologies_MSC-28E[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies MSC-28E,  !- Name
    2.652,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000385,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.638,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.264,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0297,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0248,                  !- Coefficient 2 of Incident Angle Modifier
    -0.0861;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Alternate_Energy_Technologies_MSC-32[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies MSC-32,  !- Name
    3.0348,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000388,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Alternate_Energy_Technologies_MSC-32E[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies MSC-32E,  !- Name
    3.023,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000385,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.638,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2645,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0297,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0248,                  !- Coefficient 2 of Incident Angle Modifier
    -0.0861;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Alternate_Energy_Technologies_MSC-40[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies MSC-40,  !- Name
    3.9158,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000388,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Alternate_Energy_Technologies_MSC-40E[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies MSC-40E,  !- Name
    3.764,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000385,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.638,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2645,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0297,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0248,                  !- Coefficient 2 of Incident Angle Modifier
    -0.0861;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Alternate_Energy_Technologies_ST-21E[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies ST-21E,  !- Name
    1.967,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000385,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.665,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.716,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01854,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0476,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1212;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Alternate_Energy_Technologies_ST-40E[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies ST-40E,  !- Name
    3.575,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000385,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.665,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.716,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01854,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0476,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1212;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def American_Solar_Works_Holdings_ASW52B[]
!***********************************************************************************************************
! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    American Solar Works Holdings ASW52B,  !- Name
    2.8638,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000570,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.474,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -0.8937,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01177,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.7534,                  !- Coefficient 2 of Incident Angle Modifier
    -1.1963;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Apricus_Solar_Co_Ltd_AP-10[]
!***********************************************************************************************************
! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Apricus Solar Co Ltd AP-10,  !- Name
    1.342,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000545,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.416,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -0.9646,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00225,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    1.1718,                  !- Coefficient 2 of Incident Angle Modifier
    -0.847;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Apricus_Solar_Co_Ltd_AP-20[]
!***********************************************************************************************************
! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Apricus Solar Co Ltd AP-20,  !- Name
    2.709,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000545,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.416,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -0.9646,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00225,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    1.1718,                  !- Coefficient 2 of Incident Angle Modifier
    -0.847;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Apricus_Solar_Co_Ltd_AP-22[]
!***********************************************************************************************************
! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Apricus Solar Co Ltd AP-22,  !- Name
    2.9828,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000545,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.416,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -0.9646,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00225,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    1.1718,                  !- Coefficient 2 of Incident Angle Modifier
    -0.847;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Apricus_Solar_Co_Ltd_AP-30[]
!***********************************************************************************************************
! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Apricus Solar Co Ltd AP-30,  !- Name
    4.0534,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000545,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.416,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -0.9646,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00225,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    1.1718,                  !- Coefficient 2 of Incident Angle Modifier
    -0.847;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Beijing_Sunda_Solar_Energy_Technology_Co_Ltd_SEIDO_10-10ASAB[]
!***********************************************************************************************************
! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Beijing Sunda Solar Energy Technology Co Ltd SEIDO 10-10ASAB,  !- Name
    1.6787,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000340,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.46,                    !- Coefficient 1 of Efficiency Equation {dimensionless}
    -1.2893,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00428,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.1174,                  !- Coefficient 2 of Incident Angle Modifier
    -0.14;                   !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Beijing_Sunda_Solar_Energy_Technology_Co_Ltd_SEIDO_10-20ASAB[]
!***********************************************************************************************************
! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Beijing Sunda Solar Energy Technology Co Ltd SEIDO 10-20ASAB,  !- Name
    3.3937,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000340,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.46,                    !- Coefficient 1 of Efficiency Equation {dimensionless}
    -1.2893,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00428,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.1174,                  !- Coefficient 2 of Incident Angle Modifier
    -0.14;                   !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Beijing_Sunda_Solar_Energy_Technology_Co_Ltd_SEIDO_1-16[]
!***********************************************************************************************************
! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Beijing Sunda Solar Energy Technology Co Ltd SEIDO 1-16,  !- Name
    3.994,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000360,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.526,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -1.3253,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00422,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.3023,                  !- Coefficient 2 of Incident Angle Modifier
    -0.3057;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Beijing_Sunda_Solar_Energy_Technology_Co_Ltd_SEIDO_1-8[]
!***********************************************************************************************************
! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Beijing Sunda Solar Energy Technology Co Ltd SEIDO 1-8,  !- Name
    1.997,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000360,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.5255,                  !- Coefficient 1 of Efficiency Equation {dimensionless}
    -1.3253,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00422,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.3023,                  !- Coefficient 2 of Incident Angle Modifier
    -0.3057;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Beijing_Sunda_Solar_Energy_Technology_Co_Ltd_SEIDO_5-16_ASAB[]
!***********************************************************************************************************
! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Beijing Sunda Solar Energy Technology Co Ltd SEIDO 5-16 ASAB,  !- Name
    4.0966,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000410,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.4886,                  !- Coefficient 1 of Efficiency Equation {dimensionless}
    -1.5855,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00524,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.9474,                  !- Coefficient 2 of Incident Angle Modifier
    -1.0762;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Beijing_Sunda_Solar_Energy_Technology_Co_Ltd_SEIDO_5-8_ASAB[]
!***********************************************************************************************************
! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Beijing Sunda Solar Energy Technology Co Ltd SEIDO 5-8 ASAB,  !- Name
    2.0277,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000410,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.4886,                  !- Coefficient 1 of Efficiency Equation {dimensionless}
    -1.5855,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00524,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.9474,                  !- Coefficient 2 of Incident Angle Modifier
    -1.0762;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def BTF_Ltd_SP-20[]
!***********************************************************************************************************
! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    BTF Ltd SP-20,           !- Name
    3.075,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000550,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.342,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -0.8539,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00501,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    1.1787,                  !- Coefficient 2 of Incident Angle Modifier
    -0.6569;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Dawn_Solar_Systems_Inc_3004-CT[]
!***********************************************************************************************************
! Optical Type: Unglazed Flat-Plate

  SolarCollectorPerformance:FlatPlate,
    Dawn Solar Systems Inc 3004-CT,  !- Name
    9.641,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000315,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.074,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -2.8751,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    0.00755,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    ,                        !- Coefficient 2 of Incident Angle Modifier
    ;                        !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Dawn_Solar_Systems_Inc_3004L[]
!***********************************************************************************************************
! Optical Type: Unglazed Flat-Plate

  SolarCollectorPerformance:FlatPlate,
    Dawn Solar Systems Inc 3004L,  !- Name
    9.302,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000315,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.125,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -1.867,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.08056,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.2119,                 !- Coefficient 2 of Incident Angle Modifier
    0.1184;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Enerworks_Inc_COL-4X8-NL-SG1-SH10US[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Enerworks Inc COL-4X8-NL-SG1-SH10US,  !- Name
    2.8729,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000530,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.7622,                  !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2787,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01288,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0566,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2167;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Enerworks_Inc_COL-4x8-TL-SG1-SD10US[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Enerworks Inc COL-4x8-TL-SG1-SD10US,  !- Name
    2.8741,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000561,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.7166,                  !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.0141,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01872,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.11,                   !- Coefficient 2 of Incident Angle Modifier
    -0.0506;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Fafco_Inc_Revolution[]
!***********************************************************************************************************
! Optical Type: Unglazed Flat-Plate

  SolarCollectorPerformance:FlatPlate,
    Fafco Inc Revolution,    !- Name
    4.4075,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0003091,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.861,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -15.4491,                !- Coefficient 2 of Efficiency Equation {W/m2-K}
    0.02664,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.141,                  !- Coefficient 2 of Incident Angle Modifier
    0.02277;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Fafco_Inc_Sunsaver[]
!***********************************************************************************************************
! Optical Type: Unglazed Flat-Plate

  SolarCollectorPerformance:FlatPlate,
    Fafco Inc Sunsaver,      !- Name
    4.4408,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0003098,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.828,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -13.3685,                !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.10499,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0799,                 !- Coefficient 2 of Incident Angle Modifier
    0.0562;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Fafco_Inc_Sunsaver_ST[]
!***********************************************************************************************************
! Optical Type: Unglazed Flat-Plate

  SolarCollectorPerformance:FlatPlate,
    Fafco Inc Sunsaver ST,   !- Name
    2.9342,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0002180,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.811,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -21.4446,                !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.09931,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.234,                  !- Coefficient 2 of Incident Angle Modifier
    0.148;                   !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Genersys_PLC_1000-10[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Genersys PLC 1000-10,    !- Name
    2.0351,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000130,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.588,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.5677,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00707,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0415,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1007;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Heliocol_USA_Inc_HC[]
!***********************************************************************************************************
! Optical Type: Unglazed Flat-Plate

  SolarCollectorPerformance:FlatPlate,
    Heliocol USA Inc HC,     !- Name
    2.70339,                 !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0001890,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.873,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -20.62,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.043,                  !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0316,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0104;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Heliodyne_Inc_Gobi_308[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Heliodyne Inc Gobi 308,  !- Name
    2.23814,                 !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000560,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.721,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.322,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0247,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.09,                   !- Coefficient 2 of Incident Angle Modifier
    0;                       !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Heliodyne_Inc_Gobi_3366[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Heliodyne Inc Gobi 3366, !- Name
    2.489,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000560,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.722,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.276,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.025,                  !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.2646,                 !- Coefficient 2 of Incident Angle Modifier
    0.1656;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Heliodyne_Inc_Gobi_408[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Heliodyne Inc Gobi 408,  !- Name
    2.99601,                 !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000560,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.725,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2,                    !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.022,                  !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.09,                   !- Coefficient 2 of Incident Angle Modifier
    0;                       !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Heliodyne_Inc_Gobi_410[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Heliodyne Inc Gobi 410,  !- Name
    3.74387,                 !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000560,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.725,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2,                    !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.022,                  !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.09,                   !- Coefficient 2 of Incident Angle Modifier
    0;                       !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Heliodyne_Inc_Mojave_408[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Heliodyne Inc Mojave 408,!- Name
    2.9996,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000550,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.719,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -5.31,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01,                   !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.09,                   !- Coefficient 2 of Incident Angle Modifier
    0;                       !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Heliodyne_Inc_Mojave_410[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Heliodyne Inc Mojave 410,!- Name
    3.72667,                 !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000560,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.719,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -5.31,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01,                   !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.09,                   !- Coefficient 2 of Incident Angle Modifier
    0;                       !- Coefficient 3 of Incident Angle Modifier

##enddef
##def King_Solar_Products_KS-32[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    King Solar Products KS-32,  !- Name
    2.9646,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000388,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def King_Solar_Products_KS-40[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    King Solar Products KS-40,  !- Name
    3.6962,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000388,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Mr_Sun_Solar_AE-40[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Mr Sun Solar AE-40,      !- Name
    3.6962,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000388,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Mr_Sun_Solar_AE-50[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Mr Sun Solar AE-50,      !- Name
    4.6636,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000388,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Mr_Sun_Solar_AE-56[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Mr Sun Solar AE-56,      !- Name
    5.1754,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000388,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00193,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def R&R_Solar_Supply_EPI-308CU_3x7[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    R&R Solar Supply EPI-308CU 3x7,  !- Name
    1.901,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000350,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.697,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.83,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01863,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1297,                 !- Coefficient 2 of Incident Angle Modifier
    0.0214;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def R&R_Solar_Supply_EPI-308CU_3x8[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    R&R Solar Supply EPI-308CU 3x8,  !- Name
    2.169,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000350,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.697,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.83,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01863,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1297,                 !- Coefficient 2 of Incident Angle Modifier
    0.0214;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def R&R_Solar_Supply_EPI-308CU_4x8[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    R&R Solar Supply EPI-308CU 4x8,  !- Name
    2.918,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000350,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.697,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.83,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01863,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1297,                 !- Coefficient 2 of Incident Angle Modifier
    0.0214;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def R&R_Solar_Supply_EPI-308SS_3x7[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    R&R Solar Supply EPI-308SS 3x7,  !- Name
    1.901,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000350,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.697,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.83,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01863,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1297,                 !- Coefficient 2 of Incident Angle Modifier
    0.0214;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def R&R_Solar_Supply_EPI-308SS_3x8[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    R&R Solar Supply EPI-308SS 3x8,  !- Name
    2.169,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000350,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.697,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.83,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01863,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1297,                 !- Coefficient 2 of Incident Angle Modifier
    0.0214;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def R&R_Solar_Supply_EPI-308SS_4x8[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    R&R Solar Supply EPI-308SS 4x8,  !- Name
    2.918,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000350,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.697,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.83,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01863,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1297,                 !- Coefficient 2 of Incident Angle Modifier
    0.0214;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def R&R_Solar_Supply_Sunpro_21[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    R&R Solar Supply Sunpro 21,  !- Name
    1.9,                     !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000350,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.697,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.83,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01863,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1297,                 !- Coefficient 2 of Incident Angle Modifier
    0.0214;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def R&R_Solar_Supply_Sunpro_24[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    R&R Solar Supply Sunpro 24,  !- Name
    2.169,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000350,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.697,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.83,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01863,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1297,                 !- Coefficient 2 of Incident Angle Modifier
    0.0214;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def R&R_Solar_Supply_Sunpro_32[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    R&R Solar Supply Sunpro 32,  !- Name
    2.918,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000350,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.697,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.83,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01863,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1297,                 !- Coefficient 2 of Incident Angle Modifier
    0.0214;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def R&R_Solar_Supply_Sunpro_40[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    R&R Solar Supply Sunpro 40,  !- Name
    3.642,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000350,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.697,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.83,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01863,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1297,                 !- Coefficient 2 of Incident Angle Modifier
    0.0214;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Radco_Products_Inc_308C-HP[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Radco Products Inc 308C-HP,  !- Name
    2.201,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000560,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.772,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.38,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0102,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.052,                  !- Coefficient 2 of Incident Angle Modifier
    -0.1585;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Radco_Products_Inc_308P-HP[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Radco Products Inc 308P-HP,  !- Name
    2.200801,                !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000560,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.759,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -6.882,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.1112,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.123,                  !- Coefficient 2 of Incident Angle Modifier
    -0.103;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Radco_Products_Inc_408C-HP[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Radco Products Inc 408C-HP,  !- Name
    2.99957,                 !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000561,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.774,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2,                    !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.009,                  !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.052,                  !- Coefficient 2 of Incident Angle Modifier
    -0.1585;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Radco_Products_Inc_408P-HP[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Radco Products Inc 408P-HP,  !- Name
    2.99946,                 !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000562,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.763,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -6.62,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01,                   !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.123,                  !- Coefficient 2 of Incident Angle Modifier
    -0.103;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Radco_Products_Inc_410C-HP[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Radco Products Inc 410C-HP,  !- Name
    3.7078,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000560,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.774,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2,                    !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.009,                  !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.052,                  !- Coefficient 2 of Incident Angle Modifier
    -0.1585;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Radco_Products_Inc_410P-HP[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Radco Products Inc 410P-HP,  !- Name
    3.70784,                 !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000560,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.763,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -6.62,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01,                   !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.123,                  !- Coefficient 2 of Incident Angle Modifier
    -0.103;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Radco_Products_Inc_412C-HP[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Radco Products Inc 412C-HP,  !- Name
    4.48999,                 !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000560,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.774,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2,                    !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.009,                  !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.052,                  !- Coefficient 2 of Incident Angle Modifier
    -0.1585;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Radco_Products_Inc_412P-HP[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Radco Products Inc 412P-HP,  !- Name
    4.48999,                 !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000560,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.763,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -6.62,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01,                   !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.123,                  !- Coefficient 2 of Incident Angle Modifier
    -0.103;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Rheem_Water_Heaters_RS21-BC[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Rheem Water Heaters RS21-BC,  !- Name
    1.983,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000370,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.731,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.0411,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.03245,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1798,                 !- Coefficient 2 of Incident Angle Modifier
    0.0214;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Rheem_Water_Heaters_RS21-BP[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Rheem Water Heaters RS21-BP,  !- Name
    1.983,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000370,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.737,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.4193,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0503,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1395,                 !- Coefficient 2 of Incident Angle Modifier
    0.0127;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Rheem_Water_Heaters_RS21-SC[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Rheem Water Heaters RS21-SC,  !- Name
    1.9834,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000372,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.753,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -5.2917,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    0.00638,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.1429,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2362;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Schuco_International_KG_V_H_LA[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Schuco International KG V H LA,  !- Name
    2.6986,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000500,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.708,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.1129,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01932,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0163,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1574;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Schuco_International_KG_V_LA[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Schuco International KG V LA,  !- Name
    2.3109,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000430,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.706,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -2.9209,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01793,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0574,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1117;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Sealed_Air_Corporation_FP[]
!***********************************************************************************************************
! Optical Type: Unglazed Flat-Plate

  SolarCollectorPerformance:FlatPlate,
    Sealed Air Corporation FP,  !- Name
    4.359,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0003030,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.794,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -15.78,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0091,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.114,                  !- Coefficient 2 of Incident Angle Modifier
    -0.0398;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Sealed_Air_Corporation_FS[]
!***********************************************************************************************************
! Optical Type: Unglazed Flat-Plate

  SolarCollectorPerformance:FlatPlate,
    Sealed Air Corporation FS,  !- Name
    4.404,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0002860,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.782,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -15.04,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0102,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.135,                  !- Coefficient 2 of Incident Angle Modifier
    -0.0339;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Sealed_Air_Corporation_FW-48[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Sealed Air Corporation FW-48,  !- Name
    4.4031,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0002840,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.736,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -9.323,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0701,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0529,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0437;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Sensible_Technologies_Inc_STS_410BC[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Sensible Technologies Inc STS 410BC,  !- Name
    3.7957,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000320,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Sensible_Technologies_Inc_STS_410BP[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Sensible Technologies Inc STS 410BP,  !- Name
    3.7957,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000320,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Sensible_Technologies_Inc_STS_48BC[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Sensible Technologies Inc STS 48BC,  !- Name
    3.0505,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000320,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Sensible_Technologies_Inc_STS_48BP[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Sensible Technologies Inc STS 48BP,  !- Name
    3.0505,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000320,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Solahart_Industries_Bt[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Solahart Industries Bt,  !- Name
    1.9834,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000372,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.753,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -5.2917,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    0.00638,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.1429,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2362;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Solahart_Industries_J[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Solahart Industries J,   !- Name
    1.983,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000370,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.737,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.4193,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0503,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1395,                 !- Coefficient 2 of Incident Angle Modifier
    0.0127;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Solahart_Industries_Kf[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Solahart Industries Kf,  !- Name
    1.983,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000370,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.731,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.0411,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.03245,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1798,                 !- Coefficient 2 of Incident Angle Modifier
    0.0214;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Solahart_Industries_L[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Solahart Industries L,   !- Name
    1.983,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000370,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.608,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -5.4707,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0271,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1718,                 !- Coefficient 2 of Incident Angle Modifier
    -0.058;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Solahart_Industries_M[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Solahart Industries M,   !- Name
    1.983,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000370,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.621,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.1009,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00598,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1194,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0121;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Solar_Development_Inc_SD8-21[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Solar Development Inc SD8-21,  !- Name
    1.9307,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000388,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Solar_Development_Inc_SD8-26[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Solar Development Inc SD8-26,  !- Name
    2.3549,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000388,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Solar_Development_Inc_SD8-28[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Solar Development Inc SD8-28,  !- Name
    2.5987,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000388,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Solar_Development_Inc_SD8-32[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Solar Development Inc SD8-32,  !- Name
    2.9646,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000388,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Solar_Development_Inc_SD8-40[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Solar Development Inc SD8-40,  !- Name
    3.6962,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000388,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Solar_Energy_Inc_SE-21[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Solar Energy Inc SE-21,  !- Name
    2.0323,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000375,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.698,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.7428,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0125,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0701,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0957;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Solar_Energy_Inc_SE-24[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Solar Energy Inc SE-24,  !- Name
    2.3122,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000375,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.698,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.7428,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0125,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0701,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0957;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Solar_Energy_Inc_SE-28[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Solar Energy Inc SE-28,  !- Name
    2.5108,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000375,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.698,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.7428,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0125,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0701,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0957;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Solar_Energy_Inc_SE-32[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Solar Energy Inc SE-32,  !- Name
    2.8679,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000375,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.698,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.7428,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0125,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0701,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0957;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Solar_Energy_Inc_SE-40[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Solar Energy Inc SE-40,  !- Name
    3.5821,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000375,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.698,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.7428,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0125,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0701,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0957;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Solargenix_Energy_LLC_WS0503[]
!***********************************************************************************************************
! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Solargenix Energy LLC WS0503,  !- Name
    2.239,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000410,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.591,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.5502,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01887,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.6317,                  !- Coefficient 2 of Incident Angle Modifier
    -1.2396;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SolarTech_International_LLC_ST-300[]
!***********************************************************************************************************
! Optical Type: Unglazed Flat-Plate

  SolarCollectorPerformance:FlatPlate,
    SolarTech International LLC ST-300,  !- Name
    3.229,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0002020,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.696,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -23.3641,                !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.13193,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1604,                 !- Coefficient 2 of Incident Angle Modifier
    -0.2656;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Solene_SLCO-30[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Solene SLCO-30,          !- Name
    2.2775,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000447,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.779,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2847,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00483,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.2947,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0119;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Solene_SLCO-32[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Solene SLCO-32,          !- Name
    2.9523,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000447,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.782,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2829,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00484,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.2947,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0119;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Solene_SLCO-40[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Solene SLCO-40,          !- Name
    3.6114,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000447,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.784,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2805,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00484,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.2947,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0119;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Solene_SLCR-30[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Solene SLCR-30,          !- Name
    2.8149,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000520,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.704,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -1.7983,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.04697,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.2011,                 !- Coefficient 2 of Incident Angle Modifier
    0.0069;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Solene_SLCR-32[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Solene SLCR-32,          !- Name
    2.971,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000520,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.704,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -1.7983,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.04697,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.2011,                 !- Coefficient 2 of Incident Angle Modifier
    0.0069;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Solene_SLCR-40[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Solene SLCR-40,          !- Name
    3.7214,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000520,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.704,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -1.7983,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.04697,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.2011,                 !- Coefficient 2 of Incident Angle Modifier
    0.0069;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Stiebel_Eltron_Sol_25_Plus[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Stiebel Eltron Sol 25 Plus,  !- Name
    2.7342,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000549,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.649,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.1374,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01482,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.2824,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0111;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunBank_Solar_SB10[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunBank Solar SB10,      !- Name
    0.9325,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000316,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.603,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.8665,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    0.0015,                  !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1944,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0186;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunBank_Solar_SB20[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunBank Solar SB20,      !- Name
    1.865,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000316,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.605,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.837,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    0.00165,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1944,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0186;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_EC-20[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc EC-20,      !- Name
    1.831,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000317,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_EC-21[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc EC-21,      !- Name
    1.9707,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000317,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_EC-24[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc EC-24,      !- Name
    2.2899,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000320,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_EC-32[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc EC-32,      !- Name
    3.0505,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000320,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_EC-40[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc EC-40,      !- Name
    3.7957,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000320,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_EP-20[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc EP-20,      !- Name
    1.831,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000317,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_EP-21[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc EP-21,      !- Name
    1.9707,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000317,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_EP-24[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc EP-24,      !- Name
    2.2899,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000320,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_EP-32[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc EP-32,      !- Name
    3.0505,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000320,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_EP-40[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc EP-40,      !- Name
    3.7957,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000320,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_IC-24[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc IC-24,      !- Name
    2.3007,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000320,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_IC-32[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc IC-32,      !- Name
    3.0623,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000320,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_IC-40[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc IC-40,      !- Name
    3.8094,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000320,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_IP-24[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc IP-24,      !- Name
    2.3007,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000320,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_IP-32[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc IP-32,      !- Name
    3.0623,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000320,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_IP-40[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc IP-40,      !- Name
    3.8094,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000320,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_SC-24[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc SC-24,      !- Name
    2.2899,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000320,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_SC-32[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc SC-32,      !- Name
    3.0505,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000320,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_SC-40[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc SC-40,      !- Name
    3.7957,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000320,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_SP-24[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc SP-24,      !- Name
    2.2899,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000320,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_SP-32[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc SP-32,      !- Name
    3.0505,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000320,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_SP-40[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc SP-40,      !- Name
    3.7957,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000320,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_SSC-21[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc SSC-21,     !- Name
    1.8596,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000317,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_SSC-24[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc SSC-24,     !- Name
    2.1585,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000317,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_SSC-32[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc SSC-32,     !- Name
    2.9065,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000317,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_SSC-40[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc SSC-40,     !- Name
    3.6285,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000317,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_SSP-21[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc SSP-21,     !- Name
    1.8596,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000317,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_SSP-24[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc SSP-24,     !- Name
    2.1585,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000317,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_SSP-32[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc SSP-32,     !- Name
    2.9065,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000317,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def SunEarth_Inc_SSP-40[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc SSP-40,     !- Name
    3.6285,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000317,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Suntrek_Industries_Inc_[]
!***********************************************************************************************************
! Optical Type: Unglazed Flat-Plate

  SolarCollectorPerformance:FlatPlate,
    Suntrek Industries Inc,  !- Name
    3.8686,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0002710,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.856,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -17.9339,                !- Coefficient 2 of Efficiency Equation {W/m2-K}
    0.03856,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0827,                 !- Coefficient 2 of Incident Angle Modifier
    0.0594;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Synergy_Solar_S19.78[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Synergy Solar S19.78,    !- Name
    1.8496,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000327,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.612,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.3317,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.02057,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0507,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1253;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Synergy_Solar_S26.68[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Synergy Solar S26.68,    !- Name
    2.4794,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000327,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.612,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.3317,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.02057,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0507,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1253;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Synergy_Solar_T19.78[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Synergy Solar T19.78,    !- Name
    1.8506,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000327,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.633,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2437,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01534,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0313,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1424;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Synergy_Solar_T26.68[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Synergy Solar T26.68,    !- Name
    2.4794,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000327,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.633,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2437,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01534,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0313,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1424;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Synergy_Solar_TC-19.78[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Synergy Solar TC-19.78,  !- Name
    1.838,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000505,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.677,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.7302,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01033,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0558,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1313;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Synergy_Solar_TC-26.52[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Synergy Solar TC-26.52,  !- Name
    2.4802,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000505,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.688,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.6994,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01049,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0558,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1313;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Techno-Solis_Inc_SM_C20TS10[]
!***********************************************************************************************************
! Optical Type: Unglazed Flat-Plate

  SolarCollectorPerformance:FlatPlate,
    Techno-Solis Inc SM C20TS10,  !- Name
    3.964,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0002800,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.805,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -15.4679,                !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.04812,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1306,                 !- Coefficient 2 of Incident Angle Modifier
    0.0083;                  !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Thermo_Dynamics_Ltd_G32-P[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Thermo Dynamics Ltd G32-P,  !- Name
    2.9824,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000596,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.689,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.8475,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01739,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.492,                  !- Coefficient 2 of Incident Angle Modifier
    -0.1291;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Thermo_Technologies_TMA-600-20[]
!***********************************************************************************************************
! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Thermo Technologies TMA-600-20,  !- Name
    3.06,                    !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000758,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.525,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -0.886,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00738,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1441,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0948;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Thermo_Technologies_TMA-600-30[]
!***********************************************************************************************************
! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Thermo Technologies TMA-600-30,  !- Name
    4.581,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000758,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.525,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -0.8858,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00736,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1441,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0948;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Thermo_Technologies_TMA-600-50[]
!***********************************************************************************************************
! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Thermo Technologies TMA-600-50,  !- Name
    7.641,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000758,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.525,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -0.8858,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00736,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1441,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0948;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Thermo_Technologies_TMA-600-70[]
!***********************************************************************************************************
! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Thermo Technologies TMA-600-70,  !- Name
    10.701,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000758,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.525,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -0.8858,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00736,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1441,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0948;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Thermo_Technologies_TMA-600-80[]
!***********************************************************************************************************
! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Thermo Technologies TMA-600-80,  !- Name
    12.222,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000758,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.525,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -0.8858,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00736,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1441,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0948;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Thermomax_Industries_Ltd_AST20[]
!***********************************************************************************************************
! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Thermomax Industries Ltd AST20,  !- Name
    2.849,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000498,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.573,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -2.8501,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00277,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0469,                  !- Coefficient 2 of Incident Angle Modifier
    -0.1044;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Thermomax_Industries_Ltd_AST30[]
!***********************************************************************************************************
! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Thermomax Industries Ltd AST30,  !- Name
    4.2795,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000498,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.573,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -2.8501,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00277,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0469,                  !- Coefficient 2 of Incident Angle Modifier
    -0.1044;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Thermomax_Industries_Ltd_AST50[]
!***********************************************************************************************************
! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Thermomax Industries Ltd AST50,  !- Name
    7.129,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000498,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.573,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -2.8501,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00277,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0469,                  !- Coefficient 2 of Incident Angle Modifier
    -0.1044;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Thermomax_Industries_Ltd_AST70[]
!***********************************************************************************************************
! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Thermomax Industries Ltd AST70,  !- Name
    9.9775,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000498,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.573,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -2.8501,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00277,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0469,                  !- Coefficient 2 of Incident Angle Modifier
    -0.1044;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Thermomax_Industries_Ltd_AST80[]
!***********************************************************************************************************
! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Thermomax Industries Ltd AST80,  !- Name
    11.408,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000498,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.573,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -2.8501,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00277,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0469,                  !- Coefficient 2 of Incident Angle Modifier
    -0.1044;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Viessmann_Manufacturing_Company_US_Inc_SV1_SH1[]
!***********************************************************************************************************

  SolarCollectorPerformance:FlatPlate,
    Viessmann Manufacturing Company US Inc SV1 SH1,  !- Name
    2.5228,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000498,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.7162,                  !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.0562,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00674,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1232;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
##def Viessmann_Manufacturing_Company_US_Inc_Type_SP3_2m2[]
!***********************************************************************************************************
! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Viessmann Manufacturing Company US Inc Type SP3 2m2,  !- Name
    2.8775,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0000590,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.5079,                  !- Coefficient 1 of Efficiency Equation {dimensionless}
    -0.9156,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.003,                  !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.5192,                  !- Coefficient 2 of Incident Angle Modifier
    -0.7428;                 !- Coefficient 3 of Incident Angle Modifier

##enddef
