!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_HIGH_NRB2-0310-TFC,   !nominal MBtu/h = 30500.0, !nominal kW = 3.4

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_HIGH_NRB2-0310-TFC,  !- Name
    NRB2-0310-TFC_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRB2-0310-TFC_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_HIGH_6RH1-2000-TSK,   !nominal MBtu/h = 228000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RH1-2000-TSK_R-12_HIGH_qcurv,  !- Name
    7.138e+004,              !- Coefficient1 Constant
    2434.,                   !- Coefficient2 x
    30.42,                   !- Coefficient3 x**2
    -139.1,                  !- Coefficient4 y
    -1.535,                  !- Coefficient5 y**2
    -7.078,                  !- Coefficient6 x*y
    0.02224,                 !- Coefficient7 x**3
    -0.02354,                !- Coefficient8 y**3
    -0.1716,                 !- Coefficient9 x**2*y
    -0.2156,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_HIGH_6RH1-2000-TSK,   !nominal kW = 18.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RH1-2000-TSK_R-12_HIGH_pwrcurv,  !- Name
    5535.,                   !- Coefficient1 Constant
    21.97,                   !- Coefficient2 x
    -0.3812,                 !- Coefficient3 x**2
    278.0,                   !- Coefficient4 y
    -0.9558,                 !- Coefficient5 y**2
    0.4887,                  !- Coefficient6 x*y
    0.03159,                 !- Coefficient7 x**3
    -0.009280,               !- Coefficient8 y**3
    -0.05744,                !- Coefficient9 x**2*y
    0.07278,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_HIGH_6RH1-2000-TSK,   !nominal MBtu/h = 228000.0, !nominal kW = 18.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_HIGH_6RH1-2000-TSK,  !- Name
    6RH1-2000-TSK_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RH1-2000-TSK_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_HIGH_6RH1-2000-TSK,   !nominal MBtu/h = 228000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RH1-2000-TSK_R-12_HIGH_qcurv,  !- Name
    7.138e+004,              !- Coefficient1 Constant
    2434.,                   !- Coefficient2 x
    30.42,                   !- Coefficient3 x**2
    -139.1,                  !- Coefficient4 y
    -1.535,                  !- Coefficient5 y**2
    -7.078,                  !- Coefficient6 x*y
    0.02224,                 !- Coefficient7 x**3
    -0.02353,                !- Coefficient8 y**3
    -0.1716,                 !- Coefficient9 x**2*y
    -0.2156,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_HIGH_6RH1-2000-TSK,   !nominal kW = 18.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RH1-2000-TSK_R-12_HIGH_pwrcurv,  !- Name
    5535.,                   !- Coefficient1 Constant
    21.97,                   !- Coefficient2 x
    -0.3811,                 !- Coefficient3 x**2
    278.0,                   !- Coefficient4 y
    -0.9554,                 !- Coefficient5 y**2
    0.4887,                  !- Coefficient6 x*y
    0.03159,                 !- Coefficient7 x**3
    -0.009273,               !- Coefficient8 y**3
    -0.05745,                !- Coefficient9 x**2*y
    0.07278,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_HIGH_6RH1-2000-TSK,   !nominal MBtu/h = 228000.0, !nominal kW = 18.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_HIGH_6RH1-2000-TSK,  !- Name
    6RH1-2000-TSK_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RH1-2000-TSK_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-134A_HIGH_EAVA-021E-TAC,   !nominal MBtu/h = 18600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAVA-021E-TAC_R-134A_HIGH_qcurv,  !- Name
    7813.,                   !- Coefficient1 Constant
    363.1,                   !- Coefficient2 x
    4.744,                   !- Coefficient3 x**2
    -32.53,                  !- Coefficient4 y
    -1.370,                  !- Coefficient5 y**2
    -4.214,                  !- Coefficient6 x*y
    0.01669,                 !- Coefficient7 x**3
    0.01244,                 !- Coefficient8 y**3
    -0.04033,                !- Coefficient9 x**2*y
    0.01609,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-134A_HIGH_EAVA-021E-TAC,   !nominal kW = 2.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAVA-021E-TAC_R-134A_HIGH_pwrcurv,  !- Name
    429.2,                   !- Coefficient1 Constant
    -16.65,                  !- Coefficient2 x
    -0.9602,                 !- Coefficient3 x**2
    45.72,                   !- Coefficient4 y
    -0.5392,                 !- Coefficient5 y**2
    0.7714,                  !- Coefficient6 x*y
    -0.01090,                !- Coefficient7 x**3
    0.002989,                !- Coefficient8 y**3
    0.008567,                !- Coefficient9 x**2*y
    0.002046,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-134A_HIGH_EAVA-021E-TAC,   !nominal MBtu/h = 18600.0, !nominal kW = 2.0

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-134A_HIGH_EAVA-021E-TAC,  !- Name
    EAVA-021E-TAC_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAVA-021E-TAC_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_KAJB-0100-CAV,   !nominal MBtu/h = 2900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJB-0100-CAV_R-22_LOW_qcurv,  !- Name
    6382.,                   !- Coefficient1 Constant
    232.2,                   !- Coefficient2 x
    3.316,                   !- Coefficient3 x**2
    -76.27,                  !- Coefficient4 y
    0.5948,                  !- Coefficient5 y**2
    -1.710,                  !- Coefficient6 x*y
    0.01762,                 !- Coefficient7 x**3
    -0.004549,               !- Coefficient8 y**3
    -0.01721,                !- Coefficient9 x**2*y
    0.0004643,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_KAJB-0100-CAV,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJB-0100-CAV_R-22_LOW_pwrcurv,  !- Name
    723.9,                   !- Coefficient1 Constant
    -3.722,                  !- Coefficient2 x
    -0.2384,                 !- Coefficient3 x**2
    3.960,                   !- Coefficient4 y
    0.3110,                  !- Coefficient5 y**2
    0.4007,                  !- Coefficient6 x*y
    -0.001673,               !- Coefficient7 x**3
    -0.002842,               !- Coefficient8 y**3
    0.002984,                !- Coefficient9 x**2*y
    0.001418,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_LOW_KAJB-0100-CAV,   !nominal MBtu/h = 2900.0, !nominal kW = 0.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_LOW_KAJB-0100-CAV,  !- Name
    KAJB-0100-CAV_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJB-0100-CAV_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_KAMB-0075-CAZ,   !nominal MBtu/h = 2170.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAMB-0075-CAZ_R-22_LOW_qcurv,  !- Name
    4607.,                   !- Coefficient1 Constant
    145.2,                   !- Coefficient2 x
    1.786,                   !- Coefficient3 x**2
    -60.91,                  !- Coefficient4 y
    0.6560,                  !- Coefficient5 y**2
    -0.8634,                 !- Coefficient6 x*y
    0.009736,                !- Coefficient7 x**3
    -0.005018,               !- Coefficient8 y**3
    -0.004746,               !- Coefficient9 x**2*y
    0.0008551,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_KAMB-0075-CAZ,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAMB-0075-CAZ_R-22_LOW_pwrcurv,  !- Name
    208.4,                   !- Coefficient1 Constant
    -18.84,                  !- Coefficient2 x
    -0.4034,                 !- Coefficient3 x**2
    21.69,                   !- Coefficient4 y
    -0.02036,                !- Coefficient5 y**2
    0.8191,                  !- Coefficient6 x*y
    -0.001854,               !- Coefficient7 x**3
    -0.0007465,              !- Coefficient8 y**3
    0.006399,                !- Coefficient9 x**2*y
    -0.001634,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_LOW_KAMB-0075-CAZ,   !nominal MBtu/h = 2170.0, !nominal kW = 0.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_LOW_KAMB-0075-CAZ,  !- Name
    KAMB-0075-CAZ_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAMB-0075-CAZ_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_KAKA-0200-TAC,   !nominal MBtu/h = 3180.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAKA-0200-TAC_R-22_LOW_qcurv,  !- Name
    7525.,                   !- Coefficient1 Constant
    303.5,                   !- Coefficient2 x
    4.573,                   !- Coefficient3 x**2
    -62.09,                  !- Coefficient4 y
    -0.2263,                 !- Coefficient5 y**2
    -2.274,                  !- Coefficient6 x*y
    0.02907,                 !- Coefficient7 x**3
    0.003763,                !- Coefficient8 y**3
    -0.01500,                !- Coefficient9 x**2*y
    0.006045,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_KAKA-0200-TAC,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAKA-0200-TAC_R-22_LOW_pwrcurv,  !- Name
    1049.,                   !- Coefficient1 Constant
    15.91,                   !- Coefficient2 x
    0.2855,                  !- Coefficient3 x**2
    3.104,                   !- Coefficient4 y
    0.3551,                  !- Coefficient5 y**2
    0.3613,                  !- Coefficient6 x*y
    0.004222,                !- Coefficient7 x**3
    -0.002904,               !- Coefficient8 y**3
    0.003654,                !- Coefficient9 x**2*y
    0.002992,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_LOW_KAKA-0200-TAC,   !nominal MBtu/h = 3180.0, !nominal kW = 0.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_LOW_KAKA-0200-TAC,  !- Name
    KAKA-0200-TAC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAKA-0200-TAC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_EADA-0200-TAC,   !nominal MBtu/h = 4770.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EADA-0200-TAC_R-22_LOW_qcurv,  !- Name
    9835.,                   !- Coefficient1 Constant
    331.1,                   !- Coefficient2 x
    3.690,                   !- Coefficient3 x**2
    -76.76,                  !- Coefficient4 y
    -0.1909,                 !- Coefficient5 y**2
    -2.038,                  !- Coefficient6 x*y
    0.01549,                 !- Coefficient7 x**3
    0.001715,                !- Coefficient8 y**3
    -0.01209,                !- Coefficient9 x**2*y
    -0.0004760,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_EADA-0200-TAC,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EADA-0200-TAC_R-22_LOW_pwrcurv,  !- Name
    943.0,                   !- Coefficient1 Constant
    -29.41,                  !- Coefficient2 x
    -0.9164,                 !- Coefficient3 x**2
    13.40,                   !- Coefficient4 y
    0.5958,                  !- Coefficient5 y**2
    1.230,                   !- Coefficient6 x*y
    -0.004070,               !- Coefficient7 x**3
    -0.005980,               !- Coefficient8 y**3
    0.01281,                 !- Coefficient9 x**2*y
    0.001781,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_LOW_EADA-0200-TAC,   !nominal MBtu/h = 4770.0, !nominal kW = 1.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_LOW_EADA-0200-TAC,  !- Name
    EADA-0200-TAC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EADA-0200-TAC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_EAVA-0210-TAD,   !nominal MBtu/h = 5340.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAVA-0210-TAD_R-22_LOW_qcurv,  !- Name
    1.301e+004,              !- Coefficient1 Constant
    348.8,                   !- Coefficient2 x
    1.395,                   !- Coefficient3 x**2
    -215.7,                  !- Coefficient4 y
    2.980,                   !- Coefficient5 y**2
    -3.001,                  !- Coefficient6 x*y
    -0.02290,                !- Coefficient7 x**3
    -0.02440,                !- Coefficient8 y**3
    -0.01279,                !- Coefficient9 x**2*y
    0.007319,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_EAVA-0210-TAD,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAVA-0210-TAD_R-22_LOW_pwrcurv,  !- Name
    1070.,                   !- Coefficient1 Constant
    -96.93,                  !- Coefficient2 x
    -3.854,                  !- Coefficient3 x**2
    -35.02,                  !- Coefficient4 y
    1.721,                   !- Coefficient5 y**2
    0.7130,                  !- Coefficient6 x*y
    -0.04008,                !- Coefficient7 x**3
    -0.01637,                !- Coefficient8 y**3
    0.01532,                 !- Coefficient9 x**2*y
    0.0008249,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_LOW_EAVA-0210-TAD,   !nominal MBtu/h = 5340.0, !nominal kW = 1.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_LOW_EAVA-0210-TAD,  !- Name
    EAVA-0210-TAD_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAVA-0210-TAD_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_HAJ1-0050-TAC,   !nominal MBtu/h = 3090.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAJ1-0050-TAC_R-22_MED_qcurv,  !- Name
    2410.,                   !- Coefficient1 Constant
    83.67,                   !- Coefficient2 x
    1.260,                   !- Coefficient3 x**2
    -34.15,                  !- Coefficient4 y
    0.3183,                  !- Coefficient5 y**2
    -0.6249,                 !- Coefficient6 x*y
    0.009021,                !- Coefficient7 x**3
    -0.002475,               !- Coefficient8 y**3
    -0.007745,               !- Coefficient9 x**2*y
    -0.0007252,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_HAJ1-0050-TAC,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAJ1-0050-TAC_R-22_MED_pwrcurv,  !- Name
    106.9,                   !- Coefficient1 Constant
    -6.442,                  !- Coefficient2 x
    -0.1943,                 !- Coefficient3 x**2
    13.20,                   !- Coefficient4 y
    -0.1276,                 !- Coefficient5 y**2
    0.3096,                  !- Coefficient6 x*y
    -0.002723,               !- Coefficient7 x**3
    0.0005963,               !- Coefficient8 y**3
    0.001378,                !- Coefficient9 x**2*y
    -0.0007011,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_MED_HAJ1-0050-TAC,   !nominal MBtu/h = 3090.0, !nominal kW = 0.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_MED_HAJ1-0050-TAC,  !- Name
    HAJ1-0050-TAC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAJ1-0050-TAC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_KAE1-0075-TAC,   !nominal MBtu/h = 5080.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAE1-0075-TAC_R-22_MED_qcurv,  !- Name
    3542.,                   !- Coefficient1 Constant
    131.2,                   !- Coefficient2 x
    1.456,                   !- Coefficient3 x**2
    -30.24,                  !- Coefficient4 y
    -0.09375,                !- Coefficient5 y**2
    -1.117,                  !- Coefficient6 x*y
    -0.009338,               !- Coefficient7 x**3
    0.0009353,               !- Coefficient8 y**3
    -0.01842,                !- Coefficient9 x**2*y
    -0.001401,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_KAE1-0075-TAC,   !nominal kW = 0.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAE1-0075-TAC_R-22_MED_pwrcurv,  !- Name
    369.7,                   !- Coefficient1 Constant
    -2.000,                  !- Coefficient2 x
    -0.1432,                 !- Coefficient3 x**2
    12.36,                   !- Coefficient4 y
    -0.05622,                !- Coefficient5 y**2
    0.3126,                  !- Coefficient6 x*y
    -0.001523,               !- Coefficient7 x**3
    0.0001243,               !- Coefficient8 y**3
    0.001515,                !- Coefficient9 x**2*y
    4.543e-005,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_MED_KAE1-0075-TAC,   !nominal MBtu/h = 5080.0, !nominal kW = 0.8

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_MED_KAE1-0075-TAC,  !- Name
    KAE1-0075-TAC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAE1-0075-TAC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_KAE2-0075-CAV,   !nominal MBtu/h = 5090.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAE2-0075-CAV_R-22_MED_qcurv,  !- Name
    3771.,                   !- Coefficient1 Constant
    129.2,                   !- Coefficient2 x
    2.159,                   !- Coefficient3 x**2
    -51.13,                  !- Coefficient4 y
    0.5157,                  !- Coefficient5 y**2
    -0.7215,                 !- Coefficient6 x*y
    0.03058,                 !- Coefficient7 x**3
    -0.004075,               !- Coefficient8 y**3
    0.0007260,               !- Coefficient9 x**2*y
    9.558e-006,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_KAE2-0075-CAV,   !nominal kW = 0.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAE2-0075-CAV_R-22_MED_pwrcurv,  !- Name
    493.5,                   !- Coefficient1 Constant
    -8.990,                  !- Coefficient2 x
    -0.2387,                 !- Coefficient3 x**2
    1.721,                   !- Coefficient4 y
    0.2448,                  !- Coefficient5 y**2
    0.5478,                  !- Coefficient6 x*y
    0.003720,                !- Coefficient7 x**3
    -0.002372,               !- Coefficient8 y**3
    0.008646,                !- Coefficient9 x**2*y
    -0.0002382,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_MED_KAE2-0075-CAV,   !nominal MBtu/h = 5090.0, !nominal kW = 0.8

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_MED_KAE2-0075-CAV,  !- Name
    KAE2-0075-CAV_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAE2-0075-CAV_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_6RJ1-4000-TSN,   !nominal MBtu/h = 12100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RJ1-4000-TSN_R-22_MED_qcurv,  !- Name
    5738.,                   !- Coefficient1 Constant
    48.07,                   !- Coefficient2 x
    -8.182,                  !- Coefficient3 x**2
    52.06,                   !- Coefficient4 y
    -0.4205,                 !- Coefficient5 y**2
    9.698,                   !- Coefficient6 x*y
    -0.05499,                !- Coefficient7 x**3
    -0.002187,               !- Coefficient8 y**3
    0.1104,                  !- Coefficient9 x**2*y
    -0.006442,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_6RJ1-4000-TSN,   !nominal kW = 0.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RJ1-4000-TSN_R-22_MED_pwrcurv,  !- Name
    43.36,                   !- Coefficient1 Constant
    0.7577,                  !- Coefficient2 x
    0.008720,                !- Coefficient3 x**2
    0.2358,                  !- Coefficient4 y
    0.003421,                !- Coefficient5 y**2
    0.002799,                !- Coefficient6 x*y
    8.398e-005,              !- Coefficient7 x**3
    -2.041e-005,             !- Coefficient8 y**3
    4.957e-005,              !- Coefficient9 x**2*y
    7.290e-005,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_MED_6RJ1-4000-TSN,   !nominal MBtu/h = 12100.0, !nominal kW = 0.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_MED_6RJ1-4000-TSN,  !- Name
    6RJ1-4000-TSN_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RJ1-4000-TSN_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_3RA1-0311-TAC,   !nominal MBtu/h = 21500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3RA1-0311-TAC_R-22_MED_qcurv,  !- Name
    1.401e+004,              !- Coefficient1 Constant
    400.5,                   !- Coefficient2 x
    1.247,                   !- Coefficient3 x**2
    -129.6,                  !- Coefficient4 y
    0.5182,                  !- Coefficient5 y**2
    -2.193,                  !- Coefficient6 x*y
    -1.276e-005,             !- Coefficient7 x**3
    -0.005199,               !- Coefficient8 y**3
    0.03818,                 !- Coefficient9 x**2*y
    0.01170,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_3RA1-0311-TAC,   !nominal kW = 3.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3RA1-0311-TAC_R-22_MED_pwrcurv,  !- Name
    205.4,                   !- Coefficient1 Constant
    -106.1,                  !- Coefficient2 x
    -0.7207,                 !- Coefficient3 x**2
    84.87,                   !- Coefficient4 y
    -0.2663,                 !- Coefficient5 y**2
    4.238,                   !- Coefficient6 x*y
    0.03985,                 !- Coefficient7 x**3
    -0.001849,               !- Coefficient8 y**3
    0.02134,                 !- Coefficient9 x**2*y
    -0.01965,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_MED_3RA1-0311-TAC,   !nominal MBtu/h = 21500.0, !nominal kW = 3.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_MED_3RA1-0311-TAC,  !- Name
    3RA1-0311-TAC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3RA1-0311-TAC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_3RA1-0310-TAC,   !nominal MBtu/h = 21500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3RA1-0310-TAC_R-22_MED_qcurv,  !- Name
    1.398e+004,              !- Coefficient1 Constant
    399.7,                   !- Coefficient2 x
    1.244,                   !- Coefficient3 x**2
    -129.3,                  !- Coefficient4 y
    0.5172,                  !- Coefficient5 y**2
    -2.189,                  !- Coefficient6 x*y
    -1.231e-005,             !- Coefficient7 x**3
    -0.005189,               !- Coefficient8 y**3
    0.03811,                 !- Coefficient9 x**2*y
    0.01167,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_3RA1-0310-TAC,   !nominal kW = 3.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3RA1-0310-TAC_R-22_MED_pwrcurv,  !- Name
    225.5,                   !- Coefficient1 Constant
    -116.4,                  !- Coefficient2 x
    -0.7910,                 !- Coefficient3 x**2
    93.15,                   !- Coefficient4 y
    -0.2922,                 !- Coefficient5 y**2
    4.651,                   !- Coefficient6 x*y
    0.04374,                 !- Coefficient7 x**3
    -0.002029,               !- Coefficient8 y**3
    0.02342,                 !- Coefficient9 x**2*y
    -0.02157,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_MED_3RA1-0310-TAC,   !nominal MBtu/h = 21500.0, !nominal kW = 3.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_MED_3RA1-0310-TAC,  !- Name
    3RA1-0310-TAC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3RA1-0310-TAC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_NRM1-0500-TFC,   !nominal MBtu/h = 36200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRM1-0500-TFC_R-22_MED_qcurv,  !- Name
    2.569e+004,              !- Coefficient1 Constant
    934.1,                   !- Coefficient2 x
    13.41,                   !- Coefficient3 x**2
    -311.2,                  !- Coefficient4 y
    2.377,                   !- Coefficient5 y**2
    -7.560,                  !- Coefficient6 x*y
    0.05300,                 !- Coefficient7 x**3
    -0.01774,                !- Coefficient8 y**3
    -0.08592,                !- Coefficient9 x**2*y
    0.006501,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_NRM1-0500-TFC,   !nominal kW = 5.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRM1-0500-TFC_R-22_MED_pwrcurv,  !- Name
    -3280.,                  !- Coefficient1 Constant
    -136.0,                  !- Coefficient2 x
    -0.5299,                 !- Coefficient3 x**2
    483.3,                   !- Coefficient4 y
    -9.423,                  !- Coefficient5 y**2
    8.715,                   !- Coefficient6 x*y
    -0.01383,                !- Coefficient7 x**3
    0.06712,                 !- Coefficient8 y**3
    0.01121,                 !- Coefficient9 x**2*y
    -0.08098,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_MED_NRM1-0500-TFC,   !nominal MBtu/h = 36200.0, !nominal kW = 5.0

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_MED_NRM1-0500-TFC,  !- Name
    NRM1-0500-TFC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRM1-0500-TFC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_6RA4-3000-TSK,   !nominal MBtu/h = 145000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RA4-3000-TSK_R-22_MED_qcurv,  !- Name
    4.006e+004,              !- Coefficient1 Constant
    -1485.,                  !- Coefficient2 x
    -137.2,                  !- Coefficient3 x**2
    1976.,                   !- Coefficient4 y
    -57.05,                  !- Coefficient5 y**2
    43.37,                   !- Coefficient6 x*y
    -2.595,                  !- Coefficient7 x**3
    0.4591,                  !- Coefficient8 y**3
    0.8792,                  !- Coefficient9 x**2*y
    0.2391,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_6RA4-3000-TSK,   !nominal kW = 18.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RA4-3000-TSK_R-22_MED_pwrcurv,  !- Name
    8636.,                   !- Coefficient1 Constant
    -487.1,                  !- Coefficient2 x
    -9.157,                  !- Coefficient3 x**2
    103.8,                   !- Coefficient4 y
    4.359,                   !- Coefficient5 y**2
    9.640,                   !- Coefficient6 x*y
    0.01609,                 !- Coefficient7 x**3
    -0.03085,                !- Coefficient8 y**3
    0.09203,                 !- Coefficient9 x**2*y
    0.1491,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_MED_6RA4-3000-TSK,   !nominal MBtu/h = 145000.0, !nominal kW = 18.0

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_MED_6RA4-3000-TSK,  !- Name
    6RA4-3000-TSK_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RA4-3000-TSK_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_6RH1-3500-TSK,   !nominal MBtu/h = 193000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RH1-3500-TSK_R-22_MED_qcurv,  !- Name
    9.921e+004,              !- Coefficient1 Constant
    3854.,                   !- Coefficient2 x
    47.02,                   !- Coefficient3 x**2
    -95.71,                  !- Coefficient4 y
    -7.981,                  !- Coefficient5 y**2
    -3.881,                  !- Coefficient6 x*y
    0.1349,                  !- Coefficient7 x**3
    0.005447,                !- Coefficient8 y**3
    -0.01960,                !- Coefficient9 x**2*y
    -0.1857,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_6RH1-3500-TSK,   !nominal kW = 23.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RH1-3500-TSK_R-22_MED_pwrcurv,  !- Name
    1.137e+004,              !- Coefficient1 Constant
    152.9,                   !- Coefficient2 x
    3.749,                   !- Coefficient3 x**2
    319.7,                   !- Coefficient4 y
    -0.3555,                 !- Coefficient5 y**2
    2.170,                   !- Coefficient6 x*y
    0.1129,                  !- Coefficient7 x**3
    -0.0004580,              !- Coefficient8 y**3
    0.0002596,               !- Coefficient9 x**2*y
    0.09560,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_MED_6RH1-3500-TSK,   !nominal MBtu/h = 193000.0, !nominal kW = 23.0

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_MED_6RH1-3500-TSK,  !- Name
    6RH1-3500-TSK_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RH1-3500-TSK_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_HAG1-0050-TAC,   !nominal MBtu/h = 4410.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAG1-0050-TAC_R-22_HIGH_qcurv,  !- Name
    1886.,                   !- Coefficient1 Constant
    81.07,                   !- Coefficient2 x
    1.170,                   !- Coefficient3 x**2
    -3.193,                  !- Coefficient4 y
    -0.5032,                 !- Coefficient5 y**2
    -0.5769,                 !- Coefficient6 x*y
    0.002926,                !- Coefficient7 x**3
    0.004535,                !- Coefficient8 y**3
    -0.009281,               !- Coefficient9 x**2*y
    -0.002540,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_HAG1-0050-TAC,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAG1-0050-TAC_R-22_HIGH_pwrcurv,  !- Name
    216.0,                   !- Coefficient1 Constant
    -6.470,                  !- Coefficient2 x
    -0.2258,                 !- Coefficient3 x**2
    3.004,                   !- Coefficient4 y
    0.08773,                 !- Coefficient5 y**2
    0.2701,                  !- Coefficient6 x*y
    -0.002228,               !- Coefficient7 x**3
    -0.001004,               !- Coefficient8 y**3
    0.003056,                !- Coefficient9 x**2*y
    -0.0004543,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_HAG1-0050-TAC,   !nominal MBtu/h = 4410.0, !nominal kW = 0.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_HAG1-0050-TAC,  !- Name
    HAG1-0050-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAG1-0050-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAN1-0075-TAC,   !nominal MBtu/h = 7150.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAN1-0075-TAC_R-22_HIGH_qcurv,  !- Name
    3683.,                   !- Coefficient1 Constant
    112.0,                   !- Coefficient2 x
    2.270,                   !- Coefficient3 x**2
    -73.25,                  !- Coefficient4 y
    1.049,                   !- Coefficient5 y**2
    -0.3919,                 !- Coefficient6 x*y
    0.01121,                 !- Coefficient7 x**3
    -0.007896,               !- Coefficient8 y**3
    -0.02416,                !- Coefficient9 x**2*y
    -0.006760,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAN1-0075-TAC,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAN1-0075-TAC_R-22_HIGH_pwrcurv,  !- Name
    205.8,                   !- Coefficient1 Constant
    -6.794,                  !- Coefficient2 x
    -0.4904,                 !- Coefficient3 x**2
    10.70,                   !- Coefficient4 y
    -0.02774,                !- Coefficient5 y**2
    0.2179,                  !- Coefficient6 x*y
    -0.01754,                !- Coefficient7 x**3
    -0.0001291,              !- Coefficient8 y**3
    0.002240,                !- Coefficient9 x**2*y
    0.001942,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAN1-0075-TAC,   !nominal MBtu/h = 7150.0, !nominal kW = 0.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAN1-0075-TAC,  !- Name
    KAN1-0075-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAN1-0075-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAR2-0100-CAV,   !nominal MBtu/h = 9950.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAR2-0100-CAV_R-22_HIGH_qcurv,  !- Name
    4262.,                   !- Coefficient1 Constant
    168.8,                   !- Coefficient2 x
    2.209,                   !- Coefficient3 x**2
    -34.31,                  !- Coefficient4 y
    -0.1375,                 !- Coefficient5 y**2
    -1.527,                  !- Coefficient6 x*y
    0.0001861,               !- Coefficient7 x**3
    0.001288,                !- Coefficient8 y**3
    -0.02002,                !- Coefficient9 x**2*y
    0.002053,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAR2-0100-CAV,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAR2-0100-CAV_R-22_HIGH_pwrcurv,  !- Name
    534.3,                   !- Coefficient1 Constant
    -3.831,                  !- Coefficient2 x
    -0.4143,                 !- Coefficient3 x**2
    13.10,                   !- Coefficient4 y
    -0.02190,                !- Coefficient5 y**2
    0.3497,                  !- Coefficient6 x*y
    -0.005732,               !- Coefficient7 x**3
    -0.0002845,              !- Coefficient8 y**3
    0.004851,                !- Coefficient9 x**2*y
    0.001509,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAR2-0100-CAV,   !nominal MBtu/h = 9950.0, !nominal kW = 1.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAR2-0100-CAV,  !- Name
    KAR2-0100-CAV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAR2-0100-CAV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAR1-0100-TAC,   !nominal MBtu/h = 9580.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAR1-0100-TAC_R-22_HIGH_qcurv,  !- Name
    4318.,                   !- Coefficient1 Constant
    154.6,                   !- Coefficient2 x
    2.183,                   !- Coefficient3 x**2
    -47.83,                  !- Coefficient4 y
    0.2045,                  !- Coefficient5 y**2
    -1.045,                  !- Coefficient6 x*y
    0.008506,                !- Coefficient7 x**3
    -0.001333,               !- Coefficient8 y**3
    -0.01473,                !- Coefficient9 x**2*y
    -0.003745,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAR1-0100-TAC,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAR1-0100-TAC_R-22_HIGH_pwrcurv,  !- Name
    448.1,                   !- Coefficient1 Constant
    -0.7292,                 !- Coefficient2 x
    -0.4581,                 !- Coefficient3 x**2
    17.67,                   !- Coefficient4 y
    -0.1324,                 !- Coefficient5 y**2
    0.2480,                  !- Coefficient6 x*y
    -0.008656,               !- Coefficient7 x**3
    0.0005710,               !- Coefficient8 y**3
    0.004452,                !- Coefficient9 x**2*y
    0.002918,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAR1-0100-TAC,   !nominal MBtu/h = 9580.0, !nominal kW = 1.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAR1-0100-TAC,  !- Name
    KAR1-0100-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAR1-0100-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAM2-0100-CAV,   !nominal MBtu/h = 11500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAM2-0100-CAV_R-22_HIGH_qcurv,  !- Name
    4379.,                   !- Coefficient1 Constant
    184.4,                   !- Coefficient2 x
    2.014,                   !- Coefficient3 x**2
    -1.631,                  !- Coefficient4 y
    -1.060,                  !- Coefficient5 y**2
    -1.383,                  !- Coefficient6 x*y
    0.01310,                 !- Coefficient7 x**3
    0.008396,                !- Coefficient8 y**3
    -0.006432,               !- Coefficient9 x**2*y
    -0.0001273,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAM2-0100-CAV,   !nominal kW = 1.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAM2-0100-CAV_R-22_HIGH_pwrcurv,  !- Name
    222.7,                   !- Coefficient1 Constant
    -19.84,                  !- Coefficient2 x
    -0.5368,                 !- Coefficient3 x**2
    25.63,                   !- Coefficient4 y
    -0.2490,                 !- Coefficient5 y**2
    0.7403,                  !- Coefficient6 x*y
    -0.0001430,              !- Coefficient7 x**3
    0.001377,                !- Coefficient8 y**3
    0.004975,                !- Coefficient9 x**2*y
    -0.001591,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAM2-0100-CAV,   !nominal MBtu/h = 11500.0, !nominal kW = 1.2

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAM2-0100-CAV,  !- Name
    KAM2-0100-CAV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAM2-0100-CAV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAGA-0150-TAC,   !nominal MBtu/h = 12800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAGA-0150-TAC_R-22_HIGH_qcurv,  !- Name
    5294.,                   !- Coefficient1 Constant
    186.4,                   !- Coefficient2 x
    2.154,                   !- Coefficient3 x**2
    -48.48,                  !- Coefficient4 y
    0.06495,                 !- Coefficient5 y**2
    -1.016,                  !- Coefficient6 x*y
    0.01387,                 !- Coefficient7 x**3
    -0.0003554,              !- Coefficient8 y**3
    -0.007161,               !- Coefficient9 x**2*y
    -0.003917,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAGA-0150-TAC,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAGA-0150-TAC_R-22_HIGH_pwrcurv,  !- Name
    418.8,                   !- Coefficient1 Constant
    -21.70,                  !- Coefficient2 x
    -0.5867,                 !- Coefficient3 x**2
    14.09,                   !- Coefficient4 y
    0.06386,                 !- Coefficient5 y**2
    0.8222,                  !- Coefficient6 x*y
    -0.0005021,              !- Coefficient7 x**3
    -0.001129,               !- Coefficient8 y**3
    0.006105,                !- Coefficient9 x**2*y
    -0.001916,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAGA-0150-TAC,   !nominal MBtu/h = 12800.0, !nominal kW = 1.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAGA-0150-TAC,  !- Name
    KAGA-0150-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAGA-0150-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAGB-0150-CAV,   !nominal MBtu/h = 12800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAGB-0150-CAV_R-22_HIGH_qcurv,  !- Name
    4670.,                   !- Coefficient1 Constant
    191.0,                   !- Coefficient2 x
    1.869,                   !- Coefficient3 x**2
    2.056,                   !- Coefficient4 y
    -1.239,                  !- Coefficient5 y**2
    -0.9614,                 !- Coefficient6 x*y
    -0.01406,                !- Coefficient7 x**3
    0.01014,                 !- Coefficient8 y**3
    -0.001000,               !- Coefficient9 x**2*y
    -0.004607,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAGB-0150-CAV,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAGB-0150-CAV_R-22_HIGH_pwrcurv,  !- Name
    514.3,                   !- Coefficient1 Constant
    -19.60,                  !- Coefficient2 x
    -0.3569,                 !- Coefficient3 x**2
    13.24,                   !- Coefficient4 y
    0.08004,                 !- Coefficient5 y**2
    0.7079,                  !- Coefficient6 x*y
    0.008037,                !- Coefficient7 x**3
    -0.001430,               !- Coefficient8 y**3
    0.002562,                !- Coefficient9 x**2*y
    -0.001944,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAGB-0150-CAV,   !nominal MBtu/h = 12800.0, !nominal kW = 1.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAGB-0150-CAV,  !- Name
    KAGB-0150-CAV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAGB-0150-CAV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERA1-0200-TAC,   !nominal MBtu/h = 16900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ERA1-0200-TAC_R-22_HIGH_qcurv,  !- Name
    8800.,                   !- Coefficient1 Constant
    182.5,                   !- Coefficient2 x
    4.898,                   !- Coefficient3 x**2
    -69.61,                  !- Coefficient4 y
    -1.265,                  !- Coefficient5 y**2
    6.690,                   !- Coefficient6 x*y
    0.05137,                 !- Coefficient7 x**3
    0.01335,                 !- Coefficient8 y**3
    -0.05502,                !- Coefficient9 x**2*y
    -0.1179,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERA1-0200-TAC,   !nominal kW = 2.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ERA1-0200-TAC_R-22_HIGH_pwrcurv,  !- Name
    371.7,                   !- Coefficient1 Constant
    102.2,                   !- Coefficient2 x
    2.907,                   !- Coefficient3 x**2
    41.79,                   !- Coefficient4 y
    -0.1340,                 !- Coefficient5 y**2
    -5.637,                  !- Coefficient6 x*y
    0.05827,                 !- Coefficient7 x**3
    -0.003475,               !- Coefficient8 y**3
    -0.09986,                !- Coefficient9 x**2*y
    0.08643,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERA1-0200-TAC,   !nominal MBtu/h = 16900.0, !nominal kW = 2.0

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERA1-0200-TAC,  !- Name
    ERA1-0200-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERA1-0200-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAKA-0200-TAC,   !nominal MBtu/h = 17600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAKA-0200-TAC_R-22_HIGH_qcurv,  !- Name
    7684.,                   !- Coefficient1 Constant
    259.4,                   !- Coefficient2 x
    4.622,                   !- Coefficient3 x**2
    -108.8,                  !- Coefficient4 y
    1.177,                   !- Coefficient5 y**2
    -1.787,                  !- Coefficient6 x*y
    0.06107,                 !- Coefficient7 x**3
    -0.008515,               !- Coefficient8 y**3
    -0.04388,                !- Coefficient9 x**2*y
    -0.001726,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAKA-0200-TAC,   !nominal kW = 1.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAKA-0200-TAC_R-22_HIGH_pwrcurv,  !- Name
    521.6,                   !- Coefficient1 Constant
    -22.15,                  !- Coefficient2 x
    -0.9700,                 !- Coefficient3 x**2
    23.04,                   !- Coefficient4 y
    -0.02566,                !- Coefficient5 y**2
    0.8243,                  !- Coefficient6 x*y
    -0.004537,               !- Coefficient7 x**3
    -0.0002506,              !- Coefficient8 y**3
    0.01432,                 !- Coefficient9 x**2*y
    0.0009086,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAKA-0200-TAC,   !nominal MBtu/h = 17600.0, !nominal kW = 1.8

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAKA-0200-TAC,  !- Name
    KAKA-0200-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAKA-0200-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_EAD1-0320-TAC,   !nominal MBtu/h = 26500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAD1-0320-TAC_R-22_HIGH_qcurv,  !- Name
    9504.,                   !- Coefficient1 Constant
    383.6,                   !- Coefficient2 x
    4.373,                   !- Coefficient3 x**2
    8.845,                   !- Coefficient4 y
    -2.367,                  !- Coefficient5 y**2
    -2.061,                  !- Coefficient6 x*y
    -0.002283,               !- Coefficient7 x**3
    0.01751,                 !- Coefficient8 y**3
    -0.01636,                !- Coefficient9 x**2*y
    -0.007442,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_EAD1-0320-TAC,   !nominal kW = 2.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAD1-0320-TAC_R-22_HIGH_pwrcurv,  !- Name
    516.5,                   !- Coefficient1 Constant
    -32.41,                  !- Coefficient2 x
    -1.480,                  !- Coefficient3 x**2
    51.17,                   !- Coefficient4 y
    -0.3238,                 !- Coefficient5 y**2
    1.262,                   !- Coefficient6 x*y
    -0.02207,                !- Coefficient7 x**3
    0.0006064,               !- Coefficient8 y**3
    0.01863,                 !- Coefficient9 x**2*y
    0.0005629,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_EAD1-0320-TAC,   !nominal MBtu/h = 26500.0, !nominal kW = 2.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_EAD1-0320-TAC,  !- Name
    EAD1-0320-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAD1-0320-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERF1-0311-TAC,   !nominal MBtu/h = 29400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ERF1-0311-TAC_R-22_HIGH_qcurv,  !- Name
    1.148e+004,              !- Coefficient1 Constant
    431.5,                   !- Coefficient2 x
    6.630,                   !- Coefficient3 x**2
    -70.68,                  !- Coefficient4 y
    -0.6161,                 !- Coefficient5 y**2
    -2.969,                  !- Coefficient6 x*y
    0.03784,                 !- Coefficient7 x**3
    0.004318,                !- Coefficient8 y**3
    -0.05402,                !- Coefficient9 x**2*y
    -0.002186,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERF1-0311-TAC,   !nominal kW = 3.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ERF1-0311-TAC_R-22_HIGH_pwrcurv,  !- Name
    700.3,                   !- Coefficient1 Constant
    -38.31,                  !- Coefficient2 x
    -1.130,                  !- Coefficient3 x**2
    48.29,                   !- Coefficient4 y
    -0.07321,                !- Coefficient5 y**2
    1.534,                   !- Coefficient6 x*y
    -0.007781,               !- Coefficient7 x**3
    -0.001402,               !- Coefficient8 y**3
    0.009646,                !- Coefficient9 x**2*y
    -0.001353,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERF1-0311-TAC,   !nominal MBtu/h = 29400.0, !nominal kW = 3.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERF1-0311-TAC,  !- Name
    ERF1-0311-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERF1-0311-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERF1-0310-TAC,   !nominal MBtu/h = 30000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ERF1-0310-TAC_R-22_HIGH_qcurv,  !- Name
    1.257e+004,              !- Coefficient1 Constant
    426.6,                   !- Coefficient2 x
    5.844,                   !- Coefficient3 x**2
    -110.7,                  !- Coefficient4 y
    0.3152,                  !- Coefficient5 y**2
    -1.178,                  !- Coefficient6 x*y
    0.01392,                 !- Coefficient7 x**3
    -0.005802,               !- Coefficient8 y**3
    -0.03111,                !- Coefficient9 x**2*y
    -0.02714,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERF1-0310-TAC,   !nominal kW = 3.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ERF1-0310-TAC_R-22_HIGH_pwrcurv,  !- Name
    687.7,                   !- Coefficient1 Constant
    -3.396,                  !- Coefficient2 x
    -0.3158,                 !- Coefficient3 x**2
    61.14,                   !- Coefficient4 y
    -0.3376,                 !- Coefficient5 y**2
    0.3026,                  !- Coefficient6 x*y
    0.004107,                !- Coefficient7 x**3
    -0.0004931,              !- Coefficient8 y**3
    -0.005360,               !- Coefficient9 x**2*y
    0.01203,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERF1-0310-TAC,   !nominal MBtu/h = 30000.0, !nominal kW = 3.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERF1-0310-TAC,  !- Name
    ERF1-0310-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERF1-0310-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_NRA2-0500-TFC,   !nominal MBtu/h = 48100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRA2-0500-TFC_R-22_HIGH_qcurv,  !- Name
    1.185e+004,              !- Coefficient1 Constant
    760.8,                   !- Coefficient2 x
    9.497,                   !- Coefficient3 x**2
    431.4,                   !- Coefficient4 y
    -13.86,                  !- Coefficient5 y**2
    -3.725,                  !- Coefficient6 x*y
    0.01187,                 !- Coefficient7 x**3
    0.1011,                  !- Coefficient8 y**3
    -0.07816,                !- Coefficient9 x**2*y
    -0.03648,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_NRA2-0500-TFC,   !nominal kW = 5.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRA2-0500-TFC_R-22_HIGH_pwrcurv,  !- Name
    2365.,                   !- Coefficient1 Constant
    -76.48,                  !- Coefficient2 x
    -4.486,                  !- Coefficient3 x**2
    59.04,                   !- Coefficient4 y
    -0.3381,                 !- Coefficient5 y**2
    3.025,                   !- Coefficient6 x*y
    0.004478,                !- Coefficient7 x**3
    0.003219,                !- Coefficient8 y**3
    0.07339,                 !- Coefficient9 x**2*y
    -0.001946,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_NRA2-0500-TFC,   !nominal MBtu/h = 48100.0, !nominal kW = 5.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_NRA2-0500-TFC,  !- Name
    NRA2-0500-TFC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRA2-0500-TFC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_4RJ2-3000-TSK,   !nominal MBtu/h = 225000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4RJ2-3000-TSK_R-22_HIGH_qcurv,  !- Name
    1.228e+005,              !- Coefficient1 Constant
    3904.,                   !- Coefficient2 x
    37.27,                   !- Coefficient3 x**2
    -2292.,                  !- Coefficient4 y
    29.54,                   !- Coefficient5 y**2
    -32.32,                  !- Coefficient6 x*y
    -0.2940,                 !- Coefficient7 x**3
    -0.2210,                 !- Coefficient8 y**3
    -0.2431,                 !- Coefficient9 x**2*y
    -0.03071,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_4RJ2-3000-TSK,   !nominal kW = 24.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4RJ2-3000-TSK_R-22_HIGH_pwrcurv,  !- Name
    -9591.,                  !- Coefficient1 Constant
    -669.0,                  !- Coefficient2 x
    5.102,                   !- Coefficient3 x**2
    1513.,                   !- Coefficient4 y
    -29.25,                  !- Coefficient5 y**2
    31.84,                   !- Coefficient6 x*y
    0.2564,                  !- Coefficient7 x**3
    0.2199,                  !- Coefficient8 y**3
    -0.1618,                 !- Coefficient9 x**2*y
    -0.2403,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_4RJ2-3000-TSK,   !nominal MBtu/h = 225000.0, !nominal kW = 24.0

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_4RJ2-3000-TSK,  !- Name
    4RJ2-3000-TSK_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4RJ2-3000-TSK_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RJ1-4000-TSN,   !nominal MBtu/h = 302000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RJ1-4000-TSN_R-22_HIGH_qcurv,  !- Name
    1.245e+005,              !- Coefficient1 Constant
    4497.,                   !- Coefficient2 x
    66.59,                   !- Coefficient3 x**2
    -1070.,                  !- Coefficient4 y
    -0.1362,                 !- Coefficient5 y**2
    -12.05,                  !- Coefficient6 x*y
    0.3900,                  !- Coefficient7 x**3
    -0.005076,               !- Coefficient8 y**3
    -0.2910,                 !- Coefficient9 x**2*y
    -0.3241,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RJ1-4000-TSN,   !nominal kW = 35.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RJ1-4000-TSN_R-22_HIGH_pwrcurv,  !- Name
    8543.,                   !- Coefficient1 Constant
    160.8,                   !- Coefficient2 x
    0.9802,                  !- Coefficient3 x**2
    661.9,                   !- Coefficient4 y
    -4.032,                  !- Coefficient5 y**2
    4.009,                   !- Coefficient6 x*y
    0.05315,                 !- Coefficient7 x**3
    -0.009576,               !- Coefficient8 y**3
    -0.09142,                !- Coefficient9 x**2*y
    0.09403,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RJ1-4000-TSN,   !nominal MBtu/h = 302000.0, !nominal kW = 35.6

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RJ1-4000-TSN,  !- Name
    6RJ1-4000-TSN_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RJ1-4000-TSN_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RH1-3500-TSK,   !nominal MBtu/h = 317000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RH1-3500-TSK_R-22_HIGH_qcurv,  !- Name
    1.237e+005,              !- Coefficient1 Constant
    4868.,                   !- Coefficient2 x
    67.93,                   !- Coefficient3 x**2
    -847.2,                  !- Coefficient4 y
    0.3666,                  !- Coefficient5 y**2
    -13.15,                  !- Coefficient6 x*y
    -0.05556,                !- Coefficient7 x**3
    -0.05025,                !- Coefficient8 y**3
    -0.3594,                 !- Coefficient9 x**2*y
    -0.4734,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RH1-3500-TSK,   !nominal kW = 30.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RH1-3500-TSK_R-22_HIGH_pwrcurv,  !- Name
    6311.,                   !- Coefficient1 Constant
    -15.43,                  !- Coefficient2 x
    -1.429,                  !- Coefficient3 x**2
    526.7,                   !- Coefficient4 y
    -2.639,                  !- Coefficient5 y**2
    3.302,                   !- Coefficient6 x*y
    0.05418,                 !- Coefficient7 x**3
    -0.0004930,              !- Coefficient8 y**3
    -0.04882,                !- Coefficient9 x**2*y
    0.09044,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RH1-3500-TSK,   !nominal MBtu/h = 317000.0, !nominal kW = 30.0

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RH1-3500-TSK,  !- Name
    6RH1-3500-TSK_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RH1-3500-TSK_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RA4-3000-TSK,   !nominal MBtu/h = 358000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RA4-3000-TSK_R-22_HIGH_qcurv,  !- Name
    1.109e+005,              !- Coefficient1 Constant
    3374.,                   !- Coefficient2 x
    45.54,                   !- Coefficient3 x**2
    -1192.,                  !- Coefficient4 y
    11.29,                   !- Coefficient5 y**2
    -10.90,                  !- Coefficient6 x*y
    0.2148,                  !- Coefficient7 x**3
    0.04129,                 !- Coefficient8 y**3
    -0.09327,                !- Coefficient9 x**2*y
    -0.1605,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RA4-3000-TSK,   !nominal kW = 23.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RA4-3000-TSK_R-22_HIGH_pwrcurv,  !- Name
    7584.,                   !- Coefficient1 Constant
    -91.87,                  !- Coefficient2 x
    -2.904,                  !- Coefficient3 x**2
    296.3,                   !- Coefficient4 y
    -0.8571,                 !- Coefficient5 y**2
    3.526,                   !- Coefficient6 x*y
    0.001808,                !- Coefficient7 x**3
    -0.001058,               !- Coefficient8 y**3
    0.02078,                 !- Coefficient9 x**2*y
    0.07813,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RA4-3000-TSK,   !nominal MBtu/h = 358000.0, !nominal kW = 23.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RA4-3000-TSK,  !- Name
    6RA4-3000-TSK_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RA4-3000-TSK_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAEA-007E-TAC,   !nominal MBtu/h = 1650.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAEA-007E-TAC_R-404A_LOW_qcurv,  !- Name
    3639.,                   !- Coefficient1 Constant
    125.7,                   !- Coefficient2 x
    1.144,                   !- Coefficient3 x**2
    -16.58,                  !- Coefficient4 y
    -0.6962,                 !- Coefficient5 y**2
    -1.308,                  !- Coefficient6 x*y
    0.002437,                !- Coefficient7 x**3
    0.005608,                !- Coefficient8 y**3
    -0.01037,                !- Coefficient9 x**2*y
    0.001124,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAEA-007E-TAC,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAEA-007E-TAC_R-404A_LOW_pwrcurv,  !- Name
    374.3,                   !- Coefficient1 Constant
    2.497,                   !- Coefficient2 x
    -0.1926,                 !- Coefficient3 x**2
    20.31,                   !- Coefficient4 y
    -0.3250,                 !- Coefficient5 y**2
    -0.1720,                 !- Coefficient6 x*y
    -0.001448,               !- Coefficient7 x**3
    0.002581,                !- Coefficient8 y**3
    -0.002170,               !- Coefficient9 x**2*y
    0.004883,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAEA-007E-TAC,   !nominal MBtu/h = 1650.0, !nominal kW = 0.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAEA-007E-TAC,  !- Name
    KAEA-007E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAEA-007E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KANB-005E-CAV,   !nominal MBtu/h = 1290.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KANB-005E-CAV_R-404A_LOW_qcurv,  !- Name
    2436.,                   !- Coefficient1 Constant
    72.25,                   !- Coefficient2 x
    0.5417,                  !- Coefficient3 x**2
    20.05,                   !- Coefficient4 y
    -1.085,                  !- Coefficient5 y**2
    0.3422,                  !- Coefficient6 x*y
    -0.001050,               !- Coefficient7 x**3
    0.006221,                !- Coefficient8 y**3
    -0.0009916,              !- Coefficient9 x**2*y
    -0.01321,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KANB-005E-CAV,   !nominal kW = 0.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KANB-005E-CAV_R-404A_LOW_pwrcurv,  !- Name
    67.62,                   !- Coefficient1 Constant
    -17.83,                  !- Coefficient2 x
    -0.1476,                 !- Coefficient3 x**2
    23.72,                   !- Coefficient4 y
    -0.09742,                !- Coefficient5 y**2
    1.057,                   !- Coefficient6 x*y
    0.001963,                !- Coefficient7 x**3
    -0.001188,               !- Coefficient8 y**3
    0.007120,                !- Coefficient9 x**2*y
    -0.005513,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KANB-005E-CAV,   !nominal MBtu/h = 1290.0, !nominal kW = 0.4

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KANB-005E-CAV,  !- Name
    KANB-005E-CAV_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KANB-005E-CAV_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KANA-006E-TAC,   !nominal MBtu/h = 1150.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KANA-006E-TAC_R-404A_LOW_qcurv,  !- Name
    3318.,                   !- Coefficient1 Constant
    81.59,                   !- Coefficient2 x
    -0.02855,                !- Coefficient3 x**2
    -44.24,                  !- Coefficient4 y
    0.1812,                  !- Coefficient5 y**2
    -0.8231,                 !- Coefficient6 x*y
    -0.01320,                !- Coefficient7 x**3
    -0.002248,               !- Coefficient8 y**3
    -0.01138,                !- Coefficient9 x**2*y
    -0.005054,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KANA-006E-TAC,   !nominal kW = 0.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KANA-006E-TAC_R-404A_LOW_pwrcurv,  !- Name
    69.33,                   !- Coefficient1 Constant
    -34.21,                  !- Coefficient2 x
    -1.205,                  !- Coefficient3 x**2
    11.76,                   !- Coefficient4 y
    0.04359,                 !- Coefficient5 y**2
    0.4701,                  !- Coefficient6 x*y
    -0.01352,                !- Coefficient7 x**3
    -0.001709,               !- Coefficient8 y**3
    0.001040,                !- Coefficient9 x**2*y
    -0.001953,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KANA-006E-TAC,   !nominal MBtu/h = 1150.0, !nominal kW = 0.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KANA-006E-TAC,  !- Name
    KANA-006E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KANA-006E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAEB-007E-CAV,   !nominal MBtu/h = 1710.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAEB-007E-CAV_R-404A_LOW_qcurv,  !- Name
    4581.,                   !- Coefficient1 Constant
    144.7,                   !- Coefficient2 x
    1.644,                   !- Coefficient3 x**2
    -73.28,                  !- Coefficient4 y
    0.6825,                  !- Coefficient5 y**2
    -1.322,                  !- Coefficient6 x*y
    0.007720,                !- Coefficient7 x**3
    -0.005052,               !- Coefficient8 y**3
    -0.007257,               !- Coefficient9 x**2*y
    0.002228,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAEB-007E-CAV,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAEB-007E-CAV_R-404A_LOW_pwrcurv,  !- Name
    138.0,                   !- Coefficient1 Constant
    -24.27,                  !- Coefficient2 x
    -0.9045,                 !- Coefficient3 x**2
    29.35,                   !- Coefficient4 y
    -0.3750,                 !- Coefficient5 y**2
    0.5387,                  !- Coefficient6 x*y
    -0.007640,               !- Coefficient7 x**3
    0.002409,                !- Coefficient8 y**3
    0.007302,                !- Coefficient9 x**2*y
    0.0009840,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAEB-007E-CAV,   !nominal MBtu/h = 1710.0, !nominal kW = 0.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAEB-007E-CAV,  !- Name
    KAEB-007E-CAV_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAEB-007E-CAV_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAMA-007E-TAC,   !nominal MBtu/h = 2340.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAMA-007E-TAC_R-404A_LOW_qcurv,  !- Name
    4259.,                   !- Coefficient1 Constant
    56.95,                   !- Coefficient2 x
    0.6695,                  !- Coefficient3 x**2
    -72.98,                  !- Coefficient4 y
    1.622,                   !- Coefficient5 y**2
    1.846,                   !- Coefficient6 x*y
    0.01311,                 !- Coefficient7 x**3
    -0.01587,                !- Coefficient8 y**3
    0.02445,                 !- Coefficient9 x**2*y
    -0.01343,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAMA-007E-TAC,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAMA-007E-TAC_R-404A_LOW_pwrcurv,  !- Name
    42.36,                   !- Coefficient1 Constant
    -59.38,                  !- Coefficient2 x
    -1.585,                  !- Coefficient3 x**2
    5.777,                   !- Coefficient4 y
    0.5683,                  !- Coefficient5 y**2
    1.014,                   !- Coefficient6 x*y
    -0.01213,                !- Coefficient7 x**3
    -0.005657,               !- Coefficient8 y**3
    0.01163,                 !- Coefficient9 x**2*y
    0.001592,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAMA-007E-TAC,   !nominal MBtu/h = 2340.0, !nominal kW = 0.6

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAMA-007E-TAC,  !- Name
    KAMA-007E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAMA-007E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAMB-007E-CAV,   !nominal MBtu/h = 2410.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAMB-007E-CAV_R-404A_LOW_qcurv,  !- Name
    5740.,                   !- Coefficient1 Constant
    184.1,                   !- Coefficient2 x
    1.880,                   !- Coefficient3 x**2
    -82.01,                  !- Coefficient4 y
    0.5148,                  !- Coefficient5 y**2
    -1.974,                  !- Coefficient6 x*y
    0.001521,                !- Coefficient7 x**3
    -0.004096,               !- Coefficient8 y**3
    -0.02074,                !- Coefficient9 x**2*y
    -0.0003688,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAMB-007E-CAV,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAMB-007E-CAV_R-404A_LOW_pwrcurv,  !- Name
    969.7,                   !- Coefficient1 Constant
    12.20,                   !- Coefficient2 x
    0.2027,                  !- Coefficient3 x**2
    -8.602,                  !- Coefficient4 y
    0.5853,                  !- Coefficient5 y**2
    0.1207,                  !- Coefficient6 x*y
    0.002600,                !- Coefficient7 x**3
    -0.004987,               !- Coefficient8 y**3
    0.0004533,               !- Coefficient9 x**2*y
    0.003982,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAMB-007E-CAV,   !nominal MBtu/h = 2410.0, !nominal kW = 0.6

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAMB-007E-CAV,  !- Name
    KAMB-007E-CAV_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAMB-007E-CAV_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAKB-011E-CAV,   !nominal MBtu/h = 3580.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAKB-011E-CAV_R-404A_LOW_qcurv,  !- Name
    5051.,                   !- Coefficient1 Constant
    129.0,                   !- Coefficient2 x
    0.1285,                  !- Coefficient3 x**2
    49.94,                   !- Coefficient4 y
    -2.269,                  !- Coefficient5 y**2
    0.6304,                  !- Coefficient6 x*y
    -0.01102,                !- Coefficient7 x**3
    0.01337,                 !- Coefficient8 y**3
    0.005264,                !- Coefficient9 x**2*y
    -0.01949,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAKB-011E-CAV,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAKB-011E-CAV_R-404A_LOW_pwrcurv,  !- Name
    -78.60,                  !- Coefficient1 Constant
    -53.94,                  !- Coefficient2 x
    -1.380,                  !- Coefficient3 x**2
    49.38,                   !- Coefficient4 y
    -0.3587,                 !- Coefficient5 y**2
    1.210,                   !- Coefficient6 x*y
    -0.01041,                !- Coefficient7 x**3
    0.001189,                !- Coefficient8 y**3
    0.009998,                !- Coefficient9 x**2*y
    -0.0004923,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAKB-011E-CAV,   !nominal MBtu/h = 3580.0, !nominal kW = 0.9

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAKB-011E-CAV,  !- Name
    KAKB-011E-CAV_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAKB-011E-CAV_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAJB-010E-CAG,   !nominal MBtu/h = 3210.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJB-010E-CAG_R-404A_LOW_qcurv,  !- Name
    6396.,                   !- Coefficient1 Constant
    217.2,                   !- Coefficient2 x
    2.501,                   !- Coefficient3 x**2
    -42.69,                  !- Coefficient4 y
    -0.6443,                 !- Coefficient5 y**2
    -1.715,                  !- Coefficient6 x*y
    0.01034,                 !- Coefficient7 x**3
    0.004387,                !- Coefficient8 y**3
    -0.01607,                !- Coefficient9 x**2*y
    -0.003726,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAJB-010E-CAG,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJB-010E-CAG_R-404A_LOW_pwrcurv,  !- Name
    745.7,                   !- Coefficient1 Constant
    -2.920,                  !- Coefficient2 x
    0.1585,                  !- Coefficient3 x**2
    16.77,                   !- Coefficient4 y
    0.3096,                  !- Coefficient5 y**2
    0.9255,                  !- Coefficient6 x*y
    0.004572,                !- Coefficient7 x**3
    -0.003995,               !- Coefficient8 y**3
    0.004874,                !- Coefficient9 x**2*y
    -0.001409,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAJB-010E-CAG,   !nominal MBtu/h = 3210.0, !nominal kW = 0.9

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAJB-010E-CAG,  !- Name
    KAJB-010E-CAG_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJB-010E-CAG_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAJA-011E-TAD,   !nominal MBtu/h = 3000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJA-011E-TAD_R-404A_LOW_qcurv,  !- Name
    6483.,                   !- Coefficient1 Constant
    213.6,                   !- Coefficient2 x
    2.209,                   !- Coefficient3 x**2
    -57.68,                  !- Coefficient4 y
    -0.3912,                 !- Coefficient5 y**2
    -1.961,                  !- Coefficient6 x*y
    0.005461,                !- Coefficient7 x**3
    0.002998,                !- Coefficient8 y**3
    -0.01806,                !- Coefficient9 x**2*y
    -0.002284,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAJA-011E-TAD,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJA-011E-TAD_R-404A_LOW_pwrcurv,  !- Name
    518.2,                   !- Coefficient1 Constant
    -12.80,                  !- Coefficient2 x
    -0.4814,                 !- Coefficient3 x**2
    18.69,                   !- Coefficient4 y
    0.06590,                 !- Coefficient5 y**2
    0.4345,                  !- Coefficient6 x*y
    -0.003454,               !- Coefficient7 x**3
    -0.001112,               !- Coefficient8 y**3
    0.002860,                !- Coefficient9 x**2*y
    0.002930,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAJA-011E-TAD,   !nominal MBtu/h = 3000.0, !nominal kW = 0.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAJA-011E-TAD,  !- Name
    KAJA-011E-TAD_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJA-011E-TAD_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KALB-015E-CAV,   !nominal MBtu/h = 4560.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KALB-015E-CAV_R-404A_LOW_qcurv,  !- Name
    1.014e+004,              !- Coefficient1 Constant
    344.3,                   !- Coefficient2 x
    4.054,                   !- Coefficient3 x**2
    -117.5,                  !- Coefficient4 y
    0.1972,                  !- Coefficient5 y**2
    -3.440,                  !- Coefficient6 x*y
    0.01644,                 !- Coefficient7 x**3
    -0.0008216,              !- Coefficient8 y**3
    -0.02948,                !- Coefficient9 x**2*y
    0.003302,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KALB-015E-CAV,   !nominal kW = 1.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KALB-015E-CAV_R-404A_LOW_pwrcurv,  !- Name
    540.0,                   !- Coefficient1 Constant
    -32.03,                  !- Coefficient2 x
    -0.7898,                 !- Coefficient3 x**2
    48.80,                   !- Coefficient4 y
    -0.2230,                 !- Coefficient5 y**2
    1.569,                   !- Coefficient6 x*y
    -0.004482,               !- Coefficient7 x**3
    -0.0002590,              !- Coefficient8 y**3
    0.01192,                 !- Coefficient9 x**2*y
    -0.003982,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KALB-015E-CAV,   !nominal MBtu/h = 4560.0, !nominal kW = 1.2

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KALB-015E-CAV,  !- Name
    KALB-015E-CAV_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KALB-015E-CAV_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KALA-016E-TAC,   !nominal MBtu/h = 4440.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KALA-016E-TAC_R-404A_LOW_qcurv,  !- Name
    8766.,                   !- Coefficient1 Constant
    285.7,                   !- Coefficient2 x
    2.778,                   !- Coefficient3 x**2
    -22.55,                  !- Coefficient4 y
    -1.563,                  !- Coefficient5 y**2
    -1.168,                  !- Coefficient6 x*y
    0.003765,                !- Coefficient7 x**3
    0.008606,                !- Coefficient8 y**3
    -0.01592,                !- Coefficient9 x**2*y
    -0.01867,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KALA-016E-TAC,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KALA-016E-TAC_R-404A_LOW_pwrcurv,  !- Name
    -395.1,                  !- Coefficient1 Constant
    -26.26,                  !- Coefficient2 x
    -0.5408,                 !- Coefficient3 x**2
    145.8,                   !- Coefficient4 y
    -2.444,                  !- Coefficient5 y**2
    2.455,                   !- Coefficient6 x*y
    -0.004668,               !- Coefficient7 x**3
    0.01387,                 !- Coefficient8 y**3
    0.01091,                 !- Coefficient9 x**2*y
    -0.01881,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KALA-016E-TAC,   !nominal MBtu/h = 4440.0, !nominal kW = 1.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KALA-016E-TAC,  !- Name
    KALA-016E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KALA-016E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_EADA-020E-TAC,   !nominal MBtu/h = 5260.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EADA-020E-TAC_R-404A_LOW_qcurv,  !- Name
    1.178e+004,              !- Coefficient1 Constant
    434.7,                   !- Coefficient2 x
    5.007,                   !- Coefficient3 x**2
    -76.63,                  !- Coefficient4 y
    -1.515,                  !- Coefficient5 y**2
    -4.164,                  !- Coefficient6 x*y
    0.01368,                 !- Coefficient7 x**3
    0.01164,                 !- Coefficient8 y**3
    -0.04457,                !- Coefficient9 x**2*y
    -0.004347,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_EADA-020E-TAC,   !nominal kW = 1.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EADA-020E-TAC_R-404A_LOW_pwrcurv,  !- Name
    149.9,                   !- Coefficient1 Constant
    -52.66,                  !- Coefficient2 x
    -1.547,                  !- Coefficient3 x**2
    90.29,                   !- Coefficient4 y
    -1.085,                  !- Coefficient5 y**2
    2.031,                   !- Coefficient6 x*y
    -0.01330,                !- Coefficient7 x**3
    0.005140,                !- Coefficient8 y**3
    0.01226,                 !- Coefficient9 x**2*y
    -0.008371,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_EADA-020E-TAC,   !nominal MBtu/h = 5260.0, !nominal kW = 1.2

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_EADA-020E-TAC,  !- Name
    EADA-020E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EADA-020E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_EAVA-021E-TAC,   !nominal MBtu/h = 6050.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAVA-021E-TAC_R-404A_LOW_qcurv,  !- Name
    1.480e+004,              !- Coefficient1 Constant
    470.1,                   !- Coefficient2 x
    4.682,                   !- Coefficient3 x**2
    -200.8,                  !- Coefficient4 y
    1.101,                   !- Coefficient5 y**2
    -4.655,                  !- Coefficient6 x*y
    0.008722,                !- Coefficient7 x**3
    -0.008213,               !- Coefficient8 y**3
    -0.03996,                !- Coefficient9 x**2*y
    0.0006942,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_EAVA-021E-TAC,   !nominal kW = 1.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAVA-021E-TAC_R-404A_LOW_pwrcurv,  !- Name
    553.4,                   !- Coefficient1 Constant
    -62.03,                  !- Coefficient2 x
    -1.933,                  !- Coefficient3 x**2
    62.80,                   !- Coefficient4 y
    -0.3295,                 !- Coefficient5 y**2
    1.838,                   !- Coefficient6 x*y
    -0.01661,                !- Coefficient7 x**3
    -0.0001276,              !- Coefficient8 y**3
    0.01205,                 !- Coefficient9 x**2*y
    -0.003746,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_EAVA-021E-TAC,   !nominal MBtu/h = 6050.0, !nominal kW = 1.4

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_EAVA-021E-TAC,  !- Name
    EAVA-021E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAVA-021E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_EAVB-021E-CAV,   !nominal MBtu/h = 6220.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAVB-021E-CAV_R-404A_LOW_qcurv,  !- Name
    1.471e+004,              !- Coefficient1 Constant
    518.0,                   !- Coefficient2 x
    6.560,                   !- Coefficient3 x**2
    -161.3,                  !- Coefficient4 y
    -0.08107,                !- Coefficient5 y**2
    -4.917,                  !- Coefficient6 x*y
    0.03264,                 !- Coefficient7 x**3
    0.003772,                !- Coefficient8 y**3
    -0.03769,                !- Coefficient9 x**2*y
    0.007376,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_EAVB-021E-CAV,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAVB-021E-CAV_R-404A_LOW_pwrcurv,  !- Name
    1524.,                   !- Coefficient1 Constant
    -5.816,                  !- Coefficient2 x
    -0.7796,                 !- Coefficient3 x**2
    24.82,                   !- Coefficient4 y
    0.01863,                 !- Coefficient5 y**2
    0.3301,                  !- Coefficient6 x*y
    -0.005937,               !- Coefficient7 x**3
    0.0004257,               !- Coefficient8 y**3
    0.005756,                !- Coefficient9 x**2*y
    0.009663,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_EAVB-021E-CAV,   !nominal MBtu/h = 6220.0, !nominal kW = 1.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_EAVB-021E-CAV,  !- Name
    EAVB-021E-CAV_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAVB-021E-CAV_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_3ABA-031E-TAC,   !nominal MBtu/h = 7290.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3ABA-031E-TAC_R-404A_LOW_qcurv,  !- Name
    1.836e+004,              !- Coefficient1 Constant
    635.3,                   !- Coefficient2 x
    8.611,                   !- Coefficient3 x**2
    -260.2,                  !- Coefficient4 y
    1.847,                   !- Coefficient5 y**2
    -5.844,                  !- Coefficient6 x*y
    0.05647,                 !- Coefficient7 x**3
    -0.01198,                !- Coefficient8 y**3
    -0.03292,                !- Coefficient9 x**2*y
    0.01531,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_3ABA-031E-TAC,   !nominal kW = 1.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3ABA-031E-TAC_R-404A_LOW_pwrcurv,  !- Name
    1215.,                   !- Coefficient1 Constant
    -51.10,                  !- Coefficient2 x
    -1.059,                  !- Coefficient3 x**2
    39.92,                   !- Coefficient4 y
    0.6605,                  !- Coefficient5 y**2
    2.548,                   !- Coefficient6 x*y
    0.002211,                !- Coefficient7 x**3
    -0.008414,               !- Coefficient8 y**3
    0.02881,                 !- Coefficient9 x**2*y
    0.0005220,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_3ABA-031E-TAC,   !nominal MBtu/h = 7290.0, !nominal kW = 1.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_3ABA-031E-TAC,  !- Name
    3ABA-031E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3ABA-031E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_LAHA-032E-TAD,   !nominal MBtu/h = 9440.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LAHA-032E-TAD_R-404A_LOW_qcurv,  !- Name
    2.098e+004,              !- Coefficient1 Constant
    524.5,                   !- Coefficient2 x
    1.091,                   !- Coefficient3 x**2
    -257.5,                  !- Coefficient4 y
    1.071,                   !- Coefficient5 y**2
    -5.019,                  !- Coefficient6 x*y
    -0.02650,                !- Coefficient7 x**3
    -0.006123,               !- Coefficient8 y**3
    0.001559,                !- Coefficient9 x**2*y
    0.01836,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_LAHA-032E-TAD,   !nominal kW = 2.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LAHA-032E-TAD_R-404A_LOW_pwrcurv,  !- Name
    854.5,                   !- Coefficient1 Constant
    -174.0,                  !- Coefficient2 x
    -5.650,                  !- Coefficient3 x**2
    36.80,                   !- Coefficient4 y
    1.238,                   !- Coefficient5 y**2
    3.020,                   !- Coefficient6 x*y
    -0.04257,                !- Coefficient7 x**3
    -0.01249,                !- Coefficient8 y**3
    0.04627,                 !- Coefficient9 x**2*y
    0.01345,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_LAHA-032E-TAD,   !nominal MBtu/h = 9440.0, !nominal kW = 2.0

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_LAHA-032E-TAD,  !- Name
    LAHA-032E-TAD_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAHA-032E-TAD_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_LALA-032E-TAC,   !nominal MBtu/h = 10700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LALA-032E-TAC_R-404A_LOW_qcurv,  !- Name
    2.100e+004,              !- Coefficient1 Constant
    790.9,                   !- Coefficient2 x
    8.579,                   !- Coefficient3 x**2
    19.62,                   !- Coefficient4 y
    -6.740,                  !- Coefficient5 y**2
    -6.303,                  !- Coefficient6 x*y
    0.02762,                 !- Coefficient7 x**3
    0.04948,                 !- Coefficient8 y**3
    -0.06618,                !- Coefficient9 x**2*y
    -0.02011,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_LALA-032E-TAC,   !nominal kW = 2.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LALA-032E-TAC_R-404A_LOW_pwrcurv,  !- Name
    2713.,                   !- Coefficient1 Constant
    -23.17,                  !- Coefficient2 x
    -1.238,                  !- Coefficient3 x**2
    32.60,                   !- Coefficient4 y
    0.8697,                  !- Coefficient5 y**2
    1.695,                   !- Coefficient6 x*y
    -0.003249,               !- Coefficient7 x**3
    -0.009326,               !- Coefficient8 y**3
    0.01721,                 !- Coefficient9 x**2*y
    0.007099,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_LALA-032E-TAC,   !nominal MBtu/h = 10700.0, !nominal kW = 2.6

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_LALA-032E-TAC,  !- Name
    LALA-032E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LALA-032E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_NRD1-032E-TFC,   !nominal MBtu/h = 11500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRD1-032E-TFC_R-404A_LOW_qcurv,  !- Name
    2.856e+004,              !- Coefficient1 Constant
    1080.,                   !- Coefficient2 x
    14.47,                   !- Coefficient3 x**2
    -418.4,                  !- Coefficient4 y
    2.114,                   !- Coefficient5 y**2
    -14.77,                  !- Coefficient6 x*y
    0.07541,                 !- Coefficient7 x**3
    -0.006950,               !- Coefficient8 y**3
    -0.1239,                 !- Coefficient9 x**2*y
    0.05909,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_NRD1-032E-TFC,   !nominal kW = 2.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRD1-032E-TFC_R-404A_LOW_pwrcurv,  !- Name
    2397.,                   !- Coefficient1 Constant
    83.79,                   !- Coefficient2 x
    0.1624,                  !- Coefficient3 x**2
    128.5,                   !- Coefficient4 y
    -2.523,                  !- Coefficient5 y**2
    -2.863,                  !- Coefficient6 x*y
    -0.003097,               !- Coefficient7 x**3
    0.02400,                 !- Coefficient8 y**3
    -0.02787,                !- Coefficient9 x**2*y
    0.04495,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_NRD1-032E-TFC,   !nominal MBtu/h = 11500.0, !nominal kW = 2.9

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_NRD1-032E-TFC,  !- Name
    NRD1-032E-TFC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRD1-032E-TFC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_HAJB-005E-CAV,   !nominal MBtu/h = 3140.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAJB-005E-CAV_R-404A_MED_qcurv,  !- Name
    2612.,                   !- Coefficient1 Constant
    95.33,                   !- Coefficient2 x
    1.056,                   !- Coefficient3 x**2
    -21.65,                  !- Coefficient4 y
    -0.2116,                 !- Coefficient5 y**2
    -0.8502,                 !- Coefficient6 x*y
    -0.0006737,              !- Coefficient7 x**3
    0.001462,                !- Coefficient8 y**3
    -0.009838,               !- Coefficient9 x**2*y
    -0.002065,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_HAJB-005E-CAV,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAJB-005E-CAV_R-404A_MED_pwrcurv,  !- Name
    234.1,                   !- Coefficient1 Constant
    -5.196,                  !- Coefficient2 x
    -0.02797,                !- Coefficient3 x**2
    10.66,                   !- Coefficient4 y
    -0.04740,                !- Coefficient5 y**2
    0.3040,                  !- Coefficient6 x*y
    0.005800,                !- Coefficient7 x**3
    -6.428e-005,             !- Coefficient8 y**3
    0.004400,                !- Coefficient9 x**2*y
    0.0004167,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_MED_HAJB-005E-CAV,   !nominal MBtu/h = 3140.0, !nominal kW = 0.6

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_MED_HAJB-005E-CAV,  !- Name
    HAJB-005E-CAV_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAJB-005E-CAV_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_KARB-010E-CAV,   !nominal MBtu/h = 6040.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KARB-010E-CAV_R-404A_MED_qcurv,  !- Name
    4838.,                   !- Coefficient1 Constant
    199.7,                   !- Coefficient2 x
    4.323,                   !- Coefficient3 x**2
    -37.41,                  !- Coefficient4 y
    -0.3337,                 !- Coefficient5 y**2
    -1.515,                  !- Coefficient6 x*y
    0.05252,                 !- Coefficient7 x**3
    0.001653,                !- Coefficient8 y**3
    -0.02566,                !- Coefficient9 x**2*y
    -0.005116,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_KARB-010E-CAV,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KARB-010E-CAV_R-404A_MED_pwrcurv,  !- Name
    400.4,                   !- Coefficient1 Constant
    -2.787,                  !- Coefficient2 x
    0.1945,                  !- Coefficient3 x**2
    28.41,                   !- Coefficient4 y
    -0.2994,                 !- Coefficient5 y**2
    0.6188,                  !- Coefficient6 x*y
    0.01087,                 !- Coefficient7 x**3
    0.001234,                !- Coefficient8 y**3
    0.004601,                !- Coefficient9 x**2*y
    -0.001469,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_MED_KARB-010E-CAV,   !nominal MBtu/h = 6040.0, !nominal kW = 1.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_MED_KARB-010E-CAV,  !- Name
    KARB-010E-CAV_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KARB-010E-CAV_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_KARA-010E-TAC,   !nominal MBtu/h = 6040.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KARA-010E-TAC_R-404A_MED_qcurv,  !- Name
    5838.,                   !- Coefficient1 Constant
    255.6,                   !- Coefficient2 x
    8.410,                   !- Coefficient3 x**2
    -88.83,                  !- Coefficient4 y
    0.7900,                  !- Coefficient5 y**2
    -1.442,                  !- Coefficient6 x*y
    0.1625,                  !- Coefficient7 x**3
    -0.006198,               !- Coefficient8 y**3
    -0.01087,                !- Coefficient9 x**2*y
    -0.002652,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_KARA-010E-TAC,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KARA-010E-TAC_R-404A_MED_pwrcurv,  !- Name
    782.4,                   !- Coefficient1 Constant
    8.733,                   !- Coefficient2 x
    0.4064,                  !- Coefficient3 x**2
    4.591,                   !- Coefficient4 y
    0.1852,                  !- Coefficient5 y**2
    0.3041,                  !- Coefficient6 x*y
    0.01315,                 !- Coefficient7 x**3
    -0.002084,               !- Coefficient8 y**3
    0.002664,                !- Coefficient9 x**2*y
    0.001030,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_MED_KARA-010E-TAC,   !nominal MBtu/h = 6040.0, !nominal kW = 1.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_MED_KARA-010E-TAC,  !- Name
    KARA-010E-TAC_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KARA-010E-TAC_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_KAKB-021E-CAV,   !nominal MBtu/h = 10300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAKB-021E-CAV_R-404A_MED_qcurv,  !- Name
    7969.,                   !- Coefficient1 Constant
    269.1,                   !- Coefficient2 x
    0.9214,                  !- Coefficient3 x**2
    -61.45,                  !- Coefficient4 y
    -0.6933,                 !- Coefficient5 y**2
    -2.845,                  !- Coefficient6 x*y
    -0.07711,                !- Coefficient7 x**3
    0.004521,                !- Coefficient8 y**3
    -0.04474,                !- Coefficient9 x**2*y
    -0.005817,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_KAKB-021E-CAV,   !nominal kW = 1.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAKB-021E-CAV_R-404A_MED_pwrcurv,  !- Name
    382.4,                   !- Coefficient1 Constant
    -46.05,                  !- Coefficient2 x
    -2.440,                  !- Coefficient3 x**2
    46.43,                   !- Coefficient4 y
    -0.4143,                 !- Coefficient5 y**2
    1.202,                   !- Coefficient6 x*y
    -0.04796,                !- Coefficient7 x**3
    0.001607,                !- Coefficient8 y**3
    0.01463,                 !- Coefficient9 x**2*y
    -0.001488,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_MED_KAKB-021E-CAV,   !nominal MBtu/h = 10300.0, !nominal kW = 1.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_MED_KAKB-021E-CAV,  !- Name
    KAKB-021E-CAV_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAKB-021E-CAV_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_KAKA-020E-TAC,   !nominal MBtu/h = 10100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAKA-020E-TAC_R-404A_MED_qcurv,  !- Name
    8064.,                   !- Coefficient1 Constant
    254.3,                   !- Coefficient2 x
    0.5071,                  !- Coefficient3 x**2
    -81.52,                  !- Coefficient4 y
    -0.1521,                 !- Coefficient5 y**2
    -2.580,                  !- Coefficient6 x*y
    -0.06931,                !- Coefficient7 x**3
    0.0005006,               !- Coefficient8 y**3
    -0.03148,                !- Coefficient9 x**2*y
    -0.004527,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_KAKA-020E-TAC,   !nominal kW = 1.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAKA-020E-TAC_R-404A_MED_pwrcurv,  !- Name
    670.6,                   !- Coefficient1 Constant
    -32.98,                  !- Coefficient2 x
    -0.9215,                 !- Coefficient3 x**2
    19.73,                   !- Coefficient4 y
    0.2571,                  !- Coefficient5 y**2
    1.230,                   !- Coefficient6 x*y
    0.002600,                !- Coefficient7 x**3
    -0.003405,               !- Coefficient8 y**3
    0.01938,                 !- Coefficient9 x**2*y
    0.0001744,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_MED_KAKA-020E-TAC,   !nominal MBtu/h = 10100.0, !nominal kW = 1.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_MED_KAKA-020E-TAC,  !- Name
    KAKA-020E-TAC_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAKA-020E-TAC_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_ERCA-021E-TAC,   !nominal MBtu/h = 12500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ERCA-021E-TAC_R-404A_MED_qcurv,  !- Name
    1.020e+004,              !- Coefficient1 Constant
    423.4,                   !- Coefficient2 x
    6.538,                   !- Coefficient3 x**2
    -58.59,                  !- Coefficient4 y
    -1.609,                  !- Coefficient5 y**2
    -4.200,                  !- Coefficient6 x*y
    0.002178,                !- Coefficient7 x**3
    0.01120,                 !- Coefficient8 y**3
    -0.09686,                !- Coefficient9 x**2*y
    -0.01507,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_ERCA-021E-TAC,   !nominal kW = 2.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ERCA-021E-TAC_R-404A_MED_pwrcurv,  !- Name
    384.5,                   !- Coefficient1 Constant
    -28.72,                  !- Coefficient2 x
    -0.1688,                 !- Coefficient3 x**2
    60.30,                   !- Coefficient4 y
    -0.5531,                 !- Coefficient5 y**2
    1.409,                   !- Coefficient6 x*y
    0.004787,                !- Coefficient7 x**3
    0.001528,                !- Coefficient8 y**3
    -0.004312,               !- Coefficient9 x**2*y
    -0.006689,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_MED_ERCA-021E-TAC,   !nominal MBtu/h = 12500.0, !nominal kW = 2.0

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_MED_ERCA-021E-TAC,  !- Name
    ERCA-021E-TAC_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERCA-021E-TAC_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_ERFA-031E-TAC,   !nominal MBtu/h = 18100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ERFA-031E-TAC_R-404A_MED_qcurv,  !- Name
    1.704e+004,              !- Coefficient1 Constant
    207.2,                   !- Coefficient2 x
    -17.23,                  !- Coefficient3 x**2
    -428.4,                  !- Coefficient4 y
    7.075,                   !- Coefficient5 y**2
    -2.016,                  !- Coefficient6 x*y
    -0.6834,                 !- Coefficient7 x**3
    -0.06045,                !- Coefficient8 y**3
    -0.1159,                 !- Coefficient9 x**2*y
    -0.05694,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_ERFA-031E-TAC,   !nominal kW = 2.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ERFA-031E-TAC_R-404A_MED_pwrcurv,  !- Name
    1058.,                   !- Coefficient1 Constant
    -43.45,                  !- Coefficient2 x
    -1.594,                  !- Coefficient3 x**2
    47.53,                   !- Coefficient4 y
    0.04837,                 !- Coefficient5 y**2
    1.792,                   !- Coefficient6 x*y
    -0.01954,                !- Coefficient7 x**3
    -0.003038,               !- Coefficient8 y**3
    0.01241,                 !- Coefficient9 x**2*y
    -0.004088,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_MED_ERFA-031E-TAC,   !nominal MBtu/h = 18100.0, !nominal kW = 2.9

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_MED_ERFA-031E-TAC,  !- Name
    ERFA-031E-TAC_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERFA-031E-TAC_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_3RAA-031E-TAC,   !nominal MBtu/h = 22300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3RAA-031E-TAC_R-404A_MED_qcurv,  !- Name
    1.919e+004,              !- Coefficient1 Constant
    609.6,                   !- Coefficient2 x
    4.737,                   !- Coefficient3 x**2
    -196.0,                  !- Coefficient4 y
    -0.3146,                 !- Coefficient5 y**2
    -3.401,                  !- Coefficient6 x*y
    -0.09213,                !- Coefficient7 x**3
    -0.001344,               !- Coefficient8 y**3
    -0.08092,                !- Coefficient9 x**2*y
    -0.04667,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_3RAA-031E-TAC,   !nominal kW = 3.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3RAA-031E-TAC_R-404A_MED_pwrcurv,  !- Name
    808.6,                   !- Coefficient1 Constant
    -64.34,                  !- Coefficient2 x
    -2.291,                  !- Coefficient3 x**2
    90.39,                   !- Coefficient4 y
    -0.5216,                 !- Coefficient5 y**2
    2.467,                   !- Coefficient6 x*y
    -0.03723,                !- Coefficient7 x**3
    -0.0003053,              !- Coefficient8 y**3
    0.009415,                !- Coefficient9 x**2*y
    -0.004969,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_MED_3RAA-031E-TAC,   !nominal MBtu/h = 22300.0, !nominal kW = 3.6

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_MED_3RAA-031E-TAC,  !- Name
    3RAA-031E-TAC_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3RAA-031E-TAC_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_NRB2-040E-TFC,   !nominal MBtu/h = 25000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRB2-040E-TFC_R-404A_MED_qcurv,  !- Name
    2.043e+004,              !- Coefficient1 Constant
    779.8,                   !- Coefficient2 x
    7.095,                   !- Coefficient3 x**2
    -152.8,                  !- Coefficient4 y
    -2.038,                  !- Coefficient5 y**2
    -7.636,                  !- Coefficient6 x*y
    -0.1604,                 !- Coefficient7 x**3
    0.01094,                 !- Coefficient8 y**3
    -0.2130,                 !- Coefficient9 x**2*y
    -0.04776,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_NRB2-040E-TFC,   !nominal kW = 4.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRB2-040E-TFC_R-404A_MED_pwrcurv,  !- Name
    1334.,                   !- Coefficient1 Constant
    -67.14,                  !- Coefficient2 x
    -2.876,                  !- Coefficient3 x**2
    99.61,                   !- Coefficient4 y
    -0.7473,                 !- Coefficient5 y**2
    2.374,                   !- Coefficient6 x*y
    -0.06984,                !- Coefficient7 x**3
    0.0002792,               !- Coefficient8 y**3
    -0.01636,                !- Coefficient9 x**2*y
    -0.01187,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_MED_NRB2-040E-TFC,   !nominal MBtu/h = 25000.0, !nominal kW = 4.2

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_MED_NRB2-040E-TFC,  !- Name
    NRB2-040E-TFC_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRB2-040E-TFC_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_KAM1-0075-TAC,   !nominal MBtu/h = 2320.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAM1-0075-TAC_R-502_LOW_qcurv,  !- Name
    5335.,                   !- Coefficient1 Constant
    131.5,                   !- Coefficient2 x
    0.7330,                  !- Coefficient3 x**2
    -97.13,                  !- Coefficient4 y
    1.082,                   !- Coefficient5 y**2
    -1.334,                  !- Coefficient6 x*y
    -0.002214,               !- Coefficient7 x**3
    -0.007041,               !- Coefficient8 y**3
    -0.003782,               !- Coefficient9 x**2*y
    0.004358,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_KAM1-0075-TAC,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAM1-0075-TAC_R-502_LOW_pwrcurv,  !- Name
    944.7,                   !- Coefficient1 Constant
    12.21,                   !- Coefficient2 x
    -0.3786,                 !- Coefficient3 x**2
    3.166,                   !- Coefficient4 y
    -0.1152,                 !- Coefficient5 y**2
    -0.2943,                 !- Coefficient6 x*y
    -0.004588,               !- Coefficient7 x**3
    0.003670,                !- Coefficient8 y**3
    0.004769,                !- Coefficient9 x**2*y
    0.01041,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_KAM1-0075-TAC,   !nominal MBtu/h = 2320.0, !nominal kW = 0.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_KAM1-0075-TAC,  !- Name
    KAM1-0075-TAC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAM1-0075-TAC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_KAJ3-0100-CAG,   !nominal MBtu/h = 3160.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJ3-0100-CAG_R-502_LOW_qcurv,  !- Name
    6356.,                   !- Coefficient1 Constant
    194.9,                   !- Coefficient2 x
    2.043,                   !- Coefficient3 x**2
    -71.40,                  !- Coefficient4 y
    0.2461,                  !- Coefficient5 y**2
    -1.538,                  !- Coefficient6 x*y
    0.005614,                !- Coefficient7 x**3
    -0.002434,               !- Coefficient8 y**3
    -0.01608,                !- Coefficient9 x**2*y
    -0.003919,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_KAJ3-0100-CAG,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJ3-0100-CAG_R-502_LOW_pwrcurv,  !- Name
    581.3,                   !- Coefficient1 Constant
    -23.88,                  !- Coefficient2 x
    -0.9748,                 !- Coefficient3 x**2
    17.61,                   !- Coefficient4 y
    5.411e-005,              !- Coefficient5 y**2
    0.6887,                  !- Coefficient6 x*y
    -0.009577,               !- Coefficient7 x**3
    -4.432e-005,             !- Coefficient8 y**3
    0.006232,                !- Coefficient9 x**2*y
    0.0007156,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_KAJ3-0100-CAG,   !nominal MBtu/h = 3160.0, !nominal kW = 0.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_KAJ3-0100-CAG,  !- Name
    KAJ3-0100-CAG_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJ3-0100-CAG_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_EAA1-0150-TAC,   !nominal MBtu/h = 4840.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAA1-0150-TAC_R-502_LOW_qcurv,  !- Name
    9492.,                   !- Coefficient1 Constant
    200.8,                   !- Coefficient2 x
    0.01337,                 !- Coefficient3 x**2
    -161.9,                  !- Coefficient4 y
    1.600,                   !- Coefficient5 y**2
    -2.458,                  !- Coefficient6 x*y
    -0.01401,                !- Coefficient7 x**3
    -0.01043,                !- Coefficient8 y**3
    -0.005415,               !- Coefficient9 x**2*y
    0.009160,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_EAA1-0150-TAC,   !nominal kW = 1.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAA1-0150-TAC_R-502_LOW_pwrcurv,  !- Name
    1621.,                   !- Coefficient1 Constant
    13.43,                   !- Coefficient2 x
    0.2074,                  !- Coefficient3 x**2
    5.081,                   !- Coefficient4 y
    0.4207,                  !- Coefficient5 y**2
    0.8626,                  !- Coefficient6 x*y
    0.004431,                !- Coefficient7 x**3
    -0.003199,               !- Coefficient8 y**3
    0.006901,                !- Coefficient9 x**2*y
    0.001585,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_EAA1-0150-TAC,   !nominal MBtu/h = 4840.0, !nominal kW = 1.0

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_EAA1-0150-TAC,  !- Name
    EAA1-0150-TAC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAA1-0150-TAC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_KALB-0150-CAB,   !nominal MBtu/h = 4340.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KALB-0150-CAB_R-502_LOW_qcurv,  !- Name
    5156.,                   !- Coefficient1 Constant
    -2.525,                  !- Coefficient2 x
    -6.131,                  !- Coefficient3 x**2
    7.659,                   !- Coefficient4 y
    -1.758,                  !- Coefficient5 y**2
    -0.2188,                 !- Coefficient6 x*y
    -0.1001,                 !- Coefficient7 x**3
    0.009364,                !- Coefficient8 y**3
    -0.01628,                !- Coefficient9 x**2*y
    -0.02579,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_KALB-0150-CAB,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KALB-0150-CAB_R-502_LOW_pwrcurv,  !- Name
    772.0,                   !- Coefficient1 Constant
    -32.83,                  !- Coefficient2 x
    -1.080,                  !- Coefficient3 x**2
    39.26,                   !- Coefficient4 y
    -0.1533,                 !- Coefficient5 y**2
    1.711,                   !- Coefficient6 x*y
    -0.01161,                !- Coefficient7 x**3
    -0.0002158,              !- Coefficient8 y**3
    0.01246,                 !- Coefficient9 x**2*y
    -0.006007,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_KALB-0150-CAB,   !nominal MBtu/h = 4340.0, !nominal kW = 1.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_KALB-0150-CAB,  !- Name
    KALB-0150-CAB_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KALB-0150-CAB_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_EAD1-0200-TAC,   !nominal MBtu/h = 5590.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAD1-0200-TAC_R-502_LOW_qcurv,  !- Name
    1.192e+004,              !- Coefficient1 Constant
    331.0,                   !- Coefficient2 x
    2.185,                   !- Coefficient3 x**2
    -169.9,                  !- Coefficient4 y
    1.106,                   !- Coefficient5 y**2
    -3.637,                  !- Coefficient6 x*y
    -0.003051,               !- Coefficient7 x**3
    -0.006233,               !- Coefficient8 y**3
    -0.02133,                !- Coefficient9 x**2*y
    0.007728,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_EAD1-0200-TAC,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAD1-0200-TAC_R-502_LOW_pwrcurv,  !- Name
    2168.,                   !- Coefficient1 Constant
    50.70,                   !- Coefficient2 x
    1.377,                   !- Coefficient3 x**2
    0.5611,                  !- Coefficient4 y
    0.5819,                  !- Coefficient5 y**2
    0.9990,                  !- Coefficient6 x*y
    0.01297,                 !- Coefficient7 x**3
    -0.004865,               !- Coefficient8 y**3
    0.001654,                !- Coefficient9 x**2*y
    -0.002546,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_EAD1-0200-TAC,   !nominal MBtu/h = 5590.0, !nominal kW = 1.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_EAD1-0200-TAC,  !- Name
    EAD1-0200-TAC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAD1-0200-TAC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_EAV1-0200-TAC,   !nominal MBtu/h = 6600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAV1-0200-TAC_R-502_LOW_qcurv,  !- Name
    1.027e+004,              !- Coefficient1 Constant
    261.5,                   !- Coefficient2 x
    1.562,                   !- Coefficient3 x**2
    -117.8,                  !- Coefficient4 y
    0.6714,                  !- Coefficient5 y**2
    -2.534,                  !- Coefficient6 x*y
    -0.001755,               !- Coefficient7 x**3
    -0.001178,               !- Coefficient8 y**3
    -0.007417,               !- Coefficient9 x**2*y
    0.01696,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_EAV1-0200-TAC,   !nominal kW = 1.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAV1-0200-TAC_R-502_LOW_pwrcurv,  !- Name
    2273.,                   !- Coefficient1 Constant
    57.64,                   !- Coefficient2 x
    1.165,                   !- Coefficient3 x**2
    19.11,                   !- Coefficient4 y
    -0.04241,                !- Coefficient5 y**2
    0.2969,                  !- Coefficient6 x*y
    0.01022,                 !- Coefficient7 x**3
    0.0009134,               !- Coefficient8 y**3
    -0.004447,               !- Coefficient9 x**2*y
    0.002455,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_EAV1-0200-TAC,   !nominal MBtu/h = 6600.0, !nominal kW = 1.4

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_EAV1-0200-TAC,  !- Name
    EAV1-0200-TAC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAV1-0200-TAC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_3AB1-0310-TAC,   !nominal MBtu/h = 7200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3AB1-0310-TAC_R-502_LOW_qcurv,  !- Name
    1.329e+004,              !- Coefficient1 Constant
    559.8,                   !- Coefficient2 x
    9.749,                   !- Coefficient3 x**2
    -16.16,                  !- Coefficient4 y
    -1.982,                  !- Coefficient5 y**2
    -1.737,                  !- Coefficient6 x*y
    0.06254,                 !- Coefficient7 x**3
    0.01200,                 !- Coefficient8 y**3
    -0.03422,                !- Coefficient9 x**2*y
    -0.01984,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_3AB1-0310-TAC,   !nominal kW = 1.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3AB1-0310-TAC_R-502_LOW_pwrcurv,  !- Name
    1923.,                   !- Coefficient1 Constant
    -31.24,                  !- Coefficient2 x
    -2.574,                  !- Coefficient3 x**2
    8.781,                   !- Coefficient4 y
    0.07923,                 !- Coefficient5 y**2
    -0.2740,                 !- Coefficient6 x*y
    -0.03590,                !- Coefficient7 x**3
    -0.0003974,              !- Coefficient8 y**3
    -0.01253,                !- Coefficient9 x**2*y
    0.003158,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_3AB1-0310-TAC,   !nominal MBtu/h = 7200.0, !nominal kW = 1.6

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_3AB1-0310-TAC,  !- Name
    3AB1-0310-TAC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3AB1-0310-TAC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_LAH1-0310-TAC,   !nominal MBtu/h = 9270.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LAH1-0310-TAC_R-502_LOW_qcurv,  !- Name
    2.602e+004,              !- Coefficient1 Constant
    886.1,                   !- Coefficient2 x
    3.929,                   !- Coefficient3 x**2
    -418.9,                  !- Coefficient4 y
    0.8837,                  !- Coefficient5 y**2
    -17.99,                  !- Coefficient6 x*y
    -0.07258,                !- Coefficient7 x**3
    0.01430,                 !- Coefficient8 y**3
    -0.1311,                 !- Coefficient9 x**2*y
    0.08990,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_LAH1-0310-TAC,   !nominal kW = 2.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LAH1-0310-TAC_R-502_LOW_pwrcurv,  !- Name
    1916.,                   !- Coefficient1 Constant
    -105.7,                  !- Coefficient2 x
    -5.135,                  !- Coefficient3 x**2
    11.84,                   !- Coefficient4 y
    0.05797,                 !- Coefficient5 y**2
    0.1816,                  !- Coefficient6 x*y
    -0.05717,                !- Coefficient7 x**3
    0.0009182,               !- Coefficient8 y**3
    -0.001752,               !- Coefficient9 x**2*y
    0.005833,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_LAH1-0310-TAC,   !nominal MBtu/h = 9270.0, !nominal kW = 2.0

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_LAH1-0310-TAC,  !- Name
    LAH1-0310-TAC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAH1-0310-TAC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_LAC1-0310-TAC,   !nominal MBtu/h = 11300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LAC1-0310-TAC_R-502_LOW_qcurv,  !- Name
    2.292e+004,              !- Coefficient1 Constant
    276.7,                   !- Coefficient2 x
    -14.46,                  !- Coefficient3 x**2
    -684.3,                  !- Coefficient4 y
    5.554,                   !- Coefficient5 y**2
    -21.45,                  !- Coefficient6 x*y
    -0.2466,                 !- Coefficient7 x**3
    -0.02037,                !- Coefficient8 y**3
    -0.1730,                 !- Coefficient9 x**2*y
    0.09055,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_LAC1-0310-TAC,   !nominal kW = 2.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LAC1-0310-TAC_R-502_LOW_pwrcurv,  !- Name
    1.403e+004,              !- Coefficient1 Constant
    267.4,                   !- Coefficient2 x
    -5.845,                  !- Coefficient3 x**2
    -528.7,                  !- Coefficient4 y
    5.904,                   !- Coefficient5 y**2
    -18.57,                  !- Coefficient6 x*y
    -0.1247,                 !- Coefficient7 x**3
    -0.01714,                !- Coefficient8 y**3
    -0.1461,                 !- Coefficient9 x**2*y
    0.1172,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_LAC1-0310-TAC,   !nominal MBtu/h = 11300.0, !nominal kW = 2.6

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_LAC1-0310-TAC,  !- Name
    LAC1-0310-TAC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAC1-0310-TAC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_6RA4-2000-TSK,   !nominal MBtu/h = 55600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RA4-2000-TSK_R-502_LOW_qcurv,  !- Name
    1.226e+005,              !- Coefficient1 Constant
    3430.,                   !- Coefficient2 x
    16.23,                   !- Coefficient3 x**2
    -2145.,                  !- Coefficient4 y
    13.66,                   !- Coefficient5 y**2
    -58.88,                  !- Coefficient6 x*y
    -0.02211,                !- Coefficient7 x**3
    0.0001777,               !- Coefficient8 y**3
    -0.1190,                 !- Coefficient9 x**2*y
    0.4017,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_6RA4-2000-TSK,   !nominal kW = 10.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RA4-2000-TSK_R-502_LOW_pwrcurv,  !- Name
    1.840e+004,              !- Coefficient1 Constant
    504.1,                   !- Coefficient2 x
    10.04,                   !- Coefficient3 x**2
    109.6,                   !- Coefficient4 y
    1.599,                   !- Coefficient5 y**2
    2.839,                   !- Coefficient6 x*y
    0.09949,                 !- Coefficient7 x**3
    -0.01545,                !- Coefficient8 y**3
    0.005115,                !- Coefficient9 x**2*y
    0.02489,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_6RA4-2000-TSK,   !nominal MBtu/h = 55600.0, !nominal kW = 10.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_6RA4-2000-TSK,  !- Name
    6RA4-2000-TSK_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RA4-2000-TSK_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_6RL1-2500-TSK,   !nominal MBtu/h = 68100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RL1-2500-TSK_R-502_LOW_qcurv,  !- Name
    9.242e+004,              !- Coefficient1 Constant
    3152.,                   !- Coefficient2 x
    40.36,                   !- Coefficient3 x**2
    -104.2,                  !- Coefficient4 y
    -12.81,                  !- Coefficient5 y**2
    -12.62,                  !- Coefficient6 x*y
    0.1966,                  !- Coefficient7 x**3
    0.04725,                 !- Coefficient8 y**3
    -0.1993,                 !- Coefficient9 x**2*y
    -0.1374,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_6RL1-2500-TSK,   !nominal kW = 14.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RL1-2500-TSK_R-502_LOW_pwrcurv,  !- Name
    1.131e+004,              !- Coefficient1 Constant
    61.34,                   !- Coefficient2 x
    -1.809,                  !- Coefficient3 x**2
    300.7,                   !- Coefficient4 y
    -0.6470,                 !- Coefficient5 y**2
    -1.128,                  !- Coefficient6 x*y
    -0.009162,               !- Coefficient7 x**3
    0.01143,                 !- Coefficient8 y**3
    -0.05100,                !- Coefficient9 x**2*y
    0.09323,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_6RL1-2500-TSK,   !nominal MBtu/h = 68100.0, !nominal kW = 14.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_6RL1-2500-TSK,  !- Name
    6RL1-2500-TSK_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RL1-2500-TSK_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_6RT1-3000-TSK,   !nominal MBtu/h = 75400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RT1-3000-TSK_R-502_LOW_qcurv,  !- Name
    8.779e+004,              !- Coefficient1 Constant
    2307.,                   !- Coefficient2 x
    18.96,                   !- Coefficient3 x**2
    -362.3,                  !- Coefficient4 y
    -4.310,                  !- Coefficient5 y**2
    -12.74,                  !- Coefficient6 x*y
    0.009602,                !- Coefficient7 x**3
    -0.01050,                !- Coefficient8 y**3
    -0.1923,                 !- Coefficient9 x**2*y
    -0.05012,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_6RT1-3000-TSK,   !nominal kW = 17.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RT1-3000-TSK_R-502_LOW_pwrcurv,  !- Name
    1.664e+004,              !- Coefficient1 Constant
    447.1,                   !- Coefficient2 x
    10.19,                   !- Coefficient3 x**2
    510.6,                   !- Coefficient4 y
    -3.399,                  !- Coefficient5 y**2
    2.709,                   !- Coefficient6 x*y
    0.1235,                  !- Coefficient7 x**3
    0.03075,                 !- Coefficient8 y**3
    -0.02637,                !- Coefficient9 x**2*y
    0.07821,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_6RT1-3000-TSK,   !nominal MBtu/h = 75400.0, !nominal kW = 17.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_6RT1-3000-TSK,  !- Name
    6RT1-3000-TSK_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RT1-3000-TSK_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_ERC1-0200-TAC,   !nominal MBtu/h = 13500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ERC1-0200-TAC_R-502_MED_qcurv,  !- Name
    1.441e+004,              !- Coefficient1 Constant
    388.9,                   !- Coefficient2 x
    13.24,                   !- Coefficient3 x**2
    -470.7,                  !- Coefficient4 y
    10.19,                   !- Coefficient5 y**2
    0.1131,                  !- Coefficient6 x*y
    0.2113,                  !- Coefficient7 x**3
    -0.08820,                !- Coefficient8 y**3
    -0.06497,                !- Coefficient9 x**2*y
    -0.04797,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_ERC1-0200-TAC,   !nominal kW = 1.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ERC1-0200-TAC_R-502_MED_pwrcurv,  !- Name
    1577.,                   !- Coefficient1 Constant
    0.2695,                  !- Coefficient2 x
    -0.04208,                !- Coefficient3 x**2
    1.805,                   !- Coefficient4 y
    0.3194,                  !- Coefficient5 y**2
    0.8753,                  !- Coefficient6 x*y
    0.003031,                !- Coefficient7 x**3
    -0.002961,               !- Coefficient8 y**3
    0.005063,                !- Coefficient9 x**2*y
    -0.002653,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_ERC1-0200-TAC,   !nominal MBtu/h = 13500.0, !nominal kW = 1.9

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_ERC1-0200-TAC,  !- Name
    ERC1-0200-TAC_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERC1-0200-TAC_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_ERF1-0310-TAC,   !nominal MBtu/h = 22800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ERF1-0310-TAC_R-502_MED_qcurv,  !- Name
    1.657e+004,              !- Coefficient1 Constant
    583.4,                   !- Coefficient2 x
    3.217,                   !- Coefficient3 x**2
    -144.3,                  !- Coefficient4 y
    -0.8288,                 !- Coefficient5 y**2
    -6.798,                  !- Coefficient6 x*y
    -0.03901,                !- Coefficient7 x**3
    0.009060,                !- Coefficient8 y**3
    -0.01327,                !- Coefficient9 x**2*y
    0.02201,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_ERF1-0310-TAC,   !nominal kW = 3.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ERF1-0310-TAC_R-502_MED_pwrcurv,  !- Name
    1165.,                   !- Coefficient1 Constant
    -33.63,                  !- Coefficient2 x
    -0.4368,                 !- Coefficient3 x**2
    72.25,                   !- Coefficient4 y
    -0.7092,                 !- Coefficient5 y**2
    1.822,                   !- Coefficient6 x*y
    -0.01304,                !- Coefficient7 x**3
    0.004467,                !- Coefficient8 y**3
    -0.01491,                !- Coefficient9 x**2*y
    -0.008578,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_ERF1-0310-TAC,   !nominal MBtu/h = 22800.0, !nominal kW = 3.2

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_ERF1-0310-TAC,  !- Name
    ERF1-0310-TAC_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERF1-0310-TAC_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_3RA1-0310-TAC,   !nominal MBtu/h = 27800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3RA1-0310-TAC_R-502_MED_qcurv,  !- Name
    1.958e+004,              !- Coefficient1 Constant
    916.2,                   !- Coefficient2 x
    17.73,                   !- Coefficient3 x**2
    -65.20,                  !- Coefficient4 y
    -3.710,                  !- Coefficient5 y**2
    -9.671,                  !- Coefficient6 x*y
    0.07915,                 !- Coefficient7 x**3
    0.02678,                 !- Coefficient8 y**3
    -0.2349,                 !- Coefficient9 x**2*y
    -0.01280,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_3RA1-0310-TAC,   !nominal kW = 3.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3RA1-0310-TAC_R-502_MED_pwrcurv,  !- Name
    1263.,                   !- Coefficient1 Constant
    -84.11,                  !- Coefficient2 x
    -3.397,                  !- Coefficient3 x**2
    82.00,                   !- Coefficient4 y
    -0.4327,                 !- Coefficient5 y**2
    3.018,                   !- Coefficient6 x*y
    -0.07505,                !- Coefficient7 x**3
    0.0003027,               !- Coefficient8 y**3
    0.001947,                !- Coefficient9 x**2*y
    -0.01228,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_3RA1-0310-TAC,   !nominal MBtu/h = 27800.0, !nominal kW = 3.9

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_3RA1-0310-TAC,  !- Name
    3RA1-0310-TAC_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3RA1-0310-TAC_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_NRM1-0500-TFC,   !nominal MBtu/h = 36600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRM1-0500-TFC_R-502_MED_qcurv,  !- Name
    2.200e+004,              !- Coefficient1 Constant
    1071.,                   !- Coefficient2 x
    18.35,                   !- Coefficient3 x**2
    114.7,                   !- Coefficient4 y
    -8.921,                  !- Coefficient5 y**2
    -10.51,                  !- Coefficient6 x*y
    0.07026,                 !- Coefficient7 x**3
    0.06525,                 !- Coefficient8 y**3
    -0.2218,                 !- Coefficient9 x**2*y
    -0.01458,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_NRM1-0500-TFC,   !nominal kW = 5.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRM1-0500-TFC_R-502_MED_pwrcurv,  !- Name
    1992.,                   !- Coefficient1 Constant
    -91.37,                  !- Coefficient2 x
    -2.663,                  !- Coefficient3 x**2
    125.8,                   !- Coefficient4 y
    -1.040,                  !- Coefficient5 y**2
    4.609,                   !- Coefficient6 x*y
    -0.04631,                !- Coefficient7 x**3
    0.004323,                !- Coefficient8 y**3
    0.01176,                 !- Coefficient9 x**2*y
    -0.02256,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_NRM1-0500-TFC,   !nominal MBtu/h = 36600.0, !nominal kW = 5.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_NRM1-0500-TFC,  !- Name
    NRM1-0500-TFC_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRM1-0500-TFC_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_4RA3-2000-TSK,   !nominal MBtu/h = 98300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4RA3-2000-TSK_R-502_MED_qcurv,  !- Name
    6.585e+004,              !- Coefficient1 Constant
    1827.,                   !- Coefficient2 x
    12.08,                   !- Coefficient3 x**2
    -659.8,                  !- Coefficient4 y
    2.661,                   !- Coefficient5 y**2
    -1.462,                  !- Coefficient6 x*y
    -0.09138,                !- Coefficient7 x**3
    -0.01689,                !- Coefficient8 y**3
    0.1533,                  !- Coefficient9 x**2*y
    -0.1025,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_4RA3-2000-TSK,   !nominal kW = 13.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4RA3-2000-TSK_R-502_MED_pwrcurv,  !- Name
    7847.,                   !- Coefficient1 Constant
    -5.239,                  !- Coefficient2 x
    -0.6733,                 !- Coefficient3 x**2
    110.0,                   !- Coefficient4 y
    1.010,                   !- Coefficient5 y**2
    2.278,                   !- Coefficient6 x*y
    0.01120,                 !- Coefficient7 x**3
    -0.002586,               !- Coefficient8 y**3
    0.03614,                 !- Coefficient9 x**2*y
    0.05230,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_4RA3-2000-TSK,   !nominal MBtu/h = 98300.0, !nominal kW = 13.8

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_4RA3-2000-TSK,  !- Name
    4RA3-2000-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4RA3-2000-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_4RH1-2500-TSK,   !nominal MBtu/h = 118000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4RH1-2500-TSK_R-502_MED_qcurv,  !- Name
    8.823e+004,              !- Coefficient1 Constant
    2850.,                   !- Coefficient2 x
    25.53,                   !- Coefficient3 x**2
    -885.6,                  !- Coefficient4 y
    -0.2031,                 !- Coefficient5 y**2
    -24.06,                  !- Coefficient6 x*y
    -0.01115,                !- Coefficient7 x**3
    0.009880,                !- Coefficient8 y**3
    -0.04180,                !- Coefficient9 x**2*y
    0.05797,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_4RH1-2500-TSK,   !nominal kW = 17.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4RH1-2500-TSK_R-502_MED_pwrcurv,  !- Name
    1.208e+004,              !- Coefficient1 Constant
    -49.26,                  !- Coefficient2 x
    -7.391,                  !- Coefficient3 x**2
    109.1,                   !- Coefficient4 y
    1.690,                   !- Coefficient5 y**2
    9.431,                   !- Coefficient6 x*y
    0.01113,                 !- Coefficient7 x**3
    -0.01142,                !- Coefficient8 y**3
    0.2755,                  !- Coefficient9 x**2*y
    0.02880,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_4RH1-2500-TSK,   !nominal MBtu/h = 118000.0, !nominal kW = 17.2

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_4RH1-2500-TSK,  !- Name
    4RH1-2500-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4RH1-2500-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_4RJ2-3000-TSK,   !nominal MBtu/h = 132000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4RJ2-3000-TSK_R-502_MED_qcurv,  !- Name
    6.575e+004,              !- Coefficient1 Constant
    2577.,                   !- Coefficient2 x
    29.53,                   !- Coefficient3 x**2
    1014.,                   !- Coefficient4 y
    -43.30,                  !- Coefficient5 y**2
    -11.56,                  !- Coefficient6 x*y
    -0.4529,                 !- Coefficient7 x**3
    0.3134,                  !- Coefficient8 y**3
    -0.6709,                 !- Coefficient9 x**2*y
    -0.2275,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_4RJ2-3000-TSK,   !nominal kW = 19.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4RJ2-3000-TSK_R-502_MED_pwrcurv,  !- Name
    -4402.,                  !- Coefficient1 Constant
    -215.4,                  !- Coefficient2 x
    -12.05,                  !- Coefficient3 x**2
    1335.,                   !- Coefficient4 y
    -26.84,                  !- Coefficient5 y**2
    8.342,                   !- Coefficient6 x*y
    -0.1652,                 !- Coefficient7 x**3
    0.2049,                  !- Coefficient8 y**3
    0.002753,                !- Coefficient9 x**2*y
    -0.009165,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_4RJ2-3000-TSK,   !nominal MBtu/h = 132000.0, !nominal kW = 19.0

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_4RJ2-3000-TSK,  !- Name
    4RJ2-3000-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4RJ2-3000-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_6RA4-3000-TSK,   !nominal MBtu/h = 150100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RA4-3000-TSK_R-502_MED_qcurv,  !- Name
    8.600e+004,              !- Coefficient1 Constant
    2416.,                   !- Coefficient2 x
    9.334,                   !- Coefficient3 x**2
    -452.7,                  !- Coefficient4 y
    -2.940,                  !- Coefficient5 y**2
    -4.893,                  !- Coefficient6 x*y
    -0.3872,                 !- Coefficient7 x**3
    0.001902,                !- Coefficient8 y**3
    0.05177,                 !- Coefficient9 x**2*y
    -0.04849,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_6RA4-3000-TSK,   !nominal kW = 19.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RA4-3000-TSK_R-502_MED_pwrcurv,  !- Name
    1.214e+004,              !- Coefficient1 Constant
    179.5,                   !- Coefficient2 x
    -0.08491,                !- Coefficient3 x**2
    273.2,                   !- Coefficient4 y
    -1.860,                  !- Coefficient5 y**2
    0.9496,                  !- Coefficient6 x*y
    -0.0009819,              !- Coefficient7 x**3
    0.009149,                !- Coefficient8 y**3
    -0.001052,               !- Coefficient9 x**2*y
    0.06348,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_6RA4-3000-TSK,   !nominal MBtu/h = 150100.0, !nominal kW = 19.6

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_6RA4-3000-TSK,  !- Name
    6RA4-3000-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RA4-3000-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_6RJ1-4000-TSN,   !nominal MBtu/h = 179000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RJ1-4000-TSN_R-502_MED_qcurv,  !- Name
    1.296e+005,              !- Coefficient1 Constant
    4072.,                   !- Coefficient2 x
    45.44,                   !- Coefficient3 x**2
    -1081.,                  !- Coefficient4 y
    -3.921,                  !- Coefficient5 y**2
    -8.866,                  !- Coefficient6 x*y
    0.01698,                 !- Coefficient7 x**3
    0.03166,                 !- Coefficient8 y**3
    -0.01181,                !- Coefficient9 x**2*y
    -0.2360,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_6RJ1-4000-TSN,   !nominal kW = 26.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RJ1-4000-TSN_R-502_MED_pwrcurv,  !- Name
    2.334e+004,              !- Coefficient1 Constant
    337.0,                   !- Coefficient2 x
    5.187,                   !- Coefficient3 x**2
    73.92,                   !- Coefficient4 y
    1.886,                   !- Coefficient5 y**2
    3.185,                   !- Coefficient6 x*y
    0.05990,                 !- Coefficient7 x**3
    -0.004346,               !- Coefficient8 y**3
    0.01259,                 !- Coefficient9 x**2*y
    0.07651,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_6RJ1-4000-TSN,   !nominal MBtu/h = 179000.0, !nominal kW = 26.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_6RJ1-4000-TSN,  !- Name
    6RJ1-4000-TSN_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RJ1-4000-TSN_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_6RH1-3500-TSK,   !nominal MBtu/h = 185000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RH1-3500-TSK_R-502_MED_qcurv,  !- Name
    1.265e+005,              !- Coefficient1 Constant
    3918.,                   !- Coefficient2 x
    43.50,                   !- Coefficient3 x**2
    -886.9,                  !- Coefficient4 y
    -5.932,                  !- Coefficient5 y**2
    -8.059,                  !- Coefficient6 x*y
    0.08414,                 !- Coefficient7 x**3
    0.02655,                 !- Coefficient8 y**3
    -0.04153,                !- Coefficient9 x**2*y
    -0.2349,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_6RH1-3500-TSK,   !nominal kW = 24.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RH1-3500-TSK_R-502_MED_pwrcurv,  !- Name
    1.450e+004,              !- Coefficient1 Constant
    8.082,                   !- Coefficient2 x
    -0.06527,                !- Coefficient3 x**2
    239.2,                   !- Coefficient4 y
    0.8237,                  !- Coefficient5 y**2
    4.965,                   !- Coefficient6 x*y
    0.07039,                 !- Coefficient7 x**3
    -0.005898,               !- Coefficient8 y**3
    0.02580,                 !- Coefficient9 x**2*y
    0.09016,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_6RH1-3500-TSK,   !nominal MBtu/h = 185000.0, !nominal kW = 24.4

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_6RH1-3500-TSK,  !- Name
    6RH1-3500-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RH1-3500-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_8DP1-5000-TSK,   !nominal MBtu/h = 273000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    8DP1-5000-TSK_R-502_MED_qcurv,  !- Name
    1.865e+005,              !- Coefficient1 Constant
    6399.,                   !- Coefficient2 x
    87.03,                   !- Coefficient3 x**2
    -1894.,                  !- Coefficient4 y
    3.846,                   !- Coefficient5 y**2
    -60.43,                  !- Coefficient6 x*y
    0.3945,                  !- Coefficient7 x**3
    -0.01566,                !- Coefficient8 y**3
    -0.7918,                 !- Coefficient9 x**2*y
    0.02006,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_8DP1-5000-TSK,   !nominal kW = 36.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    8DP1-5000-TSK_R-502_MED_pwrcurv,  !- Name
    8933.,                   !- Coefficient1 Constant
    -529.9,                  !- Coefficient2 x
    -16.04,                  !- Coefficient3 x**2
    846.6,                   !- Coefficient4 y
    -5.291,                  !- Coefficient5 y**2
    23.51,                   !- Coefficient6 x*y
    -0.1036,                 !- Coefficient7 x**3
    0.01482,                 !- Coefficient8 y**3
    0.1812,                  !- Coefficient9 x**2*y
    -0.07435,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_8DP1-5000-TSK,   !nominal MBtu/h = 273000.0, !nominal kW = 36.2

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_8DP1-5000-TSK,  !- Name
    8DP1-5000-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    8DP1-5000-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_8DS1-6000-TSK,   !nominal MBtu/h = 314000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    8DS1-6000-TSK_R-502_MED_qcurv,  !- Name
    2.183e+005,              !- Coefficient1 Constant
    7406.,                   !- Coefficient2 x
    99.73,                   !- Coefficient3 x**2
    -2351.,                  !- Coefficient4 y
    7.382,                   !- Coefficient5 y**2
    -68.51,                  !- Coefficient6 x*y
    0.4561,                  !- Coefficient7 x**3
    -0.03500,                !- Coefficient8 y**3
    -0.8671,                 !- Coefficient9 x**2*y
    0.01409,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_8DS1-6000-TSK,   !nominal kW = 43.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    8DS1-6000-TSK_R-502_MED_pwrcurv,  !- Name
    9272.,                   !- Coefficient1 Constant
    -604.4,                  !- Coefficient2 x
    -20.51,                  !- Coefficient3 x**2
    1056.,                   !- Coefficient4 y
    -6.100,                  !- Coefficient5 y**2
    30.39,                   !- Coefficient6 x*y
    -0.1327,                 !- Coefficient7 x**3
    0.01623,                 !- Coefficient8 y**3
    0.2599,                  !- Coefficient9 x**2*y
    -0.09474,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_8DS1-6000-TSK,   !nominal MBtu/h = 314000.0, !nominal kW = 43.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_8DS1-6000-TSK,  !- Name
    8DS1-6000-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    8DS1-6000-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KAEB-007E-CAV,   !nominal MBtu/h = 1770.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAEB-007E-CAV_R-507_LOW_qcurv,  !- Name
    4719.,                   !- Coefficient1 Constant
    149.0,                   !- Coefficient2 x
    1.693,                   !- Coefficient3 x**2
    -75.48,                  !- Coefficient4 y
    0.7030,                  !- Coefficient5 y**2
    -1.362,                  !- Coefficient6 x*y
    0.007951,                !- Coefficient7 x**3
    -0.005204,               !- Coefficient8 y**3
    -0.007475,               !- Coefficient9 x**2*y
    0.002294,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KAEB-007E-CAV,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAEB-007E-CAV_R-507_LOW_pwrcurv,  !- Name
    140.7,                   !- Coefficient1 Constant
    -24.76,                  !- Coefficient2 x
    -0.9226,                 !- Coefficient3 x**2
    29.93,                   !- Coefficient4 y
    -0.3825,                 !- Coefficient5 y**2
    0.5495,                  !- Coefficient6 x*y
    -0.007793,               !- Coefficient7 x**3
    0.002457,                !- Coefficient8 y**3
    0.007448,                !- Coefficient9 x**2*y
    0.001004,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_KAEB-007E-CAV,   !nominal MBtu/h = 1770.0, !nominal kW = 0.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_KAEB-007E-CAV,  !- Name
    KAEB-007E-CAV_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAEB-007E-CAV_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KANB-005E-CAV,   !nominal MBtu/h = 1320.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KANB-005E-CAV_R-507_LOW_qcurv,  !- Name
    2510.,                   !- Coefficient1 Constant
    74.42,                   !- Coefficient2 x
    0.5580,                  !- Coefficient3 x**2
    20.66,                   !- Coefficient4 y
    -1.118,                  !- Coefficient5 y**2
    0.3525,                  !- Coefficient6 x*y
    -0.001081,               !- Coefficient7 x**3
    0.006408,                !- Coefficient8 y**3
    -0.001021,               !- Coefficient9 x**2*y
    -0.01361,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KANB-005E-CAV,   !nominal kW = 0.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KANB-005E-CAV_R-507_LOW_pwrcurv,  !- Name
    68.97,                   !- Coefficient1 Constant
    -18.18,                  !- Coefficient2 x
    -0.1506,                 !- Coefficient3 x**2
    24.19,                   !- Coefficient4 y
    -0.09937,                !- Coefficient5 y**2
    1.078,                   !- Coefficient6 x*y
    0.002002,                !- Coefficient7 x**3
    -0.001212,               !- Coefficient8 y**3
    0.007262,                !- Coefficient9 x**2*y
    -0.005623,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_KANB-005E-CAV,   !nominal MBtu/h = 1320.0, !nominal kW = 0.4

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_KANB-005E-CAV,  !- Name
    KANB-005E-CAV_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KANB-005E-CAV_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KANA-006E-TAC,   !nominal MBtu/h = 1180.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KANA-006E-TAC_R-507_LOW_qcurv,  !- Name
    3418.,                   !- Coefficient1 Constant
    84.04,                   !- Coefficient2 x
    -0.02942,                !- Coefficient3 x**2
    -45.57,                  !- Coefficient4 y
    0.1867,                  !- Coefficient5 y**2
    -0.8478,                 !- Coefficient6 x*y
    -0.01360,                !- Coefficient7 x**3
    -0.002315,               !- Coefficient8 y**3
    -0.01172,                !- Coefficient9 x**2*y
    -0.005206,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KANA-006E-TAC,   !nominal kW = 0.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KANA-006E-TAC_R-507_LOW_pwrcurv,  !- Name
    70.72,                   !- Coefficient1 Constant
    -34.90,                  !- Coefficient2 x
    -1.230,                  !- Coefficient3 x**2
    12.00,                   !- Coefficient4 y
    0.04446,                 !- Coefficient5 y**2
    0.4795,                  !- Coefficient6 x*y
    -0.01379,                !- Coefficient7 x**3
    -0.001743,               !- Coefficient8 y**3
    0.001060,                !- Coefficient9 x**2*y
    -0.001992,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_KANA-006E-TAC,   !nominal MBtu/h = 1180.0, !nominal kW = 0.4

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_KANA-006E-TAC,  !- Name
    KANA-006E-TAC_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KANA-006E-TAC_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KAEA-007E-TAC,   !nominal MBtu/h = 1700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAEA-007E-TAC_R-507_LOW_qcurv,  !- Name
    3749.,                   !- Coefficient1 Constant
    129.5,                   !- Coefficient2 x
    1.179,                   !- Coefficient3 x**2
    -17.07,                  !- Coefficient4 y
    -0.7171,                 !- Coefficient5 y**2
    -1.347,                  !- Coefficient6 x*y
    0.002510,                !- Coefficient7 x**3
    0.005776,                !- Coefficient8 y**3
    -0.01068,                !- Coefficient9 x**2*y
    0.001158,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KAEA-007E-TAC,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAEA-007E-TAC_R-507_LOW_pwrcurv,  !- Name
    381.8,                   !- Coefficient1 Constant
    2.547,                   !- Coefficient2 x
    -0.1965,                 !- Coefficient3 x**2
    20.72,                   !- Coefficient4 y
    -0.3315,                 !- Coefficient5 y**2
    -0.1754,                 !- Coefficient6 x*y
    -0.001477,               !- Coefficient7 x**3
    0.002633,                !- Coefficient8 y**3
    -0.002213,               !- Coefficient9 x**2*y
    0.004981,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_KAEA-007E-TAC,   !nominal MBtu/h = 1700.0, !nominal kW = 0.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_KAEA-007E-TAC,  !- Name
    KAEA-007E-TAC_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAEA-007E-TAC_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KAMA-007E-TAC,   !nominal MBtu/h = 2410.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAMA-007E-TAC_R-507_LOW_qcurv,  !- Name
    4387.,                   !- Coefficient1 Constant
    58.65,                   !- Coefficient2 x
    0.6896,                  !- Coefficient3 x**2
    -75.17,                  !- Coefficient4 y
    1.671,                   !- Coefficient5 y**2
    1.901,                   !- Coefficient6 x*y
    0.01350,                 !- Coefficient7 x**3
    -0.01635,                !- Coefficient8 y**3
    0.02519,                 !- Coefficient9 x**2*y
    -0.01383,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KAMA-007E-TAC,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAMA-007E-TAC_R-507_LOW_pwrcurv,  !- Name
    43.20,                   !- Coefficient1 Constant
    -60.57,                  !- Coefficient2 x
    -1.617,                  !- Coefficient3 x**2
    5.892,                   !- Coefficient4 y
    0.5796,                  !- Coefficient5 y**2
    1.034,                   !- Coefficient6 x*y
    -0.01237,                !- Coefficient7 x**3
    -0.005770,               !- Coefficient8 y**3
    0.01187,                 !- Coefficient9 x**2*y
    0.001624,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_KAMA-007E-TAC,   !nominal MBtu/h = 2410.0, !nominal kW = 0.6

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_KAMA-007E-TAC,  !- Name
    KAMA-007E-TAC_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAMA-007E-TAC_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KAJA-011E-TAD,   !nominal MBtu/h = 3090.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJA-011E-TAD_R-507_LOW_qcurv,  !- Name
    6677.,                   !- Coefficient1 Constant
    220.1,                   !- Coefficient2 x
    2.275,                   !- Coefficient3 x**2
    -59.41,                  !- Coefficient4 y
    -0.4029,                 !- Coefficient5 y**2
    -2.020,                  !- Coefficient6 x*y
    0.005625,                !- Coefficient7 x**3
    0.003088,                !- Coefficient8 y**3
    -0.01860,                !- Coefficient9 x**2*y
    -0.002352,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KAJA-011E-TAD,   !nominal kW = 0.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJA-011E-TAD_R-507_LOW_pwrcurv,  !- Name
    528.5,                   !- Coefficient1 Constant
    -13.05,                  !- Coefficient2 x
    -0.4910,                 !- Coefficient3 x**2
    19.07,                   !- Coefficient4 y
    0.06722,                 !- Coefficient5 y**2
    0.4432,                  !- Coefficient6 x*y
    -0.003523,               !- Coefficient7 x**3
    -0.001134,               !- Coefficient8 y**3
    0.002917,                !- Coefficient9 x**2*y
    0.002988,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_KAJA-011E-TAD,   !nominal MBtu/h = 3090.0, !nominal kW = 0.8

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_KAJA-011E-TAD,  !- Name
    KAJA-011E-TAD_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJA-011E-TAD_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KALA-016E-TAC,   !nominal MBtu/h = 4570.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KALA-016E-TAC_R-507_LOW_qcurv,  !- Name
    9029.,                   !- Coefficient1 Constant
    294.2,                   !- Coefficient2 x
    2.861,                   !- Coefficient3 x**2
    -23.22,                  !- Coefficient4 y
    -1.609,                  !- Coefficient5 y**2
    -1.203,                  !- Coefficient6 x*y
    0.003878,                !- Coefficient7 x**3
    0.008864,                !- Coefficient8 y**3
    -0.01640,                !- Coefficient9 x**2*y
    -0.01923,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KALA-016E-TAC,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KALA-016E-TAC_R-507_LOW_pwrcurv,  !- Name
    -403.0,                  !- Coefficient1 Constant
    -26.78,                  !- Coefficient2 x
    -0.5516,                 !- Coefficient3 x**2
    148.7,                   !- Coefficient4 y
    -2.493,                  !- Coefficient5 y**2
    2.505,                   !- Coefficient6 x*y
    -0.004761,               !- Coefficient7 x**3
    0.01415,                 !- Coefficient8 y**3
    0.01113,                 !- Coefficient9 x**2*y
    -0.01919,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_KALA-016E-TAC,   !nominal MBtu/h = 4570.0, !nominal kW = 1.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_KALA-016E-TAC,  !- Name
    KALA-016E-TAC_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KALA-016E-TAC_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KALB-015E-CAV,   !nominal MBtu/h = 4700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KALB-015E-CAV_R-507_LOW_qcurv,  !- Name
    1.045e+004,              !- Coefficient1 Constant
    354.6,                   !- Coefficient2 x
    4.175,                   !- Coefficient3 x**2
    -121.0,                  !- Coefficient4 y
    0.2031,                  !- Coefficient5 y**2
    -3.543,                  !- Coefficient6 x*y
    0.01693,                 !- Coefficient7 x**3
    -0.0008462,              !- Coefficient8 y**3
    -0.03036,                !- Coefficient9 x**2*y
    0.003401,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KALB-015E-CAV,   !nominal kW = 1.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KALB-015E-CAV_R-507_LOW_pwrcurv,  !- Name
    550.8,                   !- Coefficient1 Constant
    -32.67,                  !- Coefficient2 x
    -0.8056,                 !- Coefficient3 x**2
    49.78,                   !- Coefficient4 y
    -0.2275,                 !- Coefficient5 y**2
    1.600,                   !- Coefficient6 x*y
    -0.004572,               !- Coefficient7 x**3
    -0.0002642,              !- Coefficient8 y**3
    0.01216,                 !- Coefficient9 x**2*y
    -0.004062,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_KALB-015E-CAV,   !nominal MBtu/h = 4700.0, !nominal kW = 1.2

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_KALB-015E-CAV,  !- Name
    KALB-015E-CAV_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KALB-015E-CAV_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_EADA-020E-TAC,   !nominal MBtu/h = 5420.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EADA-020E-TAC_R-507_LOW_qcurv,  !- Name
    1.214e+004,              !- Coefficient1 Constant
    447.7,                   !- Coefficient2 x
    5.157,                   !- Coefficient3 x**2
    -78.93,                  !- Coefficient4 y
    -1.560,                  !- Coefficient5 y**2
    -4.289,                  !- Coefficient6 x*y
    0.01409,                 !- Coefficient7 x**3
    0.01199,                 !- Coefficient8 y**3
    -0.04591,                !- Coefficient9 x**2*y
    -0.004477,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_EADA-020E-TAC,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EADA-020E-TAC_R-507_LOW_pwrcurv,  !- Name
    152.9,                   !- Coefficient1 Constant
    -53.72,                  !- Coefficient2 x
    -1.578,                  !- Coefficient3 x**2
    92.09,                   !- Coefficient4 y
    -1.107,                  !- Coefficient5 y**2
    2.071,                   !- Coefficient6 x*y
    -0.01357,                !- Coefficient7 x**3
    0.005243,                !- Coefficient8 y**3
    0.01251,                 !- Coefficient9 x**2*y
    -0.008538,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_EADA-020E-TAC,   !nominal MBtu/h = 5420.0, !nominal kW = 1.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_EADA-020E-TAC,  !- Name
    EADA-020E-TAC_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EADA-020E-TAC_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_EAVA-021E-TAC,   !nominal MBtu/h = 6230.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAVA-021E-TAC_R-507_LOW_qcurv,  !- Name
    1.525e+004,              !- Coefficient1 Constant
    484.2,                   !- Coefficient2 x
    4.822,                   !- Coefficient3 x**2
    -206.9,                  !- Coefficient4 y
    1.134,                   !- Coefficient5 y**2
    -4.794,                  !- Coefficient6 x*y
    0.008983,                !- Coefficient7 x**3
    -0.008459,               !- Coefficient8 y**3
    -0.04116,                !- Coefficient9 x**2*y
    0.0007151,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_EAVA-021E-TAC,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAVA-021E-TAC_R-507_LOW_pwrcurv,  !- Name
    564.4,                   !- Coefficient1 Constant
    -63.28,                  !- Coefficient2 x
    -1.972,                  !- Coefficient3 x**2
    64.05,                   !- Coefficient4 y
    -0.3361,                 !- Coefficient5 y**2
    1.875,                   !- Coefficient6 x*y
    -0.01694,                !- Coefficient7 x**3
    -0.0001301,              !- Coefficient8 y**3
    0.01229,                 !- Coefficient9 x**2*y
    -0.003821,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_EAVA-021E-TAC,   !nominal MBtu/h = 6230.0, !nominal kW = 1.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_EAVA-021E-TAC,  !- Name
    EAVA-021E-TAC_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAVA-021E-TAC_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_EAVB-021E-CAV,   !nominal MBtu/h = 6410.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAVB-021E-CAV_R-507_LOW_qcurv,  !- Name
    1.515e+004,              !- Coefficient1 Constant
    533.6,                   !- Coefficient2 x
    6.756,                   !- Coefficient3 x**2
    -166.1,                  !- Coefficient4 y
    -0.08351,                !- Coefficient5 y**2
    -5.065,                  !- Coefficient6 x*y
    0.03362,                 !- Coefficient7 x**3
    0.003885,                !- Coefficient8 y**3
    -0.03882,                !- Coefficient9 x**2*y
    0.007598,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_EAVB-021E-CAV,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAVB-021E-CAV_R-507_LOW_pwrcurv,  !- Name
    1554.,                   !- Coefficient1 Constant
    -5.931,                  !- Coefficient2 x
    -0.7952,                 !- Coefficient3 x**2
    25.32,                   !- Coefficient4 y
    0.01901,                 !- Coefficient5 y**2
    0.3367,                  !- Coefficient6 x*y
    -0.006056,               !- Coefficient7 x**3
    0.0004343,               !- Coefficient8 y**3
    0.005871,                !- Coefficient9 x**2*y
    0.009856,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_EAVB-021E-CAV,   !nominal MBtu/h = 6410.0, !nominal kW = 1.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_EAVB-021E-CAV,  !- Name
    EAVB-021E-CAV_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAVB-021E-CAV_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_LAHA-032E-TAD,   !nominal MBtu/h = 9720.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LAHA-032E-TAD_R-507_LOW_qcurv,  !- Name
    2.161e+004,              !- Coefficient1 Constant
    540.2,                   !- Coefficient2 x
    1.124,                   !- Coefficient3 x**2
    -265.2,                  !- Coefficient4 y
    1.103,                   !- Coefficient5 y**2
    -5.169,                  !- Coefficient6 x*y
    -0.02730,                !- Coefficient7 x**3
    -0.006307,               !- Coefficient8 y**3
    0.001606,                !- Coefficient9 x**2*y
    0.01891,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_LAHA-032E-TAD,   !nominal kW = 2.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LAHA-032E-TAD_R-507_LOW_pwrcurv,  !- Name
    871.6,                   !- Coefficient1 Constant
    -177.5,                  !- Coefficient2 x
    -5.763,                  !- Coefficient3 x**2
    37.53,                   !- Coefficient4 y
    1.263,                   !- Coefficient5 y**2
    3.080,                   !- Coefficient6 x*y
    -0.04342,                !- Coefficient7 x**3
    -0.01274,                !- Coefficient8 y**3
    0.04719,                 !- Coefficient9 x**2*y
    0.01372,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_LAHA-032E-TAD,   !nominal MBtu/h = 9720.0, !nominal kW = 2.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_LAHA-032E-TAD,  !- Name
    LAHA-032E-TAD_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAHA-032E-TAD_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_NRD1-032E-TFC,   !nominal MBtu/h = 11900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRD1-032E-TFC_R-507_LOW_qcurv,  !- Name
    2.942e+004,              !- Coefficient1 Constant
    1112.,                   !- Coefficient2 x
    14.90,                   !- Coefficient3 x**2
    -430.9,                  !- Coefficient4 y
    2.177,                   !- Coefficient5 y**2
    -15.21,                  !- Coefficient6 x*y
    0.07767,                 !- Coefficient7 x**3
    -0.007159,               !- Coefficient8 y**3
    -0.1276,                 !- Coefficient9 x**2*y
    0.06087,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_NRD1-032E-TFC,   !nominal kW = 2.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRD1-032E-TFC_R-507_LOW_pwrcurv,  !- Name
    2445.,                   !- Coefficient1 Constant
    85.47,                   !- Coefficient2 x
    0.1657,                  !- Coefficient3 x**2
    131.1,                   !- Coefficient4 y
    -2.573,                  !- Coefficient5 y**2
    -2.920,                  !- Coefficient6 x*y
    -0.003159,               !- Coefficient7 x**3
    0.02448,                 !- Coefficient8 y**3
    -0.02843,                !- Coefficient9 x**2*y
    0.04585,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_NRD1-032E-TFC,   !nominal MBtu/h = 11900.0, !nominal kW = 2.9

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_NRD1-032E-TFC,  !- Name
    NRD1-032E-TFC_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRD1-032E-TFC_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_LALA-032E-TAC,   !nominal MBtu/h = 11100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LALA-032E-TAC_R-507_LOW_qcurv,  !- Name
    2.163e+004,              !- Coefficient1 Constant
    814.6,                   !- Coefficient2 x
    8.837,                   !- Coefficient3 x**2
    20.21,                   !- Coefficient4 y
    -6.942,                  !- Coefficient5 y**2
    -6.492,                  !- Coefficient6 x*y
    0.02844,                 !- Coefficient7 x**3
    0.05096,                 !- Coefficient8 y**3
    -0.06816,                !- Coefficient9 x**2*y
    -0.02071,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_LALA-032E-TAC,   !nominal kW = 2.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LALA-032E-TAC_R-507_LOW_pwrcurv,  !- Name
    2767.,                   !- Coefficient1 Constant
    -23.63,                  !- Coefficient2 x
    -1.262,                  !- Coefficient3 x**2
    33.25,                   !- Coefficient4 y
    0.8870,                  !- Coefficient5 y**2
    1.729,                   !- Coefficient6 x*y
    -0.003314,               !- Coefficient7 x**3
    -0.009513,               !- Coefficient8 y**3
    0.01756,                 !- Coefficient9 x**2*y
    0.007241,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_LALA-032E-TAC,   !nominal MBtu/h = 11100.0, !nominal kW = 2.6

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_LALA-032E-TAC,  !- Name
    LALA-032E-TAC_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LALA-032E-TAC_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

