!-Generator IDFEditor 1.49
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
!
! Basic file description:  This file models a single zone building with a hybrid unitary HVAC system using object:
!
!                              ZoneHVAC:HybridUnitaryHVAC
!
! Highlights:              Test of AvailabilityManagers for controlling an air system.
!
! Simulation Location/Run: DENVER_STAPLETON_CO_USA_WMO_724690, 2 design days, 1 run period,
!                          Run Control executes two design days (see RUN PERIOD object)
!
! Location:                Denver, CO
!
! Design Days:             DENVER_STAPLETON_CO_USA Annual Heating 99%, MaxDB=-16°C
!                          DENVER_STAPLETON_CO_USA Annual Cooling (DB=>MWB) 1%, MaxDB=32.6°C MWB=15.5°C
!
! Run Period (Weather File): Full Annual Simulation, DENVER_STAPLETON_CO_USA_WMO_724690
!
! Run Control:             No zone or system sizing, design day run control (no weather file simulation)
!
! Building:                Fictional 1 zone building with resistive walls based on 1ZoneUncontrolled example.
!                          No windows.  No internal gains.  No internal mass.  The building is oriented due north.
!
! Floor Area:              232.25 m2
! Number of Stories:       1

  Version,8.8;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    no;                      !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Bldg,                    !- Name
    0.0,                     !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.05,                    !- Loads Convergence Tolerance Value
    0.05,                    !- Temperature Convergence Tolerance Value {deltaC}
    MinimalShadowing,        !- Solar Distribution
    30,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

  Site:Location,
    Denver Centennial CO USA WMO=724666,  !- Name
    39.57,                   !- Latitude {deg}
    -104.85,                 !- Longitude {deg}
    -7.00,                   !- Time Zone {hr}
    1793.00;                 !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========
!  WMO=724666 Time Zone=NAM        (GMT-07:00) Mountain Time (US & Canada)
!  Data Source=ASHRAE 2009 Annual Design Conditions
! Using Design Conditions from "Climate Design Data 2009 ASHRAE Handbook"
! Denver Centennial CO USA Extreme Annual Wind Speeds, 1%=11.1m/s, 2.5%=9.5m/s, 5%=8.4m/s
! Denver Centennial CO USA Extreme Annual Temperatures, Max Drybulb=-22.9°C Min Drybulb=36.1°C
! Denver Centennial CO USA Annual Heating Design Conditions Wind Speed=3m/s Wind Dir=340
! Coldest Month=December
! Denver Centennial CO USA Annual Heating 99.6%, MaxDB=-18.8°C

  SizingPeriod:DesignDay,
    Denver Centennial Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -18.8,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -18.8,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    0.0005,                  !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    81560.,                  !- Barometric Pressure {Pa}
    3,                       !- Wind Speed {m/s}
    340,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

! Denver Centennial Annual Cooling Design Conditions Wind Speed=4.9m/s Wind Dir=0
! Hottest Month=July
! Denver Centennial CO USA Annual Cooling (DB=>MWB) 1%, MaxDB=32°C MWB=15.5°C

  SizingPeriod:DesignDay,
    Denver Centennial Ann Clg 1% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    36,                      !- Maximum Dry-Bulb Temperature {C}
    15.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    15.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    0.0188,                  !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    81560.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

  Site:GroundTemperature:BuildingSurface,18.89,18.92,19.02,19.12,19.21,19.23,19.07,19.32,19.09,19.21,19.13,18.96;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Any Number;              !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    System Availability Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,1;          !- Field 3

  Schedule:Compact,
    Fan Availability Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 12:00,1,          !- Field 3
    UNTIL: 24:00,0;          !- Field 5

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    MinSupplyT,              !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,2;          !- Field 3

  Schedule:Compact,
    MaxSupplyT,              !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

  Schedule:Compact,
    MinSupplyHR,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    MaxSupplyHR,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.03;       !- Field 3

  Schedule:Compact,
    Zone Control Type Sched, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,18;         !- Field 3

  Schedule:Compact,
    Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22;         !- Field 3

  Schedule:Compact,
    MinOA_simple,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0;        !- Field 7

  Schedule:Compact,
    MinOA,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Weekends Holiday,   !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,1.0,        !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,1.0;        !- Field 16

  Schedule:Compact,
    ActSchd,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117.239997864; !- Field 3

  Schedule:Compact,
    OCCUPY-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 11:00,1.00,       !- Field 5
    Until: 12:00,0.80,       !- Field 7
    Until: 13:00,0.40,       !- Field 9
    Until: 14:00,0.80,       !- Field 11
    Until: 18:00,1.00,       !- Field 13
    Until: 19:00,0.50,       !- Field 15
    Until: 24:00,0.0,        !- Field 17
    For: Weekends WinterDesignDay Holiday, !- Field 19
    Until: 24:00,0.0;        !- Field 20

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    C5 - 4 IN HW CONCRETE,   !- Name
    MediumRough,             !- Roughness
    0.1014984,               !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

  Material:NoMass,
    R13LAYER,                !- Name
    Rough,                   !- Roughness
    2.290965,                !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material:NoMass,
    R31LAYER,                !- Name
    Rough,                   !- Roughness
    5.456,                   !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    R13WALL,                 !- Name
    R13LAYER;                !- Outside Layer

  Construction,
    FLOOR,                   !- Name
    C5 - 4 IN HW CONCRETE;   !- Outside Layer

  Construction,
    ROOF31,                  !- Name
    R31LAYER;                !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    World;                   !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    Main Zone,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    Zn001:Wall001,           !- Name
    Wall,                    !- Surface Type
    R13WALL,                 !- Construction Name
    Main Zone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,4.572000,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.24000,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.24000,0,4.572000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall002,           !- Name
    Wall,                    !- Surface Type
    R13WALL,                 !- Construction Name
    Main Zone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    15.24000,0,4.572000,  !- X,Y,Z ==> Vertex 1 {m}
    15.24000,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.24000,15.24000,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.24000,15.24000,4.572000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall003,           !- Name
    Wall,                    !- Surface Type
    R13WALL,                 !- Construction Name
    Main Zone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    15.24000,15.24000,4.572000,  !- X,Y,Z ==> Vertex 1 {m}
    15.24000,15.24000,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,15.24000,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,15.24000,4.572000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall004,           !- Name
    Wall,                    !- Surface Type
    R13WALL,                 !- Construction Name
    Main Zone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,15.24000,4.572000,  !- X,Y,Z ==> Vertex 1 {m}
    0,15.24000,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.572000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR,                   !- Construction Name
    Main Zone,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    15.24000,0.000000,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,15.24000,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.24000,15.24000,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF31,                  !- Construction Name
    Main Zone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,15.24000,4.572,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,4.572,  !- X,Y,Z ==> Vertex 2 {m}
    15.24000,0.000000,4.572,  !- X,Y,Z ==> Vertex 3 {m}
    15.24000,15.24000,4.572;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    SPACE1-1 People 1,       !- Name
    Main Zone,               !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

  ZoneInfiltration:DesignFlowRate,
    Main Zone Infiltration,  !- Name
    Main Zone,               !- Zone or ZoneList Name
    System Availability Schedule,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.02,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE2-1,        !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    2.3,                     !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
    MinOA_simple;            !- Outdoor Air Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

  Sizing:Zone,
    Main Zone,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SPACE2-1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

  ZoneControl:Thermostat,
    Main Zone Thermostat,    !- Name
    Main Zone,               !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint Control;   !- Control 1 Name

  ZoneControl:Humidistat,
    Main Zone Humidistat,    !- Name
    Main Zone,               !- Zone Name
    HumidifyingHumSetSch,    !- Humidifying Relative Humidity Setpoint Schedule Name
    DehumidifyingHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Compact,
    HumidifyingHumSetSch,    !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,40.0;       !- Field 3

  Schedule:Compact,
    DehumidifyingHumSetSch,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,50.0;       !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint Control,   !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC ===========

  ZoneHVAC:Baseboard:Convective:Electric,
    Main Zone Baseboard,     !- Name
    System Availability Schedule,  !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    8000,                    !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    0.97;                    !- Efficiency

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

  ZoneHVAC:EquipmentList,
    Main Zone Equipment List,!- Name
	SequentialLoad,
    ZoneHVAC:HybridUnitaryHVAC,  !- Zone Equipment 1 Object Type
    MUNTERSEPX5000,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Main Zone Baseboard,     !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
	
	
ZoneHVAC:HybridUnitaryHVAC,
    MUNTERSEPX5000,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ,                        !- Availability Manager List Name
    MinSupplyT,              !- Minimum Supply Air Temperature Schedule Name
    MaxSupplyT,              !- Maximum Supply Air Temperature Schedule Name
    MinSupplyHR,             !- Minimum Supply Air Humidity Ratio Schedule Name
    MaxSupplyHR,             !- Maximum Supply Air Humidity Ratio Schedule Name
    AUTOMATIC,               !- Method to Choose Controlled Inputs and Part Runtime Fraction
    Main Return Air Node Name,  !- Return Air Node Name
    Outside Air Inlet Node,  !- Outside Air Node Name
    Main Zone Inlet Node,    !- Supply Air Node Name
    Main Relief Node,        !- Relief Node Name
    2.51,                    !- System Maximum Supply AirFlow Rate {m3/s}
    ,                        !- External Static Pressure at System Maximum Supply Air Flow Rate {Pa}
    1,                       !- Scaling Factor
    6,                       !- Number of Operating Modes
    10,                      !- Minimum Time Between Mode Change {minutes}
    Electricity,             !- First fuel type
    NaturalGas,              !- Second fuel type
    DistrictCooling,         !- Third fuel type
    ,                        !- Objective Function Minimizes
    SZ DSOA SPACE2-1,        !- Design Specification Outdoor Air Object Name
    Mode0 Standby,           !- Mode0 Name
    ,                        !- Mode0 Supply Air Temperature Lookup Table Name
    ,                        !- Mode0 Supply Air Humidity Ratio Lookup Table Name
    Mode0_Power_lookup,      !- Mode0 System Electric Power Lookup Table Name
    ,                        !- Mode0 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode0 External Static Pressure Lookup Table Name
    ,                        !- Mode0 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode0 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode0 System Water Use Lookup Table Name
    0,                       !- Mode0 Outside Air Fraction
    0,                       !- Mode0 Supply Air Mass Flow Rate Ratio
    Mode1_IEC,               !- Mode1 Name
    Mode1_TSA_lookup,        !- Mode1 Supply Air Temperature Lookup Table Name
    Mode1_wSA_lookup,        !- Mode1 Supply Air Humidity Ratio Lookup Table Name
    Mode1_Power_lookup,      !- Mode1 System Electric Power Lookup Table Name
    Mode1_FanPower_lookup,   !- Mode1 Supply Fan Electric Power Lookup Table Name
    Mode1_ESP_lookup,        !- Mode1 External Static Pressure Lookup Table Name
    ,                        !- Mode1 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode1 System Third Fuel Consumption Lookup Table Name
    Mode1_water_lookup,      !- Mode1 System Water Use Lookup Table Name
    -20,                     !- Mode1 Minimum Outside Air Temperature {C}
    100,                     !- Mode1 Maximum Outside Air Temperature {C}
    0,                       !- Mode1 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode1 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode1 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode1 Maximum Outside Air Relative Humidity {percent}
    -20,                     !- Mode1 Minimum Return Air Temperature {C}
    100,                     !- Mode1 Maximum Return Air Temperature {C}
    0,                       !- Mode1 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode1 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode1 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode1 Maximum Return Air Relative Humidity {percent}
    1,                       !- Mode1 Minimum Outside Air Fraction
    1,                       !- Mode1 Maximum Outside Air Fraction
    0.715,                   !- Mode1 Minimum Supply Air Mass Flow Rate Ratio
    0.964,                   !- Mode1 Maximum Supply Air Mass Flow Rate Ratio
    Mode2_IECandDX1,         !- Mode2 Name
    Mode2_TSA_lookup,        !- Mode2 Supply Air Temperature Lookup Table Name
    Mode2_wSA_lookup,        !- Mode2 Supply Air Humidity Ratio Lookup Table Name
    Mode2_Power_lookup,      !- Mode2 System Electric Power Lookup Table Name
    Mode2_FanPower_lookup,   !- Mode2 Supply Fan Electric Power Lookup Table Name
    Mode2_ESP_lookup,        !- Mode2 External Static Pressure Lookup Table Name
    ,                        !- Mode2 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode2 System Third Fuel Consumption Lookup Table Name
    Mode2_water_lookup,      !- Mode2 System Water Use Lookup Table Name
    -20,                     !- Mode2 Minimum Outside Air Temperature {C}
    100,                     !- Mode2 Maximum Outside Air Temperature {C}
    0,                       !- Mode2 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode2 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode2 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode2 Maximum Outside Air Relative Humidity {percent}
    -20,                     !- Mode2 Minimum Return Air Temperature {C}
    100,                     !- Mode2 Maximum Return Air Temperature {C}
    0,                       !- Mode2 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode2 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode2 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode2 Maximum Return Air Relative Humidity {percent}
    1,                       !- Mode2 Minimum Outside Air Fraction
    1,                       !- Mode2 Maximum Outside Air Fraction
    0.7428,                  !- Mode2 Minimum Supply Air Mass Flow Rate Ratio
    0.8977,                  !- Mode2 Maximum Supply Air Mass Flow Rate Ratio
    Mode3_IECandDX2,         !- Mode3 Name
    Mode3_TSA_lookup,        !- Mode3 Supply Air Temperature Lookup Table Name
    Mode3_wSA_lookup,        !- Mode3 Supply Air Humidity Ratio Lookup Table Name
    Mode3_Power_lookup,      !- Mode3 System Electric Power Lookup Table Name
    Mode3_FanPower_lookup,   !- Mode3 Supply Fan Electric Power Lookup Table Name
    Mode3_ESP_lookup,        !- Mode3 External Static Pressure Lookup Table Name
    ,                        !- Mode3 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode3 System Third Fuel Consumption Lookup Table Name
    Mode3_water_lookup,      !- Mode3 System Water Use Lookup Table Name
    -20,                     !- Mode3 Minimum Outside Air Temperature {C}
    100,                     !- Mode3 Maximum Outside Air Temperature {C}
    0,                       !- Mode3 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode3 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode3 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode3 Maximum Outside Air Relative Humidity {percent}
    -20,                     !- Mode3 Minimum Return Air Temperature {C}
    100,                     !- Mode3 Maximum Return Air Temperature {C}
    0,                       !- Mode3 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode3 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode3 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode3 Maximum Return Air Relative Humidity {percent}
    1,                       !- Mode3 Minimum Outside Air Fraction
    1,                       !- Mode3 Maximum Outside Air Fraction
    0.711,                   !- Mode3 Minimum Supply Air Mass Flow Rate Ratio
    0.8915,                  !- Mode3 Maximum Supply Air Mass Flow Rate Ratio
    Mode4_Ventilation,       !- Mode4 Name
    Mode4_TSA_lookup,        !- Mode4 Supply Air Temperature Lookup Table Name
    Mode4_wSA_lookup,        !- Mode4 Supply Air Humidity Ratio Lookup Table Name
    Mode4_Power_lookup,      !- Mode4 System Electric Power Lookup Table Name
    Mode4_FanPower_lookup,   !- Mode4 Supply Fan Electric Power Lookup Table Name
    Mode4_ESP_lookup,        !- Mode4 External Static Pressure Lookup Table Name
    ,                        !- Mode4 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode4 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode4 System Water Use Lookup Table Name
    -20,                     !- Mode4 Minimum Outside Air Temperature {C}
    100,                     !- Mode4 Maximum Outside Air Temperature {C}
    0,                       !- Mode4 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode4 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode4 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode4 Maximum Outside Air Relative Humidity {percent}
    -20,                     !- Mode4 Minimum Return Air Temperature {C}
    100,                     !- Mode4 Maximum Return Air Temperature {C}
    0,                       !- Mode4 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode4 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode4 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode4 Maximum Return Air Relative Humidity {percent}
    1,                       !- Mode4 Minimum Outside Air Fraction
    1,                       !- Mode4 Maximum Outside Air Fraction
    0.7039,                  !- Mode4 Minimum Supply Air Mass Flow Rate Ratio
    0.957,                   !- Mode4 Maximum Supply Air Mass Flow Rate Ratio
    Mode5_Heat,              !- Mode5 Name
    Mode5_TSA_lookup,        !- Mode5 Supply Air Temperature Lookup Table Name
    Mode5_wSA_lookup,        !- Mode5 Supply Air Humidity Ratio Lookup Table Name
    Mode5_Power_lookup,      !- Mode5 System Electric Power Lookup Table Name
    Mode5_FanPower_lookup,   !- Mode5 Supply Fan Electric Power Lookup Table Name
    Mode5_ESP_lookup,        !- Mode5 External Static Pressure Lookup Table Name
    Mode5_2ndFuel_lookup,    !- Mode5 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode5 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode5 System Water Use Lookup Table Name
    -30,                     !- Mode5 Minimum Outside Air Temperature {C}
    100,                     !- Mode5 Maximum Outside Air Temperature {C}
    0,                       !- Mode5 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode5 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode5 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode5 Maximum Outside Air Relative Humidity {percent}
    -30,                     !- Mode5 Minimum Return Air Temperature {C}
    100,                     !- Mode5 Maximum Return Air Temperature {C}
    0,                       !- Mode5 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode5 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode5 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode5 Maximum Return Air Relative Humidity {percent}
    1,                       !- Mode5 Minimum Outside Air Fraction
    1,                       !- Mode5 Maximum Outside Air Fraction
    0.729,                   !- Mode5 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode5 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode6 Name
    ,                        !- Mode6 Supply Air Temperature Lookup Table Name
    ,                        !- Mode6 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode6 System Electric Power Lookup Table Name
    ,                        !- Mode6 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode6 External Static Pressure Lookup Table Name
    ,                        !- Mode6 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode6 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode6 System Water Use Lookup Table Name
    ,                        !- Mode6 Minimum Outside Air Temperature {C}
    ,                        !- Mode6 Maximum Outside Air Temperature {C}
    ,                        !- Mode6 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode6 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode6 Minimum Outside Air Relative Humidity {percent}
    ,                        !- Mode6 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode6 Minimum Return Air Temperature {C}
    ,                        !- Mode6 Maximum Return Air Temperature {C}
    ,                        !- Mode6 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode6 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode6 Minimum Return Air Relative Humidity {percent}
    ,                        !- Mode6 Maximum Return Air Relative Humidity {percent}
    ,                        !- Mode6 Minimum Outside Air Fraction
    ,                        !- Mode6 Maximum Outside Air Fraction
    ,                        !- Mode6 Minimum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode6 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode7 Name
    ,                        !- Mode7 Supply Air Temperature Lookup Table Name
    ,                        !- Mode7 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode7 System Electric Power Lookup Table Name
    ,                        !- Mode7 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode7 External Static Pressure Lookup Table Name
    ,                        !- Mode7 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode7 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode7 System Water Use Lookup Table Name
    ,                        !- Mode7 Minimum Outside Air Temperature {C}
    ,                        !- Mode7 Maximum Outside Air Temperature {C}
    ,                        !- Mode7 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode7 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode7 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode7 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode7 Minimum Return Air Temperature {C}
    ,                        !- Mode7 Maximum Return Air Temperature {C}
    ,                        !- Mode7 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode7 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode7 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode7 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode7 Minimum Outside Air Fraction
    1,                       !- Mode7 Maximum Outside Air Fraction
    0.1,                     !- Mode7 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode7 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode8 Name
    ,                        !- Mode8 Supply Air Temperature Lookup Table Name
    ,                        !- Mode8 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode8 System Electric Power Lookup Table Name
    ,                        !- Mode8 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode8 External Static Pressure Lookup Table Name
    ,                        !- Mode8 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode8 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode8 System Water Use Lookup Table Name
    ,                        !- Mode8 Minimum Outside Air Temperature {C}
    ,                        !- Mode8 Maximum Outside Air Temperature {C}
    ,                        !- Mode8 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode8 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode8 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode8 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode8 Minimum Return Air Temperature {C}
    ,                        !- Mode8 Maximum Return Air Temperature {C}
    ,                        !- Mode8 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode8 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode8 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode8 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode8 Minimum Outside Air Fraction
    1,                       !- Mode8 Maximum Outside Air Fraction
    0.1,                     !- Mode8 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode8 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode9 Name
    ,                        !- Mode9 Supply Air Temperature Lookup Table Name
    ,                        !- Mode9 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode9 System Electric Power Lookup Table Name
    ,                        !- Mode9 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode9 External Static Pressure Lookup Table Name
    ,                        !- Mode9 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode9 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode9 System Water Use Lookup Table Name
    ,                        !- Mode9 Minimum Outside Air Temperature {C}
    ,                        !- Mode9 Maximum Outside Air Temperature {C}
    ,                        !- Mode9 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode9 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode9 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode9 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode9 Minimum Return Air Temperature {C}
    ,                        !- Mode9 Maximum Return Air Temperature {C}
    ,                        !- Mode9 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode9 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode9 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode9 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode9 Minimum Outside Air Fraction
    1,                       !- Mode9 Maximum Outside Air Fraction
    0.1,                     !- Mode9 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode9 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode10 Name
    ,                        !- Mode10 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode10 System Electric Power Lookup Table Name
    ,                        !- Mode10 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode10 External Static Pressure Lookup Table Name
    ,                        !- Mode10 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode10 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode10 System Water Use Lookup Table Name
    ,                        !- Mode10 Minimum Outside Air Temperature {C}
    ,                        !- Mode10 Maximum Outside Air Temperature {C}
    ,                        !- Mode10 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode10 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode10 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode10 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode10 Minimum Return Air Temperature {C}
    ,                        !- Mode10 Maximum Return Air Temperature {C}
    ,                        !- Mode10 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode10 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode10 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode10 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode10 Minimum Outside Air Fraction
    1,                       !- Mode10 Maximum Outside Air Fraction
    0.1,                     !- Mode10 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode10 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode11 Name
    ,                        !- Mode11 Supply Air Temperature Lookup Table Name
    ,                        !- Mode11 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode11 System Electric Power Lookup Table Name
    ,                        !- Mode11 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode11 External Static Pressure Lookup Table Name
    ,                        !- Mode11 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode11 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode11 System Water Use Lookup Table Name
    ,                        !- Mode11 Minimum Outside Air Temperature {C}
    ,                        !- Mode11 Maximum Outside Air Temperature {C}
    ,                        !- Mode11 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode11 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode11 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode11 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode11 Minimum Return Air Temperature {C}
    ,                        !- Mode11 Maximum Return Air Temperature {C}
    ,                        !- Mode11 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode11 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode11 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode11 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode11 Minimum Outside Air Fraction
    1,                       !- Mode11 Maximum Outside Air Fraction
    0.1,                     !- Mode11 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode11 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode12 Name
    ,                        !- Mode12 Supply Air Temperature Lookup Table Name
    ,                        !- Mode12 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode12 System Electric Power Lookup Table Name
    ,                        !- Mode12 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode12 External Static Pressure Lookup Table Name
    ,                        !- Mode12 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode12 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode12 System Water Use Lookup Table Name
    ,                        !- Mode12 Minimum Outside Air Temperature {C}
    ,                        !- Mode12 Maximum Outside Air Temperature {C}
    ,                        !- Mode12 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode12 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode12 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode12 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode12 Minimum Return Air Temperature {C}
    ,                        !- Mode12 Maximum Return Air Temperature {C}
    ,                        !- Mode12 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode12 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode12 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode12 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode12 Minimum Outside Air Fraction
    1,                       !- Mode12 Maximum Outside Air Fraction
    0.1,                     !- Mode12 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode12 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode13 Name
    ,                        !- Mode13 Supply Air Temperature Lookup Table Name
    ,                        !- Mode13 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode13 System Electric Power Lookup Table Name
    ,                        !- Mode13 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode13 External Static Pressure Lookup Table Name
    ,                        !- Mode13 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode13 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode13 System Water Use Lookup Table Name
    ,                        !- Mode13 Minimum Outside Air Temperature {C}
    ,                        !- Mode13 Maximum Outside Air Temperature {C}
    ,                        !- Mode13 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode13 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode13 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode13 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode13 Minimum Return Air Temperature {C}
    ,                        !- Mode13 Maximum Return Air Temperature {C}
    ,                        !- Mode13 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode13 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode13 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode13 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode13 Minimum Outside Air Fraction
    1,                       !- Mode13 Maximum Outside Air Fraction
    0.1,                     !- Mode13 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode13 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode14 Name
    ,                        !- Mode14 Supply Air Temperature Lookup Table Name
    ,                        !- Mode14 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode14 System Electric Power Lookup Table Name
    ,                        !- Mode14 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode14 External Static Pressure Lookup Table Name
    ,                        !- Mode14 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode14 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode14 System Water Use Lookup Table Name
    ,                        !- Mode14 Minimum Outside Air Temperature {C}
    ,                        !- Mode14 Maximum Outside Air Temperature {C}
    ,                        !- Mode14 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode14 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode14 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode14 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode14 Minimum Return Air Temperature {C}
    ,                        !- Mode14 Maximum Return Air Temperature {C}
    ,                        !- Mode14 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode14 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode14 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode14 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode14 Minimum Outside Air Fraction
    1,                       !- Mode14 Maximum Outside Air Fraction
    0.1,                     !- Mode14 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode14 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode15 Name
    ,                        !- Mode15 Supply Air Temperature Lookup Table Name
    ,                        !- Mode15 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode15 System Electric Power Lookup Table Name
    ,                        !- Mode15 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode15 External Static Pressure Lookup Table Name
    ,                        !- Mode15 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode15 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode15 System Water Use Lookup Table Name
    ,                        !- Mode15 Minimum Outside Air Temperature {C}
    ,                        !- Mode15 Maximum Outside Air Temperature {C}
    ,                        !- Mode15 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode15 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode15 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode15 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode15 Minimum Return Air Temperature {C}
    ,                        !- Mode15 Maximum Return Air Temperature {C}
    ,                        !- Mode15 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode15 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode15 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode15 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode15 Minimum Outside Air Fraction
    1,                       !- Mode15 Maximum Outside Air Fraction
    0.1,                     !- Mode15 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode15 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode16 Name
    ,                        !- Mode16 Supply Air Temperature Lookup Table Name
    ,                        !- Mode16 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode16 System Electric Power Lookup Table Name
    ,                        !- Mode16 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode16 External Static Pressure Lookup Table Name
    ,                        !- Mode16 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode16 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode16 System Water Use Lookup Table Name
    ,                        !- Mode16 Minimum Outside Air Temperature {C}
    ,                        !- Mode16 Maximum Outside Air Temperature {C}
    ,                        !- Mode16 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode16 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode16 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode16 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode16 Minimum Return Air Temperature {C}
    ,                        !- Mode16 Maximum Return Air Temperature {C}
    ,                        !- Mode16 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode16 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode16 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode16 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode16 Minimum Outside Air Fraction
    1,                       !- Mode16 Maximum Outside Air Fraction
    0.1,                     !- Mode16 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode16 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode17 Name
    ,                        !- Mode17 Supply Air Temperature Lookup Table Name
    ,                        !- Mode17 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode17 System Electric Power Lookup Table Name
    ,                        !- Mode17 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode17 External Static Pressure Lookup Table Name
    ,                        !- Mode17 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode17 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode17 System Water Use Lookup Table Name
    ,                        !- Mode17 Minimum Outside Air Temperature {C}
    ,                        !- Mode17 Maximum Outside Air Temperature {C}
    ,                        !- Mode17 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode17 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode17 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode17 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode17 Minimum Return Air Temperature {C}
    ,                        !- Mode17 Maximum Return Air Temperature {C}
    ,                        !- Mode17 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode17 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode17 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode17 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode17 Minimum Outside Air Fraction
    1,                       !- Mode17 Maximum Outside Air Fraction
    0.1,                     !- Mode17 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode17 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode18 Name
    ,                        !- Mode18 Supply Air Temperature Lookup Table Name
    ,                        !- Mode18 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode18 System Electric Power Lookup Table Name
    ,                        !- Mode18 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode18 External Static Pressure Lookup Table Name
    ,                        !- Mode18 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode18 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode18 System Water Use Lookup Table Name
    ,                        !- Mode18 Minimum Outside Air Temperature {C}
    ,                        !- Mode18 Maximum Outside Air Temperature {C}
    ,                        !- Mode18 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode18 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode18 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode18 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode18 Minimum Return Air Temperature {C}
    ,                        !- Mode18 Maximum Return Air Temperature {C}
    ,                        !- Mode18 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode18 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode18 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode18 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode18 Minimum Outside Air Fraction
    1,                       !- Mode18 Maximum Outside Air Fraction
    0.1,                     !- Mode18 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode18 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode19 Name
    ,                        !- Mode19 Supply Air Temperature Lookup Table Name
    ,                        !- Mode19 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode19 System Electric Power Lookup Table Name
    ,                        !- Mode19 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode19 External Static Pressure Lookup Table Name
    ,                        !- Mode19 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode19 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode19 System Water Use Lookup Table Name
    ,                        !- Mode19 Minimum Outside Air Temperature {C}
    ,                        !- Mode19 Maximum Outside Air Temperature {C}
    ,                        !- Mode19 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode19 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode19 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode19 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode19 Minimum Return Air Temperature {C}
    ,                        !- Mode19 Maximum Return Air Temperature {C}
    ,                        !- Mode19 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode19 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode19 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode19 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode19 Minimum Outside Air Fraction
    1,                       !- Mode19 Maximum Outside Air Fraction
    0.1,                     !- Mode19 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode19 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode20 Name
    ,                        !- Mode20 Supply Air Temperature Lookup Table Name
    ,                        !- Mode20 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode20 System Electric Power Lookup Table Name
    ,                        !- Mode20 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode20 External Static Pressure Lookup Table Name
    ,                        !- Mode20 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode20 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode20 System Water Use Lookup Table Name
    ,                        !- Mode20 Minimum Outside Air Temperature {C}
    ,                        !- Mode20 Maximum Outside Air Temperature {C}
    ,                        !- Mode20 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode20 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode20 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode20 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode20 Minimum Return Air Temperature {C}
    ,                        !- Mode20 Maximum Return Air Temperature {C}
    ,                        !- Mode20 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode20 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode20 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode20 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode20 Minimum Outside Air Fraction
    1,                       !- Mode20 Maximum Outside Air Fraction
    0.1,                     !- Mode20 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode20 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode21 Name
    ,                        !- Mode21 Supply Air Temperature Lookup Table Name
    ,                        !- Mode21 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode21 System Electric Power Lookup Table Name
    ,                        !- Mode21 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode21 External Static Pressure Lookup Table Name
    ,                        !- Mode21 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode21 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode21 System Water Use Lookup Table Name
    ,                        !- Mode21 Minimum Outside Air Temperature {C}
    ,                        !- Mode21 Maximum Outside Air Temperature {C}
    ,                        !- Mode21 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode21 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode21 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode21 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode21 Minimum Return Air Temperature {C}
    ,                        !- Mode21 Maximum Return Air Temperature {C}
    ,                        !- Mode21 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode21 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode21 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode21 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode21 Minimum Outside Air Fraction
    1,                       !- Mode21 Maximum Outside Air Fraction
    0.1,                     !- Mode21 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode21 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode22 Name
    ,                        !- Mode22 Supply Air Temperature Lookup Table Name
    ,                        !- Mode22 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode22 System Electric Power Lookup Table Name
    ,                        !- Mode22 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode22 External Static Pressure Lookup Table Name
    ,                        !- Mode22 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode22 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode22 System Water Use Lookup Table Name
    ,                        !- Mode22 Minimum Outside Air Temperature {C}
    ,                        !- Mode22 Maximum Outside Air Temperature {C}
    ,                        !- Mode22 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode22 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode22 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode22 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode22 Minimum Return Air Temperature {C}
    ,                        !- Mode22 Maximum Return Air Temperature {C}
    ,                        !- Mode22 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode22 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode22 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode22 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode22 Minimum Outside Air Fraction
    1,                       !- Mode22 Maximum Outside Air Fraction
    0.1,                     !- Mode22 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode22 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode23 Name
    ,                        !- Mode23 Supply Air Temperature Lookup Table Name
    ,                        !- Mode23 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode23 System Electric Power Lookup Table Name
    ,                        !- Mode23 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode23 External Static Pressure Lookup Table Name
    ,                        !- Mode23 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode23 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode23 System Water Use Lookup Table Name
    ,                        !- Mode23 Minimum Outside Air Temperature {C}
    ,                        !- Mode23 Maximum Outside Air Temperature {C}
    ,                        !- Mode23 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode23 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode23 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode23 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode23 Minimum Return Air Temperature {C}
    ,                        !- Mode23 Maximum Return Air Temperature {C}
    ,                        !- Mode23 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode23 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode23 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode23 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode23 Minimum Outside Air Fraction
    1,                       !- Mode23 Maximum Outside Air Fraction
    0.1,                     !- Mode23 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode23 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode24 Name
    ,                        !- Mode24 Supply Air Temperature Lookup Table Name
    ,                        !- Mode24 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode24 System Electric Power Lookup Table Name
    ,                        !- Mode24 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode24 External Static Pressure Lookup Table Name
    ,                        !- Mode24 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode24 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode24 System Water Use Lookup Table Name
    ,                        !- Mode24 Minimum Outside Air Temperature {C}
    ,                        !- Mode24 Maximum Outside Air Temperature {C}
    ,                        !- Mode24 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode24 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode24 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode24 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode24 Minimum Return Air Temperature {C}
    ,                        !- Mode24 Maximum Return Air Temperature {C}
    ,                        !- Mode24 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode24 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode24 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode24 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode24 Minimum Outside Air Fraction
    1,                       !- Mode24 Maximum Outside Air Fraction
    0.1,                     !- Mode24 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode24 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode25 Name
    ,                        !- Mode25 Supply Air Temperature Lookup Table Name
    ,                        !- Mode25 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode25 System Electric Power Lookup Table Name
    ,                        !- Mode25 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode25 External Static Pressure Lookup Table Name
    ,                        !- Mode25 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode25 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode25 System Water Use Lookup Table Name
    ,                        !- Mode25 Minimum Outside Air Temperature {C}
    ,                        !- Mode25 Maximum Outside Air Temperature {C}
    ,                        !- Mode25 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode25 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode25 Minimum Outside Air Relative Humidity {percent}
    100,                     !- Mode25 Maximum Outside Air Relative Humidity {percent}
    ,                        !- Mode25 Minimum Return Air Temperature {C}
    ,                        !- Mode25 Maximum Return Air Temperature {C}
    ,                        !- Mode25 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode25 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode25 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode25 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode25 Minimum Outside Air Fraction
    1,                       !- Mode25 Maximum Outside Air Fraction
    0.1,                     !- Mode25 Minimum Supply Air Mass Flow Rate Ratio
    1;                       !- Mode25 Maximum Supply Air Mass Flow Rate Ratio


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

  ZoneHVAC:EquipmentConnections,
    Main Zone,               !- Zone Name
    Main Zone Equipment List,!- Zone Conditioning Equipment List Name
    Main Zone Inlet Node,    !- Zone Air Inlet Node or NodeList Name
    Main Return Air Node Name,  !- Zone Air Exhaust Node or NodeList Name
    Main Zone Node,          !- Zone Air Node Name
    Main Zone Outlet Node;   !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

  Controller:OutdoorAir,
    Outside Air Controller,  !- Name
    Main Relief Node,        !- Relief Air Outlet Node Name
    Main Return Air Node Name,  !- Return Air Node Name
    Main Zone Inlet Node,    !- Mixed Air Node Name
    Outside Air Inlet Node,  !- Actuator Node Name
    2.0,                     !- Minimum Outdoor Air Flow Rate {m3/s}
    2.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    4.,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
    Outside Air Inlet Node;  !- Name

!-   ===========  ALL OBJECTS IN CLASS: TABLE:MULTIVARIABLELOOKUP ===========

  Table:MultiVariableLookup,
    Mode0_Power_lookup,      !- Name
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    Ascending,               !- X1 Sort Order
    Ascending,               !- X2 Sort Order
    3.0176,                  !- Normalization Reference
    -20,                     !- Minimum Value of X1
    100,                     !- Maximum Value of X1
    0,                       !- Minimum Value of X2
    0.03,                    !- Maximum Value of X2
    -20,                     !- Minimum Value of X3
    100,                     !- Maximum Value of X3
    0,                       !- Minimum Value of X4
    0.03,                    !- Maximum Value of X4
    0,                       !- Minimum Value of X5
    1,                       !- Maximum Value of X5
    0,                       !- Minimum Table Output
    1,                       !- Maximum Table Output
    -9999,                   !- Input Unit Type for X1
    9999,                    !- Input Unit Type for X2
    Dimensionless,           !- Input Unit Type for X3
    Dimensionless,           !- Input Unit Type for X4
    Dimensionless,           !- Input Unit Type for X5
    Dimensionless,           !- Output Unit Type
    Dimensionless,           !- Number of Independent Variables
    Dimensionless,           !- Number of Values for Independent Variable X1
    Dimensionless,           !- Field 1 Determined by the Number of Independent Variables
    6,                       !- Field 2 Determined by the Number of Independent Variables
    3,                       !- Field 3 Determined by the Number of Independent Variables
    3,                       !- <none>
    3,                       !- <none>
    3,                       !- <none>
    3,                       !- <none>
    3,                       !- <none>
    -100.000,                !- <none>
    0.000,                   !- <none>
    100.000,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    -100.000,                !- <none>
    0.000,                   !- <none>
    100.000,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    -100.000,                !- <none>
    0.000,                   !- <none>
    100.000,                 !- <none>
    -100.00,                 !- <none>
    0.00,                    !- <none>
    100.00,                  !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400;                 !- <none>

  Table:MultiVariableLookup,
    Mode1_ESP_lookup,        !- Name
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    Ascending,               !- X1 Sort Order
    Ascending,               !- X2 Sort Order
    3.0176,                  !- Normalization Reference
    -20,                     !- Minimum Value of X1
    100,                     !- Maximum Value of X1
    0,                       !- Minimum Value of X2
    0.03,                    !- Maximum Value of X2
    -20,                     !- Minimum Value of X3
    100,                     !- Maximum Value of X3
    0,                       !- Minimum Value of X4
    0.03,                    !- Maximum Value of X4
    0,                       !- Minimum Value of X5
    1,                       !- Maximum Value of X5
    0,                       !- Minimum Table Output
    1,                       !- Maximum Table Output
    -9999,                   !- Input Unit Type for X1
    9999,                    !- Input Unit Type for X2
    Dimensionless,           !- Input Unit Type for X3
    Dimensionless,           !- Input Unit Type for X4
    Dimensionless,           !- Input Unit Type for X5
    Dimensionless,           !- Output Unit Type
    Dimensionless,           !- Number of Independent Variables
    Dimensionless,           !- Number of Values for Independent Variable X1
    Dimensionless,           !- Field 1 Determined by the Number of Independent Variables
    6,                       !- Field 2 Determined by the Number of Independent Variables
    3,                       !- Field 3 Determined by the Number of Independent Variables
    5,                       !- <none>
    3,                       !- <none>
    3,                       !- <none>
    3,                       !- <none>
    3,                       !- <none>
    18.330,                  !- <none>
    25.275,                  !- <none>
    32.220,                  !- <none>
    0.00520,                 !- <none>
    0.00597,                 !- <none>
    0.00885,                 !- <none>
    0.00919,                 !- <none>
    0.01250,                 !- <none>
    -100.000,                !- <none>
    0.000,                   !- <none>
    100.000,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.158,                   !- <none>
    2.534,                   !- <none>
    2.910,                   !- <none>
    -100.00,                 !- <none>
    0.00,                    !- <none>
    100.00,                  !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    279.94500,               !- <none>
    279.94500;               !- <none>

  Table:MultiVariableLookup,
    Mode1_TSA_lookup,        !- Name
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    Ascending,               !- X1 Sort Order
    Ascending,               !- X2 Sort Order
    3.0176,                  !- Normalization Reference
    -20,                     !- Minimum Value of X1
    100,                     !- Maximum Value of X1
    0,                       !- Minimum Value of X2
    0.03,                    !- Maximum Value of X2
    -20,                     !- Minimum Value of X3
    100,                     !- Maximum Value of X3
    0,                       !- Minimum Value of X4
    0.03,                    !- Maximum Value of X4
    0,                       !- Minimum Value of X5
    1,                       !- Maximum Value of X5
    0,                       !- Minimum Table Output
    1,                       !- Maximum Table Output
    -9999,                   !- Input Unit Type for X1
    9999,                    !- Input Unit Type for X2
    Dimensionless,           !- Input Unit Type for X3
    Dimensionless,           !- Input Unit Type for X4
    Dimensionless,           !- Input Unit Type for X5
    Dimensionless,           !- Output Unit Type
    Dimensionless,           !- Number of Independent Variables
    Dimensionless,           !- Number of Values for Independent Variable X1
    Dimensionless,           !- Field 1 Determined by the Number of Independent Variables
    6,                       !- Field 2 Determined by the Number of Independent Variables
    3,                       !- Field 3 Determined by the Number of Independent Variables
    5,                       !- <none>
    3,                       !- <none>
    3,                       !- <none>
    3,                       !- <none>
    3,                       !- <none>
    18.330,                  !- <none>
    25.275,                  !- <none>
    32.220,                  !- <none>
    0.00520,                 !- <none>
    0.00597,                 !- <none>
    0.00885,                 !- <none>
    0.00919,                 !- <none>
    0.01250,                 !- <none>
    -100.000,                !- <none>
    0.000,                   !- <none>
    100.000,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.158,                   !- <none>
    2.534,                   !- <none>
    2.910,                   !- <none>
    -100.00,                 !- <none>
    0.00,                    !- <none>
    100.00,                  !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    15.88148,                !- <none>
    19.48147,                !- <none>
    23.08199,                !- <none>
    16.17561,                !- <none>
    19.77588,                !- <none>
    23.37642,                !- <none>
    17.27622,                !- <none>
    20.87621,                !- <none>
    24.47621,                !- <none>
    17.40604,                !- <none>
    21.00620,                !- <none>
    24.60632,                !- <none>
    18.67096,                !- <none>
    22.27095,                !- <none>
    25.87095,                !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    15.88148,                !- <none>
    19.48147,                !- <none>
    23.08199,                !- <none>
    16.17561,                !- <none>
    19.77588,                !- <none>
    23.37642,                !- <none>
    17.27622,                !- <none>
    20.87621,                !- <none>
    24.47621,                !- <none>
    17.40604,                !- <none>
    21.00620,                !- <none>
    24.60632,                !- <none>
    18.67096,                !- <none>
    22.27095,                !- <none>
    25.87095,                !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    15.88148,                !- <none>
    19.48147,                !- <none>
    23.08199,                !- <none>
    16.17561,                !- <none>
    19.77588,                !- <none>
    23.37642,                !- <none>
    17.27622,                !- <none>
    20.87621,                !- <none>
    24.47621,                !- <none>
    17.40604,                !- <none>
    21.00620,                !- <none>
    24.60632,                !- <none>
    18.67096,                !- <none>
    22.27095,                !- <none>
    25.87095,                !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    15.88148,                !- <none>
    19.48147,                !- <none>
    23.08199,                !- <none>
    16.17561,                !- <none>
    19.77588,                !- <none>
    23.37642,                !- <none>
    17.27622,                !- <none>
    20.87621,                !- <none>
    24.47621,                !- <none>
    17.40604,                !- <none>
    21.00620,                !- <none>
    24.60632,                !- <none>
    18.67096,                !- <none>
    22.27095,                !- <none>
    25.87095,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    15.88148,                !- <none>
    19.48147,                !- <none>
    23.08199,                !- <none>
    16.17561,                !- <none>
    19.77588,                !- <none>
    23.37642,                !- <none>
    17.27622,                !- <none>
    20.87621,                !- <none>
    24.47621,                !- <none>
    17.40604,                !- <none>
    21.00620,                !- <none>
    24.60632,                !- <none>
    18.67096,                !- <none>
    22.27095,                !- <none>
    25.87095,                !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    15.88148,                !- <none>
    19.48147,                !- <none>
    23.08199,                !- <none>
    16.17561,                !- <none>
    19.77588,                !- <none>
    23.37642,                !- <none>
    17.27622,                !- <none>
    20.87621,                !- <none>
    24.47621,                !- <none>
    17.40604,                !- <none>
    21.00620,                !- <none>
    24.60632,                !- <none>
    18.67096,                !- <none>
    22.27095,                !- <none>
    25.87095,                !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    15.88148,                !- <none>
    19.48147,                !- <none>
    23.08199,                !- <none>
    16.17561,                !- <none>
    19.77588,                !- <none>
    23.37642,                !- <none>
    17.27622,                !- <none>
    20.87621,                !- <none>
    24.47621,                !- <none>
    17.40604,                !- <none>
    21.00620,                !- <none>
    24.60632,                !- <none>
    18.67096,                !- <none>
    22.27095,                !- <none>
    25.87095,                !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    15.88148,                !- <none>
    19.48147,                !- <none>
    23.08199,                !- <none>
    16.17561,                !- <none>
    19.77588,                !- <none>
    23.37642,                !- <none>
    17.27622,                !- <none>
    20.87621,                !- <none>
    24.47621,                !- <none>
    17.40604,                !- <none>
    21.00620,                !- <none>
    24.60632,                !- <none>
    18.67096,                !- <none>
    22.27095,                !- <none>
    25.87095,                !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    15.88148,                !- <none>
    19.48147,                !- <none>
    23.08199,                !- <none>
    16.17561,                !- <none>
    19.77588,                !- <none>
    23.37642,                !- <none>
    17.27622,                !- <none>
    20.87621,                !- <none>
    24.47621,                !- <none>
    17.40604,                !- <none>
    21.00620,                !- <none>
    24.60632,                !- <none>
    18.67096,                !- <none>
    22.27095,                !- <none>
    25.87095,                !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    15.71243,                !- <none>
    19.31242,                !- <none>
    22.91294,                !- <none>
    16.00656,                !- <none>
    19.60684,                !- <none>
    23.20737,                !- <none>
    17.10717,                !- <none>
    20.70716,                !- <none>
    24.30716,                !- <none>
    17.23699,                !- <none>
    20.83716,                !- <none>
    24.43727,                !- <none>
    18.50192,                !- <none>
    22.10191,                !- <none>
    25.70190,                !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    15.71243,                !- <none>
    19.31242,                !- <none>
    22.91294,                !- <none>
    16.00656,                !- <none>
    19.60684,                !- <none>
    23.20737,                !- <none>
    17.10717,                !- <none>
    20.70716,                !- <none>
    24.30716,                !- <none>
    17.23699,                !- <none>
    20.83716,                !- <none>
    24.43727,                !- <none>
    18.50192,                !- <none>
    22.10191,                !- <none>
    25.70190,                !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    15.71243,                !- <none>
    19.31242,                !- <none>
    22.91294,                !- <none>
    16.00656,                !- <none>
    19.60684,                !- <none>
    23.20737,                !- <none>
    17.10717,                !- <none>
    20.70716,                !- <none>
    24.30716,                !- <none>
    17.23699,                !- <none>
    20.83716,                !- <none>
    24.43727,                !- <none>
    18.50192,                !- <none>
    22.10191,                !- <none>
    25.70190,                !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    15.71243,                !- <none>
    19.31242,                !- <none>
    22.91294,                !- <none>
    16.00656,                !- <none>
    19.60684,                !- <none>
    23.20737,                !- <none>
    17.10717,                !- <none>
    20.70716,                !- <none>
    24.30716,                !- <none>
    17.23699,                !- <none>
    20.83716,                !- <none>
    24.43727,                !- <none>
    18.50192,                !- <none>
    22.10191,                !- <none>
    25.70190,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    15.71243,                !- <none>
    19.31242,                !- <none>
    22.91294,                !- <none>
    16.00656,                !- <none>
    19.60684,                !- <none>
    23.20737,                !- <none>
    17.10717,                !- <none>
    20.70716,                !- <none>
    24.30716,                !- <none>
    17.23699,                !- <none>
    20.83716,                !- <none>
    24.43727,                !- <none>
    18.50192,                !- <none>
    22.10191,                !- <none>
    25.70190,                !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    15.71243,                !- <none>
    19.31242,                !- <none>
    22.91294,                !- <none>
    16.00656,                !- <none>
    19.60684,                !- <none>
    23.20737,                !- <none>
    17.10717,                !- <none>
    20.70716,                !- <none>
    24.30716,                !- <none>
    17.23699,                !- <none>
    20.83716,                !- <none>
    24.43727,                !- <none>
    18.50192,                !- <none>
    22.10191,                !- <none>
    25.70190,                !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    15.71243,                !- <none>
    19.31242,                !- <none>
    22.91294,                !- <none>
    16.00656,                !- <none>
    19.60684,                !- <none>
    23.20737,                !- <none>
    17.10717,                !- <none>
    20.70716,                !- <none>
    24.30716,                !- <none>
    17.23699,                !- <none>
    20.83716,                !- <none>
    24.43727,                !- <none>
    18.50192,                !- <none>
    22.10191,                !- <none>
    25.70190,                !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    15.71243,                !- <none>
    19.31242,                !- <none>
    22.91294,                !- <none>
    16.00656,                !- <none>
    19.60684,                !- <none>
    23.20737,                !- <none>
    17.10717,                !- <none>
    20.70716,                !- <none>
    24.30716,                !- <none>
    17.23699,                !- <none>
    20.83716,                !- <none>
    24.43727,                !- <none>
    18.50192,                !- <none>
    22.10191,                !- <none>
    25.70190,                !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    15.71243,                !- <none>
    19.31242,                !- <none>
    22.91294,                !- <none>
    16.00656,                !- <none>
    19.60684,                !- <none>
    23.20737,                !- <none>
    17.10717,                !- <none>
    20.70716,                !- <none>
    24.30716,                !- <none>
    17.23699,                !- <none>
    20.83716,                !- <none>
    24.43727,                !- <none>
    18.50192,                !- <none>
    22.10191,                !- <none>
    25.70190,                !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    15.54338,                !- <none>
    19.14338,                !- <none>
    22.74390,                !- <none>
    15.83751,                !- <none>
    19.43779,                !- <none>
    23.03833,                !- <none>
    16.93812,                !- <none>
    20.53812,                !- <none>
    24.13811,                !- <none>
    17.06794,                !- <none>
    20.66811,                !- <none>
    24.26823,                !- <none>
    18.33287,                !- <none>
    21.93286,                !- <none>
    25.53285,                !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    15.54338,                !- <none>
    19.14338,                !- <none>
    22.74390,                !- <none>
    15.83751,                !- <none>
    19.43779,                !- <none>
    23.03833,                !- <none>
    16.93812,                !- <none>
    20.53812,                !- <none>
    24.13811,                !- <none>
    17.06794,                !- <none>
    20.66811,                !- <none>
    24.26823,                !- <none>
    18.33287,                !- <none>
    21.93286,                !- <none>
    25.53285,                !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    15.54338,                !- <none>
    19.14338,                !- <none>
    22.74390,                !- <none>
    15.83751,                !- <none>
    19.43779,                !- <none>
    23.03833,                !- <none>
    16.93812,                !- <none>
    20.53812,                !- <none>
    24.13811,                !- <none>
    17.06794,                !- <none>
    20.66811,                !- <none>
    24.26823,                !- <none>
    18.33287,                !- <none>
    21.93286,                !- <none>
    25.53285,                !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    15.54338,                !- <none>
    19.14338,                !- <none>
    22.74390,                !- <none>
    15.83751,                !- <none>
    19.43779,                !- <none>
    23.03833,                !- <none>
    16.93812,                !- <none>
    20.53812,                !- <none>
    24.13811,                !- <none>
    17.06794,                !- <none>
    20.66811,                !- <none>
    24.26823,                !- <none>
    18.33287,                !- <none>
    21.93286,                !- <none>
    25.53285,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    15.54338,                !- <none>
    19.14338,                !- <none>
    22.74390,                !- <none>
    15.83751,                !- <none>
    19.43779,                !- <none>
    23.03833,                !- <none>
    16.93812,                !- <none>
    20.53812,                !- <none>
    24.13811,                !- <none>
    17.06794,                !- <none>
    20.66811,                !- <none>
    24.26823,                !- <none>
    18.33287,                !- <none>
    21.93286,                !- <none>
    25.53285,                !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    15.54338,                !- <none>
    19.14338,                !- <none>
    22.74390,                !- <none>
    15.83751,                !- <none>
    19.43779,                !- <none>
    23.03833,                !- <none>
    16.93812,                !- <none>
    20.53812,                !- <none>
    24.13811,                !- <none>
    17.06794,                !- <none>
    20.66811,                !- <none>
    24.26823,                !- <none>
    18.33287,                !- <none>
    21.93286,                !- <none>
    25.53285,                !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    15.54338,                !- <none>
    19.14338,                !- <none>
    22.74390,                !- <none>
    15.83751,                !- <none>
    19.43779,                !- <none>
    23.03833,                !- <none>
    16.93812,                !- <none>
    20.53812,                !- <none>
    24.13811,                !- <none>
    17.06794,                !- <none>
    20.66811,                !- <none>
    24.26823,                !- <none>
    18.33287,                !- <none>
    21.93286,                !- <none>
    25.53285,                !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    15.54338,                !- <none>
    19.14338,                !- <none>
    22.74390,                !- <none>
    15.83751,                !- <none>
    19.43779,                !- <none>
    23.03833,                !- <none>
    16.93812,                !- <none>
    20.53812,                !- <none>
    24.13811,                !- <none>
    17.06794,                !- <none>
    20.66811,                !- <none>
    24.26823,                !- <none>
    18.33287,                !- <none>
    21.93286,                !- <none>
    25.53285,                !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    15.54338,                !- <none>
    19.14338,                !- <none>
    22.74390,                !- <none>
    15.83751,                !- <none>
    19.43779,                !- <none>
    23.03833,                !- <none>
    16.93812,                !- <none>
    20.53812,                !- <none>
    24.13811,                !- <none>
    17.06794,                !- <none>
    20.66811,                !- <none>
    24.26823,                !- <none>
    18.33287,                !- <none>
    21.93286,                !- <none>
    25.53285,                !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    15.88148,                !- <none>
    19.48147,                !- <none>
    23.08199,                !- <none>
    16.17561,                !- <none>
    19.77588,                !- <none>
    23.37642,                !- <none>
    17.27622,                !- <none>
    20.87621,                !- <none>
    24.47621,                !- <none>
    17.40604,                !- <none>
    21.00620,                !- <none>
    24.60632,                !- <none>
    18.67096,                !- <none>
    22.27095,                !- <none>
    25.87095,                !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    15.88148,                !- <none>
    19.48147,                !- <none>
    23.08199,                !- <none>
    16.17561,                !- <none>
    19.77588,                !- <none>
    23.37642,                !- <none>
    17.27622,                !- <none>
    20.87621,                !- <none>
    24.47621,                !- <none>
    17.40604,                !- <none>
    21.00620,                !- <none>
    24.60632,                !- <none>
    18.67096,                !- <none>
    22.27095,                !- <none>
    25.87095,                !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    15.88148,                !- <none>
    19.48147,                !- <none>
    23.08199,                !- <none>
    16.17561,                !- <none>
    19.77588,                !- <none>
    23.37642,                !- <none>
    17.27622,                !- <none>
    20.87621,                !- <none>
    24.47621,                !- <none>
    17.40604,                !- <none>
    21.00620,                !- <none>
    24.60632,                !- <none>
    18.67096,                !- <none>
    22.27095,                !- <none>
    25.87095,                !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    15.88148,                !- <none>
    19.48147,                !- <none>
    23.08199,                !- <none>
    16.17561,                !- <none>
    19.77588,                !- <none>
    23.37642,                !- <none>
    17.27622,                !- <none>
    20.87621,                !- <none>
    24.47621,                !- <none>
    17.40604,                !- <none>
    21.00620,                !- <none>
    24.60632,                !- <none>
    18.67096,                !- <none>
    22.27095,                !- <none>
    25.87095,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    15.88148,                !- <none>
    19.48147,                !- <none>
    23.08199,                !- <none>
    16.17561,                !- <none>
    19.77588,                !- <none>
    23.37642,                !- <none>
    17.27622,                !- <none>
    20.87621,                !- <none>
    24.47621,                !- <none>
    17.40604,                !- <none>
    21.00620,                !- <none>
    24.60632,                !- <none>
    18.67096,                !- <none>
    22.27095,                !- <none>
    25.87095,                !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    15.88148,                !- <none>
    19.48147,                !- <none>
    23.08199,                !- <none>
    16.17561,                !- <none>
    19.77588,                !- <none>
    23.37642,                !- <none>
    17.27622,                !- <none>
    20.87621,                !- <none>
    24.47621,                !- <none>
    17.40604,                !- <none>
    21.00620,                !- <none>
    24.60632,                !- <none>
    18.67096,                !- <none>
    22.27095,                !- <none>
    25.87095,                !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    15.88148,                !- <none>
    19.48147,                !- <none>
    23.08199,                !- <none>
    16.17561,                !- <none>
    19.77588,                !- <none>
    23.37642,                !- <none>
    17.27622,                !- <none>
    20.87621,                !- <none>
    24.47621,                !- <none>
    17.40604,                !- <none>
    21.00620,                !- <none>
    24.60632,                !- <none>
    18.67096,                !- <none>
    22.27095,                !- <none>
    25.87095,                !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    15.88148,                !- <none>
    19.48147,                !- <none>
    23.08199,                !- <none>
    16.17561,                !- <none>
    19.77588,                !- <none>
    23.37642,                !- <none>
    17.27622,                !- <none>
    20.87621,                !- <none>
    24.47621,                !- <none>
    17.40604,                !- <none>
    21.00620,                !- <none>
    24.60632,                !- <none>
    18.67096,                !- <none>
    22.27095,                !- <none>
    25.87095,                !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    15.88148,                !- <none>
    19.48147,                !- <none>
    23.08199,                !- <none>
    16.17561,                !- <none>
    19.77588,                !- <none>
    23.37642,                !- <none>
    17.27622,                !- <none>
    20.87621,                !- <none>
    24.47621,                !- <none>
    17.40604,                !- <none>
    21.00620,                !- <none>
    24.60632,                !- <none>
    18.67096,                !- <none>
    22.27095,                !- <none>
    25.87095,                !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    15.71243,                !- <none>
    19.31242,                !- <none>
    22.91294,                !- <none>
    16.00656,                !- <none>
    19.60684,                !- <none>
    23.20737,                !- <none>
    17.10717,                !- <none>
    20.70716,                !- <none>
    24.30716,                !- <none>
    17.23699,                !- <none>
    20.83716,                !- <none>
    24.43727,                !- <none>
    18.50192,                !- <none>
    22.10191,                !- <none>
    25.70190,                !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    15.71243,                !- <none>
    19.31242,                !- <none>
    22.91294,                !- <none>
    16.00656,                !- <none>
    19.60684,                !- <none>
    23.20737,                !- <none>
    17.10717,                !- <none>
    20.70716,                !- <none>
    24.30716,                !- <none>
    17.23699,                !- <none>
    20.83716,                !- <none>
    24.43727,                !- <none>
    18.50192,                !- <none>
    22.10191,                !- <none>
    25.70190,                !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    15.71243,                !- <none>
    19.31242,                !- <none>
    22.91294,                !- <none>
    16.00656,                !- <none>
    19.60684,                !- <none>
    23.20737,                !- <none>
    17.10717,                !- <none>
    20.70716,                !- <none>
    24.30716,                !- <none>
    17.23699,                !- <none>
    20.83716,                !- <none>
    24.43727,                !- <none>
    18.50192,                !- <none>
    22.10191,                !- <none>
    25.70190,                !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    15.71243,                !- <none>
    19.31242,                !- <none>
    22.91294,                !- <none>
    16.00656,                !- <none>
    19.60684,                !- <none>
    23.20737,                !- <none>
    17.10717,                !- <none>
    20.70716,                !- <none>
    24.30716,                !- <none>
    17.23699,                !- <none>
    20.83716,                !- <none>
    24.43727,                !- <none>
    18.50192,                !- <none>
    22.10191,                !- <none>
    25.70190,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    15.71243,                !- <none>
    19.31242,                !- <none>
    22.91294,                !- <none>
    16.00656,                !- <none>
    19.60684,                !- <none>
    23.20737,                !- <none>
    17.10717,                !- <none>
    20.70716,                !- <none>
    24.30716,                !- <none>
    17.23699,                !- <none>
    20.83716,                !- <none>
    24.43727,                !- <none>
    18.50192,                !- <none>
    22.10191,                !- <none>
    25.70190,                !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    15.71243,                !- <none>
    19.31242,                !- <none>
    22.91294,                !- <none>
    16.00656,                !- <none>
    19.60684,                !- <none>
    23.20737,                !- <none>
    17.10717,                !- <none>
    20.70716,                !- <none>
    24.30716,                !- <none>
    17.23699,                !- <none>
    20.83716,                !- <none>
    24.43727,                !- <none>
    18.50192,                !- <none>
    22.10191,                !- <none>
    25.70190,                !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    15.71243,                !- <none>
    19.31242,                !- <none>
    22.91294,                !- <none>
    16.00656,                !- <none>
    19.60684,                !- <none>
    23.20737,                !- <none>
    17.10717,                !- <none>
    20.70716,                !- <none>
    24.30716,                !- <none>
    17.23699,                !- <none>
    20.83716,                !- <none>
    24.43727,                !- <none>
    18.50192,                !- <none>
    22.10191,                !- <none>
    25.70190,                !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    15.71243,                !- <none>
    19.31242,                !- <none>
    22.91294,                !- <none>
    16.00656,                !- <none>
    19.60684,                !- <none>
    23.20737,                !- <none>
    17.10717,                !- <none>
    20.70716,                !- <none>
    24.30716,                !- <none>
    17.23699,                !- <none>
    20.83716,                !- <none>
    24.43727,                !- <none>
    18.50192,                !- <none>
    22.10191,                !- <none>
    25.70190,                !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    15.71243,                !- <none>
    19.31242,                !- <none>
    22.91294,                !- <none>
    16.00656,                !- <none>
    19.60684,                !- <none>
    23.20737,                !- <none>
    17.10717,                !- <none>
    20.70716,                !- <none>
    24.30716,                !- <none>
    17.23699,                !- <none>
    20.83716,                !- <none>
    24.43727,                !- <none>
    18.50192,                !- <none>
    22.10191,                !- <none>
    25.70190,                !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    15.54338,                !- <none>
    19.14338,                !- <none>
    22.74390,                !- <none>
    15.83751,                !- <none>
    19.43779,                !- <none>
    23.03833,                !- <none>
    16.93812,                !- <none>
    20.53812,                !- <none>
    24.13811,                !- <none>
    17.06794,                !- <none>
    20.66811,                !- <none>
    24.26823,                !- <none>
    18.33287,                !- <none>
    21.93286,                !- <none>
    25.53285,                !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    15.54338,                !- <none>
    19.14338,                !- <none>
    22.74390,                !- <none>
    15.83751,                !- <none>
    19.43779,                !- <none>
    23.03833,                !- <none>
    16.93812,                !- <none>
    20.53812,                !- <none>
    24.13811,                !- <none>
    17.06794,                !- <none>
    20.66811,                !- <none>
    24.26823,                !- <none>
    18.33287,                !- <none>
    21.93286,                !- <none>
    25.53285,                !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    15.54338,                !- <none>
    19.14338,                !- <none>
    22.74390,                !- <none>
    15.83751,                !- <none>
    19.43779,                !- <none>
    23.03833,                !- <none>
    16.93812,                !- <none>
    20.53812,                !- <none>
    24.13811,                !- <none>
    17.06794,                !- <none>
    20.66811,                !- <none>
    24.26823,                !- <none>
    18.33287,                !- <none>
    21.93286,                !- <none>
    25.53285,                !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    15.54338,                !- <none>
    19.14338,                !- <none>
    22.74390,                !- <none>
    15.83751,                !- <none>
    19.43779,                !- <none>
    23.03833,                !- <none>
    16.93812,                !- <none>
    20.53812,                !- <none>
    24.13811,                !- <none>
    17.06794,                !- <none>
    20.66811,                !- <none>
    24.26823,                !- <none>
    18.33287,                !- <none>
    21.93286,                !- <none>
    25.53285,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    15.54338,                !- <none>
    19.14338,                !- <none>
    22.74390,                !- <none>
    15.83751,                !- <none>
    19.43779,                !- <none>
    23.03833,                !- <none>
    16.93812,                !- <none>
    20.53812,                !- <none>
    24.13811,                !- <none>
    17.06794,                !- <none>
    20.66811,                !- <none>
    24.26823,                !- <none>
    18.33287,                !- <none>
    21.93286,                !- <none>
    25.53285,                !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    15.54338,                !- <none>
    19.14338,                !- <none>
    22.74390,                !- <none>
    15.83751,                !- <none>
    19.43779,                !- <none>
    23.03833,                !- <none>
    16.93812,                !- <none>
    20.53812,                !- <none>
    24.13811,                !- <none>
    17.06794,                !- <none>
    20.66811,                !- <none>
    24.26823,                !- <none>
    18.33287,                !- <none>
    21.93286,                !- <none>
    25.53285,                !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    15.54338,                !- <none>
    19.14338,                !- <none>
    22.74390,                !- <none>
    15.83751,                !- <none>
    19.43779,                !- <none>
    23.03833,                !- <none>
    16.93812,                !- <none>
    20.53812,                !- <none>
    24.13811,                !- <none>
    17.06794,                !- <none>
    20.66811,                !- <none>
    24.26823,                !- <none>
    18.33287,                !- <none>
    21.93286,                !- <none>
    25.53285,                !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    15.54338,                !- <none>
    19.14338,                !- <none>
    22.74390,                !- <none>
    15.83751,                !- <none>
    19.43779,                !- <none>
    23.03833,                !- <none>
    16.93812,                !- <none>
    20.53812,                !- <none>
    24.13811,                !- <none>
    17.06794,                !- <none>
    20.66811,                !- <none>
    24.26823,                !- <none>
    18.33287,                !- <none>
    21.93286,                !- <none>
    25.53285,                !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    15.54338,                !- <none>
    19.14338,                !- <none>
    22.74390,                !- <none>
    15.83751,                !- <none>
    19.43779,                !- <none>
    23.03833,                !- <none>
    16.93812,                !- <none>
    20.53812,                !- <none>
    24.13811,                !- <none>
    17.06794,                !- <none>
    20.66811,                !- <none>
    24.26823,                !- <none>
    18.33287,                !- <none>
    21.93286,                !- <none>
    25.53285,                !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    15.88148,                !- <none>
    19.48147,                !- <none>
    23.08199,                !- <none>
    16.17561,                !- <none>
    19.77588,                !- <none>
    23.37642,                !- <none>
    17.27622,                !- <none>
    20.87621,                !- <none>
    24.47621,                !- <none>
    17.40604,                !- <none>
    21.00620,                !- <none>
    24.60632,                !- <none>
    18.67096,                !- <none>
    22.27095,                !- <none>
    25.87095,                !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    15.88148,                !- <none>
    19.48147,                !- <none>
    23.08199,                !- <none>
    16.17561,                !- <none>
    19.77588,                !- <none>
    23.37642,                !- <none>
    17.27622,                !- <none>
    20.87621,                !- <none>
    24.47621,                !- <none>
    17.40604,                !- <none>
    21.00620,                !- <none>
    24.60632,                !- <none>
    18.67096,                !- <none>
    22.27095,                !- <none>
    25.87095,                !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    15.88148,                !- <none>
    19.48147,                !- <none>
    23.08199,                !- <none>
    16.17561,                !- <none>
    19.77588,                !- <none>
    23.37642,                !- <none>
    17.27622,                !- <none>
    20.87621,                !- <none>
    24.47621,                !- <none>
    17.40604,                !- <none>
    21.00620,                !- <none>
    24.60632,                !- <none>
    18.67096,                !- <none>
    22.27095,                !- <none>
    25.87095,                !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    15.88148,                !- <none>
    19.48147,                !- <none>
    23.08199,                !- <none>
    16.17561,                !- <none>
    19.77588,                !- <none>
    23.37642,                !- <none>
    17.27622,                !- <none>
    20.87621,                !- <none>
    24.47621,                !- <none>
    17.40604,                !- <none>
    21.00620,                !- <none>
    24.60632,                !- <none>
    18.67096,                !- <none>
    22.27095,                !- <none>
    25.87095,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    15.88148,                !- <none>
    19.48147,                !- <none>
    23.08199,                !- <none>
    16.17561,                !- <none>
    19.77588,                !- <none>
    23.37642,                !- <none>
    17.27622,                !- <none>
    20.87621,                !- <none>
    24.47621,                !- <none>
    17.40604,                !- <none>
    21.00620,                !- <none>
    24.60632,                !- <none>
    18.67096,                !- <none>
    22.27095,                !- <none>
    25.87095,                !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    15.88148,                !- <none>
    19.48147,                !- <none>
    23.08199,                !- <none>
    16.17561,                !- <none>
    19.77588,                !- <none>
    23.37642,                !- <none>
    17.27622,                !- <none>
    20.87621,                !- <none>
    24.47621,                !- <none>
    17.40604,                !- <none>
    21.00620,                !- <none>
    24.60632,                !- <none>
    18.67096,                !- <none>
    22.27095,                !- <none>
    25.87095,                !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    15.88148,                !- <none>
    19.48147,                !- <none>
    23.08199,                !- <none>
    16.17561,                !- <none>
    19.77588,                !- <none>
    23.37642,                !- <none>
    17.27622,                !- <none>
    20.87621,                !- <none>
    24.47621,                !- <none>
    17.40604,                !- <none>
    21.00620,                !- <none>
    24.60632,                !- <none>
    18.67096,                !- <none>
    22.27095,                !- <none>
    25.87095,                !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    15.88148,                !- <none>
    19.48147,                !- <none>
    23.08199,                !- <none>
    16.17561,                !- <none>
    19.77588,                !- <none>
    23.37642,                !- <none>
    17.27622,                !- <none>
    20.87621,                !- <none>
    24.47621,                !- <none>
    17.40604,                !- <none>
    21.00620,                !- <none>
    24.60632,                !- <none>
    18.67096,                !- <none>
    22.27095,                !- <none>
    25.87095,                !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    15.88148,                !- <none>
    19.48147,                !- <none>
    23.08199,                !- <none>
    16.17561,                !- <none>
    19.77588,                !- <none>
    23.37642,                !- <none>
    17.27622,                !- <none>
    20.87621,                !- <none>
    24.47621,                !- <none>
    17.40604,                !- <none>
    21.00620,                !- <none>
    24.60632,                !- <none>
    18.67096,                !- <none>
    22.27095,                !- <none>
    25.87095,                !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    15.71243,                !- <none>
    19.31242,                !- <none>
    22.91294,                !- <none>
    16.00656,                !- <none>
    19.60684,                !- <none>
    23.20737,                !- <none>
    17.10717,                !- <none>
    20.70716,                !- <none>
    24.30716,                !- <none>
    17.23699,                !- <none>
    20.83716,                !- <none>
    24.43727,                !- <none>
    18.50192,                !- <none>
    22.10191,                !- <none>
    25.70190,                !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    15.71243,                !- <none>
    19.31242,                !- <none>
    22.91294,                !- <none>
    16.00656,                !- <none>
    19.60684,                !- <none>
    23.20737,                !- <none>
    17.10717,                !- <none>
    20.70716,                !- <none>
    24.30716,                !- <none>
    17.23699,                !- <none>
    20.83716,                !- <none>
    24.43727,                !- <none>
    18.50192,                !- <none>
    22.10191,                !- <none>
    25.70190,                !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    15.71243,                !- <none>
    19.31242,                !- <none>
    22.91294,                !- <none>
    16.00656,                !- <none>
    19.60684,                !- <none>
    23.20737,                !- <none>
    17.10717,                !- <none>
    20.70716,                !- <none>
    24.30716,                !- <none>
    17.23699,                !- <none>
    20.83716,                !- <none>
    24.43727,                !- <none>
    18.50192,                !- <none>
    22.10191,                !- <none>
    25.70190,                !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    15.71243,                !- <none>
    19.31242,                !- <none>
    22.91294,                !- <none>
    16.00656,                !- <none>
    19.60684,                !- <none>
    23.20737,                !- <none>
    17.10717,                !- <none>
    20.70716,                !- <none>
    24.30716,                !- <none>
    17.23699,                !- <none>
    20.83716,                !- <none>
    24.43727,                !- <none>
    18.50192,                !- <none>
    22.10191,                !- <none>
    25.70190,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    15.71243,                !- <none>
    19.31242,                !- <none>
    22.91294,                !- <none>
    16.00656,                !- <none>
    19.60684,                !- <none>
    23.20737,                !- <none>
    17.10717,                !- <none>
    20.70716,                !- <none>
    24.30716,                !- <none>
    17.23699,                !- <none>
    20.83716,                !- <none>
    24.43727,                !- <none>
    18.50192,                !- <none>
    22.10191,                !- <none>
    25.70190,                !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    15.71243,                !- <none>
    19.31242,                !- <none>
    22.91294,                !- <none>
    16.00656,                !- <none>
    19.60684,                !- <none>
    23.20737,                !- <none>
    17.10717,                !- <none>
    20.70716,                !- <none>
    24.30716,                !- <none>
    17.23699,                !- <none>
    20.83716,                !- <none>
    24.43727,                !- <none>
    18.50192,                !- <none>
    22.10191,                !- <none>
    25.70190,                !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    15.71243,                !- <none>
    19.31242,                !- <none>
    22.91294,                !- <none>
    16.00656,                !- <none>
    19.60684,                !- <none>
    23.20737,                !- <none>
    17.10717,                !- <none>
    20.70716,                !- <none>
    24.30716,                !- <none>
    17.23699,                !- <none>
    20.83716,                !- <none>
    24.43727,                !- <none>
    18.50192,                !- <none>
    22.10191,                !- <none>
    25.70190,                !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    15.71243,                !- <none>
    19.31242,                !- <none>
    22.91294,                !- <none>
    16.00656,                !- <none>
    19.60684,                !- <none>
    23.20737,                !- <none>
    17.10717,                !- <none>
    20.70716,                !- <none>
    24.30716,                !- <none>
    17.23699,                !- <none>
    20.83716,                !- <none>
    24.43727,                !- <none>
    18.50192,                !- <none>
    22.10191,                !- <none>
    25.70190,                !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    15.71243,                !- <none>
    19.31242,                !- <none>
    22.91294,                !- <none>
    16.00656,                !- <none>
    19.60684,                !- <none>
    23.20737,                !- <none>
    17.10717,                !- <none>
    20.70716,                !- <none>
    24.30716,                !- <none>
    17.23699,                !- <none>
    20.83716,                !- <none>
    24.43727,                !- <none>
    18.50192,                !- <none>
    22.10191,                !- <none>
    25.70190,                !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    15.54338,                !- <none>
    19.14338,                !- <none>
    22.74390,                !- <none>
    15.83751,                !- <none>
    19.43779,                !- <none>
    23.03833,                !- <none>
    16.93812,                !- <none>
    20.53812,                !- <none>
    24.13811,                !- <none>
    17.06794,                !- <none>
    20.66811,                !- <none>
    24.26823,                !- <none>
    18.33287,                !- <none>
    21.93286,                !- <none>
    25.53285,                !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    15.54338,                !- <none>
    19.14338,                !- <none>
    22.74390,                !- <none>
    15.83751,                !- <none>
    19.43779,                !- <none>
    23.03833,                !- <none>
    16.93812,                !- <none>
    20.53812,                !- <none>
    24.13811,                !- <none>
    17.06794,                !- <none>
    20.66811,                !- <none>
    24.26823,                !- <none>
    18.33287,                !- <none>
    21.93286,                !- <none>
    25.53285,                !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    15.54338,                !- <none>
    19.14338,                !- <none>
    22.74390,                !- <none>
    15.83751,                !- <none>
    19.43779,                !- <none>
    23.03833,                !- <none>
    16.93812,                !- <none>
    20.53812,                !- <none>
    24.13811,                !- <none>
    17.06794,                !- <none>
    20.66811,                !- <none>
    24.26823,                !- <none>
    18.33287,                !- <none>
    21.93286,                !- <none>
    25.53285,                !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    15.54338,                !- <none>
    19.14338,                !- <none>
    22.74390,                !- <none>
    15.83751,                !- <none>
    19.43779,                !- <none>
    23.03833,                !- <none>
    16.93812,                !- <none>
    20.53812,                !- <none>
    24.13811,                !- <none>
    17.06794,                !- <none>
    20.66811,                !- <none>
    24.26823,                !- <none>
    18.33287,                !- <none>
    21.93286,                !- <none>
    25.53285,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    15.54338,                !- <none>
    19.14338,                !- <none>
    22.74390,                !- <none>
    15.83751,                !- <none>
    19.43779,                !- <none>
    23.03833,                !- <none>
    16.93812,                !- <none>
    20.53812,                !- <none>
    24.13811,                !- <none>
    17.06794,                !- <none>
    20.66811,                !- <none>
    24.26823,                !- <none>
    18.33287,                !- <none>
    21.93286,                !- <none>
    25.53285,                !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    15.54338,                !- <none>
    19.14338,                !- <none>
    22.74390,                !- <none>
    15.83751,                !- <none>
    19.43779,                !- <none>
    23.03833,                !- <none>
    16.93812,                !- <none>
    20.53812,                !- <none>
    24.13811,                !- <none>
    17.06794,                !- <none>
    20.66811,                !- <none>
    24.26823,                !- <none>
    18.33287,                !- <none>
    21.93286,                !- <none>
    25.53285,                !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    15.54338,                !- <none>
    19.14338,                !- <none>
    22.74390,                !- <none>
    15.83751,                !- <none>
    19.43779,                !- <none>
    23.03833,                !- <none>
    16.93812,                !- <none>
    20.53812,                !- <none>
    24.13811,                !- <none>
    17.06794,                !- <none>
    20.66811,                !- <none>
    24.26823,                !- <none>
    18.33287,                !- <none>
    21.93286,                !- <none>
    25.53285,                !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    15.54338,                !- <none>
    19.14338,                !- <none>
    22.74390,                !- <none>
    15.83751,                !- <none>
    19.43779,                !- <none>
    23.03833,                !- <none>
    16.93812,                !- <none>
    20.53812,                !- <none>
    24.13811,                !- <none>
    17.06794,                !- <none>
    20.66811,                !- <none>
    24.26823,                !- <none>
    18.33287,                !- <none>
    21.93286,                !- <none>
    25.53285,                !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    15.54338,                !- <none>
    19.14338,                !- <none>
    22.74390,                !- <none>
    15.83751,                !- <none>
    19.43779,                !- <none>
    23.03833,                !- <none>
    16.93812,                !- <none>
    20.53812,                !- <none>
    24.13811,                !- <none>
    17.06794,                !- <none>
    20.66811,                !- <none>
    24.26823,                !- <none>
    18.33287,                !- <none>
    21.93286,                !- <none>
    25.53285;                !- <none>

  Table:MultiVariableLookup,
    Mode1_wSA_lookup,        !- Name
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    Ascending,               !- X1 Sort Order
    Ascending,               !- X2 Sort Order
    3.0176,                  !- Normalization Reference
    -20,                     !- Minimum Value of X1
    100,                     !- Maximum Value of X1
    0,                       !- Minimum Value of X2
    0.03,                    !- Maximum Value of X2
    -20,                     !- Minimum Value of X3
    100,                     !- Maximum Value of X3
    0,                       !- Minimum Value of X4
    0.03,                    !- Maximum Value of X4
    0,                       !- Minimum Value of X5
    1,                       !- Maximum Value of X5
    0,                       !- Minimum Table Output
    1,                       !- Maximum Table Output
    -9999,                   !- Input Unit Type for X1
    9999,                    !- Input Unit Type for X2
    Dimensionless,           !- Input Unit Type for X3
    Dimensionless,           !- Input Unit Type for X4
    Dimensionless,           !- Input Unit Type for X5
    Dimensionless,           !- Output Unit Type
    Dimensionless,           !- Number of Independent Variables
    Dimensionless,           !- Number of Values for Independent Variable X1
    Dimensionless,           !- Field 1 Determined by the Number of Independent Variables
    6,                       !- Field 2 Determined by the Number of Independent Variables
    3,                       !- Field 3 Determined by the Number of Independent Variables
    5,                       !- <none>
    3,                       !- <none>
    3,                       !- <none>
    3,                       !- <none>
    3,                       !- <none>
    18.330,                  !- <none>
    25.275,                  !- <none>
    32.220,                  !- <none>
    0.00520,                 !- <none>
    0.00597,                 !- <none>
    0.00885,                 !- <none>
    0.00919,                 !- <none>
    0.01250,                 !- <none>
    -100.000,                !- <none>
    0.000,                   !- <none>
    100.000,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.158,                   !- <none>
    2.534,                   !- <none>
    2.910,                   !- <none>
    -100.00,                 !- <none>
    0.00,                    !- <none>
    100.00,                  !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    0.00526,                 !- <none>
    0.00519,                 !- <none>
    0.00512,                 !- <none>
    0.00603,                 !- <none>
    0.00596,                 !- <none>
    0.00588,                 !- <none>
    0.00888,                 !- <none>
    0.00881,                 !- <none>
    0.00874,                 !- <none>
    0.00922,                 !- <none>
    0.00915,                 !- <none>
    0.00907,                 !- <none>
    0.01250,                 !- <none>
    0.01243,                 !- <none>
    0.01235,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    0.00526,                 !- <none>
    0.00519,                 !- <none>
    0.00512,                 !- <none>
    0.00603,                 !- <none>
    0.00596,                 !- <none>
    0.00588,                 !- <none>
    0.00888,                 !- <none>
    0.00881,                 !- <none>
    0.00874,                 !- <none>
    0.00922,                 !- <none>
    0.00915,                 !- <none>
    0.00907,                 !- <none>
    0.01250,                 !- <none>
    0.01243,                 !- <none>
    0.01235,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    0.00526,                 !- <none>
    0.00519,                 !- <none>
    0.00512,                 !- <none>
    0.00603,                 !- <none>
    0.00596,                 !- <none>
    0.00588,                 !- <none>
    0.00888,                 !- <none>
    0.00881,                 !- <none>
    0.00874,                 !- <none>
    0.00922,                 !- <none>
    0.00915,                 !- <none>
    0.00907,                 !- <none>
    0.01250,                 !- <none>
    0.01243,                 !- <none>
    0.01235,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    0.00526,                 !- <none>
    0.00519,                 !- <none>
    0.00512,                 !- <none>
    0.00603,                 !- <none>
    0.00596,                 !- <none>
    0.00588,                 !- <none>
    0.00888,                 !- <none>
    0.00881,                 !- <none>
    0.00874,                 !- <none>
    0.00922,                 !- <none>
    0.00915,                 !- <none>
    0.00907,                 !- <none>
    0.01250,                 !- <none>
    0.01243,                 !- <none>
    0.01235,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    0.00526,                 !- <none>
    0.00519,                 !- <none>
    0.00512,                 !- <none>
    0.00603,                 !- <none>
    0.00596,                 !- <none>
    0.00588,                 !- <none>
    0.00888,                 !- <none>
    0.00881,                 !- <none>
    0.00874,                 !- <none>
    0.00922,                 !- <none>
    0.00915,                 !- <none>
    0.00907,                 !- <none>
    0.01250,                 !- <none>
    0.01243,                 !- <none>
    0.01235,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    0.00526,                 !- <none>
    0.00519,                 !- <none>
    0.00512,                 !- <none>
    0.00603,                 !- <none>
    0.00596,                 !- <none>
    0.00588,                 !- <none>
    0.00888,                 !- <none>
    0.00881,                 !- <none>
    0.00874,                 !- <none>
    0.00922,                 !- <none>
    0.00915,                 !- <none>
    0.00907,                 !- <none>
    0.01250,                 !- <none>
    0.01243,                 !- <none>
    0.01235,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    0.00526,                 !- <none>
    0.00519,                 !- <none>
    0.00512,                 !- <none>
    0.00603,                 !- <none>
    0.00596,                 !- <none>
    0.00588,                 !- <none>
    0.00888,                 !- <none>
    0.00881,                 !- <none>
    0.00874,                 !- <none>
    0.00922,                 !- <none>
    0.00915,                 !- <none>
    0.00907,                 !- <none>
    0.01250,                 !- <none>
    0.01243,                 !- <none>
    0.01235,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    0.00526,                 !- <none>
    0.00519,                 !- <none>
    0.00512,                 !- <none>
    0.00603,                 !- <none>
    0.00596,                 !- <none>
    0.00588,                 !- <none>
    0.00888,                 !- <none>
    0.00881,                 !- <none>
    0.00874,                 !- <none>
    0.00922,                 !- <none>
    0.00915,                 !- <none>
    0.00907,                 !- <none>
    0.01250,                 !- <none>
    0.01243,                 !- <none>
    0.01235,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    0.00526,                 !- <none>
    0.00519,                 !- <none>
    0.00512,                 !- <none>
    0.00603,                 !- <none>
    0.00596,                 !- <none>
    0.00588,                 !- <none>
    0.00888,                 !- <none>
    0.00881,                 !- <none>
    0.00874,                 !- <none>
    0.00922,                 !- <none>
    0.00915,                 !- <none>
    0.00907,                 !- <none>
    0.01250,                 !- <none>
    0.01243,                 !- <none>
    0.01235,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    0.00523,                 !- <none>
    0.00516,                 !- <none>
    0.00509,                 !- <none>
    0.00599,                 !- <none>
    0.00592,                 !- <none>
    0.00585,                 !- <none>
    0.00885,                 !- <none>
    0.00878,                 !- <none>
    0.00870,                 !- <none>
    0.00919,                 !- <none>
    0.00911,                 !- <none>
    0.00904,                 !- <none>
    0.01247,                 !- <none>
    0.01239,                 !- <none>
    0.01232,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    0.00523,                 !- <none>
    0.00516,                 !- <none>
    0.00509,                 !- <none>
    0.00599,                 !- <none>
    0.00592,                 !- <none>
    0.00585,                 !- <none>
    0.00885,                 !- <none>
    0.00878,                 !- <none>
    0.00870,                 !- <none>
    0.00919,                 !- <none>
    0.00911,                 !- <none>
    0.00904,                 !- <none>
    0.01247,                 !- <none>
    0.01239,                 !- <none>
    0.01232,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    0.00523,                 !- <none>
    0.00516,                 !- <none>
    0.00509,                 !- <none>
    0.00599,                 !- <none>
    0.00592,                 !- <none>
    0.00585,                 !- <none>
    0.00885,                 !- <none>
    0.00878,                 !- <none>
    0.00870,                 !- <none>
    0.00919,                 !- <none>
    0.00911,                 !- <none>
    0.00904,                 !- <none>
    0.01247,                 !- <none>
    0.01239,                 !- <none>
    0.01232,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    0.00523,                 !- <none>
    0.00516,                 !- <none>
    0.00509,                 !- <none>
    0.00599,                 !- <none>
    0.00592,                 !- <none>
    0.00585,                 !- <none>
    0.00885,                 !- <none>
    0.00878,                 !- <none>
    0.00870,                 !- <none>
    0.00919,                 !- <none>
    0.00911,                 !- <none>
    0.00904,                 !- <none>
    0.01247,                 !- <none>
    0.01239,                 !- <none>
    0.01232,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    0.00523,                 !- <none>
    0.00516,                 !- <none>
    0.00509,                 !- <none>
    0.00599,                 !- <none>
    0.00592,                 !- <none>
    0.00585,                 !- <none>
    0.00885,                 !- <none>
    0.00878,                 !- <none>
    0.00870,                 !- <none>
    0.00919,                 !- <none>
    0.00911,                 !- <none>
    0.00904,                 !- <none>
    0.01247,                 !- <none>
    0.01239,                 !- <none>
    0.01232,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    0.00523,                 !- <none>
    0.00516,                 !- <none>
    0.00509,                 !- <none>
    0.00599,                 !- <none>
    0.00592,                 !- <none>
    0.00585,                 !- <none>
    0.00885,                 !- <none>
    0.00878,                 !- <none>
    0.00870,                 !- <none>
    0.00919,                 !- <none>
    0.00911,                 !- <none>
    0.00904,                 !- <none>
    0.01247,                 !- <none>
    0.01239,                 !- <none>
    0.01232,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    0.00523,                 !- <none>
    0.00516,                 !- <none>
    0.00509,                 !- <none>
    0.00599,                 !- <none>
    0.00592,                 !- <none>
    0.00585,                 !- <none>
    0.00885,                 !- <none>
    0.00878,                 !- <none>
    0.00870,                 !- <none>
    0.00919,                 !- <none>
    0.00911,                 !- <none>
    0.00904,                 !- <none>
    0.01247,                 !- <none>
    0.01239,                 !- <none>
    0.01232,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    0.00523,                 !- <none>
    0.00516,                 !- <none>
    0.00509,                 !- <none>
    0.00599,                 !- <none>
    0.00592,                 !- <none>
    0.00585,                 !- <none>
    0.00885,                 !- <none>
    0.00878,                 !- <none>
    0.00870,                 !- <none>
    0.00919,                 !- <none>
    0.00911,                 !- <none>
    0.00904,                 !- <none>
    0.01247,                 !- <none>
    0.01239,                 !- <none>
    0.01232,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    0.00523,                 !- <none>
    0.00516,                 !- <none>
    0.00509,                 !- <none>
    0.00599,                 !- <none>
    0.00592,                 !- <none>
    0.00585,                 !- <none>
    0.00885,                 !- <none>
    0.00878,                 !- <none>
    0.00870,                 !- <none>
    0.00919,                 !- <none>
    0.00911,                 !- <none>
    0.00904,                 !- <none>
    0.01247,                 !- <none>
    0.01239,                 !- <none>
    0.01232,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    0.00520,                 !- <none>
    0.00513,                 !- <none>
    0.00506,                 !- <none>
    0.00596,                 !- <none>
    0.00589,                 !- <none>
    0.00582,                 !- <none>
    0.00882,                 !- <none>
    0.00874,                 !- <none>
    0.00867,                 !- <none>
    0.00915,                 !- <none>
    0.00908,                 !- <none>
    0.00901,                 !- <none>
    0.01243,                 !- <none>
    0.01236,                 !- <none>
    0.01229,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    0.00520,                 !- <none>
    0.00513,                 !- <none>
    0.00506,                 !- <none>
    0.00596,                 !- <none>
    0.00589,                 !- <none>
    0.00582,                 !- <none>
    0.00882,                 !- <none>
    0.00874,                 !- <none>
    0.00867,                 !- <none>
    0.00915,                 !- <none>
    0.00908,                 !- <none>
    0.00901,                 !- <none>
    0.01243,                 !- <none>
    0.01236,                 !- <none>
    0.01229,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    0.00520,                 !- <none>
    0.00513,                 !- <none>
    0.00506,                 !- <none>
    0.00596,                 !- <none>
    0.00589,                 !- <none>
    0.00582,                 !- <none>
    0.00882,                 !- <none>
    0.00874,                 !- <none>
    0.00867,                 !- <none>
    0.00915,                 !- <none>
    0.00908,                 !- <none>
    0.00901,                 !- <none>
    0.01243,                 !- <none>
    0.01236,                 !- <none>
    0.01229,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    0.00520,                 !- <none>
    0.00513,                 !- <none>
    0.00506,                 !- <none>
    0.00596,                 !- <none>
    0.00589,                 !- <none>
    0.00582,                 !- <none>
    0.00882,                 !- <none>
    0.00874,                 !- <none>
    0.00867,                 !- <none>
    0.00915,                 !- <none>
    0.00908,                 !- <none>
    0.00901,                 !- <none>
    0.01243,                 !- <none>
    0.01236,                 !- <none>
    0.01229,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    0.00520,                 !- <none>
    0.00513,                 !- <none>
    0.00506,                 !- <none>
    0.00596,                 !- <none>
    0.00589,                 !- <none>
    0.00582,                 !- <none>
    0.00882,                 !- <none>
    0.00874,                 !- <none>
    0.00867,                 !- <none>
    0.00915,                 !- <none>
    0.00908,                 !- <none>
    0.00901,                 !- <none>
    0.01243,                 !- <none>
    0.01236,                 !- <none>
    0.01229,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    0.00520,                 !- <none>
    0.00513,                 !- <none>
    0.00506,                 !- <none>
    0.00596,                 !- <none>
    0.00589,                 !- <none>
    0.00582,                 !- <none>
    0.00882,                 !- <none>
    0.00874,                 !- <none>
    0.00867,                 !- <none>
    0.00915,                 !- <none>
    0.00908,                 !- <none>
    0.00901,                 !- <none>
    0.01243,                 !- <none>
    0.01236,                 !- <none>
    0.01229,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    0.00520,                 !- <none>
    0.00513,                 !- <none>
    0.00506,                 !- <none>
    0.00596,                 !- <none>
    0.00589,                 !- <none>
    0.00582,                 !- <none>
    0.00882,                 !- <none>
    0.00874,                 !- <none>
    0.00867,                 !- <none>
    0.00915,                 !- <none>
    0.00908,                 !- <none>
    0.00901,                 !- <none>
    0.01243,                 !- <none>
    0.01236,                 !- <none>
    0.01229,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    0.00520,                 !- <none>
    0.00513,                 !- <none>
    0.00506,                 !- <none>
    0.00596,                 !- <none>
    0.00589,                 !- <none>
    0.00582,                 !- <none>
    0.00882,                 !- <none>
    0.00874,                 !- <none>
    0.00867,                 !- <none>
    0.00915,                 !- <none>
    0.00908,                 !- <none>
    0.00901,                 !- <none>
    0.01243,                 !- <none>
    0.01236,                 !- <none>
    0.01229,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    0.00520,                 !- <none>
    0.00513,                 !- <none>
    0.00506,                 !- <none>
    0.00596,                 !- <none>
    0.00589,                 !- <none>
    0.00582,                 !- <none>
    0.00882,                 !- <none>
    0.00874,                 !- <none>
    0.00867,                 !- <none>
    0.00915,                 !- <none>
    0.00908,                 !- <none>
    0.00901,                 !- <none>
    0.01243,                 !- <none>
    0.01236,                 !- <none>
    0.01229,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    0.00526,                 !- <none>
    0.00519,                 !- <none>
    0.00512,                 !- <none>
    0.00603,                 !- <none>
    0.00596,                 !- <none>
    0.00588,                 !- <none>
    0.00888,                 !- <none>
    0.00881,                 !- <none>
    0.00874,                 !- <none>
    0.00922,                 !- <none>
    0.00915,                 !- <none>
    0.00907,                 !- <none>
    0.01250,                 !- <none>
    0.01243,                 !- <none>
    0.01235,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    0.00526,                 !- <none>
    0.00519,                 !- <none>
    0.00512,                 !- <none>
    0.00603,                 !- <none>
    0.00596,                 !- <none>
    0.00588,                 !- <none>
    0.00888,                 !- <none>
    0.00881,                 !- <none>
    0.00874,                 !- <none>
    0.00922,                 !- <none>
    0.00915,                 !- <none>
    0.00907,                 !- <none>
    0.01250,                 !- <none>
    0.01243,                 !- <none>
    0.01235,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    0.00526,                 !- <none>
    0.00519,                 !- <none>
    0.00512,                 !- <none>
    0.00603,                 !- <none>
    0.00596,                 !- <none>
    0.00588,                 !- <none>
    0.00888,                 !- <none>
    0.00881,                 !- <none>
    0.00874,                 !- <none>
    0.00922,                 !- <none>
    0.00915,                 !- <none>
    0.00907,                 !- <none>
    0.01250,                 !- <none>
    0.01243,                 !- <none>
    0.01235,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    0.00526,                 !- <none>
    0.00519,                 !- <none>
    0.00512,                 !- <none>
    0.00603,                 !- <none>
    0.00596,                 !- <none>
    0.00588,                 !- <none>
    0.00888,                 !- <none>
    0.00881,                 !- <none>
    0.00874,                 !- <none>
    0.00922,                 !- <none>
    0.00915,                 !- <none>
    0.00907,                 !- <none>
    0.01250,                 !- <none>
    0.01243,                 !- <none>
    0.01235,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    0.00526,                 !- <none>
    0.00519,                 !- <none>
    0.00512,                 !- <none>
    0.00603,                 !- <none>
    0.00596,                 !- <none>
    0.00588,                 !- <none>
    0.00888,                 !- <none>
    0.00881,                 !- <none>
    0.00874,                 !- <none>
    0.00922,                 !- <none>
    0.00915,                 !- <none>
    0.00907,                 !- <none>
    0.01250,                 !- <none>
    0.01243,                 !- <none>
    0.01235,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    0.00526,                 !- <none>
    0.00519,                 !- <none>
    0.00512,                 !- <none>
    0.00603,                 !- <none>
    0.00596,                 !- <none>
    0.00588,                 !- <none>
    0.00888,                 !- <none>
    0.00881,                 !- <none>
    0.00874,                 !- <none>
    0.00922,                 !- <none>
    0.00915,                 !- <none>
    0.00907,                 !- <none>
    0.01250,                 !- <none>
    0.01243,                 !- <none>
    0.01235,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    0.00526,                 !- <none>
    0.00519,                 !- <none>
    0.00512,                 !- <none>
    0.00603,                 !- <none>
    0.00596,                 !- <none>
    0.00588,                 !- <none>
    0.00888,                 !- <none>
    0.00881,                 !- <none>
    0.00874,                 !- <none>
    0.00922,                 !- <none>
    0.00915,                 !- <none>
    0.00907,                 !- <none>
    0.01250,                 !- <none>
    0.01243,                 !- <none>
    0.01235,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    0.00526,                 !- <none>
    0.00519,                 !- <none>
    0.00512,                 !- <none>
    0.00603,                 !- <none>
    0.00596,                 !- <none>
    0.00588,                 !- <none>
    0.00888,                 !- <none>
    0.00881,                 !- <none>
    0.00874,                 !- <none>
    0.00922,                 !- <none>
    0.00915,                 !- <none>
    0.00907,                 !- <none>
    0.01250,                 !- <none>
    0.01243,                 !- <none>
    0.01235,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    0.00526,                 !- <none>
    0.00519,                 !- <none>
    0.00512,                 !- <none>
    0.00603,                 !- <none>
    0.00596,                 !- <none>
    0.00588,                 !- <none>
    0.00888,                 !- <none>
    0.00881,                 !- <none>
    0.00874,                 !- <none>
    0.00922,                 !- <none>
    0.00915,                 !- <none>
    0.00907,                 !- <none>
    0.01250,                 !- <none>
    0.01243,                 !- <none>
    0.01235,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    0.00523,                 !- <none>
    0.00516,                 !- <none>
    0.00509,                 !- <none>
    0.00599,                 !- <none>
    0.00592,                 !- <none>
    0.00585,                 !- <none>
    0.00885,                 !- <none>
    0.00878,                 !- <none>
    0.00870,                 !- <none>
    0.00919,                 !- <none>
    0.00911,                 !- <none>
    0.00904,                 !- <none>
    0.01247,                 !- <none>
    0.01239,                 !- <none>
    0.01232,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    0.00523,                 !- <none>
    0.00516,                 !- <none>
    0.00509,                 !- <none>
    0.00599,                 !- <none>
    0.00592,                 !- <none>
    0.00585,                 !- <none>
    0.00885,                 !- <none>
    0.00878,                 !- <none>
    0.00870,                 !- <none>
    0.00919,                 !- <none>
    0.00911,                 !- <none>
    0.00904,                 !- <none>
    0.01247,                 !- <none>
    0.01239,                 !- <none>
    0.01232,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    0.00523,                 !- <none>
    0.00516,                 !- <none>
    0.00509,                 !- <none>
    0.00599,                 !- <none>
    0.00592,                 !- <none>
    0.00585,                 !- <none>
    0.00885,                 !- <none>
    0.00878,                 !- <none>
    0.00870,                 !- <none>
    0.00919,                 !- <none>
    0.00911,                 !- <none>
    0.00904,                 !- <none>
    0.01247,                 !- <none>
    0.01239,                 !- <none>
    0.01232,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    0.00523,                 !- <none>
    0.00516,                 !- <none>
    0.00509,                 !- <none>
    0.00599,                 !- <none>
    0.00592,                 !- <none>
    0.00585,                 !- <none>
    0.00885,                 !- <none>
    0.00878,                 !- <none>
    0.00870,                 !- <none>
    0.00919,                 !- <none>
    0.00911,                 !- <none>
    0.00904,                 !- <none>
    0.01247,                 !- <none>
    0.01239,                 !- <none>
    0.01232,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    0.00523,                 !- <none>
    0.00516,                 !- <none>
    0.00509,                 !- <none>
    0.00599,                 !- <none>
    0.00592,                 !- <none>
    0.00585,                 !- <none>
    0.00885,                 !- <none>
    0.00878,                 !- <none>
    0.00870,                 !- <none>
    0.00919,                 !- <none>
    0.00911,                 !- <none>
    0.00904,                 !- <none>
    0.01247,                 !- <none>
    0.01239,                 !- <none>
    0.01232,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    0.00523,                 !- <none>
    0.00516,                 !- <none>
    0.00509,                 !- <none>
    0.00599,                 !- <none>
    0.00592,                 !- <none>
    0.00585,                 !- <none>
    0.00885,                 !- <none>
    0.00878,                 !- <none>
    0.00870,                 !- <none>
    0.00919,                 !- <none>
    0.00911,                 !- <none>
    0.00904,                 !- <none>
    0.01247,                 !- <none>
    0.01239,                 !- <none>
    0.01232,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    0.00523,                 !- <none>
    0.00516,                 !- <none>
    0.00509,                 !- <none>
    0.00599,                 !- <none>
    0.00592,                 !- <none>
    0.00585,                 !- <none>
    0.00885,                 !- <none>
    0.00878,                 !- <none>
    0.00870,                 !- <none>
    0.00919,                 !- <none>
    0.00911,                 !- <none>
    0.00904,                 !- <none>
    0.01247,                 !- <none>
    0.01239,                 !- <none>
    0.01232,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    0.00523,                 !- <none>
    0.00516,                 !- <none>
    0.00509,                 !- <none>
    0.00599,                 !- <none>
    0.00592,                 !- <none>
    0.00585,                 !- <none>
    0.00885,                 !- <none>
    0.00878,                 !- <none>
    0.00870,                 !- <none>
    0.00919,                 !- <none>
    0.00911,                 !- <none>
    0.00904,                 !- <none>
    0.01247,                 !- <none>
    0.01239,                 !- <none>
    0.01232,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    0.00523,                 !- <none>
    0.00516,                 !- <none>
    0.00509,                 !- <none>
    0.00599,                 !- <none>
    0.00592,                 !- <none>
    0.00585,                 !- <none>
    0.00885,                 !- <none>
    0.00878,                 !- <none>
    0.00870,                 !- <none>
    0.00919,                 !- <none>
    0.00911,                 !- <none>
    0.00904,                 !- <none>
    0.01247,                 !- <none>
    0.01239,                 !- <none>
    0.01232,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    0.00520,                 !- <none>
    0.00513,                 !- <none>
    0.00506,                 !- <none>
    0.00596,                 !- <none>
    0.00589,                 !- <none>
    0.00582,                 !- <none>
    0.00882,                 !- <none>
    0.00874,                 !- <none>
    0.00867,                 !- <none>
    0.00915,                 !- <none>
    0.00908,                 !- <none>
    0.00901,                 !- <none>
    0.01243,                 !- <none>
    0.01236,                 !- <none>
    0.01229,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    0.00520,                 !- <none>
    0.00513,                 !- <none>
    0.00506,                 !- <none>
    0.00596,                 !- <none>
    0.00589,                 !- <none>
    0.00582,                 !- <none>
    0.00882,                 !- <none>
    0.00874,                 !- <none>
    0.00867,                 !- <none>
    0.00915,                 !- <none>
    0.00908,                 !- <none>
    0.00901,                 !- <none>
    0.01243,                 !- <none>
    0.01236,                 !- <none>
    0.01229,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    0.00520,                 !- <none>
    0.00513,                 !- <none>
    0.00506,                 !- <none>
    0.00596,                 !- <none>
    0.00589,                 !- <none>
    0.00582,                 !- <none>
    0.00882,                 !- <none>
    0.00874,                 !- <none>
    0.00867,                 !- <none>
    0.00915,                 !- <none>
    0.00908,                 !- <none>
    0.00901,                 !- <none>
    0.01243,                 !- <none>
    0.01236,                 !- <none>
    0.01229,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    0.00520,                 !- <none>
    0.00513,                 !- <none>
    0.00506,                 !- <none>
    0.00596,                 !- <none>
    0.00589,                 !- <none>
    0.00582,                 !- <none>
    0.00882,                 !- <none>
    0.00874,                 !- <none>
    0.00867,                 !- <none>
    0.00915,                 !- <none>
    0.00908,                 !- <none>
    0.00901,                 !- <none>
    0.01243,                 !- <none>
    0.01236,                 !- <none>
    0.01229,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    0.00520,                 !- <none>
    0.00513,                 !- <none>
    0.00506,                 !- <none>
    0.00596,                 !- <none>
    0.00589,                 !- <none>
    0.00582,                 !- <none>
    0.00882,                 !- <none>
    0.00874,                 !- <none>
    0.00867,                 !- <none>
    0.00915,                 !- <none>
    0.00908,                 !- <none>
    0.00901,                 !- <none>
    0.01243,                 !- <none>
    0.01236,                 !- <none>
    0.01229,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    0.00520,                 !- <none>
    0.00513,                 !- <none>
    0.00506,                 !- <none>
    0.00596,                 !- <none>
    0.00589,                 !- <none>
    0.00582,                 !- <none>
    0.00882,                 !- <none>
    0.00874,                 !- <none>
    0.00867,                 !- <none>
    0.00915,                 !- <none>
    0.00908,                 !- <none>
    0.00901,                 !- <none>
    0.01243,                 !- <none>
    0.01236,                 !- <none>
    0.01229,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    0.00520,                 !- <none>
    0.00513,                 !- <none>
    0.00506,                 !- <none>
    0.00596,                 !- <none>
    0.00589,                 !- <none>
    0.00582,                 !- <none>
    0.00882,                 !- <none>
    0.00874,                 !- <none>
    0.00867,                 !- <none>
    0.00915,                 !- <none>
    0.00908,                 !- <none>
    0.00901,                 !- <none>
    0.01243,                 !- <none>
    0.01236,                 !- <none>
    0.01229,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    0.00520,                 !- <none>
    0.00513,                 !- <none>
    0.00506,                 !- <none>
    0.00596,                 !- <none>
    0.00589,                 !- <none>
    0.00582,                 !- <none>
    0.00882,                 !- <none>
    0.00874,                 !- <none>
    0.00867,                 !- <none>
    0.00915,                 !- <none>
    0.00908,                 !- <none>
    0.00901,                 !- <none>
    0.01243,                 !- <none>
    0.01236,                 !- <none>
    0.01229,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    0.00520,                 !- <none>
    0.00513,                 !- <none>
    0.00506,                 !- <none>
    0.00596,                 !- <none>
    0.00589,                 !- <none>
    0.00582,                 !- <none>
    0.00882,                 !- <none>
    0.00874,                 !- <none>
    0.00867,                 !- <none>
    0.00915,                 !- <none>
    0.00908,                 !- <none>
    0.00901,                 !- <none>
    0.01243,                 !- <none>
    0.01236,                 !- <none>
    0.01229,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    0.00526,                 !- <none>
    0.00519,                 !- <none>
    0.00512,                 !- <none>
    0.00603,                 !- <none>
    0.00596,                 !- <none>
    0.00588,                 !- <none>
    0.00888,                 !- <none>
    0.00881,                 !- <none>
    0.00874,                 !- <none>
    0.00922,                 !- <none>
    0.00915,                 !- <none>
    0.00907,                 !- <none>
    0.01250,                 !- <none>
    0.01243,                 !- <none>
    0.01235,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    0.00526,                 !- <none>
    0.00519,                 !- <none>
    0.00512,                 !- <none>
    0.00603,                 !- <none>
    0.00596,                 !- <none>
    0.00588,                 !- <none>
    0.00888,                 !- <none>
    0.00881,                 !- <none>
    0.00874,                 !- <none>
    0.00922,                 !- <none>
    0.00915,                 !- <none>
    0.00907,                 !- <none>
    0.01250,                 !- <none>
    0.01243,                 !- <none>
    0.01235,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    0.00526,                 !- <none>
    0.00519,                 !- <none>
    0.00512,                 !- <none>
    0.00603,                 !- <none>
    0.00596,                 !- <none>
    0.00588,                 !- <none>
    0.00888,                 !- <none>
    0.00881,                 !- <none>
    0.00874,                 !- <none>
    0.00922,                 !- <none>
    0.00915,                 !- <none>
    0.00907,                 !- <none>
    0.01250,                 !- <none>
    0.01243,                 !- <none>
    0.01235,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    0.00526,                 !- <none>
    0.00519,                 !- <none>
    0.00512,                 !- <none>
    0.00603,                 !- <none>
    0.00596,                 !- <none>
    0.00588,                 !- <none>
    0.00888,                 !- <none>
    0.00881,                 !- <none>
    0.00874,                 !- <none>
    0.00922,                 !- <none>
    0.00915,                 !- <none>
    0.00907,                 !- <none>
    0.01250,                 !- <none>
    0.01243,                 !- <none>
    0.01235,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    0.00526,                 !- <none>
    0.00519,                 !- <none>
    0.00512,                 !- <none>
    0.00603,                 !- <none>
    0.00596,                 !- <none>
    0.00588,                 !- <none>
    0.00888,                 !- <none>
    0.00881,                 !- <none>
    0.00874,                 !- <none>
    0.00922,                 !- <none>
    0.00915,                 !- <none>
    0.00907,                 !- <none>
    0.01250,                 !- <none>
    0.01243,                 !- <none>
    0.01235,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    0.00526,                 !- <none>
    0.00519,                 !- <none>
    0.00512,                 !- <none>
    0.00603,                 !- <none>
    0.00596,                 !- <none>
    0.00588,                 !- <none>
    0.00888,                 !- <none>
    0.00881,                 !- <none>
    0.00874,                 !- <none>
    0.00922,                 !- <none>
    0.00915,                 !- <none>
    0.00907,                 !- <none>
    0.01250,                 !- <none>
    0.01243,                 !- <none>
    0.01235,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    0.00526,                 !- <none>
    0.00519,                 !- <none>
    0.00512,                 !- <none>
    0.00603,                 !- <none>
    0.00596,                 !- <none>
    0.00588,                 !- <none>
    0.00888,                 !- <none>
    0.00881,                 !- <none>
    0.00874,                 !- <none>
    0.00922,                 !- <none>
    0.00915,                 !- <none>
    0.00907,                 !- <none>
    0.01250,                 !- <none>
    0.01243,                 !- <none>
    0.01235,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    0.00526,                 !- <none>
    0.00519,                 !- <none>
    0.00512,                 !- <none>
    0.00603,                 !- <none>
    0.00596,                 !- <none>
    0.00588,                 !- <none>
    0.00888,                 !- <none>
    0.00881,                 !- <none>
    0.00874,                 !- <none>
    0.00922,                 !- <none>
    0.00915,                 !- <none>
    0.00907,                 !- <none>
    0.01250,                 !- <none>
    0.01243,                 !- <none>
    0.01235,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    0.00526,                 !- <none>
    0.00519,                 !- <none>
    0.00512,                 !- <none>
    0.00603,                 !- <none>
    0.00596,                 !- <none>
    0.00588,                 !- <none>
    0.00888,                 !- <none>
    0.00881,                 !- <none>
    0.00874,                 !- <none>
    0.00922,                 !- <none>
    0.00915,                 !- <none>
    0.00907,                 !- <none>
    0.01250,                 !- <none>
    0.01243,                 !- <none>
    0.01235,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    0.00523,                 !- <none>
    0.00516,                 !- <none>
    0.00509,                 !- <none>
    0.00599,                 !- <none>
    0.00592,                 !- <none>
    0.00585,                 !- <none>
    0.00885,                 !- <none>
    0.00878,                 !- <none>
    0.00870,                 !- <none>
    0.00919,                 !- <none>
    0.00911,                 !- <none>
    0.00904,                 !- <none>
    0.01247,                 !- <none>
    0.01239,                 !- <none>
    0.01232,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    0.00523,                 !- <none>
    0.00516,                 !- <none>
    0.00509,                 !- <none>
    0.00599,                 !- <none>
    0.00592,                 !- <none>
    0.00585,                 !- <none>
    0.00885,                 !- <none>
    0.00878,                 !- <none>
    0.00870,                 !- <none>
    0.00919,                 !- <none>
    0.00911,                 !- <none>
    0.00904,                 !- <none>
    0.01247,                 !- <none>
    0.01239,                 !- <none>
    0.01232,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    0.00523,                 !- <none>
    0.00516,                 !- <none>
    0.00509,                 !- <none>
    0.00599,                 !- <none>
    0.00592,                 !- <none>
    0.00585,                 !- <none>
    0.00885,                 !- <none>
    0.00878,                 !- <none>
    0.00870,                 !- <none>
    0.00919,                 !- <none>
    0.00911,                 !- <none>
    0.00904,                 !- <none>
    0.01247,                 !- <none>
    0.01239,                 !- <none>
    0.01232,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    0.00523,                 !- <none>
    0.00516,                 !- <none>
    0.00509,                 !- <none>
    0.00599,                 !- <none>
    0.00592,                 !- <none>
    0.00585,                 !- <none>
    0.00885,                 !- <none>
    0.00878,                 !- <none>
    0.00870,                 !- <none>
    0.00919,                 !- <none>
    0.00911,                 !- <none>
    0.00904,                 !- <none>
    0.01247,                 !- <none>
    0.01239,                 !- <none>
    0.01232,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    0.00523,                 !- <none>
    0.00516,                 !- <none>
    0.00509,                 !- <none>
    0.00599,                 !- <none>
    0.00592,                 !- <none>
    0.00585,                 !- <none>
    0.00885,                 !- <none>
    0.00878,                 !- <none>
    0.00870,                 !- <none>
    0.00919,                 !- <none>
    0.00911,                 !- <none>
    0.00904,                 !- <none>
    0.01247,                 !- <none>
    0.01239,                 !- <none>
    0.01232,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    0.00523,                 !- <none>
    0.00516,                 !- <none>
    0.00509,                 !- <none>
    0.00599,                 !- <none>
    0.00592,                 !- <none>
    0.00585,                 !- <none>
    0.00885,                 !- <none>
    0.00878,                 !- <none>
    0.00870,                 !- <none>
    0.00919,                 !- <none>
    0.00911,                 !- <none>
    0.00904,                 !- <none>
    0.01247,                 !- <none>
    0.01239,                 !- <none>
    0.01232,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    0.00523,                 !- <none>
    0.00516,                 !- <none>
    0.00509,                 !- <none>
    0.00599,                 !- <none>
    0.00592,                 !- <none>
    0.00585,                 !- <none>
    0.00885,                 !- <none>
    0.00878,                 !- <none>
    0.00870,                 !- <none>
    0.00919,                 !- <none>
    0.00911,                 !- <none>
    0.00904,                 !- <none>
    0.01247,                 !- <none>
    0.01239,                 !- <none>
    0.01232,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    0.00523,                 !- <none>
    0.00516,                 !- <none>
    0.00509,                 !- <none>
    0.00599,                 !- <none>
    0.00592,                 !- <none>
    0.00585,                 !- <none>
    0.00885,                 !- <none>
    0.00878,                 !- <none>
    0.00870,                 !- <none>
    0.00919,                 !- <none>
    0.00911,                 !- <none>
    0.00904,                 !- <none>
    0.01247,                 !- <none>
    0.01239,                 !- <none>
    0.01232,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    0.00523,                 !- <none>
    0.00516,                 !- <none>
    0.00509,                 !- <none>
    0.00599,                 !- <none>
    0.00592,                 !- <none>
    0.00585,                 !- <none>
    0.00885,                 !- <none>
    0.00878,                 !- <none>
    0.00870,                 !- <none>
    0.00919,                 !- <none>
    0.00911,                 !- <none>
    0.00904,                 !- <none>
    0.01247,                 !- <none>
    0.01239,                 !- <none>
    0.01232,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    0.00520,                 !- <none>
    0.00513,                 !- <none>
    0.00506,                 !- <none>
    0.00596,                 !- <none>
    0.00589,                 !- <none>
    0.00582,                 !- <none>
    0.00882,                 !- <none>
    0.00874,                 !- <none>
    0.00867,                 !- <none>
    0.00915,                 !- <none>
    0.00908,                 !- <none>
    0.00901,                 !- <none>
    0.01243,                 !- <none>
    0.01236,                 !- <none>
    0.01229,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    0.00520,                 !- <none>
    0.00513,                 !- <none>
    0.00506,                 !- <none>
    0.00596,                 !- <none>
    0.00589,                 !- <none>
    0.00582,                 !- <none>
    0.00882,                 !- <none>
    0.00874,                 !- <none>
    0.00867,                 !- <none>
    0.00915,                 !- <none>
    0.00908,                 !- <none>
    0.00901,                 !- <none>
    0.01243,                 !- <none>
    0.01236,                 !- <none>
    0.01229,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    0.00520,                 !- <none>
    0.00513,                 !- <none>
    0.00506,                 !- <none>
    0.00596,                 !- <none>
    0.00589,                 !- <none>
    0.00582,                 !- <none>
    0.00882,                 !- <none>
    0.00874,                 !- <none>
    0.00867,                 !- <none>
    0.00915,                 !- <none>
    0.00908,                 !- <none>
    0.00901,                 !- <none>
    0.01243,                 !- <none>
    0.01236,                 !- <none>
    0.01229,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    0.00520,                 !- <none>
    0.00513,                 !- <none>
    0.00506,                 !- <none>
    0.00596,                 !- <none>
    0.00589,                 !- <none>
    0.00582,                 !- <none>
    0.00882,                 !- <none>
    0.00874,                 !- <none>
    0.00867,                 !- <none>
    0.00915,                 !- <none>
    0.00908,                 !- <none>
    0.00901,                 !- <none>
    0.01243,                 !- <none>
    0.01236,                 !- <none>
    0.01229,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    0.00520,                 !- <none>
    0.00513,                 !- <none>
    0.00506,                 !- <none>
    0.00596,                 !- <none>
    0.00589,                 !- <none>
    0.00582,                 !- <none>
    0.00882,                 !- <none>
    0.00874,                 !- <none>
    0.00867,                 !- <none>
    0.00915,                 !- <none>
    0.00908,                 !- <none>
    0.00901,                 !- <none>
    0.01243,                 !- <none>
    0.01236,                 !- <none>
    0.01229,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    0.00520,                 !- <none>
    0.00513,                 !- <none>
    0.00506,                 !- <none>
    0.00596,                 !- <none>
    0.00589,                 !- <none>
    0.00582,                 !- <none>
    0.00882,                 !- <none>
    0.00874,                 !- <none>
    0.00867,                 !- <none>
    0.00915,                 !- <none>
    0.00908,                 !- <none>
    0.00901,                 !- <none>
    0.01243,                 !- <none>
    0.01236,                 !- <none>
    0.01229,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    0.00520,                 !- <none>
    0.00513,                 !- <none>
    0.00506,                 !- <none>
    0.00596,                 !- <none>
    0.00589,                 !- <none>
    0.00582,                 !- <none>
    0.00882,                 !- <none>
    0.00874,                 !- <none>
    0.00867,                 !- <none>
    0.00915,                 !- <none>
    0.00908,                 !- <none>
    0.00901,                 !- <none>
    0.01243,                 !- <none>
    0.01236,                 !- <none>
    0.01229,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    0.00520,                 !- <none>
    0.00513,                 !- <none>
    0.00506,                 !- <none>
    0.00596,                 !- <none>
    0.00589,                 !- <none>
    0.00582,                 !- <none>
    0.00882,                 !- <none>
    0.00874,                 !- <none>
    0.00867,                 !- <none>
    0.00915,                 !- <none>
    0.00908,                 !- <none>
    0.00901,                 !- <none>
    0.01243,                 !- <none>
    0.01236,                 !- <none>
    0.01229,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    0.00520,                 !- <none>
    0.00513,                 !- <none>
    0.00506,                 !- <none>
    0.00596,                 !- <none>
    0.00589,                 !- <none>
    0.00582,                 !- <none>
    0.00882,                 !- <none>
    0.00874,                 !- <none>
    0.00867,                 !- <none>
    0.00915,                 !- <none>
    0.00908,                 !- <none>
    0.00901,                 !- <none>
    0.01243,                 !- <none>
    0.01236,                 !- <none>
    0.01229;                 !- <none>

  Table:MultiVariableLookup,
    Mode1_Power_lookup,      !- Name
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    Ascending,               !- X1 Sort Order
    Ascending,               !- X2 Sort Order
    3.0176,                  !- Normalization Reference
    -20,                     !- Minimum Value of X1
    100,                     !- Maximum Value of X1
    0,                       !- Minimum Value of X2
    0.03,                    !- Maximum Value of X2
    -20,                     !- Minimum Value of X3
    100,                     !- Maximum Value of X3
    0,                       !- Minimum Value of X4
    0.03,                    !- Maximum Value of X4
    0,                       !- Minimum Value of X5
    1,                       !- Maximum Value of X5
    0,                       !- Minimum Table Output
    1,                       !- Maximum Table Output
    -9999,                   !- Input Unit Type for X1
    9999,                    !- Input Unit Type for X2
    Dimensionless,           !- Input Unit Type for X3
    Dimensionless,           !- Input Unit Type for X4
    Dimensionless,           !- Input Unit Type for X5
    Dimensionless,           !- Output Unit Type
    Dimensionless,           !- Number of Independent Variables
    Dimensionless,           !- Number of Values for Independent Variable X1
    Dimensionless,           !- Field 1 Determined by the Number of Independent Variables
    6,                       !- Field 2 Determined by the Number of Independent Variables
    3,                       !- Field 3 Determined by the Number of Independent Variables
    5,                       !- <none>
    3,                       !- <none>
    3,                       !- <none>
    3,                       !- <none>
    3,                       !- <none>
    18.330,                  !- <none>
    25.275,                  !- <none>
    32.220,                  !- <none>
    0.00520,                 !- <none>
    0.00597,                 !- <none>
    0.00885,                 !- <none>
    0.00919,                 !- <none>
    0.01250,                 !- <none>
    -100.000,                !- <none>
    0.000,                   !- <none>
    100.000,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.158,                   !- <none>
    2.534,                   !- <none>
    2.910,                   !- <none>
    -100.00,                 !- <none>
    0.00,                    !- <none>
    100.00,                  !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    4.69020,                 !- <none>
    4.60788,                 !- <none>
    4.52556,                 !- <none>
    4.69286,                 !- <none>
    4.61054,                 !- <none>
    4.52822,                 !- <none>
    4.70279,                 !- <none>
    4.62046,                 !- <none>
    4.53814,                 !- <none>
    4.70396,                 !- <none>
    4.62163,                 !- <none>
    4.53931,                 !- <none>
    4.71537,                 !- <none>
    4.63304,                 !- <none>
    4.55072,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    4.69020,                 !- <none>
    4.60788,                 !- <none>
    4.52556,                 !- <none>
    4.69286,                 !- <none>
    4.61054,                 !- <none>
    4.52822,                 !- <none>
    4.70279,                 !- <none>
    4.62046,                 !- <none>
    4.53814,                 !- <none>
    4.70396,                 !- <none>
    4.62163,                 !- <none>
    4.53931,                 !- <none>
    4.71537,                 !- <none>
    4.63304,                 !- <none>
    4.55072,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    4.69020,                 !- <none>
    4.60788,                 !- <none>
    4.52556,                 !- <none>
    4.69286,                 !- <none>
    4.61054,                 !- <none>
    4.52822,                 !- <none>
    4.70279,                 !- <none>
    4.62046,                 !- <none>
    4.53814,                 !- <none>
    4.70396,                 !- <none>
    4.62163,                 !- <none>
    4.53931,                 !- <none>
    4.71537,                 !- <none>
    4.63304,                 !- <none>
    4.55072,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    4.69020,                 !- <none>
    4.60788,                 !- <none>
    4.52556,                 !- <none>
    4.69286,                 !- <none>
    4.61054,                 !- <none>
    4.52822,                 !- <none>
    4.70279,                 !- <none>
    4.62046,                 !- <none>
    4.53814,                 !- <none>
    4.70396,                 !- <none>
    4.62163,                 !- <none>
    4.53931,                 !- <none>
    4.71537,                 !- <none>
    4.63304,                 !- <none>
    4.55072,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    4.69020,                 !- <none>
    4.60788,                 !- <none>
    4.52556,                 !- <none>
    4.69286,                 !- <none>
    4.61054,                 !- <none>
    4.52822,                 !- <none>
    4.70279,                 !- <none>
    4.62046,                 !- <none>
    4.53814,                 !- <none>
    4.70396,                 !- <none>
    4.62163,                 !- <none>
    4.53931,                 !- <none>
    4.71537,                 !- <none>
    4.63304,                 !- <none>
    4.55072,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    4.69020,                 !- <none>
    4.60788,                 !- <none>
    4.52556,                 !- <none>
    4.69286,                 !- <none>
    4.61054,                 !- <none>
    4.52822,                 !- <none>
    4.70279,                 !- <none>
    4.62046,                 !- <none>
    4.53814,                 !- <none>
    4.70396,                 !- <none>
    4.62163,                 !- <none>
    4.53931,                 !- <none>
    4.71537,                 !- <none>
    4.63304,                 !- <none>
    4.55072,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    4.69020,                 !- <none>
    4.60788,                 !- <none>
    4.52556,                 !- <none>
    4.69286,                 !- <none>
    4.61054,                 !- <none>
    4.52822,                 !- <none>
    4.70279,                 !- <none>
    4.62046,                 !- <none>
    4.53814,                 !- <none>
    4.70396,                 !- <none>
    4.62163,                 !- <none>
    4.53931,                 !- <none>
    4.71537,                 !- <none>
    4.63304,                 !- <none>
    4.55072,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    4.69020,                 !- <none>
    4.60788,                 !- <none>
    4.52556,                 !- <none>
    4.69286,                 !- <none>
    4.61054,                 !- <none>
    4.52822,                 !- <none>
    4.70279,                 !- <none>
    4.62046,                 !- <none>
    4.53814,                 !- <none>
    4.70396,                 !- <none>
    4.62163,                 !- <none>
    4.53931,                 !- <none>
    4.71537,                 !- <none>
    4.63304,                 !- <none>
    4.55072,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    4.69020,                 !- <none>
    4.60788,                 !- <none>
    4.52556,                 !- <none>
    4.69286,                 !- <none>
    4.61054,                 !- <none>
    4.52822,                 !- <none>
    4.70279,                 !- <none>
    4.62046,                 !- <none>
    4.53814,                 !- <none>
    4.70396,                 !- <none>
    4.62163,                 !- <none>
    4.53931,                 !- <none>
    4.71537,                 !- <none>
    4.63304,                 !- <none>
    4.55072,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    4.66495,                 !- <none>
    4.58263,                 !- <none>
    4.50031,                 !- <none>
    4.66761,                 !- <none>
    4.58529,                 !- <none>
    4.50297,                 !- <none>
    4.67753,                 !- <none>
    4.59521,                 !- <none>
    4.51289,                 !- <none>
    4.67870,                 !- <none>
    4.59638,                 !- <none>
    4.51406,                 !- <none>
    4.69012,                 !- <none>
    4.60779,                 !- <none>
    4.52547,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    4.66495,                 !- <none>
    4.58263,                 !- <none>
    4.50031,                 !- <none>
    4.66761,                 !- <none>
    4.58529,                 !- <none>
    4.50297,                 !- <none>
    4.67753,                 !- <none>
    4.59521,                 !- <none>
    4.51289,                 !- <none>
    4.67870,                 !- <none>
    4.59638,                 !- <none>
    4.51406,                 !- <none>
    4.69012,                 !- <none>
    4.60779,                 !- <none>
    4.52547,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    4.66495,                 !- <none>
    4.58263,                 !- <none>
    4.50031,                 !- <none>
    4.66761,                 !- <none>
    4.58529,                 !- <none>
    4.50297,                 !- <none>
    4.67753,                 !- <none>
    4.59521,                 !- <none>
    4.51289,                 !- <none>
    4.67870,                 !- <none>
    4.59638,                 !- <none>
    4.51406,                 !- <none>
    4.69012,                 !- <none>
    4.60779,                 !- <none>
    4.52547,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    4.66495,                 !- <none>
    4.58263,                 !- <none>
    4.50031,                 !- <none>
    4.66761,                 !- <none>
    4.58529,                 !- <none>
    4.50297,                 !- <none>
    4.67753,                 !- <none>
    4.59521,                 !- <none>
    4.51289,                 !- <none>
    4.67870,                 !- <none>
    4.59638,                 !- <none>
    4.51406,                 !- <none>
    4.69012,                 !- <none>
    4.60779,                 !- <none>
    4.52547,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    4.66495,                 !- <none>
    4.58263,                 !- <none>
    4.50031,                 !- <none>
    4.66761,                 !- <none>
    4.58529,                 !- <none>
    4.50297,                 !- <none>
    4.67753,                 !- <none>
    4.59521,                 !- <none>
    4.51289,                 !- <none>
    4.67870,                 !- <none>
    4.59638,                 !- <none>
    4.51406,                 !- <none>
    4.69012,                 !- <none>
    4.60779,                 !- <none>
    4.52547,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    4.66495,                 !- <none>
    4.58263,                 !- <none>
    4.50031,                 !- <none>
    4.66761,                 !- <none>
    4.58529,                 !- <none>
    4.50297,                 !- <none>
    4.67753,                 !- <none>
    4.59521,                 !- <none>
    4.51289,                 !- <none>
    4.67870,                 !- <none>
    4.59638,                 !- <none>
    4.51406,                 !- <none>
    4.69012,                 !- <none>
    4.60779,                 !- <none>
    4.52547,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    4.66495,                 !- <none>
    4.58263,                 !- <none>
    4.50031,                 !- <none>
    4.66761,                 !- <none>
    4.58529,                 !- <none>
    4.50297,                 !- <none>
    4.67753,                 !- <none>
    4.59521,                 !- <none>
    4.51289,                 !- <none>
    4.67870,                 !- <none>
    4.59638,                 !- <none>
    4.51406,                 !- <none>
    4.69012,                 !- <none>
    4.60779,                 !- <none>
    4.52547,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    4.66495,                 !- <none>
    4.58263,                 !- <none>
    4.50031,                 !- <none>
    4.66761,                 !- <none>
    4.58529,                 !- <none>
    4.50297,                 !- <none>
    4.67753,                 !- <none>
    4.59521,                 !- <none>
    4.51289,                 !- <none>
    4.67870,                 !- <none>
    4.59638,                 !- <none>
    4.51406,                 !- <none>
    4.69012,                 !- <none>
    4.60779,                 !- <none>
    4.52547,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    4.66495,                 !- <none>
    4.58263,                 !- <none>
    4.50031,                 !- <none>
    4.66761,                 !- <none>
    4.58529,                 !- <none>
    4.50297,                 !- <none>
    4.67753,                 !- <none>
    4.59521,                 !- <none>
    4.51289,                 !- <none>
    4.67870,                 !- <none>
    4.59638,                 !- <none>
    4.51406,                 !- <none>
    4.69012,                 !- <none>
    4.60779,                 !- <none>
    4.52547,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    4.63970,                 !- <none>
    4.55738,                 !- <none>
    4.47506,                 !- <none>
    4.64236,                 !- <none>
    4.56003,                 !- <none>
    4.47772,                 !- <none>
    4.65228,                 !- <none>
    4.56996,                 !- <none>
    4.48764,                 !- <none>
    4.65346,                 !- <none>
    4.57113,                 !- <none>
    4.48881,                 !- <none>
    4.66487,                 !- <none>
    4.58254,                 !- <none>
    4.50022,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    4.63970,                 !- <none>
    4.55738,                 !- <none>
    4.47506,                 !- <none>
    4.64236,                 !- <none>
    4.56003,                 !- <none>
    4.47772,                 !- <none>
    4.65228,                 !- <none>
    4.56996,                 !- <none>
    4.48764,                 !- <none>
    4.65346,                 !- <none>
    4.57113,                 !- <none>
    4.48881,                 !- <none>
    4.66487,                 !- <none>
    4.58254,                 !- <none>
    4.50022,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    4.63970,                 !- <none>
    4.55738,                 !- <none>
    4.47506,                 !- <none>
    4.64236,                 !- <none>
    4.56003,                 !- <none>
    4.47772,                 !- <none>
    4.65228,                 !- <none>
    4.56996,                 !- <none>
    4.48764,                 !- <none>
    4.65346,                 !- <none>
    4.57113,                 !- <none>
    4.48881,                 !- <none>
    4.66487,                 !- <none>
    4.58254,                 !- <none>
    4.50022,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    4.63970,                 !- <none>
    4.55738,                 !- <none>
    4.47506,                 !- <none>
    4.64236,                 !- <none>
    4.56003,                 !- <none>
    4.47772,                 !- <none>
    4.65228,                 !- <none>
    4.56996,                 !- <none>
    4.48764,                 !- <none>
    4.65346,                 !- <none>
    4.57113,                 !- <none>
    4.48881,                 !- <none>
    4.66487,                 !- <none>
    4.58254,                 !- <none>
    4.50022,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    4.63970,                 !- <none>
    4.55738,                 !- <none>
    4.47506,                 !- <none>
    4.64236,                 !- <none>
    4.56003,                 !- <none>
    4.47772,                 !- <none>
    4.65228,                 !- <none>
    4.56996,                 !- <none>
    4.48764,                 !- <none>
    4.65346,                 !- <none>
    4.57113,                 !- <none>
    4.48881,                 !- <none>
    4.66487,                 !- <none>
    4.58254,                 !- <none>
    4.50022,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    4.63970,                 !- <none>
    4.55738,                 !- <none>
    4.47506,                 !- <none>
    4.64236,                 !- <none>
    4.56003,                 !- <none>
    4.47772,                 !- <none>
    4.65228,                 !- <none>
    4.56996,                 !- <none>
    4.48764,                 !- <none>
    4.65346,                 !- <none>
    4.57113,                 !- <none>
    4.48881,                 !- <none>
    4.66487,                 !- <none>
    4.58254,                 !- <none>
    4.50022,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    4.63970,                 !- <none>
    4.55738,                 !- <none>
    4.47506,                 !- <none>
    4.64236,                 !- <none>
    4.56003,                 !- <none>
    4.47772,                 !- <none>
    4.65228,                 !- <none>
    4.56996,                 !- <none>
    4.48764,                 !- <none>
    4.65346,                 !- <none>
    4.57113,                 !- <none>
    4.48881,                 !- <none>
    4.66487,                 !- <none>
    4.58254,                 !- <none>
    4.50022,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    4.63970,                 !- <none>
    4.55738,                 !- <none>
    4.47506,                 !- <none>
    4.64236,                 !- <none>
    4.56003,                 !- <none>
    4.47772,                 !- <none>
    4.65228,                 !- <none>
    4.56996,                 !- <none>
    4.48764,                 !- <none>
    4.65346,                 !- <none>
    4.57113,                 !- <none>
    4.48881,                 !- <none>
    4.66487,                 !- <none>
    4.58254,                 !- <none>
    4.50022,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    -100.00000,              !- <none>
    4.63970,                 !- <none>
    4.55738,                 !- <none>
    4.47506,                 !- <none>
    4.64236,                 !- <none>
    4.56003,                 !- <none>
    4.47772,                 !- <none>
    4.65228,                 !- <none>
    4.56996,                 !- <none>
    4.48764,                 !- <none>
    4.65346,                 !- <none>
    4.57113,                 !- <none>
    4.48881,                 !- <none>
    4.66487,                 !- <none>
    4.58254,                 !- <none>
    4.50022,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    4.69020,                 !- <none>
    4.60788,                 !- <none>
    4.52556,                 !- <none>
    4.69286,                 !- <none>
    4.61054,                 !- <none>
    4.52822,                 !- <none>
    4.70279,                 !- <none>
    4.62046,                 !- <none>
    4.53814,                 !- <none>
    4.70396,                 !- <none>
    4.62163,                 !- <none>
    4.53931,                 !- <none>
    4.71537,                 !- <none>
    4.63304,                 !- <none>
    4.55072,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    4.69020,                 !- <none>
    4.60788,                 !- <none>
    4.52556,                 !- <none>
    4.69286,                 !- <none>
    4.61054,                 !- <none>
    4.52822,                 !- <none>
    4.70279,                 !- <none>
    4.62046,                 !- <none>
    4.53814,                 !- <none>
    4.70396,                 !- <none>
    4.62163,                 !- <none>
    4.53931,                 !- <none>
    4.71537,                 !- <none>
    4.63304,                 !- <none>
    4.55072,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    4.69020,                 !- <none>
    4.60788,                 !- <none>
    4.52556,                 !- <none>
    4.69286,                 !- <none>
    4.61054,                 !- <none>
    4.52822,                 !- <none>
    4.70279,                 !- <none>
    4.62046,                 !- <none>
    4.53814,                 !- <none>
    4.70396,                 !- <none>
    4.62163,                 !- <none>
    4.53931,                 !- <none>
    4.71537,                 !- <none>
    4.63304,                 !- <none>
    4.55072,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    4.69020,                 !- <none>
    4.60788,                 !- <none>
    4.52556,                 !- <none>
    4.69286,                 !- <none>
    4.61054,                 !- <none>
    4.52822,                 !- <none>
    4.70279,                 !- <none>
    4.62046,                 !- <none>
    4.53814,                 !- <none>
    4.70396,                 !- <none>
    4.62163,                 !- <none>
    4.53931,                 !- <none>
    4.71537,                 !- <none>
    4.63304,                 !- <none>
    4.55072,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    4.69020,                 !- <none>
    4.60788,                 !- <none>
    4.52556,                 !- <none>
    4.69286,                 !- <none>
    4.61054,                 !- <none>
    4.52822,                 !- <none>
    4.70279,                 !- <none>
    4.62046,                 !- <none>
    4.53814,                 !- <none>
    4.70396,                 !- <none>
    4.62163,                 !- <none>
    4.53931,                 !- <none>
    4.71537,                 !- <none>
    4.63304,                 !- <none>
    4.55072,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    4.69020,                 !- <none>
    4.60788,                 !- <none>
    4.52556,                 !- <none>
    4.69286,                 !- <none>
    4.61054,                 !- <none>
    4.52822,                 !- <none>
    4.70279,                 !- <none>
    4.62046,                 !- <none>
    4.53814,                 !- <none>
    4.70396,                 !- <none>
    4.62163,                 !- <none>
    4.53931,                 !- <none>
    4.71537,                 !- <none>
    4.63304,                 !- <none>
    4.55072,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    4.69020,                 !- <none>
    4.60788,                 !- <none>
    4.52556,                 !- <none>
    4.69286,                 !- <none>
    4.61054,                 !- <none>
    4.52822,                 !- <none>
    4.70279,                 !- <none>
    4.62046,                 !- <none>
    4.53814,                 !- <none>
    4.70396,                 !- <none>
    4.62163,                 !- <none>
    4.53931,                 !- <none>
    4.71537,                 !- <none>
    4.63304,                 !- <none>
    4.55072,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    4.69020,                 !- <none>
    4.60788,                 !- <none>
    4.52556,                 !- <none>
    4.69286,                 !- <none>
    4.61054,                 !- <none>
    4.52822,                 !- <none>
    4.70279,                 !- <none>
    4.62046,                 !- <none>
    4.53814,                 !- <none>
    4.70396,                 !- <none>
    4.62163,                 !- <none>
    4.53931,                 !- <none>
    4.71537,                 !- <none>
    4.63304,                 !- <none>
    4.55072,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    0.00000,                 !- <none>
    4.69020,                 !- <none>
    4.60788,                 !- <none>
    4.52556,                 !- <none>
    4.69286,                 !- <none>
    4.61054,                 !- <none>
    4.52822,                 !- <none>
    4.70279,                 !- <none>
    4.62046,                 !- <none>
    4.53814,                 !- <none>
    4.70396,                 !- <none>
    4.62163,                 !- <none>
    4.53931,                 !- <none>
    4.71537,                 !- <none>
    4.63304,                 !- <none>
    4.55072,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    4.66495,                 !- <none>
    4.58263,                 !- <none>
    4.50031,                 !- <none>
    4.66761,                 !- <none>
    4.58529,                 !- <none>
    4.50297,                 !- <none>
    4.67753,                 !- <none>
    4.59521,                 !- <none>
    4.51289,                 !- <none>
    4.67870,                 !- <none>
    4.59638,                 !- <none>
    4.51406,                 !- <none>
    4.69012,                 !- <none>
    4.60779,                 !- <none>
    4.52547,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    4.66495,                 !- <none>
    4.58263,                 !- <none>
    4.50031,                 !- <none>
    4.66761,                 !- <none>
    4.58529,                 !- <none>
    4.50297,                 !- <none>
    4.67753,                 !- <none>
    4.59521,                 !- <none>
    4.51289,                 !- <none>
    4.67870,                 !- <none>
    4.59638,                 !- <none>
    4.51406,                 !- <none>
    4.69012,                 !- <none>
    4.60779,                 !- <none>
    4.52547,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    4.66495,                 !- <none>
    4.58263,                 !- <none>
    4.50031,                 !- <none>
    4.66761,                 !- <none>
    4.58529,                 !- <none>
    4.50297,                 !- <none>
    4.67753,                 !- <none>
    4.59521,                 !- <none>
    4.51289,                 !- <none>
    4.67870,                 !- <none>
    4.59638,                 !- <none>
    4.51406,                 !- <none>
    4.69012,                 !- <none>
    4.60779,                 !- <none>
    4.52547,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    4.66495,                 !- <none>
    4.58263,                 !- <none>
    4.50031,                 !- <none>
    4.66761,                 !- <none>
    4.58529,                 !- <none>
    4.50297,                 !- <none>
    4.67753,                 !- <none>
    4.59521,                 !- <none>
    4.51289,                 !- <none>
    4.67870,                 !- <none>
    4.59638,                 !- <none>
    4.51406,                 !- <none>
    4.69012,                 !- <none>
    4.60779,                 !- <none>
    4.52547,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    4.66495,                 !- <none>
    4.58263,                 !- <none>
    4.50031,                 !- <none>
    4.66761,                 !- <none>
    4.58529,                 !- <none>
    4.50297,                 !- <none>
    4.67753,                 !- <none>
    4.59521,                 !- <none>
    4.51289,                 !- <none>
    4.67870,                 !- <none>
    4.59638,                 !- <none>
    4.51406,                 !- <none>
    4.69012,                 !- <none>
    4.60779,                 !- <none>
    4.52547,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    4.66495,                 !- <none>
    4.58263,                 !- <none>
    4.50031,                 !- <none>
    4.66761,                 !- <none>
    4.58529,                 !- <none>
    4.50297,                 !- <none>
    4.67753,                 !- <none>
    4.59521,                 !- <none>
    4.51289,                 !- <none>
    4.67870,                 !- <none>
    4.59638,                 !- <none>
    4.51406,                 !- <none>
    4.69012,                 !- <none>
    4.60779,                 !- <none>
    4.52547,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    4.66495,                 !- <none>
    4.58263,                 !- <none>
    4.50031,                 !- <none>
    4.66761,                 !- <none>
    4.58529,                 !- <none>
    4.50297,                 !- <none>
    4.67753,                 !- <none>
    4.59521,                 !- <none>
    4.51289,                 !- <none>
    4.67870,                 !- <none>
    4.59638,                 !- <none>
    4.51406,                 !- <none>
    4.69012,                 !- <none>
    4.60779,                 !- <none>
    4.52547,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    4.66495,                 !- <none>
    4.58263,                 !- <none>
    4.50031,                 !- <none>
    4.66761,                 !- <none>
    4.58529,                 !- <none>
    4.50297,                 !- <none>
    4.67753,                 !- <none>
    4.59521,                 !- <none>
    4.51289,                 !- <none>
    4.67870,                 !- <none>
    4.59638,                 !- <none>
    4.51406,                 !- <none>
    4.69012,                 !- <none>
    4.60779,                 !- <none>
    4.52547,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    0.00000,                 !- <none>
    4.66495,                 !- <none>
    4.58263,                 !- <none>
    4.50031,                 !- <none>
    4.66761,                 !- <none>
    4.58529,                 !- <none>
    4.50297,                 !- <none>
    4.67753,                 !- <none>
    4.59521,                 !- <none>
    4.51289,                 !- <none>
    4.67870,                 !- <none>
    4.59638,                 !- <none>
    4.51406,                 !- <none>
    4.69012,                 !- <none>
    4.60779,                 !- <none>
    4.52547,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    4.63970,                 !- <none>
    4.55738,                 !- <none>
    4.47506,                 !- <none>
    4.64236,                 !- <none>
    4.56003,                 !- <none>
    4.47772,                 !- <none>
    4.65228,                 !- <none>
    4.56996,                 !- <none>
    4.48764,                 !- <none>
    4.65346,                 !- <none>
    4.57113,                 !- <none>
    4.48881,                 !- <none>
    4.66487,                 !- <none>
    4.58254,                 !- <none>
    4.50022,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    4.63970,                 !- <none>
    4.55738,                 !- <none>
    4.47506,                 !- <none>
    4.64236,                 !- <none>
    4.56003,                 !- <none>
    4.47772,                 !- <none>
    4.65228,                 !- <none>
    4.56996,                 !- <none>
    4.48764,                 !- <none>
    4.65346,                 !- <none>
    4.57113,                 !- <none>
    4.48881,                 !- <none>
    4.66487,                 !- <none>
    4.58254,                 !- <none>
    4.50022,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    4.63970,                 !- <none>
    4.55738,                 !- <none>
    4.47506,                 !- <none>
    4.64236,                 !- <none>
    4.56003,                 !- <none>
    4.47772,                 !- <none>
    4.65228,                 !- <none>
    4.56996,                 !- <none>
    4.48764,                 !- <none>
    4.65346,                 !- <none>
    4.57113,                 !- <none>
    4.48881,                 !- <none>
    4.66487,                 !- <none>
    4.58254,                 !- <none>
    4.50022,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    4.63970,                 !- <none>
    4.55738,                 !- <none>
    4.47506,                 !- <none>
    4.64236,                 !- <none>
    4.56003,                 !- <none>
    4.47772,                 !- <none>
    4.65228,                 !- <none>
    4.56996,                 !- <none>
    4.48764,                 !- <none>
    4.65346,                 !- <none>
    4.57113,                 !- <none>
    4.48881,                 !- <none>
    4.66487,                 !- <none>
    4.58254,                 !- <none>
    4.50022,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    4.63970,                 !- <none>
    4.55738,                 !- <none>
    4.47506,                 !- <none>
    4.64236,                 !- <none>
    4.56003,                 !- <none>
    4.47772,                 !- <none>
    4.65228,                 !- <none>
    4.56996,                 !- <none>
    4.48764,                 !- <none>
    4.65346,                 !- <none>
    4.57113,                 !- <none>
    4.48881,                 !- <none>
    4.66487,                 !- <none>
    4.58254,                 !- <none>
    4.50022,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    4.63970,                 !- <none>
    4.55738,                 !- <none>
    4.47506,                 !- <none>
    4.64236,                 !- <none>
    4.56003,                 !- <none>
    4.47772,                 !- <none>
    4.65228,                 !- <none>
    4.56996,                 !- <none>
    4.48764,                 !- <none>
    4.65346,                 !- <none>
    4.57113,                 !- <none>
    4.48881,                 !- <none>
    4.66487,                 !- <none>
    4.58254,                 !- <none>
    4.50022,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    4.63970,                 !- <none>
    4.55738,                 !- <none>
    4.47506,                 !- <none>
    4.64236,                 !- <none>
    4.56003,                 !- <none>
    4.47772,                 !- <none>
    4.65228,                 !- <none>
    4.56996,                 !- <none>
    4.48764,                 !- <none>
    4.65346,                 !- <none>
    4.57113,                 !- <none>
    4.48881,                 !- <none>
    4.66487,                 !- <none>
    4.58254,                 !- <none>
    4.50022,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    4.63970,                 !- <none>
    4.55738,                 !- <none>
    4.47506,                 !- <none>
    4.64236,                 !- <none>
    4.56003,                 !- <none>
    4.47772,                 !- <none>
    4.65228,                 !- <none>
    4.56996,                 !- <none>
    4.48764,                 !- <none>
    4.65346,                 !- <none>
    4.57113,                 !- <none>
    4.48881,                 !- <none>
    4.66487,                 !- <none>
    4.58254,                 !- <none>
    4.50022,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    0.00000,                 !- <none>
    4.63970,                 !- <none>
    4.55738,                 !- <none>
    4.47506,                 !- <none>
    4.64236,                 !- <none>
    4.56003,                 !- <none>
    4.47772,                 !- <none>
    4.65228,                 !- <none>
    4.56996,                 !- <none>
    4.48764,                 !- <none>
    4.65346,                 !- <none>
    4.57113,                 !- <none>
    4.48881,                 !- <none>
    4.66487,                 !- <none>
    4.58254,                 !- <none>
    4.50022,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    4.69020,                 !- <none>
    4.60788,                 !- <none>
    4.52556,                 !- <none>
    4.69286,                 !- <none>
    4.61054,                 !- <none>
    4.52822,                 !- <none>
    4.70279,                 !- <none>
    4.62046,                 !- <none>
    4.53814,                 !- <none>
    4.70396,                 !- <none>
    4.62163,                 !- <none>
    4.53931,                 !- <none>
    4.71537,                 !- <none>
    4.63304,                 !- <none>
    4.55072,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    4.69020,                 !- <none>
    4.60788,                 !- <none>
    4.52556,                 !- <none>
    4.69286,                 !- <none>
    4.61054,                 !- <none>
    4.52822,                 !- <none>
    4.70279,                 !- <none>
    4.62046,                 !- <none>
    4.53814,                 !- <none>
    4.70396,                 !- <none>
    4.62163,                 !- <none>
    4.53931,                 !- <none>
    4.71537,                 !- <none>
    4.63304,                 !- <none>
    4.55072,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    4.69020,                 !- <none>
    4.60788,                 !- <none>
    4.52556,                 !- <none>
    4.69286,                 !- <none>
    4.61054,                 !- <none>
    4.52822,                 !- <none>
    4.70279,                 !- <none>
    4.62046,                 !- <none>
    4.53814,                 !- <none>
    4.70396,                 !- <none>
    4.62163,                 !- <none>
    4.53931,                 !- <none>
    4.71537,                 !- <none>
    4.63304,                 !- <none>
    4.55072,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    4.69020,                 !- <none>
    4.60788,                 !- <none>
    4.52556,                 !- <none>
    4.69286,                 !- <none>
    4.61054,                 !- <none>
    4.52822,                 !- <none>
    4.70279,                 !- <none>
    4.62046,                 !- <none>
    4.53814,                 !- <none>
    4.70396,                 !- <none>
    4.62163,                 !- <none>
    4.53931,                 !- <none>
    4.71537,                 !- <none>
    4.63304,                 !- <none>
    4.55072,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    4.69020,                 !- <none>
    4.60788,                 !- <none>
    4.52556,                 !- <none>
    4.69286,                 !- <none>
    4.61054,                 !- <none>
    4.52822,                 !- <none>
    4.70279,                 !- <none>
    4.62046,                 !- <none>
    4.53814,                 !- <none>
    4.70396,                 !- <none>
    4.62163,                 !- <none>
    4.53931,                 !- <none>
    4.71537,                 !- <none>
    4.63304,                 !- <none>
    4.55072,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    4.69020,                 !- <none>
    4.60788,                 !- <none>
    4.52556,                 !- <none>
    4.69286,                 !- <none>
    4.61054,                 !- <none>
    4.52822,                 !- <none>
    4.70279,                 !- <none>
    4.62046,                 !- <none>
    4.53814,                 !- <none>
    4.70396,                 !- <none>
    4.62163,                 !- <none>
    4.53931,                 !- <none>
    4.71537,                 !- <none>
    4.63304,                 !- <none>
    4.55072,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    4.69020,                 !- <none>
    4.60788,                 !- <none>
    4.52556,                 !- <none>
    4.69286,                 !- <none>
    4.61054,                 !- <none>
    4.52822,                 !- <none>
    4.70279,                 !- <none>
    4.62046,                 !- <none>
    4.53814,                 !- <none>
    4.70396,                 !- <none>
    4.62163,                 !- <none>
    4.53931,                 !- <none>
    4.71537,                 !- <none>
    4.63304,                 !- <none>
    4.55072,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    4.69020,                 !- <none>
    4.60788,                 !- <none>
    4.52556,                 !- <none>
    4.69286,                 !- <none>
    4.61054,                 !- <none>
    4.52822,                 !- <none>
    4.70279,                 !- <none>
    4.62046,                 !- <none>
    4.53814,                 !- <none>
    4.70396,                 !- <none>
    4.62163,                 !- <none>
    4.53931,                 !- <none>
    4.71537,                 !- <none>
    4.63304,                 !- <none>
    4.55072,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    100.00000,               !- <none>
    4.69020,                 !- <none>
    4.60788,                 !- <none>
    4.52556,                 !- <none>
    4.69286,                 !- <none>
    4.61054,                 !- <none>
    4.52822,                 !- <none>
    4.70279,                 !- <none>
    4.62046,                 !- <none>
    4.53814,                 !- <none>
    4.70396,                 !- <none>
    4.62163,                 !- <none>
    4.53931,                 !- <none>
    4.71537,                 !- <none>
    4.63304,                 !- <none>
    4.55072,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    4.66495,                 !- <none>
    4.58263,                 !- <none>
    4.50031,                 !- <none>
    4.66761,                 !- <none>
    4.58529,                 !- <none>
    4.50297,                 !- <none>
    4.67753,                 !- <none>
    4.59521,                 !- <none>
    4.51289,                 !- <none>
    4.67870,                 !- <none>
    4.59638,                 !- <none>
    4.51406,                 !- <none>
    4.69012,                 !- <none>
    4.60779,                 !- <none>
    4.52547,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    4.66495,                 !- <none>
    4.58263,                 !- <none>
    4.50031,                 !- <none>
    4.66761,                 !- <none>
    4.58529,                 !- <none>
    4.50297,                 !- <none>
    4.67753,                 !- <none>
    4.59521,                 !- <none>
    4.51289,                 !- <none>
    4.67870,                 !- <none>
    4.59638,                 !- <none>
    4.51406,                 !- <none>
    4.69012,                 !- <none>
    4.60779,                 !- <none>
    4.52547,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    4.66495,                 !- <none>
    4.58263,                 !- <none>
    4.50031,                 !- <none>
    4.66761,                 !- <none>
    4.58529,                 !- <none>
    4.50297,                 !- <none>
    4.67753,                 !- <none>
    4.59521,                 !- <none>
    4.51289,                 !- <none>
    4.67870,                 !- <none>
    4.59638,                 !- <none>
    4.51406,                 !- <none>
    4.69012,                 !- <none>
    4.60779,                 !- <none>
    4.52547,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    4.66495,                 !- <none>
    4.58263,                 !- <none>
    4.50031,                 !- <none>
    4.66761,                 !- <none>
    4.58529,                 !- <none>
    4.50297,                 !- <none>
    4.67753,                 !- <none>
    4.59521,                 !- <none>
    4.51289,                 !- <none>
    4.67870,                 !- <none>
    4.59638,                 !- <none>
    4.51406,                 !- <none>
    4.69012,                 !- <none>
    4.60779,                 !- <none>
    4.52547,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    4.66495,                 !- <none>
    4.58263,                 !- <none>
    4.50031,                 !- <none>
    4.66761,                 !- <none>
    4.58529,                 !- <none>
    4.50297,                 !- <none>
    4.67753,                 !- <none>
    4.59521,                 !- <none>
    4.51289,                 !- <none>
    4.67870,                 !- <none>
    4.59638,                 !- <none>
    4.51406,                 !- <none>
    4.69012,                 !- <none>
    4.60779,                 !- <none>
    4.52547,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    4.66495,                 !- <none>
    4.58263,                 !- <none>
    4.50031,                 !- <none>
    4.66761,                 !- <none>
    4.58529,                 !- <none>
    4.50297,                 !- <none>
    4.67753,                 !- <none>
    4.59521,                 !- <none>
    4.51289,                 !- <none>
    4.67870,                 !- <none>
    4.59638,                 !- <none>
    4.51406,                 !- <none>
    4.69012,                 !- <none>
    4.60779,                 !- <none>
    4.52547,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    4.66495,                 !- <none>
    4.58263,                 !- <none>
    4.50031,                 !- <none>
    4.66761,                 !- <none>
    4.58529,                 !- <none>
    4.50297,                 !- <none>
    4.67753,                 !- <none>
    4.59521,                 !- <none>
    4.51289,                 !- <none>
    4.67870,                 !- <none>
    4.59638,                 !- <none>
    4.51406,                 !- <none>
    4.69012,                 !- <none>
    4.60779,                 !- <none>
    4.52547,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    4.66495,                 !- <none>
    4.58263,                 !- <none>
    4.50031,                 !- <none>
    4.66761,                 !- <none>
    4.58529,                 !- <none>
    4.50297,                 !- <none>
    4.67753,                 !- <none>
    4.59521,                 !- <none>
    4.51289,                 !- <none>
    4.67870,                 !- <none>
    4.59638,                 !- <none>
    4.51406,                 !- <none>
    4.69012,                 !- <none>
    4.60779,                 !- <none>
    4.52547,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    100.00000,               !- <none>
    4.66495,                 !- <none>
    4.58263,                 !- <none>
    4.50031,                 !- <none>
    4.66761,                 !- <none>
    4.58529,                 !- <none>
    4.50297,                 !- <none>
    4.67753,                 !- <none>
    4.59521,                 !- <none>
    4.51289,                 !- <none>
    4.67870,                 !- <none>
    4.59638,                 !- <none>
    4.51406,                 !- <none>
    4.69012,                 !- <none>
    4.60779,                 !- <none>
    4.52547,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    4.63970,                 !- <none>
    4.55738,                 !- <none>
    4.47506,                 !- <none>
    4.64236,                 !- <none>
    4.56003,                 !- <none>
    4.47772,                 !- <none>
    4.65228,                 !- <none>
    4.56996,                 !- <none>
    4.48764,                 !- <none>
    4.65346,                 !- <none>
    4.57113,                 !- <none>
    4.48881,                 !- <none>
    4.66487,                 !- <none>
    4.58254,                 !- <none>
    4.50022,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    4.63970,                 !- <none>
    4.55738,                 !- <none>
    4.47506,                 !- <none>
    4.64236,                 !- <none>
    4.56003,                 !- <none>
    4.47772,                 !- <none>
    4.65228,                 !- <none>
    4.56996,                 !- <none>
    4.48764,                 !- <none>
    4.65346,                 !- <none>
    4.57113,                 !- <none>
    4.48881,                 !- <none>
    4.66487,                 !- <none>
    4.58254,                 !- <none>
    4.50022,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    4.63970,                 !- <none>
    4.55738,                 !- <none>
    4.47506,                 !- <none>
    4.64236,                 !- <none>
    4.56003,                 !- <none>
    4.47772,                 !- <none>
    4.65228,                 !- <none>
    4.56996,                 !- <none>
    4.48764,                 !- <none>
    4.65346,                 !- <none>
    4.57113,                 !- <none>
    4.48881,                 !- <none>
    4.66487,                 !- <none>
    4.58254,                 !- <none>
    4.50022,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    4.63970,                 !- <none>
    4.55738,                 !- <none>
    4.47506,                 !- <none>
    4.64236,                 !- <none>
    4.56003,                 !- <none>
    4.47772,                 !- <none>
    4.65228,                 !- <none>
    4.56996,                 !- <none>
    4.48764,                 !- <none>
    4.65346,                 !- <none>
    4.57113,                 !- <none>
    4.48881,                 !- <none>
    4.66487,                 !- <none>
    4.58254,                 !- <none>
    4.50022,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    4.63970,                 !- <none>
    4.55738,                 !- <none>
    4.47506,                 !- <none>
    4.64236,                 !- <none>
    4.56003,                 !- <none>
    4.47772,                 !- <none>
    4.65228,                 !- <none>
    4.56996,                 !- <none>
    4.48764,                 !- <none>
    4.65346,                 !- <none>
    4.57113,                 !- <none>
    4.48881,                 !- <none>
    4.66487,                 !- <none>
    4.58254,                 !- <none>
    4.50022,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    4.63970,                 !- <none>
    4.55738,                 !- <none>
    4.47506,                 !- <none>
    4.64236,                 !- <none>
    4.56003,                 !- <none>
    4.47772,                 !- <none>
    4.65228,                 !- <none>
    4.56996,                 !- <none>
    4.48764,                 !- <none>
    4.65346,                 !- <none>
    4.57113,                 !- <none>
    4.48881,                 !- <none>
    4.66487,                 !- <none>
    4.58254,                 !- <none>
    4.50022,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    4.63970,                 !- <none>
    4.55738,                 !- <none>
    4.47506,                 !- <none>
    4.64236,                 !- <none>
    4.56003,                 !- <none>
    4.47772,                 !- <none>
    4.65228,                 !- <none>
    4.56996,                 !- <none>
    4.48764,                 !- <none>
    4.65346,                 !- <none>
    4.57113,                 !- <none>
    4.48881,                 !- <none>
    4.66487,                 !- <none>
    4.58254,                 !- <none>
    4.50022,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    4.63970,                 !- <none>
    4.55738,                 !- <none>
    4.47506,                 !- <none>
    4.64236,                 !- <none>
    4.56003,                 !- <none>
    4.47772,                 !- <none>
    4.65228,                 !- <none>
    4.56996,                 !- <none>
    4.48764,                 !- <none>
    4.65346,                 !- <none>
    4.57113,                 !- <none>
    4.48881,                 !- <none>
    4.66487,                 !- <none>
    4.58254,                 !- <none>
    4.50022,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.91000,                 !- <none>
    100.00000,               !- <none>
    4.63970,                 !- <none>
    4.55738,                 !- <none>
    4.47506,                 !- <none>
    4.64236,                 !- <none>
    4.56003,                 !- <none>
    4.47772,                 !- <none>
    4.65228,                 !- <none>
    4.56996,                 !- <none>
    4.48764,                 !- <none>
    4.65346,                 !- <none>
    4.57113,                 !- <none>
    4.48881,                 !- <none>
    4.66487,                 !- <none>
    4.58254,                 !- <none>
    4.50022;                 !- <none>

  Table:MultiVariableLookup,
    Mode1_FanPower_lookup,   !- Name
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    Ascending,               !- X1 Sort Order
    Ascending,               !- X2 Sort Order
    3.0176,                  !- Normalization Reference
    -20,                     !- Minimum Value of X1
    100,                     !- Maximum Value of X1
    0,                       !- Minimum Value of X2
    0.03,                    !- Maximum Value of X2
    -20,                     !- Minimum Value of X3
    100,                     !- Maximum Value of X3
    0,                       !- Minimum Value of X4
    0.03,                    !- Maximum Value of X4
    0,                       !- Minimum Value of X5
    1,                       !- Maximum Value of X5
    0,                       !- Minimum Table Output
    1,                       !- Maximum Table Output
    -9999,                   !- Input Unit Type for X1
    9999,                    !- Input Unit Type for X2
    Dimensionless,           !- Input Unit Type for X3
    Dimensionless,           !- Input Unit Type for X4
    Dimensionless,           !- Input Unit Type for X5
    Dimensionless,           !- Output Unit Type
    Dimensionless,           !- Number of Independent Variables
    Dimensionless,           !- Number of Values for Independent Variable X1
    Dimensionless,           !- Field 1 Determined by the Number of Independent Variables
    6,                       !- Field 2 Determined by the Number of Independent Variables
    3,                       !- Field 3 Determined by the Number of Independent Variables
    5,                       !- <none>
    3,                       !- <none>
    3,                       !- <none>
    3,                       !- <none>
    3,                       !- <none>
    18.330,                  !- <none>
    25.275,                  !- <none>
    32.220,                  !- <none>
    0.00520,                 !- <none>
    0.00597,                 !- <none>
    0.00885,                 !- <none>
    0.00919,                 !- <none>
    0.01250,                 !- <none>
    -100.000,                !- <none>
    0.000,                   !- <none>
    100.000,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.158,                   !- <none>
    2.534,                   !- <none>
    2.910,                   !- <none>
    -100.00,                 !- <none>
    0.00,                    !- <none>
    100.00,                  !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.15800,                 !- <none>
    -100.00000,              !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    -100.00000,              !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    0.00000,                 !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    100.00000,               !- <none>
    -100.00000,              !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    -100.00000,              !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    100.00000,               !- <none>
    0.00000,                 !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    -100.00000,              !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    0.00000,                 !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    100.00000,               !- <none>
    100.00000,               !- <none>
    2.53400,                 !- <none>
    -100.00000,              !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
