!-Generator IDFEditor 1.33c
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!
!

  Version,8.1;

  Timestep,6;

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  RunPeriod,
    ,                        !- Name
    9,                       !- Begin Month
    15,                      !- Begin Day of Month
    9,                       !- End Month
    26,                      !- End Day of Month
    Tuesday,                 !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,CTF,200;

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    4;                       !- Timesteps in Averaging Window

  ZoneCapacitanceMultiplier:ResearchSpecial,
    1.0,                     !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  ConvergenceLimits,
    0,                       !- Minimum System Timestep {minutes}
    10;                      !- Maximum HVAC Iterations

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    1000;                    !- Maximum Figures in Shadow Overlap Calculations

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

  Building,
    Classroom and Office Building,  !- Name
    315,                     !- North Axis {deg}
    Country,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

  Site:Location,
    Climate Zone 12 CA USA WYEC2-C-00012 WMO#=724830,  !- Name
    37.3,                    !- Latitude {deg}
    120.57,                  !- Longitude {deg}
    -8.0,                    !- Time Zone {hr}
    61;                      !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,20.11,20.13,20.14,20.18,20.20,20.22,20.23,20.26,20.27,20.24,20.26,20.25;

  SizingPeriod:DesignDay,
    12_CA_USA Annual Heating 99.6% Design Conditions DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -.5,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -.5,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101265,                  !- Barometric Pressure {Pa}
    1.1,                     !- Wind Speed {m/s}
    320,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  SizingPeriod:DesignDay,
    12_CA_USA Annual Cooling 1% Design Conditions DB/MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    36,                      !- Maximum Dry-Bulb Temperature {C}
    18.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    20.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101265,                  !- Barometric Pressure {Pa}
    3.5,                     !- Wind Speed {m/s}
    200,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1;                       !- Sky Clearness

!----------------------------------------------------------------------------------
!--------OUTPUTS-------------------------------------------------------------------
!----------------------------------------------------------------------------------
!  Output:Surfaces:Drawing,
!    DXF;   !- Report Type
! Output:Diagnostics,
!   DisplayAdvancedReportVariables;   !- Key 1
! Output:Diagnostics,
!   DisplayExtraWarnings;   !- Key 1
! Output:VariableDictionary,
!   IDF;   !- Key Field
! OutputControl:Table:Style,
!   CommaAndHTML;   !- Column Separator
! Output:Table:SummaryReports,
!   AllSummaryAndMonthly;   !- Report 1 Name
!-   Output:Meter,Electricity:Facility,hourly;
!-   Output:Meter,Electricity:Building,hourly;
!-   Output:Meter,InteriorLights:Electricity,hourly;
!-   Output:Meter,ExteriorLights:Electricity,hourly;
!-   Output:Meter,4HA:ExteriorLights:Electricity,hourly;
!-   Output:Meter,4HA:InteriorLights:Electricity,hourly;
!-   Output:Meter,4HB:InteriorLights:Electricity,hourly;
!-   Output:Meter,4LB:InteriorLights:Electricity,hourly;
!-   Output:Meter,InteriorEquipment:Electricity,hourly;
!-   Output:Meter,4LA:InteriorEquipment:Electricity,hourly;
!-   Output:Meter,4LB:InteriorEquipment:Electricity,hourly;
!-   Output:Meter,4TX1B2:InteriorEquipment:Electricity,hourly;
!-   Output:Meter,Electricity:HVAC,hourly;
!-   Output:Meter,Fans:Electricity,hourly;
!- !Output:Meter,
!- !     ReliefFanSubMeter:Fans:Electricity,   !- Name
!- !     hourly;   !- Reporting Frequency
!-   Output:Meter,Exhaust:Fans:Electricity,hourly;
!-   Output:Meter,Pumps:Electricity,hourly;
!-   Output:Meter,DistrictCooling:Facility,hourly;
!-   Output:Meter,DistrictHeating:Facility,hourly;
!-   Output:Meter,HeatingCoils:EnergyTransfer,hourly;
!-   Output:Meter,CoolingCoils:EnergyTransfer,hourly;
!-   Output:Variable,*,Zone Total Internal Total Heating Energy,hourly;
!-   Output:Variable,*,Zone Mean Air Temperature,hourly;
!-   Output:Variable,*,Zone Thermostat Heating Setpoint Temperature,hourly;
!-   Output:Variable,*,Zone Thermostat Cooling Setpoint Temperature,hourly;
!-   Output:Variable,*,Air System Heating Coil Hot Water Energy,hourly;
!-   Output:Variable,*,Air System Fan Electric Energy,hourly;
!-   Output:Variable,*,District Heating Mass Flow Rate,hourly;
!-   Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;
!-   Output:Variable,*,Cold Air Damper Position,hourly;
!-   Output:Variable,*,Hot Air Damper Position,hourly;
!-   Output:Variable,*,Air System Outdoor Air Economizer Status,hourly;
!-   Output:Variable,*,Air System Outdoor Air Flow Fraction,hourly;
!-   Output:Variable,*,Air System Outdoor Air Minimum Flow Fraction,hourly;
!-   Output:Variable,*,Air System Outdoor Air Mass Flow Rate,hourly;
! Output:Variable,
!   *,   !- Key Value
!   Schedule Value,   !- Variable Name
!   hourly;   !- Reporting Frequency
! Output:Variable,
!   *,   !- Key Value
!   System Node Temp,   !- Variable Name
!   hourly;   !- Reportiing Frequency
! Output:Variable,
!   *,   !- Key Value
!   System Node VolFlowRate,   !- Variable Name
!   hourly;   !- Reporting Frequency
!---------------------------------------------------------------------------------
!-----Schedules--HVAC Controls----------------------------------------------------
!---------------------------------------------------------------------------------

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    ON,                      !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.00;       !- Field 3

!  Schedule:Compact,
!   HTGSETP_SCH,   !- Name
!   Temperature,   !- Schedule Type Limits Name
!   Through: 12/31,   !- Field 1
!   For: Weekdays,   !- Field 2
!   Until: 05:00,   !- Field 3
!   15.6,   !- Field 4  ***adjust this for heating season weekday night
!   Until: 20:00,   !- Field 5
!   21.1,   !- Field 6   ***adjust this for heating season weekday day
!   Until: 24:00,   !- Field 7
!   15.6,   !- Field 8  ***adjust this for heating season weekday night
!   For: Weekends Holidays AllOtherDays,   !- Field 9
!   Until: 05:00,   !- Field 10
!   15.6,   !- Field 11  ***adjust this for heating season weekend night
!   Until: 20:00,   !- Field 12
!   21.1,   !- Field 13  ***adjust this for heating season weekend day
!   Until: 24:00,   !- Field 14
!   15.6;   !- Field 15  ***adjust this for heating season weekend night
! Schedule:Compact,
!   CLGSETP_SCH,   !- Name
!   Temperature,   !- Schedule Type Limits Name
!   Through: 12/31,   !- Field 1
!   For: Weekdays,   !- Field 2
!   Until: 05:00,   !- Field 3
!   @NightCoolingSetpointWeekday@,   !- Field 4   ***adjust this for cooling season weekday night
!   Until: 20:00,   !- Field 5
!   @DayCoolingSetpointWeekday@,   !- Field 6   ***adjust this for cooling season weekday day
!   Until: 24:00,   !- Field 7
!   @NightCoolingSetpointWeekday@,   !- Field 8   ***adjust this for cooling season weekday night
!   For: Weekends Holidays AllOtherDays,   !- Field 9
!   Until: 05:00,   !- Field 10
!   @NightCoolingSetpointWeekend@,   !- Field 11   ***adjust this for cooling season weekend night
!   Until: 20:00,   !- Field 12
!   @DayCoolingSetpointWeekend@,   !- Field 13   ***adjust this for cooling season weekend day
!   Until: 24:00,   !- Field 14
!   @NightCoolingSetpointWeekend@;   !- Field 15   ***adjust this for cooling season weekend night

  Schedule:Compact,
    HTGSETP_SCH_0,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 20:00,21.1,       !- Field 5
    Until: 24:00,15.6,       !- Field 7
    For: Weekends Holidays AllOtherDays, !- Field 9
    Until: 05:00,15.6,       !- Field 10
    Until: 20:00,21.1,       !- Field 12
    Until: 24:00,15.6;       !- Field 14

  Schedule:Compact,
    CLGSETP_SCH_0,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,23.55,      !- Field 3
    Until: 20:00,23.05,      !- Field 5
    Until: 24:00,23.55,      !- Field 7
    For: Weekends Holidays AllOtherDays, !- Field 9
    Until: 05:00,24.05,      !- Field 10
    Until: 20:00,23.8,       !- Field 12
    Until: 24:00,24.05;      !- Field 14

  Schedule:Compact,
    HTGSETP_SCH_1,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 20:00,21.1,       !- Field 5
    Until: 24:00,15.6,       !- Field 7
    For: Weekends Holidays AllOtherDays, !- Field 9
    Until: 05:00,15.6,       !- Field 10
    Until: 20:00,21.1,       !- Field 12
    Until: 24:00,15.6;       !- Field 14

  Schedule:Compact,
    CLGSETP_SCH_1,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,23.3,       !- Field 3
    Until: 20:00,23.3,       !- Field 5
    Until: 24:00,23.3,       !- Field 7
    For: Weekends Holidays AllOtherDays, !- Field 9
    Until: 05:00,24.3,       !- Field 10
    Until: 20:00,24.3,       !- Field 12
    Until: 24:00,24.3;       !- Field 14

  Schedule:Compact,
    HTGSETP_SCH_2,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 20:00,21.1,       !- Field 5
    Until: 24:00,15.6,       !- Field 7
    For: Weekends Holidays AllOtherDays, !- Field 9
    Until: 05:00,15.6,       !- Field 10
    Until: 20:00,21.1,       !- Field 12
    Until: 24:00,15.6;       !- Field 14

  Schedule:Compact,
    CLGSETP_SCH_2,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,23.3,       !- Field 3
    Until: 20:00,23.3,       !- Field 5
    Until: 24:00,23.3,       !- Field 7
    For: Weekends Holidays AllOtherDays, !- Field 9
    Until: 05:00,24.3,       !- Field 10
    Until: 20:00,24.3,       !- Field 12
    Until: 24:00,24.3;       !- Field 14

  Schedule:Compact,
    HTGSETP_SCH_3,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 20:00,21.1,       !- Field 5
    Until: 24:00,15.6,       !- Field 7
    For: Weekends Holidays AllOtherDays, !- Field 9
    Until: 05:00,15.6,       !- Field 10
    Until: 20:00,21.1,       !- Field 12
    Until: 24:00,15.6;       !- Field 14

  Schedule:Compact,
    CLGSETP_SCH_3,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,23.3,       !- Field 3
    Until: 20:00,23.3,       !- Field 5
    Until: 24:00,23.3,       !- Field 7
    For: Weekends Holidays AllOtherDays, !- Field 9
    Until: 05:00,24.3,       !- Field 10
    Until: 20:00,24.3,       !- Field 12
    Until: 24:00,24.3;       !- Field 14

  Schedule:Compact,
    HTGSETP_SCH_4,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 20:00,21.1,       !- Field 5
    Until: 24:00,15.6,       !- Field 7
    For: Weekends Holidays AllOtherDays, !- Field 9
    Until: 05:00,15.6,       !- Field 10
    Until: 20:00,21.1,       !- Field 12
    Until: 24:00,15.6;       !- Field 14

  Schedule:Compact,
    CLGSETP_SCH_4,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,23.3,       !- Field 3
    Until: 20:00,23.3,       !- Field 5
    Until: 24:00,23.3,       !- Field 7
    For: Weekends Holidays AllOtherDays, !- Field 9
    Until: 05:00,24.3,       !- Field 10
    Until: 20:00,24.3,       !- Field 12
    Until: 24:00,24.3;       !- Field 14

  Schedule:Compact,
    HTGSETP_SCH_5,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 20:00,21.1,       !- Field 5
    Until: 24:00,15.6,       !- Field 7
    For: Weekends Holidays AllOtherDays, !- Field 9
    Until: 05:00,15.6,       !- Field 10
    Until: 20:00,21.1,       !- Field 12
    Until: 24:00,15.6;       !- Field 14

  Schedule:Compact,
    CLGSETP_SCH_5,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,23.3,       !- Field 3
    Until: 20:00,23.3,       !- Field 5
    Until: 24:00,23.3,       !- Field 7
    For: Weekends Holidays AllOtherDays, !- Field 9
    Until: 05:00,24.3,       !- Field 10
    Until: 20:00,24.3,       !- Field 12
    Until: 24:00,24.3;       !- Field 14

  Schedule:Compact,
    HTGSETP_SCH_6,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 20:00,21.1,       !- Field 5
    Until: 24:00,15.6,       !- Field 7
    For: Weekends Holidays AllOtherDays, !- Field 9
    Until: 05:00,15.6,       !- Field 10
    Until: 20:00,21.1,       !- Field 12
    Until: 24:00,15.6;       !- Field 14

  Schedule:Compact,
    CLGSETP_SCH_6,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,23.3,       !- Field 3
    Until: 20:00,23.3,       !- Field 5
    Until: 24:00,23.3,       !- Field 7
    For: Weekends Holidays AllOtherDays, !- Field 9
    Until: 05:00,24.3,       !- Field 10
    Until: 20:00,24.3,       !- Field 12
    Until: 24:00,24.3;       !- Field 14

  Schedule:Compact,
    HTGSETP_SCH_7,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 20:00,21.1,       !- Field 5
    Until: 24:00,15.6,       !- Field 7
    For: Weekends Holidays AllOtherDays, !- Field 9
    Until: 05:00,15.6,       !- Field 10
    Until: 20:00,21.1,       !- Field 12
    Until: 24:00,15.6;       !- Field 14

  Schedule:Compact,
    CLGSETP_SCH_7,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,27.3,       !- Field 3
    Until: 20:00,23.4,       !- Field 5
    Until: 24:00,27.3,       !- Field 7
    For: Weekends Holidays AllOtherDays, !- Field 9
    Until: 05:00,23.3,       !- Field 10
    Until: 20:00,23.3,       !- Field 12
    Until: 24:00,23.3;       !- Field 14

  Schedule:Compact,
    HTGSETP_SCH_8,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 20:00,21.1,       !- Field 5
    Until: 24:00,15.6,       !- Field 7
    For: Weekends Holidays AllOtherDays, !- Field 9
    Until: 05:00,15.6,       !- Field 10
    Until: 20:00,21.1,       !- Field 12
    Until: 24:00,15.6;       !- Field 14

  Schedule:Compact,
    CLGSETP_SCH_8,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,23.3,       !- Field 3
    Until: 20:00,23.3,       !- Field 5
    Until: 24:00,23.3,       !- Field 7
    For: Weekends Holidays AllOtherDays, !- Field 9
    Until: 05:00,24.3,       !- Field 10
    Until: 20:00,24.3,       !- Field 12
    Until: 24:00,24.3;       !- Field 14

! Schedule:Compact,
!  Dual Zone Control Type Sched,   !- Name
!  CONTROL TYPE,   !- Schedule Type Limits Name
!  Through: 12/31,   !- Field 1
!  For: Weekdays,   !- Field 2
!  4.00,   !- Field 3
!  For: Weekends Holiday AllOtherDays,   !- Field 4
!  Until: 24:00,   !- Field 5
!  4.00;   !- Field 6

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    CONTROL TYPE,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4.00;       !- Field 3

  Schedule:Compact,
    COOLING SETPOINTS IT Rooms,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.2;       !- Field 3

  Schedule:Compact,
    IT ROOM ZONE CONTROL TYPE SCHED,  !- Name
    CONTROL TYPE,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,3.00;       !- Field 3

  Schedule:Compact,
    Outdoor Air Preheat Temp Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,7.0;        !- Field 3

  Schedule:Compact,
    Heating Supply Air Temp Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,23.9,       !- Field 3
    Until: 20:00,37.8,       !- Field 5
    Until: 24:00,23.9,       !- Field 7
    For: Weekends Holidays AllOtherDays, !- Field 9
    Until: 24:00,23.9;       !- Field 10

  Schedule:Compact,
    Cooling Supply Air Temp Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,16.0,       !- Field 3
    Until: 20:00,11.7,       !- Field 5
    Until: 24:00,12.8,       !- Field 7
    For: Weekends Holidays AllOtherDays, !- Field 9
    Until: 24:00,12.8;       !- Field 10

  Schedule:Compact,
    Seasonal Reset Mixed Air Temp Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,37.8,       !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,11.7,       !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,37.8;       !- Field 11

  Schedule:Compact,
    ChW LOOP TEMP SCHEDULE,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4.8;        !- Field 3

  Schedule:Compact,
    HW LOOP TEMP SCHEDULE,   !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,93.3,       !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,48.9,       !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,93.3;       !- Field 11

  Schedule:Compact,
    OccupiedSched,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 5:00,0.00,        !- Field 3
    Until: 20:00,1.0,        !- Field 5
    Until: 24:00,0.00,       !- Field 7
    For: Weekends Holiday AllOtherDays, !- Field 9
    Until: 24:00,0.00;       !- Field 10

  Schedule:Compact,
    FanAndCoilAvailSched,    !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 5:00,0.00,        !- Field 3
    Until: 20:00,1.0,        !- Field 5
    Until: 24:00,0.00,       !- Field 7
    For: Weekends Holiday AllOtherDays, !- Field 9
    Until: 24:00,0.00;       !- Field 10

  Schedule:Year,
    Year_Overhang_Trans_0_5, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Week_Overhang_Trans_0_5, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

!----------------------------------------------------------------------------------------
!----------Zone DDV VAVs-----------------------------------------------------------------
!----------------------------------------------------------------------------------------

  ZoneControl:Thermostat,
    1-Hall-E Thermostat,     !- Name
    1-HALL-E,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    1-Hall-E-VAV MixDamp,    !- Name
    on,                      !- Availability Schedule Name
    1-Hall-E-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    1-Hall-E-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    1-Hall-E-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.515,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.183;                   !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    1-Hall-E-VAV DualDuct,   !- Name
    1-Hall-E-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    1-Hall-E-VAV MixDamp;    !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    1-Hall-E Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1-Hall-E-VAV DualDuct,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

!    Fan:ZoneExhaust,   !- Zone Equipment 2 Object Type
!    EEF2 ExhaustFan,   !- Zone Equipment 2 Name
!    2,   !- Zone Equipment 2 Cooling Priority
!    2;   !- Zone Equipment 2 Heating Priority

  ZoneHVAC:EquipmentConnections,
    1-HALL-E,                !- Zone Name
    1-Hall-E Equipment,      !- Zone Conditioning Equipment List Name
    1-Hall-E Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1-Hall-E Node,           !- Zone Air Node Name
    1-Hall-E Outlet Node;    !- Zone Return Air Node Name

  NodeList,
    1-Hall-E Inlets,         !- Name
    1-Hall-E-VAV Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    1-Hall-W Thermostat,     !- Name
    1-Hall-W,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    1-Hall-W-VAV MixDamp,    !- Name
    on,                      !- Availability Schedule Name
    1-Hall-W-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    1-Hall-W-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    1-Hall-W-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    1.18,                    !- Maximum Damper Air Flow Rate {m3/s}
    0.183;                   !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    1-Hall-W-VAV DualDuct,   !- Name
    1-Hall-W-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    1-Hall-W-VAV MixDamp;    !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    1-Hall-W Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1-Hall-W-VAV DualDuct,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    1-Hall-W,                !- Zone Name
    1-Hall-W Equipment,      !- Zone Conditioning Equipment List Name
    1-Hall-W Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1-Hall-W Node,           !- Zone Air Node Name
    1-Hall-W Outlet Node;    !- Zone Return Air Node Name

  NodeList,
    1-Hall-W Inlets,         !- Name
    1-Hall-W-VAV Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    1-Utility-E Thermostat,  !- Name
    1-Utility-E,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_8;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    1-Utility-E-VAV MixDamp, !- Name
    on,                      !- Availability Schedule Name
    1-Utility-E-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    1-Utility-E-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    1-Utility-E-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    2.96,                    !- Maximum Damper Air Flow Rate {m3/s}
    0;                       !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    1-Utility-E-VAV DualDuct,!- Name
    1-Utility-E-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    1-Utility-E-VAV MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    1-Utility-E Equipment,   !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1-Utility-E-VAV DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    1-Utility-E,             !- Zone Name
    1-Utility-E Equipment,   !- Zone Conditioning Equipment List Name
    1-Utility-E Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1-Utility-E Node,        !- Zone Air Node Name
    1-Utility-E Outlet Node; !- Zone Return Air Node Name

  NodeList,
    1-Utility-E Inlets,      !- Name
    1-Utility-E-VAV Dual Duct Outlet;  !- Node 1 Name

!     EEF2 Outlet Node;   !- Node 2 Name

  ZoneControl:Thermostat,
    102F-CNTRL Thermostat,   !- Name
    102F-CNTRL,              !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_6;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    102F-CNTRL-DDV-118 MixDamp,  !- Name
    on,                      !- Availability Schedule Name
    102F-CNTRL-DDV-118 Dual Duct Outlet,  !- Air Outlet Node Name
    102F-CNTRL-DDV-118 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    102F-CNTRL-DDV-118 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.26,                    !- Maximum Damper Air Flow Rate {m3/s}
    0.183;                   !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    102F-CNTRL-DDV-118 DualDuct,  !- Name
    102F-CNTRL-DDV-118 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    102F-CNTRL-DDV-118 MixDamp;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    102F-CNTRL Equipment,    !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    102F-CNTRL-DDV-118 DualDuct,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    102F-CNTRL,              !- Zone Name
    102F-CNTRL Equipment,    !- Zone Conditioning Equipment List Name
    102F-CNTRL Inlets,       !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    102F-CNTRL Node,         !- Zone Air Node Name
    102F-CNTRL Outlet Node;  !- Zone Return Air Node Name

  NodeList,
    102F-CNTRL Inlets,       !- Name
    102F-CNTRL-DDV-118 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    105-CL Thermostat,       !- Name
    105-CL,                  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    105-CL-VAV MixDamp,      !- Name
    on,                      !- Availability Schedule Name
    105-CL-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    105-CL-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    105-CL-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    1.57,                    !- Maximum Damper Air Flow Rate {m3/s}
    0.14;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    105-CL-VAV DualDuct,     !- Name
    105-CL-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    105-CL-VAV MixDamp;      !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    105-CL Equipment,        !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    105-CL-VAV DualDuct,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    105-CL,                  !- Zone Name
    105-CL Equipment,        !- Zone Conditioning Equipment List Name
    105-CL Inlets,           !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    105-CL Node,             !- Zone Air Node Name
    105-CL Outlet Node;      !- Zone Return Air Node Name

  NodeList,
    105-CL Inlets,           !- Name
    105-CL-VAV Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    110and114-CL Thermostat, !- Name
    110and114-CL,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_3;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    110and114-CL-VAV MixDamp,!- Name
    on,                      !- Availability Schedule Name
    110and114-CL-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    110and114-CL-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    110and114-CL-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    1.86,                    !- Maximum Damper Air Flow Rate {m3/s}
    0.115;                   !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    110and114-CL-VAV DualDuct,  !- Name
    110and114-CL-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    110and114-CL-VAV MixDamp;!- Air Terminal Name

  ZoneHVAC:EquipmentList,
    110and114-CL Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    110and114-CL-VAV DualDuct,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    110and114-CL,            !- Zone Name
    110and114-CL Equipment,  !- Zone Conditioning Equipment List Name
    110and114-CL Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    110and114-CL Node,       !- Zone Air Node Name
    110and114-CL Outlet Node;!- Zone Return Air Node Name

  NodeList,
    110and114-CL Inlets,     !- Name
    110and114-CL-VAV Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    113-CL Thermostat,       !- Name
    113-CL,                  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_1;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    113-CL-VAV MixDamp,      !- Name
    on,                      !- Availability Schedule Name
    113-CL-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    113-CL-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    113-CL-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.76,                    !- Maximum Damper Air Flow Rate {m3/s}
    0.15;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    113-CL-VAV DualDuct,     !- Name
    113-CL-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    113-CL-VAV MixDamp;      !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    113-CL Equipment,        !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    113-CL-VAV DualDuct,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    113-CL,                  !- Zone Name
    113-CL Equipment,        !- Zone Conditioning Equipment List Name
    113-CL Inlets,           !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    113-CL Node,             !- Zone Air Node Name
    113-CL Outlet Node;      !- Zone Return Air Node Name

  NodeList,
    113-CL Inlets,           !- Name
    113-CL-VAV Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    116-CL Thermostat,       !- Name
    116-CL,                  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_1;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    116-CL-VAV MixDamp,      !- Name
    on,                      !- Availability Schedule Name
    116-CL-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    116-CL-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    116-CL-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    1.4,                     !- Maximum Damper Air Flow Rate {m3/s}
    0.11;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    116-CL-VAV DualDuct,     !- Name
    116-CL-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    116-CL-VAV MixDamp;      !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    116-CL Equipment,        !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    116-CL-VAV DualDuct,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    116-CL,                  !- Zone Name
    116-CL Equipment,        !- Zone Conditioning Equipment List Name
    116-CL Inlets,           !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    116-CL Node,             !- Zone Air Node Name
    116-CL Outlet Node;      !- Zone Return Air Node Name

  NodeList,
    116-CL Inlets,           !- Name
    116-CL-VAV Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    120to132B-CL Thermostat, !- Name
    120to132B-CL,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_1;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    120to132B-CL-VAV MixDamp,!- Name
    on,                      !- Availability Schedule Name
    120to132B-CL-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    120to132B-CL-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    120to132B-CL-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    1.71,                    !- Maximum Damper Air Flow Rate {m3/s}
    0.2;                     !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    120to132B-CL-VAV DualDuct,  !- Name
    120to132B-CL-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    120to132B-CL-VAV MixDamp;!- Air Terminal Name

  ZoneHVAC:EquipmentList,
    120to132B-CL Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    120to132B-CL-VAV DualDuct,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    120to132B-CL,            !- Zone Name
    120to132B-CL Equipment,  !- Zone Conditioning Equipment List Name
    120to132B-CL Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    120to132B-CL Node,       !- Zone Air Node Name
    120to132B-CL Outlet Node;!- Zone Return Air Node Name

  NodeList,
    120to132B-CL Inlets,     !- Name
    120to132B-CL-VAV Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    127to131-CL Thermostat,  !- Name
    127to131-CL,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_1;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    127to131-CL-VAV MixDamp, !- Name
    on,                      !- Availability Schedule Name
    127to131-CL-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    127to131-CL-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    127to131-CL-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    1.06,                    !- Maximum Damper Air Flow Rate {m3/s}
    0.17;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    127to131-CL-VAV DualDuct,!- Name
    127to131-CL-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    127to131-CL-VAV MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    127to131-CL Equipment,   !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    127to131-CL-VAV DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    127to131-CL,             !- Zone Name
    127to131-CL Equipment,   !- Zone Conditioning Equipment List Name
    127to131-CL Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    127to131-CL Node,        !- Zone Air Node Name
    127to131-CL Outlet Node; !- Zone Return Air Node Name

  NodeList,
    127to131-CL Inlets,      !- Name
    127to131-CL-VAV Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    1T1 Thermostat,          !- Name
    1T1,                     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    1T1-DDV-105 MixDamp,     !- Name
    on,                      !- Availability Schedule Name
    1T1-DDV-105 Dual Duct Outlet,  !- Air Outlet Node Name
    1T1-DDV-105 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    1T1-DDV-105 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.13,                    !- Maximum Damper Air Flow Rate {m3/s}
    0;                       !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    1T1-DDV-105 DualDuct,    !- Name
    1T1-DDV-105 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    1T1-DDV-105 MixDamp;     !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    1T1 Equipment,           !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1T1-DDV-105 DualDuct,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

!    Fan:ZoneExhaust,   !- Zone Equipment 2 Object Type
!    1T1 ExhaustFan,   !- Zone Equipment 2 Name
!    2,   !- Zone Equipment 2 Cooling Priority
!    2;   !- Zone Equipment 2 Heating Priority

  ZoneHVAC:EquipmentConnections,
    1T1,                     !- Zone Name
    1T1 Equipment,           !- Zone Conditioning Equipment List Name
    1T1 Inlets,              !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1T1 Node,                !- Zone Air Node Name
    1T1 Outlet Node;         !- Zone Return Air Node Name

  NodeList,
    1T1 Inlets,              !- Name
    1T1-DDV-105 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    1T2to102H Thermostat,    !- Name
    1T2to102H,               !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    1T2to102H-VAV MixDamp,   !- Name
    on,                      !- Availability Schedule Name
    1T2to102H-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    1T2to102H-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    1T2to102H-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.93,                    !- Maximum Damper Air Flow Rate {m3/s}
    0.03;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    1T2to102H-VAV DualDuct,  !- Name
    1T2to102H-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    1T2to102H-VAV MixDamp;   !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    1T2to102H Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1T2to102H-VAV DualDuct,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

!    Fan:ZoneExhaust,   !- Zone Equipment 2 Object Type
!    1T2_EEF1 ExhaustFan,   !- Zone Equipment 2 Name
!    2,   !- Zone Equipment 2 Cooling Priority
!    2;   !- Zone Equipment 2 Heating Priority

  ZoneHVAC:EquipmentConnections,
    1T2to102H,               !- Zone Name
    1T2to102H Equipment,     !- Zone Conditioning Equipment List Name
    1T2to102H Inlets,        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1T2to102H Node,          !- Zone Air Node Name
    1T2to102H Outlet Node;   !- Zone Return Air Node Name

  NodeList,
    1T2to102H Inlets,        !- Name
    1T2to102H-VAV Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    2-Hall-SE Thermostat,    !- Name
    2-Hall-SE,               !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_1;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    2-Hall-SE-VAV MixDamp,   !- Name
    on,                      !- Availability Schedule Name
    2-Hall-SE-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    2-Hall-SE-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    2-Hall-SE-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    1.25,                    !- Maximum Damper Air Flow Rate {m3/s}
    0.15;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    2-Hall-SE-VAV DualDuct,  !- Name
    2-Hall-SE-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    2-Hall-SE-VAV MixDamp;   !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    2-Hall-SE Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2-Hall-SE-VAV DualDuct,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

!    Fan:ZoneExhaust,   !- Zone Equipment 2 Object Type
!    EEF4 ExhaustFan,   !- Zone Equipment 2 Name
!    2,   !- Zone Equipment 2 Cooling Priority
!    2;   !- Zone Equipment 2 Heating Priority

  ZoneHVAC:EquipmentConnections,
    2-Hall-SE,               !- Zone Name
    2-Hall-SE Equipment,     !- Zone Conditioning Equipment List Name
    2-Hall-SE Inlets,        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2-Hall-SE Node,          !- Zone Air Node Name
    2-Hall-SE Outlet Node;   !- Zone Return Air Node Name

  NodeList,
    2-Hall-SE Inlets,        !- Name
    2-Hall-SE-VAV Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    204-Off Thermostat,      !- Name
    204-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_1;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    204-Off-DDV-256 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    204-Off-DDV-256 Dual Duct Outlet,  !- Air Outlet Node Name
    204-Off-DDV-256 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    204-Off-DDV-256 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.043,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.4;                     !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    204-Off-DDV-256 DualDuct,!- Name
    204-Off-DDV-256 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    204-Off-DDV-256 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    204-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    204-Off-DDV-256 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    204-Off,                 !- Zone Name
    204-Off Equipment,       !- Zone Conditioning Equipment List Name
    204-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    204-Off Node,            !- Zone Air Node Name
    204-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    204-Off Inlets,          !- Name
    204-Off-DDV-256 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    206-Off Thermostat,      !- Name
    206-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_1;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    206-Off-DDV-257 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    206-Off-DDV-257 Dual Duct Outlet,  !- Air Outlet Node Name
    206-Off-DDV-257 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    206-Off-DDV-257 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.043,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.4;                     !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    206-Off-DDV-257 DualDuct,!- Name
    206-Off-DDV-257 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    206-Off-DDV-257 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    206-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    206-Off-DDV-257 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    206-Off,                 !- Zone Name
    206-Off Equipment,       !- Zone Conditioning Equipment List Name
    206-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    206-Off Node,            !- Zone Air Node Name
    206-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    206-Off Inlets,          !- Name
    206-Off-DDV-257 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    208-Off Thermostat,      !- Name
    208-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    208-Off-DDV-258 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    208-Off-DDV-258 Dual Duct Outlet,  !- Air Outlet Node Name
    208-Off-DDV-258 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    208-Off-DDV-258 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.03,                    !- Maximum Damper Air Flow Rate {m3/s}
    0.57;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    208-Off-DDV-258 DualDuct,!- Name
    208-Off-DDV-258 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    208-Off-DDV-258 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    208-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    208-Off-DDV-258 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    208-Off,                 !- Zone Name
    208-Off Equipment,       !- Zone Conditioning Equipment List Name
    208-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    208-Off Node,            !- Zone Air Node Name
    208-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    208-Off Inlets,          !- Name
    208-Off-DDV-258 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    213-Off Thermostat,      !- Name
    213-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_5;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    213-Off-DDV-236 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    213-Off-DDV-236 Dual Duct Outlet,  !- Air Outlet Node Name
    213-Off-DDV-236 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    213-Off-DDV-236 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.086,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.2;                     !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    213-Off-DDV-236 DualDuct,!- Name
    213-Off-DDV-236 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    213-Off-DDV-236 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    213-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    213-Off-DDV-236 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    213-Off,                 !- Zone Name
    213-Off Equipment,       !- Zone Conditioning Equipment List Name
    213-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    213-Off Node,            !- Zone Air Node Name
    213-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    213-Off Inlets,          !- Name
    213-Off-DDV-236 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    214-Off Thermostat,      !- Name
    214-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    214-Off-DDV-259 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    214-Off-DDV-259 Dual Duct Outlet,  !- Air Outlet Node Name
    214-Off-DDV-259 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    214-Off-DDV-259 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.03,                    !- Maximum Damper Air Flow Rate {m3/s}
    0.57;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    214-Off-DDV-259 DualDuct,!- Name
    214-Off-DDV-259 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    214-Off-DDV-259 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    214-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    214-Off-DDV-259 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    214-Off,                 !- Zone Name
    214-Off Equipment,       !- Zone Conditioning Equipment List Name
    214-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    214-Off Node,            !- Zone Air Node Name
    214-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    214-Off Inlets,          !- Name
    214-Off-DDV-259 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    215-Off Thermostat,      !- Name
    215-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_6;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    215-Off-DDV-237 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    215-Off-DDV-237 Dual Duct Outlet,  !- Air Outlet Node Name
    215-Off-DDV-237 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    215-Off-DDV-237 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.086,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.2;                     !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    215-Off-DDV-237 DualDuct,!- Name
    215-Off-DDV-237 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    215-Off-DDV-237 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    215-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    215-Off-DDV-237 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    215-Off,                 !- Zone Name
    215-Off Equipment,       !- Zone Conditioning Equipment List Name
    215-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    215-Off Node,            !- Zone Air Node Name
    215-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    215-Off Inlets,          !- Name
    215-Off-DDV-237 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    216-Off Thermostat,      !- Name
    216-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_1;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    216-Off-DDV-260 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    216-Off-DDV-260 Dual Duct Outlet,  !- Air Outlet Node Name
    216-Off-DDV-260 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    216-Off-DDV-260 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.03,                    !- Maximum Damper Air Flow Rate {m3/s}
    0.57;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    216-Off-DDV-260 DualDuct,!- Name
    216-Off-DDV-260 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    216-Off-DDV-260 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    216-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    216-Off-DDV-260 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    216-Off,                 !- Zone Name
    216-Off Equipment,       !- Zone Conditioning Equipment List Name
    216-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    216-Off Node,            !- Zone Air Node Name
    216-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    216-Off Inlets,          !- Name
    216-Off-DDV-260 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    218-Off Thermostat,      !- Name
    218-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_1;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    218-Off-DDV-261 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    218-Off-DDV-261 Dual Duct Outlet,  !- Air Outlet Node Name
    218-Off-DDV-261 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    218-Off-DDV-261 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.03,                    !- Maximum Damper Air Flow Rate {m3/s}
    0.57;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    218-Off-DDV-261 DualDuct,!- Name
    218-Off-DDV-261 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    218-Off-DDV-261 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    218-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    218-Off-DDV-261 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    218-Off,                 !- Zone Name
    218-Off Equipment,       !- Zone Conditioning Equipment List Name
    218-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    218-Off Node,            !- Zone Air Node Name
    218-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    218-Off Inlets,          !- Name
    218-Off-DDV-261 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    220-Copy Thermostat,     !- Name
    220-Copy,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_2;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    220-Copy-SDV-201 MixDamp,!- Name
    on,                      !- Availability Schedule Name
    220-Copy-SDV-201 Dual Duct Outlet,  !- Air Outlet Node Name
    220-Copy-SDV-201 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    220-Copy-SDV-201 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.215,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.22;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    220-Copy-SDV-201 DualDuct,  !- Name
    220-Copy-SDV-201 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    220-Copy-SDV-201 MixDamp;!- Air Terminal Name

  ZoneHVAC:EquipmentList,
    220-Copy Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    220-Copy-SDV-201 DualDuct,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    220-Copy,                !- Zone Name
    220-Copy Equipment,      !- Zone Conditioning Equipment List Name
    220-Copy Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    220-Copy Node,           !- Zone Air Node Name
    220-Copy Outlet Node;    !- Zone Return Air Node Name

  NodeList,
    220-Copy Inlets,         !- Name
    220-Copy-SDV-201 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    2-UtilityRooms Thermostat,  !- Name
    2-UtilityRooms,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_8;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    2-UtilityRooms-SDV-202b MixDamp,  !- Name
    on,                      !- Availability Schedule Name
    2-UtilityRooms-SDV-202b Dual Duct Outlet,  !- Air Outlet Node Name
    2-UtilityRooms-SDV-202b Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    2-UtilityRooms-SDV-202b Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.047,                   !- Maximum Damper Air Flow Rate {m3/s}
    0;                       !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    2-UtilityRooms-SDV-202b DualDuct,  !- Name
    2-UtilityRooms-SDV-202b Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    2-UtilityRooms-SDV-202b MixDamp;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    2-UtilityRooms Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2-UtilityRooms-SDV-202b DualDuct,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    2-UtilityRooms,          !- Zone Name
    2-UtilityRooms Equipment,!- Zone Conditioning Equipment List Name
    2-UtilityRooms Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2-UtilityRooms Node,     !- Zone Air Node Name
    2-UtilityRooms Outlet Node;  !- Zone Return Air Node Name

  NodeList,
    2-UtilityRooms Inlets,   !- Name
    2-UtilityRooms-SDV-202b Dual Duct Outlet;  !- Node 1 Name

!     EEF3 Outlet Node;   !- Node 2 Name

  ZoneControl:Thermostat,
    221-Off Thermostat,      !- Name
    221-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_5;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    221-Off-DDV-238 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    221-Off-DDV-238 Dual Duct Outlet,  !- Air Outlet Node Name
    221-Off-DDV-238 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    221-Off-DDV-238 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.0515,                  !- Maximum Damper Air Flow Rate {m3/s}
    0.33;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    221-Off-DDV-238 DualDuct,!- Name
    221-Off-DDV-238 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    221-Off-DDV-238 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    221-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    221-Off-DDV-238 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    221-Off,                 !- Zone Name
    221-Off Equipment,       !- Zone Conditioning Equipment List Name
    221-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    221-Off Node,            !- Zone Air Node Name
    221-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    221-Off Inlets,          !- Name
    221-Off-DDV-238 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    223-Off Thermostat,      !- Name
    223-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_6;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    223-Off-DDV-239 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    223-Off-DDV-239 Dual Duct Outlet,  !- Air Outlet Node Name
    223-Off-DDV-239 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    223-Off-DDV-239 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.0515,                  !- Maximum Damper Air Flow Rate {m3/s}
    0.33;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    223-Off-DDV-239 DualDuct,!- Name
    223-Off-DDV-239 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    223-Off-DDV-239 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    223-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    223-Off-DDV-239 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    223-Off,                 !- Zone Name
    223-Off Equipment,       !- Zone Conditioning Equipment List Name
    223-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    223-Off Node,            !- Zone Air Node Name
    223-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    223-Off Inlets,          !- Name
    223-Off-DDV-239 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    224-Off Thermostat,      !- Name
    224-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_1;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    224-Off-DDV-262 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    224-Off-DDV-262 Dual Duct Outlet,  !- Air Outlet Node Name
    224-Off-DDV-262 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    224-Off-DDV-262 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.034,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.5;                     !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    224-Off-DDV-262 DualDuct,!- Name
    224-Off-DDV-262 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    224-Off-DDV-262 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    224-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    224-Off-DDV-262 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    224-Off,                 !- Zone Name
    224-Off Equipment,       !- Zone Conditioning Equipment List Name
    224-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    224-Off Node,            !- Zone Air Node Name
    224-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    224-Off Inlets,          !- Name
    224-Off-DDV-262 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    225-Off Thermostat,      !- Name
    225-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_6;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    225-Off-DDV-240 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    225-Off-DDV-240 Dual Duct Outlet,  !- Air Outlet Node Name
    225-Off-DDV-240 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    225-Off-DDV-240 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.0515,                  !- Maximum Damper Air Flow Rate {m3/s}
    0.33;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    225-Off-DDV-240 DualDuct,!- Name
    225-Off-DDV-240 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    225-Off-DDV-240 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    225-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    225-Off-DDV-240 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    225-Off,                 !- Zone Name
    225-Off Equipment,       !- Zone Conditioning Equipment List Name
    225-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    225-Off Node,            !- Zone Air Node Name
    225-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    225-Off Inlets,          !- Name
    225-Off-DDV-240 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    226-Off Thermostat,      !- Name
    226-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    226-Off-DDV-263 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    226-Off-DDV-263 Dual Duct Outlet,  !- Air Outlet Node Name
    226-Off-DDV-263 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    226-Off-DDV-263 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.039,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.44;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    226-Off-DDV-263 DualDuct,!- Name
    226-Off-DDV-263 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    226-Off-DDV-263 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    226-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    226-Off-DDV-263 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    226-Off,                 !- Zone Name
    226-Off Equipment,       !- Zone Conditioning Equipment List Name
    226-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    226-Off Node,            !- Zone Air Node Name
    226-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    226-Off Inlets,          !- Name
    226-Off-DDV-263 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    227-Off Thermostat,      !- Name
    227-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_6;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    227-Off-DDV-241 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    227-Off-DDV-241 Dual Duct Outlet,  !- Air Outlet Node Name
    227-Off-DDV-241 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    227-Off-DDV-241 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.116,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.26;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    227-Off-DDV-241 DualDuct,!- Name
    227-Off-DDV-241 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    227-Off-DDV-241 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    227-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    227-Off-DDV-241 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    227-Off,                 !- Zone Name
    227-Off Equipment,       !- Zone Conditioning Equipment List Name
    227-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    227-Off Node,            !- Zone Air Node Name
    227-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    227-Off Inlets,          !- Name
    227-Off-DDV-241 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    229-Off Thermostat,      !- Name
    229-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_6;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    229-Off-DDV-242 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    229-Off-DDV-242 Dual Duct Outlet,  !- Air Outlet Node Name
    229-Off-DDV-242 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    229-Off-DDV-242 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.082,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.21;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    229-Off-DDV-242 DualDuct,!- Name
    229-Off-DDV-242 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    229-Off-DDV-242 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    229-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    229-Off-DDV-242 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    229-Off,                 !- Zone Name
    229-Off Equipment,       !- Zone Conditioning Equipment List Name
    229-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    229-Off Node,            !- Zone Air Node Name
    229-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    229-Off Inlets,          !- Name
    229-Off-DDV-242 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    230-Mail Thermostat,     !- Name
    230-Mail,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_1;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    230-Mail-DDV-264 MixDamp,!- Name
    on,                      !- Availability Schedule Name
    230-Mail-DDV-264 Dual Duct Outlet,  !- Air Outlet Node Name
    230-Mail-DDV-264 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    230-Mail-DDV-264 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.039,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.44;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    230-Mail-DDV-264 DualDuct,  !- Name
    230-Mail-DDV-264 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    230-Mail-DDV-264 MixDamp;!- Air Terminal Name

  ZoneHVAC:EquipmentList,
    230-Mail Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    230-Mail-DDV-264 DualDuct,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    230-Mail,                !- Zone Name
    230-Mail Equipment,      !- Zone Conditioning Equipment List Name
    230-Mail Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    230-Mail Node,           !- Zone Air Node Name
    230-Mail Outlet Node;    !- Zone Return Air Node Name

  NodeList,
    230-Mail Inlets,         !- Name
    230-Mail-DDV-264 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    231-Off Thermostat,      !- Name
    231-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_6;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    231-Off-DDV-243 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    231-Off-DDV-243 Dual Duct Outlet,  !- Air Outlet Node Name
    231-Off-DDV-243 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    231-Off-DDV-243 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.082,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.21;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    231-Off-DDV-243 DualDuct,!- Name
    231-Off-DDV-243 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    231-Off-DDV-243 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    231-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    231-Off-DDV-243 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    231-Off,                 !- Zone Name
    231-Off Equipment,       !- Zone Conditioning Equipment List Name
    231-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    231-Off Node,            !- Zone Air Node Name
    231-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    231-Off Inlets,          !- Name
    231-Off-DDV-243 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    233-Off Thermostat,      !- Name
    233-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_6;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    233-Off-DDV-244 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    233-Off-DDV-244 Dual Duct Outlet,  !- Air Outlet Node Name
    233-Off-DDV-244 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    233-Off-DDV-244 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.116,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.26;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    233-Off-DDV-244 DualDuct,!- Name
    233-Off-DDV-244 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    233-Off-DDV-244 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    233-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    233-Off-DDV-244 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    233-Off,                 !- Zone Name
    233-Off Equipment,       !- Zone Conditioning Equipment List Name
    233-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    233-Off Node,            !- Zone Air Node Name
    233-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    233-Off Inlets,          !- Name
    233-Off-DDV-244 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    235-Off Thermostat,      !- Name
    235-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_6;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    235-Off-DDV-245 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    235-Off-DDV-245 Dual Duct Outlet,  !- Air Outlet Node Name
    235-Off-DDV-245 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    235-Off-DDV-245 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.082,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.21;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    235-Off-DDV-245 DualDuct,!- Name
    235-Off-DDV-245 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    235-Off-DDV-245 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    235-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    235-Off-DDV-245 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    235-Off,                 !- Zone Name
    235-Off Equipment,       !- Zone Conditioning Equipment List Name
    235-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    235-Off Node,            !- Zone Air Node Name
    235-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    235-Off Inlets,          !- Name
    235-Off-DDV-245 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    237-Off Thermostat,      !- Name
    237-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_6;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    237-Off-DDV-201 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    237-Off-DDV-201 Dual Duct Outlet,  !- Air Outlet Node Name
    237-Off-DDV-201 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    237-Off-DDV-201 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.125,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.24;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    237-Off-DDV-201 DualDuct,!- Name
    237-Off-DDV-201 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    237-Off-DDV-201 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    237-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    237-Off-DDV-201 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    237-Off,                 !- Zone Name
    237-Off Equipment,       !- Zone Conditioning Equipment List Name
    237-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    237-Off Node,            !- Zone Air Node Name
    237-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    237-Off Inlets,          !- Name
    237-Off-DDV-201 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    239-Off-Rec Thermostat,  !- Name
    239-Off-Rec,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_5;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    239-Off-Rec-DDV-202 MixDamp,  !- Name
    on,                      !- Availability Schedule Name
    239-Off-Rec-DDV-202 Dual Duct Outlet,  !- Air Outlet Node Name
    239-Off-Rec-DDV-202 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    239-Off-Rec-DDV-202 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.39,                    !- Maximum Damper Air Flow Rate {m3/s}
    0.17;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    239-Off-Rec-DDV-202 DualDuct,  !- Name
    239-Off-Rec-DDV-202 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    239-Off-Rec-DDV-202 MixDamp;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    239-Off-Rec Equipment,   !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    239-Off-Rec-DDV-202 DualDuct,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    239-Off-Rec,             !- Zone Name
    239-Off-Rec Equipment,   !- Zone Conditioning Equipment List Name
    239-Off-Rec Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    239-Off-Rec Node,        !- Zone Air Node Name
    239-Off-Rec Outlet Node; !- Zone Return Air Node Name

  NodeList,
    239-Off-Rec Inlets,      !- Name
    239-Off-Rec-DDV-202 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    241-Off Thermostat,      !- Name
    241-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_6;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    241-Off-DDV-203 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    241-Off-DDV-203 Dual Duct Outlet,  !- Air Outlet Node Name
    241-Off-DDV-203 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    241-Off-DDV-203 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.129,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.23;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    241-Off-DDV-203 DualDuct,!- Name
    241-Off-DDV-203 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    241-Off-DDV-203 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    241-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    241-Off-DDV-203 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    241-Off,                 !- Zone Name
    241-Off Equipment,       !- Zone Conditioning Equipment List Name
    241-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    241-Off Node,            !- Zone Air Node Name
    241-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    241-Off Inlets,          !- Name
    241-Off-DDV-203 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    242-ConfRoom Thermostat, !- Name
    242-ConfRoom,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    242-ConfRoom-DDV-246 MixDamp,  !- Name
    on,                      !- Availability Schedule Name
    242-ConfRoom-DDV-246 Dual Duct Outlet,  !- Air Outlet Node Name
    242-ConfRoom-DDV-246 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    242-ConfRoom-DDV-246 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.18,                    !- Maximum Damper Air Flow Rate {m3/s}
    0.167;                   !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    242-ConfRoom-DDV-246 DualDuct,  !- Name
    242-ConfRoom-DDV-246 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    242-ConfRoom-DDV-246 MixDamp;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    242-ConfRoom Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    242-ConfRoom-DDV-246 DualDuct,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    242-ConfRoom,            !- Zone Name
    242-ConfRoom Equipment,  !- Zone Conditioning Equipment List Name
    242-ConfRoom Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    242-ConfRoom Node,       !- Zone Air Node Name
    242-ConfRoom Outlet Node;!- Zone Return Air Node Name

  NodeList,
    242-ConfRoom Inlets,     !- Name
    242-ConfRoom-DDV-246 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    243-Off Thermostat,      !- Name
    243-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_5;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    243-Off-DDV-204 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    243-Off-DDV-204 Dual Duct Outlet,  !- Air Outlet Node Name
    243-Off-DDV-204 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    243-Off-DDV-204 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.06,                    !- Maximum Damper Air Flow Rate {m3/s}
    0.286;                   !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    243-Off-DDV-204 DualDuct,!- Name
    243-Off-DDV-204 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    243-Off-DDV-204 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    243-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    243-Off-DDV-204 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    243-Off,                 !- Zone Name
    243-Off Equipment,       !- Zone Conditioning Equipment List Name
    243-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    243-Off Node,            !- Zone Air Node Name
    243-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    243-Off Inlets,          !- Name
    243-Off-DDV-204 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    245-Off Thermostat,      !- Name
    245-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    245-Off-DDV-205 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    245-Off-DDV-205 Dual Duct Outlet,  !- Air Outlet Node Name
    245-Off-DDV-205 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    245-Off-DDV-205 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.06,                    !- Maximum Damper Air Flow Rate {m3/s}
    0.286;                   !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    245-Off-DDV-205 DualDuct,!- Name
    245-Off-DDV-205 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    245-Off-DDV-205 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    245-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    245-Off-DDV-205 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    245-Off,                 !- Zone Name
    245-Off Equipment,       !- Zone Conditioning Equipment List Name
    245-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    245-Off Node,            !- Zone Air Node Name
    245-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    245-Off Inlets,          !- Name
    245-Off-DDV-205 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    247-Off Thermostat,      !- Name
    247-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    247-Off-DDV-206 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    247-Off-DDV-206 Dual Duct Outlet,  !- Air Outlet Node Name
    247-Off-DDV-206 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    247-Off-DDV-206 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.086,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.2;                     !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    247-Off-DDV-206 DualDuct,!- Name
    247-Off-DDV-206 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    247-Off-DDV-206 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    247-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    247-Off-DDV-206 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    247-Off,                 !- Zone Name
    247-Off Equipment,       !- Zone Conditioning Equipment List Name
    247-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    247-Off Node,            !- Zone Air Node Name
    247-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    247-Off Inlets,          !- Name
    247-Off-DDV-206 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    248-ConfSupport Thermostat,  !- Name
    248-ConfSupport,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    248-ConfSupport-DDV-247 MixDamp,  !- Name
    on,                      !- Availability Schedule Name
    248-ConfSupport-DDV-247 Dual Duct Outlet,  !- Air Outlet Node Name
    248-ConfSupport-DDV-247 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    248-ConfSupport-DDV-247 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.039,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.44;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    248-ConfSupport-DDV-247 DualDuct,  !- Name
    248-ConfSupport-DDV-247 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    248-ConfSupport-DDV-247 MixDamp;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    248-ConfSupport Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    248-ConfSupport-DDV-247 DualDuct,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    248-ConfSupport,         !- Zone Name
    248-ConfSupport Equipment,  !- Zone Conditioning Equipment List Name
    248-ConfSupport Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    248-ConfSupport Node,    !- Zone Air Node Name
    248-ConfSupport Outlet Node;  !- Zone Return Air Node Name

  NodeList,
    248-ConfSupport Inlets,  !- Name
    248-ConfSupport-DDV-247 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    249-Off Thermostat,      !- Name
    249-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    249-Off-DDV-207 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    249-Off-DDV-207 Dual Duct Outlet,  !- Air Outlet Node Name
    249-Off-DDV-207 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    249-Off-DDV-207 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.086,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.2;                     !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    249-Off-DDV-207 DualDuct,!- Name
    249-Off-DDV-207 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    249-Off-DDV-207 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    249-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    249-Off-DDV-207 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    249-Off,                 !- Zone Name
    249-Off Equipment,       !- Zone Conditioning Equipment List Name
    249-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    249-Off Node,            !- Zone Air Node Name
    249-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    249-Off Inlets,          !- Name
    249-Off-DDV-207 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    250-Off Thermostat,      !- Name
    250-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    250-Off-DDV-248 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    250-Off-DDV-248 Dual Duct Outlet,  !- Air Outlet Node Name
    250-Off-DDV-248 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    250-Off-DDV-248 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.039,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.44;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    250-Off-DDV-248 DualDuct,!- Name
    250-Off-DDV-248 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    250-Off-DDV-248 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    250-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    250-Off-DDV-248 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    250-Off,                 !- Zone Name
    250-Off Equipment,       !- Zone Conditioning Equipment List Name
    250-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    250-Off Node,            !- Zone Air Node Name
    250-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    250-Off Inlets,          !- Name
    250-Off-DDV-248 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    254-Off Thermostat,      !- Name
    254-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_1;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    254-Off-DDV-249 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    254-Off-DDV-249 Dual Duct Outlet,  !- Air Outlet Node Name
    254-Off-DDV-249 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    254-Off-DDV-249 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.034,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.5;                     !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    254-Off-DDV-249 DualDuct,!- Name
    254-Off-DDV-249 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    254-Off-DDV-249 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    254-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    254-Off-DDV-249 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    254-Off,                 !- Zone Name
    254-Off Equipment,       !- Zone Conditioning Equipment List Name
    254-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    254-Off Node,            !- Zone Air Node Name
    254-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    254-Off Inlets,          !- Name
    254-Off-DDV-249 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    255-Off Thermostat,      !- Name
    255-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    255-Off-DDV-208 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    255-Off-DDV-208 Dual Duct Outlet,  !- Air Outlet Node Name
    255-Off-DDV-208 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    255-Off-DDV-208 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.034,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.5;                     !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    255-Off-DDV-208 DualDuct,!- Name
    255-Off-DDV-208 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    255-Off-DDV-208 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    255-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    255-Off-DDV-208 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    255-Off,                 !- Zone Name
    255-Off Equipment,       !- Zone Conditioning Equipment List Name
    255-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    255-Off Node,            !- Zone Air Node Name
    255-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    255-Off Inlets,          !- Name
    255-Off-DDV-208 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    257-Off Thermostat,      !- Name
    257-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_1;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    257-Off-DDV-209 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    257-Off-DDV-209 Dual Duct Outlet,  !- Air Outlet Node Name
    257-Off-DDV-209 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    257-Off-DDV-209 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.0515,                  !- Maximum Damper Air Flow Rate {m3/s}
    0.33;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    257-Off-DDV-209 DualDuct,!- Name
    257-Off-DDV-209 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    257-Off-DDV-209 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    257-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    257-Off-DDV-209 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    257-Off,                 !- Zone Name
    257-Off Equipment,       !- Zone Conditioning Equipment List Name
    257-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    257-Off Node,            !- Zone Air Node Name
    257-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    257-Off Inlets,          !- Name
    257-Off-DDV-209 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    259-Off Thermostat,      !- Name
    259-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_1;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    259-Off-DDV-210 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    259-Off-DDV-210 Dual Duct Outlet,  !- Air Outlet Node Name
    259-Off-DDV-210 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    259-Off-DDV-210 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.0515,                  !- Maximum Damper Air Flow Rate {m3/s}
    0.33;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    259-Off-DDV-210 DualDuct,!- Name
    259-Off-DDV-210 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    259-Off-DDV-210 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    259-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    259-Off-DDV-210 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    259-Off,                 !- Zone Name
    259-Off Equipment,       !- Zone Conditioning Equipment List Name
    259-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    259-Off Node,            !- Zone Air Node Name
    259-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    259-Off Inlets,          !- Name
    259-Off-DDV-210 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    209-CL Thermostat,       !- Name
    209-CL,                  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_6;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    209-CL-DDV-234 MixDamp,  !- Name
    on,                      !- Availability Schedule Name
    209-CL-DDV-234 Dual Duct Outlet,  !- Air Outlet Node Name
    209-CL-DDV-234 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    209-CL-DDV-234 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.33,                    !- Maximum Damper Air Flow Rate {m3/s}
    0.2;                     !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    209-CL-DDV-234 DualDuct, !- Name
    209-CL-DDV-234 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    209-CL-DDV-234 MixDamp;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    209-CL Equipment,        !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    209-CL-DDV-234 DualDuct, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    209-CL,                  !- Zone Name
    209-CL Equipment,        !- Zone Conditioning Equipment List Name
    209-CL Inlets,           !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    209-CL Node,             !- Zone Air Node Name
    209-CL Outlet Node;      !- Zone Return Air Node Name

  NodeList,
    209-CL Inlets,           !- Name
    209-CL-DDV-234 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    288-CL Thermostat,       !- Name
    288-CL,                  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_5;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    288-CL-DDV-221 MixDamp,  !- Name
    on,                      !- Availability Schedule Name
    288-CL-DDV-221 Dual Duct Outlet,  !- Air Outlet Node Name
    288-CL-DDV-221 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    288-CL-DDV-221 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.387,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.17;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    288-CL-DDV-221 DualDuct, !- Name
    288-CL-DDV-221 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    288-CL-DDV-221 MixDamp;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    288-CL Equipment,        !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    288-CL-DDV-221 DualDuct, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    288-CL,                  !- Zone Name
    288-CL Equipment,        !- Zone Conditioning Equipment List Name
    288-CL Inlets,           !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    288-CL Node,             !- Zone Air Node Name
    288-CL Outlet Node;      !- Zone Return Air Node Name

  NodeList,
    288-CL Inlets,           !- Name
    288-CL-DDV-221 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    290-Off Thermostat,      !- Name
    290-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_7;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    290-Off-DDV-220 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    290-Off-DDV-220 Dual Duct Outlet,  !- Air Outlet Node Name
    290-Off-DDV-220 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    290-Off-DDV-220 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.0515,                  !- Maximum Damper Air Flow Rate {m3/s}
    0.33;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    290-Off-DDV-220 DualDuct,!- Name
    290-Off-DDV-220 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    290-Off-DDV-220 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    290-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    290-Off-DDV-220 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    290-Off,                 !- Zone Name
    290-Off Equipment,       !- Zone Conditioning Equipment List Name
    290-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    290-Off Node,            !- Zone Air Node Name
    290-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    290-Off Inlets,          !- Name
    290-Off-DDV-220 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    201to207-CL Thermostat,  !- Name
    201to207-CL,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_5;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    201to207-CL-VAV MixDamp, !- Name
    on,                      !- Availability Schedule Name
    201to207-CL-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    201to207-CL-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    201to207-CL-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    1.11,                    !- Maximum Damper Air Flow Rate {m3/s}
    0.26;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    201to207-CL-VAV DualDuct,!- Name
    201to207-CL-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    201to207-CL-VAV MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    201to207-CL Equipment,   !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    201to207-CL-VAV DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    201to207-CL,             !- Zone Name
    201to207-CL Equipment,   !- Zone Conditioning Equipment List Name
    201to207-CL Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    201to207-CL Node,        !- Zone Air Node Name
    201to207-CL Outlet Node; !- Zone Return Air Node Name

  NodeList,
    201to207-CL Inlets,      !- Name
    201to207-CL-VAV Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    260to272-CL Thermostat,  !- Name
    260to272-CL,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_5;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    260to272-CL-VAV MixDamp, !- Name
    on,                      !- Availability Schedule Name
    260to272-CL-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    260to272-CL-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    260to272-CL-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    1.28,                    !- Maximum Damper Air Flow Rate {m3/s}
    0.28;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    260to272-CL-VAV DualDuct,!- Name
    260to272-CL-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    260to272-CL-VAV MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    260to272-CL Equipment,   !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    260to272-CL-VAV DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    260to272-CL,             !- Zone Name
    260to272-CL Equipment,   !- Zone Conditioning Equipment List Name
    260to272-CL Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    260to272-CL Node,        !- Zone Air Node Name
    260to272-CL Outlet Node; !- Zone Return Air Node Name

  NodeList,
    260to272-CL Inlets,      !- Name
    260to272-CL-VAV Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    261to277-CL Thermostat,  !- Name
    261to277-CL,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    261to277-CL-VAV MixDamp, !- Name
    on,                      !- Availability Schedule Name
    261to277-CL-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    261to277-CL-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    261to277-CL-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    1.83,                    !- Maximum Damper Air Flow Rate {m3/s}
    0.18;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    261to277-CL-VAV DualDuct,!- Name
    261to277-CL-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    261to277-CL-VAV MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    261to277-CL Equipment,   !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    261to277-CL-VAV DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    261to277-CL,             !- Zone Name
    261to277-CL Equipment,   !- Zone Conditioning Equipment List Name
    261to277-CL Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    261to277-CL Node,        !- Zone Air Node Name
    261to277-CL Outlet Node; !- Zone Return Air Node Name

  NodeList,
    261to277-CL Inlets,      !- Name
    261to277-CL-VAV Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    264to284-CL Thermostat,  !- Name
    264to284-CL,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    264to284-CL-VAV MixDamp, !- Name
    on,                      !- Availability Schedule Name
    264to284-CL-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    264to284-CL-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    264to284-CL-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.765,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.225;                   !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    264to284-CL-VAV DualDuct,!- Name
    264to284-CL-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    264to284-CL-VAV MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    264to284-CL Equipment,   !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    264to284-CL-VAV DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    264to284-CL,             !- Zone Name
    264to284-CL Equipment,   !- Zone Conditioning Equipment List Name
    264to284-CL Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    264to284-CL Node,        !- Zone Air Node Name
    264to284-CL Outlet Node; !- Zone Return Air Node Name

  NodeList,
    264to284-CL Inlets,      !- Name
    264to284-CL-VAV Dual Duct Outlet;  !- Node 1 Name

!     EEF4 Outlet Node;   !- Node 2 Name

  ZoneControl:Thermostat,
    276to286-CL Thermostat,  !- Name
    276to286-CL,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    276to286-CL-VAV MixDamp, !- Name
    on,                      !- Availability Schedule Name
    276to286-CL-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    276to286-CL-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    276to286-CL-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.975,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.205;                   !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    276to286-CL-VAV DualDuct,!- Name
    276to286-CL-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    276to286-CL-VAV MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    276to286-CL Equipment,   !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    276to286-CL-VAV DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    276to286-CL,             !- Zone Name
    276to286-CL Equipment,   !- Zone Conditioning Equipment List Name
    276to286-CL Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    276to286-CL Node,        !- Zone Air Node Name
    276to286-CL Outlet Node; !- Zone Return Air Node Name

  NodeList,
    276to286-CL Inlets,      !- Name
    276to286-CL-VAV Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    279and281-CL Thermostat, !- Name
    279and281-CL,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    279and281-CL-VAV MixDamp,!- Name
    on,                      !- Availability Schedule Name
    279and281-CL-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    279and281-CL-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    279and281-CL-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.984,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.16;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    279and281-CL-VAV DualDuct,  !- Name
    279and281-CL-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    279and281-CL-VAV MixDamp;!- Air Terminal Name

  ZoneHVAC:EquipmentList,
    279and281-CL Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    279and281-CL-VAV DualDuct,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    279and281-CL,            !- Zone Name
    279and281-CL Equipment,  !- Zone Conditioning Equipment List Name
    279and281-CL Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    279and281-CL Node,       !- Zone Air Node Name
    279and281-CL Outlet Node;!- Zone Return Air Node Name

  NodeList,
    279and281-CL Inlets,     !- Name
    279and281-CL-VAV Dual Duct Outlet;  !- Node 1 Name

!ZoneHVAC:EquipmentList,
!    2T1to2T2 Equipment,   !- Name
!    Fan:ZoneExhaust,   !- Zone Equipment 1 Object Type
!    2T1to2T2 ExhaustFan,   !- Zone Equipment 1 Name
!    2,   !- Zone Equipment 1 Cooling Priority
!    2;   !- Zone Equipment 1 Heating Priority
!ZoneHVAC:EquipmentConnections,
!    2T1to2T2,   !- Zone Name
!    2T1to2T2 Equipment,   !- Zone Conditioning Equipment List Name
!    ,   !- Zone Air Inlet Node or NodeList Name
!    2T1to2T2 Exhaust Node,   !- Zone Air Exhaust Node or NodeList Name
!    2T1to2T2 Node,   !- Zone Air Node Name
!    ;!- Zone Return Air Node Name

  ZoneControl:Thermostat,
    303to315-Off Thermostat, !- Name
    303to315-Off,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    303to315-Off-VAV MixDamp,!- Name
    on,                      !- Availability Schedule Name
    303to315-Off-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    303to315-Off-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    303to315-Off-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.361,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.33;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    303to315-Off-VAV DualDuct,  !- Name
    303to315-Off-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    303to315-Off-VAV MixDamp;!- Air Terminal Name

  ZoneHVAC:EquipmentList,
    303to315-Off Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    303to315-Off-VAV DualDuct,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    303to315-Off,            !- Zone Name
    303to315-Off Equipment,  !- Zone Conditioning Equipment List Name
    303to315-Off Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    303to315-Off Node,       !- Zone Air Node Name
    303to315-Off Outlet Node;!- Zone Return Air Node Name

  NodeList,
    303to315-Off Inlets,     !- Name
    303to315-Off-VAV Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    308-FILto322-SA Thermostat,  !- Name
    308-FILto322-SA,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_1;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    308-FILto322-SA-VAV MixDamp,  !- Name
    on,                      !- Availability Schedule Name
    308-FILto322-SA-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    308-FILto322-SA-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    308-FILto322-SA-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.271,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.238;                   !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    308-FILto322-SA-VAV DualDuct,  !- Name
    308-FILto322-SA-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    308-FILto322-SA-VAV MixDamp;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    308-FILto322-SA Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    308-FILto322-SA-VAV DualDuct,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    308-FILto322-SA,         !- Zone Name
    308-FILto322-SA Equipment,  !- Zone Conditioning Equipment List Name
    308-FILto322-SA Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    308-FILto322-SA Node,    !- Zone Air Node Name
    308-FILto322-SA Outlet Node;  !- Zone Return Air Node Name

  NodeList,
    308-FILto322-SA Inlets,  !- Name
    308-FILto322-SA-VAV Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    317-Off Thermostat,      !- Name
    317-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    317-Off-DDV-358 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    317-Off-DDV-358 Dual Duct Outlet,  !- Air Outlet Node Name
    317-Off-DDV-358 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    317-Off-DDV-358 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.13,                    !- Maximum Damper Air Flow Rate {m3/s}
    0.23;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    317-Off-DDV-358 DualDuct,!- Name
    317-Off-DDV-358 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    317-Off-DDV-358 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    317-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    317-Off-DDV-358 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    317-Off,                 !- Zone Name
    317-Off Equipment,       !- Zone Conditioning Equipment List Name
    317-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    317-Off Node,            !- Zone Air Node Name
    317-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    317-Off Inlets,          !- Name
    317-Off-DDV-358 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    331-Off Thermostat,      !- Name
    331-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    331-Off-DDV-365 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    331-Off-DDV-365 Dual Duct Outlet,  !- Air Outlet Node Name
    331-Off-DDV-365 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    331-Off-DDV-365 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.095,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.18;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    331-Off-DDV-365 DualDuct,!- Name
    331-Off-DDV-365 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    331-Off-DDV-365 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    331-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    331-Off-DDV-365 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    331-Off,                 !- Zone Name
    331-Off Equipment,       !- Zone Conditioning Equipment List Name
    331-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    331-Off Node,            !- Zone Air Node Name
    331-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    331-Off Inlets,          !- Name
    331-Off-DDV-365 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    351-CON Thermostat,      !- Name
    351-CON,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    351-CON-DDV-309 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    351-CON-DDV-309 Dual Duct Outlet,  !- Air Outlet Node Name
    351-CON-DDV-309 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    351-CON-DDV-309 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.241,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.196;                   !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    351-CON-DDV-309 DualDuct,!- Name
    351-CON-DDV-309 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    351-CON-DDV-309 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    351-CON Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    351-CON-DDV-309 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    351-CON,                 !- Zone Name
    351-CON Equipment,       !- Zone Conditioning Equipment List Name
    351-CON Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    351-CON Node,            !- Zone Air Node Name
    351-CON Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    351-CON Inlets,          !- Name
    351-CON-DDV-309 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    371-CON Thermostat,      !- Name
    371-CON,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    371-CON-DDV-319 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    371-CON-DDV-319 Dual Duct Outlet,  !- Air Outlet Node Name
    371-CON-DDV-319 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    371-CON-DDV-319 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.223,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.212;                   !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    371-CON-DDV-319 DualDuct,!- Name
    371-CON-DDV-319 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    371-CON-DDV-319 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    371-CON Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    371-CON-DDV-319 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    371-CON,                 !- Zone Name
    371-CON Equipment,       !- Zone Conditioning Equipment List Name
    371-CON Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    371-CON Node,            !- Zone Air Node Name
    371-CON Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    371-CON Inlets,          !- Name
    371-CON-DDV-319 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    372-Off Thermostat,      !- Name
    372-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    372-Off-DDV-339 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    372-Off-DDV-339 Dual Duct Outlet,  !- Air Outlet Node Name
    372-Off-DDV-339 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    372-Off-DDV-339 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.103,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.292;                   !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    372-Off-DDV-339 DualDuct,!- Name
    372-Off-DDV-339 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    372-Off-DDV-339 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    372-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    372-Off-DDV-339 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    372-Off,                 !- Zone Name
    372-Off Equipment,       !- Zone Conditioning Equipment List Name
    372-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    372-Off Node,            !- Zone Air Node Name
    372-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    372-Off Inlets,          !- Name
    372-Off-DDV-339 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    384-Off Thermostat,      !- Name
    384-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    384-Off-DDV-333 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    384-Off-DDV-333 Dual Duct Outlet,  !- Air Outlet Node Name
    384-Off-DDV-333 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    384-Off-DDV-333 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.112,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.27;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    384-Off-DDV-333 DualDuct,!- Name
    384-Off-DDV-333 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    384-Off-DDV-333 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    384-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    384-Off-DDV-333 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    384-Off,                 !- Zone Name
    384-Off Equipment,       !- Zone Conditioning Equipment List Name
    384-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    384-Off Node,            !- Zone Air Node Name
    384-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    384-Off Inlets,          !- Name
    384-Off-DDV-333 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    385-Off Thermostat,      !- Name
    385-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    385-Off-DDV-326 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    385-Off-DDV-326 Dual Duct Outlet,  !- Air Outlet Node Name
    385-Off-DDV-326 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    385-Off-DDV-326 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.069,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.25;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    385-Off-DDV-326 DualDuct,!- Name
    385-Off-DDV-326 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    385-Off-DDV-326 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    385-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    385-Off-DDV-326 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    385-Off,                 !- Zone Name
    385-Off Equipment,       !- Zone Conditioning Equipment List Name
    385-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    385-Off Node,            !- Zone Air Node Name
    385-Off Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    385-Off Inlets,          !- Name
    385-Off-DDV-326 Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    3T1to3T2 Thermostat,     !- Name
    3T1to3T2,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_8;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    3T1to3T2-SDV-302b MixDamp,  !- Name
    on,                      !- Availability Schedule Name
    3T1to3T2-SDV-302b Dual Duct Outlet,  !- Air Outlet Node Name
    3T1to3T2-SDV-302b Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    3T1to3T2-SDV-302b Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.064,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.27;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    3T1to3T2-SDV-302b DualDuct,  !- Name
    3T1to3T2-SDV-302b Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    3T1to3T2-SDV-302b MixDamp;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    3T1to3T2 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    3T1to3T2-SDV-302b DualDuct,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

!    Fan:ZoneExhaust,   !- Zone Equipment 2 Object Type
!    3T1to3T2 ExhaustFan,   !- Zone Equipment 2 Name
!    2,   !- Zone Equipment 2 Cooling Priority
!    2;   !- Zone Equipment 2 Heating Priority

  ZoneHVAC:EquipmentConnections,
    3T1to3T2,                !- Zone Name
    3T1to3T2 Equipment,      !- Zone Conditioning Equipment List Name
    3T1to3T2 Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    3T1to3T2 Node,           !- Zone Air Node Name
    3T1to3T2 Outlet Node;    !- Zone Return Air Node Name

  NodeList,
    3T1to3T2 Inlets,         !- Name
    3T1to3T2-SDV-302b Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    319to321-Off Thermostat, !- Name
    319to321-Off,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    319to321-Off-VAV MixDamp,!- Name
    on,                      !- Availability Schedule Name
    319to321-Off-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    319to321-Off-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    319to321-Off-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.271,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.24;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    319to321-Off-VAV DualDuct,  !- Name
    319to321-Off-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    319to321-Off-VAV MixDamp;!- Air Terminal Name

  ZoneHVAC:EquipmentList,
    319to321-Off Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    319to321-Off-VAV DualDuct,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    319to321-Off,            !- Zone Name
    319to321-Off Equipment,  !- Zone Conditioning Equipment List Name
    319to321-Off Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    319to321-Off Node,       !- Zone Air Node Name
    319to321-Off Outlet Node;!- Zone Return Air Node Name

  NodeList,
    319to321-Off Inlets,     !- Name
    319to321-Off-VAV Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    323to329-Off Thermostat, !- Name
    323to329-Off,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    323to329-Off-VAV MixDamp,!- Name
    on,                      !- Availability Schedule Name
    323to329-Off-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    323to329-Off-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    323to329-Off-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.275,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.25;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    323to329-Off-VAV DualDuct,  !- Name
    323to329-Off-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    323to329-Off-VAV MixDamp;!- Air Terminal Name

  ZoneHVAC:EquipmentList,
    323to329-Off Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    323to329-Off-VAV DualDuct,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    323to329-Off,            !- Zone Name
    323to329-Off Equipment,  !- Zone Conditioning Equipment List Name
    323to329-Off Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    323to329-Off Node,       !- Zone Air Node Name
    323to329-Off Outlet Node;!- Zone Return Air Node Name

  NodeList,
    323to329-Off Inlets,     !- Name
    323to329-Off-VAV Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    333to349-Off Thermostat, !- Name
    333to349-Off,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    333to349-Off-VAV MixDamp,!- Name
    on,                      !- Availability Schedule Name
    333to349-Off-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    333to349-Off-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    333to349-Off-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.412,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.33;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    333to349-Off-VAV DualDuct,  !- Name
    333to349-Off-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    333to349-Off-VAV MixDamp;!- Air Terminal Name

  ZoneHVAC:EquipmentList,
    333to349-Off Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    333to349-Off-VAV DualDuct,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    333to349-Off,            !- Zone Name
    333to349-Off Equipment,  !- Zone Conditioning Equipment List Name
    333to349-Off Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    333to349-Off Node,       !- Zone Air Node Name
    333to349-Off Outlet Node;!- Zone Return Air Node Name

  NodeList,
    333to349-Off Inlets,     !- Name
    333to349-Off-VAV Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    334-Offto346-IDF Thermostat,  !- Name
    334-Offto346-IDF,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    334-Offto346-IDF-VAV MixDamp,  !- Name
    on,                      !- Availability Schedule Name
    334-Offto346-IDF-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    334-Offto346-IDF-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    334-Offto346-IDF-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.49,                    !- Maximum Damper Air Flow Rate {m3/s}
    0.2;                     !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    334-Offto346-IDF-VAV DualDuct,  !- Name
    334-Offto346-IDF-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    334-Offto346-IDF-VAV MixDamp;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    334-Offto346-IDF Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    334-Offto346-IDF-VAV DualDuct,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    334-Offto346-IDF,        !- Zone Name
    334-Offto346-IDF Equipment,  !- Zone Conditioning Equipment List Name
    334-Offto346-IDF Inlets, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    334-Offto346-IDF Node,   !- Zone Air Node Name
    334-Offto346-IDF Outlet Node;  !- Zone Return Air Node Name

  NodeList,
    334-Offto346-IDF Inlets, !- Name
    334-Offto346-IDF-VAV Dual Duct Outlet;  !- Node 1 Name

!     EEF5 Outlet Node;

  ZoneControl:Thermostat,
    352to370-Off Thermostat, !- Name
    352to370-Off,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_3;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    352to370-Off-VAV MixDamp,!- Name
    on,                      !- Availability Schedule Name
    352to370-Off-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    352to370-Off-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    352to370-Off-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    1.16,                    !- Maximum Damper Air Flow Rate {m3/s}
    0.26;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    352to370-Off-VAV DualDuct,  !- Name
    352to370-Off-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    352to370-Off-VAV MixDamp;!- Air Terminal Name

  ZoneHVAC:EquipmentList,
    352to370-Off Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    352to370-Off-VAV DualDuct,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    352to370-Off,            !- Zone Name
    352to370-Off Equipment,  !- Zone Conditioning Equipment List Name
    352to370-Off Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    352to370-Off Node,       !- Zone Air Node Name
    352to370-Off Outlet Node;!- Zone Return Air Node Name

  NodeList,
    352to370-Off Inlets,     !- Name
    352to370-Off-VAV Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    353to355-Off Thermostat, !- Name
    353to355-Off,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    353to355-Off-VAV MixDamp,!- Name
    on,                      !- Availability Schedule Name
    353to355-Off-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    353to355-Off-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    353to355-Off-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.077,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.44;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    353to355-Off-VAV DualDuct,  !- Name
    353to355-Off-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    353to355-Off-VAV MixDamp;!- Air Terminal Name

  ZoneHVAC:EquipmentList,
    353to355-Off Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    353to355-Off-VAV DualDuct,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    353to355-Off,            !- Zone Name
    353to355-Off Equipment,  !- Zone Conditioning Equipment List Name
    353to355-Off Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    353to355-Off Node,       !- Zone Air Node Name
    353to355-Off Outlet Node;!- Zone Return Air Node Name

  NodeList,
    353to355-Off Inlets,     !- Name
    353to355-Off-VAV Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    357to367-Off Thermostat, !- Name
    357to367-Off,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    357to367-Off-VAV MixDamp,!- Name
    on,                      !- Availability Schedule Name
    357to367-Off-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    357to367-Off-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    357to367-Off-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.335,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.31;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    357to367-Off-VAV DualDuct,  !- Name
    357to367-Off-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    357to367-Off-VAV MixDamp;!- Air Terminal Name

  ZoneHVAC:EquipmentList,
    357to367-Off Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    357to367-Off-VAV DualDuct,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    357to367-Off,            !- Zone Name
    357to367-Off Equipment,  !- Zone Conditioning Equipment List Name
    357to367-Off Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    357to367-Off Node,       !- Zone Air Node Name
    357to367-Off Outlet Node;!- Zone Return Air Node Name

  NodeList,
    357to367-Off Inlets,     !- Name
    357to367-Off-VAV Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    369-Offto3U3-ELE Thermostat,  !- Name
    369-Offto3U3-ELE,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_1;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    369-Offto3U3-ELE-VAV MixDamp,  !- Name
    on,                      !- Availability Schedule Name
    369-Offto3U3-ELE-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    369-Offto3U3-ELE-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    369-Offto3U3-ELE-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.039,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.44;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    369-Offto3U3-ELE-VAV DualDuct,  !- Name
    369-Offto3U3-ELE-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    369-Offto3U3-ELE-VAV MixDamp;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    369-Offto3U3-ELE Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    369-Offto3U3-ELE-VAV DualDuct,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    369-Offto3U3-ELE,        !- Zone Name
    369-Offto3U3-ELE Equipment,  !- Zone Conditioning Equipment List Name
    369-Offto3U3-ELE Inlets, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    369-Offto3U3-ELE Node,   !- Zone Air Node Name
    369-Offto3U3-ELE Outlet Node;  !- Zone Return Air Node Name

  NodeList,
    369-Offto3U3-ELE Inlets, !- Name
    369-Offto3U3-ELE-VAV Dual Duct Outlet;  !- Node 1 Name

!     EEF6 Outlet Node;   !- Node 2 Name

  ZoneControl:Thermostat,
    373to383-Off Thermostat, !- Name
    373to383-Off,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    373to383-Off-VAV MixDamp,!- Name
    on,                      !- Availability Schedule Name
    373to383-Off-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    373to383-Off-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    373to383-Off-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.348,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.3;                     !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    373to383-Off-VAV DualDuct,  !- Name
    373to383-Off-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    373to383-Off-VAV MixDamp;!- Air Terminal Name

  ZoneHVAC:EquipmentList,
    373to383-Off Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    373to383-Off-VAV DualDuct,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    373to383-Off,            !- Zone Name
    373to383-Off Equipment,  !- Zone Conditioning Equipment List Name
    373to383-Off Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    373to383-Off Node,       !- Zone Air Node Name
    373to383-Off Outlet Node;!- Zone Return Air Node Name

  NodeList,
    373to383-Off Inlets,     !- Name
    373to383-Off-VAV Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    374to382-Off Thermostat, !- Name
    374to382-Off,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    374to382-Off-VAV MixDamp,!- Name
    on,                      !- Availability Schedule Name
    374to382-Off-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    374to382-Off-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    374to382-Off-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.258,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.33;                    !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    374to382-Off-VAV DualDuct,  !- Name
    374to382-Off-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    374to382-Off-VAV MixDamp;!- Air Terminal Name

  ZoneHVAC:EquipmentList,
    374to382-Off Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    374to382-Off-VAV DualDuct,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    374to382-Off,            !- Zone Name
    374to382-Off Equipment,  !- Zone Conditioning Equipment List Name
    374to382-Off Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    374to382-Off Node,       !- Zone Air Node Name
    374to382-Off Outlet Node;!- Zone Return Air Node Name

  NodeList,
    374to382-Off Inlets,     !- Name
    374to382-Off-VAV Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    386to390-Off Thermostat, !- Name
    386to390-Off,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    386to390-Off-VAV MixDamp,!- Name
    on,                      !- Availability Schedule Name
    386to390-Off-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    386to390-Off-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    386to390-Off-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.18,                    !- Maximum Damper Air Flow Rate {m3/s}
    0.286;                   !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    386to390-Off-VAV DualDuct,  !- Name
    386to390-Off-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    386to390-Off-VAV MixDamp;!- Air Terminal Name

  ZoneHVAC:EquipmentList,
    386to390-Off Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    386to390-Off-VAV DualDuct,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    386to390-Off,            !- Zone Name
    386to390-Off Equipment,  !- Zone Conditioning Equipment List Name
    386to390-Off Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    386to390-Off Node,       !- Zone Air Node Name
    386to390-Off Outlet Node;!- Zone Return Air Node Name

  NodeList,
    386to390-Off Inlets,     !- Name
    386to390-Off-VAV Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    387to391-Off Thermostat, !- Name
    387to391-Off,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    387to391-Off-VAV MixDamp,!- Name
    on,                      !- Availability Schedule Name
    387to391-Off-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    387to391-Off-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    387to391-Off-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.18,                    !- Maximum Damper Air Flow Rate {m3/s}
    0.286;                   !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    387to391-Off-VAV DualDuct,  !- Name
    387to391-Off-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    387to391-Off-VAV MixDamp;!- Air Terminal Name

  ZoneHVAC:EquipmentList,
    387to391-Off Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    387to391-Off-VAV DualDuct,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    387to391-Off,            !- Zone Name
    387to391-Off Equipment,  !- Zone Conditioning Equipment List Name
    387to391-Off Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    387to391-Off Node,       !- Zone Air Node Name
    387to391-Off Outlet Node;!- Zone Return Air Node Name

  NodeList,
    387to391-Off Inlets,     !- Name
    387to391-Off-VAV Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    3SEHall Thermostat,      !- Name
    3SEHall,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    3SEHall-VAV MixDamp,     !- Name
    on,                      !- Availability Schedule Name
    3SEHall-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    3SEHall-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    3SEHall-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    3.44,                    !- Maximum Damper Air Flow Rate {m3/s}
    0.155;                   !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    3SEHall-VAV DualDuct,    !- Name
    3SEHall-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    3SEHall-VAV MixDamp;     !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    3SEHall Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    3SEHall-VAV DualDuct,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

!    Fan:ZoneExhaust,   !- Zone Equipment 2 Object Type
!    EEF6 ExhaustFan,   !- Zone Equipment 2 Name
!    2,   !- Zone Equipment 2 Cooling Priority
!    2;   !- Zone Equipment 2 Heating Priority

  ZoneHVAC:EquipmentConnections,
    3SEHall,                 !- Zone Name
    3SEHall Equipment,       !- Zone Conditioning Equipment List Name
    3SEHall Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    3SEHall Node,            !- Zone Air Node Name
    3SEHall Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    3SEHall Inlets,          !- Name
    3SEHall-VAV Dual Duct Outlet;  !- Node 1 Name

  ZoneControl:Thermostat,
    3NWHall Thermostat,      !- Name
    3NWHall,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    3NWHall-DDV-376 MixDamp, !- Name
    on,                      !- Availability Schedule Name
    3NWHall-DDV-376 Dual Duct Outlet,  !- Air Outlet Node Name
    3NWHall-DDV-376 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    3NWHall-DDV-376 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.258,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.183;                   !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    3NWHall-DDV-376 DualDuct,!- Name
    3NWHall-DDV-376 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    3NWHall-DDV-376 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    3NWHall Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    3NWHall-DDV-376 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

!    Fan:ZoneExhaust,   !- Zone Equipment 2 Object Type
!    EEF5 ExhaustFan,   !- Zone Equipment 2 Name
!    2,   !- Zone Equipment 2 Cooling Priority
!    2;   !- Zone Equipment 2 Heating Priority

  ZoneHVAC:EquipmentConnections,
    3NWHall,                 !- Zone Name
    3NWHall Equipment,       !- Zone Conditioning Equipment List Name
    3NWHall Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    3NWHall Node,            !- Zone Air Node Name
    3NWHall Outlet Node;     !- Zone Return Air Node Name

  NodeList,
    3NWHall Inlets,          !- Name
    3NWHall-DDV-376 Dual Duct Outlet;  !- Node 1 Name

  AirLoopHVAC:ReturnPlenum,
    2-Plenum-Return,         !- Name
    2-Plenum,                !- Zone Name
    2-Plenum Node,           !- Zone Node Name
    2-Plenum Outlet Node,    !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    2-Hall-NW Outlet Node,   !- Inlet 1 Node Name
    2-Hall-SE Outlet Node,   !- Inlet 2 Node Name
    200-Off Outlet Node,     !- Inlet 3 Node Name
    202-Off Outlet Node,     !- Inlet 4 Node Name
    204-Off Outlet Node,     !- Inlet 5 Node Name
    206-Off Outlet Node,     !- Inlet 6 Node Name
    208-Off Outlet Node,     !- Inlet 7 Node Name
    213-Off Outlet Node,     !- Inlet 8 Node Name
    214-Off Outlet Node,     !- Inlet 9 Node Name
    215-Off Outlet Node,     !- Inlet 10 Node Name
    216-Off Outlet Node,     !- Inlet 11 Node Name
    218-Off Outlet Node,     !- Inlet 12 Node Name
    220-Copy Outlet Node,    !- Inlet 13 Node Name
    2-UtilityRooms Outlet Node,  !- Inlet 14 Node Name
    221-Off Outlet Node,     !- Inlet 15 Node Name
    223-Off Outlet Node,     !- Inlet 16 Node Name
    224-Off Outlet Node,     !- Inlet 17 Node Name
    225-Off Outlet Node,     !- Inlet 18 Node Name
    226-Off Outlet Node,     !- Inlet 19 Node Name
    227-Off Outlet Node,     !- Inlet 20 Node Name
    229-Off Outlet Node,     !- Inlet 21 Node Name
    230-Mail Outlet Node,    !- Inlet 22 Node Name
    231-Off Outlet Node,     !- Inlet 23 Node Name
    233-Off Outlet Node,     !- Inlet 24 Node Name
    235-Off Outlet Node,     !- Inlet 25 Node Name
    237-Off Outlet Node,     !- Inlet 26 Node Name
    239-Off-Rec Outlet Node, !- Inlet 27 Node Name
    241-Off Outlet Node,     !- Inlet 28 Node Name
    242-ConfRoom Outlet Node,!- Inlet 29 Node Name
    243-Off Outlet Node,     !- Inlet 30 Node Name
    245-Off Outlet Node,     !- Inlet 31 Node Name
    247-Off Outlet Node,     !- Inlet 32 Node Name
    248-ConfSupport Outlet Node,  !- Inlet 33 Node Name
    249-Off Outlet Node,     !- Inlet 34 Node Name
    250-Off Outlet Node,     !- Inlet 35 Node Name
    254-Off Outlet Node,     !- Inlet 36 Node Name
    255-Off Outlet Node,     !- Inlet 37 Node Name
    257-Off Outlet Node,     !- Inlet 38 Node Name
    259-Off Outlet Node,     !- Inlet 39 Node Name
    201to207-CL Outlet Node, !- Inlet 40 Node Name
    209-CL Outlet Node,      !- Inlet 41 Node Name
    260to272-CL Outlet Node, !- Inlet 42 Node Name
    261to277-CL Outlet Node, !- Inlet 43 Node Name
    264to284-CL Outlet Node, !- Inlet 44 Node Name
    276to286-CL Outlet Node, !- Inlet 45 Node Name
    279and281-CL Outlet Node,!- Inlet 46 Node Name
    288-CL Outlet Node,      !- Inlet 47 Node Name
    290-Off Outlet Node;     !- Inlet 48 Node Name

  AirLoopHVAC:ReturnPlenum,
    3-Plenum-Return,         !- Name
    3-Plenum,                !- Zone Name
    3-Plenum Node,           !- Zone Node Name
    3-Plenum Outlet Node,    !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    301-Off Outlet Node,     !- Inlet 1 Node Name
    303to315-Off Outlet Node,!- Inlet 2 Node Name
    308-FILto322-SA Outlet Node,  !- Inlet 3 Node Name
    317-Off Outlet Node,     !- Inlet 4 Node Name
    319to321-Off Outlet Node,!- Inlet 5 Node Name
    323to329-Off Outlet Node,!- Inlet 6 Node Name
    331-Off Outlet Node,     !- Inlet 7 Node Name
    333to349-Off Outlet Node,!- Inlet 8 Node Name
    334-Offto346-IDF Outlet Node,  !- Inlet 9 Node Name
    351-CON Outlet Node,     !- Inlet 10 Node Name
    352to370-Off Outlet Node,!- Inlet 11 Node Name
    353to355-Off Outlet Node,!- Inlet 12 Node Name
    357to367-Off Outlet Node,!- Inlet 13 Node Name
    369-Offto3U3-ELE Outlet Node,  !- Inlet 14 Node Name
    371-CON Outlet Node,     !- Inlet 15 Node Name
    372-Off Outlet Node,     !- Inlet 16 Node Name
    373to383-Off Outlet Node,!- Inlet 17 Node Name
    374to382-Off Outlet Node,!- Inlet 18 Node Name
    384-Off Outlet Node,     !- Inlet 19 Node Name
    385-Off Outlet Node,     !- Inlet 20 Node Name
    386to390-Off Outlet Node,!- Inlet 21 Node Name
    387to391-Off Outlet Node,!- Inlet 22 Node Name
    3NWHall Outlet Node,     !- Inlet 23 Node Name
    3SEHall Outlet Node,     !- Inlet 24 Node Name
    3T1to3T2 Outlet Node;    !- Inlet 25 Node Name

  AirLoopHVAC:ReturnPlenum,
    1-Plenum-Return,         !- Name
    1-Plenum,                !- Zone Name
    1-Plenum Node,           !- Zone Node Name
    1-Plenum Outlet Node,    !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    1-Aud Outlet Node,       !- Inlet 1 Node Name
    1-Hall-E Outlet Node,    !- Inlet 2 Node Name
    1-Hall-W Outlet Node,    !- Inlet 3 Node Name
    1-Utility-E Outlet Node, !- Inlet 4 Node Name
    102F-CNTRL Outlet Node,  !- Inlet 5 Node Name
    105-CL Outlet Node,      !- Inlet 6 Node Name
    110and114-CL Outlet Node,!- Inlet 7 Node Name
    113-CL Outlet Node,      !- Inlet 8 Node Name
    116-CL Outlet Node,      !- Inlet 9 Node Name
    120to132B-CL Outlet Node,!- Inlet 10 Node Name
    127to131-CL Outlet Node, !- Inlet 11 Node Name
    1T1 Outlet Node,         !- Inlet 12 Node Name
    1T2to102H Outlet Node;   !- Inlet 13 Node Name

  ZoneControl:Thermostat,
    2-Hall-NW Thermostat,    !- Name
    2-Hall-NW,               !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_1;      !- Control 1 Name

  ZoneControl:Thermostat,
    200-Off Thermostat,      !- Name
    200-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_1;      !- Control 1 Name

  ZoneControl:Thermostat,
    202-Off Thermostat,      !- Name
    202-Off,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_1;      !- Control 1 Name

  ZoneControl:Thermostat,
    301-Off Thermostat,      !- Name
    301-OFF,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  AirTerminal:DualDuct:VAV,
    2-Hall-NW-DDV-202 MixDamp,  !- Name
    OccupiedSched,           !- Availability Schedule Name
    2-Hall-NW-DDV-202 Dual Duct Outlet,  !- Air Outlet Node Name
    2-Hall-NW-DDV-202 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    2-Hall-NW-DDV-202 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.3908,                  !- Maximum Damper Air Flow Rate {m3/s}
    0.1703;                  !- Zone Minimum Air Flow Fraction

  AirTerminal:DualDuct:VAV,
    200-Off-DDV-254 MixDamp, !- Name
    OccupiedSched,           !- Availability Schedule Name
    200-Off-DDV-254 Dual Duct Outlet,  !- Air Outlet Node Name
    200-Off-DDV-254 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    200-Off-DDV-254 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.043,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.4;                     !- Zone Minimum Air Flow Fraction

  AirTerminal:DualDuct:VAV,
    202-Off-DDV-255 MixDamp, !- Name
    OccupiedSched,           !- Availability Schedule Name
    202-Off-DDV-255 Dual Duct Outlet,  !- Air Outlet Node Name
    202-Off-DDV-255 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    202-Off-DDV-255 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.043,                   !- Maximum Damper Air Flow Rate {m3/s}
    0.4;                     !- Zone Minimum Air Flow Fraction

  AirTerminal:DualDuct:VAV,
    301-Off-DDV-350 MixDamp, !- Name
    OccupiedSched,           !- Availability Schedule Name
    301-Off-DDV-350 Dual Duct Outlet,  !- Air Outlet Node Name
    301-Off-DDV-350 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    301-Off-DDV-350 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    0.0902,                  !- Maximum Damper Air Flow Rate {m3/s}
    0.3333;                  !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    2-Hall-NW-DDV-202 DualDuct,  !- Name
    2-Hall-NW-DDV-202 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    2-Hall-NW-DDV-202 MixDamp;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    200-Off-DDV-254 DualDuct,!- Name
    200-Off-DDV-254 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    200-Off-DDV-254 MixDamp; !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    202-Off-DDV-255 DualDuct,!- Name
    202-Off-DDV-255 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    202-Off-DDV-255 MixDamp; !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    301-Off-DDV-350 DualDuct,!- Name
    301-Off-DDV-350 Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    301-Off-DDV-350 MixDamp; !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    2-Hall-NW Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2-Hall-NW-DDV-202 DualDuct,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

!    Fan:ZoneExhaust,   !- Zone Equipment 2 Object Type
!    EEF3 ExhaustFan,   !- Zone Equipment 2 Name
!    2,   !- Zone Equipment 2 Cooling Priority
!    2;   !- Zone Equipment 2 Heating Priority

  ZoneHVAC:EquipmentList,
    200-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    200-Off-DDV-254 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    202-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    202-Off-DDV-255 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    301-Off Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    301-Off-DDV-350 DualDuct,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    2-Hall-NW,               !- Zone Name
    2-Hall-NW Equipment,     !- Zone Conditioning Equipment List Name
    2-Hall-NW Inlets,        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2-Hall-NW Node,          !- Zone Air Node Name
    2-Hall-NW Outlet Node;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    200-Off,                 !- Zone Name
    200-Off Equipment,       !- Zone Conditioning Equipment List Name
    200-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    200-Off Node,            !- Zone Air Node Name
    200-Off Outlet Node;     !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    202-Off,                 !- Zone Name
    202-Off Equipment,       !- Zone Conditioning Equipment List Name
    202-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    202-Off Node,            !- Zone Air Node Name
    202-Off Outlet Node;     !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    301-OFF,                 !- Zone Name
    301-Off Equipment,       !- Zone Conditioning Equipment List Name
    301-Off Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    301-Off Node,            !- Zone Air Node Name
    301-Off Outlet Node;     !- Zone Return Air Node Name

  ZoneControl:Thermostat,
    1-Aud Thermostat,        !- Name
    1-AUD,                   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetPoint,  !- Control 1 Object Type
    Dual_SetPt_Sched_0;      !- Control 1 Name

  ZoneHVAC:EquipmentList,
    1-Aud Equipment,         !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1-Aud-VAV DualDuct,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    1-AUD,                   !- Zone Name
    1-Aud Equipment,         !- Zone Conditioning Equipment List Name
    1-Aud Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1-Aud Node,              !- Zone Air Node Name
    1-Aud Outlet Node;       !- Zone Return Air Node Name

  NodeList,
    1-Aud Inlets,            !- Name
    1-Aud-VAV Dual Duct Outlet;  !- Node 1 Name

  NodeList,
    2-Hall-NW Inlets,        !- Name
    2-Hall-NW-DDV-202 Dual Duct Outlet;  !- Node 1 Name

  NodeList,
    200-Off Inlets,          !- Name
    200-Off-DDV-254 Dual Duct Outlet;  !- Node 1 Name

  NodeList,
    202-Off Inlets,          !- Name
    202-Off-DDV-255 Dual Duct Outlet;  !- Node 1 Name

  NodeList,
    301-Off Inlets,          !- Name
    301-Off-DDV-350 Dual Duct Outlet;  !- Node 1 Name

  AirTerminal:DualDuct:VAV,
    1-Aud-VAV MixDamp,       !- Name
    OccupiedSched,           !- Availability Schedule Name
    1-Aud-VAV Dual Duct Outlet,  !- Air Outlet Node Name
    1-Aud-VAV Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name
    1-Aud-VAV Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name
    4.6,                     !- Maximum Damper Air Flow Rate {m3/s}
    0.078;                   !- Zone Minimum Air Flow Fraction

  ZoneHVAC:AirDistributionUnit,
    1-Aud-VAV DualDuct,      !- Name
    1-Aud-VAV Dual Duct Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV,!- Air Terminal Object Type
    1-Aud-VAV MixDamp;       !- Air Terminal Name

!--------------------------------------------------------------------------------
!----------HVAC Objects----------------------------------------------------------
!--------------------------------------------------------------------------------
! ThermostatSetpoint:DualSetpoint,
!    Dual_SetPt_Sched,   !- Name
!    HtgSetP_Sch,   !- Heating Setpoint Temperature Schedule Name
!    ClgSetP_Sch;   !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual_SetPt_Sched_0,      !- Name
    HtgSetP_Sch_0,           !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch_0;           !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual_SetPt_Sched_1,      !- Name
    HtgSetP_Sch_1,           !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch_1;           !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual_SetPt_Sched_2,      !- Name
    HtgSetP_Sch_2,           !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch_2;           !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual_SetPt_Sched_3,      !- Name
    HtgSetP_Sch_3,           !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch_3;           !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual_SetPt_Sched_4,      !- Name
    HtgSetP_Sch_4,           !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch_4;           !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual_SetPt_Sched_5,      !- Name
    HtgSetP_Sch_5,           !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch_5;           !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual_SetPt_Sched_6,      !- Name
    HtgSetP_Sch_6,           !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch_6;           !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual_SetPt_Sched_7,      !- Name
    HtgSetP_Sch_7,           !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch_7;           !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual_SetPt_Sched_8,      !- Name
    HtgSetP_Sch_8,           !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch_8;           !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleHeatingOrCooling,
    Cooling Setpoint IT Rooms Sched,  !- Name
    COOLING SETPOINTS IT Rooms;  !- Setpoint Temperature Schedule Name

  OutdoorAir:Mixer,
    OA Mixing Box 1,         !- Name
    Mixed Air Node,          !- Mixed Air Node Name
    Outside Air Inlet Node Preheated,  !- Outdoor Air Stream Node Name
    Relief Air Outlet Node,  !- Relief Air Stream Node Name
    Air Loop Inlet Node;     !- Return Air Stream Node Name

  Fan:VariableVolume,
    Supply Fan,              !- Name
    On,                      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    300,                     !- Pressure Rise {Pa}
    33,                      !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0.3,                     !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0015302446,            !- Fan Power Coefficient 1
    0.0052080574,            !- Fan Power Coefficient 2
    1.1086242,               !- Fan Power Coefficient 3
    -0.11635563,             !- Fan Power Coefficient 4
    0.000,                   !- Fan Power Coefficient 5
    Mixed Air Node,          !- Air Inlet Node Name
    Supply Fan Outlet Node;  !- Air Outlet Node Name

!Fan:VariableVolume,
!     Relief Fan,   !- Name
!     On,   !- Availability Schedule Name
!     0.7,   !- Fan Efficiency
!     50,   !- Pressure Rise
!     26.7,   !- Maximum Flow Rate
!     0.3,   !- Minimum Flow Rate
!     0.9,   !- Motor Efficiency
!     1.0,   !- Motor In Airstream Fraction
!     0.0015302446,   !- Fan Coefficient 1
!     0.0052080574,   !- Fan Coefficient 2
!     1.1086242,   !- Fan Coefficient 3
!     -0.11635563,   !- Fan Coefficient 4
!     0.000,   !- Fan Coefficient 5
!     OA Mixer Relief Air Outlet Node,   !- Air Inlet Node Name
!     Relief Air Outlet Node,   !- Air Outlet Node Name
!     ReliefFanSubMeter;   !-Enduse subcategory
!  Fan:ZoneExhaust,
!    1T1 ExhaustFan,   !- Name
!    OccupiedSched,   !- Availability Schedule Name
!    0.6,   !- Fan Efficiency
!    100,   !- Pressure Rise
!    0.47,   !- Maximum Flow Rate
!    1T1 Exhaust Node,   !- Air Inlet Node Name
!    1T1 Exhaust Fan Outlet Node,   !- Air Outlet Node Name
!    Exhaust;   !- End-Use Subcategory
!Fan:ZoneExhaust,
! 2T1to2T2 ExhaustFan,   !- Fan Name
! OccupiedSched,   !- Fan Schedule
! 0.6,   !- Fan Total Efficiency
! 100,   !- Delta Pressure {Pa}
! 0.94,   !- Max Flow Rate {m3/s}
! 2T1to2T2 Exhaust Node,   !- Fan_Inlet_Node
! 2T1to2T2 Exhaust Fan Outlet Node,   !- Fan_Outlet_Node
! Exhaust;   !- End-Use Subcategory
!  Fan:ZoneExhaust,
!    3T1to3T2 ExhaustFan,   !- Name
!    OccupiedSched,   !- Availability Schedule Name
!    0.6,   !- Fan Efficiency
!    100,   !- Pressure Rise
!    0.94,   !- Maximum Flow Rate
!    3T1to3T2 Exhaust Node,   !- Air Inlet Node Name
!    3T1to3T2 Exhaust Fan Outlet Node,   !- Air Outlet Node Name
!    Exhaust;   !- End-Use Subcategory
!  Fan:ZoneExhaust,
!    1T2_EEF1 ExhaustFan,   !- Name
!    OccupiedSched,   !- Availability Schedule Name
!    0.6,   !- Fan Efficiency
!    50,   !- Pressure Rise
!    2.17,   !- Maximum Flow Rate
!    1T2to102H Exhaust Node,   !- Air Inlet Node Name
!    1T2_EEF1 Exhaust Fan Outlet Node,   !- Air Outlet Node Name
!    Exhaust;   !- End-Use Subcategory
!  Fan:ZoneExhaust,
!    EEF2 ExhaustFan,   !- Name
!    OccupiedSched,   !- Availability Schedule Name
!    0.6,   !- Fan Efficiency
!    50,   !- Pressure Rise
!    0.81,   !- Maximum Flow Rate
!    1-Hall-E Exhaust Node,   !- Air Inlet Node Name
!    EEF2 Outlet Node,   !- Air Outlet Node Name
!    Exhaust;   !- End-Use Subcategory
!  Fan:ZoneExhaust,
!    EEF3 ExhaustFan,   !- Name
!    OccupiedSched,   !- Availability Schedule Name
!    0.6,   !- Fan Efficiency
!    50,   !- Pressure Rise
!    0.31,   !- Maximum Flow Rate
!    2-Hall-NW Exhaust Node,   !- Air Inlet Node Name
!    EEF3 Outlet Node,   !- Air Outlet Node Name
!    Exhaust;   !- End-Use Subcategory
!  Fan:ZoneExhaust,
!    EEF4 ExhaustFan,   !- Name
!    OccupiedSched,   !- Availability Schedule Name
!    0.6,   !- Fan Efficiency
!    50,   !- Pressure Rise
!    0.31,   !- Maximum Flow Rate
!    2-Hall-SE Exhaust Node,   !- Air Inlet Node Name
!    EEF4 Outlet Node,   !- Air Outlet Node Name
!    Exhaust;   !- End-Use Subcategory
!  Fan:ZoneExhaust,
!    EEF5 ExhaustFan,   !- Name
!    OccupiedSched,   !- Availability Schedule Name
!    0.6,   !- Fan Efficiency
!    50,   !- Pressure Rise
!    0.31,   !- Maximum Flow Rate
!    3NWHall Exhaust Node,   !- Air Inlet Node Name
!    EEF5 Outlet Node,   !- Air Outlet Node Name
!    Exhaust;   !- End-Use Subcategory
!  Fan:ZoneExhaust,
!    EEF6 ExhaustFan,   !- Name
!    OccupiedSched,   !- Availability Schedule Name
!    0.6,   !- Fan Efficiency
!    50,   !- Pressure Rise
!    0.31,   !- Maximum Flow Rate
!    3SEHall Exhaust Node,   !- Air Inlet Node Name
!    EEF6 Outlet Node,   !- Air Outlet Node Name
!    Exhaust;   !- End-Use Subcategory

  Coil:Cooling:Water,
    Main Cooling Coil,       !- Name
    On,                      !- Availability Schedule Name
    0.02,                    !- Design Water Flow Rate {m3/s}
    33,                      !- Design Air Flow Rate {m3/s}
    3.9,                     !- Design Inlet Water Temperature {C}
    25,                      !- Design Inlet Air Temperature {C}
    12.2,                    !- Design Outlet Air Temperature {C}
    0.012,                   !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Inlet Node, !- Air Inlet Node Name
    Cooling Coil Outlet Node,!- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    Main Heating Coil,       !- Name
    On,                      !- Availability Schedule Name
    2400.0,                  !- U-Factor Times Area Value {W/K}
    0.0030,                  !- Maximum Water Flow Rate {m3/s}
    Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    Heating Coil Inlet Node, !- Air Inlet Node Name
    Heating Coil Outlet Node,!- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    317000,                  !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    48.3,                    !- Rated Outlet Water Temperature {C}
    35,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Outdoor Air Preheat Coil,!- Name
    On,                      !- Availability Schedule Name
    2400.0,                  !- U-Factor Times Area Value {W/K}
    0.0008,                  !- Maximum Water Flow Rate {m3/s}
    Preheat Coil Water Inlet Node,  !- Water Inlet Node Name
    Preheat Coil Water Outlet Node,  !- Water Outlet Node Name
    Outside Air Inlet Node,  !- Air Inlet Node Name
    Outside Air Inlet Node Preheated,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    545000,                  !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    -1.1,                    !- Rated Inlet Air Temperature {C}
    23.8,                    !- Rated Outlet Water Temperature {C}
    12.4,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Controller:WaterCoil,
    Main Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    FLOW,                    !- Actuator Variable
    Cooling Coil Outlet Node,!- Sensor Node Name
    Cooling Coil Water Inlet Node,  !- Actuator Node Name
    0.001,                   !- Controller Convergence Tolerance {deltaC}
    0.02,                    !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Main Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    FLOW,                    !- Actuator Variable
    Heating Coil Outlet Node,!- Sensor Node Name
    Heating Coil Water Inlet Node,  !- Actuator Node Name
    0.001,                   !- Controller Convergence Tolerance {deltaC}
    0.003,                   !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    PreHeat Coil Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    FLOW,                    !- Actuator Variable
    Outside Air Inlet Node Preheated,  !- Sensor Node Name
    PreHeat Coil Water Inlet Node,  !- Actuator Node Name
    0.001,                   !- Controller Convergence Tolerance {deltaC}
    0.0008,                  !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  OutdoorAir:Node,
    Outside Air Inlet Node;  !- Name

  Controller:OutdoorAir,
    OA Controller 1,         !- Name
    Relief Air Outlet Node,  !- Relief Air Outlet Node Name
    Air Loop Inlet Node,     !- Return Air Node Name
    Mixed Air Node,          !- Mixed Air Node Name
    Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    33,                      !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    10.,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    OccupiedSched,           !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    MechVentController,      !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1.0,                     !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

  Controller:MechanicalVentilation,
    MechVentController,      !- Name
    OccupiedSched,           !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    OfficeZones1,            !- Zone 1 Name
    CM DSOA OfficeZones1,    !- Design Specification Outdoor Air Object Name 1
    CM DSZAD OfficeZones1,   !- Design Specification Zone Air Distribution Object Name 1
    OfficeZones2,            !- Zone 2 Name
    CM DSOA OfficeZones2,    !- Design Specification Outdoor Air Object Name 2
    CM DSZAD OfficeZones2,   !- Design Specification Zone Air Distribution Object Name 2
    OfficeZones3,            !- Zone 3 Name
    CM DSOA OfficeZones3,    !- Design Specification Outdoor Air Object Name 3
    CM DSZAD OfficeZones3,   !- Design Specification Zone Air Distribution Object Name 3
    ClassroomZones,          !- Zone 4 Name
    CM DSOA ClassroomZones,  !- Design Specification Outdoor Air Object Name 4
    CM DSZAD ClassroomZones, !- Design Specification Zone Air Distribution Object Name 4
    Corridor_Toilet_SvcZones,!- Zone 5 Name
    CM DSOA Corridor_Toilet_SvcZones,  !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Corridor_Toilet_SvcZones;  !- Design Specification Zone Air Distribution Object Name 5

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD OfficeZones1,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD OfficeZones2,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD OfficeZones3,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD ClassroomZones, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Corridor_Toilet_SvcZones,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:OutdoorAir,
    CM DSOA OfficeZones1,    !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0000708;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA OfficeZones2,    !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0000708;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA OfficeZones3,    !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0000708;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA ClassroomZones,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00708,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0000708;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Corridor_Toilet_SvcZones,  !- Name
    Sum,                     !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0000708;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  ZoneList,
    OfficeZones1,            !- Name
    200-Off,                 !- Zone 1 Name
    202-Off,                 !- Zone 2 Name
    204-Off,                 !- Zone 3 Name
    206-Off,                 !- Zone 4 Name
    208-Off,                 !- Zone 5 Name
    213-Off,                 !- Zone 6 Name
    214-Off,                 !- Zone 7 Name
    215-Off,                 !- Zone 8 Name
    216-Off,                 !- Zone 9 Name
    218-Off,                 !- Zone 10 Name
    221-Off,                 !- Zone 11 Name
    223-Off,                 !- Zone 12 Name
    224-Off,                 !- Zone 13 Name
    225-Off,                 !- Zone 14 Name
    226-Off,                 !- Zone 15 Name
    227-Off,                 !- Zone 16 Name
    229-Off,                 !- Zone 17 Name
    231-Off,                 !- Zone 18 Name
    233-Off,                 !- Zone 19 Name
    235-Off;                 !- Zone 20 Name

  ZoneList,
    OfficeZones2,            !- Name
    237-Off,                 !- Zone 1 Name
    239-Off-Rec,             !- Zone 2 Name
    241-Off,                 !- Zone 3 Name
    242-ConfRoom,            !- Zone 4 Name
    243-Off,                 !- Zone 5 Name
    245-Off,                 !- Zone 6 Name
    247-Off,                 !- Zone 7 Name
    249-Off,                 !- Zone 8 Name
    250-Off,                 !- Zone 9 Name
    254-Off,                 !- Zone 10 Name
    255-Off,                 !- Zone 11 Name
    257-Off,                 !- Zone 12 Name
    259-Off,                 !- Zone 13 Name
    290-Off,                 !- Zone 14 Name
    301-Off,                 !- Zone 15 Name
    303to315-Off,            !- Zone 16 Name
    317-Off,                 !- Zone 17 Name
    319to321-Off,            !- Zone 18 Name
    323to329-Off,            !- Zone 19 Name
    333to349-Off;            !- Zone 20 Name

  ZoneList,
    OfficeZones3,            !- Name
    351-CON,                 !- Zone 1 Name
    352to370-Off,            !- Zone 2 Name
    353to355-Off,            !- Zone 3 Name
    357to367-Off,            !- Zone 4 Name
    371-CON,                 !- Zone 5 Name
    372-Off,                 !- Zone 6 Name
    373to383-Off,            !- Zone 7 Name
    374to382-Off,            !- Zone 8 Name
    384-Off,                 !- Zone 9 Name
    385-Off,                 !- Zone 10 Name
    386to390-Off,            !- Zone 11 Name
    387to391-Off,            !- Zone 12 Name
    3SEHall,                 !- Zone 13 Name
    102F-CNTRL,              !- Zone 14 Name
    220-Copy,                !- Zone 15 Name
    230-Mail,                !- Zone 16 Name
    248-ConfSupport,         !- Zone 17 Name
    331-Off,                 !- Zone 18 Name
    334-Offto346-IDF,        !- Zone 19 Name
    369-Offto3U3-ELE;        !- Zone 20 Name

  ZoneList,
    ClassroomZones,          !- Name
    1-Aud,                   !- Zone 1 Name
    105-CL,                  !- Zone 2 Name
    110and114-CL,            !- Zone 3 Name
    113-CL,                  !- Zone 4 Name
    116-CL,                  !- Zone 5 Name
    120to132B-CL,            !- Zone 6 Name
    127to131-CL,             !- Zone 7 Name
    201to207-CL,             !- Zone 8 Name
    260to272-CL,             !- Zone 9 Name
    261to277-CL,             !- Zone 10 Name
    264to284-CL,             !- Zone 11 Name
    276to286-CL,             !- Zone 12 Name
    209-CL,                  !- Zone 13 Name
    279and281-CL,            !- Zone 14 Name
    288-CL;                  !- Zone 15 Name

  ZoneList,
    Corridor_Toilet_SvcZones,!- Name
    2-Hall-NW,               !- Zone 1 Name
    1-Hall-E,                !- Zone 2 Name
    1-Hall-W,                !- Zone 3 Name
    1T1,                     !- Zone 4 Name
    1T2to102H,               !- Zone 5 Name
    2-Hall-SE,               !- Zone 6 Name
    3NWHall,                 !- Zone 7 Name
    3T1to3T2,                !- Zone 8 Name
    1-Utility-E,             !- Zone 9 Name
    2-UtilityRooms,          !- Zone 10 Name
    308-FILto322-SA;         !- Zone 11 Name

  AirLoopHVAC:ZoneSplitter,
    ColdAirSupplySplitter,   !- Name
    Main Cold Air Inlet,     !- Inlet Node Name
    1-Aud-VAV Dual Duct Cold Inlet,  !- Outlet 1 Node Name
    2-Hall-NW-DDV-202 Dual Duct Cold Inlet,  !- Outlet 2 Node Name
    200-Off-DDV-254 Dual Duct Cold Inlet,  !- Outlet 3 Node Name
    202-Off-DDV-255 Dual Duct Cold Inlet,  !- Outlet 4 Node Name
    301-Off-DDV-350 Dual Duct Cold Inlet,  !- Outlet 5 Node Name
    1-Hall-E-VAV Dual Duct Cold Inlet,  !- Outlet 6 Node Name
    1-Hall-W-VAV Dual Duct Cold Inlet,  !- Outlet 7 Node Name
    1-Utility-E-VAV Dual Duct Cold Inlet,  !- Outlet 8 Node Name
    102F-CNTRL-DDV-118 Dual Duct Cold Inlet,  !- Outlet 9 Node Name
    105-CL-VAV Dual Duct Cold Inlet,  !- Outlet 10 Node Name
    110and114-CL-VAV Dual Duct Cold Inlet,  !- Outlet 11 Node Name
    113-CL-VAV Dual Duct Cold Inlet,  !- Outlet 12 Node Name
    116-CL-VAV Dual Duct Cold Inlet,  !- Outlet 13 Node Name
    120to132B-CL-VAV Dual Duct Cold Inlet,  !- Outlet 14 Node Name
    127to131-CL-VAV Dual Duct Cold Inlet,  !- Outlet 15 Node Name
    1T1-DDV-105 Dual Duct Cold Inlet,  !- Outlet 16 Node Name
    1T2to102H-VAV Dual Duct Cold Inlet,  !- Outlet 17 Node Name
    2-Hall-SE-VAV Dual Duct Cold Inlet,  !- Outlet 18 Node Name
    204-Off-DDV-256 Dual Duct Cold Inlet,  !- Outlet 19 Node Name
    206-Off-DDV-257 Dual Duct Cold Inlet,  !- Outlet 20 Node Name
    208-Off-DDV-258 Dual Duct Cold Inlet,  !- Outlet 21 Node Name
    213-Off-DDV-236 Dual Duct Cold Inlet,  !- Outlet 22 Node Name
    214-Off-DDV-259 Dual Duct Cold Inlet,  !- Outlet 23 Node Name
    215-Off-DDV-237 Dual Duct Cold Inlet,  !- Outlet 24 Node Name
    216-Off-DDV-260 Dual Duct Cold Inlet,  !- Outlet 25 Node Name
    218-Off-DDV-261 Dual Duct Cold Inlet,  !- Outlet 26 Node Name
    220-Copy-SDV-201 Dual Duct Cold Inlet,  !- Outlet 27 Node Name
    2-UtilityRooms-SDV-202b Dual Duct Cold Inlet,  !- Outlet 28 Node Name
    221-Off-DDV-238 Dual Duct Cold Inlet,  !- Outlet 29 Node Name
    223-Off-DDV-239 Dual Duct Cold Inlet,  !- Outlet 30 Node Name
    224-Off-DDV-262 Dual Duct Cold Inlet,  !- Outlet 31 Node Name
    225-Off-DDV-240 Dual Duct Cold Inlet,  !- Outlet 32 Node Name
    226-Off-DDV-263 Dual Duct Cold Inlet,  !- Outlet 33 Node Name
    227-Off-DDV-241 Dual Duct Cold Inlet,  !- Outlet 34 Node Name
    229-Off-DDV-242 Dual Duct Cold Inlet,  !- Outlet 35 Node Name
    230-Mail-DDV-264 Dual Duct Cold Inlet,  !- Outlet 36 Node Name
    231-Off-DDV-243 Dual Duct Cold Inlet,  !- Outlet 37 Node Name
    233-Off-DDV-244 Dual Duct Cold Inlet,  !- Outlet 38 Node Name
    235-Off-DDV-245 Dual Duct Cold Inlet,  !- Outlet 39 Node Name
    237-Off-DDV-201 Dual Duct Cold Inlet,  !- Outlet 40 Node Name
    239-Off-Rec-DDV-202 Dual Duct Cold Inlet,  !- Outlet 41 Node Name
    241-Off-DDV-203 Dual Duct Cold Inlet,  !- Outlet 42 Node Name
    242-ConfRoom-DDV-246 Dual Duct Cold Inlet,  !- Outlet 43 Node Name
    243-Off-DDV-204 Dual Duct Cold Inlet,  !- Outlet 44 Node Name
    245-Off-DDV-205 Dual Duct Cold Inlet,  !- Outlet 45 Node Name
    247-Off-DDV-206 Dual Duct Cold Inlet,  !- Outlet 46 Node Name
    248-ConfSupport-DDV-247 Dual Duct Cold Inlet,  !- Outlet 47 Node Name
    249-Off-DDV-207 Dual Duct Cold Inlet,  !- Outlet 48 Node Name
    250-Off-DDV-248 Dual Duct Cold Inlet,  !- Outlet 49 Node Name
    254-Off-DDV-249 Dual Duct Cold Inlet,  !- Outlet 50 Node Name
    255-Off-DDV-208 Dual Duct Cold Inlet,  !- Outlet 51 Node Name
    257-Off-DDV-209 Dual Duct Cold Inlet,  !- Outlet 52 Node Name
    259-Off-DDV-210 Dual Duct Cold Inlet,  !- Outlet 53 Node Name
    201to207-CL-VAV Dual Duct Cold Inlet,  !- Outlet 54 Node Name
    209-CL-DDV-234 Dual Duct Cold Inlet,  !- Outlet 55 Node Name
    260to272-CL-VAV Dual Duct Cold Inlet,  !- Outlet 56 Node Name
    261to277-CL-VAV Dual Duct Cold Inlet,  !- Outlet 57 Node Name
    264to284-CL-VAV Dual Duct Cold Inlet,  !- Outlet 58 Node Name
    276to286-CL-VAV Dual Duct Cold Inlet,  !- Outlet 59 Node Name
    279and281-CL-VAV Dual Duct Cold Inlet,  !- Outlet 60 Node Name
    288-CL-DDV-221 Dual Duct Cold Inlet,  !- Outlet 61 Node Name
    290-Off-DDV-220 Dual Duct Cold Inlet,  !- Outlet 62 Node Name
    303to315-Off-VAV Dual Duct Cold Inlet,  !- Outlet 63 Node Name
    308-FILto322-SA-VAV Dual Duct Cold Inlet,  !- Outlet 64 Node Name
    317-Off-DDV-358 Dual Duct Cold Inlet,  !- Outlet 65 Node Name
    319to321-Off-VAV Dual Duct Cold Inlet,  !- Outlet 66 Node Name
    323to329-Off-VAV Dual Duct Cold Inlet,  !- Outlet 67 Node Name
    331-Off-DDV-365 Dual Duct Cold Inlet,  !- Outlet 68 Node Name
    333to349-Off-VAV Dual Duct Cold Inlet,  !- Outlet 69 Node Name
    334-Offto346-IDF-VAV Dual Duct Cold Inlet,  !- Outlet 70 Node Name
    351-CON-DDV-309 Dual Duct Cold Inlet,  !- Outlet 71 Node Name
    352to370-Off-VAV Dual Duct Cold Inlet,  !- Outlet 72 Node Name
    353to355-Off-VAV Dual Duct Cold Inlet,  !- Outlet 73 Node Name
    357to367-Off-VAV Dual Duct Cold Inlet,  !- Outlet 74 Node Name
    369-Offto3U3-ELE-VAV Dual Duct Cold Inlet,  !- Outlet 75 Node Name
    371-CON-DDV-319 Dual Duct Cold Inlet,  !- Outlet 76 Node Name
    372-Off-DDV-339 Dual Duct Cold Inlet,  !- Outlet 77 Node Name
    373to383-Off-VAV Dual Duct Cold Inlet,  !- Outlet 78 Node Name
    374to382-Off-VAV Dual Duct Cold Inlet,  !- Outlet 79 Node Name
    384-Off-DDV-333 Dual Duct Cold Inlet,  !- Outlet 80 Node Name
    385-Off-DDV-326 Dual Duct Cold Inlet,  !- Outlet 81 Node Name
    386to390-Off-VAV Dual Duct Cold Inlet,  !- Outlet 82 Node Name
    387to391-Off-VAV Dual Duct Cold Inlet,  !- Outlet 83 Node Name
    3NWHAll-DDV-376 Dual Duct Cold Inlet,  !- Outlet 84 Node Name
    3SEHall-VAV Dual Duct Cold Inlet,  !- Outlet 85 Node Name
    3T1to3T2-SDV-302b Dual Duct Cold Inlet;  !- Outlet 86 Node Name

  AirLoopHVAC:ZoneSplitter,
    HotAirSupplySplitter,    !- Name
    Main Hot Air Inlet,      !- Inlet Node Name
    1-Aud-VAV Dual Duct Hot Inlet,  !- Outlet 1 Node Name
    2-Hall-NW-DDV-202 Dual Duct Hot Inlet,  !- Outlet 2 Node Name
    200-Off-DDV-254 Dual Duct Hot Inlet,  !- Outlet 3 Node Name
    202-Off-DDV-255 Dual Duct Hot Inlet,  !- Outlet 4 Node Name
    301-Off-DDV-350 Dual Duct Hot Inlet,  !- Outlet 5 Node Name
    1-Hall-E-VAV Dual Duct Hot Inlet,  !- Outlet 6 Node Name
    1-Hall-W-VAV Dual Duct Hot Inlet,  !- Outlet 7 Node Name
    1-Utility-E-VAV Dual Duct Hot Inlet,  !- Outlet 8 Node Name
    102F-CNTRL-DDV-118 Dual Duct Hot Inlet,  !- Outlet 9 Node Name
    105-CL-VAV Dual Duct Hot Inlet,  !- Outlet 10 Node Name
    110and114-CL-VAV Dual Duct Hot Inlet,  !- Outlet 11 Node Name
    113-CL-VAV Dual Duct Hot Inlet,  !- Outlet 12 Node Name
    116-CL-VAV Dual Duct Hot Inlet,  !- Outlet 13 Node Name
    120to132B-CL-VAV Dual Duct Hot Inlet,  !- Outlet 14 Node Name
    127to131-CL-VAV Dual Duct Hot Inlet,  !- Outlet 15 Node Name
    1T1-DDV-105 Dual Duct Hot Inlet,  !- Outlet 16 Node Name
    1T2to102H-VAV Dual Duct Hot Inlet,  !- Outlet 17 Node Name
    2-Hall-SE-VAV Dual Duct Hot Inlet,  !- Outlet 18 Node Name
    204-Off-DDV-256 Dual Duct Hot Inlet,  !- Outlet 19 Node Name
    206-Off-DDV-257 Dual Duct Hot Inlet,  !- Outlet 20 Node Name
    208-Off-DDV-258 Dual Duct Hot Inlet,  !- Outlet 21 Node Name
    213-Off-DDV-236 Dual Duct Hot Inlet,  !- Outlet 22 Node Name
    214-Off-DDV-259 Dual Duct Hot Inlet,  !- Outlet 23 Node Name
    215-Off-DDV-237 Dual Duct Hot Inlet,  !- Outlet 24 Node Name
    216-Off-DDV-260 Dual Duct Hot Inlet,  !- Outlet 25 Node Name
    218-Off-DDV-261 Dual Duct Hot Inlet,  !- Outlet 26 Node Name
    220-Copy-SDV-201 Dual Duct Hot Inlet,  !- Outlet 27 Node Name
    2-UtilityRooms-SDV-202b Dual Duct Hot Inlet,  !- Outlet 28 Node Name
    221-Off-DDV-238 Dual Duct Hot Inlet,  !- Outlet 29 Node Name
    223-Off-DDV-239 Dual Duct Hot Inlet,  !- Outlet 30 Node Name
    224-Off-DDV-262 Dual Duct Hot Inlet,  !- Outlet 31 Node Name
    225-Off-DDV-240 Dual Duct Hot Inlet,  !- Outlet 32 Node Name
    226-Off-DDV-263 Dual Duct Hot Inlet,  !- Outlet 33 Node Name
    227-Off-DDV-241 Dual Duct Hot Inlet,  !- Outlet 34 Node Name
    229-Off-DDV-242 Dual Duct Hot Inlet,  !- Outlet 35 Node Name
    230-Mail-DDV-264 Dual Duct Hot Inlet,  !- Outlet 36 Node Name
    231-Off-DDV-243 Dual Duct Hot Inlet,  !- Outlet 37 Node Name
    233-Off-DDV-244 Dual Duct Hot Inlet,  !- Outlet 38 Node Name
    235-Off-DDV-245 Dual Duct Hot Inlet,  !- Outlet 39 Node Name
    237-Off-DDV-201 Dual Duct Hot Inlet,  !- Outlet 40 Node Name
    239-Off-Rec-DDV-202 Dual Duct Hot Inlet,  !- Outlet 41 Node Name
    241-Off-DDV-203 Dual Duct Hot Inlet,  !- Outlet 42 Node Name
    242-ConfRoom-DDV-246 Dual Duct Hot Inlet,  !- Outlet 43 Node Name
    243-Off-DDV-204 Dual Duct Hot Inlet,  !- Outlet 44 Node Name
    245-Off-DDV-205 Dual Duct Hot Inlet,  !- Outlet 45 Node Name
    247-Off-DDV-206 Dual Duct Hot Inlet,  !- Outlet 46 Node Name
    248-ConfSupport-DDV-247 Dual Duct Hot Inlet,  !- Outlet 47 Node Name
    249-Off-DDV-207 Dual Duct Hot Inlet,  !- Outlet 48 Node Name
    250-Off-DDV-248 Dual Duct Hot Inlet,  !- Outlet 49 Node Name
    254-Off-DDV-249 Dual Duct Hot Inlet,  !- Outlet 50 Node Name
    255-Off-DDV-208 Dual Duct Hot Inlet,  !- Outlet 51 Node Name
    257-Off-DDV-209 Dual Duct Hot Inlet,  !- Outlet 52 Node Name
    259-Off-DDV-210 Dual Duct Hot Inlet,  !- Outlet 53 Node Name
    201to207-CL-VAV Dual Duct Hot Inlet,  !- Outlet 54 Node Name
    209-CL-DDV-234 Dual Duct Hot Inlet,  !- Outlet 55 Node Name
    260to272-CL-VAV Dual Duct Hot Inlet,  !- Outlet 56 Node Name
    261to277-CL-VAV Dual Duct Hot Inlet,  !- Outlet 57 Node Name
    264to284-CL-VAV Dual Duct Hot Inlet,  !- Outlet 58 Node Name
    276to286-CL-VAV Dual Duct Hot Inlet,  !- Outlet 59 Node Name
    279and281-CL-VAV Dual Duct Hot Inlet,  !- Outlet 60 Node Name
    288-CL-DDV-221 Dual Duct Hot Inlet,  !- Outlet 61 Node Name
    290-Off-DDV-220 Dual Duct Hot Inlet,  !- Outlet 62 Node Name
    303to315-Off-VAV Dual Duct Hot Inlet,  !- Outlet 63 Node Name
    308-FILto322-SA-VAV Dual Duct Hot Inlet,  !- Outlet 64 Node Name
    317-Off-DDV-358 Dual Duct Hot Inlet,  !- Outlet 65 Node Name
    319to321-Off-VAV Dual Duct Hot Inlet,  !- Outlet 66 Node Name
    323to329-Off-VAV Dual Duct Hot Inlet,  !- Outlet 67 Node Name
    331-Off-DDV-365 Dual Duct Hot Inlet,  !- Outlet 68 Node Name
    333to349-Off-VAV Dual Duct Hot Inlet,  !- Outlet 69 Node Name
    334-Offto346-IDF-VAV Dual Duct Hot Inlet,  !- Outlet 70 Node Name
    351-CON-DDV-309 Dual Duct Hot Inlet,  !- Outlet 71 Node Name
    352to370-Off-VAV Dual Duct Hot Inlet,  !- Outlet 72 Node Name
    353to355-Off-VAV Dual Duct Hot Inlet,  !- Outlet 73 Node Name
    357to367-Off-VAV Dual Duct Hot Inlet,  !- Outlet 74 Node Name
    369-Offto3U3-ELE-VAV Dual Duct Hot Inlet,  !- Outlet 75 Node Name
    371-CON-DDV-319 Dual Duct Hot Inlet,  !- Outlet 76 Node Name
    372-Off-DDV-339 Dual Duct Hot Inlet,  !- Outlet 77 Node Name
    373to383-Off-VAV Dual Duct Hot Inlet,  !- Outlet 78 Node Name
    374to382-Off-VAV Dual Duct Hot Inlet,  !- Outlet 79 Node Name
    384-Off-DDV-333 Dual Duct Hot Inlet,  !- Outlet 80 Node Name
    385-Off-DDV-326 Dual Duct Hot Inlet,  !- Outlet 81 Node Name
    386to390-Off-VAV Dual Duct Hot Inlet,  !- Outlet 82 Node Name
    387to391-Off-VAV Dual Duct Hot Inlet,  !- Outlet 83 Node Name
    3NWHAll-DDV-376 Dual Duct Hot Inlet,  !- Outlet 84 Node Name
    3SEHall-VAV Dual Duct Hot Inlet,  !- Outlet 85 Node Name
    3T1to3T2-SDV-302b Dual Duct Hot Inlet;  !- Outlet 86 Node Name

  AirLoopHVAC:ControllerList,
    OA Sys 1 Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller 1,         !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    PreHeat Coil Controller; !- Controller 2 Name

  AirLoopHVAC:ControllerList,
    Dual Duct System 1 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Main Cooling Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Main Heating Coil Controller;  !- Controller 2 Name

  AirLoopHVAC,
    Main Dual Duct Air Loop, !- Name
    Dual Duct System 1 Controllers,  !- Controller List Name
    Dual Duct System 1 Schedule List,  !- Availability Manager List Name
    33,                      !- Design Supply Air Flow Rate {m3/s}
    Dual Duct Air Loop Branches,  !- Branch List Name
    Dual Duct Connectors,    !- Connector List Name
    Air loop Inlet Node,     !- Supply Side Inlet Node Name
    Return Air Mixer Outlet, !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node List,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node List;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys 1 Equipment,      !- Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Outdoor Air Preheat Coil,!- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    OA Mixing Box 1;         !- Component 2 Name

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys 1,                !- Name
    OA Sys 1 Controllers,    !- Controller List Name
    OA Sys 1 Equipment;      !- Outdoor Air Equipment List Name

  AirLoopHVAC:SupplyPath,
    HotAirSupplyPath,        !- Name
    Main Hot Air Inlet,      !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    HotAirSupplySplitter;    !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    ColdAirSupplyPath,       !- Name
    Main Cold Air Inlet,     !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    ColdAirSupplySplitter;   !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    ReturnAirMixer,          !- Name
    Return Air Mixer Outlet, !- Outlet Node Name
    1-Plenum Outlet Node,    !- Inlet 1 Node Name
    2-Plenum Outlet Node,    !- Inlet 2 Node Name
    3-Plenum Outlet Node;    !- Inlet 3 Node Name

  AirLoopHVAC:ReturnPath,
    DualDuctReturnPath,      !- Name
    Return Air Mixer Outlet, !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    1-Plenum-Return,         !- Component 1 Name
    AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
    2-Plenum-Return,         !- Component 2 Name
    AirLoopHVAC:ReturnPlenum,!- Component 3 Object Type
    3-Plenum-Return,         !- Component 3 Name
    AirLoopHVAC:ZoneMixer,   !- Component 4 Object Type
    ReturnAirMixer;          !- Component 4 Name

  Branch,
    OA and Fan Branch,       !- Name
    33,                      !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirloopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys 1,                !- Component 1 Name
    Air loop Inlet Node,     !- Component 1 Inlet Node Name
    Mixed Air Node,          !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Fan:VariableVolume,      !- Component 2 Object Type
    Supply Fan,              !- Component 2 Name
    Mixed Air Node,          !- Component 2 Inlet Node Name
    Supply Fan Outlet Node,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

  Branch,
    Heating Coil Air Sys Branch,  !- Name
    13,                      !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Main Heating Coil,       !- Component 1 Name
    Heating Coil Inlet Node, !- Component 1 Inlet Node Name
    Heating Coil Outlet Node,!- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Cooling Coil Air Sys Branch,  !- Name
    33,                      !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Main Cooling Coil,       !- Component 1 Name
    Cooling Coil Inlet Node, !- Component 1 Inlet Node Name
    Cooling Coil Outlet Node,!- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    ChW Pump Branch,         !- Name
    0.02,                    !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    ChW Circ Pump,           !- Component 1 Name
    ChW Supply Inlet Node,   !- Component 1 Inlet Node Name
    ChW Pump Outlet Node,    !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    ChW Purchased Branch,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,         !- Component 1 Object Type
    Purchased Cooling,       !- Component 1 Name
    Purchased Cooling Inlet Node,  !- Component 1 Inlet Node Name
    Purchased Cooling Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    ChW Supply Bypass Branch,!- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ChW Supply Side Bypass,  !- Component 1 Name
    ChW Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    ChW Supply Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Branch,
    ChW Supply Outlet Branch,!- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ChW Supply Side Outlet Pipe,  !- Component 1 Name
    ChW Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    ChW Supply Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Branch,
    ChW Demand Inlet Branch, !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ChW Demand Side Inlet Pipe,  !- Component 1 Name
    ChW Demand Inlet Node,   !- Component 1 Inlet Node Name
    ChW Demand Entrance Pipe Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Branch,
    ChW Demand Outlet Branch,!- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ChW Demand Side Outlet Pipe,  !- Component 1 Name
    ChW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    ChW Demand Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Branch,
    Cooling Coil Branch,     !- Name
    0.02,                    !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Main Cooling Coil,       !- Component 1 Name
    Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Cooling Coil Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    ChW Demand Bypass Branch,!- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHw Demand Side Bypass,  !- Component 1 Name
    ChW Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    ChW Demand Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Branch,
    HW Pump Branch,          !- Name
    0.0038,                  !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HW Circ Pump,            !- Component 1 Name
    HW Supply Inlet Node,    !- Component 1 Inlet Node Name
    HW Pump Outlet Node,     !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    HW Purchased Branch,     !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    DistrictHeating,         !- Component 1 Object Type
    Purchased Heating,       !- Component 1 Name
    Purchased Heating Inlet Node,  !- Component 1 Inlet Node Name
    Purchased Heating Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    HW Supply Bypass Branch, !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hw Supply Side Bypass,   !- Component 1 Name
    HW Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HW Supply Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Branch,
    HW Supply Outlet Branch, !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hw Supply Side Outlet Pipe,  !- Component 1 Name
    HW Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Supply Outlet Node,   !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Branch,
    HW Demand Inlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Demand Side Inlet Pipe,  !- Component 1 Name
    HW Demand Inlet Node,    !- Component 1 Inlet Node Name
    HW Demand Entrance Pipe Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Branch,
    HW Demand Outlet Branch, !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Demand Side Outlet Pipe,  !- Component 1 Name
    HW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Demand Outlet Node,   !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Branch,
    HW Demand Bypass Branch, !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Demand Side Bypass Pipe,  !- Component 1 Name
    HW Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HW Demand Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Branch,
    Heating Coil Branch,     !- Name
    0.003,                   !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Main Heating Coil,       !- Component 1 Name
    Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Heating Coil Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    PreHeat Coil Branch,     !- Name
    0.0008,                  !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Outdoor Air Preheat Coil,!- Component 1 Name
    PreHeat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    PreHeat Coil Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  BranchList,
    Dual Duct Air Loop Branches,  !- Name
    OA and FAN Branch,       !- Branch 1 Name
    Heating Coil Air Sys Branch,  !- Branch 2 Name
    Cooling Coil Air Sys Branch;  !- Branch 3 Name

  BranchList,
    Cooling Supply Side Branches,  !- Name
    ChW Pump Branch,         !- Branch 1 Name
    ChW Purchased Branch,    !- Branch 2 Name
    ChW Supply Bypass Branch,!- Branch 3 Name
    ChW Supply Outlet Branch;!- Branch 4 Name

  BranchList,
    Cooling Demand Side Branches,  !- Name
    ChW Demand Inlet Branch, !- Branch 1 Name
    Cooling Coil Branch,     !- Branch 2 Name
    ChW Demand Bypass Branch,!- Branch 3 Name
    ChW Demand Outlet Branch;!- Branch 4 Name

  BranchList,
    Heating Supply Side Branches,  !- Name
    HW Pump Branch,          !- Branch 1 Name
    HW Purchased Branch,     !- Branch 2 Name
    HW Supply Bypass Branch, !- Branch 3 Name
    HW Supply Outlet Branch; !- Branch 4 Name

  BranchList,
    Heating Demand Side Branches,  !- Name
    HW Demand Inlet Branch,  !- Branch 1 Name
    Heating Coil Branch,     !- Branch 2 Name
    PreHeat Coil Branch,     !- Branch 3 Name
    HW Demand Bypass Branch, !- Branch 4 Name
    HW Demand Outlet Branch; !- Branch 5 Name

  Connector:Splitter,
    DualDuctAirSplitter,     !- Name
    OA and Fan Branch,       !- Inlet Branch Name
    Heating Coil Air Sys Branch,  !- Outlet Branch 1 Name
    Cooling Coil Air Sys Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    Cooling Supply Splitter, !- Name
    ChW Pump Branch,         !- Inlet Branch Name
    ChW Purchased Branch,    !- Outlet Branch 1 Name
    ChW Supply Bypass Branch;!- Outlet Branch 2 Name

  Connector:Splitter,
    Cooling Demand Splitter, !- Name
    ChW Demand Inlet Branch, !- Inlet Branch Name
    Cooling Coil Branch,     !- Outlet Branch 1 Name
    ChW Demand Bypass Branch;!- Outlet Branch 2 Name

  Connector:Splitter,
    Heating Supply Splitter, !- Name
    HW Pump Branch,          !- Inlet Branch Name
    HW Purchased Branch,     !- Outlet Branch 1 Name
    HW Supply Bypass Branch; !- Outlet Branch 2 Name

  Connector:Splitter,
    Heating Demand Splitter, !- Name
    HW Demand Inlet Branch,  !- Inlet Branch Name
    Heating Coil Branch,     !- Outlet Branch 1 Name
    PreHeat Coil Branch,     !- Outlet Branch 2 Name
    HW Demand Bypass Branch; !- Outlet Branch 3 Name

  Connector:Mixer,
    Cooling Supply Mixer,    !- Name
    ChW Supply Outlet Branch,!- Outlet Branch Name
    ChW Purchased Branch,    !- Inlet Branch 1 Name
    ChW Supply Bypass Branch;!- Inlet Branch 2 Name

  Connector:Mixer,
    Cooling Demand Mixer,    !- Name
    ChW Demand Outlet Branch,!- Outlet Branch Name
    Cooling Coil Branch,     !- Inlet Branch 1 Name
    ChW Demand Bypass Branch;!- Inlet Branch 2 Name

  Connector:Mixer,
    Heating Supply Mixer,    !- Name
    HW Supply Outlet Branch, !- Outlet Branch Name
    HW Purchased Branch,     !- Inlet Branch 1 Name
    HW Supply Bypass Branch; !- Inlet Branch 2 Name

  Connector:Mixer,
    Heating Demand Mixer,    !- Name
    HW Demand Outlet Branch, !- Outlet Branch Name
    Heating Coil Branch,     !- Inlet Branch 1 Name
    PreHeat Coil Branch,     !- Inlet Branch 2 Name
    HW Demand Bypass Branch; !- Inlet Branch 3 Name

  ConnectorList,
    Dual Duct Connectors,    !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DualDuctAirSplitter;     !- Connector 1 Name

  ConnectorList,
    Cooling Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Cooling Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Cooling Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    Cooling Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Cooling Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Cooling Demand Mixer;    !- Connector 2 Name

  ConnectorList,
    Heating Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Heating Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Heating Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    Heating Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Heating Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Heating Demand Mixer;    !- Connector 2 Name

  NodeList,
    Mixed Air Nodes,         !- Name
    Mixed Air Node;          !- Node 1 Name

  NodeList,
    Heating Supply Air Temp Nodes,  !- Name
    Heating Coil Outlet Node;!- Node 1 Name

  NodeList,
    Cooling Supply Air Temp Nodes,  !- Name
    Cooling Coil Outlet Node;!- Node 1 Name

  NodeList,
    Cooling Coil Supply Air Temp Nodes,  !- Name
    Cooling Coil Outlet Node,!- Node 1 Name
    NodeList,                !- Node 2 Name
    Heating Coil Supply Air Temp Nodes,  !- Node 3 Name
    Heating Coil Outlet Node;!- Node 4 Name

  NodeList,
    Zone Equipment Inlet Node List,  !- Name
    Main Hot Air Inlet,      !- Node 1 Name
    Main Cold Air Inlet;     !- Node 2 Name

  NodeList,
    Air Loop Outlet Node List,  !- Name
    Heating Coil Outlet Node,!- Node 1 Name
    Cooling Coil Outlet Node;!- Node 2 Name

  NodeList,
    Chilled Water Loop Setpoint Node List,  !- Name
    ChW Supply Outlet Node;  !- Node 1 Name

  NodeList,
    Hot Water Loop Setpoint Node List,  !- Name
    HW Supply Outlet Node;   !- Node 1 Name

  Pump:VariableSpeed,
    ChW Circ Pump,           !- Name
    ChW Supply Inlet Node,   !- Inlet Node Name
    ChW Pump Outlet Node,    !- Outlet Node Name
    0.02,                    !- Rated Flow Rate {m3/s}
    114000,                  !- Rated Pump Head {Pa}
    3500,                    !- Rated Power Consumption {W}
    0.99,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

  Pump:VariableSpeed,
    HW Circ Pump,            !- Name
    HW Supply Inlet Node,    !- Inlet Node Name
    HW Pump Outlet Node,     !- Outlet Node Name
    0.0038,                  !- Rated Flow Rate {m3/s}
    117000,                  !- Rated Pump Head {Pa}
    750,                     !- Rated Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

  DistrictCooling,
    Purchased Cooling,       !- Name
    Purchased Cooling Inlet Node,  !- Chilled Water Inlet Node Name
    Purchased Cooling Outlet Node,  !- Chilled Water Outlet Node Name
    1000000;                 !- Nominal Capacity {W}

  DistrictHeating,
    Purchased Heating,       !- Name
    Purchased Heating Inlet Node,  !- Hot Water Inlet Node Name
    Purchased Heating Outlet Node,  !- Hot Water Outlet Node Name
    1000000;                 !- Nominal Capacity {W}

  PlantLoop,
    Chilled Water Loop,      !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    ChW Loop Operation,      !- Plant Equipment Operation Scheme Name
    ChW Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    0.02,                    !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    ChW Supply Inlet Node,   !- Plant Side Inlet Node Name
    ChW Supply Outlet Node,  !- Plant Side Outlet Node Name
    Cooling Supply Side Branches,  !- Plant Side Branch List Name
    Cooling Supply Side Connectors,  !- Plant Side Connector List Name
    ChW Demand Inlet Node,   !- Demand Side Inlet Node Name
    ChW Demand Outlet Node,  !- Demand Side Outlet Node Name
    Cooling Demand Side Branches,  !- Demand Side Branch List Name
    Cooling Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  PlantLoop,
    Hot Water Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HW Loop Operation,       !- Plant Equipment Operation Scheme Name
    HW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    0.0038,                  !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    HW Supply Inlet Node,    !- Plant Side Inlet Node Name
    HW Supply Outlet Node,   !- Plant Side Outlet Node Name
    Heating Supply Side Branches,  !- Plant Side Branch List Name
    Heating Supply Side Connectors,  !- Plant Side Connector List Name
    HW Demand Inlet Node,    !- Demand Side Inlet Node Name
    HW demand Outlet Node,   !- Demand Side Outlet Node Name
    Heating Demand Side Branches,  !- Demand Side Branch List Name
    Heating Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Pipe:Adiabatic,
    ChW Supply Side Outlet Pipe,  !- Name
    ChW Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    ChW Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    ChW Supply Side Bypass,  !- Name
    ChW Supply Bypass Inlet Node,  !- Inlet Node Name
    ChW Supply Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    ChW Demand Side Inlet Pipe,  !- Name
    ChW Demand Inlet Node,   !- Inlet Node Name
    ChW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    ChW Demand Side Bypass,  !- Name
    ChW Demand Bypass Inlet Node,  !- Inlet Node Name
    ChW Demand Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    ChW Demand Side Outlet Pipe,  !- Name
    ChW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    ChW Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HW Supply Side Bypass,   !- Name
    HW Supply Bypass Inlet Node,  !- Inlet Node Name
    HW Supply Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HW Supply Side Outlet Pipe,  !- Name
    HW Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    HW Supply Outlet Node;   !- Outlet Node Name

  Pipe:Adiabatic,
    HW Demand Side Inlet Pipe,  !- Name
    HW Demand Inlet Node,    !- Inlet Node Name
    HW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HW Demand Side Outlet Pipe,  !- Name
    HW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    HW Demand Outlet Node;   !- Outlet Node Name

  Pipe:Adiabatic,
    HW Demand Side Bypass Pipe,  !- Name
    HW Demand Bypass Inlet Node,  !- Inlet Node Name
    HW Demand Bypass Outlet Node;  !- Outlet Node Name

  PlantEquipmentList,
    cooling plant,           !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    Purchased Cooling;       !- Equipment 1 Name

  PlantEquipmentList,
    heating plant,           !- Name
    DistrictHeating,         !- Equipment 1 Object Type
    Purchased Heating;       !- Equipment 1 Name

  PlantEquipmentOperation:CoolingLoad,
    Purchased Cooling Only,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    10000000,                !- Load Range 1 Upper Limit {W}
    cooling plant;           !- Range 1 Equipment List Name

  PlantEquipmentOperation:HeatingLoad,
    Purchased Heating Only,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    10000000,                !- Load Range 1 Upper Limit {W}
    heating plant;           !- Range 1 Equipment List Name

  PlantEquipmentOperationSchemes,
    ChW Loop Operation,      !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Purchased Cooling Only,  !- Control Scheme 1 Name
    On;                      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    HW Loop Operation,       !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Purchased Heating Only,  !- Control Scheme 1 Name
    On;                      !- Control Scheme 1 Schedule Name

  AvailabilityManager:Scheduled,
    Dual Duct System 1 Schedule,  !- Name
    On;                      !- Schedule Name

  AvailabilityManager:Scheduled,
    Reheat System 1 Avail,   !- Name
    On;                      !- Schedule Name

  AvailabilityManagerAssignmentList,
    Dual Duct System 1 Schedule List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Dual Duct System 1 Schedule;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    Reheat System 1 Avail List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Reheat System 1 Avail;   !- Availability Manager 1 Name

  SetpointManager:Scheduled,
    Chilled Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    ChW Loop Temp Schedule,  !- Schedule Name
    Chilled Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Hot Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW Loop Temp Schedule,   !- Schedule Name
    Hot Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Heating Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Heating Supply Air Temp Sch,  !- Schedule Name
    Heating Supply Air Temp Nodes;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Cooling Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Cooling Supply Air Temp Sch,  !- Schedule Name
    Cooling Supply Air Temp Nodes;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Mixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Seasonal Reset Mixed Air Temp Sch,  !- Schedule Name
    Mixed Air Nodes;         !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Outdoor Air Temp Manager,!- Name
    Temperature,             !- Control Variable
    Outdoor Air Preheat Temp Sch,  !- Schedule Name
    Outside Air Inlet Node Preheated;  !- Setpoint Node or NodeList Name

!---------------------------------------------------------------------------------
!-----Schedules--Internal Loads--People, Lights, Equip----------------------------------------------------
!---------------------------------------------------------------------------------

  Schedule:Day:Hourly,
    200-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    200-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    200-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    200-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    200-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    200-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    200-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    200-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    200-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    200-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    200-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    200-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    200-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    200-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    200-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    200-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    200-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    200-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    200-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    200-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    200-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    200-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    200-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    200-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    200-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    200-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    200-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    200-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    200-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    200-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    200-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    200-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    200-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    202-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    202-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    202-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    202-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    202-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    202-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    202-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    202-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    202-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    202-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    202-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    202-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    202-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    202-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    202-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    202-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    202-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    202-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    202-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    202-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    202-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    202-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    202-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    202-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    202-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    202-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    202-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    202-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    202-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    202-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    202-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    202-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    202-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    204-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    204-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    204-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    204-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    204-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    204-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    204-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    204-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    204-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    204-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    204-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    204-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    204-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    204-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    204-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    204-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    204-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    204-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    204-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    204-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    204-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    204-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    204-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    204-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    204-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    204-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    204-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    204-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    204-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    204-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    204-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    204-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    204-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    206-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    206-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    206-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    206-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    206-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    206-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    206-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    206-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    206-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    206-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    206-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    206-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    206-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    206-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    206-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    206-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    206-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    206-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    206-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    206-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    206-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    206-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    206-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    206-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    206-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    206-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    206-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    206-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    206-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    206-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    206-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    206-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    206-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    208-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    208-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    208-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    208-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    208-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    208-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    208-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    208-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    208-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    208-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    208-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    208-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    208-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    208-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    208-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    208-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    208-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    208-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    208-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    208-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    208-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    208-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    208-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    208-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    208-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    208-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    208-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    208-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    208-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    208-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    208-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    208-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    208-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    213-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    213-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    213-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    213-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    213-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    213-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    213-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    213-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    213-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    213-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    213-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    213-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    213-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    213-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    213-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    213-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    213-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    213-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    213-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    213-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    213-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    213-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    213-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    213-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    213-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    213-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    213-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    213-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    213-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    213-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    213-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    213-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    213-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    214-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    214-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    214-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    214-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    214-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    214-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    214-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    214-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    214-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    214-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    214-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    214-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    214-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    214-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    214-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    214-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    214-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    214-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    214-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    214-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    214-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    214-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    214-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    214-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    214-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    214-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    214-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    214-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    214-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    214-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    214-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    214-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    214-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    215-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    215-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    215-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    215-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    215-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    215-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    215-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    215-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    215-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    215-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    215-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    215-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    215-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    215-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    215-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    215-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    215-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    215-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    215-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    215-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    215-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    215-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    215-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    215-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    215-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    215-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    215-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    215-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    215-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    215-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    215-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    215-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    215-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    216-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    216-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    216-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    216-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    216-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    216-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    216-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    216-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    216-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    216-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    216-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    216-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    216-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    216-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    216-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    216-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    216-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    216-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    216-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    216-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    216-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    216-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    216-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    216-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    216-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    216-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    216-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    216-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    216-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    216-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    216-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    216-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    216-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    218-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    218-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    218-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    218-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    218-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    218-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    218-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    218-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    218-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    218-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    218-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    218-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    218-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    218-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    218-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    218-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    218-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    218-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    218-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    218-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    218-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    218-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    218-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    218-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    218-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    218-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    218-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    218-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    218-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    218-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    218-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    218-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    218-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    221-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    221-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    221-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    221-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    221-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    221-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    221-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    221-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    221-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    221-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    221-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    221-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    221-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    221-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    221-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    221-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    221-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    221-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    221-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    221-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    221-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    221-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    221-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    221-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    221-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    221-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    221-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    221-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    221-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    221-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    221-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    221-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    221-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    223-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    223-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    223-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    223-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    223-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    223-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    223-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    223-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    223-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    223-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    223-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    223-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    223-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    223-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
