    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    223-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    223-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    223-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    223-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    223-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    223-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    223-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    223-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    223-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    223-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    223-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    223-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    223-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    223-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    223-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    223-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    223-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    223-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    223-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    224-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    224-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    224-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    224-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    224-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    224-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    224-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    224-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    224-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    224-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    224-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    224-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    224-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    224-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    224-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    224-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    224-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    224-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    224-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    224-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    224-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    224-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    224-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    224-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    224-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    224-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    224-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    224-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    224-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    224-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    224-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    224-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    224-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    225-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    225-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    225-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    225-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    225-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    225-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    225-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    225-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    225-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    225-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    225-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    225-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    225-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    225-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    225-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    225-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    225-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    225-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    225-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    225-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    225-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    225-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    225-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    225-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    225-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    225-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    225-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    225-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    225-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    225-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    225-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    225-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    225-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    226-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    226-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    226-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    226-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    226-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    226-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    226-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    226-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    226-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    226-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    226-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    226-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    226-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    226-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    226-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    226-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    226-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    226-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    226-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    226-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    226-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    226-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    226-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    226-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    226-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    226-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    226-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    226-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    226-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    226-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    226-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    226-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    226-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    227-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    227-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    227-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    227-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    227-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    227-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    227-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    227-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    227-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    227-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    227-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    227-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    227-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    227-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    227-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    227-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    227-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    227-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    227-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    227-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    227-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    227-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    227-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    227-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    227-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    227-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    227-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    227-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    227-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    227-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    227-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    227-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    227-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    229-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    229-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    229-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    229-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    229-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    229-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    229-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    229-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    229-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    229-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    229-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    229-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    229-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    229-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    229-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    229-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    229-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    229-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    229-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    229-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    229-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    229-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    229-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    229-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    229-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    229-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    229-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    229-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    229-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    229-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    229-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    229-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    229-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    231-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    231-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    231-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    231-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    231-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    231-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    231-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    231-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    231-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    231-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    231-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    231-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    231-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    231-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    231-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    231-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    231-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    231-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    231-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    231-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    231-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    231-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    231-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    231-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    231-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    231-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    231-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    231-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    231-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    231-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    231-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    231-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    231-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    233-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    233-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    233-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    233-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    233-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    233-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    233-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    233-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    233-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    233-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    233-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    233-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    233-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    233-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    233-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    233-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    233-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    233-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    233-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    233-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    233-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    233-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    233-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    233-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    233-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    233-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    233-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    233-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    233-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    233-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    233-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    233-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    233-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    235-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    235-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    235-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    235-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    235-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    235-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    235-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    235-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    235-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    235-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    235-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    235-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    235-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    235-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    235-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    235-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    235-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    235-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    235-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    235-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    235-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    235-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    235-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    235-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    235-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    235-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    235-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    235-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    235-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    235-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    235-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    235-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    235-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    237-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    237-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    237-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    237-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    237-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    237-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    237-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    237-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    237-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    237-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    237-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    237-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    237-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    237-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    237-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    237-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    237-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    237-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    237-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    237-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    237-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    237-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    237-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    237-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    237-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    237-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    237-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    237-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    237-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    237-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    237-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    237-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    237-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    241-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    241-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    241-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    241-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    241-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    241-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    241-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    241-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    241-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    241-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    241-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    241-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    241-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    241-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    241-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    241-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    241-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    241-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    241-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    241-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    241-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    241-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    241-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    241-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    241-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    241-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    241-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    241-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    241-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    241-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    241-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    241-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    241-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    243-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    243-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    243-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    243-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    243-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    243-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    243-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    243-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    243-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    243-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    243-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    243-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    243-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    243-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    243-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    243-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    243-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    243-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    243-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    243-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    243-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    243-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    243-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    243-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    243-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    243-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    243-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    243-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    243-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    243-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    243-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    243-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    243-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    245-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    245-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    245-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    245-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    245-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    245-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    245-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    245-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    245-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    245-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    245-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    245-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    245-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    245-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    245-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    245-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    245-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    245-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    245-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    245-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    245-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    245-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    245-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    245-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    245-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    245-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    245-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    245-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    245-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    245-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    245-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    245-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    245-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    247-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    247-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    247-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    247-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    247-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    247-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    247-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    247-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    247-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    247-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    247-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    247-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    247-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    247-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    247-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    247-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    247-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    247-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    247-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    247-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    247-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    247-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    247-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    247-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    247-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    247-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    247-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    247-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    247-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    247-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    247-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    247-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    247-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    249-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    249-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    249-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    249-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    249-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    249-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    249-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    249-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    249-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    249-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    249-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    249-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    249-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    249-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    249-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    249-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    249-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    249-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    249-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    249-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    249-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    249-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    249-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    249-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    249-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    249-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    249-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    249-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    249-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    249-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    249-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    249-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    249-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    250-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    250-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    250-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    250-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    250-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    250-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    250-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    250-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    250-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    250-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    250-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    250-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    250-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    250-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    250-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    250-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    250-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    250-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    250-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    250-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    250-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    250-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    250-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    250-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    250-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    250-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    250-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    250-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    250-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    250-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    250-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    250-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    250-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    254-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    254-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    254-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    254-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    254-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    254-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    254-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    254-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    254-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    254-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    254-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    254-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    254-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    254-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    254-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    254-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    254-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    254-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    254-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    254-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    254-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    254-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    254-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    254-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    254-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    254-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    254-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    254-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    254-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    254-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    254-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    254-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    254-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    255-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    255-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    255-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    255-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    255-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    255-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    255-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    255-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    255-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    255-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    255-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    255-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    255-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    255-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    255-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    255-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    255-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    255-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    255-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    255-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    255-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    255-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    255-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    255-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    255-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    255-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    255-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    255-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    255-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    255-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    255-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    255-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    255-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    257-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    257-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    257-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    257-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    257-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    257-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    257-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    257-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    257-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    257-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    257-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    257-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    257-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    257-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    257-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    257-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    257-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    257-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    257-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    257-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    257-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    257-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    257-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    257-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    257-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    257-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    257-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    257-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    257-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    257-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    257-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    257-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    257-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    259-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    259-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    259-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    259-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    259-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    259-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    259-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    259-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    259-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    259-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    259-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    259-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    259-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    259-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    259-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    259-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    259-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    259-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    259-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    259-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    259-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    259-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    259-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    259-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    259-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    259-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    259-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    259-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    259-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    259-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    259-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    259-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    259-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    290-Off-People-10min-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    290-Off-People-10min-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    290-Off-People-10min-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    290-Off-People-10min-Wk, !- Name
    Weekdays,                !- DayType List 1
    290-Off-People-10min-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    290-Off-People-10min-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    290-Off-People-10min-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    290-Off-People-10min-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    290-Off-People-10min-WD; !- Schedule:Day Name 5

  Schedule:Year,
    290-Off-People-10min-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    290-Off-People-10min-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    290-Off-Light-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    290-Off-Light-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    290-Off-Light-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    290-Off-Light-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    290-Off-Light-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    290-Off-Light-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    290-Off-Light-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    290-Off-Light-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    290-Off-Light-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    290-Off-Light-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    290-Off-Light-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    290-Off-Equip-10min-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    290-Off-Equip-10min-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    290-Off-Equip-10min-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    290-Off-Equip-10min-Wk,  !- Name
    Weekdays,                !- DayType List 1
    290-Off-Equip-10min-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    290-Off-Equip-10min-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    290-Off-Equip-10min-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    290-Off-Equip-10min-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    290-Off-Equip-10min-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    290-Off-Equip-10min-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    290-Off-Equip-10min-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    1-Aud-People-MWF,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    1-Aud-People-TTh,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    1-Aud-People-WEH,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    1-Aud-People-Wk,         !- Name
    Monday Wednesday Friday, !- DayType List 1
    1-Aud-People-MWF,        !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    1-Aud-People-TTh,        !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    1-Aud-People-WEH,        !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    1-Aud-People-WEH,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    1-Aud-People-MWF;        !- Schedule:Day Name 5

  Schedule:Year,
    1-Aud-People-Year,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1-Aud-People-Wk,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    1-Aud-People,            !- Name
    1-AUD,                   !- Zone or ZoneList Name
    1-Aud-People-Year,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    380,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    1-Aud-Light-MWF,         !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    1-Aud-Light-TTh,         !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    1-Aud-Light-WEH,         !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Week:Compact,
    1-Aud-Light-Wk,          !- Name
    Monday Wednesday Friday, !- DayType List 1
    1-Aud-Light-MWF,         !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    1-Aud-Light-TTh,         !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    1-Aud-Light-WEH,         !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    1-Aud-Light-WEH,         !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    1-Aud-Light-MWF;         !- Schedule:Day Name 5

  Schedule:Year,
    1-Aud-Light-Year,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1-Aud-Light-Wk,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    1-Aud-Light,             !- Name
    1-AUD,                   !- Zone or ZoneList Name
    1-Aud-Light-Year,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    9761,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4LB,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    1-Aud-Equip-MWF,         !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    1-Aud-Equip-TTh,         !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    1-Aud-Equip-WEH,         !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    1-Aud-Equip-Wk,          !- Name
    Monday Wednesday Friday, !- DayType List 1
    1-Aud-Equip-MWF,         !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    1-Aud-Equip-TTh,         !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    1-Aud-Equip-WEH,         !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    1-Aud-Equip-WEH,         !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    1-Aud-Equip-MWF;         !- Schedule:Day Name 5

  Schedule:Year,
    1-Aud-Equip-Year,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1-Aud-Equip-Wk,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    1-Aud-Equip,             !- Name
    1-AUD,                   !- Zone or ZoneList Name
    1-Aud-Equip-Year,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Year,
    1-Hall-E-People-Year,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1-Hall-E-People-Break-Wk,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    1-Hall-E-People-Wk,      !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    1-Hall-E-People-Break-Wk,!- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    1-Hall-E-People-Wk,      !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    1-Hall-E-People-Break-Wk,!- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    1-Hall-E-People-Wk,      !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    1-Hall-E-People-Break-Wk,!- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Day:Hourly,
    1-Hall-E-People-WD,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    1-Hall-E-People-SAT,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    1-Hall-E-People-WEH,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    1-Hall-E-People-Wk,      !- Name
    Weekdays,                !- DayType List 1
    1-Hall-E-People-WD,      !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    1-Hall-E-People-WEH,     !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    1-Hall-E-People-WEH,     !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    1-Hall-E-People-WEH,     !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    1-Hall-E-People-WD;      !- Schedule:Day Name 5

  Schedule:Week:Compact,
    1-Hall-E-People-Break-Wk,!- Name
    Weekdays,                !- DayType List 1
    1-Hall-E-People-WEH,     !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    1-Hall-E-People-WEH;     !- Schedule:Day Name 2

  Schedule:Day:Hourly,
    1-Hall-E-Light-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    1-Hall-E-Light-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    1-Hall-E-Light-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    1-Hall-E-Light-Wk,       !- Name
    Weekdays,                !- DayType List 1
    1-Hall-E-Light-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    1-Hall-E-Light-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    1-Hall-E-Light-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    1-Hall-E-Light-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    1-Hall-E-Light-WD;       !- Schedule:Day Name 5

  Schedule:Week:Compact,
    1-Hall-E-Light-Break-Wk, !- Name
    Weekdays,                !- DayType List 1
    1-Hall-E-Light-WEH,      !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    1-Hall-E-Light-WEH;      !- Schedule:Day Name 2

  Schedule:Year,
    1-Hall-E-Light-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1-Hall-E-Light-Break-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    1-Hall-E-Light-Wk,       !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    1-Hall-E-Light-Break-Wk, !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    1-Hall-E-Light-Wk,       !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    1-Hall-E-Light-Break-Wk, !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    1-Hall-E-Light-Wk,       !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    1-Hall-E-Light-Break-Wk, !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Lights,
    1-Hall-E-Light,          !- Name
    1-HALL-E,                !- Zone or ZoneList Name
    1-Hall-E-Light-Year,     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    544,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HB,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    1-Hall-E-Equip-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    1-Hall-E-Equip-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    1-Hall-E-Equip-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    1-Hall-E-Equip-Wk,       !- Name
    Weekdays,                !- DayType List 1
    1-Hall-E-Equip-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    1-Hall-E-Equip-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    1-Hall-E-Equip-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    1-Hall-E-Equip-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    1-Hall-E-Equip-WEH;      !- Schedule:Day Name 5

  Schedule:Year,
    1-Hall-E-Equip-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1-Hall-E-Equip-Break-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    1-Hall-E-Equip-Wk,       !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    1-Hall-E-Equip-Break-Wk, !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    1-Hall-E-Equip-Wk,       !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    1-Hall-E-Equip-Break-Wk, !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    1-Hall-E-Equip-Wk,       !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    1-Hall-E-Equip-Break-Wk, !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Week:Compact,
    1-Hall-E-Equip-Break-Wk, !- Name
    Weekdays,                !- DayType List 1
    1-Hall-E-Equip-WEH,      !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    1-Hall-E-Equip-WEH;      !- Schedule:Day Name 2

  ElectricEquipment,
    1-Hall-E-Equip,          !- Name
    1-HALL-E,                !- Zone or ZoneList Name
    1-Hall-E-Equip-Year,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  People,
    1-Hall-E-People,         !- Name
    1-HALL-E,                !- Zone or ZoneList Name
    1-Hall-E-People-Year,    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    40,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Hall-Year,      !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Year,
    1-Hall-W-People-Year,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1-Hall-W-People-Break-Wk,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    1-Hall-W-People-Wk,      !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    1-Hall-W-People-Break-Wk,!- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    1-Hall-W-People-Wk,      !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    1-Hall-W-People-Break-Wk,!- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    1-Hall-W-People-Wk,      !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    1-Hall-W-People-Break-Wk,!- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Day:Hourly,
    1-Hall-W-People-WD,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    1-Hall-W-People-SAT,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    1-Hall-W-People-WEH,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    1-Hall-W-People-Wk,      !- Name
    Weekdays,                !- DayType List 1
    1-Hall-W-People-WD,      !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    1-Hall-W-People-WEH,     !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    1-Hall-W-People-WEH,     !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    1-Hall-W-People-WEH,     !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    1-Hall-W-People-WD;      !- Schedule:Day Name 5

  Schedule:Week:Compact,
    1-Hall-W-People-Break-Wk,!- Name
    Weekdays,                !- DayType List 1
    1-Hall-W-People-WEH,     !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    1-Hall-W-People-WEH;     !- Schedule:Day Name 2

  Schedule:Day:Hourly,
    1-Hall-W-Light-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    1-Hall-W-Light-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    1-Hall-W-Light-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    1-Hall-W-Light-Wk,       !- Name
    Weekdays,                !- DayType List 1
    1-Hall-W-Light-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    1-Hall-W-Light-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    1-Hall-W-Light-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    1-Hall-W-Light-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    1-Hall-W-Light-WD;       !- Schedule:Day Name 5

  Schedule:Week:Compact,
    1-Hall-W-Light-Break-Wk, !- Name
    Weekdays,                !- DayType List 1
    1-Hall-W-Light-WEH,      !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    1-Hall-W-Light-WEH;      !- Schedule:Day Name 2

  Schedule:Year,
    1-Hall-W-Light-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1-Hall-W-Light-Break-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    1-Hall-W-Light-Wk,       !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    1-Hall-W-Light-Break-Wk, !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    1-Hall-W-Light-Wk,       !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    1-Hall-W-Light-Break-Wk, !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    1-Hall-W-Light-Wk,       !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    1-Hall-W-Light-Break-Wk, !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Lights,
    1-Hall-W-Light,          !- Name
    1-HALL-W,                !- Zone or ZoneList Name
    1-Hall-W-Light-Year,     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1633,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    1-Hall-W-Equip-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    1-Hall-W-Equip-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    1-Hall-W-Equip-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    1-Hall-W-Equip-Wk,       !- Name
    Weekdays,                !- DayType List 1
    1-Hall-W-Equip-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    1-Hall-W-Equip-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    1-Hall-W-Equip-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    1-Hall-W-Equip-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    1-Hall-W-Equip-WEH;      !- Schedule:Day Name 5

  Schedule:Year,
    1-Hall-W-Equip-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1-Hall-W-Equip-Break-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    1-Hall-W-Equip-Wk,       !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    1-Hall-W-Equip-Break-Wk, !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    1-Hall-W-Equip-Wk,       !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    1-Hall-W-Equip-Break-Wk, !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    1-Hall-W-Equip-Wk,       !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    1-Hall-W-Equip-Break-Wk, !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Week:Compact,
    1-Hall-W-Equip-Break-Wk, !- Name
    Weekdays,                !- DayType List 1
    1-Hall-W-Equip-WEH,      !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    1-Hall-W-Equip-WEH;      !- Schedule:Day Name 2

  ElectricEquipment,
    1-Hall-W-Equip,          !- Name
    1-HALL-W,                !- Zone or ZoneList Name
    1-Hall-W-Equip-Year,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  People,
    1-Hall-W-People,         !- Name
    1-HALL-W,                !- Zone or ZoneList Name
    1-Hall-W-People-Year,    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    40,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Hall-Year,      !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    1-Utility-E-People-WD,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    1-Utility-E-People-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    1-Utility-E-People-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    1-Utility-E-People-Wk,   !- Name
    Weekdays,                !- DayType List 1
    1-Utility-E-People-WD,   !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    1-Utility-E-People-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    1-Utility-E-People-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    1-Utility-E-People-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    1-Utility-E-People-WD;   !- Schedule:Day Name 5

  Schedule:Year,
    1-Utility-E-People-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1-Utility-E-People-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    1-Utility-E-People,      !- Name
    1-UTILITY-E,             !- Zone or ZoneList Name
    1-Utility-E-People-Year, !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    1-Utility-E-Light-WD,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    1-Utility-E-Light-SAT,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    1-Utility-E-Light-WEH,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    1-Utility-E-Light-Wk,    !- Name
    Weekdays,                !- DayType List 1
    1-Utility-E-Light-WD,    !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    1-Utility-E-Light-WEH,   !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    1-Utility-E-Light-WEH,   !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    1-Utility-E-Light-WEH,   !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    1-Utility-E-Light-WD;    !- Schedule:Day Name 5

  Schedule:Year,
    1-Utility-E-Light-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1-Utility-E-Light-Wk,    !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    1-Utility-E-Light,       !- Name
    1-UTILITY-E,             !- Zone or ZoneList Name
    1-Utility-E-Light-Year,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    832,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    1-Utility-E-Equip-WD,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    1-Utility-E-Equip-SAT,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    1-Utility-E-Equip-WEH,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    1-Utility-E-Equip-Wk,    !- Name
    Weekdays,                !- DayType List 1
    1-Utility-E-Equip-WD,    !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    1-Utility-E-Equip-WEH,   !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    1-Utility-E-Equip-WEH,   !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    1-Utility-E-Light-WEH,   !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    1-Utility-E-Equip-WD;    !- Schedule:Day Name 5

  Schedule:Year,
    1-Utility-E-Equip-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1-Utility-E-Equip-Wk,    !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    1-Utility-E-Equip,       !- Name
    1-UTILITY-E,             !- Zone or ZoneList Name
    1-Utility-E-Equip-Year,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    395.0,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4TX1B2;                  !- End-Use Subcategory

  Schedule:Day:Hourly,
    102J-People-WD,          !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    102J-People-SAT,         !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    102J-People-WEH,         !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    102J-People-Wk,          !- Name
    Weekdays,                !- DayType List 1
    102J-People-WD,          !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    102J-People-WEH,         !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    102J-People-WEH,         !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    102J-People-WEH,         !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    102J-People-WD;          !- Schedule:Day Name 5

  Schedule:Year,
    102J-People-Year,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    102J-People-Wk,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    102J-People,             !- Name
    102J,                    !- Zone or ZoneList Name
    102J-People-Year,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    102J-Light-WD,           !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    102J-Light-SAT,          !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    102J-Light-WEH,          !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    102J-Light-Wk,           !- Name
    Weekdays,                !- DayType List 1
    102J-Light-WD,           !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    102J-Light-WEH,          !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    102J-Light-WEH,          !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    102J-Light-WEH,          !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    102J-Light-WD;           !- Schedule:Day Name 5

  Schedule:Year,
    102J-Light-Year,         !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    102J-Light-Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    102J-Light,              !- Name
    102J,                    !- Zone or ZoneList Name
    102J-Light-Year,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    121,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    102J-Equip-WD,           !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    102J-Equip-SAT,          !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    102J-Equip-WEH,          !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    102J-Equip-Wk,           !- Name
    Weekdays,                !- DayType List 1
    102J-Equip-WD,           !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    102J-Equip-WEH,          !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    102J-Equip-WEH,          !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    102J-Light-WEH,          !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    102J-Equip-WD;           !- Schedule:Day Name 5

  Schedule:Year,
    102J-Equip-Year,         !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    102J-Equip-Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    102J-Equip,              !- Name
    102J,                    !- Zone or ZoneList Name
    102J-Equip-Year,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    102K-People-WD,          !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    102K-People-SAT,         !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    102K-People-WEH,         !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    102K-People-Wk,          !- Name
    Weekdays,                !- DayType List 1
    102K-People-WD,          !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    102K-People-WEH,         !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    102K-People-WEH,         !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    102K-People-WEH,         !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    102K-People-WD;          !- Schedule:Day Name 5

  Schedule:Year,
    102K-People-Year,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    102K-People-Wk,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    102K-People,             !- Name
    102K,                    !- Zone or ZoneList Name
    102K-People-Year,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    102K-Light-WD,           !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    102K-Light-SAT,          !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    102K-Light-WEH,          !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    102K-Light-Wk,           !- Name
    Weekdays,                !- DayType List 1
    102K-Light-WD,           !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    102K-Light-WEH,          !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    102K-Light-WEH,          !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    102K-Light-WEH,          !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    102K-Light-WD;           !- Schedule:Day Name 5

  Schedule:Year,
    102K-Light-Year,         !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    102K-Light-Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    102K-Light,              !- Name
    102K,                    !- Zone or ZoneList Name
    102K-Light-Year,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    121,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    102K-Equip-WD,           !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    102K-Equip-SAT,          !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    102K-Equip-WEH,          !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    102K-Equip-Wk,           !- Name
    Weekdays,                !- DayType List 1
    102K-Equip-WD,           !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    102K-Equip-WEH,          !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    102K-Equip-WEH,          !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    102K-Light-WEH,          !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    102K-Equip-WD;           !- Schedule:Day Name 5

  Schedule:Year,
    102K-Equip-Year,         !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    102K-Equip-Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    102K-Equip,              !- Name
    102K,                    !- Zone or ZoneList Name
    102K-Equip-Year,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    102F-CNTRL-People-WD,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    102F-CNTRL-People-SAT,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    102F-CNTRL-People-WEH,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    102F-CNTRL-People-Wk,    !- Name
    Weekdays,                !- DayType List 1
    102F-CNTRL-People-WD,    !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    102F-CNTRL-People-WEH,   !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    102F-CNTRL-People-WEH,   !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    102F-CNTRL-People-WEH,   !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    102F-CNTRL-People-WD;    !- Schedule:Day Name 5

  Schedule:Year,
    102F-CNTRL-People-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    102F-CNTRL-People-Wk,    !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    102F-CNTRL-People,       !- Name
    102F-CNTRL,              !- Zone or ZoneList Name
    102F-CNTRL-People-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    102F-CNTRL-Light-WD,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    102F-CNTRL-Light-SAT,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    102F-CNTRL-Light-WEH,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    102F-CNTRL-Light-Wk,     !- Name
    Weekdays,                !- DayType List 1
    102F-CNTRL-Light-WD,     !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    102F-CNTRL-Light-WEH,    !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    102F-CNTRL-Light-WEH,    !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    102F-CNTRL-Light-WEH,    !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    102F-CNTRL-Light-WD;     !- Schedule:Day Name 5

  Schedule:Year,
    102F-CNTRL-Light-Year,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    102F-CNTRL-Light-Wk,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    102F-CNTRL-Light,        !- Name
    102F-CNTRL,              !- Zone or ZoneList Name
    102F-CNTRL-Light-Year,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    218,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    102F-CNTRL-Equip-WD,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    102F-CNTRL-Equip-SAT,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    102F-CNTRL-Equip-Wk,     !- Name
    Weekdays,                !- DayType List 1
    102F-CNTRL-Equip-WD,     !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    102F-CNTRL-Equip-WEH,    !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    102F-CNTRL-Equip-WEH,    !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    102F-CNTRL-Equip-WEH,    !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    102F-CNTRL-Equip-WD;     !- Schedule:Day Name 5

  Schedule:Day:Hourly,
    102F-CNTRL-Equip-WEH,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Year,
    102F-CNTRL-Equip-Year,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    102F-CNTRL-Equip-Wk,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    102F-CNTRL-Equip,        !- Name
    102F-CNTRL,              !- Zone or ZoneList Name
    102F-CNTRL-Equip-Year,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    274,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Year,
    105-CL-People-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    105-CL-People-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    105-CL-People-Wk,        !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    105-CL-People-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    105-CL-People-Wk,        !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    105-CL-People-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    105-CL-People-Wk,        !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    105-CL-People-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Day:Hourly,
    105-CL-People-MWF,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    105-CL-People-TTh,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    105-CL-People-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    105-CL-People-Wk,        !- Name
    Monday Wednesday Friday, !- DayType List 1
    105-CL-People-MWF,       !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    105-CL-People-TTh,       !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    105-CL-People-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    105-CL-People-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    105-CL-People-MWF;       !- Schedule:Day Name 5

  Schedule:Week:Compact,
    105-CL-People-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    105-CL-People-WEH,       !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    105-CL-People-WEH;       !- Schedule:Day Name 2

  Schedule:Day:Hourly,
    105-CL-Light-MWF,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    105-CL-Light-TTh,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    105-CL-Light-WEH,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Week:Compact,
    105-CL-Light-Wk,         !- Name
    Monday Wednesday Friday, !- DayType List 1
    105-CL-Light-MWF,        !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    105-CL-Light-TTh,        !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    105-CL-Light-WEH,        !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    105-CL-Light-WEH,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    105-CL-Light-MWF;        !- Schedule:Day Name 5

  Schedule:Week:Compact,
    105-CL-Light-Break-Wk,   !- Name
    Weekdays,                !- DayType List 1
    105-CL-Light-WEH,        !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    105-CL-Light-WEH;        !- Schedule:Day Name 2

  Schedule:Year,
    105-CL-Light-Year,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    105-CL-Light-Break-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    105-CL-Light-Wk,         !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    105-CL-Light-Break-Wk,   !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    105-CL-Light-Wk,         !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    105-CL-Light-Break-Wk,   !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    105-CL-Light-Wk,         !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    105-CL-Light-Break-Wk,   !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Lights,
    105-CL-Light,            !- Name
    105-CL,                  !- Zone or ZoneList Name
    105-CL-Light-Year,       !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2651,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    105-CL-Equip-MWF,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    105-CL-Equip-TTh,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    105-CL-Equip-WEH,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    105-CL-Equip-Wk,         !- Name
    Monday Wednesday Friday, !- DayType List 1
    105-CL-Equip-MWF,        !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    105-CL-Equip-TTh,        !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    105-CL-Equip-WEH,        !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    105-CL-Equip-WEH,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    105-CL-Equip-WEH;        !- Schedule:Day Name 5

  Schedule:Year,
    105-CL-Equip-Year,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    105-CL-Equip-Break-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    105-CL-Equip-Wk,         !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    105-CL-Equip-Break-Wk,   !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    105-CL-Equip-Wk,         !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    105-CL-Equip-Break-Wk,   !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    105-CL-Equip-Wk,         !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    105-CL-Equip-Break-Wk,   !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Week:Compact,
    105-CL-Equip-Break-Wk,   !- Name
    Weekdays,                !- DayType List 1
    105-CL-Equip-WEH,        !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    105-CL-Equip-WEH;        !- Schedule:Day Name 2

  ElectricEquipment,
    105-CL-Equip,            !- Name
    105-CL,                  !- Zone or ZoneList Name
    105-CL-Equip-Year,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  People,
    105-CL-People,           !- Name
    105-CL,                  !- Zone or ZoneList Name
    105-CL-People-Year,      !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    180,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Year,
    110and114-CL-People-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    110and114-CL-People-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    110and114-CL-People-Wk,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    110and114-CL-People-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    110and114-CL-People-Wk,  !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    110and114-CL-People-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    110and114-CL-People-Wk,  !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    110and114-CL-People-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Day:Hourly,
    110and114-CL-People-MWF, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    110and114-CL-People-TTh, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    110and114-CL-People-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    110and114-CL-People-Wk,  !- Name
    Monday Wednesday Friday, !- DayType List 1
    110and114-CL-People-MWF, !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    110and114-CL-People-TTh, !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    110and114-CL-People-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    110and114-CL-People-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    110and114-CL-People-MWF; !- Schedule:Day Name 5

  Schedule:Week:Compact,
    110and114-CL-People-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    110and114-CL-People-WEH, !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    110and114-CL-People-WEH; !- Schedule:Day Name 2

  Schedule:Day:Hourly,
    110and114-CL-Light-MWF,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    110and114-CL-Light-TTh,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    110and114-CL-Light-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Week:Compact,
    110and114-CL-Light-Wk,   !- Name
    Monday Wednesday Friday, !- DayType List 1
    110and114-CL-Light-MWF,  !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    110and114-CL-Light-TTh,  !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    110and114-CL-Light-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    110and114-CL-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    110and114-CL-Light-MWF;  !- Schedule:Day Name 5

  Schedule:Week:Compact,
    110and114-CL-Light-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    110and114-CL-Light-WEH,  !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    110and114-CL-Light-WEH;  !- Schedule:Day Name 2

  Schedule:Year,
    110and114-CL-Light-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    110and114-CL-Light-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    110and114-CL-Light-Wk,   !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    110and114-CL-Light-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    110and114-CL-Light-Wk,   !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    110and114-CL-Light-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    110and114-CL-Light-Wk,   !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    110and114-CL-Light-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Lights,
    110and114-CL-Light,      !- Name
    110and114-CL,            !- Zone or ZoneList Name
    110and114-CL-Light-Year, !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2651,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    110and114-CL-Equip-MWF,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    110and114-CL-Equip-TTh,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    110and114-CL-Equip-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    110and114-CL-Equip-Wk,   !- Name
    Monday Wednesday Friday, !- DayType List 1
    110and114-CL-Equip-MWF,  !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    110and114-CL-Equip-TTh,  !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    110and114-CL-Equip-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    110and114-CL-Equip-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    110and114-CL-Equip-WEH;  !- Schedule:Day Name 5

  Schedule:Year,
    110and114-CL-Equip-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    110and114-CL-Equip-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    110and114-CL-Equip-Wk,   !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    110and114-CL-Equip-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    110and114-CL-Equip-Wk,   !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    110and114-CL-Equip-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    110and114-CL-Equip-Wk,   !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    110and114-CL-Equip-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Week:Compact,
    110and114-CL-Equip-Break-Wk,  !- Name
