    Weekdays,                !- DayType List 1
    110and114-CL-Equip-WEH,  !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    110and114-CL-Equip-WEH;  !- Schedule:Day Name 2

  ElectricEquipment,
    110and114-CL-Equip,      !- Name
    110and114-CL,            !- Zone or ZoneList Name
    110and114-CL-Equip-Year, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  People,
    110and114-CL-People,     !- Name
    110and114-CL,            !- Zone or ZoneList Name
    110and114-CL-People-Year,!- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    180,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Year,
    113-CL-People-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    113-CL-People-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    113-CL-People-Wk,        !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    113-CL-People-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    113-CL-People-Wk,        !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    113-CL-People-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    113-CL-People-Wk,        !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    113-CL-People-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Day:Hourly,
    113-CL-People-MWF,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    113-CL-People-TTh,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    113-CL-People-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    113-CL-People-Wk,        !- Name
    Monday Wednesday Friday, !- DayType List 1
    113-CL-People-MWF,       !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    113-CL-People-TTh,       !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    113-CL-People-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    113-CL-People-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    113-CL-People-MWF;       !- Schedule:Day Name 5

  Schedule:Week:Compact,
    113-CL-People-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    113-CL-People-WEH,       !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    113-CL-People-WEH;       !- Schedule:Day Name 2

  Schedule:Day:Hourly,
    113-CL-Light-MWF,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    113-CL-Light-TTh,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    113-CL-Light-WEH,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Week:Compact,
    113-CL-Light-Wk,         !- Name
    Monday Wednesday Friday, !- DayType List 1
    113-CL-Light-MWF,        !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    113-CL-Light-TTh,        !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    113-CL-Light-WEH,        !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    113-CL-Light-WEH,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    113-CL-Light-MWF;        !- Schedule:Day Name 5

  Schedule:Week:Compact,
    113-CL-Light-Break-Wk,   !- Name
    Weekdays,                !- DayType List 1
    113-CL-Light-WEH,        !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    113-CL-Light-WEH;        !- Schedule:Day Name 2

  Schedule:Year,
    113-CL-Light-Year,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    113-CL-Light-Break-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    113-CL-Light-Wk,         !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    113-CL-Light-Break-Wk,   !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    113-CL-Light-Wk,         !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    113-CL-Light-Break-Wk,   !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    113-CL-Light-Wk,         !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    113-CL-Light-Break-Wk,   !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Lights,
    113-CL-Light,            !- Name
    113-CL,                  !- Zone or ZoneList Name
    113-CL-Light-Year,       !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1528,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    113-CL-Equip-MWF,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    113-CL-Equip-TTh,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    113-CL-Equip-WEH,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    113-CL-Equip-Wk,         !- Name
    Monday Wednesday Friday, !- DayType List 1
    113-CL-Equip-MWF,        !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    113-CL-Equip-TTh,        !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    113-CL-Equip-WEH,        !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    113-CL-Equip-WEH,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    113-CL-Equip-WEH;        !- Schedule:Day Name 5

  Schedule:Year,
    113-CL-Equip-Year,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    113-CL-Equip-Break-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    113-CL-Equip-Wk,         !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    113-CL-Equip-Break-Wk,   !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    113-CL-Equip-Wk,         !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    113-CL-Equip-Break-Wk,   !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    113-CL-Equip-Wk,         !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    113-CL-Equip-Break-Wk,   !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Week:Compact,
    113-CL-Equip-Break-Wk,   !- Name
    Weekdays,                !- DayType List 1
    113-CL-Equip-WEH,        !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    113-CL-Equip-WEH;        !- Schedule:Day Name 2

  ElectricEquipment,
    113-CL-Equip,            !- Name
    113-CL,                  !- Zone or ZoneList Name
    113-CL-Equip-Year,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  People,
    113-CL-People,           !- Name
    113-CL,                  !- Zone or ZoneList Name
    113-CL-People-Year,      !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    80,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Year,
    116-CL-People-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    116-CL-People-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    116-CL-People-Wk,        !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    116-CL-People-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    116-CL-People-Wk,        !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    116-CL-People-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    116-CL-People-Wk,        !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    116-CL-People-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Day:Hourly,
    116-CL-People-MWF,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    116-CL-People-TTh,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    116-CL-People-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    116-CL-People-Wk,        !- Name
    Monday Wednesday Friday, !- DayType List 1
    116-CL-People-MWF,       !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    116-CL-People-TTh,       !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    116-CL-People-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    116-CL-People-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    116-CL-People-MWF;       !- Schedule:Day Name 5

  Schedule:Week:Compact,
    116-CL-People-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    116-CL-People-WEH,       !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    116-CL-People-WEH;       !- Schedule:Day Name 2

  Schedule:Day:Hourly,
    116-CL-Light-MWF,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    116-CL-Light-TTh,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    116-CL-Light-WEH,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Week:Compact,
    116-CL-Light-Wk,         !- Name
    Monday Wednesday Friday, !- DayType List 1
    116-CL-Light-MWF,        !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    116-CL-Light-TTh,        !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    116-CL-Light-WEH,        !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    116-CL-Light-WEH,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    116-CL-Light-MWF;        !- Schedule:Day Name 5

  Schedule:Week:Compact,
    116-CL-Light-Break-Wk,   !- Name
    Weekdays,                !- DayType List 1
    116-CL-Light-WEH,        !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    116-CL-Light-WEH;        !- Schedule:Day Name 2

  Schedule:Year,
    116-CL-Light-Year,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    116-CL-Light-Break-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    116-CL-Light-Wk,         !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    116-CL-Light-Break-Wk,   !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    116-CL-Light-Wk,         !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    116-CL-Light-Break-Wk,   !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    116-CL-Light-Wk,         !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    116-CL-Light-Break-Wk,   !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Lights,
    116-CL-Light,            !- Name
    116-CL,                  !- Zone or ZoneList Name
    116-CL-Light-Year,       !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2534,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    116-CL-Equip-MWF,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    116-CL-Equip-TTh,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    116-CL-Equip-WEH,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    116-CL-Equip-Wk,         !- Name
    Monday Wednesday Friday, !- DayType List 1
    116-CL-Equip-MWF,        !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    116-CL-Equip-TTh,        !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    116-CL-Equip-WEH,        !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    116-CL-Equip-WEH,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    116-CL-Equip-WEH;        !- Schedule:Day Name 5

  Schedule:Year,
    116-CL-Equip-Year,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    116-CL-Equip-Break-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    116-CL-Equip-Wk,         !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    116-CL-Equip-Break-Wk,   !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    116-CL-Equip-Wk,         !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    116-CL-Equip-Break-Wk,   !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    116-CL-Equip-Wk,         !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    116-CL-Equip-Break-Wk,   !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Week:Compact,
    116-CL-Equip-Break-Wk,   !- Name
    Weekdays,                !- DayType List 1
    116-CL-Equip-WEH,        !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    116-CL-Equip-WEH;        !- Schedule:Day Name 2

  ElectricEquipment,
    116-CL-Equip,            !- Name
    116-CL,                  !- Zone or ZoneList Name
    116-CL-Equip-Year,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  People,
    116-CL-People,           !- Name
    116-CL,                  !- Zone or ZoneList Name
    116-CL-People-Year,      !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    120,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Year,
    120to132B-CL-People-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    120to132B-CL-People-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    120to132B-CL-People-Wk,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    120to132B-CL-People-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    120to132B-CL-People-Wk,  !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    120to132B-CL-People-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    120to132B-CL-People-Wk,  !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    120to132B-CL-People-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Day:Hourly,
    120to132B-CL-People-MWF, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    120to132B-CL-People-TTh, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    120to132B-CL-People-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    120to132B-CL-People-Wk,  !- Name
    Monday Wednesday Friday, !- DayType List 1
    120to132B-CL-People-MWF, !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    120to132B-CL-People-TTh, !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    120to132B-CL-People-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    120to132B-CL-People-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    120to132B-CL-People-MWF; !- Schedule:Day Name 5

  Schedule:Week:Compact,
    120to132B-CL-People-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    120to132B-CL-People-WEH, !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    120to132B-CL-People-WEH; !- Schedule:Day Name 2

  Schedule:Day:Hourly,
    120to132B-CL-Light-MWF,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    120to132B-CL-Light-TTh,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    120to132B-CL-Light-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Week:Compact,
    120to132B-CL-Light-Wk,   !- Name
    Monday Wednesday Friday, !- DayType List 1
    120to132B-CL-Light-MWF,  !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    120to132B-CL-Light-TTh,  !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    120to132B-CL-Light-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    120to132B-CL-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    120to132B-CL-Light-MWF;  !- Schedule:Day Name 5

  Schedule:Week:Compact,
    120to132B-CL-Light-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    120to132B-CL-Light-WEH,  !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    120to132B-CL-Light-WEH;  !- Schedule:Day Name 2

  Schedule:Year,
    120to132B-CL-Light-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    120to132B-CL-Light-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    120to132B-CL-Light-Wk,   !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    120to132B-CL-Light-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    120to132B-CL-Light-Wk,   !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    120to132B-CL-Light-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    120to132B-CL-Light-Wk,   !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    120to132B-CL-Light-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Lights,
    120to132B-CL-Light,      !- Name
    120to132B-CL,            !- Zone or ZoneList Name
    120to132B-CL-Light-Year, !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2651,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HB,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    120to132B-CL-Equip-MWF,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    120to132B-CL-Equip-TTh,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    120to132B-CL-Equip-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    120to132B-CL-Equip-Wk,   !- Name
    Monday Wednesday Friday, !- DayType List 1
    120to132B-CL-Equip-MWF,  !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    120to132B-CL-Equip-TTh,  !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    120to132B-CL-Equip-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    120to132B-CL-Equip-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    120to132B-CL-Equip-WEH;  !- Schedule:Day Name 5

  Schedule:Year,
    120to132B-CL-Equip-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    120to132B-CL-Equip-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    120to132B-CL-Equip-Wk,   !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    120to132B-CL-Equip-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    120to132B-CL-Equip-Wk,   !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    120to132B-CL-Equip-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    120to132B-CL-Equip-Wk,   !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    120to132B-CL-Equip-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Week:Compact,
    120to132B-CL-Equip-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    120to132B-CL-Equip-WEH,  !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    120to132B-CL-Equip-WEH;  !- Schedule:Day Name 2

  ElectricEquipment,
    120to132B-CL-Equip,      !- Name
    120to132B-CL,            !- Zone or ZoneList Name
    120to132B-CL-Equip-Year, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LB;                     !- End-Use Subcategory

  People,
    120to132B-CL-People,     !- Name
    120to132B-CL,            !- Zone or ZoneList Name
    120to132B-CL-People-Year,!- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    180,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Year,
    127to131-CL-People-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    127to131-CL-People-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    127to131-CL-People-Wk,   !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    127to131-CL-People-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    127to131-CL-People-Wk,   !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    127to131-CL-People-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    127to131-CL-People-Wk,   !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    127to131-CL-People-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Day:Hourly,
    127to131-CL-People-MWF,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    127to131-CL-People-TTh,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    127to131-CL-People-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    127to131-CL-People-Wk,   !- Name
    Monday Wednesday Friday, !- DayType List 1
    127to131-CL-People-MWF,  !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    127to131-CL-People-TTh,  !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    127to131-CL-People-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    127to131-CL-People-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    127to131-CL-People-MWF;  !- Schedule:Day Name 5

  Schedule:Week:Compact,
    127to131-CL-People-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    127to131-CL-People-WEH,  !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    127to131-CL-People-WEH;  !- Schedule:Day Name 2

  Schedule:Day:Hourly,
    127to131-CL-Light-MWF,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    127to131-CL-Light-TTh,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    127to131-CL-Light-WEH,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Week:Compact,
    127to131-CL-Light-Wk,    !- Name
    Monday Wednesday Friday, !- DayType List 1
    127to131-CL-Light-MWF,   !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    127to131-CL-Light-TTh,   !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    127to131-CL-Light-WEH,   !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    127to131-CL-Light-WEH,   !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    127to131-CL-Light-MWF;   !- Schedule:Day Name 5

  Schedule:Week:Compact,
    127to131-CL-Light-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    127to131-CL-Light-WEH,   !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    127to131-CL-Light-WEH;   !- Schedule:Day Name 2

  Schedule:Year,
    127to131-CL-Light-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    127to131-CL-Light-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    127to131-CL-Light-Wk,    !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    127to131-CL-Light-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    127to131-CL-Light-Wk,    !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    127to131-CL-Light-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    127to131-CL-Light-Wk,    !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    127to131-CL-Light-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Lights,
    127to131-CL-Light,       !- Name
    127to131-CL,             !- Zone or ZoneList Name
    127to131-CL-Light-Year,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2651,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HB,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    127to131-CL-Equip-MWF,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    127to131-CL-Equip-TTh,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    127to131-CL-Equip-WEH,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    127to131-CL-Equip-Wk,    !- Name
    Monday Wednesday Friday, !- DayType List 1
    127to131-CL-Equip-MWF,   !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    127to131-CL-Equip-TTh,   !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    127to131-CL-Equip-WEH,   !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    127to131-CL-Equip-WEH,   !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    127to131-CL-Equip-WEH;   !- Schedule:Day Name 5

  Schedule:Year,
    127to131-CL-Equip-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    127to131-CL-Equip-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    127to131-CL-Equip-Wk,    !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    127to131-CL-Equip-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    127to131-CL-Equip-Wk,    !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    127to131-CL-Equip-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    127to131-CL-Equip-Wk,    !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    127to131-CL-Equip-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Week:Compact,
    127to131-CL-Equip-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    127to131-CL-Equip-WEH,   !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    127to131-CL-Equip-WEH;   !- Schedule:Day Name 2

  ElectricEquipment,
    127to131-CL-Equip,       !- Name
    127to131-CL,             !- Zone or ZoneList Name
    127to131-CL-Equip-Year,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LB;                     !- End-Use Subcategory

  People,
    127to131-CL-People,      !- Name
    127to131-CL,             !- Zone or ZoneList Name
    127to131-CL-People-Year, !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    180,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    1T1-People-WD,           !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    1T1-People-SAT,          !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    1T1-People-WEH,          !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    1T1-People-Wk,           !- Name
    Weekdays,                !- DayType List 1
    1T1-People-WD,           !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    1T1-People-WEH,          !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    1T1-People-WEH,          !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    1T1-People-WEH,          !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    1T1-People-WD;           !- Schedule:Day Name 5

  Schedule:Year,
    1T1-People-Year,         !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1T1-People-Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    1T1-People,              !- Name
    1T1,                     !- Zone or ZoneList Name
    1T1-People-Year,         !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    1T1-Light-WD,            !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    1T1-Light-SAT,           !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    1T1-Light-WEH,           !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    1T1-Light-Wk,            !- Name
    Weekdays,                !- DayType List 1
    1T1-Light-WD,            !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    1T1-Light-WEH,           !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    1T1-Light-WEH,           !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    1T1-Light-WEH,           !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    1T1-Light-WD;            !- Schedule:Day Name 5

  Schedule:Year,
    1T1-Light-Year,          !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1T1-Light-Wk,            !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    1T1-Light,               !- Name
    1T1,                     !- Zone or ZoneList Name
    1T1-Light-Year,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    582,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    1T1-Equip-WD,            !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    1T1-Equip-SAT,           !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    1T1-Equip-WEH,           !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    1T1-Equip-Wk,            !- Name
    Weekdays,                !- DayType List 1
    1T1-Equip-WD,            !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    1T1-Equip-WEH,           !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    1T1-Equip-WEH,           !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    1T1-Light-WEH,           !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    1T1-Equip-WD;            !- Schedule:Day Name 5

  Schedule:Year,
    1T1-Equip-Year,          !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1T1-Equip-Wk,            !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    1T1-Equip,               !- Name
    1T1,                     !- Zone or ZoneList Name
    1T1-Equip-Year,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  Schedule:Day:Hourly,
    1T2to102H-People-WD,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    1T2to102H-People-SAT,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    1T2to102H-People-WEH,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    1T2to102H-People-Wk,     !- Name
    Weekdays,                !- DayType List 1
    1T2to102H-People-WD,     !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    1T2to102H-People-WEH,    !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    1T2to102H-People-WEH,    !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    1T2to102H-People-WEH,    !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    1T2to102H-People-WD;     !- Schedule:Day Name 5

  Schedule:Year,
    1T2to102H-People-Year,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1T2to102H-People-Wk,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    1T2to102H-People,        !- Name
    1T2to102H,               !- Zone or ZoneList Name
    1T2to102H-People-Year,   !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    1T2to102H-Light-WD,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    1T2to102H-Light-SAT,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    1T2to102H-Light-WEH,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    1T2to102H-Light-Wk,      !- Name
    Weekdays,                !- DayType List 1
    1T2to102H-Light-WD,      !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    1T2to102H-Light-WEH,     !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    1T2to102H-Light-WEH,     !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    1T2to102H-Light-WEH,     !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    1T2to102H-Light-WD;      !- Schedule:Day Name 5

  Schedule:Year,
    1T2to102H-Light-Year,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1T2to102H-Light-Wk,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    1T2to102H-Light,         !- Name
    1T2to102H,               !- Zone or ZoneList Name
    1T2to102H-Light-Year,    !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1105,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    1T2to102H-Equip-WD,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    1T2to102H-Equip-SAT,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    1T2to102H-Equip-WEH,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    1T2to102H-Equip-Wk,      !- Name
    Weekdays,                !- DayType List 1
    1T2to102H-Equip-WD,      !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    1T2to102H-Equip-WEH,     !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    1T2to102H-Equip-WEH,     !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    1T2to102H-Light-WEH,     !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    1T2to102H-Equip-WD;      !- Schedule:Day Name 5

  Schedule:Year,
    1T2to102H-Equip-Year,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1T2to102H-Equip-Wk,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    1T2to102H-Equip,         !- Name
    1T2to102H,               !- Zone or ZoneList Name
    1T2to102H-Equip-Year,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    100,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    2-Hall-NW-People-WD,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    2-Hall-NW-People-SAT,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    2-Hall-NW-People-WEH,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    2-Hall-NW-Equip-WD,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    2-Hall-NW-Equip-SAT,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    2-Hall-NW-Equip-WEH,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    2-Hall-NW-People-Wk,     !- Name
    Weekdays,                !- DayType List 1
    2-Hall-NW-People-WD,     !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    2-Hall-NW-People-WEH,    !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    2-Hall-NW-People-WEH,    !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    2-Hall-NW-People-WEH,    !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    2-Hall-NW-People-WD;     !- Schedule:Day Name 5

  Schedule:Week:Compact,
    2-Hall-NW-Equip-Wk,      !- Name
    Weekdays,                !- DayType List 1
    2-Hall-NW-Equip-WD,      !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    2-Hall-NW-Equip-WEH,     !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    2-Hall-NW-Equip-WEH,     !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    2-Hall-NW-Equip-WEH,     !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    2-Hall-NW-Equip-WD;      !- Schedule:Day Name 5

  Schedule:Year,
    2-Hall-NW-People-Year,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    2-Hall-NW-People-Wk,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    2-Hall-NW-Equip-Year,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    2-Hall-NW-Equip-Wk,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    2-Hall-NW-People,        !- Name
    2-Hall-NW,               !- Zone or ZoneList Name
    2-Hall-NW-People-Year,   !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Hall-Year,      !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  ElectricEquipment,
    2-Hall-NW-Equip,         !- Name
    2-Hall-NW,               !- Zone or ZoneList Name
    2-Hall-NW-Equip-Year,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  Schedule:Day:Hourly,
    Day_Overhang_Trans_0_5,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.5,                     !- Hour 1
    0.5,                     !- Hour 2
    0.5,                     !- Hour 3
    0.5,                     !- Hour 4
    0.5,                     !- Hour 5
    0.5,                     !- Hour 6
    0.5,                     !- Hour 7
    0.5,                     !- Hour 8
    0.5,                     !- Hour 9
    0.5,                     !- Hour 10
    0.5,                     !- Hour 11
    0.5,                     !- Hour 12
    0.5,                     !- Hour 13
    0.5,                     !- Hour 14
    0.5,                     !- Hour 15
    0.5,                     !- Hour 16
    0.5,                     !- Hour 17
    0.5,                     !- Hour 18
    0.5,                     !- Hour 19
    0.5,                     !- Hour 20
    0.5,                     !- Hour 21
    0.5,                     !- Hour 22
    0.5,                     !- Hour 23
    0.5;                     !- Hour 24

  Schedule:Day:Hourly,
    200-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    200-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    200-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    200-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    200-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    200-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    200-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    200-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    200-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Week:Compact,
    Week_Overhang_Trans_0_5, !- Name
    Weekdays,                !- DayType List 1
    Day_Overhang_Trans_0_5,  !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    Day_Overhang_Trans_0_5;  !- Schedule:Day Name 2

  Schedule:Year,
    200-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    200-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    200-Off-People,          !- Name
    200-Off,                 !- Zone or ZoneList Name
    200-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    Activity-Off-CL-Conf-Day,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    110,                     !- Hour 1
    110,                     !- Hour 2
    110,                     !- Hour 3
    110,                     !- Hour 4
    110,                     !- Hour 5
    110,                     !- Hour 6
    110,                     !- Hour 7
    110,                     !- Hour 8
    110,                     !- Hour 9
    110,                     !- Hour 10
    110,                     !- Hour 11
    110,                     !- Hour 12
    110,                     !- Hour 13
    110,                     !- Hour 14
    110,                     !- Hour 15
    110,                     !- Hour 16
    110,                     !- Hour 17
    110,                     !- Hour 18
    110,                     !- Hour 19
    110,                     !- Hour 20
    110,                     !- Hour 21
    110,                     !- Hour 22
    110,                     !- Hour 23
    110;                     !- Hour 24

  Schedule:Day:Hourly,
    Activity-Hall-Day,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    220,                     !- Hour 1
    220,                     !- Hour 2
    220,                     !- Hour 3
    220,                     !- Hour 4
    220,                     !- Hour 5
    220,                     !- Hour 6
    220,                     !- Hour 7
    220,                     !- Hour 8
    220,                     !- Hour 9
    220,                     !- Hour 10
    220,                     !- Hour 11
    220,                     !- Hour 12
    220,                     !- Hour 13
    220,                     !- Hour 14
    220,                     !- Hour 15
    220,                     !- Hour 16
    220,                     !- Hour 17
    220,                     !- Hour 18
    220,                     !- Hour 19
    220,                     !- Hour 20
    220,                     !- Hour 21
    220,                     !- Hour 22
    220,                     !- Hour 23
    220;                     !- Hour 24

  Schedule:Week:Compact,
    Activity-Off-CL-Conf-Wk, !- Name
    Weekdays,                !- DayType List 1
    Activity-Off-CL-Conf-Day,!- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    Activity-Off-CL-Conf-Day;!- Schedule:Day Name 2

  Schedule:Week:Compact,
    Activity-Hall-Wk,        !- Name
    Weekdays,                !- DayType List 1
    Activity-Hall-Day,       !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    Activity-Hall-Day;       !- Schedule:Day Name 2

  Schedule:Year,
    Activity-Off-CL-Conf-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Activity-Off-CL-Conf-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Activity-Hall-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Activity-Hall-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    200-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    200-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    200-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    200-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    200-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    200-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    200-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    200-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    200-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    200-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    200-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    200-Off-Light,           !- Name
    200-Off,                 !- Zone or ZoneList Name
    200-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    54,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    200-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    200-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    200-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    200-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    200-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    200-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    200-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    200-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    200-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    200-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    200-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    200-Off-Equip,           !- Name
    200-Off,                 !- Zone or ZoneList Name
    200-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    242-ConfRoom-People-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    242-ConfRoom-People-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    242-ConfRoom-People-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    242-ConfRoom-People-Wk,  !- Name
    Weekdays,                !- DayType List 1
    242-ConfRoom-People-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    242-ConfRoom-People-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    242-ConfRoom-People-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    242-ConfRoom-People-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    242-ConfRoom-People-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    242-ConfRoom-People-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    242-ConfRoom-People-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    242-ConfRoom-People,     !- Name
    242-ConfRoom,            !- Zone or ZoneList Name
    242-ConfRoom-People-Year,!- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Year,
    201to207-CL-People-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    201to207-CL-People-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    201to207-CL-People-Wk,   !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    201to207-CL-People-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    201to207-CL-People-Wk,   !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    201to207-CL-People-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    201to207-CL-People-Wk,   !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    201to207-CL-People-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Day:Hourly,
    201to207-CL-People-MWF,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    201to207-CL-People-TTh,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    201to207-CL-People-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    201to207-CL-People-Wk,   !- Name
    Monday Wednesday Friday, !- DayType List 1
    201to207-CL-People-MWF,  !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    201to207-CL-People-TTh,  !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    201to207-CL-People-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    201to207-CL-People-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    201to207-CL-People-MWF;  !- Schedule:Day Name 5

  Schedule:Week:Compact,
    201to207-CL-People-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    201to207-CL-People-WEH,  !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    201to207-CL-People-WEH;  !- Schedule:Day Name 2

  Schedule:Day:Hourly,
    201to207-CL-Light-MWF,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    201to207-CL-Light-TTh,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    201to207-CL-Light-WEH,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Week:Compact,
    201to207-CL-Light-Wk,    !- Name
    Monday Wednesday Friday, !- DayType List 1
    201to207-CL-Light-MWF,   !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    201to207-CL-Light-TTh,   !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    201to207-CL-Light-WEH,   !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    201to207-CL-Light-WEH,   !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    201to207-CL-Light-MWF;   !- Schedule:Day Name 5

  Schedule:Week:Compact,
    201to207-CL-Light-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    201to207-CL-Light-WEH,   !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    201to207-CL-Light-WEH;   !- Schedule:Day Name 2

  Schedule:Year,
    201to207-CL-Light-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    201to207-CL-Light-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    201to207-CL-Light-Wk,    !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    201to207-CL-Light-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    201to207-CL-Light-Wk,    !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    201to207-CL-Light-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    201to207-CL-Light-Wk,    !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    201to207-CL-Light-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Lights,
    201to207-CL-Light,       !- Name
    201to207-CL,             !- Zone or ZoneList Name
    201to207-CL-Light-Year,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2651,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    201to207-CL-Equip-MWF,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    201to207-CL-Equip-TTh,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    201to207-CL-Equip-WEH,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    201to207-CL-Equip-Wk,    !- Name
    Monday Wednesday Friday, !- DayType List 1
    201to207-CL-Equip-MWF,   !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    201to207-CL-Equip-TTh,   !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    201to207-CL-Equip-WEH,   !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    201to207-CL-Equip-WEH,   !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    201to207-CL-Equip-WEH;   !- Schedule:Day Name 5

  Schedule:Year,
    201to207-CL-Equip-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    201to207-CL-Equip-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    201to207-CL-Equip-Wk,    !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    201to207-CL-Equip-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    201to207-CL-Equip-Wk,    !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    201to207-CL-Equip-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    201to207-CL-Equip-Wk,    !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    201to207-CL-Equip-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Week:Compact,
    201to207-CL-Equip-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    201to207-CL-Equip-WEH,   !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    201to207-CL-Equip-WEH;   !- Schedule:Day Name 2

  ElectricEquipment,
    201to207-CL-Equip,       !- Name
    201to207-CL,             !- Zone or ZoneList Name
    201to207-CL-Equip-Year,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  People,
    201to207-CL-People,      !- Name
    201to207-CL,             !- Zone or ZoneList Name
    201to207-CL-People-Year, !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    180,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    242-ConfRoom-Light-WD,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    242-ConfRoom-Light-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    242-ConfRoom-Light-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    242-ConfRoom-Light-Wk,   !- Name
    Weekdays,                !- DayType List 1
    242-ConfRoom-Light-WD,   !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    242-ConfRoom-Light-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    242-ConfRoom-Light-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    242-ConfRoom-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    242-ConfRoom-Light-WD;   !- Schedule:Day Name 5

  Schedule:Year,
    242-ConfRoom-Light-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    242-ConfRoom-Light-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Hourly,
    2-Hall-NW-Light-WD,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    2-Hall-NW-Light-SAT,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    2-Hall-NW-Light-WEH,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    2-Hall-NW-Light-Wk,      !- Name
    Weekdays,                !- DayType List 1
    2-Hall-NW-Light-WD,      !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    2-Hall-NW-Light-WEH,     !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    2-Hall-NW-Light-WEH,     !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    2-Hall-NW-Light-WEH,     !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    2-Hall-NW-Light-WD;      !- Schedule:Day Name 5

  Schedule:Year,
    2-Hall-NW-Light-Year,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    2-Hall-NW-Light-Wk,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    2-Hall-NW-Light,         !- Name
    2-Hall-NW,               !- Zone or ZoneList Name
    2-Hall-NW-Light-Year,    !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    704,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    242-ConfRoom-Light,      !- Name
    242-ConfRoom,            !- Zone or ZoneList Name
    242-ConfRoom-Light-Year, !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    300,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    242-ConfRoom-Equip-WD,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    242-ConfRoom-Equip-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    242-ConfRoom-Equip-Wk,   !- Name
    Weekdays,                !- DayType List 1
    242-ConfRoom-Equip-WD,   !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    242-ConfRoom-Equip-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    242-ConfRoom-Equip-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    242-ConfRoom-Equip-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    242-ConfRoom-Equip-WD;   !- Schedule:Day Name 5

  Schedule:Day:Hourly,
    242-ConfRoom-Equip-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Year,
    242-ConfRoom-Equip-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    242-ConfRoom-Equip-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    242-ConfRoom-Equip,      !- Name
    242-ConfRoom,            !- Zone or ZoneList Name
    242-ConfRoom-Equip-Year, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Year,
    209-CL-People-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    209-CL-People-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    209-CL-People-Wk,        !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    209-CL-People-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    209-CL-People-Wk,        !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    209-CL-People-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    209-CL-People-Wk,        !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    209-CL-People-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Day:Hourly,
    209-CL-People-MWF,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    209-CL-People-TTh,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    209-CL-People-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    209-CL-People-Wk,        !- Name
    Monday Wednesday Friday, !- DayType List 1
    209-CL-People-MWF,       !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    209-CL-People-TTh,       !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    209-CL-People-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    209-CL-People-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    209-CL-People-MWF;       !- Schedule:Day Name 5

  Schedule:Week:Compact,
    209-CL-People-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    209-CL-People-WEH,       !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    209-CL-People-WEH;       !- Schedule:Day Name 2

  Schedule:Day:Hourly,
    209-CL-Light-MWF,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    209-CL-Light-TTh,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    209-CL-Light-WEH,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Week:Compact,
    209-CL-Light-Wk,         !- Name
    Monday Wednesday Friday, !- DayType List 1
    209-CL-Light-MWF,        !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    209-CL-Light-TTh,        !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    209-CL-Light-WEH,        !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    209-CL-Light-WEH,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    209-CL-Light-MWF;        !- Schedule:Day Name 5

  Schedule:Week:Compact,
    209-CL-Light-Break-Wk,   !- Name
    Weekdays,                !- DayType List 1
    209-CL-Light-WEH,        !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    209-CL-Light-WEH;        !- Schedule:Day Name 2

  Schedule:Year,
    209-CL-Light-Year,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    209-CL-Light-Break-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    209-CL-Light-Wk,         !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    209-CL-Light-Break-Wk,   !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    209-CL-Light-Wk,         !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    209-CL-Light-Break-Wk,   !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    209-CL-Light-Wk,         !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    209-CL-Light-Break-Wk,   !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Lights,
    209-CL-Light,            !- Name
    209-CL,                  !- Zone or ZoneList Name
    209-CL-Light-Year,       !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    696,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    209-CL-Equip-MWF,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    209-CL-Equip-TTh,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    209-CL-Equip-WEH,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    209-CL-Equip-Wk,         !- Name
    Monday Wednesday Friday, !- DayType List 1
    209-CL-Equip-MWF,        !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    209-CL-Equip-TTh,        !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    209-CL-Equip-WEH,        !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    209-CL-Equip-WEH,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    209-CL-Equip-WEH;        !- Schedule:Day Name 5

  Schedule:Year,
    209-CL-Equip-Year,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    209-CL-Equip-Break-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    209-CL-Equip-Wk,         !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    209-CL-Equip-Break-Wk,   !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    209-CL-Equip-Wk,         !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    209-CL-Equip-Break-Wk,   !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    209-CL-Equip-Wk,         !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    209-CL-Equip-Break-Wk,   !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Week:Compact,
    209-CL-Equip-Break-Wk,   !- Name
    Weekdays,                !- DayType List 1
    209-CL-Equip-WEH,        !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    209-CL-Equip-WEH;        !- Schedule:Day Name 2

  ElectricEquipment,
    209-CL-Equip,            !- Name
    209-CL,                  !- Zone or ZoneList Name
    209-CL-Equip-Year,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  People,
    209-CL-People,           !- Name
    209-CL,                  !- Zone or ZoneList Name
    209-CL-People-Year,      !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    30,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Year,
    260to272-CL-People-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    260to272-CL-People-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    260to272-CL-People-Wk,   !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    260to272-CL-People-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    260to272-CL-People-Wk,   !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    260to272-CL-People-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    260to272-CL-People-Wk,   !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    260to272-CL-People-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Day:Hourly,
    260to272-CL-People-MWF,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    260to272-CL-People-TTh,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    260to272-CL-People-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    260to272-CL-People-Wk,   !- Name
    Monday Wednesday Friday, !- DayType List 1
    260to272-CL-People-MWF,  !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    260to272-CL-People-TTh,  !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    260to272-CL-People-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    260to272-CL-People-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    260to272-CL-People-MWF;  !- Schedule:Day Name 5

  Schedule:Week:Compact,
    260to272-CL-People-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    260to272-CL-People-WEH,  !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    260to272-CL-People-WEH;  !- Schedule:Day Name 2

  Schedule:Day:Hourly,
    260to272-CL-Light-MWF,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    260to272-CL-Light-TTh,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    260to272-CL-Light-WEH,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Week:Compact,
    260to272-CL-Light-Wk,    !- Name
    Monday Wednesday Friday, !- DayType List 1
    260to272-CL-Light-MWF,   !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    260to272-CL-Light-TTh,   !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    260to272-CL-Light-WEH,   !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    260to272-CL-Light-WEH,   !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    260to272-CL-Light-MWF;   !- Schedule:Day Name 5

  Schedule:Week:Compact,
    260to272-CL-Light-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    260to272-CL-Light-WEH,   !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    260to272-CL-Light-WEH;   !- Schedule:Day Name 2

  Schedule:Year,
    260to272-CL-Light-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    260to272-CL-Light-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    260to272-CL-Light-Wk,    !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    260to272-CL-Light-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    260to272-CL-Light-Wk,    !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    260to272-CL-Light-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    260to272-CL-Light-Wk,    !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    260to272-CL-Light-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Lights,
    260to272-CL-Light,       !- Name
    260to272-CL,             !- Zone or ZoneList Name
    260to272-CL-Light-Year,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2651,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HB,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    260to272-CL-Equip-MWF,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    260to272-CL-Equip-TTh,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    260to272-CL-Equip-WEH,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    260to272-CL-Equip-Wk,    !- Name
    Monday Wednesday Friday, !- DayType List 1
    260to272-CL-Equip-MWF,   !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    260to272-CL-Equip-TTh,   !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    260to272-CL-Equip-WEH,   !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    260to272-CL-Equip-WEH,   !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    260to272-CL-Equip-WEH;   !- Schedule:Day Name 5

  Schedule:Year,
    260to272-CL-Equip-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    260to272-CL-Equip-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    260to272-CL-Equip-Wk,    !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    260to272-CL-Equip-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    260to272-CL-Equip-Wk,    !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    260to272-CL-Equip-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    260to272-CL-Equip-Wk,    !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    260to272-CL-Equip-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Week:Compact,
    260to272-CL-Equip-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    260to272-CL-Equip-WEH,   !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    260to272-CL-Equip-WEH;   !- Schedule:Day Name 2

  ElectricEquipment,
    260to272-CL-Equip,       !- Name
    260to272-CL,             !- Zone or ZoneList Name
    260to272-CL-Equip-Year,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LB;                     !- End-Use Subcategory

  People,
    260to272-CL-People,      !- Name
    260to272-CL,             !- Zone or ZoneList Name
    260to272-CL-People-Year, !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    180,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Year,
    261to277-CL-People-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    261to277-CL-People-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    261to277-CL-People-Wk,   !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    261to277-CL-People-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    261to277-CL-People-Wk,   !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    261to277-CL-People-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    261to277-CL-People-Wk,   !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    261to277-CL-People-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Day:Hourly,
    261to277-CL-People-MWF,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    261to277-CL-People-TTh,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    261to277-CL-People-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    261to277-CL-People-Wk,   !- Name
    Monday Wednesday Friday, !- DayType List 1
    261to277-CL-People-MWF,  !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    261to277-CL-People-TTh,  !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    261to277-CL-People-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    261to277-CL-People-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    261to277-CL-People-MWF;  !- Schedule:Day Name 5

  Schedule:Week:Compact,
    261to277-CL-People-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    261to277-CL-People-WEH,  !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    261to277-CL-People-WEH;  !- Schedule:Day Name 2

  Schedule:Day:Hourly,
    261to277-CL-Light-MWF,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    261to277-CL-Light-TTh,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    261to277-CL-Light-WEH,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Week:Compact,
    261to277-CL-Light-Wk,    !- Name
    Monday Wednesday Friday, !- DayType List 1
    261to277-CL-Light-MWF,   !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    261to277-CL-Light-TTh,   !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    261to277-CL-Light-WEH,   !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    261to277-CL-Light-WEH,   !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    261to277-CL-Light-MWF;   !- Schedule:Day Name 5

  Schedule:Week:Compact,
    261to277-CL-Light-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    261to277-CL-Light-WEH,   !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    261to277-CL-Light-WEH;   !- Schedule:Day Name 2

  Schedule:Year,
    261to277-CL-Light-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    261to277-CL-Light-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    261to277-CL-Light-Wk,    !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    261to277-CL-Light-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    261to277-CL-Light-Wk,    !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    261to277-CL-Light-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    261to277-CL-Light-Wk,    !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    261to277-CL-Light-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Lights,
    261to277-CL-Light,       !- Name
    261to277-CL,             !- Zone or ZoneList Name
    261to277-CL-Light-Year,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2651,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HB,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    261to277-CL-Equip-MWF,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    261to277-CL-Equip-TTh,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    261to277-CL-Equip-WEH,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    261to277-CL-Equip-Wk,    !- Name
    Monday Wednesday Friday, !- DayType List 1
    261to277-CL-Equip-MWF,   !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    261to277-CL-Equip-TTh,   !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    261to277-CL-Equip-WEH,   !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    261to277-CL-Equip-WEH,   !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    261to277-CL-Equip-WEH;   !- Schedule:Day Name 5

  Schedule:Year,
    261to277-CL-Equip-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    261to277-CL-Equip-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    261to277-CL-Equip-Wk,    !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    261to277-CL-Equip-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    261to277-CL-Equip-Wk,    !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    261to277-CL-Equip-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    261to277-CL-Equip-Wk,    !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    261to277-CL-Equip-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Week:Compact,
    261to277-CL-Equip-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    261to277-CL-Equip-WEH,   !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    261to277-CL-Equip-WEH;   !- Schedule:Day Name 2

  ElectricEquipment,
    261to277-CL-Equip,       !- Name
    261to277-CL,             !- Zone or ZoneList Name
    261to277-CL-Equip-Year,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LB;                     !- End-Use Subcategory

  People,
    261to277-CL-People,      !- Name
    261to277-CL,             !- Zone or ZoneList Name
    261to277-CL-People-Year, !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    180,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Year,
    264to284-CL-People-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    264to284-CL-People-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    264to284-CL-People-Wk,   !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    264to284-CL-People-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    264to284-CL-People-Wk,   !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    264to284-CL-People-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    264to284-CL-People-Wk,   !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    264to284-CL-People-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Day:Hourly,
    264to284-CL-People-MWF,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    264to284-CL-People-TTh,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    264to284-CL-People-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    264to284-CL-People-Wk,   !- Name
    Monday Wednesday Friday, !- DayType List 1
    264to284-CL-People-MWF,  !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    264to284-CL-People-TTh,  !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    264to284-CL-People-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    264to284-CL-People-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    264to284-CL-People-MWF;  !- Schedule:Day Name 5

  Schedule:Week:Compact,
    264to284-CL-People-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    264to284-CL-People-WEH,  !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    264to284-CL-People-WEH;  !- Schedule:Day Name 2

  Schedule:Day:Hourly,
    264to284-CL-Light-MWF,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    264to284-CL-Light-TTh,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    264to284-CL-Light-WEH,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Week:Compact,
    264to284-CL-Light-Wk,    !- Name
    Monday Wednesday Friday, !- DayType List 1
    264to284-CL-Light-MWF,   !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    264to284-CL-Light-TTh,   !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    264to284-CL-Light-WEH,   !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    264to284-CL-Light-WEH,   !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    264to284-CL-Light-MWF;   !- Schedule:Day Name 5

  Schedule:Week:Compact,
    264to284-CL-Light-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    264to284-CL-Light-WEH,   !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    264to284-CL-Light-WEH;   !- Schedule:Day Name 2

  Schedule:Year,
    264to284-CL-Light-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    264to284-CL-Light-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    264to284-CL-Light-Wk,    !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    264to284-CL-Light-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    264to284-CL-Light-Wk,    !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    264to284-CL-Light-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    264to284-CL-Light-Wk,    !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    264to284-CL-Light-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Lights,
    264to284-CL-Light,       !- Name
    264to284-CL,             !- Zone or ZoneList Name
    264to284-CL-Light-Year,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2651,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HB,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    264to284-CL-Equip-MWF,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    264to284-CL-Equip-TTh,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    264to284-CL-Equip-WEH,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    264to284-CL-Equip-Wk,    !- Name
    Monday Wednesday Friday, !- DayType List 1
    264to284-CL-Equip-MWF,   !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    264to284-CL-Equip-TTh,   !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    264to284-CL-Equip-WEH,   !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    264to284-CL-Equip-WEH,   !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    264to284-CL-Equip-WEH;   !- Schedule:Day Name 5

  Schedule:Year,
    264to284-CL-Equip-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    264to284-CL-Equip-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    264to284-CL-Equip-Wk,    !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    264to284-CL-Equip-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    264to284-CL-Equip-Wk,    !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    264to284-CL-Equip-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    264to284-CL-Equip-Wk,    !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    264to284-CL-Equip-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Week:Compact,
    264to284-CL-Equip-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    264to284-CL-Equip-WEH,   !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    264to284-CL-Equip-WEH;   !- Schedule:Day Name 2

  ElectricEquipment,
    264to284-CL-Equip,       !- Name
    264to284-CL,             !- Zone or ZoneList Name
    264to284-CL-Equip-Year,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LB;                     !- End-Use Subcategory

  People,
    264to284-CL-People,      !- Name
    264to284-CL,             !- Zone or ZoneList Name
    264to284-CL-People-Year, !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    180,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Year,
    276to286-CL-People-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    276to286-CL-People-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    276to286-CL-People-Wk,   !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    276to286-CL-People-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    276to286-CL-People-Wk,   !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    276to286-CL-People-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    276to286-CL-People-Wk,   !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    276to286-CL-People-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Day:Hourly,
    276to286-CL-People-MWF,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    276to286-CL-People-TTh,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    276to286-CL-People-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    276to286-CL-People-Wk,   !- Name
    Monday Wednesday Friday, !- DayType List 1
    276to286-CL-People-MWF,  !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    276to286-CL-People-TTh,  !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    276to286-CL-People-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    276to286-CL-People-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    276to286-CL-People-MWF;  !- Schedule:Day Name 5

  Schedule:Week:Compact,
    276to286-CL-People-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    276to286-CL-People-WEH,  !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    276to286-CL-People-WEH;  !- Schedule:Day Name 2

  Schedule:Day:Hourly,
    276to286-CL-Light-MWF,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    276to286-CL-Light-TTh,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    276to286-CL-Light-WEH,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Week:Compact,
    276to286-CL-Light-Wk,    !- Name
    Monday Wednesday Friday, !- DayType List 1
    276to286-CL-Light-MWF,   !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    276to286-CL-Light-TTh,   !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    276to286-CL-Light-WEH,   !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    276to286-CL-Light-WEH,   !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    276to286-CL-Light-MWF;   !- Schedule:Day Name 5

  Schedule:Week:Compact,
    276to286-CL-Light-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    276to286-CL-Light-WEH,   !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    276to286-CL-Light-WEH;   !- Schedule:Day Name 2

  Schedule:Year,
    276to286-CL-Light-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    276to286-CL-Light-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    276to286-CL-Light-Wk,    !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    276to286-CL-Light-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    276to286-CL-Light-Wk,    !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    276to286-CL-Light-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    276to286-CL-Light-Wk,    !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    276to286-CL-Light-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Lights,
    276to286-CL-Light,       !- Name
    276to286-CL,             !- Zone or ZoneList Name
    276to286-CL-Light-Year,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2651,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HB,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    276to286-CL-Equip-MWF,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    276to286-CL-Equip-TTh,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    276to286-CL-Equip-WEH,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    276to286-CL-Equip-Wk,    !- Name
    Monday Wednesday Friday, !- DayType List 1
    276to286-CL-Equip-MWF,   !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    276to286-CL-Equip-TTh,   !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    276to286-CL-Equip-WEH,   !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    276to286-CL-Equip-WEH,   !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    276to286-CL-Equip-WEH;   !- Schedule:Day Name 5

  Schedule:Year,
    276to286-CL-Equip-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    276to286-CL-Equip-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    276to286-CL-Equip-Wk,    !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    276to286-CL-Equip-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    276to286-CL-Equip-Wk,    !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    276to286-CL-Equip-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    276to286-CL-Equip-Wk,    !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    276to286-CL-Equip-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Week:Compact,
    276to286-CL-Equip-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    276to286-CL-Equip-WEH,   !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    276to286-CL-Equip-WEH;   !- Schedule:Day Name 2

  ElectricEquipment,
    276to286-CL-Equip,       !- Name
    276to286-CL,             !- Zone or ZoneList Name
    276to286-CL-Equip-Year,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LB;                     !- End-Use Subcategory

  People,
    276to286-CL-People,      !- Name
    276to286-CL,             !- Zone or ZoneList Name
    276to286-CL-People-Year, !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    180,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Year,
    279and281-CL-People-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    279and281-CL-People-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    279and281-CL-People-Wk,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    279and281-CL-People-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    279and281-CL-People-Wk,  !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    279and281-CL-People-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    279and281-CL-People-Wk,  !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    279and281-CL-People-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Day:Hourly,
    279and281-CL-People-MWF, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    279and281-CL-People-TTh, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    279and281-CL-People-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    279and281-CL-People-Wk,  !- Name
    Monday Wednesday Friday, !- DayType List 1
    279and281-CL-People-MWF, !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    279and281-CL-People-TTh, !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    279and281-CL-People-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    279and281-CL-People-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    279and281-CL-People-MWF; !- Schedule:Day Name 5

  Schedule:Week:Compact,
    279and281-CL-People-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    279and281-CL-People-WEH, !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    279and281-CL-People-WEH; !- Schedule:Day Name 2

  Schedule:Day:Hourly,
    279and281-CL-Light-MWF,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    279and281-CL-Light-TTh,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    279and281-CL-Light-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Week:Compact,
    279and281-CL-Light-Wk,   !- Name
    Monday Wednesday Friday, !- DayType List 1
    279and281-CL-Light-MWF,  !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    279and281-CL-Light-TTh,  !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    279and281-CL-Light-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    279and281-CL-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    279and281-CL-Light-MWF;  !- Schedule:Day Name 5

  Schedule:Week:Compact,
    279and281-CL-Light-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    279and281-CL-Light-WEH,  !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    279and281-CL-Light-WEH;  !- Schedule:Day Name 2

  Schedule:Year,
    279and281-CL-Light-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    279and281-CL-Light-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    279and281-CL-Light-Wk,   !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    279and281-CL-Light-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    279and281-CL-Light-Wk,   !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    279and281-CL-Light-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    279and281-CL-Light-Wk,   !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    279and281-CL-Light-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Lights,
    279and281-CL-Light,      !- Name
    279and281-CL,            !- Zone or ZoneList Name
    279and281-CL-Light-Year, !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2651,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HB,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    279and281-CL-Equip-MWF,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    279and281-CL-Equip-TTh,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    279and281-CL-Equip-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    279and281-CL-Equip-Wk,   !- Name
    Monday Wednesday Friday, !- DayType List 1
    279and281-CL-Equip-MWF,  !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    279and281-CL-Equip-TTh,  !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    279and281-CL-Equip-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    279and281-CL-Equip-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    279and281-CL-Equip-WEH;  !- Schedule:Day Name 5

  Schedule:Year,
    279and281-CL-Equip-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    279and281-CL-Equip-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    279and281-CL-Equip-Wk,   !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    279and281-CL-Equip-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    279and281-CL-Equip-Wk,   !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    279and281-CL-Equip-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    279and281-CL-Equip-Wk,   !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    279and281-CL-Equip-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Week:Compact,
    279and281-CL-Equip-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    279and281-CL-Equip-WEH,  !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    279and281-CL-Equip-WEH;  !- Schedule:Day Name 2

  ElectricEquipment,
    279and281-CL-Equip,      !- Name
    279and281-CL,            !- Zone or ZoneList Name
    279and281-CL-Equip-Year, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LB;                     !- End-Use Subcategory

  People,
    279and281-CL-People,     !- Name
    279and281-CL,            !- Zone or ZoneList Name
    279and281-CL-People-Year,!- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    180,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Year,
    288-CL-People-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    288-CL-People-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    288-CL-People-Wk,        !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    288-CL-People-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    288-CL-People-Wk,        !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    288-CL-People-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    288-CL-People-Wk,        !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    288-CL-People-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Day:Hourly,
    288-CL-People-MWF,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    288-CL-People-TTh,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    288-CL-People-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    288-CL-People-Wk,        !- Name
    Monday Wednesday Friday, !- DayType List 1
    288-CL-People-MWF,       !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    288-CL-People-TTh,       !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    288-CL-People-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    288-CL-People-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    288-CL-People-MWF;       !- Schedule:Day Name 5

  Schedule:Week:Compact,
    288-CL-People-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    288-CL-People-WEH,       !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    288-CL-People-WEH;       !- Schedule:Day Name 2

  Schedule:Day:Hourly,
    288-CL-Light-MWF,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    288-CL-Light-TTh,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    288-CL-Light-WEH,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Week:Compact,
    288-CL-Light-Wk,         !- Name
    Monday Wednesday Friday, !- DayType List 1
    288-CL-Light-MWF,        !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    288-CL-Light-TTh,        !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    288-CL-Light-WEH,        !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    288-CL-Light-WEH,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    288-CL-Light-MWF;        !- Schedule:Day Name 5

  Schedule:Week:Compact,
    288-CL-Light-Break-Wk,   !- Name
    Weekdays,                !- DayType List 1
    288-CL-Light-WEH,        !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    288-CL-Light-WEH;        !- Schedule:Day Name 2

  Schedule:Year,
    288-CL-Light-Year,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    288-CL-Light-Break-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    288-CL-Light-Wk,         !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    288-CL-Light-Break-Wk,   !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    288-CL-Light-Wk,         !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    288-CL-Light-Break-Wk,   !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    288-CL-Light-Wk,         !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    288-CL-Light-Break-Wk,   !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Lights,
    288-CL-Light,            !- Name
    288-CL,                  !- Zone or ZoneList Name
    288-CL-Light-Year,       !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    924,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HB,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    288-CL-Equip-MWF,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    288-CL-Equip-TTh,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    288-CL-Equip-WEH,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    288-CL-Equip-Wk,         !- Name
    Monday Wednesday Friday, !- DayType List 1
    288-CL-Equip-MWF,        !- Schedule:Day Name 1
    Tuesday Thursday,        !- DayType List 2
    288-CL-Equip-TTh,        !- Schedule:Day Name 2
    Saturday Sunday,         !- DayType List 3
    288-CL-Equip-WEH,        !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    288-CL-Equip-WEH,        !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    288-CL-Equip-WEH;        !- Schedule:Day Name 5

  Schedule:Year,
    288-CL-Equip-Year,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    288-CL-Equip-Break-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    288-CL-Equip-Wk,         !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    288-CL-Equip-Break-Wk,   !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    288-CL-Equip-Wk,         !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    288-CL-Equip-Break-Wk,   !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    288-CL-Equip-Wk,         !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    288-CL-Equip-Break-Wk,   !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Week:Compact,
    288-CL-Equip-Break-Wk,   !- Name
    Weekdays,                !- DayType List 1
    288-CL-Equip-WEH,        !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    288-CL-Equip-WEH;        !- Schedule:Day Name 2

  ElectricEquipment,
    288-CL-Equip,            !- Name
    288-CL,                  !- Zone or ZoneList Name
    288-CL-Equip-Year,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LB;                     !- End-Use Subcategory

  People,
    288-CL-People,           !- Name
    288-CL,                  !- Zone or ZoneList Name
    288-CL-People-Year,      !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    40,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    202-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    202-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    202-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    202-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    202-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    202-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    202-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    202-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    202-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    202-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    202-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    202-Off-People,          !- Name
    202-Off,                 !- Zone or ZoneList Name
    202-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    202-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    202-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    202-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    202-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    202-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    202-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    202-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    202-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    202-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    202-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    202-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    202-Off-Light,           !- Name
    202-Off,                 !- Zone or ZoneList Name
    202-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    54,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    202-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    202-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    202-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    202-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    202-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    202-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    202-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    202-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    202-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    202-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    202-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    202-Off-Equip,           !- Name
    202-Off,                 !- Zone or ZoneList Name
    202-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    204-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    204-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    204-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    204-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    204-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    204-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    204-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    204-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    204-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    204-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    204-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    204-Off-People,          !- Name
    204-Off,                 !- Zone or ZoneList Name
    204-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    204-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    204-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    204-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    204-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    204-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    204-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    204-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    204-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    204-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    204-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    204-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    204-Off-Light,           !- Name
    204-Off,                 !- Zone or ZoneList Name
    204-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    54,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    204-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    204-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    204-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    204-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    204-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    204-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    204-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    204-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    204-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    204-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    204-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    204-Off-Equip,           !- Name
    204-Off,                 !- Zone or ZoneList Name
    204-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    206-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    206-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    206-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    206-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    206-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    206-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    206-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    206-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    206-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    206-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    206-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    206-Off-People,          !- Name
    206-Off,                 !- Zone or ZoneList Name
    206-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    206-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    206-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    206-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    206-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    206-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    206-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    206-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    206-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    206-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    206-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    206-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    206-Off-Light,           !- Name
    206-Off,                 !- Zone or ZoneList Name
    206-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    54,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    206-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    206-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    206-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    206-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    206-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    206-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    206-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    206-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    206-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    206-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    206-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    206-Off-Equip,           !- Name
    206-Off,                 !- Zone or ZoneList Name
    206-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    208-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    208-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    208-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    208-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    208-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    208-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    208-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    208-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    208-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    208-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    208-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    208-Off-People,          !- Name
    208-Off,                 !- Zone or ZoneList Name
    208-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    208-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    208-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    208-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    208-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    208-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    208-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    208-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    208-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    208-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    208-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    208-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    208-Off-Light,           !- Name
    208-Off,                 !- Zone or ZoneList Name
    208-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    208-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    208-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    208-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    208-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    208-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    208-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    208-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    208-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    208-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    208-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    208-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    208-Off-Equip,           !- Name
    208-Off,                 !- Zone or ZoneList Name
    208-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    213-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    213-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    213-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    213-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    213-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    213-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    213-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    213-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    213-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    213-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    213-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    213-Off-People,          !- Name
    213-Off,                 !- Zone or ZoneList Name
    213-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    213-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    213-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    213-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    213-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    213-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    213-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    213-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    213-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    213-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    213-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    213-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    213-Off-Light,           !- Name
    213-Off,                 !- Zone or ZoneList Name
    213-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    213-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    213-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    213-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    213-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    213-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    213-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    213-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    213-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    213-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    213-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    213-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    213-Off-Equip,           !- Name
    213-Off,                 !- Zone or ZoneList Name
    213-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    214-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    214-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    214-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    214-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    214-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    214-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    214-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    214-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    214-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    214-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    214-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    214-Off-People,          !- Name
    214-Off,                 !- Zone or ZoneList Name
    214-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    214-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    214-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    214-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    214-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    214-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    214-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    214-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    214-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    214-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    214-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    214-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    214-Off-Light,           !- Name
    214-Off,                 !- Zone or ZoneList Name
    214-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    214-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    214-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    214-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    214-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    214-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    214-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    214-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    214-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    214-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    214-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    214-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    214-Off-Equip,           !- Name
    214-Off,                 !- Zone or ZoneList Name
    214-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    215-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    215-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
