    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    215-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    215-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    215-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    215-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    215-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    215-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    215-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    215-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    215-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    215-Off-People,          !- Name
    215-Off,                 !- Zone or ZoneList Name
    215-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    215-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    215-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    215-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    215-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    215-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    215-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    215-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    215-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    215-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    215-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    215-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    215-Off-Light,           !- Name
    215-Off,                 !- Zone or ZoneList Name
    215-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    215-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    215-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    215-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    215-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    215-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    215-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    215-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    215-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    215-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    215-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    215-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    215-Off-Equip,           !- Name
    215-Off,                 !- Zone or ZoneList Name
    215-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    216-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    216-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    216-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    216-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    216-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    216-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    216-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    216-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    216-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    216-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    216-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    216-Off-People,          !- Name
    216-Off,                 !- Zone or ZoneList Name
    216-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    216-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    216-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    216-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    216-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    216-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    216-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    216-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    216-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    216-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    216-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    216-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    216-Off-Light,           !- Name
    216-Off,                 !- Zone or ZoneList Name
    216-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    216-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    216-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    216-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    216-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    216-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    216-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    216-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    216-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    216-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    216-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    216-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    216-Off-Equip,           !- Name
    216-Off,                 !- Zone or ZoneList Name
    216-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    218-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    218-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    218-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    218-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    218-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    218-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    218-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    218-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    218-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    218-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    218-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    218-Off-People,          !- Name
    218-Off,                 !- Zone or ZoneList Name
    218-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    218-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    218-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    218-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    218-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    218-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    218-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    218-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    218-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    218-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    218-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    218-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    218-Off-Light,           !- Name
    218-Off,                 !- Zone or ZoneList Name
    218-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    218-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    218-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    218-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    218-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    218-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    218-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    218-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    218-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    218-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    218-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    218-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    218-Off-Equip,           !- Name
    218-Off,                 !- Zone or ZoneList Name
    218-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    220-Copy-People-WD,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    220-Copy-People-SAT,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    220-Copy-People-WEH,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    220-Copy-People-Wk,      !- Name
    Weekdays,                !- DayType List 1
    220-Copy-People-WD,      !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    220-Copy-People-WEH,     !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    220-Copy-People-WEH,     !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    220-Copy-People-WEH,     !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    220-Copy-People-WD;      !- Schedule:Day Name 5

  Schedule:Year,
    220-Copy-People-Year,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    220-Copy-People-Wk,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    220-Copy-People,         !- Name
    220-Copy,                !- Zone or ZoneList Name
    220-Copy-People-Year,    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    220-Copy-Light-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    220-Copy-Light-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    220-Copy-Light-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    220-Copy-Light-Wk,       !- Name
    Weekdays,                !- DayType List 1
    220-Copy-Light-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    220-Copy-Light-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    220-Copy-Light-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    220-Copy-Light-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    220-Copy-Light-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    220-Copy-Light-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    220-Copy-Light-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    220-Copy-Light,          !- Name
    220-Copy,                !- Zone or ZoneList Name
    220-Copy-Light-Year,     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    47,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    220-Copy-Equip-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    220-Copy-Equip-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    220-Copy-Equip-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    220-Copy-Equip-Wk,       !- Name
    Weekdays,                !- DayType List 1
    220-Copy-Equip-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    220-Copy-Equip-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    220-Copy-Equip-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    220-Copy-Light-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    220-Copy-Equip-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    220-Copy-Equip-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    220-Copy-Equip-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    220-Copy-Equip,          !- Name
    220-Copy,                !- Zone or ZoneList Name
    220-Copy-Equip-Year,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    21.5,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    221-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    221-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    221-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    221-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    221-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    221-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    221-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    221-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    221-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    221-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    221-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    221-Off-People,          !- Name
    221-Off,                 !- Zone or ZoneList Name
    221-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    221-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    221-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    221-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    221-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    221-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    221-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    221-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    221-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    221-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    221-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    221-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    221-Off-Light,           !- Name
    221-Off,                 !- Zone or ZoneList Name
    221-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    221-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    221-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    221-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    221-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    221-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    221-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    221-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    221-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    221-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    221-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    221-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    221-Off-Equip,           !- Name
    221-Off,                 !- Zone or ZoneList Name
    221-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    223-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    223-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    223-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    223-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    223-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    223-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    223-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    223-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    223-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    223-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    223-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    223-Off-People,          !- Name
    223-Off,                 !- Zone or ZoneList Name
    223-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    223-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    223-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    223-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    223-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    223-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    223-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    223-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    223-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    223-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    223-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    223-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    223-Off-Light,           !- Name
    223-Off,                 !- Zone or ZoneList Name
    223-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    223-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    223-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    223-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    223-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    223-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    223-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    223-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    223-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    223-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    223-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    223-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    223-Off-Equip,           !- Name
    223-Off,                 !- Zone or ZoneList Name
    223-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    224-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    224-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    224-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    224-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    224-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    224-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    224-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    224-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    224-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    224-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    224-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    224-Off-People,          !- Name
    224-Off,                 !- Zone or ZoneList Name
    224-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    224-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    224-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    224-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    224-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    224-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    224-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    224-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    224-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    224-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    224-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    224-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    224-Off-Light,           !- Name
    224-Off,                 !- Zone or ZoneList Name
    224-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    224-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    224-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    224-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    224-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    224-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    224-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    224-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    224-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    224-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    224-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    224-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    224-Off-Equip,           !- Name
    224-Off,                 !- Zone or ZoneList Name
    224-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    225-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    225-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    225-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    225-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    225-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    225-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    225-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    225-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    225-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    225-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    225-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    225-Off-People,          !- Name
    225-Off,                 !- Zone or ZoneList Name
    225-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    225-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    225-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    225-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    225-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    225-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    225-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    225-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    225-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    225-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    225-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    225-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    225-Off-Light,           !- Name
    225-Off,                 !- Zone or ZoneList Name
    225-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    225-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    225-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    225-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    225-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    225-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    225-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    225-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    225-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    225-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    225-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    225-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    225-Off-Equip,           !- Name
    225-Off,                 !- Zone or ZoneList Name
    225-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    226-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    226-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    226-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    226-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    226-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    226-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    226-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    226-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    226-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    226-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    226-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    226-Off-People,          !- Name
    226-Off,                 !- Zone or ZoneList Name
    226-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    226-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    226-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    226-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    226-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    226-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    226-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    226-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    226-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    226-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    226-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    226-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    226-Off-Light,           !- Name
    226-Off,                 !- Zone or ZoneList Name
    226-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    226-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    226-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    226-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    226-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    226-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    226-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    226-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    226-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    226-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    226-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    226-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    226-Off-Equip,           !- Name
    226-Off,                 !- Zone or ZoneList Name
    226-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    227-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    227-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    227-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    227-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    227-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    227-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    227-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    227-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    227-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    227-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    227-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    227-Off-People,          !- Name
    227-Off,                 !- Zone or ZoneList Name
    227-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    227-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    227-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    227-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    227-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    227-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    227-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    227-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    227-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    227-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    227-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    227-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    227-Off-Light,           !- Name
    227-Off,                 !- Zone or ZoneList Name
    227-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    227-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    227-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    227-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    227-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    227-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    227-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    227-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    227-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    227-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    227-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    227-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    227-Off-Equip,           !- Name
    227-Off,                 !- Zone or ZoneList Name
    227-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    229-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    229-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    229-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    229-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    229-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    229-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    229-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    229-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    229-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    229-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    229-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    229-Off-People,          !- Name
    229-Off,                 !- Zone or ZoneList Name
    229-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    229-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    229-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    229-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    229-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    229-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    229-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    229-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    229-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    229-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    229-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    229-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    229-Off-Light,           !- Name
    229-Off,                 !- Zone or ZoneList Name
    229-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    229-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    229-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    229-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    229-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    229-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    229-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    229-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    229-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    229-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    229-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    229-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    229-Off-Equip,           !- Name
    229-Off,                 !- Zone or ZoneList Name
    229-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    231-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    231-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    231-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    231-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    231-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    231-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    231-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    231-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    231-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    231-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    231-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    231-Off-People,          !- Name
    231-Off,                 !- Zone or ZoneList Name
    231-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    231-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    231-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    231-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    231-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    231-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    231-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    231-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    231-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    231-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    231-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    231-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    231-Off-Light,           !- Name
    231-Off,                 !- Zone or ZoneList Name
    231-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    231-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    231-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    231-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    231-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    231-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    231-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    231-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    231-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    231-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    231-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    231-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    231-Off-Equip,           !- Name
    231-Off,                 !- Zone or ZoneList Name
    231-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    233-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    233-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    233-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    233-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    233-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    233-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    233-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    233-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    233-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    233-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    233-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    233-Off-People,          !- Name
    233-Off,                 !- Zone or ZoneList Name
    233-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    233-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    233-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    233-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    233-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    233-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    233-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    233-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    233-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    233-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    233-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    233-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    233-Off-Light,           !- Name
    233-Off,                 !- Zone or ZoneList Name
    233-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    233-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    233-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    233-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    233-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    233-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    233-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    233-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    233-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    233-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    233-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    233-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    233-Off-Equip,           !- Name
    233-Off,                 !- Zone or ZoneList Name
    233-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    235-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    235-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    235-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    235-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    235-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    235-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    235-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    235-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    235-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    235-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    235-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    235-Off-People,          !- Name
    235-Off,                 !- Zone or ZoneList Name
    235-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    235-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    235-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    235-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    235-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    235-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    235-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    235-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    235-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    235-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    235-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    235-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    235-Off-Light,           !- Name
    235-Off,                 !- Zone or ZoneList Name
    235-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    235-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    235-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    235-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    235-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    235-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    235-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    235-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    235-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    235-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    235-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    235-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    235-Off-Equip,           !- Name
    235-Off,                 !- Zone or ZoneList Name
    235-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    237-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    237-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    237-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    237-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    237-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    237-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    237-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    237-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    237-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    237-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    237-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    237-Off-People,          !- Name
    237-Off,                 !- Zone or ZoneList Name
    237-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    237-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    237-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    237-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    237-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    237-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    237-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    237-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    237-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    237-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    237-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    237-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    237-Off-Light,           !- Name
    237-Off,                 !- Zone or ZoneList Name
    237-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    237-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    237-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    237-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    237-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    237-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    237-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    237-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    237-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    237-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    237-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    237-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    237-Off-Equip,           !- Name
    237-Off,                 !- Zone or ZoneList Name
    237-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    239-Off-Rec-People-WD,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    239-Off-Rec-People-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    239-Off-Rec-People-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    239-Off-Rec-People-Wk,   !- Name
    Weekdays,                !- DayType List 1
    239-Off-Rec-People-WD,   !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    239-Off-Rec-People-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    239-Off-Rec-People-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    239-Off-Rec-People-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    239-Off-Rec-People-WD;   !- Schedule:Day Name 5

  Schedule:Year,
    239-Off-Rec-People-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    239-Off-Rec-People-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    239-Off-Rec-People,      !- Name
    239-Off-Rec,             !- Zone or ZoneList Name
    239-Off-Rec-People-Year, !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    239-Off-Rec-Light-WD,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    239-Off-Rec-Light-SAT,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    239-Off-Rec-Light-WEH,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    239-Off-Rec-Light-Wk,    !- Name
    Weekdays,                !- DayType List 1
    239-Off-Rec-Light-WD,    !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    239-Off-Rec-Light-WEH,   !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    239-Off-Rec-Light-WEH,   !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    239-Off-Rec-Light-WEH,   !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    239-Off-Rec-Light-WD;    !- Schedule:Day Name 5

  Schedule:Year,
    239-Off-Rec-Light-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    239-Off-Rec-Light-Wk,    !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    239-Off-Rec-Light,       !- Name
    239-Off-Rec,             !- Zone or ZoneList Name
    239-Off-Rec-Light-Year,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    344,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    239-Off-Rec-Equip-WD,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    239-Off-Rec-Equip-SAT,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    239-Off-Rec-Equip-WEH,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    239-Off-Rec-Equip-Wk,    !- Name
    Weekdays,                !- DayType List 1
    239-Off-Rec-Equip-WD,    !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    239-Off-Rec-Equip-WEH,   !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    239-Off-Rec-Equip-WEH,   !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    239-Off-Rec-Light-WEH,   !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    239-Off-Rec-Equip-WD;    !- Schedule:Day Name 5

  Schedule:Year,
    239-Off-Rec-Equip-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    239-Off-Rec-Equip-Wk,    !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    239-Off-Rec-Equip,       !- Name
    239-Off-Rec,             !- Zone or ZoneList Name
    239-Off-Rec-Equip-Year,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    241-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    241-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    241-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    241-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    241-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    241-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    241-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    241-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    241-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    241-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    241-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    241-Off-People,          !- Name
    241-Off,                 !- Zone or ZoneList Name
    241-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    241-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    241-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    241-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    241-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    241-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    241-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    241-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    241-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    241-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    241-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    241-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    241-Off-Light,           !- Name
    241-Off,                 !- Zone or ZoneList Name
    241-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    310,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    241-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    241-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    241-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    241-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    241-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    241-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    241-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    241-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    241-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    241-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    241-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    241-Off-Equip,           !- Name
    241-Off,                 !- Zone or ZoneList Name
    241-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    243-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    243-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    243-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    243-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    243-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    243-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    243-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    243-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    243-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    243-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    243-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    243-Off-People,          !- Name
    243-Off,                 !- Zone or ZoneList Name
    241-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    243-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    243-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    243-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    243-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    243-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    243-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    243-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    243-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    243-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    243-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    243-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    243-Off-Light,           !- Name
    243-Off,                 !- Zone or ZoneList Name
    243-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    243-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    243-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    243-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    243-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    243-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    243-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    243-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    243-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    243-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    243-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    243-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    243-Off-Equip,           !- Name
    243-Off,                 !- Zone or ZoneList Name
    243-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    245-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    245-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    245-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    245-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    245-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    245-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    245-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    245-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    245-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    245-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    245-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    245-Off-People,          !- Name
    245-Off,                 !- Zone or ZoneList Name
    245-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    245-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    245-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    245-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    245-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    245-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    245-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    245-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    245-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    245-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    245-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    245-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    245-Off-Light,           !- Name
    245-Off,                 !- Zone or ZoneList Name
    245-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    245-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    245-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    245-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    245-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    245-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    245-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    245-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    245-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    245-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    245-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    245-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    245-Off-Equip,           !- Name
    245-Off,                 !- Zone or ZoneList Name
    245-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    247-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    247-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    247-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    247-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    247-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    247-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    247-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    247-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    247-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    247-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    247-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    247-Off-People,          !- Name
    247-Off,                 !- Zone or ZoneList Name
    247-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    247-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    247-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    247-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    247-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    247-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    247-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    247-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    247-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    247-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    247-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    247-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    247-Off-Light,           !- Name
    247-Off,                 !- Zone or ZoneList Name
    247-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    247-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    247-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    247-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    247-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    247-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    247-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    247-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    247-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    247-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    247-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    247-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    247-Off-Equip,           !- Name
    247-Off,                 !- Zone or ZoneList Name
    247-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    249-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    249-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    249-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    249-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    249-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    249-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    249-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    249-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    249-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    249-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    249-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    249-Off-People,          !- Name
    249-Off,                 !- Zone or ZoneList Name
    249-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    249-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    249-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    249-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    249-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    249-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    249-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    249-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    249-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    249-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    249-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    249-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    249-Off-Light,           !- Name
    249-Off,                 !- Zone or ZoneList Name
    249-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    249-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    249-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    249-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    249-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    249-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    249-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    249-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    249-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    249-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    249-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    249-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    249-Off-Equip,           !- Name
    249-Off,                 !- Zone or ZoneList Name
    249-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    250-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    250-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    250-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    250-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    250-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    250-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    250-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    250-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    250-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    250-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    250-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    250-Off-People,          !- Name
    250-Off,                 !- Zone or ZoneList Name
    250-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    250-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    250-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    250-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    250-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    250-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    250-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    250-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    250-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    250-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    250-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    250-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    250-Off-Light,           !- Name
    250-Off,                 !- Zone or ZoneList Name
    250-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    250-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    250-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    250-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    250-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    250-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    250-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    250-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    250-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    250-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    250-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    250-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    250-Off-Equip,           !- Name
    250-Off,                 !- Zone or ZoneList Name
    250-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    254-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    254-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    254-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    254-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    254-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    254-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    254-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    254-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    254-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    254-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    254-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    254-Off-People,          !- Name
    254-Off,                 !- Zone or ZoneList Name
    254-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    254-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    254-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    254-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    254-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    254-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    254-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    254-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    254-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    254-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    254-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    254-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    254-Off-Light,           !- Name
    254-Off,                 !- Zone or ZoneList Name
    254-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    254-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    254-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    254-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    254-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    254-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    254-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    254-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    254-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    254-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    254-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    254-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    254-Off-Equip,           !- Name
    254-Off,                 !- Zone or ZoneList Name
    254-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    255-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    255-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    255-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    255-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    255-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    255-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    255-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    255-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    255-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    255-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    255-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    255-Off-People,          !- Name
    255-Off,                 !- Zone or ZoneList Name
    255-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    255-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    255-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    255-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    255-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    255-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    255-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    255-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    255-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    255-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    255-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    255-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    255-Off-Light,           !- Name
    255-Off,                 !- Zone or ZoneList Name
    255-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    255-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    255-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    255-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    255-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    255-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    255-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    255-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    255-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    255-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    255-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    255-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    255-Off-Equip,           !- Name
    255-Off,                 !- Zone or ZoneList Name
    255-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    257-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    257-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    257-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    257-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    257-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    257-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    257-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    257-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    257-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    257-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    257-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    257-Off-People,          !- Name
    257-Off,                 !- Zone or ZoneList Name
    257-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    257-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    257-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    257-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    257-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    257-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    257-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    257-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    257-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    257-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    257-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    257-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    257-Off-Light,           !- Name
    257-Off,                 !- Zone or ZoneList Name
    257-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    257-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    257-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    257-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    257-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    257-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    257-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    257-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    257-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    257-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    257-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    257-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    257-Off-Equip,           !- Name
    257-Off,                 !- Zone or ZoneList Name
    257-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    259-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    259-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    259-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    259-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    259-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    259-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    259-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    259-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    259-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    259-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    259-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    259-Off-People,          !- Name
    259-Off,                 !- Zone or ZoneList Name
    259-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    259-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    259-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    259-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    259-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    259-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    259-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    259-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    259-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    259-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    259-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    259-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    259-Off-Light,           !- Name
    259-Off,                 !- Zone or ZoneList Name
    259-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    259-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    259-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    259-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    259-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    259-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    259-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    259-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    259-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    259-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    259-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    259-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    259-Off-Equip,           !- Name
    259-Off,                 !- Zone or ZoneList Name
    259-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    290-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    290-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    290-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    290-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    290-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    290-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    290-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    290-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    290-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    290-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    290-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    290-Off-People,          !- Name
    290-Off,                 !- Zone or ZoneList Name
    290-Off-People-10min-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    290-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    290-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    290-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    290-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    290-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    290-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    290-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    290-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    290-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    290-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    290-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    290-Off-Light,           !- Name
    290-Off,                 !- Zone or ZoneList Name
    290-Off-Light-10min-Year,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    290-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    290-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    290-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    290-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    290-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    290-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    290-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    290-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    290-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    290-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    290-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    290-Off-Equip,           !- Name
    290-Off,                 !- Zone or ZoneList Name
    290-Off-Equip-10min-Year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LB;                     !- End-Use Subcategory

  Schedule:Year,
    2-Hall-SE-People-Year,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    2-Hall-SE-People-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    2-Hall-SE-People-Wk,     !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    2-Hall-SE-People-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    2-Hall-SE-People-Wk,     !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    2-Hall-SE-People-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    2-Hall-SE-People-Wk,     !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    2-Hall-SE-People-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Day:Hourly,
    2-Hall-SE-People-WD,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    2-Hall-SE-People-SAT,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    2-Hall-SE-People-WEH,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    2-Hall-SE-People-Wk,     !- Name
    Weekdays,                !- DayType List 1
    2-Hall-SE-People-WD,     !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    2-Hall-SE-People-WEH,    !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    2-Hall-SE-People-WEH,    !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    2-Hall-SE-People-WEH,    !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    2-Hall-SE-People-WD;     !- Schedule:Day Name 5

  Schedule:Week:Compact,
    2-Hall-SE-People-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    2-Hall-SE-People-WEH,    !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    2-Hall-SE-People-WEH;    !- Schedule:Day Name 2

  Schedule:Day:Hourly,
    2-Hall-SE-Light-WD,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    2-Hall-SE-Light-SAT,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    2-Hall-SE-Light-WEH,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    2-Hall-SE-Light-Wk,      !- Name
    Weekdays,                !- DayType List 1
    2-Hall-SE-Light-WD,      !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    2-Hall-SE-Light-WEH,     !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    2-Hall-SE-Light-WEH,     !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    2-Hall-SE-Light-WEH,     !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    2-Hall-SE-Light-WD;      !- Schedule:Day Name 5

  Schedule:Week:Compact,
    2-Hall-SE-Light-Break-Wk,!- Name
    Weekdays,                !- DayType List 1
    2-Hall-SE-Light-WEH,     !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    2-Hall-SE-Light-WEH;     !- Schedule:Day Name 2

  Schedule:Year,
    2-Hall-SE-Light-Year,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    2-Hall-SE-Light-Break-Wk,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    2-Hall-SE-Light-Wk,      !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    2-Hall-SE-Light-Break-Wk,!- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    2-Hall-SE-Light-Wk,      !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    2-Hall-SE-Light-Break-Wk,!- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    2-Hall-SE-Light-Wk,      !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    2-Hall-SE-Light-Break-Wk,!- Schedule:Week Name 7
    12,                      !- Start Month 7
