    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Lights,
    2-Hall-SE-Light,         !- Name
    2-Hall-SE,               !- Zone or ZoneList Name
    2-Hall-SE-Light-Year,    !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3015,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HB,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    2-Hall-SE-Equip-WD,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    2-Hall-SE-Equip-SAT,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    2-Hall-SE-Equip-WEH,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    2-Hall-SE-Equip-Wk,      !- Name
    Weekdays,                !- DayType List 1
    2-Hall-SE-Equip-WD,      !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    2-Hall-SE-Equip-WEH,     !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    2-Hall-SE-Equip-WEH,     !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    2-Hall-SE-Equip-WEH,     !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    2-Hall-SE-Equip-WEH;     !- Schedule:Day Name 5

  Schedule:Year,
    2-Hall-SE-Equip-Year,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    2-Hall-SE-Equip-Break-Wk,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    2-Hall-SE-Equip-Wk,      !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    2-Hall-SE-Equip-Break-Wk,!- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    2-Hall-SE-Equip-Wk,      !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    2-Hall-SE-Equip-Break-Wk,!- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    2-Hall-SE-Equip-Wk,      !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    2-Hall-SE-Equip-Break-Wk,!- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Week:Compact,
    2-Hall-SE-Equip-Break-Wk,!- Name
    Weekdays,                !- DayType List 1
    2-Hall-SE-Equip-WEH,     !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    2-Hall-SE-Equip-WEH;     !- Schedule:Day Name 2

  ElectricEquipment,
    2-Hall-SE-Equip,         !- Name
    2-Hall-SE,               !- Zone or ZoneList Name
    2-Hall-SE-Equip-Year,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  People,
    2-Hall-SE-People,        !- Name
    2-Hall-SE,               !- Zone or ZoneList Name
    2-Hall-SE-People-Year,   !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    200,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Hall-Year,      !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    2-UtilityRooms-People-WD,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    2-UtilityRooms-People-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    2-UtilityRooms-People-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    2-UtilityRooms-People-Wk,!- Name
    Weekdays,                !- DayType List 1
    2-UtilityRooms-People-WD,!- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    2-UtilityRooms-People-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    2-UtilityRooms-People-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    2-UtilityRooms-People-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    2-UtilityRooms-People-WD;!- Schedule:Day Name 5

  Schedule:Year,
    2-UtilityRooms-People-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    2-UtilityRooms-People-Wk,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    2-UtilityRooms-People,   !- Name
    2-UtilityRooms,          !- Zone or ZoneList Name
    2-UtilityRooms-People-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    2-UtilityRooms-Light-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    2-UtilityRooms-Light-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    2-UtilityRooms-Light-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    2-UtilityRooms-Light-Wk, !- Name
    Weekdays,                !- DayType List 1
    2-UtilityRooms-Light-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    2-UtilityRooms-Light-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    2-UtilityRooms-Light-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    2-UtilityRooms-Light-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    2-UtilityRooms-Light-WD; !- Schedule:Day Name 5

  Schedule:Year,
    2-UtilityRooms-Light-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    2-UtilityRooms-Light-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    2-UtilityRooms-Light,    !- Name
    2-UtilityRooms,          !- Zone or ZoneList Name
    2-UtilityRooms-Light-Year,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    97,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HB,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    2-UtilityRooms-Equip-WD, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    2-UtilityRooms-Equip-SAT,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    2-UtilityRooms-Equip-WEH,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    2-UtilityRooms-Equip-Wk, !- Name
    Weekdays,                !- DayType List 1
    2-UtilityRooms-Equip-WD, !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    2-UtilityRooms-Equip-WEH,!- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    2-UtilityRooms-Equip-WEH,!- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    2-UtilityRooms-Light-WEH,!- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    2-UtilityRooms-Equip-WD; !- Schedule:Day Name 5

  Schedule:Year,
    2-UtilityRooms-Equip-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    2-UtilityRooms-Equip-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    2-UtilityRooms-Equip,    !- Name
    2-UtilityRooms,          !- Zone or ZoneList Name
    2-UtilityRooms-Equip-Year,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    40,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    230-Mail-People-WD,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    230-Mail-People-SAT,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    230-Mail-People-WEH,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    230-Mail-People-Wk,      !- Name
    Weekdays,                !- DayType List 1
    230-Mail-People-WD,      !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    230-Mail-People-WEH,     !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    230-Mail-People-WEH,     !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    230-Mail-People-WEH,     !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    230-Mail-People-WD;      !- Schedule:Day Name 5

  Schedule:Year,
    230-Mail-People-Year,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    230-Mail-People-Wk,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    230-Mail-People,         !- Name
    230-Mail,                !- Zone or ZoneList Name
    230-Mail-People-Year,    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    230-Mail-Light-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    230-Mail-Light-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    230-Mail-Light-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    230-Mail-Light-Wk,       !- Name
    Weekdays,                !- DayType List 1
    230-Mail-Light-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    230-Mail-Light-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    230-Mail-Light-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    230-Mail-Light-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    230-Mail-Light-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    230-Mail-Light-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    230-Mail-Light-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    230-Mail-Light,          !- Name
    230-Mail,                !- Zone or ZoneList Name
    230-Mail-Light-Year,     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    94,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    230-Mail-Equip-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    230-Mail-Equip-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    230-Mail-Equip-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    230-Mail-Equip-Wk,       !- Name
    Weekdays,                !- DayType List 1
    230-Mail-Equip-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    230-Mail-Equip-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    230-Mail-Equip-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    230-Mail-Light-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    230-Mail-Equip-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    230-Mail-Equip-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    230-Mail-Equip-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    230-Mail-Equip,          !- Name
    230-Mail,                !- Zone or ZoneList Name
    230-Mail-Equip-Year,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    248-ConfSupport-People-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    248-ConfSupport-People-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    248-ConfSupport-People-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    248-ConfSupport-People-Wk,  !- Name
    Weekdays,                !- DayType List 1
    248-ConfSupport-People-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    248-ConfSupport-People-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    248-ConfSupport-People-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    248-ConfSupport-People-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    248-ConfSupport-People-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    248-ConfSupport-People-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    248-ConfSupport-People-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    248-ConfSupport-People,  !- Name
    248-ConfSupport,         !- Zone or ZoneList Name
    248-ConfSupport-People-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    248-ConfSupport-Light-WD,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    248-ConfSupport-Light-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    248-ConfSupport-Light-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    248-ConfSupport-Light-Wk,!- Name
    Weekdays,                !- DayType List 1
    248-ConfSupport-Light-WD,!- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    248-ConfSupport-Light-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    248-ConfSupport-Light-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    248-ConfSupport-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    248-ConfSupport-Light-WD;!- Schedule:Day Name 5

  Schedule:Year,
    248-ConfSupport-Light-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    248-ConfSupport-Light-Wk,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    248-ConfSupport-Light,   !- Name
    248-ConfSupport,         !- Zone or ZoneList Name
    248-ConfSupport-Light-Year,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    248-ConfSupport-Equip-WD,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    248-ConfSupport-Equip-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    248-ConfSupport-Equip-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    248-ConfSupport-Equip-Wk,!- Name
    Weekdays,                !- DayType List 1
    248-ConfSupport-Equip-WD,!- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    248-ConfSupport-Equip-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    248-ConfSupport-Equip-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    248-ConfSupport-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    248-ConfSupport-Equip-WD;!- Schedule:Day Name 5

  Schedule:Year,
    248-ConfSupport-Equip-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    248-ConfSupport-Equip-Wk,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    248-ConfSupport-Equip,   !- Name
    248-ConfSupport,         !- Zone or ZoneList Name
    248-ConfSupport-Equip-Year,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    54,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    2T1and2T2-People-WD,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    2T1and2T2-People-SAT,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    2T1and2T2-People-WEH,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    2T1and2T2-People-Wk,     !- Name
    Weekdays,                !- DayType List 1
    2T1and2T2-People-WD,     !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    2T1and2T2-People-WEH,    !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    2T1and2T2-People-WEH,    !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    2T1and2T2-People-WEH,    !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    2T1and2T2-People-WD;     !- Schedule:Day Name 5

  Schedule:Year,
    2T1and2T2-People-Year,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    2T1and2T2-People-Wk,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    2T1and2T2-People,        !- Name
    2T1and2T2,               !- Zone or ZoneList Name
    2T1and2T2-People-Year,   !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    2T1and2T2-Light-WD,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    2T1and2T2-Light-SAT,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    2T1and2T2-Light-WEH,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    2T1and2T2-Light-Wk,      !- Name
    Weekdays,                !- DayType List 1
    2T1and2T2-Light-WD,      !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    2T1and2T2-Light-WEH,     !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    2T1and2T2-Light-WEH,     !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    2T1and2T2-Light-WEH,     !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    2T1and2T2-Light-WD;      !- Schedule:Day Name 5

  Schedule:Year,
    2T1and2T2-Light-Year,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    2T1and2T2-Light-Wk,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    2T1and2T2-Light,         !- Name
    2T1and2T2,               !- Zone or ZoneList Name
    2T1and2T2-Light-Year,    !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    701,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    2T1and2T2-Equip-WD,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    2T1and2T2-Equip-SAT,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    2T1and2T2-Equip-WEH,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    2T1and2T2-Equip-Wk,      !- Name
    Weekdays,                !- DayType List 1
    2T1and2T2-Equip-WD,      !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    2T1and2T2-Equip-WEH,     !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    2T1and2T2-Equip-WEH,     !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    2T1and2T2-Light-WEH,     !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    2T1and2T2-Equip-WD;      !- Schedule:Day Name 5

  Schedule:Year,
    2T1and2T2-Equip-Year,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    2T1and2T2-Equip-Wk,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    2T1and2T2-Equip,         !- Name
    2T1and2T2,               !- Zone or ZoneList Name
    2T1and2T2-Equip-Year,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  Schedule:Day:Hourly,
    301-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    301-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    301-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    301-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    301-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    301-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    301-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    301-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    301-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    301-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    301-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    301-Off-People,          !- Name
    301-OFF,                 !- Zone or ZoneList Name
    301-Off-People-Year,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    301-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    301-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    301-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    301-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    301-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    301-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    301-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    301-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    301-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    301-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    301-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    301-Off-Light,           !- Name
    301-OFF,                 !- Zone or ZoneList Name
    301-Off-Light-Year,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    301-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    301-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    301-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    301-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    301-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    301-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    301-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    301-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    301-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    301-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    301-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    301-Off-Equip,           !- Name
    301-OFF,                 !- Zone or ZoneList Name
    301-Off-Equip-Year,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    303to315-Off-People-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    303to315-Off-People-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    303to315-Off-People-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    303to315-Off-People-Wk,  !- Name
    Weekdays,                !- DayType List 1
    303to315-Off-People-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    303to315-Off-People-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    303to315-Off-People-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    303to315-Off-People-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    303to315-Off-People-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    303to315-Off-People-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    303to315-Off-People-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    303to315-Off-People,     !- Name
    303to315-OFF,            !- Zone or ZoneList Name
    303to315-Off-People-Year,!- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    14,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    303to315-Off-Light-WD,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    303to315-Off-Light-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    303to315-Off-Light-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    303to315-Off-Light-Wk,   !- Name
    Weekdays,                !- DayType List 1
    303to315-Off-Light-WD,   !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    303to315-Off-Light-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    303to315-Off-Light-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    303to315-Off-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    303to315-Off-Light-WD;   !- Schedule:Day Name 5

  Schedule:Year,
    303to315-Off-Light-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    303to315-Off-Light-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    303to315-Off-Light,      !- Name
    303to315-OFF,            !- Zone or ZoneList Name
    303to315-Off-Light-Year, !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    756,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    303to315-Off-Equip-WD,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    303to315-Off-Equip-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    303to315-Off-Equip-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    303to315-Off-Equip-Wk,   !- Name
    Weekdays,                !- DayType List 1
    303to315-Off-Equip-WD,   !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    303to315-Off-Equip-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    303to315-Off-Equip-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    303to315-Off-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    303to315-Off-Equip-WD;   !- Schedule:Day Name 5

  Schedule:Year,
    303to315-Off-Equip-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    303to315-Off-Equip-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    303to315-Off-Equip,      !- Name
    303to315-OFF,            !- Zone or ZoneList Name
    303to315-Off-Equip-Year, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    308-FILto322-SA-People-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    308-FILto322-SA-People-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    308-FILto322-SA-People-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    308-FILto322-SA-People-Wk,  !- Name
    Weekdays,                !- DayType List 1
    308-FILto322-SA-People-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    308-FILto322-SA-People-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    308-FILto322-SA-People-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    308-FILto322-SA-People-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    308-FILto322-SA-People-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    308-FILto322-SA-People-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    308-FILto322-SA-People-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    308-FILto322-SA-People,  !- Name
    308-FILto322-SA,         !- Zone or ZoneList Name
    308-FILto322-SA-People-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    12,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    308-FILto322-SA-Light-WD,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    308-FILto322-SA-Light-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    308-FILto322-SA-Light-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    308-FILto322-SA-Light-Wk,!- Name
    Weekdays,                !- DayType List 1
    308-FILto322-SA-Light-WD,!- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    308-FILto322-SA-Light-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    308-FILto322-SA-Light-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    308-FILto322-SA-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    308-FILto322-SA-Light-WD;!- Schedule:Day Name 5

  Schedule:Year,
    308-FILto322-SA-Light-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    308-FILto322-SA-Light-Wk,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    308-FILto322-SA-Light,   !- Name
    308-FILto322-SA,         !- Zone or ZoneList Name
    308-FILto322-SA-Light-Year,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1601,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    308-FILto322-SA-Equip-WD,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    308-FILto322-SA-Equip-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    308-FILto322-SA-Equip-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    308-FILto322-SA-Equip-Wk,!- Name
    Weekdays,                !- DayType List 1
    308-FILto322-SA-Equip-WD,!- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    308-FILto322-SA-Equip-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    308-FILto322-SA-Equip-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    308-FILto322-SA-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    308-FILto322-SA-Equip-WD;!- Schedule:Day Name 5

  Schedule:Year,
    308-FILto322-SA-Equip-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    308-FILto322-SA-Equip-Wk,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    308-FILto322-SA-Equip,   !- Name
    308-FILto322-SA,         !- Zone or ZoneList Name
    308-FILto322-SA-Equip-Year,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    317-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    317-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    317-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    317-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    317-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    317-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    317-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    317-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    317-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    317-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    317-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    317-Off-People,          !- Name
    317-OFF,                 !- Zone or ZoneList Name
    317-Off-People-Year,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    317-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    317-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    317-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    317-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    317-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    317-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    317-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    317-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    317-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    317-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    317-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    317-Off-Light,           !- Name
    317-OFF,                 !- Zone or ZoneList Name
    317-Off-Light-Year,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    317-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    317-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    317-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    317-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    317-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    317-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    317-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    317-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    317-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    317-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    317-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    317-Off-Equip,           !- Name
    317-OFF,                 !- Zone or ZoneList Name
    317-Off-Equip-Year,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    319to321-Off-People-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    319to321-Off-People-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    319to321-Off-People-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    319to321-Off-People-Wk,  !- Name
    Weekdays,                !- DayType List 1
    319to321-Off-People-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    319to321-Off-People-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    319to321-Off-People-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    319to321-Off-People-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    319to321-Off-People-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    319to321-Off-People-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    319to321-Off-People-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    319to321-Off-People,     !- Name
    319to321-OFF,            !- Zone or ZoneList Name
    319to321-Off-People-Year,!- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    319to321-Off-Light-WD,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    319to321-Off-Light-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    319to321-Off-Light-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    319to321-Off-Light-Wk,   !- Name
    Weekdays,                !- DayType List 1
    319to321-Off-Light-WD,   !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    319to321-Off-Light-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    319to321-Off-Light-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    319to321-Off-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    319to321-Off-Light-WD;   !- Schedule:Day Name 5

  Schedule:Year,
    319to321-Off-Light-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    319to321-Off-Light-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    319to321-Off-Light,      !- Name
    319to321-OFF,            !- Zone or ZoneList Name
    319to321-Off-Light-Year, !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    216,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    319to321-Off-Equip-WD,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    319to321-Off-Equip-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    319to321-Off-Equip-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    319to321-Off-Equip-Wk,   !- Name
    Weekdays,                !- DayType List 1
    319to321-Off-Equip-WD,   !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    319to321-Off-Equip-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    319to321-Off-Equip-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    319to321-Off-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    319to321-Off-Equip-WD;   !- Schedule:Day Name 5

  Schedule:Year,
    319to321-Off-Equip-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    319to321-Off-Equip-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    319to321-Off-Equip,      !- Name
    319to321-OFF,            !- Zone or ZoneList Name
    319to321-Off-Equip-Year, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    323to329-Off-People-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    323to329-Off-People-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    323to329-Off-People-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    323to329-Off-People-Wk,  !- Name
    Weekdays,                !- DayType List 1
    323to329-Off-People-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    323to329-Off-People-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    323to329-Off-People-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    323to329-Off-People-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    323to329-Off-People-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    323to329-Off-People-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    323to329-Off-People-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    323to329-Off-People,     !- Name
    323to329-OFF,            !- Zone or ZoneList Name
    323to329-Off-People-Year,!- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    8,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    323to329-Off-Light-WD,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    323to329-Off-Light-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    323to329-Off-Light-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    323to329-Off-Light-Wk,   !- Name
    Weekdays,                !- DayType List 1
    323to329-Off-Light-WD,   !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    323to329-Off-Light-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    323to329-Off-Light-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    323to329-Off-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    323to329-Off-Light-WD;   !- Schedule:Day Name 5

  Schedule:Year,
    323to329-Off-Light-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    323to329-Off-Light-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    323to329-Off-Light,      !- Name
    323to329-OFF,            !- Zone or ZoneList Name
    323to329-Off-Light-Year, !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    432,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    323to329-Off-Equip-WD,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    323to329-Off-Equip-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    323to329-Off-Equip-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    323to329-Off-Equip-Wk,   !- Name
    Weekdays,                !- DayType List 1
    323to329-Off-Equip-WD,   !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    323to329-Off-Equip-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    323to329-Off-Equip-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    323to329-Off-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    323to329-Off-Equip-WD;   !- Schedule:Day Name 5

  Schedule:Year,
    323to329-Off-Equip-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    323to329-Off-Equip-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    323to329-Off-Equip,      !- Name
    323to329-OFF,            !- Zone or ZoneList Name
    323to329-Off-Equip-Year, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    331-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    331-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    331-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    331-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    331-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    331-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    331-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    331-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    331-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    331-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    331-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    331-Off-People,          !- Name
    331-OFF,                 !- Zone or ZoneList Name
    331-Off-People-Year,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    331-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    331-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    331-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    331-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    331-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    331-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    331-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    331-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    331-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    331-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    331-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    331-Off-Light,           !- Name
    331-OFF,                 !- Zone or ZoneList Name
    331-Off-Light-Year,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    331-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    331-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    331-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    331-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    331-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    331-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    331-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    331-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    331-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    331-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    331-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    331-Off-Equip,           !- Name
    331-OFF,                 !- Zone or ZoneList Name
    331-Off-Equip-Year,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    333to349-Off-People-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    333to349-Off-People-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    333to349-Off-People-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    333to349-Off-People-Wk,  !- Name
    Weekdays,                !- DayType List 1
    333to349-Off-People-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    333to349-Off-People-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    333to349-Off-People-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    333to349-Off-People-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    333to349-Off-People-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    333to349-Off-People-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    333to349-Off-People-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    333to349-Off-People,     !- Name
    333to349-OFF,            !- Zone or ZoneList Name
    333to349-Off-People-Year,!- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    16,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    333to349-Off-Light-WD,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    333to349-Off-Light-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    333to349-Off-Light-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    333to349-Off-Light-Wk,   !- Name
    Weekdays,                !- DayType List 1
    333to349-Off-Light-WD,   !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    333to349-Off-Light-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    333to349-Off-Light-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    333to349-Off-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    333to349-Off-Light-WD;   !- Schedule:Day Name 5

  Schedule:Year,
    333to349-Off-Light-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    333to349-Off-Light-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    333to349-Off-Light,      !- Name
    333to349-OFF,            !- Zone or ZoneList Name
    333to349-Off-Light-Year, !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    864,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    333to349-Off-Equip-WD,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    333to349-Off-Equip-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    333to349-Off-Equip-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    333to349-Off-Equip-Wk,   !- Name
    Weekdays,                !- DayType List 1
    333to349-Off-Equip-WD,   !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    333to349-Off-Equip-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    333to349-Off-Equip-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    333to349-Off-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    333to349-Off-Equip-WD;   !- Schedule:Day Name 5

  Schedule:Year,
    333to349-Off-Equip-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    333to349-Off-Equip-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    333to349-Off-Equip,      !- Name
    333to349-OFF,            !- Zone or ZoneList Name
    333to349-Off-Equip-Year, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    334-Offto346-IDF-People-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    334-Offto346-IDF-People-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    334-Offto346-IDF-People-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    334-Offto346-IDF-People-Wk,  !- Name
    Weekdays,                !- DayType List 1
    334-Offto346-IDF-People-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    334-Offto346-IDF-People-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    334-Offto346-IDF-People-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    334-Offto346-IDF-People-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    334-Offto346-IDF-People-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    334-Offto346-IDF-People-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    334-Offto346-IDF-People-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    334-Offto346-IDF-People, !- Name
    334-OFFto346-IDF,        !- Zone or ZoneList Name
    334-Offto346-IDF-People-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    334-Offto346-IDF-Light-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    334-Offto346-IDF-Light-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    334-Offto346-IDF-Light-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    334-Offto346-IDF-Light-Wk,  !- Name
    Weekdays,                !- DayType List 1
    334-Offto346-IDF-Light-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    334-Offto346-IDF-Light-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    334-Offto346-IDF-Light-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    334-Offto346-IDF-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    334-Offto346-IDF-Light-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    334-Offto346-IDF-Light-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    334-Offto346-IDF-Light-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    334-Offto346-IDF-Light,  !- Name
    334-OFFto346-IDF,        !- Zone or ZoneList Name
    334-Offto346-IDF-Light-Year,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    320,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    334-Offto346-IDF-Equip-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    334-Offto346-IDF-Equip-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    334-Offto346-IDF-Equip-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    334-Offto346-IDF-Equip-Wk,  !- Name
    Weekdays,                !- DayType List 1
    334-Offto346-IDF-Equip-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    334-Offto346-IDF-Equip-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    334-Offto346-IDF-Equip-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    334-Offto346-IDF-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    334-Offto346-IDF-Equip-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    334-Offto346-IDF-Equip-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    334-Offto346-IDF-Equip-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    334-Offto346-IDF-Equip,  !- Name
    334-OFFto346-IDF,        !- Zone or ZoneList Name
    334-Offto346-IDF-Equip-Year,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    62,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    351-CON-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    351-CON-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    351-CON-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    351-CON-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    351-CON-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    351-CON-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    351-CON-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    351-CON-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    351-CON-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    351-CON-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    351-CON-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    351-CON-People,          !- Name
    351-CON,                 !- Zone or ZoneList Name
    351-CON-People-Year,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    351-CON-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    351-CON-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    351-CON-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    351-CON-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    351-CON-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    351-CON-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    351-CON-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    351-CON-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    351-CON-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    351-CON-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    351-CON-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    351-CON-Light,           !- Name
    351-CON,                 !- Zone or ZoneList Name
    351-CON-Light-Year,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    396,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    351-CON-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    351-CON-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    351-CON-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    351-CON-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    351-CON-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    351-CON-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    351-CON-Equip-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    351-CON-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Day:Hourly,
    351-CON-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Year,
    351-CON-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    351-CON-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    351-CON-Equip,           !- Name
    351-CON,                 !- Zone or ZoneList Name
    351-CON-Equip-Year,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    371-CON-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    371-CON-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    371-CON-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    371-CON-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    371-CON-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    371-CON-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    371-CON-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    371-CON-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    371-CON-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    371-CON-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    371-CON-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    371-CON-People,          !- Name
    371-CON,                 !- Zone or ZoneList Name
    371-CON-People-Year,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    371-CON-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    371-CON-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    371-CON-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    371-CON-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    371-CON-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    371-CON-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    371-CON-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    371-CON-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    371-CON-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    371-CON-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    371-CON-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    371-CON-Light,           !- Name
    371-CON,                 !- Zone or ZoneList Name
    371-CON-Light-Year,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    396,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    371-CON-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    371-CON-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    371-CON-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    371-CON-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    371-CON-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    371-CON-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    371-CON-Equip-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    371-CON-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Day:Hourly,
    371-CON-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Year,
    371-CON-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    371-CON-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    371-CON-Equip,           !- Name
    371-CON,                 !- Zone or ZoneList Name
    371-CON-Equip-Year,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LB;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    352to370-Off-People-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    352to370-Off-People-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    352to370-Off-People-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    352to370-Off-People-Wk,  !- Name
    Weekdays,                !- DayType List 1
    352to370-Off-People-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    352to370-Off-People-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    352to370-Off-People-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    352to370-Off-People-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    352to370-Off-People-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    352to370-Off-People-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    352to370-Off-People-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    352to370-Off-People,     !- Name
    352to370-OFF,            !- Zone or ZoneList Name
    352to370-Off-People-Year,!- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    352to370-Off-Light-WD,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    352to370-Off-Light-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    352to370-Off-Light-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    352to370-Off-Light-Wk,   !- Name
    Weekdays,                !- DayType List 1
    352to370-Off-Light-WD,   !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    352to370-Off-Light-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    352to370-Off-Light-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    352to370-Off-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    352to370-Off-Light-WD;   !- Schedule:Day Name 5

  Schedule:Year,
    352to370-Off-Light-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    352to370-Off-Light-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    352to370-Off-Light,      !- Name
    352to370-OFF,            !- Zone or ZoneList Name
    352to370-Off-Light-Year, !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1080,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    352to370-Off-Equip-WD,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    352to370-Off-Equip-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    352to370-Off-Equip-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    352to370-Off-Equip-Wk,   !- Name
    Weekdays,                !- DayType List 1
    352to370-Off-Equip-WD,   !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    352to370-Off-Equip-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    352to370-Off-Equip-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    352to370-Off-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    352to370-Off-Equip-WD;   !- Schedule:Day Name 5

  Schedule:Year,
    352to370-Off-Equip-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    352to370-Off-Equip-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    352to370-Off-Equip,      !- Name
    352to370-OFF,            !- Zone or ZoneList Name
    352to370-Off-Equip-Year, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LB;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    353to355-Off-People-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    353to355-Off-People-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    353to355-Off-People-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    353to355-Off-People-Wk,  !- Name
    Weekdays,                !- DayType List 1
    353to355-Off-People-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    353to355-Off-People-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    353to355-Off-People-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    353to355-Off-People-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    353to355-Off-People-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    353to355-Off-People-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    353to355-Off-People-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    353to355-Off-People,     !- Name
    353to355-OFF,            !- Zone or ZoneList Name
    353to355-Off-People-Year,!- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    353to355-Off-Light-WD,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    353to355-Off-Light-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    353to355-Off-Light-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    353to355-Off-Light-Wk,   !- Name
    Weekdays,                !- DayType List 1
    353to355-Off-Light-WD,   !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    353to355-Off-Light-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    353to355-Off-Light-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    353to355-Off-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    353to355-Off-Light-WD;   !- Schedule:Day Name 5

  Schedule:Year,
    353to355-Off-Light-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    353to355-Off-Light-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    353to355-Off-Light,      !- Name
    353to355-OFF,            !- Zone or ZoneList Name
    353to355-Off-Light-Year, !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    216,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    353to355-Off-Equip-WD,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    353to355-Off-Equip-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    353to355-Off-Equip-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    353to355-Off-Equip-Wk,   !- Name
    Weekdays,                !- DayType List 1
    353to355-Off-Equip-WD,   !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    353to355-Off-Equip-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    353to355-Off-Equip-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    353to355-Off-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    353to355-Off-Equip-WD;   !- Schedule:Day Name 5

  Schedule:Year,
    353to355-Off-Equip-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    353to355-Off-Equip-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    353to355-Off-Equip,      !- Name
    353to355-OFF,            !- Zone or ZoneList Name
    353to355-Off-Equip-Year, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LB;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    357to367-Off-People-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    357to367-Off-People-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    357to367-Off-People-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    357to367-Off-People-Wk,  !- Name
    Weekdays,                !- DayType List 1
    357to367-Off-People-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    357to367-Off-People-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    357to367-Off-People-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    357to367-Off-People-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    357to367-Off-People-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    357to367-Off-People-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    357to367-Off-People-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    357to367-Off-People,     !- Name
    357to367-OFF,            !- Zone or ZoneList Name
    357to367-Off-People-Year,!- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    12,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    357to367-Off-Light-WD,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    357to367-Off-Light-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    357to367-Off-Light-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    357to367-Off-Light-Wk,   !- Name
    Weekdays,                !- DayType List 1
    357to367-Off-Light-WD,   !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    357to367-Off-Light-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    357to367-Off-Light-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    357to367-Off-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    357to367-Off-Light-WD;   !- Schedule:Day Name 5

  Schedule:Year,
    357to367-Off-Light-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    357to367-Off-Light-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    357to367-Off-Light,      !- Name
    357to367-OFF,            !- Zone or ZoneList Name
    357to367-Off-Light-Year, !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    648,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    357to367-Off-Equip-WD,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    357to367-Off-Equip-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    357to367-Off-Equip-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    357to367-Off-Equip-Wk,   !- Name
    Weekdays,                !- DayType List 1
    357to367-Off-Equip-WD,   !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    357to367-Off-Equip-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    357to367-Off-Equip-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    357to367-Off-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    357to367-Off-Equip-WD;   !- Schedule:Day Name 5

  Schedule:Year,
    357to367-Off-Equip-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    357to367-Off-Equip-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    357to367-Off-Equip,      !- Name
    357to367-OFF,            !- Zone or ZoneList Name
    357to367-Off-Equip-Year, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LB;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    369-Offto3U3-ELE-People-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    369-Offto3U3-ELE-People-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    369-Offto3U3-ELE-People-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    369-Offto3U3-ELE-People-Wk,  !- Name
    Weekdays,                !- DayType List 1
    369-Offto3U3-ELE-People-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    369-Offto3U3-ELE-People-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    369-Offto3U3-ELE-People-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    369-Offto3U3-ELE-People-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    369-Offto3U3-ELE-People-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    369-Offto3U3-ELE-People-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    369-Offto3U3-ELE-People-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    369-Offto3U3-ELE-People, !- Name
    369-OFFto3U3-ELE,        !- Zone or ZoneList Name
    369-Offto3U3-ELE-People-Year,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    369-Offto3U3-ELE-Light-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    369-Offto3U3-ELE-Light-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    369-Offto3U3-ELE-Light-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    369-Offto3U3-ELE-Light-Wk,  !- Name
    Weekdays,                !- DayType List 1
    369-Offto3U3-ELE-Light-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    369-Offto3U3-ELE-Light-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    369-Offto3U3-ELE-Light-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    369-Offto3U3-ELE-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    369-Offto3U3-ELE-Light-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    369-Offto3U3-ELE-Light-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    369-Offto3U3-ELE-Light-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    369-Offto3U3-ELE-Light,  !- Name
    369-OFFto3U3-ELE,        !- Zone or ZoneList Name
    369-Offto3U3-ELE-Light-Year,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    155,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    369-Offto3U3-ELE-Equip-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    369-Offto3U3-ELE-Equip-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    369-Offto3U3-ELE-Equip-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    369-Offto3U3-ELE-Equip-Wk,  !- Name
    Weekdays,                !- DayType List 1
    369-Offto3U3-ELE-Equip-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    369-Offto3U3-ELE-Equip-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    369-Offto3U3-ELE-Equip-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    369-Offto3U3-ELE-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    369-Offto3U3-ELE-Equip-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    369-Offto3U3-ELE-Equip-Year,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    369-Offto3U3-ELE-Equip-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    369-Offto3U3-ELE-Equip,  !- Name
    369-OFFto3U3-ELE,        !- Zone or ZoneList Name
    369-Offto3U3-ELE-Equip-Year,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    20,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LB;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    372-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    372-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    372-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    372-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    372-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    372-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    372-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    372-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    372-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    372-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    372-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    372-Off-People,          !- Name
    372-OFF,                 !- Zone or ZoneList Name
    372-Off-People-Year,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    372-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    372-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    372-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    372-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    372-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    372-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    372-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    372-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    372-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    372-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    372-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    372-Off-Light,           !- Name
    372-OFF,                 !- Zone or ZoneList Name
    372-Off-Light-Year,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    372-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    372-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    372-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    372-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    372-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    372-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    372-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    372-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    372-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    372-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    372-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    372-Off-Equip,           !- Name
    372-OFF,                 !- Zone or ZoneList Name
    372-Off-Equip-Year,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LB;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    373to383-Off-People-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    373to383-Off-People-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    373to383-Off-People-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    373to383-Off-People-Wk,  !- Name
    Weekdays,                !- DayType List 1
    373to383-Off-People-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    373to383-Off-People-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    373to383-Off-People-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    373to383-Off-People-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    373to383-Off-People-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    373to383-Off-People-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    373to383-Off-People-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    373to383-Off-People,     !- Name
    373to383-OFF,            !- Zone or ZoneList Name
    373to383-Off-People-Year,!- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    12,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    373to383-Off-Light-WD,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    373to383-Off-Light-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    373to383-Off-Light-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    373to383-Off-Light-Wk,   !- Name
    Weekdays,                !- DayType List 1
    373to383-Off-Light-WD,   !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    373to383-Off-Light-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    373to383-Off-Light-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    373to383-Off-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    373to383-Off-Light-WD;   !- Schedule:Day Name 5

  Schedule:Year,
    373to383-Off-Light-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    373to383-Off-Light-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    373to383-Off-Light,      !- Name
    373to383-OFF,            !- Zone or ZoneList Name
    373to383-Off-Light-Year, !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    648,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    373to383-Off-Equip-WD,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    373to383-Off-Equip-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    373to383-Off-Equip-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    373to383-Off-Equip-Wk,   !- Name
    Weekdays,                !- DayType List 1
    373to383-Off-Equip-WD,   !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    373to383-Off-Equip-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    373to383-Off-Equip-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    373to383-Off-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    373to383-Off-Equip-WD;   !- Schedule:Day Name 5

  Schedule:Year,
    373to383-Off-Equip-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    373to383-Off-Equip-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    373to383-Off-Equip,      !- Name
    373to383-OFF,            !- Zone or ZoneList Name
    373to383-Off-Equip-Year, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LB;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    374to382-Off-People-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    374to382-Off-People-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    374to382-Off-People-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    374to382-Off-People-Wk,  !- Name
    Weekdays,                !- DayType List 1
    374to382-Off-People-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    374to382-Off-People-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    374to382-Off-People-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    374to382-Off-People-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    374to382-Off-People-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    374to382-Off-People-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    374to382-Off-People-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    374to382-Off-People,     !- Name
    374to382-Off,            !- Zone or ZoneList Name
    374to382-Off-People-Year,!- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    374to382-Off-Light-WD,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    374to382-Off-Light-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    374to382-Off-Light-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    374to382-Off-Light-Wk,   !- Name
    Weekdays,                !- DayType List 1
    374to382-Off-Light-WD,   !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    374to382-Off-Light-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    374to382-Off-Light-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    374to382-Off-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    374to382-Off-Light-WD;   !- Schedule:Day Name 5

  Schedule:Year,
    374to382-Off-Light-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    374to382-Off-Light-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    374to382-Off-Light,      !- Name
    374to382-Off,            !- Zone or ZoneList Name
    374to382-Off-Light-Year, !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    540,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    374to382-Off-Equip-WD,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    374to382-Off-Equip-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    374to382-Off-Equip-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    374to382-Off-Equip-Wk,   !- Name
    Weekdays,                !- DayType List 1
    374to382-Off-Equip-WD,   !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    374to382-Off-Equip-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    374to382-Off-Equip-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    374to382-Off-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    374to382-Off-Equip-WD;   !- Schedule:Day Name 5

  Schedule:Year,
    374to382-Off-Equip-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    374to382-Off-Equip-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    374to382-Off-Equip,      !- Name
    374to382-Off,            !- Zone or ZoneList Name
    374to382-Off-Equip-Year, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    16,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LB;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    384-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    384-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    384-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    384-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    384-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    384-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    384-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    384-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    384-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    384-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    384-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    384-Off-People,          !- Name
    384-OFF,                 !- Zone or ZoneList Name
    384-Off-People-Year,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    384-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    384-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    384-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    384-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    384-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    384-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    384-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    384-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    384-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    384-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    384-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    384-Off-Light,           !- Name
    384-OFF,                 !- Zone or ZoneList Name
    384-Off-Light-Year,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    384-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    384-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    384-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    384-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    384-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    384-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    384-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    384-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    384-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    384-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    384-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    384-Off-Equip,           !- Name
    384-OFF,                 !- Zone or ZoneList Name
    384-Off-Equip-Year,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LB;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    385-Off-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    385-Off-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    385-Off-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    385-Off-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    385-Off-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    385-Off-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    385-Off-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    385-Off-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    385-Off-People-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    385-Off-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    385-Off-People-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    385-Off-People,          !- Name
    385-OFF,                 !- Zone or ZoneList Name
    385-Off-People-Year,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    385-Off-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    385-Off-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    385-Off-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    385-Off-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    385-Off-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    385-Off-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    385-Off-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    385-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    385-Off-Light-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    385-Off-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    385-Off-Light-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    385-Off-Light,           !- Name
    385-OFF,                 !- Zone or ZoneList Name
    385-Off-Light-Year,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    108,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    385-Off-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    385-Off-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    385-Off-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    385-Off-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    385-Off-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    385-Off-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    385-Off-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    385-Off-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    385-Off-Equip-WD;        !- Schedule:Day Name 5

  Schedule:Year,
    385-Off-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    385-Off-Equip-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    385-Off-Equip,           !- Name
    385-OFF,                 !- Zone or ZoneList Name
    385-Off-Equip-Year,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LB;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    386to390-Off-People-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    386to390-Off-People-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    386to390-Off-People-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    386to390-Off-People-Wk,  !- Name
    Weekdays,                !- DayType List 1
    386to390-Off-People-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    386to390-Off-People-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    386to390-Off-People-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    386to390-Off-People-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    386to390-Off-People-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    386to390-Off-People-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    386to390-Off-People-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    386to390-Off-People,     !- Name
    386to390-OFF,            !- Zone or ZoneList Name
    386to390-Off-People-Year,!- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    386to390-Off-Light-WD,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    386to390-Off-Light-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    386to390-Off-Light-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    386to390-Off-Light-Wk,   !- Name
    Weekdays,                !- DayType List 1
    386to390-Off-Light-WD,   !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    386to390-Off-Light-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    386to390-Off-Light-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    386to390-Off-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    386to390-Off-Light-WD;   !- Schedule:Day Name 5

  Schedule:Year,
    386to390-Off-Light-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    386to390-Off-Light-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    386to390-Off-Light,      !- Name
    386to390-OFF,            !- Zone or ZoneList Name
    386to390-Off-Light-Year, !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    324,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    386to390-Off-Equip-WD,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    386to390-Off-Equip-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    386to390-Off-Equip-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    386to390-Off-Equip-Wk,   !- Name
    Weekdays,                !- DayType List 1
    386to390-Off-Equip-WD,   !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    386to390-Off-Equip-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    386to390-Off-Equip-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    386to390-Off-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    386to390-Off-Equip-WD;   !- Schedule:Day Name 5

  Schedule:Year,
    386to390-Off-Equip-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    386to390-Off-Equip-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    386to390-Off-Equip,      !- Name
    386to390-OFF,            !- Zone or ZoneList Name
    386to390-Off-Equip-Year, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LB;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    387to391-Off-People-WD,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.5,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    387to391-Off-People-SAT, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    387to391-Off-People-WEH, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    387to391-Off-People-Wk,  !- Name
    Weekdays,                !- DayType List 1
    387to391-Off-People-WD,  !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    387to391-Off-People-WEH, !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    387to391-Off-People-WEH, !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    387to391-Off-People-WEH, !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    387to391-Off-People-WD;  !- Schedule:Day Name 5

  Schedule:Year,
    387to391-Off-People-Year,!- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    387to391-Off-People-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    387to391-Off-People,     !- Name
    387to391-OFF,            !- Zone or ZoneList Name
    387to391-Off-People-Year,!- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    387to391-Off-Light-WD,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    1.075,                   !- Hour 7
    1.075,                   !- Hour 8
    1.075,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    1.075,                   !- Hour 14
    1.075,                   !- Hour 15
    1.075,                   !- Hour 16
    1.075,                   !- Hour 17
    1.075,                   !- Hour 18
    1.075,                   !- Hour 19
    1.075,                   !- Hour 20
    1.075,                   !- Hour 21
    0.8625,                  !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    387to391-Off-Light-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    387to391-Off-Light-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    387to391-Off-Light-Wk,   !- Name
    Weekdays,                !- DayType List 1
    387to391-Off-Light-WD,   !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    387to391-Off-Light-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    387to391-Off-Light-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    387to391-Off-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    387to391-Off-Light-WD;   !- Schedule:Day Name 5

  Schedule:Year,
    387to391-Off-Light-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    387to391-Off-Light-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    387to391-Off-Light,      !- Name
    387to391-OFF,            !- Zone or ZoneList Name
    387to391-Off-Light-Year, !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    324,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    387to391-Off-Equip-WD,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.45,                    !- Hour 9
    0.45,                    !- Hour 10
    0.45,                    !- Hour 11
    0.45,                    !- Hour 12
    0.45,                    !- Hour 13
    0.45,                    !- Hour 14
    0.45,                    !- Hour 15
    0.45,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.4375,                  !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    387to391-Off-Equip-SAT,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    387to391-Off-Equip-WEH,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.125,                   !- Hour 1
    0.125,                   !- Hour 2
    0.125,                   !- Hour 3
    0.125,                   !- Hour 4
    0.125,                   !- Hour 5
    0.125,                   !- Hour 6
    0.125,                   !- Hour 7
    0.125,                   !- Hour 8
    0.125,                   !- Hour 9
    0.125,                   !- Hour 10
    0.125,                   !- Hour 11
    0.125,                   !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Compact,
    387to391-Off-Equip-Wk,   !- Name
    Weekdays,                !- DayType List 1
    387to391-Off-Equip-WD,   !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    387to391-Off-Equip-WEH,  !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    387to391-Off-Equip-WEH,  !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    387to391-Off-Light-WEH,  !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    387to391-Off-Equip-WD;   !- Schedule:Day Name 5

  Schedule:Year,
    387to391-Off-Equip-Year, !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    387to391-Off-Equip-Wk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    387to391-Off-Equip,      !- Name
    387to391-OFF,            !- Zone or ZoneList Name
    387to391-Off-Equip-Year, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    35.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LB;                     !- End-Use Subcategory

  Schedule:Year,
    3NWHall-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    3NWHall-People-Break-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    3NWHall-People-Wk,       !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    3NWHall-People-Break-Wk, !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    3NWHall-People-Wk,       !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    3NWHall-People-Break-Wk, !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    3NWHall-People-Wk,       !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    3NWHall-People-Break-Wk, !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Day:Hourly,
    3NWHall-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    3NWHall-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    3NWHall-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    3NWHall-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    3NWHall-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    3NWHall-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    3NWHall-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    3NWHall-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    3NWHall-People-WD;       !- Schedule:Day Name 5

  Schedule:Week:Compact,
    3NWHall-People-Break-Wk, !- Name
    Weekdays,                !- DayType List 1
    3NWHall-People-WEH,      !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    3NWHall-People-WEH;      !- Schedule:Day Name 2

  Schedule:Day:Hourly,
    3NWHall-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    3NWHall-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    3NWHall-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    3NWHall-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    3NWHall-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    3NWHall-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    3NWHall-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    3NWHall-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    3NWHall-Light-WD;        !- Schedule:Day Name 5

  Schedule:Week:Compact,
    3NWHall-Light-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    3NWHall-Light-WEH,       !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    3NWHall-Light-WEH;       !- Schedule:Day Name 2

  Schedule:Year,
    3NWHall-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    3NWHall-Light-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    3NWHall-Light-Wk,        !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    3NWHall-Light-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    3NWHall-Light-Wk,        !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    3NWHall-Light-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    3NWHall-Light-Wk,        !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    3NWHall-Light-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Lights,
    3NWHall-Light,           !- Name
    3NWHall,                 !- Zone or ZoneList Name
    3NWHall-Light-Year,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    928,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    3NWHall-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    3NWHall-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    3NWHall-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    3NWHall-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    3NWHall-Equip-WD,        !- Schedule:Day Name 1
