    Saturday,                !- DayType List 2
    3NWHall-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    3NWHall-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    3NWHall-Equip-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    3NWHall-Equip-WEH;       !- Schedule:Day Name 5

  Schedule:Year,
    3NWHall-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    3NWHall-Equip-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    3NWHall-Equip-Wk,        !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    3NWHall-Equip-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    3NWHall-Equip-Wk,        !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    3NWHall-Equip-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    3NWHall-Equip-Wk,        !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    3NWHall-Equip-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Week:Compact,
    3NWHall-Equip-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    3NWHall-Equip-WEH,       !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    3NWHall-Equip-WEH;       !- Schedule:Day Name 2

  ElectricEquipment,
    3NWHall-Equip,           !- Name
    3NWHall,                 !- Zone or ZoneList Name
    3NWHall-Equip-Year,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LA;                     !- End-Use Subcategory

  People,
    3NWHall-People,          !- Name
    3NWHall,                 !- Zone or ZoneList Name
    3NWHall-People-Year,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Hall-Year,      !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Year,
    3SEHall-People-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    3SEHall-People-Break-Wk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    3SEHall-People-Wk,       !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    3SEHall-People-Break-Wk, !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    3SEHall-People-Wk,       !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    3SEHall-People-Break-Wk, !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    3SEHall-People-Wk,       !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    3SEHall-People-Break-Wk, !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Day:Hourly,
    3SEHall-People-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    3SEHall-People-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    3SEHall-People-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Week:Compact,
    3SEHall-People-Wk,       !- Name
    Weekdays,                !- DayType List 1
    3SEHall-People-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    3SEHall-People-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    3SEHall-People-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    3SEHall-People-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    3SEHall-People-WD;       !- Schedule:Day Name 5

  Schedule:Week:Compact,
    3SEHall-People-Break-Wk, !- Name
    Weekdays,                !- DayType List 1
    3SEHall-People-WEH,      !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    3SEHall-People-WEH;      !- Schedule:Day Name 2

  Schedule:Day:Hourly,
    3SEHall-Light-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    3SEHall-Light-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    3SEHall-Light-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    3SEHall-Light-Wk,        !- Name
    Weekdays,                !- DayType List 1
    3SEHall-Light-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    3SEHall-Light-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    3SEHall-Light-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    3SEHall-Light-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    3SEHall-Light-WD;        !- Schedule:Day Name 5

  Schedule:Week:Compact,
    3SEHall-Light-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    3SEHall-Light-WEH,       !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    3SEHall-Light-WEH;       !- Schedule:Day Name 2

  Schedule:Year,
    3SEHall-Light-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    3SEHall-Light-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    3SEHall-Light-Wk,        !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    3SEHall-Light-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    3SEHall-Light-Wk,        !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    3SEHall-Light-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    3SEHall-Light-Wk,        !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    3SEHall-Light-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Lights,
    3SEHall-Light,           !- Name
    3SEHall,                 !- Zone or ZoneList Name
    3SEHall-Light-Year,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    6902,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    3SEHall-Equip-WD,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    3SEHall-Equip-SAT,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    3SEHall-Equip-WEH,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    3SEHall-Equip-Wk,        !- Name
    Weekdays,                !- DayType List 1
    3SEHall-Equip-WD,        !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    3SEHall-Equip-WEH,       !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    3SEHall-Equip-WEH,       !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    3SEHall-Equip-WEH,       !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    3SEHall-Equip-WEH;       !- Schedule:Day Name 5

  Schedule:Year,
    3SEHall-Equip-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    3SEHall-Equip-Break-Wk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    19,                      !- End Day 1
    3SEHall-Equip-Wk,        !- Schedule:Week Name 2
    1,                       !- Start Month 2
    20,                      !- Start Day 2
    5,                       !- End Month 2
    15,                      !- End Day 2
    3SEHall-Equip-Break-Wk,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    16,                      !- Start Day 3
    6,                       !- End Month 3
    14,                      !- End Day 3
    3SEHall-Equip-Wk,        !- Schedule:Week Name 4
    6,                       !- Start Month 4
    15,                      !- Start Day 4
    8,                       !- End Month 4
    10,                      !- End Day 4
    3SEHall-Equip-Break-Wk,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    11,                      !- Start Day 5
    8,                       !- End Month 5
    25,                      !- End Day 5
    3SEHall-Equip-Wk,        !- Schedule:Week Name 6
    8,                       !- Start Month 6
    26,                      !- Start Day 6
    12,                      !- End Month 6
    17,                      !- End Day 6
    3SEHall-Equip-Break-Wk,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    18,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Week:Compact,
    3SEHall-Equip-Break-Wk,  !- Name
    Weekdays,                !- DayType List 1
    3SEHall-Equip-WEH,       !- Schedule:Day Name 1
    AllOtherDays,            !- DayType List 2
    3SEHall-Equip-WEH;       !- Schedule:Day Name 2

  ElectricEquipment,
    3SEHall-Equip,           !- Name
    3SEHall,                 !- Zone or ZoneList Name
    3SEHall-Equip-Year,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    4LB;                     !- End-Use Subcategory

  People,
    3SEHall-People,          !- Name
    3SEHall,                 !- Zone or ZoneList Name
    3SEHall-People-Year,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    100,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Hall-Year,      !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    3T1to3T2-People-WD,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    3T1to3T2-People-SAT,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.5,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    3T1to3T2-People-WEH,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Compact,
    3T1to3T2-People-Wk,      !- Name
    Weekdays,                !- DayType List 1
    3T1to3T2-People-WD,      !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    3T1to3T2-People-WEH,     !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    3T1to3T2-People-WEH,     !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    3T1to3T2-People-WEH,     !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    3T1to3T2-People-WD;      !- Schedule:Day Name 5

  Schedule:Year,
    3T1to3T2-People-Year,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    3T1to3T2-People-Wk,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    3T1to3T2-People,         !- Name
    3T1to3T2,                !- Zone or ZoneList Name
    3T1to3T2-People-Year,    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity-Off-CL-Conf-Year,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Schedule:Day:Hourly,
    3T1to3T2-Light-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    1.075,                   !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    1.075,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    3T1to3T2-Light-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Day:Hourly,
    3T1to3T2-Light-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.175,                   !- Hour 1
    0.175,                   !- Hour 2
    0.175,                   !- Hour 3
    0.175,                   !- Hour 4
    0.175,                   !- Hour 5
    0.175,                   !- Hour 6
    0.175,                   !- Hour 7
    0.175,                   !- Hour 8
    0.175,                   !- Hour 9
    0.8625,                  !- Hour 10
    1.075,                   !- Hour 11
    1.075,                   !- Hour 12
    0.175,                   !- Hour 13
    0.175,                   !- Hour 14
    0.175,                   !- Hour 15
    0.175,                   !- Hour 16
    0.175,                   !- Hour 17
    0.175,                   !- Hour 18
    0.175,                   !- Hour 19
    0.175,                   !- Hour 20
    0.175,                   !- Hour 21
    0.175,                   !- Hour 22
    0.175,                   !- Hour 23
    0.175;                   !- Hour 24

  Schedule:Week:Compact,
    3T1to3T2-Light-Wk,       !- Name
    Weekdays,                !- DayType List 1
    3T1to3T2-Light-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    3T1to3T2-Light-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    3T1to3T2-Light-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    3T1to3T2-Light-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    3T1to3T2-Light-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    3T1to3T2-Light-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    3T1to3T2-Light-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Lights,
    3T1to3T2-Light,          !- Name
    3T1to3T2,                !- Zone or ZoneList Name
    3T1to3T2-Light-Year,     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    534,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    4HA,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Schedule:Day:Hourly,
    3T1to3T2-Equip-WD,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    3T1to3T2-Equip-SAT,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Day:Hourly,
    3T1to3T2-Equip-WEH,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    0.35,                    !- Hour 1
    0.35,                    !- Hour 2
    0.35,                    !- Hour 3
    0.35,                    !- Hour 4
    0.35,                    !- Hour 5
    0.35,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.35,                    !- Hour 21
    0.35,                    !- Hour 22
    0.35,                    !- Hour 23
    0.35;                    !- Hour 24

  Schedule:Week:Compact,
    3T1to3T2-Equip-Wk,       !- Name
    Weekdays,                !- DayType List 1
    3T1to3T2-Equip-WD,       !- Schedule:Day Name 1
    Saturday,                !- DayType List 2
    3T1to3T2-Equip-WEH,      !- Schedule:Day Name 2
    Sunday,                  !- DayType List 3
    3T1to3T2-Equip-WEH,      !- Schedule:Day Name 3
    Holiday,                 !- DayType List 4
    3T1to3T2-Light-WEH,      !- Schedule:Day Name 4
    AllOtherDays,            !- DayType List 5
    3T1to3T2-Equip-WD;       !- Schedule:Day Name 5

  Schedule:Year,
    3T1to3T2-Equip-Year,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    3T1to3T2-Equip-Wk,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    3T1to3T2-Equip,          !- Name
    3T1to3T2,                !- Zone or ZoneList Name
    3T1to3T2-Equip-Year,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

!--------------------------------------------------------------------------
!----------Infiltration----------------------------------------------------
!--------------------------------------------------------------------------

  Schedule:Day:Hourly,
    Infiltration-ACH-Day,    !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Compact,
    Infiltration-ACH-Week,   !- Name
    AllDays,                 !- DayType List 1
    Infiltration-ACH-Day;    !- Schedule:Day Name 1

  Schedule:Year,
    Infiltration-ACH-Year,   !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Infiltration-ACH-Week,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ZoneInfiltration:DesignFlowRate,
    1-Aud-Infil,             !- Name
    1-AUD,                   !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    1-Hall-E-Infil,          !- Name
    1-HALL-E,                !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    1-Hall-W-Infil,          !- Name
    1-HALL-W,                !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    1-Utility-E-Infil,       !- Name
    1-UTILITY-E,             !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    102F-CNTRL-Infil,        !- Name
    102F-CNTRL,              !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    102J-Infil,              !- Name
    102J,                    !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    102K-Infil,              !- Name
    102K,                    !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    105-CL-Infil,            !- Name
    105-CL,                  !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    110and114-CL-Infil,      !- Name
    110and114-CL,            !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    113-CL-Infil,            !- Name
    113-CL,                  !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    116-CL-Infil,            !- Name
    116-CL,                  !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    120to132B-CL-Infil,      !- Name
    120to132B-CL,            !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    127to131-CL-Infil,       !- Name
    127to131-CL,             !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    1T2to102H-Infil,         !- Name
    1T2to102H,               !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    2-Hall-NW-Infil,         !- Name
    2-Hall-NW,               !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    2-Hall-SE-Infil,         !- Name
    2-Hall-SE,               !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    213-Off-Infil,           !- Name
    213-Off,                 !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    215-Off-Infil,           !- Name
    215-Off,                 !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    221-Off-Infil,           !- Name
    221-Off,                 !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    223-Off-Infil,           !- Name
    223-Off,                 !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    225-Off-Infil,           !- Name
    225-Off,                 !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    227-Off-Infil,           !- Name
    227-Off,                 !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    229-Off-Infil,           !- Name
    229-Off,                 !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    231-Off-Infil,           !- Name
    231-Off,                 !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    233-Off-Infil,           !- Name
    233-Off,                 !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    235-Off-Infil,           !- Name
    235-Off,                 !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    237-Off-Infil,           !- Name
    237-Off,                 !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    239-Off-Rec-Infil,       !- Name
    239-Off-Rec,             !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    241-Off-Infil,           !- Name
    241-Off,                 !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    243-Off-Infil,           !- Name
    243-Off,                 !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    245-Off-Infil,           !- Name
    245-Off,                 !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    247-Off-Infil,           !- Name
    247-Off,                 !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    249-Off-Infil,           !- Name
    249-Off,                 !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    257-Off-Infil,           !- Name
    257-Off,                 !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    259-Off-Infil,           !- Name
    259-Off,                 !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    201to207-CL-Infil,       !- Name
    201to207-CL,             !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    209-CL-Infil,            !- Name
    209-CL,                  !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    260to272-CL-Infil,       !- Name
    260to272-CL,             !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    261to277-CL-Infil,       !- Name
    261to277-CL,             !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    276to286-CL-Infil,       !- Name
    276to286-CL,             !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    279and281-CL-Infil,      !- Name
    279and281-CL,            !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    288-CL-Infil,            !- Name
    288-CL,                  !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    290-Off-Infil,           !- Name
    290-Off,                 !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    301-Off-Infil,           !- Name
    301-OFF,                 !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    303to315-Off-Infil,      !- Name
    303to315-OFF,            !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    317-Off-Infil,           !- Name
    317-OFF,                 !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    319to321-Off-Infil,      !- Name
    319to321-OFF,            !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    323to329-Off-Infil,      !- Name
    323to329-OFF,            !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    331-Off-Infil,           !- Name
    331-OFF,                 !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    333to349-Off-Infil,      !- Name
    333to349-OFF,            !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    351-CON-Infil,           !- Name
    351-CON,                 !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    352to370-Off-Infil,      !- Name
    352to370-OFF,            !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    357to367-Off-Infil,      !- Name
    357to367-OFF,            !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    371-CON-Infil,           !- Name
    371-CON,                 !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    372-Off-Infil,           !- Name
    372-OFF,                 !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    373to383-Off-Infil,      !- Name
    373to383-OFF,            !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    374to382-Off-Infil,      !- Name
    374to382-Off,            !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    384-Off-Infil,           !- Name
    384-OFF,                 !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    385-Off-Infil,           !- Name
    385-OFF,                 !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    386to390-Off-Infil,      !- Name
    386to390-OFF,            !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    387to391-Off-Infil,      !- Name
    387to391-OFF,            !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    3NWHall-Infil,           !- Name
    3NWHall,                 !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    3SEHall-Infil,           !- Name
    3SEHall,                 !- Zone or ZoneList Name
    Infiltration-ACH-Year,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

!-----------------------------------------------------------------------------------
!-----------Internal Mass-----------------------------------------------------------
!-----------------------------------------------------------------------------------

  InternalMass,
    1-Aud-Furn,              !- Name
    InteriorFurnishings-wood,!- Construction Name
    1-AUD,                   !- Zone Name
    370;                     !- Surface Area {m2}

  InternalMass,
    1-Utility-E-Furn,        !- Name
    InteriorFurnishings-wood,!- Construction Name
    1-UTILITY-E,             !- Zone Name
    71;                      !- Surface Area {m2}

  InternalMass,
    102F-CNTRL-Furn,         !- Name
    InteriorFurnishings-wood,!- Construction Name
    102F-CNTRL,              !- Zone Name
    31;                      !- Surface Area {m2}

  InternalMass,
    102J-Furn,               !- Name
    InteriorFurnishings-wood,!- Construction Name
    102J,                    !- Zone Name
    15;                      !- Surface Area {m2}

  InternalMass,
    102K-Furn,               !- Name
    InteriorFurnishings-wood,!- Construction Name
    102K,                    !- Zone Name
    15;                      !- Surface Area {m2}

  InternalMass,
    105-CL-Furn,             !- Name
    InteriorFurnishings-wood,!- Construction Name
    105-CL,                  !- Zone Name
    219;                     !- Surface Area {m2}

  InternalMass,
    110and114-CL-Furn,       !- Name
    InteriorFurnishings-wood,!- Construction Name
    110and114-CL,            !- Zone Name
    148;                     !- Surface Area {m2}

  InternalMass,
    113-CL-Furn,             !- Name
    InteriorFurnishings-wood,!- Construction Name
    113-CL,                  !- Zone Name
    89;                      !- Surface Area {m2}

  InternalMass,
    116-CL-Furn,             !- Name
    InteriorFurnishings-wood,!- Construction Name
    116-CL,                  !- Zone Name
    148;                     !- Surface Area {m2}

  InternalMass,
    120to132B-CL-Furn,       !- Name
    InteriorFurnishings-wood,!- Construction Name
    120to132B-CL,            !- Zone Name
    243;                     !- Surface Area {m2}

  InternalMass,
    127to131-CL-Furn,        !- Name
    InteriorFurnishings-wood,!- Construction Name
    127to131-CL,             !- Zone Name
    131;                     !- Surface Area {m2}

  InternalMass,
    1T1-Furn,                !- Name
    InteriorFurnishings-wood,!- Construction Name
    1T1,                     !- Zone Name
    54;                      !- Surface Area {m2}

  InternalMass,
    1T2to102H-Furn,          !- Name
    InteriorFurnishings-wood,!- Construction Name
    1T2to102H,               !- Zone Name
    126;                     !- Surface Area {m2}

  InternalMass,
    200-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    200-Off,                 !- Zone Name
    6;                       !- Surface Area {m2}

  InternalMass,
    202-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    202-Off,                 !- Zone Name
    6;                       !- Surface Area {m2}

  InternalMass,
    204-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    204-Off,                 !- Zone Name
    6;                       !- Surface Area {m2}

  InternalMass,
    206-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    206-Off,                 !- Zone Name
    6;                       !- Surface Area {m2}

  InternalMass,
    208-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    208-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    213-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    213-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    214-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    214-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    215-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    215-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    216-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    216-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    218-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    218-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    220-Copy-Furn,           !- Name
    InteriorFurnishings-wood,!- Construction Name
    220-Copy,                !- Zone Name
    7;                       !- Surface Area {m2}

  InternalMass,
    221-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    221-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    223-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    223-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    224-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    224-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    225-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    225-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    226-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    226-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    227-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    227-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    229-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    229-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    230-Mail-Furn,           !- Name
    InteriorFurnishings-wood,!- Construction Name
    230-Mail,                !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    231-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    231-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    233-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    233-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    235-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    235-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    237-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    237-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    239-Off-Rec-Furn,        !- Name
    InteriorFurnishings-wood,!- Construction Name
    239-Off-Rec,             !- Zone Name
    40;                      !- Surface Area {m2}

  InternalMass,
    241-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    241-Off,                 !- Zone Name
    15;                      !- Surface Area {m2}

  InternalMass,
    242-ConfRoom-Furn,       !- Name
    InteriorFurnishings-wood,!- Construction Name
    242-ConfRoom,            !- Zone Name
    28;                      !- Surface Area {m2}

  InternalMass,
    243-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    243-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    245-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    245-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    247-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    247-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    248-ConfSupport-Furn,    !- Name
    InteriorFurnishings-wood,!- Construction Name
    248-ConfSupport,         !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    249-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    249-Off,                 !- Zone Name
    12;                      !- Surface Area {m2}

  InternalMass,
    250-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    250-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    254-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    254-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    255-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    255-Off,                 !- Zone Name
    12;                      !- Surface Area {m2}

  InternalMass,
    257-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    257-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    259-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    259-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    201to207-CL-Furn,        !- Name
    InteriorFurnishings-wood,!- Construction Name
    201to207-CL,             !- Zone Name
    122;                     !- Surface Area {m2}

  InternalMass,
    209-CL-Furn,             !- Name
    InteriorFurnishings-wood,!- Construction Name
    209-CL,                  !- Zone Name
    31;                      !- Surface Area {m2}

  InternalMass,
    260to272-CL-Furn,        !- Name
    InteriorFurnishings-wood,!- Construction Name
    260to272-CL,             !- Zone Name
    148;                     !- Surface Area {m2}

  InternalMass,
    261to277-CL-Furn,        !- Name
    InteriorFurnishings-wood,!- Construction Name
    261to277-CL,             !- Zone Name
    313;                     !- Surface Area {m2}

  InternalMass,
    264to284-CL-Furn,        !- Name
    InteriorFurnishings-wood,!- Construction Name
    264to284-CL,             !- Zone Name
    159;                     !- Surface Area {m2}

  InternalMass,
    276to286-CL-Furn,        !- Name
    InteriorFurnishings-wood,!- Construction Name
    276to286-CL,             !- Zone Name
    133;                     !- Surface Area {m2}

  InternalMass,
    279and281-CL-Furn,       !- Name
    InteriorFurnishings-wood,!- Construction Name
    279and281-CL,            !- Zone Name
    134;                     !- Surface Area {m2}

  InternalMass,
    288-CL-Furn,             !- Name
    InteriorFurnishings-wood,!- Construction Name
    288-CL,                  !- Zone Name
    44;                      !- Surface Area {m2}

  InternalMass,
    290-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    290-Off,                 !- Zone Name
    10;                      !- Surface Area {m2}

  InternalMass,
    2T1and2T2-Furn,          !- Name
    InteriorFurnishings-wood,!- Construction Name
    2T1and2T2,               !- Zone Name
    67;                      !- Surface Area {m2}

  InternalMass,
    301-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    301-OFF,                 !- Zone Name
    10;                      !- Surface Area {m2}

  InternalMass,
    303to315-Off-Furn,       !- Name
    InteriorFurnishings-wood,!- Construction Name
    303to315-OFF,            !- Zone Name
    68;                      !- Surface Area {m2}

  InternalMass,
    308-FILto322-SA-Furn,    !- Name
    InteriorFurnishings-wood,!- Construction Name
    308-FILto322-SA,         !- Zone Name
    73;                      !- Surface Area {m2}

  InternalMass,
    317-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    317-OFF,                 !- Zone Name
    10;                      !- Surface Area {m2}

  InternalMass,
    319to321-Off-Furn,       !- Name
    InteriorFurnishings-wood,!- Construction Name
    319to321-OFF,            !- Zone Name
    19;                      !- Surface Area {m2}

  InternalMass,
    323to329-Off-Furn,       !- Name
    InteriorFurnishings-wood,!- Construction Name
    323to329-OFF,            !- Zone Name
    39;                      !- Surface Area {m2}

  InternalMass,
    331-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    331-OFF,                 !- Zone Name
    10;                      !- Surface Area {m2}

  InternalMass,
    333to349-Off-Furn,       !- Name
    InteriorFurnishings-wood,!- Construction Name
    333to349-OFF,            !- Zone Name
    77;                      !- Surface Area {m2}

  InternalMass,
    334-Offto346-IDF-Furn,   !- Name
    InteriorFurnishings-wood,!- Construction Name
    334-OFFto346-IDF,        !- Zone Name
    41;                      !- Surface Area {m2}

  InternalMass,
    351-CON-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    351-CON,                 !- Zone Name
    25;                      !- Surface Area {m2}

  InternalMass,
    352to370-Off-Furn,       !- Name
    InteriorFurnishings-wood,!- Construction Name
    352to370-OFF,            !- Zone Name
    97;                      !- Surface Area {m2}

  InternalMass,
    353to355-Off-Furn,       !- Name
    InteriorFurnishings-wood,!- Construction Name
    353to355-OFF,            !- Zone Name
    19;                      !- Surface Area {m2}

  InternalMass,
    357to367-Off-Furn,       !- Name
    InteriorFurnishings-wood,!- Construction Name
    357to367-OFF,            !- Zone Name
    58;                      !- Surface Area {m2}

  InternalMass,
    369-Offto3U3-ELE-Furn,   !- Name
    InteriorFurnishings-wood,!- Construction Name
    369-OFFto3U3-ELE,        !- Zone Name
    19;                      !- Surface Area {m2}

  InternalMass,
    371-CON-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    371-CON,                 !- Zone Name
    25;                      !- Surface Area {m2}

  InternalMass,
    372-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    372-OFF,                 !- Zone Name
    10;                      !- Surface Area {m2}

  InternalMass,
    373to383-Off-Furn,       !- Name
    InteriorFurnishings-wood,!- Construction Name
    373to383-OFF,            !- Zone Name
    58;                      !- Surface Area {m2}

  InternalMass,
    374to382-Off-Furn,       !- Name
    InteriorFurnishings-wood,!- Construction Name
    374to382-Off,            !- Zone Name
    48;                      !- Surface Area {m2}

  InternalMass,
    384-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    384-OFF,                 !- Zone Name
    10;                      !- Surface Area {m2}

  InternalMass,
    385-Off-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    385-OFF,                 !- Zone Name
    10;                      !- Surface Area {m2}

  InternalMass,
    386to390-Off-Furn,       !- Name
    InteriorFurnishings-wood,!- Construction Name
    386to390-OFF,            !- Zone Name
    29;                      !- Surface Area {m2}

  InternalMass,
    387to391-Off-Furn,       !- Name
    InteriorFurnishings-wood,!- Construction Name
    387to391-OFF,            !- Zone Name
    29;                      !- Surface Area {m2}

  InternalMass,
    3SEHall-Furn,            !- Name
    InteriorFurnishings-wood,!- Construction Name
    3SEHall,                 !- Zone Name
    727;                     !- Surface Area {m2}

  InternalMass,
    3T1to3T2-Furn,           !- Name
    InteriorFurnishings-wood,!- Construction Name
    3T1to3T2,                !- Zone Name
    44;                      !- Surface Area {m2}

  InternalMass,
    1-Aud-Paper,             !- Name
    InteriorFurnishings-paper,  !- Construction Name
    1-AUD,                   !- Zone Name
    370;                     !- Surface Area {m2}

  InternalMass,
    1-Utility-E-Paper,       !- Name
    InteriorFurnishings-paper,  !- Construction Name
    1-UTILITY-E,             !- Zone Name
    71;                      !- Surface Area {m2}

  InternalMass,
    102F-CNTRL-Paper,        !- Name
    InteriorFurnishings-paper,  !- Construction Name
    102F-CNTRL,              !- Zone Name
    31;                      !- Surface Area {m2}

  InternalMass,
    102J-Paper,              !- Name
    InteriorFurnishings-paper,  !- Construction Name
    102J,                    !- Zone Name
    15;                      !- Surface Area {m2}

  InternalMass,
    102K-Paper,              !- Name
    InteriorFurnishings-paper,  !- Construction Name
    102K,                    !- Zone Name
    15;                      !- Surface Area {m2}

  InternalMass,
    105-CL-Paper,            !- Name
    InteriorFurnishings-paper,  !- Construction Name
    105-CL,                  !- Zone Name
    219;                     !- Surface Area {m2}

  InternalMass,
    110and114-CL-Paper,      !- Name
    InteriorFurnishings-paper,  !- Construction Name
    110and114-CL,            !- Zone Name
    148;                     !- Surface Area {m2}

  InternalMass,
    113-CL-Paper,            !- Name
    InteriorFurnishings-paper,  !- Construction Name
    113-CL,                  !- Zone Name
    89;                      !- Surface Area {m2}

  InternalMass,
    116-CL-Paper,            !- Name
    InteriorFurnishings-paper,  !- Construction Name
    116-CL,                  !- Zone Name
    148;                     !- Surface Area {m2}

  InternalMass,
    120to132B-CL-Paper,      !- Name
    InteriorFurnishings-paper,  !- Construction Name
    120to132B-CL,            !- Zone Name
    243;                     !- Surface Area {m2}

  InternalMass,
    127to131-CL-Paper,       !- Name
    InteriorFurnishings-paper,  !- Construction Name
    127to131-CL,             !- Zone Name
    131;                     !- Surface Area {m2}

  InternalMass,
    1T1-Paper,               !- Name
    InteriorFurnishings-paper,  !- Construction Name
    1T1,                     !- Zone Name
    54;                      !- Surface Area {m2}

  InternalMass,
    1T2to102H-Paper,         !- Name
    InteriorFurnishings-paper,  !- Construction Name
    1T2to102H,               !- Zone Name
    126;                     !- Surface Area {m2}

  InternalMass,
    200-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    200-Off,                 !- Zone Name
    6;                       !- Surface Area {m2}

  InternalMass,
    202-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    202-Off,                 !- Zone Name
    6;                       !- Surface Area {m2}

  InternalMass,
    204-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    204-Off,                 !- Zone Name
    6;                       !- Surface Area {m2}

  InternalMass,
    206-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    206-Off,                 !- Zone Name
    6;                       !- Surface Area {m2}

  InternalMass,
    208-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    208-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    213-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    213-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    214-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    214-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    215-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    215-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    216-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    216-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    218-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    218-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    220-Copy-Paper,          !- Name
    InteriorFurnishings-paper,  !- Construction Name
    220-Copy,                !- Zone Name
    7;                       !- Surface Area {m2}

  InternalMass,
    221-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    221-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    223-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    223-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    224-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    224-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    225-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    225-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    226-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    226-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    227-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    227-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    229-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    229-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    230-Mail-Paper,          !- Name
    InteriorFurnishings-paper,  !- Construction Name
    230-Mail,                !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    231-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    231-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    233-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    233-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    235-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    235-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    237-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    237-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    239-Off-Rec-Paper,       !- Name
    InteriorFurnishings-paper,  !- Construction Name
    239-Off-Rec,             !- Zone Name
    40;                      !- Surface Area {m2}

  InternalMass,
    241-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    241-Off,                 !- Zone Name
    15;                      !- Surface Area {m2}

  InternalMass,
    242-ConfRoom-Paper,      !- Name
    InteriorFurnishings-paper,  !- Construction Name
    242-ConfRoom,            !- Zone Name
    28;                      !- Surface Area {m2}

  InternalMass,
    243-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    243-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    245-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    245-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    247-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    247-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    248-ConfSupport-Paper,   !- Name
    InteriorFurnishings-paper,  !- Construction Name
    248-ConfSupport,         !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    249-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    249-Off,                 !- Zone Name
    12;                      !- Surface Area {m2}

  InternalMass,
    250-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    250-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    254-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    254-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    255-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    255-Off,                 !- Zone Name
    12;                      !- Surface Area {m2}

  InternalMass,
    257-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    257-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    259-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    259-Off,                 !- Zone Name
    9;                       !- Surface Area {m2}

  InternalMass,
    201to207-CL-Paper,       !- Name
    InteriorFurnishings-paper,  !- Construction Name
    201to207-CL,             !- Zone Name
    122;                     !- Surface Area {m2}

  InternalMass,
    209-CL-Paper,            !- Name
    InteriorFurnishings-paper,  !- Construction Name
    209-CL,                  !- Zone Name
    31;                      !- Surface Area {m2}

  InternalMass,
    260to272-CL-Paper,       !- Name
    InteriorFurnishings-paper,  !- Construction Name
    260to272-CL,             !- Zone Name
    148;                     !- Surface Area {m2}

  InternalMass,
    261to277-CL-Paper,       !- Name
    InteriorFurnishings-paper,  !- Construction Name
    261to277-CL,             !- Zone Name
    313;                     !- Surface Area {m2}

  InternalMass,
    264to284-CL-Paper,       !- Name
    InteriorFurnishings-paper,  !- Construction Name
    264to284-CL,             !- Zone Name
    159;                     !- Surface Area {m2}

  InternalMass,
    276to286-CL-Paper,       !- Name
    InteriorFurnishings-paper,  !- Construction Name
    276to286-CL,             !- Zone Name
    133;                     !- Surface Area {m2}

  InternalMass,
    279and281-CL-Paper,      !- Name
    InteriorFurnishings-paper,  !- Construction Name
    279and281-CL,            !- Zone Name
    134;                     !- Surface Area {m2}

  InternalMass,
    288-CL-Paper,            !- Name
    InteriorFurnishings-paper,  !- Construction Name
    288-CL,                  !- Zone Name
    44;                      !- Surface Area {m2}

  InternalMass,
    290-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    290-Off,                 !- Zone Name
    10;                      !- Surface Area {m2}

  InternalMass,
    2T1and2T2-Paper,         !- Name
    InteriorFurnishings-paper,  !- Construction Name
    2T1and2T2,               !- Zone Name
    67;                      !- Surface Area {m2}

  InternalMass,
    301-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    301-OFF,                 !- Zone Name
    10;                      !- Surface Area {m2}

  InternalMass,
    303to315-Off-Paper,      !- Name
    InteriorFurnishings-paper,  !- Construction Name
    303to315-OFF,            !- Zone Name
    68;                      !- Surface Area {m2}

  InternalMass,
    308-FILto322-SA-Paper,   !- Name
    InteriorFurnishings-paper,  !- Construction Name
    308-FILto322-SA,         !- Zone Name
    73;                      !- Surface Area {m2}

  InternalMass,
    317-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    317-OFF,                 !- Zone Name
    10;                      !- Surface Area {m2}

  InternalMass,
    319to321-Off-Paper,      !- Name
    InteriorFurnishings-paper,  !- Construction Name
    319to321-OFF,            !- Zone Name
    19;                      !- Surface Area {m2}

  InternalMass,
    323to329-Off-Paper,      !- Name
    InteriorFurnishings-paper,  !- Construction Name
    323to329-OFF,            !- Zone Name
    39;                      !- Surface Area {m2}

  InternalMass,
    331-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    331-OFF,                 !- Zone Name
    10;                      !- Surface Area {m2}

  InternalMass,
    333to349-Off-Paper,      !- Name
    InteriorFurnishings-paper,  !- Construction Name
    333to349-OFF,            !- Zone Name
    77;                      !- Surface Area {m2}

  InternalMass,
    334-Offto346-IDF-Paper,  !- Name
    InteriorFurnishings-paper,  !- Construction Name
    334-OFFto346-IDF,        !- Zone Name
    41;                      !- Surface Area {m2}

  InternalMass,
    351-CON-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    351-CON,                 !- Zone Name
    25;                      !- Surface Area {m2}

  InternalMass,
    352to370-Off-Paper,      !- Name
    InteriorFurnishings-paper,  !- Construction Name
    352to370-OFF,            !- Zone Name
    97;                      !- Surface Area {m2}

  InternalMass,
    353to355-Off-Paper,      !- Name
    InteriorFurnishings-paper,  !- Construction Name
    353to355-OFF,            !- Zone Name
    19;                      !- Surface Area {m2}

  InternalMass,
    357to367-Off-Paper,      !- Name
    InteriorFurnishings-paper,  !- Construction Name
    357to367-OFF,            !- Zone Name
    58;                      !- Surface Area {m2}

  InternalMass,
    369-Offto3U3-ELE-Paper,  !- Name
    InteriorFurnishings-paper,  !- Construction Name
    369-OFFto3U3-ELE,        !- Zone Name
    19;                      !- Surface Area {m2}

  InternalMass,
    371-CON-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    371-CON,                 !- Zone Name
    25;                      !- Surface Area {m2}

  InternalMass,
    372-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    372-OFF,                 !- Zone Name
    10;                      !- Surface Area {m2}

  InternalMass,
    373to383-Off-Paper,      !- Name
    InteriorFurnishings-paper,  !- Construction Name
    373to383-OFF,            !- Zone Name
    58;                      !- Surface Area {m2}

  InternalMass,
    374to382-Off-Paper,      !- Name
    InteriorFurnishings-paper,  !- Construction Name
    374to382-Off,            !- Zone Name
    48;                      !- Surface Area {m2}

  InternalMass,
    384-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    384-OFF,                 !- Zone Name
    10;                      !- Surface Area {m2}

  InternalMass,
    385-Off-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    385-OFF,                 !- Zone Name
    10;                      !- Surface Area {m2}

  InternalMass,
    386to390-Off-Paper,      !- Name
    InteriorFurnishings-paper,  !- Construction Name
    386to390-OFF,            !- Zone Name
    29;                      !- Surface Area {m2}

  InternalMass,
    387to391-Off-Paper,      !- Name
    InteriorFurnishings-paper,  !- Construction Name
    387to391-OFF,            !- Zone Name
    29;                      !- Surface Area {m2}

  InternalMass,
    3SEHall-Paper,           !- Name
    InteriorFurnishings-paper,  !- Construction Name
    3SEHall,                 !- Zone Name
    727;                     !- Surface Area {m2}

  InternalMass,
    3T1to3T2-Paper,          !- Name
    InteriorFurnishings-paper,  !- Construction Name
    3T1to3T2,                !- Zone Name
    44;                      !- Surface Area {m2}

  InternalMass,
    1-Utility-E-IntWalls,    !- Name
    Int Wall FA,             !- Construction Name
    1-UTILITY-E,             !- Zone Name
    100;                     !- Surface Area {m2}

  InternalMass,
    110and114-CL-IntWalls,   !- Name
    Int Wall FA,             !- Construction Name
    110and114-CL,            !- Zone Name
    150;                     !- Surface Area {m2}

  InternalMass,
    120to132B-CL-IntWalls,   !- Name
    Int Wall FA,             !- Construction Name
    120to132B-CL,            !- Zone Name
    225;                     !- Surface Area {m2}

  InternalMass,
    127to131-CL-IntWalls,    !- Name
    Int Wall FA,             !- Construction Name
    127to131-CL,             !- Zone Name
    170;                     !- Surface Area {m2}

  InternalMass,
    1T2to102H-IntWalls,      !- Name
    Int Wall FA,             !- Construction Name
    1T2to102H,               !- Zone Name
    250;                     !- Surface Area {m2}

  InternalMass,
    201to207-CL-IntWalls,    !- Name
    Int Wall GA,             !- Construction Name
    201to207-CL,             !- Zone Name
    125;                     !- Surface Area {m2}

  InternalMass,
    260to272-CL-IntWalls,    !- Name
    Int Wall GA,             !- Construction Name
    260to272-CL,             !- Zone Name
    160;                     !- Surface Area {m2}

  InternalMass,
    261to277-CL-IntWalls,    !- Name
    Int Wall GA,             !- Construction Name
    261to277-CL,             !- Zone Name
    300;                     !- Surface Area {m2}

  InternalMass,
    264to284-CL-IntWalls,    !- Name
    Int Wall GA,             !- Construction Name
    264to284-CL,             !- Zone Name
    275;                     !- Surface Area {m2}

  InternalMass,
    276to286-CL-IntWalls,    !- Name
    Int Wall GA,             !- Construction Name
    276to286-CL,             !- Zone Name
    120;                     !- Surface Area {m2}

  InternalMass,
    279and281-CL-IntWalls,   !- Name
    Int Wall GA,             !- Construction Name
    279and281-CL,            !- Zone Name
    60;                      !- Surface Area {m2}

  InternalMass,
    2T1and2T2-IntWalls,      !- Name
    Int Wall J,              !- Construction Name
    2T1and2T2,               !- Zone Name
    100;                     !- Surface Area {m2}

  InternalMass,
    303to315-Off-IntWalls,   !- Name
    Int Wall FA,             !- Construction Name
    303to315-OFF,            !- Zone Name
    160;                     !- Surface Area {m2}

  InternalMass,
    308-FILto322-SA-IntWalls,!- Name
    Int Wall FA,             !- Construction Name
    308-FILto322-SA,         !- Zone Name
    40;                      !- Surface Area {m2}

  InternalMass,
    319to321-Off-IntWalls,   !- Name
    Int Wall FA,             !- Construction Name
    319to321-OFF,            !- Zone Name
    30;                      !- Surface Area {m2}

  InternalMass,
    323to329-Off-IntWalls,   !- Name
    Int Wall FA,             !- Construction Name
    323to329-OFF,            !- Zone Name
    100;                     !- Surface Area {m2}

  InternalMass,
    333to349-Off-IntWalls,   !- Name
    Int Wall FA,             !- Construction Name
    333to349-OFF,            !- Zone Name
    200;                     !- Surface Area {m2}

  InternalMass,
    334-Offto346-IDF-IntWalls,  !- Name
    Int Wall FA,             !- Construction Name
    334-OFFto346-IDF,        !- Zone Name
    100;                     !- Surface Area {m2}

  InternalMass,
    352to370-Off-IntWalls,   !- Name
    Int Wall FA,             !- Construction Name
    352to370-OFF,            !- Zone Name
    240;                     !- Surface Area {m2}

  InternalMass,
    353to355-Off-IntWalls,   !- Name
    Int Wall FA,             !- Construction Name
    353to355-OFF,            !- Zone Name
    30;                      !- Surface Area {m2}

  InternalMass,
    357to367-Off-IntWalls,   !- Name
    Int Wall FA,             !- Construction Name
    357to367-OFF,            !- Zone Name
    130;                     !- Surface Area {m2}

  InternalMass,
    369-Offto3U3-ELE-IntWalls,  !- Name
    Int Wall FA,             !- Construction Name
    369-OFFto3U3-ELE,        !- Zone Name
    30;                      !- Surface Area {m2}

  InternalMass,
    373to383-Off-IntWalls,   !- Name
    Int Wall FA,             !- Construction Name
    373to383-OFF,            !- Zone Name
    130;                     !- Surface Area {m2}

  InternalMass,
    374to382-Off-IntWalls,   !- Name
    Int Wall FA,             !- Construction Name
    374to382-Off,            !- Zone Name
    100;                     !- Surface Area {m2}

  InternalMass,
    386to390-Off-IntWalls,   !- Name
    Int Wall FA,             !- Construction Name
    386to390-OFF,            !- Zone Name
    80;                      !- Surface Area {m2}

  InternalMass,
    387to391-Off-IntWalls,   !- Name
    Int Wall FA,             !- Construction Name
    387to391-OFF,            !- Zone Name
    50;                      !- Surface Area {m2}

  InternalMass,
    3T1to3T2-IntWalls,       !- Name
    Int Wall FA,             !- Construction Name
    3T1to3T2,                !- Zone Name
    80;                      !- Surface Area {m2}

!-----------------------------------------------------------------------------
!--------Exterior LIghts------------------------------------------------------
!-----------------------------------------------------------------------------

  Exterior:Lights,
    ExteriorLights,          !- Name
    ExteriorLight-Year,      !- Schedule Name
    6489,                    !- Design Level {W}
    AstronomicalClock,       !- Control Option
    4HA;                     !- End-Use Subcategory

  Schedule:Day:Hourly,
    ExteriorLight-Day,       !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Compact,
    ExteriorLight-Wk,        !- Name
    AllDays,                 !- DayType List 1
    ExteriorLight-Day;       !- Schedule:Day Name 1

  Schedule:Year,
    ExteriorLight-Year,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    ExteriorLight-Wk,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

!------------------------------------------------------------------------
!-----Materials---Constructions-------------------------------------------
!------------------------------------------------------------------------

  Material,
    Sound Attenuation Blanket,  !- Name
    VeryRough,               !- Roughness
    0.089,                   !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    24.8,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Batt/Steel Studs - 4in,  !- Name
    Smooth,                  !- Roughness
    0.102,                   !- Thickness {m}
    0.0865,                  !- Conductivity {W/m-K}
    9.611,                   !- Density {kg/m3}
    838.46,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    GypBd 5/8in GP02,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800.92,                  !- Density {kg/m3}
    838.46,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:AirGap,
    AL21,                    !- Name
    0.157;                   !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    AL33,                    !- Name
    0.162;                   !- Thermal Resistance {m2-K/W}

  Material,
    Rigid Insulation (6in),  !- Name
    Smooth,                  !- Roughness
    0.1524,                  !- Thickness {m}
    0.0346,                  !- Conductivity {W/m-K}
    28.83,                   !- Density {kg/m3}
    1215.77,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    2-ft Gnd Matl,           !- Name
    Rough,                   !- Roughness
    0.6096,                  !- Thickness {m}
    0.8652,                  !- Conductivity {W/m-K}
    1601.85,                 !- Density {kg/m3}
    1048.08,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Insul Bd 1in (HF-B2),    !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.0433,                  !- Conductivity {W/m-K}
    32.037,                  !- Density {kg/m3}
    838.46,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Conc HW 6in (HF-C13),    !- Name
    Smooth,                  !- Roughness
    0.1524,                  !- Thickness {m}
    1.73,                    !- Conductivity {W/m-K}
    2242.58,                 !- Density {kg/m3}
    838.462,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Lino Tile (LT01),        !- Name
    VerySmooth,              !- Roughness
    0.0088,                  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Blt-Up Roof 3/8in (BR01),!- Name
    Smooth,                  !- Roughness
    0.0095,                  !- Thickness {m}
    0.1625,                  !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1467.31,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    AcousTile 1/2in (AC02),  !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.0571,                  !- Conductivity {W/m-K}
    288.33,                  !- Density {kg/m3}
    1341.54,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Steel Siding HF-A3,      !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness {m}
    89.98,                   !- Conductivity {W/m-K}
    7688.86,                 !- Density {kg/m3}
    419.23,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Batt/Steel Studs - 6in,  !- Name
    Smooth,                  !- Roughness
    0.1557,                  !- Thickness {m}
    0.0865,                  !- Conductivity {W/m-K}
    9.611,                   !- Density {kg/m3}
    838.46,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    GypBd 1/2in GP01,        !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.32,                    !- Conductivity {W/m-K}
    800.92,                  !- Density {kg/m3}
    838.46,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Conc HW 12in HF-C11,     !- Name
    Smooth,                  !- Roughness
    0.3048,                  !- Thickness {m}
    3.46,                    !- Conductivity {W/m-K}
    2242.58,                 !- Density {kg/m3}
    838.462,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Conc HW 10in,            !- Name
    Smooth,                  !- Roughness
    0.253,                   !- Thickness {m}
    1.73,                    !- Conductivity {W/m-K}
    2242.58,                 !- Density {kg/m3}
    838.462,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 1inch,          !- Name
    MediumSmooth,            !- Roughness
    0.01,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    Paper,                   !- Name
    MediumSmooth,            !- Roughness
    0.04,                    !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    700.0000,                !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

  WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    LoE SPEC SEL TINT 6MM,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.260,                   !- Solar Transmittance at Normal Incidence
    0.140,                   !- Front Side Solar Reflectance at Normal Incidence
    0.410,                   !- Back Side Solar Reflectance at Normal Incidence
    0.460,                   !- Visible Transmittance at Normal Incidence
    0.060,                   !- Front Side Visible Reflectance at Normal Incidence
    0.040,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.03,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    LoE TINT 6MM,            !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.360,                   !- Solar Transmittance at Normal Incidence
    0.093,                   !- Front Side Solar Reflectance at Normal Incidence
    0.200,                   !- Back Side Solar Reflectance at Normal Incidence
    0.500,                   !- Visible Transmittance at Normal Incidence
    0.035,                   !- Front Side Visible Reflectance at Normal Incidence
    0.054,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    CLEAR 1inch,             !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.025,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Blind,
    BLIND WITH HIGH REFLECTIVITY SLATS,  !- Name
    Horizontal,              !- Slat Orientation
    0.051,                   !- Slat Width {m}
    0.0037,                  !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    0.9,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.8,                     !- Front Side Slat Beam Solar Reflectance
    0.8,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.8,                     !- Front Side Slat Diffuse Solar Reflectance
    0.8,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.8,                     !- Front Side Slat Beam Visible Reflectance
    0.8,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.8,                     !- Front Side Slat Diffuse Visible Reflectance
    0.8,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.050,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}

  Construction,
    Int Wall CA,             !- Name
    Sound Attenuation Blanket,  !- Outside Layer
    GypBd 5/8in GP02,        !- Layer 2
    GypBd 5/8in GP02;        !- Layer 3

  Construction,
    Int Wall KA,             !- Name
    GypBd 5/8in GP02,        !- Outside Layer
    GypBd 5/8in GP02,        !- Layer 2
    Sound Attenuation Blanket,  !- Layer 3
    GypBd 5/8in GP02,        !- Layer 4
    GypBd 5/8in GP02;        !- Layer 5

  Construction,
    Int Wall E,              !- Name
    GypBd 5/8in GP02,        !- Outside Layer
    AL21,                    !- Layer 2
    GypBd 5/8in GP02;        !- Layer 3

  Construction,
    Int Wall EA,             !- Name
    GypBd 5/8in GP02,        !- Outside Layer
    Sound Attenuation Blanket,  !- Layer 2
    GypBd 5/8in GP02;        !- Layer 3

  Construction,
    Int Wall J,              !- Name
    GypBd 5/8in GP02,        !- Outside Layer
    AL21,                    !- Layer 2
    GypBd 5/8in GP02;        !- Layer 3

  Construction,
    Int Wall JA,             !- Name
    GypBd 5/8in GP02,        !- Outside Layer
    Sound Attenuation Blanket,  !- Layer 2
    GypBd 5/8in GP02;        !- Layer 3

  Construction,
    Int Wall LA,             !- Name
    GypBd 5/8in GP02,        !- Outside Layer
    GypBd 5/8in GP02,        !- Layer 2
    Sound Attenuation Blanket,  !- Layer 3
    GypBd 5/8in GP02,        !- Layer 4
    GypBd 5/8in GP02;        !- Layer 5

  Construction,
    Int Wall S,              !- Name
    GypBd 5/8in GP02,        !- Outside Layer
    AL21,                    !- Layer 2
    GypBd 5/8in GP02;        !- Layer 3

  Construction,
    Int Wall FA,             !- Name
    GypBd 5/8in GP02,        !- Outside Layer
    Sound Attenuation Blanket,  !- Layer 2
    GypBd 5/8in GP02,        !- Layer 3
    GypBd 5/8in GP02;        !- Layer 4

  Construction,
    Int Wall GA,             !- Name
    GypBd 5/8in GP02,        !- Outside Layer
    GypBd 5/8in GP02,        !- Layer 2
    Sound Attenuation Blanket,  !- Layer 3
    GypBd 5/8in GP02,        !- Layer 4
    GypBd 5/8in GP02;        !- Layer 5

  Construction,
    Curtain Wall Cons,       !- Name
    Steel Siding HF-A3,      !- Outside Layer
    GypBd 1/2in GP01,        !- Layer 2
    Sound Attenuation Blanket,  !- Layer 3
    GypBd 1/2in GP01;        !- Layer 4

  Construction,
    Tilt-Up Cons,            !- Name
    Conc HW 12in HF-C11,     !- Outside Layer
    Sound Attenuation Blanket,  !- Layer 2
    GypBd 1/2in GP01;        !- Layer 3

  Construction,
    Ext Firelight Insulated 1inch,  !- Name
    CLEAR 1inch;             !- Outside Layer

  Construction,
    Ext Firelight Insulated 1inch with blind,  !- Name
    CLEAR 1inch,             !- Outside Layer
    BLIND WITH HIGH REFLECTIVITY SLATS;  !- Layer 2

  Construction,
    Slab On Grade Cons,      !- Name
    Insul Bd 1in (HF-B2),    !- Outside Layer
    2-ft Gnd Matl,           !- Layer 2
    Conc HW 6in (HF-C13);    !- Layer 3

  Construction,
    Floor Cons,              !- Name
    Conc HW 10in;            !- Outside Layer

  Construction,
    Roof Cons,               !- Name
    Blt-Up Roof 3/8in (BR01),!- Outside Layer
    Rigid Insulation (6in),  !- Layer 2
    Conc HW 6in (HF-C13);    !- Layer 3

  Construction,
    Ceiling Cons,            !- Name
    AcousTile 1/2in (AC02);  !- Outside Layer

  Construction,
    Low-E Green 2666,        !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Construction,
    Low-E Tint 2637,         !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Construction,
    Low-E Tint 2637 with blind,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM,               !- Layer 3
    BLIND WITH HIGH REFLECTIVITY SLATS;  !- Layer 4

  Construction,
    InteriorFurnishings-wood,!- Name
    Std Wood 1inch;          !- Outside Layer

  Construction,
    InteriorFurnishings-paper,  !- Name
    Paper;                   !- Outside Layer

  WindowProperty:ShadingControl,
    Window Blind Ext Firelight,  !- Name
    InteriorBlind,           !- Shading Type
    Ext Firelight Insulated 1inch with blind,  !- Construction with Shading Name
    AlwaysOff,               !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  WindowProperty:ShadingControl,
    Window Blind,            !- Name
    InteriorBlind,           !- Shading Type
    Low-E Tint 2637 with blind,  !- Construction with Shading Name
    AlwaysOff,               !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  WindowProperty:FrameAndDivider,
    Alum_1_5_Cross_Divider3_4pane,  !- Name
    0.038,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    2.5,                     !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.076,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    2.5,                     !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  WindowProperty:FrameAndDivider,
    Alum_1_5_Vert_Divider2_3pane,  !- Name
    0.038,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    2.5,                     !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.0508,                  !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    2,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    2.5,                     !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  WindowProperty:FrameAndDivider,
    Steel_1_5_Cross_Divider3_4pane,  !- Name
    0.038,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    2.5,                     !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.076,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    2.5,                     !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  WindowProperty:FrameAndDivider,
    Steel_1_5_Horiz_Divider1_5_2pane,  !- Name
    0.038,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    2.5,                     !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.038,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    2.5,                     !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  WindowProperty:FrameAndDivider,
    Alum_1_5_Cross_Divider1_5_4pane,  !- Name
    0.038,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    2.5,                     !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.038,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    2.5,                     !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  WindowProperty:FrameAndDivider,
    Alum_1_5_Horiz_Divider3_2pane,  !- Name
    0.038,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    2.5,                     !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.076,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    2.5,                     !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  WindowProperty:FrameAndDivider,
    Alum_1_5_Horiz_Divider1_5_2pane,  !- Name
    0.038,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    2.5,                     !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.038,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    2.5,                     !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  WindowProperty:FrameAndDivider,
    Steel_1_5,               !- Name
    0.038,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    2.5,                     !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.0,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    0.0,                     !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  WindowProperty:FrameAndDivider,
    Alum_1_5_Vert_Divider1_5_2pane,  !- Name
    0.038,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    2.5,                     !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.038,                   !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    2.5,                     !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  WindowProperty:FrameAndDivider,
    Alum_1_5_Vert_Divider3_2pane,  !- Name
    0.038,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    2.5,                     !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.076,                   !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    2.5,                     !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  WindowProperty:FrameAndDivider,
    Steel_1_5_Vert_Divider1_5_2pane,  !- Name
    0.038,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    2.5,                     !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.038,                   !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    2.5,                     !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  WindowProperty:FrameAndDivider,
    Alum_1_5,                !- Name
    0.038,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    2.5,                     !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.0,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    0.0,                     !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

!-------------------------------------------------------------------------------
!---------Zones and Surfaces----------------------------------------------------
!-------------------------------------------------------------------------------

  Zone,
    209-CL,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    209-CL-FLR,              !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    209-CL,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    209-CL-FLR,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,6.705600,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,0.000000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,6.705600,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    209-CL-EW-W,             !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    209-CL,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,6.705600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,6.705600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    209-CL-IW-N,             !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    209-CL,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-SE-IW-S-7,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,6.705600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,6.705600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,6.705600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,6.705600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    209-CL-CLG,              !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    209-CL,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    209-CL-CLG,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,0.000000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,6.705600,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,6.705600,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    209-CL-IW-E,             !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    209-CL,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    201to207-CL-IW-W,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,0.000000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,0.000000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,6.705600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,6.705600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    209-CL-EW-S,             !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    209-CL,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,0.000000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,0.000000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    209S-S3,                 !- Name
    209-CL-EW-S,             !- Base Surface Name
    Year_Overhang_Trans_0_5, !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.422400,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    1.422400,-1.117600,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    0.254000,-1.117600,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    0.254000,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    209S-S9,                 !- Name
    209-CL-EW-S,             !- Base Surface Name
    Year_Overhang_Trans_0_5, !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.248400,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    6.248400,-1.117600,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    5.080000,-1.117600,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    5.080000,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    209S-S12,                !- Name
    209-CL-EW-S,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.080000,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    5.080000,0.000000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    5.080000,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    5.080000,-0.381000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    209S-S11,                !- Name
    209-CL-EW-S,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.080000,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    5.080000,0.000000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    5.080000,-0.381000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    5.080000,-0.381000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    209S-S10,                !- Name
    209-CL-EW-S,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.248400,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    6.248400,0.000000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    6.248400,-0.152400,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    6.248400,-0.152400,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    209S-S8,                 !- Name
    209-CL-EW-S,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.248400,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    6.248400,0.000000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    6.248400,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    6.248400,-0.152400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    209S-S7,                 !- Name
    209-CL-EW-S,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.248400,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    6.248400,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    5.080000,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    5.080000,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    209W-S4,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    209-CL-EW-S,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    5.080000,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    5.080000,0.000000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    6.248400,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    6.248400,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    209W-S3,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    209-CL-EW-S,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    5.080000,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    5.080000,0.000000,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    6.248400,0.000000,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    6.248400,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    209S-S2,                 !- Name
    209-CL-EW-S,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.422400,-0.381000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    1.422400,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    1.422400,0.000000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    1.422400,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    209S-S4,                 !- Name
    209-CL-EW-S,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.422400,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    1.422400,-0.381000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    1.422400,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    1.422400,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    209S-S6,                 !- Name
    209-CL-EW-S,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.254000,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.254000,0.000000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    0.254000,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    0.254000,-0.152400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    209S-S5,                 !- Name
    209-CL-EW-S,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.254000,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    0.254000,0.000000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.254000,-0.152400,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.254000,-0.152400,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    209S-S1,                 !- Name
    209-CL-EW-S,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.254000,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.254000,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    1.422400,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    1.422400,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    209W-S2,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    209-CL-EW-S,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.254000,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    0.254000,0.000000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    1.422400,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    1.422400,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    209W-S1,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    209-CL-EW-S,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.254000,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.254000,0.000000,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    1.422400,0.000000,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    1.422400,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    209S-W3,                 !- Name
    209-CL-EW-S,             !- Base Surface Name
    Year_Overhang_Trans_0_5, !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.117600,0.254000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.254000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,4.394200,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.117600,4.394200,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    209S-W4,                 !- Name
    209-CL-EW-S,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,0.254000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,0.254000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.254000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.254000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    209S-W2,                 !- Name
    209-CL-EW-S,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,0.254000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,0.254000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.254000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.254000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    209S-W5,                 !- Name
    209-CL-EW-S,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,4.394200,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,4.394200,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    -0.152400,4.394200,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    -0.152400,4.394200,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    209S-W6,                 !- Name
    209-CL-EW-S,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,4.394200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,4.394200,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.152400,4.394200,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.152400,4.394200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    209S-W1,                 !- Name
    209-CL-EW-S,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,4.394200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,0.254000,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.254000,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,4.394200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    209W-W2,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    209-CL-EW-W,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider2_3pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,4.394200,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,4.394200,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.254000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.254000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    209W-W1,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    209-CL-EW-W,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider2_3pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,4.394200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,4.394200,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.254000,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.254000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    201to207-CL,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    6.5024,                  !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Shading:Zone:Detailed,
    201S9,                   !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    Year_Overhang_Trans_0_5, !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.750800,-1.117600,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    12.750800,0.000000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    11.582400,0.000000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    11.582400,-1.117600,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S3,                   !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    Year_Overhang_Trans_0_5, !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.924800,-1.117600,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    7.924800,0.000000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    6.756400,0.000000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    6.756400,-1.117600,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S8,                   !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.750800,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    12.750800,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    12.750800,0.000000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    12.750800,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S10,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.750800,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    12.750800,-0.152400,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    12.750800,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    12.750800,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S11,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.582400,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    11.582400,0.000000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    11.582400,-0.381000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    11.582400,-0.381000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S12,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.582400,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    11.582400,0.000000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    11.582400,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    11.582400,-0.381000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S7,                   !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.750800,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    11.582400,0.000000,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    11.582400,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    12.750800,-0.152400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S6,                   !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.756400,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    6.756400,0.000000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    6.756400,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    6.756400,-0.152400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S5,                   !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.756400,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    6.756400,0.000000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    6.756400,-0.152400,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    6.756400,-0.152400,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S2,                   !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.924800,-0.381000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    7.924800,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    7.924800,0.000000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    7.924800,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S4,                   !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.924800,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    7.924800,-0.381000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    7.924800,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    7.924800,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S1,                   !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.756400,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    6.756400,0.000000,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    7.924800,0.000000,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    7.924800,-0.152400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    201W1,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    201to207-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    6.756400,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    6.756400,0.000000,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    7.924800,0.000000,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    7.924800,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    201W3,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    201to207-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    11.582400,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    11.582400,0.000000,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    12.750800,0.000000,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    12.750800,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    201W2,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    201to207-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    6.756400,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    6.756400,0.000000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    7.924800,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    7.924800,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    201W4,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    201to207-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    11.582400,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    11.582400,0.000000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    12.750800,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    12.750800,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S17,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.258800,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    13.258800,-0.152400,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    13.258800,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    13.258800,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S16,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.427200,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    14.427200,-0.381000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    14.427200,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    14.427200,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S13,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.427200,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    14.427200,0.000000,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    13.258800,0.000000,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    13.258800,-0.152400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    201W5,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    201to207-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    13.258800,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    13.258800,0.000000,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    14.427200,0.000000,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    14.427200,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S15,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    Year_Overhang_Trans_0_5, !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.427200,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    13.258800,0.000000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    13.258800,-1.117600,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    14.427200,-1.117600,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S14,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.427200,-0.381000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    14.427200,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    14.427200,0.000000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    14.427200,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S18,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.258800,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    13.258800,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    13.258800,0.000000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    13.258800,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    201W6,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    201to207-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    13.258800,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    13.258800,0.000000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    14.427200,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    14.427200,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S23,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.084800,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    18.084800,-0.381000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    18.084800,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    18.084800,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S22,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.253200,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    19.253200,-0.152400,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    19.253200,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    19.253200,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    201W7,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    201to207-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    18.084800,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    18.084800,0.000000,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    19.253200,0.000000,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    19.253200,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S19,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.084800,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    18.084800,0.000000,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    19.253200,0.000000,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    19.253200,-0.152400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S21,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    Year_Overhang_Trans_0_5, !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.253200,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    18.084800,0.000000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    18.084800,-1.117600,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    19.253200,-1.117600,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S20,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.253200,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    19.253200,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    19.253200,0.000000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    19.253200,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S24,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.084800,-0.381000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    18.084800,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    18.084800,0.000000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    18.084800,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    201W8,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    201to207-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    18.084800,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    18.084800,0.000000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    19.253200,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    19.253200,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S29,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.761200,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    19.761200,-0.152400,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    19.761200,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    19.761200,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S28,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    20.929600,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    20.929600,-0.381000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    20.929600,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    20.929600,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S35,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.587200,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    24.587200,-0.381000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    24.587200,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    24.587200,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S34,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.755600,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    25.755600,-0.152400,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    25.755600,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    25.755600,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S25,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    20.929600,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    20.929600,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    19.761200,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    19.761200,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    201W9,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    201to207-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    19.761200,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    19.761200,0.000000,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    20.929600,0.000000,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    20.929600,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S30,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.761200,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    19.761200,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    19.761200,0.000000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    19.761200,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S27,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    Year_Overhang_Trans_0_5, !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    20.929600,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    19.761200,0.000000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    19.761200,-1.117600,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    20.929600,-1.117600,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S26,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    20.929600,-0.381000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    20.929600,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    20.929600,0.000000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    20.929600,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    201W10,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    201to207-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    19.761200,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    19.761200,0.000000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    20.929600,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    20.929600,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    201W11,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    201to207-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    24.587200,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    24.587200,0.000000,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    25.755600,0.000000,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    25.755600,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S31,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.755600,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    24.587200,0.000000,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    24.587200,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    25.755600,-0.152400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S33,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    Year_Overhang_Trans_0_5, !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.755600,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    24.587200,0.000000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    24.587200,-1.117600,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    25.755600,-1.117600,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S32,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.755600,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    25.755600,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    25.755600,0.000000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    25.755600,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S36,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.587200,-0.381000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    24.587200,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    24.587200,0.000000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    24.587200,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    201W12,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    201to207-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    24.587200,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    24.587200,0.000000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    25.755600,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    25.755600,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S41,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    26.263600,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    26.263600,-0.152400,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    26.263600,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    26.263600,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S40,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.432000,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    27.432000,0.000000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    27.432000,-0.381000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    27.432000,-0.381000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    201W13,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    201to207-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    26.263600,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    26.263600,0.000000,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    27.432000,0.000000,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    27.432000,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S37,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    26.263600,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    26.263600,0.000000,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    27.432000,0.000000,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    27.432000,-0.152400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S42,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    26.263600,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    26.263600,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    26.263600,0.000000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    26.263600,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S38,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.432000,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    27.432000,0.000000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    27.432000,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    27.432000,-0.381000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S39,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    Year_Overhang_Trans_0_5, !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.432000,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    26.263600,0.000000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    26.263600,-1.117600,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    27.432000,-1.117600,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    201W14,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    201to207-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    26.263600,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    26.263600,0.000000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    27.432000,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    27.432000,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S47,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.089600,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    31.089600,-0.381000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    31.089600,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    31.089600,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S46,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.258000,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    32.258000,-0.152400,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    32.258000,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    32.258000,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S43,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.089600,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    32.258000,0.000000,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    32.258000,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    31.089600,-0.152400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    201W15,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    201to207-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    31.089600,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    31.089600,0.000000,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    32.258000,0.000000,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    32.258000,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S48,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.089600,-0.381000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    31.089600,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    31.089600,0.000000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    31.089600,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S45,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    Year_Overhang_Trans_0_5, !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.258000,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    31.089600,0.000000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    31.089600,-1.117600,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    32.258000,-1.117600,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S44,                  !- Name
    201to207-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.258000,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    32.258000,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    32.258000,0.000000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    32.258000,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    201W16,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    201to207-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    31.089600,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    31.089600,0.000000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    32.258000,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    32.258000,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    260to272-CL,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    32.512,                  !- X Origin {m}
    3.2512,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    260to272-CL-FLR,         !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    260to272-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    260to272-CL-FLR,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,9.753600,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,3.251200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,3.251200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,9.753600,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    260to272-CL-IW-E,        !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    260to272-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    276to286-CL-IW-W,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,3.251200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,3.251200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,9.753600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,9.753600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    260to272-CL-EW-S,        !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    260to272-CL,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,3.251200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,3.251200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,3.251200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,3.251200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    260to272-CL-IW-N,        !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    260to272-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    264to284-CL-IW-S-260,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,9.753600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,9.753600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    35.839400,9.753600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    35.839400,9.753600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    260to272-CL-CLG,         !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    260to272-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    260to272-CL-CLG,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,9.753600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,9.753600,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,3.251200,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,3.251200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    260to272-CL-IW-W,        !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    260to272-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    201to207-CL-IW-E,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,6.705600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,6.705600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,3.251200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,3.251200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S-E1,                 !- Name
    201to207-CL-EW-E,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.512000,0.292100,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,0.292100,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    32.664400,0.292100,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    32.664400,0.292100,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    201W-E1,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    201to207-CL-EW-E,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    32.512000,0.292100,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,0.292100,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,2.959100,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,2.959100,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    201W-E2,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    201to207-CL-EW-E,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    32.512000,0.292100,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,0.292100,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,2.959100,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,2.959100,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    260W1,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    260to272-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider3_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    34.556700,3.251200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    34.556700,3.251200,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    36.969700,3.251200,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    36.969700,3.251200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    260W2,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    260to272-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider3_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    34.556700,3.251200,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    34.556700,3.251200,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    36.969700,3.251200,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    36.969700,3.251200,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    260to272-CL-IW-W-Hall,   !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    260to272-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-SE-IW-E-5,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,9.753600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,9.753600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,6.705600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,6.705600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    260to272-CL-IW-N-Hall,   !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    260to272-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-SE-IW-S-5,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    35.839400,9.753600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    35.839400,9.753600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,9.753600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,9.753600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    264to284-CL,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    35.8394,                 !- X Origin {m}
    9.7536,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    264to284-CL-FLR,         !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    264to284-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    264to284-CL-FLR,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    35.839400,14.630400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    82.448400,14.630400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    82.448400,9.753600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    35.839400,9.753600,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    264to284-CL-IW-W,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    264to284-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-SE-IW-E-4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    35.839400,14.630400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    35.839400,14.630400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    35.839400,9.753600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    35.839400,9.753600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    264to284-CL-CLG,         !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    264to284-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    264to284-CL-CLG,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.448400,14.630400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    35.839400,14.630400,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    35.839400,9.753600,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    82.448400,9.753600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    264to284-CL-IW-N,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    264to284-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-SE-IW-S-4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.448400,14.630400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    82.448400,14.630400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    35.839400,14.630400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    35.839400,14.630400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    264to284-CL-IW-S-276,    !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    264to284-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    276to286-CL-IW-N,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,9.753600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,9.753600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    82.448400,9.753600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    82.448400,9.753600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    264to284-CL-IW-E,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    264to284-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    264to284-CL-IW-E,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.448400,9.753600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    82.448400,9.753600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    82.448400,14.630400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    82.448400,14.630400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    201to207-CL-FLR,         !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    201to207-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    201to207-CL-FLR,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,0.000000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,0.000000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,6.705600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,6.705600,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    201to207-CL-IW-W,        !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    201to207-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    209-CL-IW-E,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,6.705600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,6.705600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,0.000000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,0.000000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    201to207-CL-CLG,         !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    201to207-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    201to207-CL-CLG,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,0.000000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,0.000000,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,6.705600,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,6.705600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    201to207-CL-IW-N,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    201to207-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-SE-IW-S-6,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,6.705600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,6.705600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,6.705600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,6.705600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    201to207-CL-EW-S,        !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    201to207-CL,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,0.000000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,0.000000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,0.000000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,0.000000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    201to207-CL-EW-E,        !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    201to207-CL,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,0.000000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,0.000000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,3.251200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,3.251200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    201to207-CL-IW-E,        !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    201to207-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    260to272-CL-IW-W,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,3.251200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,3.251200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,6.705600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,6.705600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    260W3,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    260to272-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider3_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    41.059100,3.251200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    41.059100,3.251200,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    43.472100,3.251200,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    43.472100,3.251200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    260W4,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    260to272-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider3_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    41.059100,3.251200,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    41.059100,3.251200,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    43.472100,3.251200,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    43.472100,3.251200,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    260W5,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    260to272-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider3_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    47.561500,3.251200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    47.561500,3.251200,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    49.974500,3.251200,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    49.974500,3.251200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    260W6,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    260to272-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider3_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    47.561500,3.251200,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    47.561500,3.251200,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    49.974500,3.251200,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    49.974500,3.251200,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    260W7,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    260to272-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider3_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    54.063900,3.251200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    54.063900,3.251200,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    56.476900,3.251200,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    56.476900,3.251200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    260W8,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    260to272-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider3_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    54.063900,3.251200,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    54.063900,3.251200,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    56.476900,3.251200,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    56.476900,3.251200,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    260W9,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    260to272-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider3_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    60.566300,3.251200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    60.566300,3.251200,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    62.979300,3.251200,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    62.979300,3.251200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    260W10,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    260to272-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider3_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    60.566300,3.251200,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    60.566300,3.251200,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    62.979300,3.251200,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    62.979300,3.251200,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    276to286-CL,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    65.024,                  !- X Origin {m}
    -0.005338,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    276to286-CL-FLR,         !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    276to286-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    276to286-CL-FLR,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.531200,9.753600,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    84.531200,0.000000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,0.000000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,9.753600,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    276to286-CL-IW-N,        !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    276to286-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    264to284-CL-IW-S-276,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.448400,9.753600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    82.448400,9.753600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,9.753600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,9.753600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    276to286-CL-EW-W,        !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    276to286-CL,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,3.251200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,3.251200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,0.000000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,0.000000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    276to286-CL-CLG,         !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    276to286-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    276to286-CL-CLG,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.531200,0.000000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    84.531200,9.753600,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,9.753600,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,0.000000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    276to286-CL-EW-S,        !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    276to286-CL,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,0.000000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,0.000000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    84.531200,0.000000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    84.531200,0.000000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    276to286-CL-IW-E,        !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    276to286-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    288-CL-IW-W,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    84.531200,0.000000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    84.531200,0.000000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    84.531200,9.753600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    84.531200,9.753600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    276to286-CL-IW-W,        !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    276to286-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    260to272-CL-IW-E,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,9.753600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,9.753600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,3.251200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,3.251200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    276to286-CL-IW-N-Hall,   !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    276to286-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-SE-IW-S-3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.531200,9.753600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    84.531200,9.753600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    82.448400,9.753600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    82.448400,9.753600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S-W1,                 !- Name
    276to286-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    64.871600,0.286762,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    64.871600,0.286762,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,0.286762,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,0.286762,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    276W-W1,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    276to286-CL-EW-W,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    65.024000,2.953762,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,2.953762,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,0.286762,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,0.286762,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    276W-W2,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    276to286-CL-EW-W,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    65.024000,2.953762,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,2.953762,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,0.286762,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,0.286762,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S5,                   !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    65.316100,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    65.316100,-0.152400,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    65.316100,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    65.316100,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S4,                   !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    66.484500,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    66.484500,0.000000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    66.484500,-0.381000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    66.484500,-0.381000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    276W1,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    276to286-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    65.316100,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    65.316100,0.000000,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    66.484500,0.000000,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    66.484500,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S1,                   !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    65.316100,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    66.484500,0.000000,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    66.484500,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    65.316100,-0.152400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S6,                   !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    65.316100,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    65.316100,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    65.316100,0.000000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    65.316100,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S2,                   !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    66.484500,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    66.484500,0.000000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    66.484500,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    66.484500,-0.381000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S3,                   !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    Year_Overhang_Trans_0_5, !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    66.484500,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    65.316100,0.000000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    65.316100,-1.117600,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    66.484500,-1.117600,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    276W2,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    276to286-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    65.316100,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    65.316100,0.000000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    66.484500,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    66.484500,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S11,                  !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    70.065900,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    70.065900,-0.381000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    70.065900,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    70.065900,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S10,                  !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    71.234300,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    71.234300,-0.152400,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    71.234300,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    71.234300,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S7,                   !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    70.065900,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    70.065900,0.000000,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    71.234300,0.000000,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    71.234300,-0.152400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    276W3,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    276to286-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    70.065900,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    70.065900,0.000000,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    71.234300,0.000000,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    71.234300,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S12,                  !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    70.065900,-0.381000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    70.065900,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    70.065900,0.000000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    70.065900,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S9,                   !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    Year_Overhang_Trans_0_5, !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    71.234300,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    70.065900,0.000000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    70.065900,-1.117600,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    71.234300,-1.117600,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S8,                   !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    71.234300,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    71.234300,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    71.234300,0.000000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    71.234300,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    276W4,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    276to286-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    70.065900,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    70.065900,0.000000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    71.234300,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    71.234300,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S17,                  !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    71.818500,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    71.818500,-0.152400,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    71.818500,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    71.818500,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S16,                  !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    72.986900,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    72.986900,-0.381000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    72.986900,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    72.986900,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S13,                  !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    72.986900,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    72.986900,0.000000,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    71.818500,0.000000,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    71.818500,-0.152400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    276W5,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    276to286-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    71.818500,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    71.818500,0.000000,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    72.986900,0.000000,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    72.986900,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S18,                  !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    71.818500,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    71.818500,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    71.818500,0.000000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    71.818500,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S15,                  !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    Year_Overhang_Trans_0_5, !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    72.986900,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    71.818500,0.000000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    71.818500,-1.117600,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    72.986900,-1.117600,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S14,                  !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    72.986900,-0.381000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    72.986900,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    72.986900,0.000000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    72.986900,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    276W6,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    276to286-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    71.818500,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    71.818500,0.000000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    72.986900,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    72.986900,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S23,                  !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.568300,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    76.568300,-0.381000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    76.568300,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    76.568300,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S22,                  !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    77.736700,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    77.736700,-0.152400,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    77.736700,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    77.736700,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S19,                  !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.568300,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    76.568300,0.000000,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    77.736700,0.000000,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    77.736700,-0.152400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    276W7,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    276to286-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    76.568300,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    76.568300,0.000000,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    77.736700,0.000000,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    77.736700,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S24,                  !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.568300,-0.381000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    76.568300,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    76.568300,0.000000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    76.568300,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S21,                  !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    Year_Overhang_Trans_0_5, !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    77.736700,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    76.568300,0.000000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    76.568300,-1.117600,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    77.736700,-1.117600,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S20,                  !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    77.736700,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    77.736700,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    77.736700,0.000000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    77.736700,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    276W8,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    276to286-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    76.568300,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    76.568300,0.000000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    77.736700,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    77.736700,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S28,                  !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.489300,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    79.489300,0.000000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    79.489300,-0.381000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    79.489300,-0.381000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S25,                  !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.489300,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    78.320900,0.000000,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    78.320900,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    79.489300,-0.152400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    276W9,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    276to286-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    78.320900,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    78.320900,0.000000,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    79.489300,0.000000,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    79.489300,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S30,                  !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    78.320900,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    78.320900,0.000000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    78.320900,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    78.320900,-0.152400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S26,                  !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.489300,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    79.489300,0.000000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    79.489300,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    79.489300,-0.381000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S29,                  !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    78.320900,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    78.320900,0.000000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    78.320900,-0.152400,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    78.320900,-0.152400,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S27,                  !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    Year_Overhang_Trans_0_5, !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.489300,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    78.320900,0.000000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    78.320900,-1.117600,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    79.489300,-1.117600,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    276W10,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    276to286-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    78.320900,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    78.320900,0.000000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    79.489300,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    79.489300,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S35,                  !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    83.070700,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    83.070700,-0.381000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    83.070700,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    83.070700,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S34,                  !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    84.239100,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    84.239100,-0.152400,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    84.239100,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    84.239100,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S31,                  !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    84.239100,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    84.239100,0.000000,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    83.070700,0.000000,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    83.070700,-0.152400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    276W11,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    276to286-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    83.070700,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    83.070700,0.000000,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    84.239100,0.000000,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    84.239100,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S36,                  !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    83.070700,-0.381000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    83.070700,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    83.070700,0.000000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    83.070700,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S33,                  !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    Year_Overhang_Trans_0_5, !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    84.239100,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    83.070700,0.000000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    83.070700,-1.117600,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    84.239100,-1.117600,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S32,                  !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    84.239100,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    84.239100,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    84.239100,0.000000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    84.239100,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    276W12,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    276to286-CL-EW-S,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    83.070700,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    83.070700,0.000000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    84.239100,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    84.239100,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    264to284-CL-IW-S-260,    !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    264to284-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    260to272-CL-IW-N,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    35.839400,9.753600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    35.839400,9.753600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,9.753600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,9.753600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    288-CL,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    84.5312,                 !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    288-CL-FLR,              !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    288-CL,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    288-CL-FLR,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,9.753600,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,0.000000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    84.531200,0.000000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    84.531200,9.753600,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    288-CL-EW-E,             !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    288-CL,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,0.000000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,0.000000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,9.753600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,9.753600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    288-CL-CLG,              !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    288-CL,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    288-CL-CLG,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,0.000000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,9.753600,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    84.531200,9.753600,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    84.531200,0.000000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    288-CL-EW-S,             !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    288-CL,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    84.531200,0.000000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    84.531200,0.000000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,0.000000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,0.000000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    288-CL-IW-W,             !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    288-CL,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    276to286-CL-IW-E,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.531200,9.753600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    84.531200,9.753600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    84.531200,0.000000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    84.531200,0.000000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    288-CL-IW-N-Hall,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    288-CL,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-SE-IW-S-2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    86.614000,9.753600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    86.614000,9.753600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    84.531200,9.753600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    84.531200,9.753600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    288-CL-IW-N,             !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    288-CL,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    290-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,9.753600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,9.753600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    86.614000,9.753600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    86.614000,9.753600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    288S-S5,                 !- Name
    288-CL-EW-S,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    84.823300,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    84.823300,-0.152400,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    84.823300,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    84.823300,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    288S-S4,                 !- Name
    288-CL-EW-S,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    85.991700,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    85.991700,-0.381000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    85.991700,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    85.991700,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    288W-S1,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    288-CL-EW-S,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    84.823300,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    84.823300,0.000000,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    85.991700,0.000000,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    85.991700,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    288S-S1,                 !- Name
    288-CL-EW-S,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    84.823300,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    84.823300,0.000000,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    85.991700,0.000000,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    85.991700,-0.152400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    288S-S6,                 !- Name
    288-CL-EW-S,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    84.823300,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    84.823300,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    84.823300,0.000000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    84.823300,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    288S-S3,                 !- Name
    288-CL-EW-S,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    85.991700,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    84.823300,0.000000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    84.823300,-1.117600,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    85.991700,-1.117600,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    288S-S2,                 !- Name
    288-CL-EW-S,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    85.991700,-0.381000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    85.991700,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    85.991700,0.000000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    85.991700,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    288W-S2,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    288-CL-EW-S,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    84.823300,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    84.823300,0.000000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    85.991700,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    85.991700,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    288S-S11,                !- Name
    288-CL-EW-S,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    89.573100,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    89.573100,-0.381000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    89.573100,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    89.573100,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    288S-S10,                !- Name
    288-CL-EW-S,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    90.741500,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    90.741500,0.000000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    90.741500,-0.152400,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    90.741500,-0.152400,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    288S-S7,                 !- Name
    288-CL-EW-S,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    89.573100,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    90.741500,0.000000,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    90.741500,-0.152400,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    89.573100,-0.152400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    288W-S3,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    288-CL-EW-S,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    89.573100,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    89.573100,0.000000,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    90.741500,0.000000,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    90.741500,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    288S-S12,                !- Name
    288-CL-EW-S,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    89.573100,-0.381000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    89.573100,-0.381000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    89.573100,0.000000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    89.573100,0.000000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    288S-S9,                 !- Name
    288-CL-EW-S,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    90.741500,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    89.573100,0.000000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    89.573100,-1.117600,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    90.741500,-1.117600,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    288S-S8,                 !- Name
    288-CL-EW-S,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    90.741500,0.000000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    90.741500,0.000000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    90.741500,-0.152400,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    90.741500,-0.152400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    288W-S4,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    288-CL-EW-S,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    89.573100,0.000000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    89.573100,0.000000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    90.741500,0.000000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    90.741500,0.000000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    288S-E1,                 !- Name
    288-CL-EW-E,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.186000,2.959100,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.186000,0.292100,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,0.292100,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,2.959100,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    288S-E3,                 !- Name
    288-CL-EW-E,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.186000,0.292100,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.186000,0.292100,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,0.292100,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,0.292100,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    288S-E2,                 !- Name
    288-CL-EW-E,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,2.959100,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,2.959100,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    91.186000,2.959100,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    91.186000,2.959100,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    288S-E4,                 !- Name
    288-CL-EW-E,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,4.711700,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,3.543300,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    91.186000,3.543300,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    91.186000,4.711700,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    288S-E6,                 !- Name
    288-CL-EW-E,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,3.543300,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,3.543300,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    91.186000,3.543300,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    91.186000,3.543300,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    288S-E5,                 !- Name
    288-CL-EW-E,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,4.711700,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,4.711700,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    91.414600,4.711700,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    91.414600,4.711700,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    288S-E7,                 !- Name
    288-CL-EW-E,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,9.461500,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.186000,9.461500,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    91.186000,8.293100,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,8.293100,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    288S-E8,                 !- Name
    288-CL-EW-E,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,9.461500,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,9.461500,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    91.186000,9.461500,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    91.186000,9.461500,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    288S-E9,                 !- Name
    288-CL-EW-E,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.414600,8.293100,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.414600,8.293100,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,8.293100,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,8.293100,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    288W-E1,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    288-CL-EW-E,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider2_3pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,0.292100,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,0.292100,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,2.959100,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,2.959100,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    288W-E2,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    288-CL-EW-E,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider2_3pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,0.292100,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,0.292100,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,2.959100,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,2.959100,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    288W-E3,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    288-CL-EW-E,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,3.543300,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,3.543300,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,4.711700,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,4.711700,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    288W-E4,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    288-CL-EW-E,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,3.543300,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,3.543300,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,4.711700,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,4.711700,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    288W-E5,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    288-CL-EW-E,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,8.293100,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,8.293100,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,9.461500,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,9.461500,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    288W-E6,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    288-CL-EW-E,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,8.293100,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,8.293100,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,9.461500,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,9.461500,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    290-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    86.614,                  !- X Origin {m}
    9.7536,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    290-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    290-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    290-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,12.954000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,9.753600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    86.614000,9.753600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    86.614000,12.954000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    290-Off-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    290-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-SE-IW-S-1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,12.954000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,12.954000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    86.614000,12.954000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    86.614000,12.954000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    290-Off-IW-W,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    290-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-SE-IW-E-3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    86.614000,12.954000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    86.614000,12.954000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    86.614000,9.753600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    86.614000,9.753600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    290-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Floor Cons,              !- Construction Name
    290-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    290-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,9.753600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,12.954000,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    86.614000,12.954000,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    86.614000,9.753600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    290-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    290-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    288-CL-IW-N,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    86.614000,9.753600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    86.614000,9.753600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,9.753600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,9.753600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    290-Off-EW-E,            !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    290-Off,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,9.753600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,9.753600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,12.954000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,12.954000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    290S1,                   !- Name
    290-Off-EW-E,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,11.214100,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,10.045700,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    91.186000,10.045700,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    91.186000,11.214100,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    290S3,                   !- Name
    290-Off-EW-E,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,10.045700,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,10.045700,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    91.186000,10.045700,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    91.186000,10.045700,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    290S2,                   !- Name
    290-Off-EW-E,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.414600,11.214100,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.414600,11.214100,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,11.214100,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,11.214100,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    290W1,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    290-Off-EW-E,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,10.045700,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,10.045700,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,11.214100,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,11.214100,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    290W2,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    290-Off-EW-E,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,10.045700,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,10.045700,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,11.214100,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,11.214100,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    2-Hall-SE,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    6.7056,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    2-Hall-SE-FLR,           !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    2-Hall-SE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-SE-FLR,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    18,                      !- Number of Vertices
    5.842000,9.601200,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    22.758400,9.601200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    22.758400,25.196800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,25.196800,6.096000,  !- X,Y,Z ==> Vertex 4 {m}
    26.009600,19.431000,6.096000,  !- X,Y,Z ==> Vertex 5 {m}
    91.033600,19.431000,6.096000,  !- X,Y,Z ==> Vertex 6 {m}
    91.033600,12.954000,6.096000,  !- X,Y,Z ==> Vertex 7 {m}
    86.614000,12.954000,6.096000,  !- X,Y,Z ==> Vertex 8 {m}
    86.614000,9.753600,6.096000,  !- X,Y,Z ==> Vertex 9 {m}
    82.448400,9.753600,6.096000,  !- X,Y,Z ==> Vertex 10 {m}
    82.448400,14.630400,6.096000,  !- X,Y,Z ==> Vertex 11 {m}
    35.839400,14.630400,6.096000,  !- X,Y,Z ==> Vertex 12 {m}
    35.839400,9.753600,6.096000,  !- X,Y,Z ==> Vertex 13 {m}
    32.512000,9.753600,6.096000,  !- X,Y,Z ==> Vertex 14 {m}
    32.512000,6.705600,6.096000,  !- X,Y,Z ==> Vertex 15 {m}
    0.000000,6.705600,6.096000,  !- X,Y,Z ==> Vertex 16 {m}
    0.000000,12.928600,6.096000,  !- X,Y,Z ==> Vertex 17 {m}
    5.842000,12.928600,6.096000;  !- X,Y,Z ==> Vertex 18 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-IW-S-6,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-SE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    201to207-CL-IW-N,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,6.705600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,6.705600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,6.705600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,6.705600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-IW-E-3,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-SE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    290-Off-IW-W,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    86.614000,9.753600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    86.614000,9.753600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    86.614000,12.954000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    86.614000,12.954000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-IW-E-4,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-SE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    264to284-CL-IW-W,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    35.839400,9.753600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    35.839400,9.753600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    35.839400,14.630400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    35.839400,14.630400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-IW-N-1,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-SE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    279and281-CL-IW-S,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,19.431000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,19.431000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    71.526400,19.431000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    71.526400,19.431000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-IW-W-1,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-SE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-E4,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.758400,25.196800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    22.758400,25.196800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    22.758400,22.758400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    22.758400,22.758400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-IW-S-3,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-SE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    276to286-CL-IW-N-Hall,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.448400,9.753600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    82.448400,9.753600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    84.531200,9.753600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    84.531200,9.753600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-EW-W,          !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    2-Hall-SE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,12.928600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,12.928600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,6.705600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,6.705600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-IW-W-3,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-SE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    264to284-CL-IW-E,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.448400,14.630400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    82.448400,14.630400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    82.448400,9.753600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    82.448400,9.753600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-IW-N-6,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-SE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    204-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.306800,9.601200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    16.306800,9.601200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.055600,9.601200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    13.055600,9.601200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-IW-N-9,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-SE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-S1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.842000,12.928600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    5.842000,12.928600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,12.928600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,12.928600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-EW-E,          !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    2-Hall-SE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,12.954000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,12.954000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,19.431000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,19.431000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-IW-E-5,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-SE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    260to272-CL-IW-W-Hall,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,6.705600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,6.705600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,9.753600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,9.753600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-IW-S-1,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-SE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    290-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    86.614000,12.954000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    86.614000,12.954000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,12.954000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,12.954000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-IW-S-4,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-SE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    264to284-CL-IW-N,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    35.839400,14.630400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    35.839400,14.630400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    82.448400,14.630400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    82.448400,14.630400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-CLG,           !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    2-Hall-SE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-SE-CLG,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    18,                      !- Number of Vertices
    26.009600,25.196800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    22.758400,25.196800,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    22.758400,9.601200,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    5.842000,9.601200,9.220200,  !- X,Y,Z ==> Vertex 4 {m}
    5.842000,12.928600,9.220200,  !- X,Y,Z ==> Vertex 5 {m}
    0.000000,12.928600,9.220200,  !- X,Y,Z ==> Vertex 6 {m}
    0.000000,6.705600,9.220200,  !- X,Y,Z ==> Vertex 7 {m}
    32.512000,6.705600,9.220200,  !- X,Y,Z ==> Vertex 8 {m}
    32.512000,9.753600,9.220200,  !- X,Y,Z ==> Vertex 9 {m}
    35.839400,9.753600,9.220200,  !- X,Y,Z ==> Vertex 10 {m}
    35.839400,14.630400,9.220200,  !- X,Y,Z ==> Vertex 11 {m}
    82.448400,14.630400,9.220200,  !- X,Y,Z ==> Vertex 12 {m}
    82.448400,9.753600,9.220200,  !- X,Y,Z ==> Vertex 13 {m}
    86.614000,9.753600,9.220200,  !- X,Y,Z ==> Vertex 14 {m}
    86.614000,12.954000,9.220200,  !- X,Y,Z ==> Vertex 15 {m}
    91.033600,12.954000,9.220200,  !- X,Y,Z ==> Vertex 16 {m}
    91.033600,19.431000,9.220200,  !- X,Y,Z ==> Vertex 17 {m}
    26.009600,19.431000,9.220200;  !- X,Y,Z ==> Vertex 18 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-IW-N-3,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-SE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    259-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.009600,25.196800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,25.196800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    22.758400,25.196800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    22.758400,25.196800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-IW-S-5,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-SE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    260to272-CL-IW-N-Hall,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,9.753600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,9.753600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    35.839400,9.753600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    35.839400,9.753600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-IW-E-2,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-SE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    261to277-CL-IW-W-Hall,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.009600,19.431000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,19.431000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,25.196800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,25.196800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-IW-E-1,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-SE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    208-Off-IW-W,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.842000,9.601200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    5.842000,9.601200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    5.842000,12.928600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    5.842000,12.928600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    2HALLSES-E1,             !- Name
    2-Hall-SE-EW-E,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,14.795500,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,15.938500,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    91.186000,15.938500,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    91.186000,14.795500,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    2HALLSES-E3,             !- Name
    2-Hall-SE-EW-E,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.414600,14.795500,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.414600,14.795500,6.121400,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,14.795500,6.121400,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,14.795500,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    2HALLSES-E2,             !- Name
    2-Hall-SE-EW-E,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.186000,15.938500,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.186000,15.938500,6.121400,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,15.938500,6.121400,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,15.938500,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    2HALLSEW-E1,             !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    2-Hall-SE-EW-E,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,14.795500,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,14.795500,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,15.938500,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,15.938500,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    2HALLSEW-E2,             !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    2-Hall-SE-EW-E,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,14.795500,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,14.795500,6.121400,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,15.938500,6.121400,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,15.938500,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    2HALLSES-E4,             !- Name
    2-Hall-SE-EW-E,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,17.665700,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,16.522700,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    91.186000,16.522700,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    91.186000,17.665700,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    2HALLSES-E6,             !- Name
    2-Hall-SE-EW-E,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,16.522700,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,16.522700,6.121400,  !- X,Y,Z ==> Vertex 2 {m}
    91.186000,16.522700,6.121400,  !- X,Y,Z ==> Vertex 3 {m}
    91.186000,16.522700,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    2HALLSES-E5,             !- Name
    2-Hall-SE-EW-E,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,17.665700,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,17.665700,6.121400,  !- X,Y,Z ==> Vertex 2 {m}
    91.414600,17.665700,6.121400,  !- X,Y,Z ==> Vertex 3 {m}
    91.414600,17.665700,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    2HALLSEW-E3,             !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    2-Hall-SE-EW-E,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,16.522700,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,16.522700,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,17.665700,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,17.665700,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    2HALLSEW-E4,             !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    2-Hall-SE-EW-E,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,16.522700,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,16.522700,6.121400,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,17.665700,6.121400,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,17.665700,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    2-HallSE-S-W4,           !- Name
    2-Hall-SE-EW-W,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,9.347200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,9.347200,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,8.204200,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.152400,8.204200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    2-HallSE-S-W5,           !- Name
    2-Hall-SE-EW-W,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,8.204200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,8.204200,6.121400,  !- X,Y,Z ==> Vertex 2 {m}
    -0.381000,8.204200,6.121400,  !- X,Y,Z ==> Vertex 3 {m}
    -0.381000,8.204200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    2-HallSE-S-W6,           !- Name
    2-Hall-SE-EW-W,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,9.347200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,9.347200,6.121400,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,9.347200,6.121400,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,9.347200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    2-HallSE-S-W1,           !- Name
    2-Hall-SE-EW-W,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,11.074400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,9.931400,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.152400,9.931400,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.152400,11.074400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    2-HallSE-S-W2,           !- Name
    2-Hall-SE-EW-W,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,9.931400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,9.931400,6.121400,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,9.931400,6.121400,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,9.931400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    2-HallSE-S-W3,           !- Name
    2-Hall-SE-EW-W,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.381000,11.074400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.381000,11.074400,6.121400,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,11.074400,6.121400,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,11.074400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    2-HallSE-W-W3,           !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    2-Hall-SE-EW-W,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,9.347200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,9.347200,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,8.204200,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,8.204200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    2-HallSE-W-W1,           !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    2-Hall-SE-EW-W,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,11.074400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,11.074400,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,9.931400,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,9.931400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    2-HallSE-W-W2,           !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    2-Hall-SE-EW-W,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,11.074400,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,11.074400,6.121400,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,9.931400,6.121400,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,9.931400,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    2-HallSE-W-W4,           !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    2-Hall-SE-EW-W,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,9.347200,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,9.347200,6.121400,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,8.204200,6.121400,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,8.204200,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    261to277-CL,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    26.0096,                 !- X Origin {m}
    19.431,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    261to277-CL-FLR,         !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    261to277-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    261to277-CL-FLR,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.009600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    71.526400,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    71.526400,19.431000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,19.431000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    261to277-CL-EW-N,        !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    261to277-CL,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    71.526400,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    71.526400,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    261to277-CL-CLG,         !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    261to277-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    261to277-CL-CLG,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.009600,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,19.431000,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    71.526400,19.431000,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    71.526400,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    261to277-CL-IW-W,        !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    261to277-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    259-Off-IW-E,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.009600,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,25.196800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,25.196800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    261to277-CL-IW-S,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    261to277-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-SE-IW-N-2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.009600,19.431000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,19.431000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    71.526400,19.431000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    71.526400,19.431000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    261to277-CL-IW-E,        !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    261to277-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    279and281-CL-IW-W,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    71.526400,19.431000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    71.526400,19.431000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    71.526400,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    71.526400,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    261to277-CL-IW-W-Hall,   !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    261to277-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-SE-IW-E-2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.009600,25.196800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,25.196800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,19.431000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,19.431000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    279and281-CL,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    71.5264,                 !- X Origin {m}
    19.431,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    279and281-CL-FLR,        !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    279and281-CL,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    279and281-CL-FLR,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    71.526400,29.260800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,19.431000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    71.526400,19.431000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    279and281-CL-IW-W,       !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    279and281-CL,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    261to277-CL-IW-E,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    71.526400,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    71.526400,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    71.526400,19.431000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    71.526400,19.431000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    279and281-CL-EW-N,       !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    279and281-CL,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    71.526400,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    71.526400,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    279and281-CL-IW-S,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    279and281-CL,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-SE-IW-N-1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    71.526400,19.431000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    71.526400,19.431000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,19.431000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,19.431000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    279and281-CL-CLG,        !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    279and281-CL,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    279and281-CL-CLG,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    71.526400,29.260800,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    71.526400,19.431000,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,19.431000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    279and281-CL-EW-E,       !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    279and281-CL,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,19.431000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,19.431000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    279S-E7,                 !- Name
    279and281-CL-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,28.968700,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.186000,28.968700,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    91.186000,27.800300,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,27.800300,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    279S-E8,                 !- Name
    279and281-CL-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,28.968700,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,28.968700,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    91.186000,28.968700,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    91.186000,28.968700,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    279S-E9,                 !- Name
    279and281-CL-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.414600,27.800300,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.414600,27.800300,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,27.800300,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,27.800300,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    279S-E4,                 !- Name
    279and281-CL-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,24.142700,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,22.974300,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    91.186000,22.974300,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    91.186000,24.142700,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    279S-E5,                 !- Name
    279and281-CL-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,24.142700,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,24.142700,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    91.414600,24.142700,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    91.414600,24.142700,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    279S-E6,                 !- Name
    279and281-CL-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,22.974300,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,22.974300,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    91.186000,22.974300,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    91.186000,22.974300,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    279S-E1,                 !- Name
    279and281-CL-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.186000,21.221700,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,21.221700,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,22.390100,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    91.186000,22.390100,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    279S-E2,                 !- Name
    279and281-CL-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,22.390100,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,22.390100,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    91.186000,22.390100,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    91.186000,22.390100,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    279S-E3,                 !- Name
    279and281-CL-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.414600,21.221700,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.414600,21.221700,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,21.221700,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,21.221700,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    279W-E5,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    279and281-CL-EW-E,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,27.800300,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,27.800300,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,28.968700,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,28.968700,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    279W-E6,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    279and281-CL-EW-E,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,27.800300,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,27.800300,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,28.968700,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,28.968700,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    279W-E3,                 !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    279and281-CL-EW-E,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind Ext Firelight,  !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,22.974300,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,22.974300,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,24.142700,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,24.142700,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    279W-E4,                 !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    279and281-CL-EW-E,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind Ext Firelight,  !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,22.974300,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,22.974300,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,24.142700,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,24.142700,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    279W-E1,                 !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    279and281-CL-EW-E,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind Ext Firelight,  !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,21.221700,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,21.221700,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,22.390100,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,22.390100,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    279W-E2,                 !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    279and281-CL-EW-E,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind Ext Firelight,  !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,21.221700,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,21.221700,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,22.390100,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,22.390100,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    279S-N16,                !- Name
    279and281-CL-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    71.818500,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    72.986900,29.260800,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    72.986900,29.413200,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    71.818500,29.413200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    279S-N17,                !- Name
    279and281-CL-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    71.818500,29.413200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    71.818500,29.413200,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    71.818500,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    71.818500,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    279S-N18,                !- Name
    279and281-CL-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    72.986900,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    72.986900,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    72.986900,29.641800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    72.986900,29.641800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    279W-N11,                !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    279and281-CL-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind Ext Firelight,  !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    72.986900,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    72.986900,29.260800,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    71.818500,29.260800,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    71.818500,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    279W-N12,                !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    279and281-CL-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind Ext Firelight,  !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    72.986900,29.260800,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    72.986900,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    71.818500,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    71.818500,29.260800,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    279S-N13,                !- Name
    279and281-CL-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    77.736700,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    77.736700,29.413200,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    76.568300,29.413200,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    76.568300,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    279S-N14,                !- Name
    279and281-CL-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.568300,29.641800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    76.568300,29.641800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    76.568300,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    76.568300,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    279S-N15,                !- Name
    279and281-CL-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    77.736700,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    77.736700,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    77.736700,29.413200,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    77.736700,29.413200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    279W-N9,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    279and281-CL-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    77.736700,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    77.736700,29.260800,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    76.568300,29.260800,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    76.568300,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    279W-N10,                !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    279and281-CL-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    77.736700,29.260800,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    77.736700,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    76.568300,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    76.568300,29.260800,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    279S-N10,                !- Name
    279and281-CL-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.489300,29.413200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    78.320900,29.413200,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    78.320900,29.260800,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    79.489300,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    279S-N12,                !- Name
    279and281-CL-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.489300,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    79.489300,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    79.489300,29.641800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    79.489300,29.641800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    279S-N11,                !- Name
    279and281-CL-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    78.320900,29.413200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    78.320900,29.413200,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    78.320900,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    78.320900,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    279W-N7,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    279and281-CL-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    79.489300,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    79.489300,29.260800,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    78.320900,29.260800,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    78.320900,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    279W-N8,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    279and281-CL-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    79.489300,29.260800,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    79.489300,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    78.320900,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    78.320900,29.260800,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    279S-N7,                 !- Name
    279and281-CL-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    83.070700,29.413200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    83.070700,29.260800,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    84.239100,29.260800,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    84.239100,29.413200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    279S-N4,                 !- Name
    279and281-CL-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    85.991700,29.413200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    84.823300,29.413200,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    84.823300,29.260800,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    85.991700,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    279S-N5,                 !- Name
    279and281-CL-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    84.823300,29.413200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    84.823300,29.413200,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    84.823300,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    84.823300,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    279S-N9,                 !- Name
    279and281-CL-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    84.239100,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    84.239100,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    84.239100,29.413200,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    84.239100,29.413200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    279S-N8,                 !- Name
    279and281-CL-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    83.070700,29.641800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    83.070700,29.641800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    83.070700,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    83.070700,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    279S-N6,                 !- Name
    279and281-CL-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    85.991700,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    85.991700,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    85.991700,29.641800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    85.991700,29.641800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    279W-N5,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    279and281-CL-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    84.239100,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    84.239100,29.260800,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    83.070700,29.260800,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    83.070700,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    279W-N6,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    279and281-CL-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    84.239100,29.260800,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    84.239100,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    83.070700,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    83.070700,29.260800,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    279W-N4,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    279and281-CL-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    85.991700,29.260800,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    85.991700,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    84.823300,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    84.823300,29.260800,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    279W-N3,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    279and281-CL-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    85.991700,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    85.991700,29.260800,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    84.823300,29.260800,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    84.823300,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    279S-N1,                 !- Name
    279and281-CL-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    89.573100,29.413200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    89.573100,29.260800,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    90.741500,29.260800,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    90.741500,29.413200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    279S-N3,                 !- Name
    279and281-CL-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    90.741500,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    90.741500,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    90.741500,29.413200,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    90.741500,29.413200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    279S-N2,                 !- Name
    279and281-CL-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    89.573100,29.641800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    89.573100,29.641800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    89.573100,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    89.573100,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    279W-N1,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    279and281-CL-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    90.741500,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    90.741500,29.260800,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    89.573100,29.260800,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    89.573100,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    279W-N2,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    279and281-CL-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    90.741500,29.260800,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    90.741500,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    89.573100,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    89.573100,29.260800,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S1,                   !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    71.234300,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    71.234300,29.413200,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    70.065900,29.413200,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    70.065900,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S3,                   !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    71.234300,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    71.234300,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    71.234300,29.413200,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    71.234300,29.413200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S2,                   !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    70.065900,29.641800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    70.065900,29.641800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    70.065900,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    70.065900,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    261W1,                   !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    261to277-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind Ext Firelight,  !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    71.234300,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    71.234300,29.260800,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    70.065900,29.260800,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    70.065900,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    261W2,                   !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    261to277-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind Ext Firelight,  !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    71.234300,29.260800,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    71.234300,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    70.065900,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    70.065900,29.260800,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S4,                   !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    66.484500,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    66.484500,29.413200,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    65.341500,29.413200,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    65.341500,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S6,                   !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    66.484500,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    66.484500,29.260800,6.121400,  !- X,Y,Z ==> Vertex 2 {m}
    66.484500,29.641800,6.121400,  !- X,Y,Z ==> Vertex 3 {m}
    66.484500,29.641800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S5,                   !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    65.341500,29.413200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    65.341500,29.413200,6.121400,  !- X,Y,Z ==> Vertex 2 {m}
    65.341500,29.260800,6.121400,  !- X,Y,Z ==> Vertex 3 {m}
    65.341500,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    261W3,                   !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    261to277-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    66.484500,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    66.484500,29.260800,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    65.341500,29.260800,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    65.341500,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    261W4,                   !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    261to277-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    66.484500,29.260800,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    66.484500,29.260800,6.121400,  !- X,Y,Z ==> Vertex 2 {m}
    65.341500,29.260800,6.121400,  !- X,Y,Z ==> Vertex 3 {m}
    65.341500,29.260800,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S7,                   !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    64.731900,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    64.731900,29.413200,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    63.563500,29.413200,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    63.563500,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S9,                   !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    64.731900,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    64.731900,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    64.731900,29.413200,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    64.731900,29.413200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S8,                   !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    63.563500,29.641800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    63.563500,29.641800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    63.563500,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    63.563500,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    261W5,                   !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    261to277-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind Ext Firelight,  !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    64.731900,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    64.731900,29.260800,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    63.563500,29.260800,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    63.563500,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    261W6,                   !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    261to277-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind Ext Firelight,  !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    64.731900,29.260800,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    64.731900,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    63.563500,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    63.563500,29.260800,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S10,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    60.007500,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    60.007500,29.413200,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    58.839100,29.413200,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    58.839100,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S13,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    57.086500,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    58.254900,29.260800,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    58.254900,29.413200,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    57.086500,29.413200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S11,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    58.839100,29.413200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    58.839100,29.413200,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    58.839100,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    58.839100,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S15,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    58.254900,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    58.254900,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    58.254900,29.413200,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    58.254900,29.413200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S14,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    57.086500,29.413200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    57.086500,29.413200,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    57.086500,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    57.086500,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    261W7,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    261to277-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    60.007500,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    60.007500,29.260800,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    58.839100,29.260800,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    58.839100,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    261W8,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    261to277-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    60.007500,29.260800,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    60.007500,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    58.839100,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    58.839100,29.260800,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    261W9,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    261to277-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    58.254900,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    58.254900,29.260800,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    57.086500,29.260800,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    57.086500,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    261W10,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    261to277-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    58.254900,29.260800,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    58.254900,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    57.086500,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    57.086500,29.260800,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S16,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    52.336700,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    53.505100,29.260800,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    53.505100,29.413200,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    52.336700,29.413200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S19,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    51.752500,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    51.752500,29.413200,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    50.584100,29.413200,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    50.584100,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S18,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    53.505100,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    53.505100,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    53.505100,29.413200,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    53.505100,29.413200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S17,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    52.336700,29.413200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    52.336700,29.413200,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    52.336700,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    52.336700,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S21,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    51.752500,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    51.752500,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    51.752500,29.413200,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    51.752500,29.413200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S20,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    50.584100,29.413200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    50.584100,29.413200,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    50.584100,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    50.584100,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    261W11,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    261to277-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    53.505100,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    53.505100,29.260800,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    52.336700,29.260800,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    52.336700,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    261W12,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    261to277-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    53.505100,29.260800,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    53.505100,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    52.336700,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    52.336700,29.260800,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    261W13,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    261to277-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    51.752500,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    51.752500,29.260800,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    50.584100,29.260800,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    50.584100,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    261W14,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    261to277-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    51.752500,29.260800,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    51.752500,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    50.584100,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    50.584100,29.260800,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S22,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    45.834300,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    47.002700,29.260800,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    47.002700,29.413200,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    45.834300,29.413200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S24,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    47.002700,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    47.002700,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    47.002700,29.413200,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    47.002700,29.413200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S23,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    45.834300,29.413200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    45.834300,29.413200,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    45.834300,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    45.834300,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    261W15,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    261to277-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    47.002700,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    47.002700,29.260800,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    45.834300,29.260800,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    45.834300,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    261W16,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    261to277-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    47.002700,29.260800,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    47.002700,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    45.834300,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    45.834300,29.260800,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S28,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.331900,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    40.500300,29.260800,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    40.500300,29.413200,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    39.331900,29.413200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S30,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    40.500300,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    40.500300,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    40.500300,29.413200,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    40.500300,29.413200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S29,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.331900,29.413200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    39.331900,29.413200,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    39.331900,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    39.331900,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S33,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    38.747700,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    38.747700,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    38.747700,29.413200,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    38.747700,29.413200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    261W19,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
