    261to277-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    40.500300,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    40.500300,29.260800,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    39.331900,29.260800,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    39.331900,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    261W20,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    261to277-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    40.500300,29.260800,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    40.500300,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    39.331900,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    39.331900,29.260800,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S34,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    33.997900,29.413200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    32.829500,29.413200,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    32.829500,29.260800,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    33.997900,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S37,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.076900,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    32.245300,29.260800,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    32.245300,29.413200,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    31.076900,29.413200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S31,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    37.579300,29.413200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    37.579300,29.260800,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    38.747700,29.260800,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    38.747700,29.413200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S32,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    37.579300,29.641800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    37.579300,29.641800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    37.579300,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    37.579300,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    261W21,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    261to277-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    38.747700,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    38.747700,29.260800,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    37.579300,29.260800,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    37.579300,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    261W22,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    261to277-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    38.747700,29.260800,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    38.747700,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    37.579300,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    37.579300,29.260800,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S36,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    33.997900,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    33.997900,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    33.997900,29.641800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    33.997900,29.641800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S35,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.829500,29.413200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    32.829500,29.413200,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    32.829500,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    32.829500,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S39,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.245300,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    32.245300,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    32.245300,29.413200,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    32.245300,29.413200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S38,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.076900,29.641800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    31.076900,29.641800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    31.076900,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    31.076900,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    261W23,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    261to277-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    33.997900,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    33.997900,29.260800,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    32.829500,29.260800,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    32.829500,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    261W24,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    261to277-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    33.997900,29.260800,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    33.997900,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    32.829500,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    32.829500,29.260800,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    261W25,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    261to277-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    32.245300,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    32.245300,29.260800,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    31.076900,29.260800,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    31.076900,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    261W26,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    261to277-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    32.245300,29.260800,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    32.245300,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    31.076900,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    31.076900,29.260800,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S40,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.495500,29.413200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    26.327100,29.413200,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    26.327100,29.260800,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    27.495500,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S42,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.495500,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    27.495500,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    27.495500,29.641800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    27.495500,29.641800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S41,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    26.327100,29.413200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    26.327100,29.413200,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    26.327100,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    26.327100,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    261W27,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    261to277-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    27.495500,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    27.495500,29.260800,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    26.327100,29.260800,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    26.327100,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    261W28,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    261to277-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    27.495500,29.260800,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    27.495500,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    26.327100,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    26.327100,29.260800,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    259-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    22.7584,                 !- X Origin {m}
    25.1968,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    259-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    259-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    259-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.009600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,25.196800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    22.758400,25.196800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    22.758400,29.260800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    259-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    259-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    259-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.009600,25.196800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,29.260800,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    22.758400,29.260800,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    22.758400,25.196800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    259-Off-IW-E,            !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    259-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    261to277-CL-IW-W,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.009600,25.196800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,25.196800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    259-Off-EW-N,            !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    259-Off,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.009600,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    22.758400,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    22.758400,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    259-Off-IW-W,            !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    259-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    257-Off-IW-E,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.758400,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    22.758400,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    22.758400,25.196800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    22.758400,25.196800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    259-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    259-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-SE-IW-N-3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.758400,25.196800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    22.758400,25.196800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,25.196800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,25.196800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    259S1,                   !- Name
    259-Off-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.717500,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    25.717500,29.413200,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    24.549100,29.413200,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    24.549100,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    259S3,                   !- Name
    259-Off-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.717500,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    25.717500,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    25.717500,29.413200,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    25.717500,29.413200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    259S2,                   !- Name
    259-Off-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.549100,29.641800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    24.549100,29.641800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    24.549100,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    24.549100,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    259W1,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    259-Off-EW-N,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    25.717500,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    25.717500,29.260800,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    24.549100,29.260800,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    24.549100,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    259W2,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    259-Off-EW-N,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    25.717500,29.260800,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    25.717500,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    24.549100,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    24.549100,29.260800,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    213-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    12.9286,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    213-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    213-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    213-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,12.928600,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,16.256000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,16.256000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,12.928600,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    213-Off-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    213-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    215-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,16.256000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,16.256000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,16.256000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,16.256000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    213-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    213-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    213-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,16.256000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,12.928600,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,12.928600,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,16.256000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    213-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    213-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-SE-IW-N-10,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,12.928600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,12.928600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,12.928600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,12.928600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    213-Off-IW-E,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    213-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-W10,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,12.928600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,12.928600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,16.256000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,16.256000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    213-Off-EW-W,            !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    213-Off,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,16.256000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,16.256000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,12.928600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,12.928600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    215-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    16.256,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    215-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    215-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    215-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,19.507200,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,19.507200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,16.256000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,16.256000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    215-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    215-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    215-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,19.507200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,19.507200,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,16.256000,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,16.256000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    215-Off-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    215-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    221-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,19.507200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,19.507200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,19.507200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,19.507200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    215-Off-EW-W,            !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    215-Off,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,19.507200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,19.507200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,16.256000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,16.256000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    215-Off-IW-E,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    215-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-W9,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,16.256000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,16.256000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,19.507200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,19.507200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    215-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    215-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    213-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,16.256000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,16.256000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,16.256000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,16.256000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    221-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    19.5072,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    221-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    221-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    221-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,22.758400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,22.758400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,19.507200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,19.507200,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    221-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    221-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    215-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,19.507200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,19.507200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,19.507200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,19.507200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    221-Off-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    221-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    223-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,22.758400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,22.758400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,22.758400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,22.758400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    221-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    221-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    221-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,22.758400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,22.758400,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,19.507200,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,19.507200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    221-Off-EW-W,            !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    221-Off,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,22.758400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,22.758400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,19.507200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,19.507200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    221-Off-IW-E,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    221-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-W8,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,19.507200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,19.507200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,22.758400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,22.758400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    223-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    22.7584,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    223-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    223-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    223-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,26.009600,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,26.009600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,22.758400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,22.758400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    223-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    223-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    223-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,26.009600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,26.009600,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,22.758400,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,22.758400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    223-Off-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    223-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    225-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,26.009600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,26.009600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,26.009600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,26.009600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    223-Off-IW-E,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    223-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-W7,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,22.758400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,22.758400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,26.009600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,26.009600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    223-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    223-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    221-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,22.758400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,22.758400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,22.758400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,22.758400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    223-Off-EW-W,            !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    223-Off,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,26.009600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,26.009600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,22.758400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,22.758400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    225-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    26.0096,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    225-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Int Wall FA,             !- Construction Name
    225-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    225-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,29.260800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,26.009600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,26.009600,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    225-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    225-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    225-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,29.260800,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,26.009600,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,26.009600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    225-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    225-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    223-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,26.009600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,26.009600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,26.009600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,26.009600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    225-Off-EW-W,            !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    225-Off,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,26.009600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,26.009600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    225-Off-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    225-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    227-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    225-Off-IW-E,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    225-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-W6,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,26.009600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,26.009600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    227-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    29.2608,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    227-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    227-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    227-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,32.512000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,32.512000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,29.260800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    227-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    227-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    225-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    227-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    227-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    227-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,32.512000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,32.512000,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,29.260800,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    227-Off-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    227-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    229-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,32.512000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,32.512000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,32.512000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,32.512000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    227-Off-IW-E,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    227-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-W5,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,32.512000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,32.512000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    227-Off-EW-W,            !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    227-Off,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,32.512000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,32.512000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    229-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    32.512,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    229-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    229-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    229-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,35.763200,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,35.763200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,32.512000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,32.512000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    229-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    229-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    229-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,35.763200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,35.763200,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,32.512000,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,32.512000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    229-Off-IW-E,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    229-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-W4,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,32.512000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,32.512000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,35.763200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,35.763200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    229-Off-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    229-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    231-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,35.763200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,35.763200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,35.763200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,35.763200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    229-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    229-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    227-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,32.512000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,32.512000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,32.512000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,32.512000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    229-Off-EW-W,            !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    229-Off,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,35.763200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,35.763200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,32.512000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,32.512000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    231-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    35.7632,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    231-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    231-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    231-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,39.014400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,39.014400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,35.763200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,35.763200,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    231-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    231-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    231-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,39.014400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,39.014400,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,35.763200,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,35.763200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    231-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    231-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    229-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,35.763200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,35.763200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,35.763200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,35.763200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    231-Off-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    231-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    233-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,39.014400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,39.014400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,39.014400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,39.014400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    231-Off-IW-E,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    231-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-W3,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,35.763200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,35.763200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,39.014400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,39.014400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    231-Off-EW-W,            !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    231-Off,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,39.014400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,39.014400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,35.763200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,35.763200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    233-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    39.0144,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    233-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    233-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    233-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,42.265600,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,42.265600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,39.014400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,39.014400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    233-Off-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    233-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    235-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,42.265600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,42.265600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,42.265600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,42.265600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    233-Off-EW-W,            !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    233-Off,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,42.265600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,42.265600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,39.014400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,39.014400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    233-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    233-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    233-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,42.265600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,42.265600,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,39.014400,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,39.014400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    233-Off-IW-E,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    233-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-W2,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,39.014400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,39.014400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,42.265600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,42.265600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    233-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    233-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    231-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,39.014400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,39.014400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,39.014400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,39.014400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    235-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    42.2656,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    235-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    235-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    235-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,45.516800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,45.516800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,42.265600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,42.265600,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    235-Off-EW-W,            !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    235-Off,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,45.516800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,45.516800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,42.265600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,42.265600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    235-Off-IW-E2,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    235-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    239-Off-Rec-IW-W2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,43.586400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,43.586400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,45.516800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,45.516800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    235-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    235-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    235-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,42.265600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,45.516800,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,45.516800,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,42.265600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    235-Off-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    235-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    237-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,45.516800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,45.516800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,45.516800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,45.516800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    235-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    235-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    233-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,42.265600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,42.265600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,42.265600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,42.265600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    237-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    45.5168,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    237-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    237-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    237-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,48.768000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,45.516800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,45.516800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,48.768000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    237-Off-EW-W,            !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    237-Off,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,48.768000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,48.768000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,45.516800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,45.516800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    237-Off-IW-E,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    237-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    237-Off-IW-E,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,45.516800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,45.516800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,48.768000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,48.768000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    237-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    237-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    237-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,45.516800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,48.768000,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,48.768000,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,45.516800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    237-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    237-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    235-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,45.516800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,45.516800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,45.516800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,45.516800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    237-Off-EW-N,            !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    237-Off,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,48.768000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,48.768000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,48.768000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,48.768000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    208-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    5.842,                   !- X Origin {m}
    9.6012,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    208-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    208-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    208-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.842000,12.928600,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    10.007600,12.928600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    10.007600,9.601200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    5.842000,9.601200,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    208-Off-IW-W,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    208-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-SE-IW-E-1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.842000,12.928600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    5.842000,12.928600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    5.842000,9.601200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    5.842000,9.601200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    208-Off-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    208-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    214-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.007600,12.928600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    10.007600,12.928600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    5.842000,12.928600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    5.842000,12.928600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    208-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    208-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-SE-IW-N-8,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.842000,9.601200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    5.842000,9.601200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    10.007600,9.601200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    10.007600,9.601200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    208-Off-IW-E1,           !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    208-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    206-Off-IW-W,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.007600,9.601200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    10.007600,9.601200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    10.007600,12.344400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    10.007600,12.344400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    208-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    208-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    208-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.007600,12.928600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    5.842000,12.928600,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    5.842000,9.601200,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    10.007600,9.601200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    206-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    10.0076,                 !- X Origin {m}
    9.6012,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    206-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    206-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    206-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.007600,12.344400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    13.055600,12.344400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.055600,9.601200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    10.007600,9.601200,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    206-Off-IW-W,            !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    206-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    208-Off-IW-E1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.007600,12.344400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    10.007600,12.344400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    10.007600,9.601200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    10.007600,9.601200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    206-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    206-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    206-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.055600,12.344400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    10.007600,12.344400,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    10.007600,9.601200,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    13.055600,9.601200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    206-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    206-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-SE-IW-N-7,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.007600,9.601200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    10.007600,9.601200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.055600,9.601200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    13.055600,9.601200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    206-Off-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    206-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    206-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.055600,12.344400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    13.055600,12.344400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    10.007600,12.344400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    10.007600,12.344400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    206-Off-IW-E,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    206-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    204-Off-IW-W,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.055600,9.601200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    13.055600,9.601200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.055600,12.344400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    13.055600,12.344400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    204-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    13.0556,                 !- X Origin {m}
    9.6012,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    204-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    204-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    204-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.055600,12.344400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    16.306800,12.344400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    16.306800,9.601200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    13.055600,9.601200,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    204-Off-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    204-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    204-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.306800,12.344400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    16.306800,12.344400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.055600,12.344400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    13.055600,12.344400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    204-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    204-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-SE-IW-N-6,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.055600,9.601200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    13.055600,9.601200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    16.306800,9.601200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    16.306800,9.601200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    204-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    204-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    204-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.306800,12.344400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    13.055600,12.344400,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    13.055600,9.601200,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    16.306800,9.601200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    204-Off-IW-W,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    204-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    206-Off-IW-E,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.055600,12.344400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    13.055600,12.344400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.055600,9.601200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    13.055600,9.601200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    204-Off-IW-E,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    204-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    202-Off-IW-W,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.306800,9.601200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    16.306800,9.601200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    16.306800,12.344400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    16.306800,12.344400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    202-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    16.3068,                 !- X Origin {m}
    9.6012,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    202-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    202-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    202-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.306800,12.344400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    19.558000,12.344400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.558000,9.601200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    16.306800,9.601200,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    202-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    202-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    202-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.558000,12.344400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    16.306800,12.344400,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    16.306800,9.601200,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    19.558000,9.601200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    202-Off-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    202-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    202-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.558000,12.344400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    19.558000,12.344400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    16.306800,12.344400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    16.306800,12.344400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    202-Off-IW-W,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    202-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    204-Off-IW-E,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.306800,12.344400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    16.306800,12.344400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    16.306800,9.601200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    16.306800,9.601200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    202-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    202-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-SE-IW-N-5,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.306800,9.601200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    16.306800,9.601200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.558000,9.601200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.558000,9.601200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    202-Off-IW-E,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    202-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    200-Off-IW-W,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.558000,9.601200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    19.558000,9.601200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.558000,12.344400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.558000,12.344400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    200-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    19.558,                  !- X Origin {m}
    9.6012,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    200-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    200-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    200-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.558000,12.344400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    22.758400,12.344400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    22.758400,9.601200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.558000,9.601200,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    200-Off-IW-E,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    200-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-SE-IW-W-5,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.758400,9.601200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    22.758400,9.601200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    22.758400,12.344400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    22.758400,12.344400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    200-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    200-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    200-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.758400,12.344400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    19.558000,12.344400,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    19.558000,9.601200,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    22.758400,9.601200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    200-Off-IW-W,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    200-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    202-Off-IW-E,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.558000,12.344400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    19.558000,12.344400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.558000,9.601200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.558000,9.601200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    200-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    200-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-SE-IW-N-4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.558000,9.601200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    19.558000,9.601200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    22.758400,9.601200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    22.758400,9.601200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    200-Off-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    200-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    200-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.758400,12.344400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    22.758400,12.344400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.558000,12.344400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.558000,12.344400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    214-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    5.842,                   !- X Origin {m}
    12.9286,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    214-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    214-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    214-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.842000,16.259175,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    10.007600,16.259175,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    10.007600,12.928600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    5.842000,12.928600,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    214-Off-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    214-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    216-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.007600,16.259175,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    10.007600,16.259175,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    5.842000,16.259175,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    5.842000,16.259175,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    214-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    214-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    214-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.007600,16.259175,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    5.842000,16.259175,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    5.842000,12.928600,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    10.007600,12.928600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    214-Off-IW-W,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    214-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-E1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.842000,16.259175,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    5.842000,16.259175,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    5.842000,12.928600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    5.842000,12.928600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    214-Off-IW-E,            !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    214-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2T1and2T2-IW-W3,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.007600,12.928600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    10.007600,12.928600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    10.007600,16.259175,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    10.007600,16.259175,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    214-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    214-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    208-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.842000,12.928600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    5.842000,12.928600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    10.007600,12.928600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    10.007600,12.928600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    216-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    5.842,                   !- X Origin {m}
    16.259175,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    216-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    216-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    216-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.007600,16.259175,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    5.842000,16.259175,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    5.842000,19.507200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    10.007600,19.507200,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    216-Off-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    216-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    218-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.007600,19.507200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    10.007600,19.507200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    5.842000,19.507200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    5.842000,19.507200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    216-Off-IW-E,            !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    216-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2T1and2T2-IW-W2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.007600,16.259175,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    10.007600,16.259175,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    10.007600,19.507200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    10.007600,19.507200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    216-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    216-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    214-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.842000,16.259175,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    5.842000,16.259175,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    10.007600,16.259175,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    10.007600,16.259175,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    216-Off-IW-W,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    216-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-E2,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.842000,19.507200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    5.842000,19.507200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    5.842000,16.259175,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    5.842000,16.259175,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    216-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    216-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    216-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.842000,16.259175,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    10.007600,16.259175,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    10.007600,19.507200,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    5.842000,19.507200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    218-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    5.842,                   !- X Origin {m}
    19.5072,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    218-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    218-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    218-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.007600,19.507200,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    5.842000,19.507200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    5.842000,22.758400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    10.007600,22.758400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    218-Off-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    218-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-S2,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.007600,22.758400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    10.007600,22.758400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    5.842000,22.758400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    5.842000,22.758400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    218-Off-IW-W,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    218-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-E3,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.842000,22.758400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    5.842000,22.758400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    5.842000,19.507200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    5.842000,19.507200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    218-Off-IW-E2,           !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    218-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    220-Copy-IW-W,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.007600,19.837400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    10.007600,19.837400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    10.007600,22.758400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    10.007600,22.758400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    218-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    218-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    218-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.842000,19.507200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    10.007600,19.507200,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    10.007600,22.758400,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    5.842000,22.758400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    218-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    218-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    216-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.842000,19.507200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    5.842000,19.507200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    10.007600,19.507200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    10.007600,19.507200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    2T1and2T2,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    10.0076,                 !- X Origin {m}
    12.3444,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    2T1and2T2-FLR,           !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    2T1and2T2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2T1and2T2-FLR,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.758400,12.344400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    10.007600,12.344400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    10.007600,19.837400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    22.758400,19.837400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2T1and2T2-IW-N2,         !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    2T1and2T2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    220-Copy-IW-S,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.360400,19.837400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    13.360400,19.837400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    10.007600,19.837400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    10.007600,19.837400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2T1and2T2-IW-E,          !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2T1and2T2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-SE-IW-W-4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.758400,12.344400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    22.758400,12.344400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    22.758400,19.837400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    22.758400,19.837400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2T1and2T2-IW-W2,         !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    2T1and2T2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    216-Off-IW-E,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.007600,19.507200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    10.007600,19.507200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    10.007600,16.259175,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    10.007600,16.259175,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2T1and2T2-CLG,           !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    2T1and2T2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2T1and2T2-CLG,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.007600,12.344400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    22.758400,12.344400,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    22.758400,19.837400,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    10.007600,19.837400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2T1and2T2-IW-S1,         !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    2T1and2T2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    206-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.007600,12.344400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    10.007600,12.344400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.055600,12.344400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    13.055600,12.344400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    220-Copy,                !- Name
    0.0,                     !- Direction of Relative North {deg}
    10.0076,                 !- X Origin {m}
    19.8374,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    220-Copy-FLR,            !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    220-Copy,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    220-Copy-FLR,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.007600,22.758400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    13.360400,22.758400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.360400,19.837400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    10.007600,19.837400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    220-Copy-CLG,            !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    220-Copy,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    220-Copy-CLG,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.360400,22.758400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    10.007600,22.758400,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    10.007600,19.837400,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    13.360400,19.837400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    220-Copy-IW-S,           !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    220-Copy,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2T1and2T2-IW-N2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.007600,19.837400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    10.007600,19.837400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.360400,19.837400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    13.360400,19.837400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    220-Copy-IW-N,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    220-Copy,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-S3,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.360400,22.758400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    13.360400,22.758400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    10.007600,22.758400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    10.007600,22.758400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    220-Copy-IW-W,           !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    220-Copy,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    218-Off-IW-E2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.007600,22.758400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    10.007600,22.758400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    10.007600,19.837400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    10.007600,19.837400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    220-Copy-IW-E,           !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    220-Copy,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-UtilityRooms-IW-W,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.360400,19.837400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    13.360400,19.837400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.360400,22.758400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    13.360400,22.758400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    2-UtilityRooms,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    13.3604,                 !- X Origin {m}
    19.8374,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    2-UtilityRooms-FLR,      !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    2-UtilityRooms,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-UtilityRooms-FLR,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.360400,22.758400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    22.758400,22.758400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    22.758400,19.837400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    13.360400,19.837400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-UtilityRooms-IW-S,     !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    2-UtilityRooms,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2T1and2T2-IW-N1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.360400,19.837400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    13.360400,19.837400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    22.758400,19.837400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    22.758400,19.837400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-UtilityRooms-IW-W,     !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    2-UtilityRooms,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    220-Copy-IW-E,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.360400,22.758400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    13.360400,22.758400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.360400,19.837400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    13.360400,19.837400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-UtilityRooms-CLG,      !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    2-UtilityRooms,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-UtilityRooms-CLG,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.758400,22.758400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    13.360400,22.758400,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    13.360400,19.837400,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    22.758400,19.837400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-UtilityRooms-IW-E,     !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-UtilityRooms,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-SE-IW-W-2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.758400,19.837400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    22.758400,19.837400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    22.758400,22.758400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    22.758400,22.758400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-UtilityRooms-IW-N,     !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-UtilityRooms,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-S4,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.758400,22.758400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    22.758400,22.758400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.360400,22.758400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    13.360400,22.758400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    224-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    6.5024,                  !- X Origin {m}
    25.1968,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    224-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    224-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    224-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,29.260800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    9.753600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    9.753600,25.196800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,25.196800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    224-Off-IW-E,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    224-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    254-Off-IW-W,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600,25.196800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    9.753600,25.196800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    9.753600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    9.753600,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    224-Off-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    224-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    226-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    9.753600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    224-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    224-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    224-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,29.260800,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,25.196800,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    9.753600,25.196800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    224-Off-IW-W,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    224-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-E5,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,25.196800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,25.196800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    224-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    224-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-N5,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,25.196800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,25.196800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    9.753600,25.196800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    9.753600,25.196800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    254-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    9.7536,                  !- X Origin {m}
    25.1968,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    254-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    254-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    254-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,25.196800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    9.753600,25.196800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    254-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    254-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-N4,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600,25.196800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    9.753600,25.196800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,25.196800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,25.196800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    254-Off-IW-E,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    254-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-W14,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,25.196800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,25.196800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    254-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    254-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    254-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    9.753600,29.260800,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    9.753600,25.196800,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,25.196800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    254-Off-IW-W,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    254-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    224-Off-IW-E,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    9.753600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    9.753600,25.196800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    9.753600,25.196800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    254-Off-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    254-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    250-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    9.753600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    9.753600,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    226-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    6.5024,                  !- X Origin {m}
    29.2608,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    226-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    226-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    226-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,33.324800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    9.753600,33.324800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    9.753600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,29.260800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    226-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    226-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    224-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    9.753600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    9.753600,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    226-Off-CLG,             !- Name
    Roof,                    !- Surface Type
    Ceiling Cons,            !- Construction Name
    226-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    226-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600,33.324800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,33.324800,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,29.260800,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    9.753600,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    226-Off-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    226-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    230-Mail-IW-S,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600,33.324800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    9.753600,33.324800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,33.324800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,33.324800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    226-Off-IW-E,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    226-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    250-Off-IW-W,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    9.753600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    9.753600,33.324800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    9.753600,33.324800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    226-Off-IW-W,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    226-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-E6,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,33.324800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,33.324800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    250-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    11.64731,                !- X Origin {m}
    32.087564,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    250-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    250-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    250-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600,33.324800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,33.324800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    9.753600,29.260800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    250-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    250-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    254-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    9.753600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    250-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    250-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    250-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,33.324800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    9.753600,33.324800,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    9.753600,29.260800,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    250-Off-IW-E,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    250-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-W13,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,33.324800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,33.324800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    250-Off-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    250-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    248-ConfSupport-IW-S,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,33.324800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,33.324800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    9.753600,33.324800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    9.753600,33.324800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    250-Off-IW-W,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    250-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    226-Off-IW-E,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600,33.324800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    9.753600,33.324800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    9.753600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    9.753600,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    230-Mail,                !- Name
    0.0,                     !- Direction of Relative North {deg}
    6.790728,                !- X Origin {m}
    33.716364,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    230-Mail-FLR,            !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    230-Mail,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    230-Mail-FLR,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,37.388800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    9.753600,37.388800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    9.753600,33.324800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,33.324800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    230-Mail-CLG,            !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    230-Mail,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    230-Mail-CLG,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600,37.388800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,37.388800,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,33.324800,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    9.753600,33.324800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    230-Mail-IW-W,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    230-Mail,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-E7,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,37.388800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,37.388800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,33.324800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,33.324800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    230-Mail-IW-S,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    230-Mail,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    226-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,33.324800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,33.324800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    9.753600,33.324800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    9.753600,33.324800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    230-Mail-IW-N,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    230-Mail,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    242-ConfRoom-IW-S1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600,37.388800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    9.753600,37.388800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,37.388800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,37.388800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    230-Mail-IW-E,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    230-Mail,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    248-ConfSupport-IW-W,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600,33.324800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    9.753600,33.324800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    9.753600,37.388800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    9.753600,37.388800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    248-ConfSupport,         !- Name
    0.0,                     !- Direction of Relative North {deg}
    10.173302,               !- X Origin {m}
    33.887466,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    248-ConfSupport-FLR,     !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    248-ConfSupport,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    248-ConfSupport-FLR,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600,37.388800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,37.388800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,33.324800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    9.753600,33.324800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    248-ConfSupport-IW-E,    !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    248-ConfSupport,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-W12,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,33.324800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,33.324800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,37.388800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,37.388800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    248-ConfSupport-IW-W,    !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    248-ConfSupport,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    230-Mail-IW-E,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600,37.388800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    9.753600,37.388800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    9.753600,33.324800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    9.753600,33.324800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    248-ConfSupport-IW-S,    !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    248-ConfSupport,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    250-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600,33.324800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    9.753600,33.324800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,33.324800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,33.324800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    248-ConfSupport-IW-N,    !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    248-ConfSupport,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    242-ConfRoom-IW-S2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,37.388800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,37.388800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    9.753600,37.388800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    9.753600,37.388800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    248-ConfSupport-CLG,     !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    248-ConfSupport,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    248-ConfSupport-CLG,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,37.388800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    9.753600,37.388800,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    9.753600,33.324800,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,33.324800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    242-ConfRoom,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    6.5024,                  !- X Origin {m}
    38.001749,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    242-ConfRoom-FLR,        !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    242-ConfRoom,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    242-ConfRoom-FLR,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,43.535600,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,43.535600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,37.388800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,37.388800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    242-ConfRoom-IW-S1,      !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    242-ConfRoom,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    230-Mail-IW-N,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,37.388800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,37.388800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    9.753600,37.388800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    9.753600,37.388800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    242-ConfRoom-CLG,        !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    242-ConfRoom,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    242-ConfRoom-CLG,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,43.535600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,43.535600,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,37.388800,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,37.388800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    242-ConfRoom-IW-E,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    242-ConfRoom,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-W11,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,37.388800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,37.388800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,43.535600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,43.535600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    242-ConfRoom-IW-N,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    242-ConfRoom,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    239-Off-Rec-IW-S2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,43.535600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,43.535600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,43.535600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,43.535600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    242-ConfRoom-IW-W,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    242-ConfRoom,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-E8,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,43.535600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,43.535600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,37.388800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,37.388800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    255-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    15.3416,                 !- X Origin {m}
    25.1968,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    255-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    255-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    255-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.341600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,25.196800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    15.341600,25.196800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    255-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    255-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-N2,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.341600,25.196800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    15.341600,25.196800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,25.196800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,25.196800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    255-Off-IW-W,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    255-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-E9,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.341600,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    15.341600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    15.341600,25.196800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    15.341600,25.196800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    255-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    255-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    255-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    15.341600,29.260800,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    15.341600,25.196800,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,25.196800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    255-Off-IW-E,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    255-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    257-Off-IW-W,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,25.196800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,25.196800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    255-Off-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    255-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    249-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    15.341600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    15.341600,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    257-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    20.208778,               !- X Origin {m}
    29.534592,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    257-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    257-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    257-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.758400,29.260800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    22.758400,25.196800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,25.196800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,29.260800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    257-Off-EW-N,            !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    257-Off,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.758400,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    22.758400,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    257-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    257-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-N1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,25.196800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,25.196800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    22.758400,25.196800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    22.758400,25.196800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    257-Off-IW-W,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    257-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    255-Off-IW-E,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,25.196800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,25.196800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    257-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    257-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    257-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.758400,25.196800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    22.758400,29.260800,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,29.260800,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,25.196800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    257-Off-IW-E,            !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    257-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    259-Off-IW-W,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.758400,25.196800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    22.758400,25.196800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    22.758400,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    22.758400,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    249-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    15.637711,               !- X Origin {m}
    29.487982,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    249-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    249-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    249-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.341600,33.324800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,33.324800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    15.341600,29.260800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    249-Off-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    249-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    247-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,33.324800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,33.324800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    15.341600,33.324800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    15.341600,33.324800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    249-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    249-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    249-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,33.324800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    15.341600,33.324800,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    15.341600,29.260800,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    249-Off-IW-W,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    249-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-E10,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.341600,33.324800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    15.341600,33.324800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    15.341600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    15.341600,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    249-Off-EW-E,            !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    249-Off,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,33.324800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,33.324800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    249-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    249-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    255-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.341600,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    15.341600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    247-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    15.541769,               !- X Origin {m}
    33.437649,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    247-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    247-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    247-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.341600,37.388800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,37.388800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,33.324800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    15.341600,33.324800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    247-Off-IW-W,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    247-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-E11,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.341600,37.388800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    15.341600,37.388800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    15.341600,33.324800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    15.341600,33.324800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    247-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    247-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    247-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,37.388800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    15.341600,37.388800,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    15.341600,33.324800,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,33.324800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    247-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    247-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    249-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.341600,33.324800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    15.341600,33.324800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,33.324800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,33.324800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    247-Off-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    247-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    245-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,37.388800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,37.388800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    15.341600,37.388800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    15.341600,37.388800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    247-Off-EW-E,            !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    247-Off,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,33.324800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,33.324800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,37.388800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,37.388800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    245-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    15.69559,                !- X Origin {m}
    37.704422,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    245-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    245-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    245-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.341600,40.487600,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,40.487600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,37.388800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    15.341600,37.388800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    245-Off-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    245-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    243-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,40.487600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,40.487600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    15.341600,40.487600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    15.341600,40.487600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    245-Off-EW-E,            !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    245-Off,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,37.388800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,37.388800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,40.487600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,40.487600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    245-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    245-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    245-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,40.487600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    15.341600,40.487600,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    15.341600,37.388800,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,37.388800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    245-Off-IW-W,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    245-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-E12,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.341600,40.487600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    15.341600,40.487600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    15.341600,37.388800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    15.341600,37.388800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    245-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    245-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    247-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.341600,37.388800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    15.341600,37.388800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,37.388800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,37.388800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    243-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    15.549864,               !- X Origin {m}
    40.708245,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    243-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    243-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    243-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.341600,43.586400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,43.586400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,40.487600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    15.341600,40.487600,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    243-Off-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    243-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    241-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,43.586400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,43.586400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    15.341600,43.586400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    15.341600,43.586400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    243-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    243-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    245-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.341600,40.487600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    15.341600,40.487600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,40.487600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,40.487600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    243-Off-EW-E,            !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    243-Off,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,40.487600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,40.487600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,43.586400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,43.586400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    243-Off-IW-W,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    243-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-E13,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.341600,43.586400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    15.341600,43.586400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    15.341600,40.487600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    15.341600,40.487600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    243-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    243-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    243-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,43.586400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    15.341600,43.586400,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    15.341600,40.487600,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,40.487600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    241-Off,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    15.520009,               !- X Origin {m}
    43.807053,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    241-Off-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    241-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    241-Off-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.341600,48.768000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,48.768000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,43.586400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    15.341600,43.586400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    241-Off-IW-W,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    241-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    239-Off-Rec-IW-E,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.341600,48.768000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    15.341600,48.768000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    15.341600,43.586400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    15.341600,43.586400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    241-Off-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    241-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    243-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.341600,43.586400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    15.341600,43.586400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,43.586400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,43.586400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    241-Off-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    241-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    241-Off-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,48.768000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    15.341600,48.768000,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    15.341600,43.586400,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,43.586400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    241-Off-EW-N,            !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    241-Off,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,48.768000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,48.768000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    15.341600,48.768000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    15.341600,48.768000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    241-Off-EW-E,            !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    241-Off,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,43.586400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,43.586400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,48.768000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,48.768000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    239-Off-Rec,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    4.677731,                !- X Origin {m}
    14.210184,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    239-Off-Rec-EW-N,        !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    239-Off-Rec,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.341600,48.768000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    15.341600,48.768000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,48.768000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,48.768000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    221S5,                   !- Name
    221-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,22.466300,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,22.466300,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,22.466300,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,22.466300,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    221S4,                   !- Name
    221-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.381000,21.297900,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.381000,21.297900,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,21.297900,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,21.297900,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    221S1,                   !- Name
    221-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,21.297900,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,21.297900,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,22.466300,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.152400,22.466300,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    221W1,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    221-Off-EW-W,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,22.466300,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,22.466300,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,21.297900,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,21.297900,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    221S6,                   !- Name
    221-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,22.466300,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,22.466300,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,22.466300,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,22.466300,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    221S3,                   !- Name
    221-Off-EW-W,            !- Base Surface Name
    Year_Overhang_Trans_0_5, !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,21.297900,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,22.466300,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.117600,22.466300,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.117600,21.297900,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    221S2,                   !- Name
    221-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.381000,21.297900,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.381000,21.297900,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,21.297900,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,21.297900,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    221W2,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    221-Off-EW-W,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,22.466300,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,22.466300,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,21.297900,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,21.297900,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    223S4,                   !- Name
    223-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,23.050500,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,23.050500,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,23.050500,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,23.050500,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    223S5,                   !- Name
    223-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.381000,24.218900,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.381000,24.218900,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,24.218900,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,24.218900,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    223W1,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    223-Off-EW-W,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,24.218900,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,24.218900,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,23.050500,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,23.050500,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    223S1,                   !- Name
    223-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,24.218900,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,24.218900,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,23.050500,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.152400,23.050500,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    223S6,                   !- Name
    223-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.381000,24.218900,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.381000,24.218900,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,24.218900,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,24.218900,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    223S3,                   !- Name
    223-Off-EW-W,            !- Base Surface Name
    Year_Overhang_Trans_0_5, !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,23.050500,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,24.218900,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.117600,24.218900,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.117600,23.050500,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    223S2,                   !- Name
    223-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,23.050500,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,23.050500,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,23.050500,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,23.050500,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    223W2,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    223-Off-EW-W,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,24.218900,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,24.218900,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,23.050500,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,23.050500,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    225S5,                   !- Name
    225-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,28.968700,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,28.968700,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,28.968700,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,28.968700,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    225S4,                   !- Name
    225-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.381000,27.800300,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.381000,27.800300,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,27.800300,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,27.800300,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    225W1,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    225-Off-EW-W,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,28.968700,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,28.968700,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,27.800300,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,27.800300,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    225S1,                   !- Name
    225-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,28.968700,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,27.800300,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.152400,27.800300,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.152400,28.968700,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    225S6,                   !- Name
    225-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,28.968700,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,28.968700,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,28.968700,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,28.968700,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    225S3,                   !- Name
    225-Off-EW-W,            !- Base Surface Name
    Year_Overhang_Trans_0_5, !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,27.800300,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,28.968700,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.117600,28.968700,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.117600,27.800300,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    225S2,                   !- Name
    225-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.381000,27.800300,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.381000,27.800300,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,27.800300,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,27.800300,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    225W2,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    225-Off-EW-W,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,28.968700,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,28.968700,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,27.800300,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,27.800300,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    227S4,                   !- Name
    227-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,29.552900,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,29.552900,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,29.552900,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,29.552900,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    227S5,                   !- Name
    227-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,32.219900,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,32.219900,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,32.219900,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,32.219900,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    227S1,                   !- Name
    227-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,29.552900,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,29.552900,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,32.219900,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.152400,32.219900,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    227W1,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    227-Off-EW-W,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,32.219900,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,32.219900,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,29.552900,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,29.552900,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    227S6,                   !- Name
    227-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,32.219900,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,32.219900,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,32.219900,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,32.219900,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    227S3,                   !- Name
    227-Off-EW-W,            !- Base Surface Name
    Year_Overhang_Trans_0_5, !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,29.552900,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,32.219900,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.117600,32.219900,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.117600,29.552900,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    227S2,                   !- Name
    227-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,29.552900,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,29.552900,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,29.552900,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,29.552900,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    227W2,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    227-Off-EW-W,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,32.219900,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,32.219900,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,29.552900,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,29.552900,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    229S3,                   !- Name
    229-Off-EW-W,            !- Base Surface Name
    Year_Overhang_Trans_0_5, !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,34.315400,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.117600,34.315400,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.117600,35.737800,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,35.737800,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    229S2,                   !- Name
    229-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,34.315400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,34.315400,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,34.315400,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,34.315400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    229S4,                   !- Name
    229-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,34.315400,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,34.315400,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,34.315400,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,34.315400,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    229S1,                   !- Name
    229-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,34.315400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,35.737800,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.152400,35.737800,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.152400,34.315400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    229W1,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    229-Off-EW-W,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,35.737800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,35.737800,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,34.315400,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,34.315400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    229W2,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    229-Off-EW-W,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,35.737800,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,35.737800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,34.315400,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,34.315400,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    231S2,                   !- Name
    231-Off-EW-W,            !- Base Surface Name
    Year_Overhang_Trans_0_5, !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,35.788600,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,37.211000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.117600,37.211000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.117600,35.788600,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    231S4,                   !- Name
    231-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,37.211000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,37.211000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,37.211000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,37.211000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    231S3,                   !- Name
    231-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,37.211000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,37.211000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,37.211000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,37.211000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    231S1,                   !- Name
    231-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,35.788600,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,37.211000,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,37.211000,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,35.788600,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    231W1,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    231-Off-EW-W,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,37.211000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,37.211000,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,35.788600,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,35.788600,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    231W2,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    231-Off-EW-W,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,37.211000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,37.211000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,35.788600,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,35.788600,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    233S5,                   !- Name
    233-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,42.100500,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,42.100500,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,42.100500,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,42.100500,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    233S4,                   !- Name
    233-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,40.932100,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,40.932100,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,40.932100,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,40.932100,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    233S1,                   !- Name
    233-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,42.100500,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,42.100500,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,40.932100,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.152400,40.932100,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    233W1,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    233-Off-EW-W,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,42.100500,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,42.100500,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,40.932100,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,40.932100,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    233S6,                   !- Name
    233-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,42.100500,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,42.100500,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,42.100500,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,42.100500,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    233S3,                   !- Name
    233-Off-EW-W,            !- Base Surface Name
    Year_Overhang_Trans_0_5, !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,40.932100,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,42.100500,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.117600,42.100500,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.117600,40.932100,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    233S2,                   !- Name
    233-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,40.932100,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,40.932100,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,40.932100,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,40.932100,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    233W2,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    233-Off-EW-W,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,42.100500,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,42.100500,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,40.932100,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,40.932100,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    233S11,                  !- Name
    233-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,40.347900,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,40.347900,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,40.347900,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,40.347900,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    233S10,                  !- Name
    233-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,39.179500,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,39.179500,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,39.179500,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,39.179500,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    233S7,                   !- Name
    233-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,40.347900,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,39.179500,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.152400,39.179500,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.152400,40.347900,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    233W3,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    233-Off-EW-W,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,40.347900,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,40.347900,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,39.179500,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,39.179500,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    233S12,                  !- Name
    233-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,40.347900,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,40.347900,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,40.347900,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,40.347900,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    233S9,                   !- Name
    233-Off-EW-W,            !- Base Surface Name
    Year_Overhang_Trans_0_5, !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,39.179500,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,40.347900,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.117600,40.347900,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.117600,39.179500,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    233S8,                   !- Name
    233-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,39.179500,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,39.179500,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,39.179500,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,39.179500,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    233W4,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    233-Off-EW-W,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,40.347900,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,40.347900,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,39.179500,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,39.179500,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    235S3,                   !- Name
    235-Off-EW-W,            !- Base Surface Name
    Year_Overhang_Trans_0_5, !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.117600,44.069000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,44.069000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,45.491400,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.117600,45.491400,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    235S2,                   !- Name
    235-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,44.069000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,44.069000,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,44.069000,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,44.069000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    235S4,                   !- Name
    235-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,44.069000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,44.069000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,44.069000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,44.069000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    235S1,                   !- Name
    235-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,44.069000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,45.491400,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.152400,45.491400,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.152400,44.069000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    235W1,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    235-Off-EW-W,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,45.491400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,45.491400,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,44.069000,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,44.069000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    235W2,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    235-Off-EW-W,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,45.491400,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,45.491400,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,44.069000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,44.069000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    237S-W2,                 !- Name
    237-Off-EW-W,            !- Base Surface Name
    Year_Overhang_Trans_0_5, !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,45.542200,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.117600,45.542200,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.117600,46.964600,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,46.964600,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    237S-W3,                 !- Name
    237-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,46.964600,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,46.964600,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,46.964600,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,46.964600,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    237S-W4,                 !- Name
    237-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,46.964600,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,46.964600,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,46.964600,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,46.964600,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    237S-W1,                 !- Name
    237-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,45.542200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,46.964600,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,46.964600,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,45.542200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    237W-W1,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    237-Off-EW-W,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,46.964600,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,46.964600,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,45.542200,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,45.542200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    237W-W2,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    237-Off-EW-W,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,46.964600,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,46.964600,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,45.542200,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,45.542200,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    237S-N3,                 !- Name
    237-Off-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.460500,48.768000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    1.460500,48.768000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    1.460500,48.920400,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    1.460500,48.920400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    237S-N2,                 !- Name
    237-Off-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.292100,48.920400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.292100,48.920400,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.292100,48.768000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.292100,48.768000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    237S-N1,                 !- Name
    237-Off-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.292100,48.768000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    1.460500,48.768000,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    1.460500,48.920400,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    0.292100,48.920400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    237W-N1,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    237-Off-EW-N,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    1.460500,48.768000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    1.460500,48.768000,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    0.292100,48.768000,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    0.292100,48.768000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    237W-N2,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    237-Off-EW-N,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    1.460500,48.768000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    1.460500,48.768000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.292100,48.768000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.292100,48.768000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    213S5,                   !- Name
    213-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,15.963900,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,15.963900,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,15.963900,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,15.963900,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    213S4,                   !- Name
    213-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.381000,14.795500,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.381000,14.795500,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,14.795500,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,14.795500,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    213S1,                   !- Name
    213-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,14.795500,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,14.795500,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,15.963900,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.152400,15.963900,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    213W1,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    213-Off-EW-W,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,15.963900,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,15.963900,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,14.795500,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,14.795500,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    213S6,                   !- Name
    213-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,15.963900,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,15.963900,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,15.963900,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,15.963900,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    213S3,                   !- Name
    213-Off-EW-W,            !- Base Surface Name
    Year_Overhang_Trans_0_5, !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,14.795500,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,15.963900,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.117600,15.963900,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.117600,14.795500,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    213S2,                   !- Name
    213-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.381000,14.795500,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.381000,14.795500,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,14.795500,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,14.795500,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    213W2,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    213-Off-EW-W,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,15.963900,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,15.963900,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,14.795500,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,14.795500,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    215S5,                   !- Name
    215-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.381000,17.716500,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.381000,17.716500,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,17.716500,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,17.716500,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    215S4,                   !- Name
    215-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,16.548100,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,16.548100,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,16.548100,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,16.548100,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    215S1,                   !- Name
    215-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,17.716500,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,17.716500,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,16.548100,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.152400,16.548100,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    215W1,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    215-Off-EW-W,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,17.716500,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,17.716500,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,16.548100,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,16.548100,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    215S6,                   !- Name
    215-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.381000,17.716500,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.381000,17.716500,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,17.716500,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,17.716500,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    215S3,                   !- Name
    215-Off-EW-W,            !- Base Surface Name
    Year_Overhang_Trans_0_5, !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,16.548100,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,17.716500,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.117600,17.716500,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.117600,16.548100,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    215S2,                   !- Name
    215-Off-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,16.548100,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,16.548100,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,16.548100,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,16.548100,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    215W2,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    215-Off-EW-W,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,17.716500,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,17.716500,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,16.548100,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,16.548100,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    239-Off-RecS10,          !- Name
    239-Off-Rec-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.210300,48.768000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    6.210300,48.920400,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    5.067300,48.920400,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    5.067300,48.768000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    239-Off-RecS12,          !- Name
    239-Off-Rec-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.210300,48.768000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    6.210300,48.768000,6.121400,  !- X,Y,Z ==> Vertex 2 {m}
    6.210300,48.920400,6.121400,  !- X,Y,Z ==> Vertex 3 {m}
    6.210300,48.920400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    239-Off-RecS11,          !- Name
    239-Off-Rec-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.067300,48.920400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    5.067300,48.920400,6.121400,  !- X,Y,Z ==> Vertex 2 {m}
    5.067300,48.768000,6.121400,  !- X,Y,Z ==> Vertex 3 {m}
    5.067300,48.768000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    239-Off-RecW7,           !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    239-Off-Rec-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    6.210300,48.768000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    6.210300,48.768000,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    5.067300,48.768000,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    5.067300,48.768000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    239-Off-RecW8,           !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    239-Off-Rec-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    6.210300,48.768000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    6.210300,48.768000,6.121400,  !- X,Y,Z ==> Vertex 2 {m}
    5.067300,48.768000,6.121400,  !- X,Y,Z ==> Vertex 3 {m}
    5.067300,48.768000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    239-Off-RecS9,           !- Name
    239-Off-Rec-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.962900,48.768000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    7.962900,48.768000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    7.962900,48.920400,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    7.962900,48.920400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    239-Off-RecS8,           !- Name
    239-Off-Rec-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.794500,48.920400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    6.794500,48.920400,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    6.794500,48.768000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    6.794500,48.768000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    239-Off-RecS7,           !- Name
    239-Off-Rec-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.794500,48.920400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    6.794500,48.768000,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    7.962900,48.768000,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    7.962900,48.920400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    239-Off-RecW5,           !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    239-Off-Rec-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind Ext Firelight,  !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    7.962900,48.768000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    7.962900,48.768000,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    6.794500,48.768000,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    6.794500,48.768000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    239-Off-RecW6,           !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    239-Off-Rec-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind Ext Firelight,  !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    7.962900,48.768000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    7.962900,48.768000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    6.794500,48.768000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    6.794500,48.768000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    239-Off-RecS3,           !- Name
    239-Off-Rec-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.465300,48.768000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    14.465300,48.768000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    14.465300,48.920400,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    14.465300,48.920400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    239-Off-RecS2,           !- Name
    239-Off-Rec-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.296900,48.920400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    13.296900,48.920400,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    13.296900,48.768000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    13.296900,48.768000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    239-Off-RecW1,           !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    239-Off-Rec-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind Ext Firelight,  !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    14.465300,48.768000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    14.465300,48.768000,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    13.296900,48.768000,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    13.296900,48.768000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    239-Off-RecS1,           !- Name
    239-Off-Rec-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.296900,48.768000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    14.465300,48.768000,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    14.465300,48.920400,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    13.296900,48.920400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    239-Off-RecW2,           !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    239-Off-Rec-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind Ext Firelight,  !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    14.465300,48.768000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    14.465300,48.768000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    13.296900,48.768000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    13.296900,48.768000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    239-Off-RecS6,           !- Name
    239-Off-Rec-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.712700,48.768000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    12.712700,48.768000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    12.712700,48.920400,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    12.712700,48.920400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    239-Off-RecS5,           !- Name
    239-Off-Rec-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.544300,48.920400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    11.544300,48.920400,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    11.544300,48.768000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    11.544300,48.768000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    239-Off-RecS4,           !- Name
    239-Off-Rec-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.544300,48.768000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    12.712700,48.768000,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    12.712700,48.920400,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    11.544300,48.920400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    239-Off-RecW3,           !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    239-Off-Rec-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind Ext Firelight,  !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    12.712700,48.768000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    12.712700,48.768000,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    11.544300,48.768000,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    11.544300,48.768000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    239-Off-RecW4,           !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    239-Off-Rec-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind Ext Firelight,  !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    12.712700,48.768000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    12.712700,48.768000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    11.544300,48.768000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    11.544300,48.768000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    241S-N3,                 !- Name
    241-Off-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.215100,48.768000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    19.215100,48.768000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    19.215100,48.920400,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    19.215100,48.920400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    241S-N2,                 !- Name
    241-Off-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.046700,48.920400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    18.046700,48.920400,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    18.046700,48.768000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    18.046700,48.768000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    241W-N1,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    241-Off-EW-N,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    19.215100,48.768000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    19.215100,48.768000,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    18.046700,48.768000,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    18.046700,48.768000,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    241S-N1,                 !- Name
    241-Off-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.046700,48.768000,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    19.215100,48.768000,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    19.215100,48.920400,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    18.046700,48.920400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    241W-N2,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    241-Off-EW-N,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    19.215100,48.768000,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    19.215100,48.768000,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    18.046700,48.768000,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    18.046700,48.768000,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    241S-E1,                 !- Name
    241-Off-EW-E,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.659600,46.659800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    19.659600,43.738800,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,43.738800,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,46.659800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    241S-E3,                 !- Name
    241-Off-EW-E,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.659600,43.738800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    19.659600,43.738800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,43.738800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,43.738800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    241S-E2,                 !- Name
    241-Off-EW-E,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.507200,46.659800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,46.659800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    19.659600,46.659800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    19.659600,46.659800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    241W-NE1,                !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    241-Off-EW-E,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider3_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    19.507200,43.738800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,43.738800,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,46.659800,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,46.659800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    241W-E2,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    241-Off-EW-E,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider3_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    19.507200,43.738800,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,43.738800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,46.659800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,46.659800,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    243S1,                   !- Name
    243-Off-EW-E,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.507200,41.948100,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    19.659600,41.948100,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    19.659600,40.779700,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,40.779700,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    243S3,                   !- Name
    243-Off-EW-E,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.659600,40.779700,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    19.659600,40.779700,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,40.779700,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,40.779700,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    243S2,                   !- Name
    243-Off-EW-E,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.507200,41.948100,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,41.948100,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    19.659600,41.948100,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    19.659600,41.948100,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    243W1,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    243-Off-EW-E,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    19.507200,40.779700,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,40.779700,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,41.948100,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,41.948100,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    243W2,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    243-Off-EW-E,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    19.507200,40.779700,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,40.779700,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,41.948100,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,41.948100,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    245S1,                   !- Name
    245-Off-EW-E,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.507200,40.195500,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    19.659600,40.195500,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    19.659600,39.027100,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,39.027100,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    245S3,                   !- Name
    245-Off-EW-E,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.659600,39.027100,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    19.659600,39.027100,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,39.027100,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,39.027100,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    245S2,                   !- Name
    245-Off-EW-E,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.507200,40.195500,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,40.195500,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    19.659600,40.195500,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    19.659600,40.195500,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    245W1,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    245-Off-EW-E,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    19.507200,39.027100,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,39.027100,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,40.195500,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,40.195500,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    245W2,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    245-Off-EW-E,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    19.507200,39.027100,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,39.027100,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,40.195500,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,40.195500,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    247S1,                   !- Name
    247-Off-EW-E,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.659600,34.315400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,34.315400,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,37.236400,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    19.659600,37.236400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    247S2,                   !- Name
    247-Off-EW-E,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.507200,37.236400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,37.236400,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    19.659600,37.236400,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    19.659600,37.236400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    247S3,                   !- Name
    247-Off-EW-E,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.659600,34.315400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    19.659600,34.315400,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,34.315400,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,34.315400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    247W1,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    247-Off-EW-E,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider3_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    19.507200,34.315400,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,34.315400,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,37.236400,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,37.236400,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    247W2,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    247-Off-EW-E,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider3_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    19.507200,34.315400,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,34.315400,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,37.236400,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,37.236400,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    249S1,                   !- Name
    249-Off-EW-E,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.507200,32.219900,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,29.552900,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    19.659600,29.552900,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    19.659600,32.219900,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    249S3,                   !- Name
    249-Off-EW-E,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.507200,29.552900,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,29.552900,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    19.659600,29.552900,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    19.659600,29.552900,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    249S2,                   !- Name
    249-Off-EW-E,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.659600,32.219900,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    19.659600,32.219900,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,32.219900,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,32.219900,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    249W1,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    249-Off-EW-E,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    19.507200,29.552900,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,29.552900,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,32.219900,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,32.219900,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    249W2,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    249-Off-EW-E,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    19.507200,29.552900,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,29.552900,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,32.219900,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,32.219900,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    257S3,                   !- Name
    257-Off-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    20.967700,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    20.967700,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    20.967700,29.413200,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    20.967700,29.413200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    257S2,                   !- Name
    257-Off-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.799300,29.413200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    19.799300,29.413200,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    19.799300,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    19.799300,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    257S1,                   !- Name
    257-Off-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.799300,29.413200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    19.799300,29.260800,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    20.967700,29.260800,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    20.967700,29.413200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    257W1,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    257-Off-EW-N,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    20.967700,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    20.967700,29.260800,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    19.799300,29.260800,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    19.799300,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    257W2,                   !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    257-Off-EW-N,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    20.967700,29.260800,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    20.967700,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    19.799300,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    19.799300,29.260800,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-IW-N-10,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-SE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    213-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,12.928600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,12.928600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,12.928600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,12.928600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-IW-W-2,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-SE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-UtilityRooms-IW-E,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.758400,22.758400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    22.758400,22.758400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    22.758400,19.837400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    22.758400,19.837400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S12,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    60.007500,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    60.007500,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    60.007500,29.413200,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    60.007500,29.413200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    239-Off-Rec-CLG,         !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    239-Off-Rec,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    239-Off-Rec-CLG,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,43.586400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    15.341600,43.586400,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    15.341600,48.768000,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,48.768000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    239-Off-Rec-FLR,         !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    239-Off-Rec,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    239-Off-Rec-FLR,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.341600,48.768000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    15.341600,43.586400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,43.586400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,48.768000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    239-Off-Rec-IW-E,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    239-Off-Rec,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    241-Off-IW-W,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.341600,43.586400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    15.341600,43.586400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    15.341600,48.768000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    15.341600,48.768000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    239-Off-Rec-IW-W2,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    239-Off-Rec,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    235-Off-IW-E2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,45.516800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,45.516800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,43.586400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,43.586400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    239-Off-Rec-IW-S1,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    239-Off-Rec,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-N6,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,43.586400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,43.586400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,43.586400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,43.586400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    239-Off-Rec-IW-S2,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    239-Off-Rec,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    242-ConfRoom-IW-N,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,43.586400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,43.586400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,43.586400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,43.586400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    239-Off-Rec-IW-S3,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    239-Off-Rec,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-N3,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,43.586400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,43.586400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    15.341600,43.586400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    15.341600,43.586400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    2-Hall-NW,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    -14.274414,              !- X Origin {m}
    16.255345,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    2-Hall-NW-FLR,           !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-FLR,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    12,                      !- Number of Vertices
    13.004800,43.586400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    15.341600,43.586400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    15.341600,25.196800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    22.758400,25.196800,6.096000,  !- X,Y,Z ==> Vertex 4 {m}
    22.758400,22.758400,6.096000,  !- X,Y,Z ==> Vertex 5 {m}
    5.842000,22.758400,6.096000,  !- X,Y,Z ==> Vertex 6 {m}
    5.842000,12.928600,6.096000,  !- X,Y,Z ==> Vertex 7 {m}
    4.165600,12.928600,6.096000,  !- X,Y,Z ==> Vertex 8 {m}
    4.165600,43.535600,6.096000,  !- X,Y,Z ==> Vertex 9 {m}
    6.502400,43.535600,6.096000,  !- X,Y,Z ==> Vertex 10 {m}
    6.502400,25.196800,6.096000,  !- X,Y,Z ==> Vertex 11 {m}
    13.004800,25.196800,6.096000;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-S2,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    218-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.842000,22.758400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    5.842000,22.758400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    10.007600,22.758400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    10.007600,22.758400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-E5,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    224-Off-IW-W,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,25.196800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,25.196800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-N6,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    239-Off-Rec-IW-S1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,43.535600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,43.535600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,43.535600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,43.535600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-W10,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    213-Off-IW-E,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,16.256000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,16.256000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,12.928600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,12.928600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-N2,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    255-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,25.196800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,25.196800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    15.341600,25.196800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    15.341600,25.196800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-E4,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-SE-IW-W-1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.758400,22.758400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    22.758400,22.758400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    22.758400,25.196800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    22.758400,25.196800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-N3,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    239-Off-Rec-IW-S3,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.341600,43.586400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    15.341600,43.586400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,43.586400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,43.586400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-E1,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    214-Off-IW-W,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.842000,12.928600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    5.842000,12.928600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    5.842000,16.259175,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    5.842000,16.259175,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-CLG,           !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-CLG,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    12,                      !- Number of Vertices
    15.341600,43.586400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,43.586400,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,25.196800,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,25.196800,9.220200,  !- X,Y,Z ==> Vertex 4 {m}
    6.502400,43.535600,9.220200,  !- X,Y,Z ==> Vertex 5 {m}
    4.165600,43.535600,9.220200,  !- X,Y,Z ==> Vertex 6 {m}
    4.165600,12.928600,9.220200,  !- X,Y,Z ==> Vertex 7 {m}
    5.842000,12.928600,9.220200,  !- X,Y,Z ==> Vertex 8 {m}
    5.842000,22.758400,9.220200,  !- X,Y,Z ==> Vertex 9 {m}
    22.758400,22.758400,9.220200,  !- X,Y,Z ==> Vertex 10 {m}
    22.758400,25.196800,9.220200,  !- X,Y,Z ==> Vertex 11 {m}
    15.341600,25.196800,9.220200;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-N5,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    224-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600,25.196800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    9.753600,25.196800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,25.196800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,25.196800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-E9,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    255-Off-IW-W,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.341600,25.196800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    15.341600,25.196800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    15.341600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    15.341600,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-S1,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-SE-IW-N-9,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,12.928600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,12.928600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    5.842000,12.928600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    5.842000,12.928600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-W13,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    250-Off-IW-E,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,33.324800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,33.324800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    2-Plenum,                !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    2-Plenum-E3,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    2-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,0.000000,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,0.000000,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,3.251200,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,3.251200,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Plenum-S2,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    2-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,3.251200,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,3.251200,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,3.251200,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,3.251200,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Plenum-S1,             !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    2-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,0.000000,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,0.000000,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Plenum-W1,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    2-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,48.768000,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,48.768000,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,29.260800,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,29.260800,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Plenum-E2,             !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    2-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,0.000000,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,0.000000,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,29.260800,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,29.260800,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Plenum-N1,             !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    2-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,29.260800,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,29.260800,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,29.260800,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,29.260800,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Plenum-E1,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    2-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,29.260800,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,29.260800,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,48.768000,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,48.768000,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Plenum-W3,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    2-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,3.251200,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,3.251200,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,0.000000,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,0.000000,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Plenum-S3,             !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    2-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,0.000000,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,0.000000,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,0.000000,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,0.000000,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Plenum-N2,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    2-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,48.768000,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,48.768000,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,48.768000,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,48.768000,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Plenum-CLG,            !- Name
    Ceiling,                 !- Surface Type
    Floor Cons,              !- Construction Name
    2-Plenum,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Plenum-CLG,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    19.507200,29.260800,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,48.768000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,48.768000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,10.363200,  !- X,Y,Z ==> Vertex 4 {m}
    32.512000,0.000000,10.363200,  !- X,Y,Z ==> Vertex 5 {m}
    32.512000,3.251200,10.363200,  !- X,Y,Z ==> Vertex 6 {m}
    65.024000,3.251200,10.363200,  !- X,Y,Z ==> Vertex 7 {m}
    65.024000,0.000000,10.363200,  !- X,Y,Z ==> Vertex 8 {m}
    91.033600,0.000000,10.363200,  !- X,Y,Z ==> Vertex 9 {m}
    91.033600,29.260800,10.363200;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    2-Plenum-W2,             !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    2-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,29.260800,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,29.260800,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-IW-S-2,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-SE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    288-CL-IW-N-Hall,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.531200,9.753600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    84.531200,9.753600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    86.614000,9.753600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    86.614000,9.753600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-IW-N-2,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-SE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    261to277-CL-IW-S,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    71.526400,19.431000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    71.526400,19.431000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,19.431000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,19.431000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-IW-N-7,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-SE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    206-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.055600,9.601200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    13.055600,9.601200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    10.007600,9.601200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    10.007600,9.601200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-IW-N-8,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-SE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    208-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.007600,9.601200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    10.007600,9.601200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    5.842000,9.601200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    5.842000,9.601200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-IW-N-5,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-SE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    202-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.558000,9.601200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    19.558000,9.601200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    16.306800,9.601200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    16.306800,9.601200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-IW-N-4,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-SE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    200-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.758400,9.601200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    22.758400,9.601200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.558000,9.601200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.558000,9.601200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-IW-S-7,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-SE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    209-CL-IW-N,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,6.705600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,6.705600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,6.705600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,6.705600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-IW-W-4,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-SE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2T1and2T2-IW-E,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.758400,19.837400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    22.758400,19.837400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    22.758400,12.344400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    22.758400,12.344400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-SE-IW-W-5,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-SE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    200-Off-IW-E,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.758400,12.344400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    22.758400,12.344400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    22.758400,9.601200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    22.758400,9.601200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-W9,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    215-Off-IW-E,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,19.507200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,19.507200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,16.256000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,16.256000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-W8,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    221-Off-IW-E,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,22.758400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,22.758400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,19.507200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,19.507200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-W7,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    223-Off-IW-E,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,26.009600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,26.009600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,22.758400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,22.758400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-W6,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    225-Off-IW-E,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,26.009600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,26.009600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-W5,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    227-Off-IW-E,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,32.512000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,32.512000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,29.260800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-W4,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    229-Off-IW-E,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,35.763200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,35.763200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,32.512000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,32.512000,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-W3,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    231-Off-IW-E,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,39.014400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,39.014400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,35.763200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,35.763200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-W1,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    235-Off-IW-E2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,43.535600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,43.535600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,42.265600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,42.265600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-W2,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    233-Off-IW-E,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,42.265600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,42.265600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,39.014400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,39.014400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Plenum-FLR,            !- Name
    Floor,                   !- Surface Type
    Ceiling Cons,            !- Construction Name
    2-Plenum,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Plenum-FLR,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    19.507200,48.768000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,29.260800,9.220200,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,29.260800,9.220200,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,0.000000,9.220200,  !- X,Y,Z ==> Vertex 4 {m}
    65.024000,0.000000,9.220200,  !- X,Y,Z ==> Vertex 5 {m}
    65.024000,3.251200,9.220200,  !- X,Y,Z ==> Vertex 6 {m}
    32.512000,3.251200,9.220200,  !- X,Y,Z ==> Vertex 7 {m}
    32.512000,0.000000,9.220200,  !- X,Y,Z ==> Vertex 8 {m}
    0.000000,0.000000,9.220200,  !- X,Y,Z ==> Vertex 9 {m}
    0.000000,48.768000,9.220200;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    239-Off-Rec-IW-W1,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    239-Off-Rec,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    237-Off-IW-E,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,48.768000,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,48.768000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,45.516800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,45.516800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    235-Off-IW-E1,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    235-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-Hall-NW-W1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.165600,42.265600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    4.165600,42.265600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.165600,43.535600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.165600,43.535600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2T1and2T2-IW-W4,         !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    2T1and2T2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2T1and2T2-IW-W2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.007600,12.928600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    10.007600,12.928600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    10.007600,12.344400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    10.007600,12.344400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    208-Off-IW-E2,           !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    208-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2T1and2T2-IW-W4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.007600,12.344400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    10.007600,12.344400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    10.007600,12.928600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    10.007600,12.928600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2T1and2T2-IW-S2,         !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    2T1and2T2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    204-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.055600,12.344400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    13.055600,12.344400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    16.306800,12.344400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    16.306800,12.344400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2T1and2T2-IW-S3,         !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    2T1and2T2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    202-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.306800,12.344400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    16.306800,12.344400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.558000,12.344400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.558000,12.344400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2T1and2T2-IW-S4,         !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    2T1and2T2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    200-Off-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.558000,12.344400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    19.558000,12.344400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    22.758400,12.344400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    22.758400,12.344400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2T1and2T2-IW-W1,         !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    2T1and2T2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2T1and2T2-IW-W2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.007600,19.837400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    10.007600,19.837400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    10.007600,19.507200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    10.007600,19.507200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2T1and2T2-IW-W3,         !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    2T1and2T2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    214-Off-IW-E,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.007600,16.259175,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    10.007600,16.259175,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    10.007600,12.928600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    10.007600,12.928600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-E2,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    216-Off-IW-W,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.842000,16.259175,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    5.842000,16.259175,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    5.842000,19.507200,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    5.842000,19.507200,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-E3,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    218-Off-IW-W,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.842000,19.507200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    5.842000,19.507200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    5.842000,22.758400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    5.842000,22.758400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    218-Off-IW-E1,           !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    218-Off,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2T1and2T2-IW-W1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.007600,19.507200,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    10.007600,19.507200,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    10.007600,19.837400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    10.007600,19.837400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-S4,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-UtilityRooms-IW-N,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.360400,22.758400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    13.360400,22.758400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    22.758400,22.758400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    22.758400,22.758400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2T1and2T2-IW-N1,         !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    2T1and2T2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2-UtilityRooms-IW-S,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.758400,19.837400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    22.758400,19.837400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.360400,19.837400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    13.360400,19.837400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-S3,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    220-Copy-IW-N,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.007600,22.758400,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    10.007600,22.758400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.360400,22.758400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    13.360400,22.758400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-E6,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    226-Off-IW-W,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,33.324800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,33.324800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-N4,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    254-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,25.196800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,25.196800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    9.753600,25.196800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    9.753600,25.196800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-W14,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    254-Off-IW-E,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,25.196800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,25.196800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-E7,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    230-Mail-IW-W,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,33.324800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,33.324800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,37.388800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,37.388800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-W12,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    248-ConfSupport-IW-E,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,37.388800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,37.388800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,33.324800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,33.324800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    242-ConfRoom-IW-S2,      !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    242-ConfRoom,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    248-ConfSupport-IW-N,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.753600,37.388800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    9.753600,37.388800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,37.388800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,37.388800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-E8,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    242-ConfRoom-IW-W,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,37.388800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,37.388800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,43.535600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,43.535600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-W11,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    242-ConfRoom-IW-E,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,43.535600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,43.535600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,37.388800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,37.388800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-N1,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    257-Off-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.758400,25.196800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    22.758400,25.196800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,25.196800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,25.196800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-E10,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    249-Off-IW-W,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.341600,29.260800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    15.341600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    15.341600,33.324800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    15.341600,33.324800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-E11,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    247-Off-IW-W,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.341600,33.324800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    15.341600,33.324800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    15.341600,37.388800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    15.341600,37.388800,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-E12,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    245-Off-IW-W,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.341600,37.388800,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    15.341600,37.388800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    15.341600,40.487600,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    15.341600,40.487600,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2-Hall-NW-E13,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    2-Hall-NW,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    243-Off-IW-W,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.341600,40.487600,9.220200,  !- X,Y,Z ==> Vertex 1 {m}
    15.341600,40.487600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    15.341600,43.586400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    15.341600,43.586400,9.220200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    317-OFF,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    317-OFF-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    317-OFF,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    317-OFF-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.241800,0.000000,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,3.251200,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    4.241800,3.251200,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    317-OFF-EW-S,            !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    317-OFF,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    4.241800,0.000000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    4.241800,0.000000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    317-OFF-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    317-OFF,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    317-OFF-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    4.241800,0.000000,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    4.241800,3.251200,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,3.251200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    317-OFF-IW-E,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    317-OFF,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3SEHall-IW-W1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.241800,0.000000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    4.241800,0.000000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    4.241800,3.251200,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    4.241800,3.251200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    317-OFF-EW-W,            !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    317-OFF,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,3.251200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,3.251200,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    317-W1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    317-OFF-EW-W,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,3.225800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,3.225800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.254000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.254000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    317-W1B,                 !- Name
    317-OFF-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.381000,0.254000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.254000,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,3.225800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    -0.381000,3.248025,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    317-W1A,                 !- Name
    317-OFF-EW-W,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,0.254000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,0.254000,11.201400,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.254000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.254000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    317-S1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    317-OFF-EW-S,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.254000,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    0.254000,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    1.422400,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    1.422400,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    317-OFF-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    317-OFF,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    319to321-OFF-IW-S,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.241800,3.251200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    4.241800,3.251200,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,3.251200,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,3.251200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    319to321-OFF,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    3.2512,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    319to321-OFF-FLR,        !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    319to321-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    319to321-OFF-FLR,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.241800,9.753600,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    4.241800,3.251200,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,3.251200,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,9.753600,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    319to321-OFF-CLG,        !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    319to321-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    319to321-OFF-CLG,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.241800,3.251200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    4.241800,9.753600,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,9.753600,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,3.251200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    319to321-OFF-IW-S,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    319to321-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    317-OFF-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,3.251200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,3.251200,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    4.241800,3.251200,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    4.241800,3.251200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    319to321-OFF-IW-N,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    319to321-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NWHall-IW-S4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.241800,9.753600,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    4.241800,9.753600,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,9.753600,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,9.753600,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    319to321-OFF-EW-W,       !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    319to321-OFF,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,9.753600,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,9.753600,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,3.251200,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,3.251200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    319to321-OFF-IW-E,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    319to321-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3SEHall-IW-W2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.241800,3.251200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    4.241800,3.251200,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    4.241800,9.753600,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    4.241800,9.753600,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    319-W1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    319to321-OFF-EW-W,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,4.419600,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,4.419600,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,3.276600,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,3.276600,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    319-W2,                  !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    319to321-OFF-EW-W,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind Ext Firelight,  !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,9.499600,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,9.499600,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,8.331200,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,8.331200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    3NWHall,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    9.7536,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    3NWHall-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    3NWHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NWHall-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    12,                      !- Number of Vertices
    6.502400,25.019000,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,25.019000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,9.753600,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    22.834600,9.753600,10.363200,  !- X,Y,Z ==> Vertex 4 {m}
    22.834600,22.961600,10.363200,  !- X,Y,Z ==> Vertex 5 {m}
    5.765800,22.961600,10.363200,  !- X,Y,Z ==> Vertex 6 {m}
    5.765800,9.753600,10.363200,  !- X,Y,Z ==> Vertex 7 {m}
    0.000000,9.753600,10.363200,  !- X,Y,Z ==> Vertex 8 {m}
    0.000000,13.004800,10.363200,  !- X,Y,Z ==> Vertex 9 {m}
    4.241800,13.004800,10.363200,  !- X,Y,Z ==> Vertex 10 {m}
    4.241800,29.260800,10.363200,  !- X,Y,Z ==> Vertex 11 {m}
    6.502400,29.260800,10.363200;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    3NWHall-IW-S1,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3NWHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NWHall-IW-S1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.834600,9.753600,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    22.834600,9.753600,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,9.753600,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,9.753600,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3NWHall-EW-W1,           !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    3NWHall,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,13.004800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,13.004800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,9.753600,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,9.753600,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3NWHall-IW-E2,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3NWHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    351-CON-IW-W1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,23.672800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,23.672800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,25.019000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,25.019000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3NWHall-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    3NWHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NWHall-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    12,                      !- Number of Vertices
    5.765800,22.961600,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    22.834600,22.961600,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    22.834600,9.753600,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,9.753600,13.411200,  !- X,Y,Z ==> Vertex 4 {m}
    32.512000,25.019000,13.411200,  !- X,Y,Z ==> Vertex 5 {m}
    6.502400,25.019000,13.411200,  !- X,Y,Z ==> Vertex 6 {m}
    6.502400,29.260800,13.411200,  !- X,Y,Z ==> Vertex 7 {m}
    4.241800,29.260800,13.411200,  !- X,Y,Z ==> Vertex 8 {m}
    4.241800,13.004800,13.411200,  !- X,Y,Z ==> Vertex 9 {m}
    0.000000,13.004800,13.411200,  !- X,Y,Z ==> Vertex 10 {m}
    0.000000,9.753600,13.411200,  !- X,Y,Z ==> Vertex 11 {m}
    5.765800,9.753600,13.411200;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    3NWHall-IW-N1,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3NWHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    323to329-OFF-IW-S,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.241800,13.004800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    4.241800,13.004800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,13.004800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,13.004800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3NWHall-EW-N2,           !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    3NWHall,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,29.260800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,29.260800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    4.241800,29.260800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    4.241800,29.260800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3NWHall-IW-N3,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3NWHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    333to349-OFF-IW-S,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,25.019000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,25.019000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,25.019000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,25.019000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3NWHall-IW-S3,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3NWHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NWHall-IW-S3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.241800,9.753600,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    4.241800,9.753600,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    5.765800,9.753600,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    5.765800,9.753600,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3NWHall-IW-W4,           !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    3NWHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    308-FILto322-SA-IW-E2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.834600,12.725400,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    22.834600,12.725400,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    22.834600,9.753600,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    22.834600,9.753600,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3NWHall-IW-E5,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3NWHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    334-OFFto346-IDF-IW-W,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.765800,19.507200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    5.765800,19.507200,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    5.765800,22.936200,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    5.765800,22.936200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3NWHall-IW-S2,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3NWHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    334-OFFto346-IDF-IW-N,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.765800,22.936200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    5.765800,22.936200,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    22.834600,22.936200,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    22.834600,22.936200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3NWHall-IW-W2,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3NWHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    323to329-OFF-IW-E,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.241800,26.009600,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    4.241800,26.009600,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    4.241800,13.004800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    4.241800,13.004800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3NWHall-IW-E1,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3NWHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    333to349-OFF-IW-W,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,25.019000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,25.019000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,29.260800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,29.260800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3NWH-N1,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    3NWHall-EW-N2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    6.248400,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    6.248400,29.260800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    5.080000,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    5.080000,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    323to329-OFF,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    13.0048,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    323to329-OFF-FLR,        !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    323to329-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    323to329-OFF-FLR,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.241800,13.004800,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,13.004800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,26.009600,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    4.241800,26.009600,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    323to329-OFF-IW-E,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    323to329-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NWHall-IW-W2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.241800,13.004800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    4.241800,13.004800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    4.241800,26.009600,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    4.241800,26.009600,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    323to329-OFF-CLG,        !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    323to329-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    323to329-OFF-CLG,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,13.004800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    4.241800,13.004800,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    4.241800,26.009600,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,26.009600,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    323to329-OFF-IW-S,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    323to329-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NWHall-IW-N1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,13.004800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,13.004800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    4.241800,13.004800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    4.241800,13.004800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    323to329-OFF-EW-W,       !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    323to329-OFF,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,26.009600,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,26.009600,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,13.004800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,13.004800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    323to329-OFF-IW-N,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    323to329-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    331-OFF-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.241800,26.009600,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    4.241800,26.009600,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,26.009600,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,26.009600,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    323-W1,                  !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    323to329-OFF-EW-W,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind Ext Firelight,  !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,16.002000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,16.002000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,14.833600,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,14.833600,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    323-W2,                  !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    323to329-OFF-EW-W,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind Ext Firelight,  !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,17.678400,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,17.678400,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,16.510000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,16.510000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    323-W3,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    323to329-OFF-EW-W,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,22.504400,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,22.504400,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,21.336000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,21.336000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    323-W4,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    323to329-OFF-EW-W,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,24.180800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,24.180800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,23.012400,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,23.012400,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    331-OFF,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    26.0096,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    331-OFF-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    331-OFF,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    331-OFF-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,26.009600,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,29.260800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    4.241800,29.260800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    4.241800,26.009600,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    331-OFF-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    331-OFF,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    331-OFF-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,29.260800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,26.009600,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    4.241800,26.009600,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    4.241800,29.260800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    331-OFF-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    331-OFF,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    323to329-OFF-IW-N,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,26.009600,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,26.009600,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    4.241800,26.009600,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    4.241800,26.009600,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    331-OFF-IW-E,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    331-OFF,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NWHall-IW-W3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.241800,26.009600,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    4.241800,26.009600,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    4.241800,29.260800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    4.241800,29.260800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    331-OFF-EW-W,            !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    331-OFF,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,29.260800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,29.260800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,26.009600,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,26.009600,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    331-OFF-EW-N,            !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    331-OFF,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.241800,29.260800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    4.241800,29.260800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,29.260800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,29.260800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    331-W1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    331-OFF-EW-W,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,29.006800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,29.006800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,27.838400,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,27.838400,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    331-N1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    331-OFF-EW-N,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    1.422400,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    1.422400,29.260800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    0.254000,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    0.254000,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    333to349-OFF,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    6.5024,                  !- X Origin {m}
    25.019,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    333to349-OFF-FLR,        !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    333to349-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    333to349-OFF-FLR,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,29.260800,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,29.260800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,25.019000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,25.019000,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    333to349-OFF-EW-N,       !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    333to349-OFF,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,29.260800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,29.260800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,29.260800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,29.260800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    333to349-OFF-IW-W,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    333to349-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NWHall-IW-E1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,29.260800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,29.260800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,25.019000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,25.019000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    333to349-OFF-IW-S,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    333to349-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NWHall-IW-N3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,25.019000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,25.019000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,25.019000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,25.019000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    333to349-OFF-IW-E,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    333to349-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    351-CON-IW-W2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,25.019000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,25.019000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,29.260800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,29.260800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    333to349-OFF-CLG,        !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    333to349-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    333to349-OFF-CLG,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,29.260800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,29.260800,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,25.019000,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,25.019000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    333-N8,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    333to349-OFF-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    32.258000,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    32.258000,29.260800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    31.089600,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    31.089600,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    333-N7,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    333to349-OFF-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    27.432000,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    27.432000,29.260800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    26.263600,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    26.263600,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    333-N6,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    333to349-OFF-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    25.755600,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    25.755600,29.260800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    24.587200,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    24.587200,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    333-N5,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    333to349-OFF-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    20.929600,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    20.929600,29.260800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    19.761200,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    19.761200,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    333-N4,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    333to349-OFF-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    19.253200,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    19.253200,29.260800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    18.084800,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    18.084800,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    333-N3,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    333to349-OFF-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
