    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    14.427200,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    14.427200,29.260800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    13.258800,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    13.258800,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    333-N2,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    333to349-OFF-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    12.750800,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    12.750800,29.260800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    11.582400,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    11.582400,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    333-N1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    333to349-OFF-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    7.924800,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    7.924800,29.260800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    6.756400,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    6.756400,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    308-FILto322-SA,         !- Name
    0.0,                     !- Direction of Relative North {deg}
    5.7658,                  !- X Origin {m}
    9.7536,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    308-FILto322-SA-FLR,     !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    308-FILto322-SA,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    308-FILto322-SA-FLR,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    13.614400,19.507200,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    13.614400,12.725400,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    22.834600,12.725400,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    22.834600,9.753600,10.363200,  !- X,Y,Z ==> Vertex 4 {m}
    5.765800,9.753600,10.363200,  !- X,Y,Z ==> Vertex 5 {m}
    5.765800,19.507200,10.363200;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    308-FILto322-SA-IW-N1,   !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    308-FILto322-SA,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    334-OFFto346-IDF-IW-S2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.614400,19.507200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    13.614400,19.507200,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    5.765800,19.507200,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    5.765800,19.507200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    308-FILto322-SA-IW-W,    !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    308-FILto322-SA,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NWHall-IW-E6,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.765800,19.507200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    5.765800,19.507200,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    5.765800,9.753600,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    5.765800,9.753600,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    308-FILto322-SA-IW-E2,   !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    308-FILto322-SA,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NWHall-IW-W4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.834600,9.753600,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    22.834600,9.753600,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    22.834600,12.725400,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    22.834600,12.725400,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    308-FILto322-SA-IW-S,    !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    308-FILto322-SA,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3SEHall-IW-N2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.765800,9.753600,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    5.765800,9.753600,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    22.834600,9.753600,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    22.834600,9.753600,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    308-FILto322-SA-CLG,     !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    308-FILto322-SA,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    308-FILto322-SA-CLG,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    5.765800,19.507200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    5.765800,9.753600,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    22.834600,9.753600,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    22.834600,12.725400,13.411200,  !- X,Y,Z ==> Vertex 4 {m}
    13.614400,12.725400,13.411200,  !- X,Y,Z ==> Vertex 5 {m}
    13.614400,19.507200,13.411200;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    308-FILto322-SA-IW-N2,   !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    308-FILto322-SA,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3T1to3T2-IW-S,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.834600,12.725400,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    22.834600,12.725400,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    13.614400,12.725400,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    13.614400,12.725400,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    308-FILto322-SA-IW-E1,   !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    308-FILto322-SA,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3T1to3T2-IW-W,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.614400,12.725400,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    13.614400,12.725400,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    13.614400,19.507200,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    13.614400,19.507200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    334-OFFto346-IDF,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    5.7658,                  !- X Origin {m}
    19.5072,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    334-OFFto346-IDF-FLR,    !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    334-OFFto346-IDF,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    334-OFFto346-IDF-FLR,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.765800,19.507200,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    5.765800,22.936200,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    22.834600,22.936200,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    22.834600,19.507200,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    334-OFFto346-IDF-CLG,    !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    334-OFFto346-IDF,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    334-OFFto346-IDF-CLG,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.834600,19.507200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    22.834600,22.936200,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    5.765800,22.936200,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    5.765800,19.507200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    334-OFFto346-IDF-IW-W,   !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    334-OFFto346-IDF,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NWHall-IW-E5,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.765800,22.9362,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    5.765800,22.9362,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    5.765800,19.5072,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    5.765800,19.5072,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    334-OFFto346-IDF-IW-E,   !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    334-OFFto346-IDF,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NWHall-IW-W6,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.834600,19.507200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    22.834600,19.507200,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    22.834600,22.936200,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    22.834600,22.936200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    334-OFFto346-IDF-IW-N,   !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    334-OFFto346-IDF,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NWHall-IW-S2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.834600,22.9362,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    22.834600,22.9362,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    5.765800,22.9362,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    5.765800,22.9362,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    334-OFFto346-IDF-IW-S1,  !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    334-OFFto346-IDF,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3T1to3T2-IW-N,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.614400,19.507200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    13.614400,19.507200,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    22.834600,19.507200,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    22.834600,19.507200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    3T1to3T2,                !- Name
    0.0,                     !- Direction of Relative North {deg}
    13.6144,                 !- X Origin {m}
    12.7254,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    3T1to3T2-FLR,            !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    3T1to3T2,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3T1to3T2-FLR,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.614400,19.507200,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    22.834600,19.507200,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    22.834600,12.725400,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    13.614400,12.725400,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3T1to3T2-IW-S,           !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    3T1to3T2,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    308-FILto322-SA-IW-N2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.614400,12.725400,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    13.614400,12.725400,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    22.834600,12.725400,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    22.834600,12.725400,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3T1to3T2-IW-W,           !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    3T1to3T2,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    308-FILto322-SA-IW-E1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.614400,19.507200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    13.614400,19.507200,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    13.614400,12.725400,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    13.614400,12.725400,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3T1to3T2-IW-N,           !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    3T1to3T2,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    334-OFFto346-IDF-IW-S1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.834600,19.507200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    22.834600,19.507200,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    13.614400,19.507200,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    13.614400,19.507200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3T1to3T2-IW-E,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3T1to3T2,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NWHall-IW-W5,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.834600,12.725400,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    22.834600,12.725400,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    22.834600,19.507200,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    22.834600,19.507200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    3SEHall,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    4.2418,                  !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    353to355-OFF,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    32.512,                  !- X Origin {m}
    19.431,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    353to355-OFF-FLR,        !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    353to355-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    353to355-OFF-FLR,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.014400,23.672800,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    39.014400,19.431000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,19.431000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,23.672800,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    353to355-OFF-IW-W,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    353to355-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NWHall-IW-E3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,23.672800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,23.672800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,19.431000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,19.431000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    353to355-OFF-CLG,        !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    353to355-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    353to355-OFF-CLG,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.014400,19.431000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    39.014400,23.672800,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,23.672800,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,19.431000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    353to355-OFF-IW-N,       !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    353to355-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    351-CON-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.014400,23.672800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    39.014400,23.672800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,23.672800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,23.672800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    353to355-OFF-IW-E,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    353to355-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    357to367-OFF-IW-W,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.014400,19.431000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    39.014400,19.431000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    39.014400,23.672800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    39.014400,23.672800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    353to355-OFF-IW-S,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    353to355-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3SEHall-IW-N4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,19.431000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,19.431000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    39.014400,19.431000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    39.014400,19.431000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    351-CON,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    32.512,                  !- X Origin {m}
    23.6728,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    351-CON-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    351-CON,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    351-CON-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,23.672800,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,29.260800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    39.014400,29.260800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    39.014400,23.672800,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    351-CON-EW-N,            !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    351-CON,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.014400,29.260800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    39.014400,29.260800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,29.260800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,29.260800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    351-CON-EW-E,            !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    351-CON,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.014400,23.672800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    39.014400,23.672800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    39.014400,29.260800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    39.014400,29.260800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    351-CON-IW-W1,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    351-CON,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NWHall-IW-E2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,25.019000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,25.019000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,23.672800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,23.672800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    351-CON-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    351-CON,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    351-CON-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,29.260800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,23.672800,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    39.014400,23.672800,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    39.014400,29.260800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    351-CON-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    351-CON,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    353to355-OFF-IW-N,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,23.672800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,23.672800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    39.014400,23.672800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    39.014400,23.672800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    351-N1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    351-CON-EW-N,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    33.934400,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    33.934400,29.260800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    32.766000,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    32.766000,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    351-N2,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    351-CON-EW-N,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    38.760400,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    38.760400,29.260800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    37.592000,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    37.592000,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    351-E1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    351-CON-EW-E,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    39.014400,27.838400,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    39.014400,27.838400,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    39.014400,29.006800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    39.014400,29.006800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    357to367-OFF,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    39.0144,                 !- X Origin {m}
    19.431,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    357to367-OFF-FLR,        !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    357to367-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    357to367-OFF-FLR,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.014400,23.672800,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    58.521600,23.672800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    58.521600,19.431000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    39.014400,19.431000,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    357to367-OFF-EW-N,       !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    357to367-OFF,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    58.521600,23.672800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    58.521600,23.672800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    39.014400,23.672800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    39.014400,23.672800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    357to367-OFF-IW-E,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    357to367-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    369-OFFto3U3-ELE-IW-W,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    58.521600,19.431000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    58.521600,19.431000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    58.521600,23.672800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    58.521600,23.672800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    357to367-OFF-IW-W,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    357to367-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    353to355-OFF-IW-E,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.014400,23.672800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    39.014400,23.672800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    39.014400,19.431000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    39.014400,19.431000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    357to367-OFF-CLG,        !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    357to367-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    357to367-OFF-CLG,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    58.521600,23.672800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    39.014400,23.672800,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    39.014400,19.431000,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    58.521600,19.431000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    357to367-OFF-IW-S,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    357to367-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3SEHall-IW-N5,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.014400,19.431000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    39.014400,19.431000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    58.521600,19.431000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    58.521600,19.431000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    357-N1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    357to367-OFF-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    40.208200,23.672800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    40.208200,23.672800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    39.039800,23.672800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    39.039800,23.672800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    357-N2,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    357to367-OFF-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    45.262800,23.672800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    45.262800,23.672800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    44.094400,23.672800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    44.094400,23.672800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    357-N3,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    357to367-OFF-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    46.939200,23.672800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    46.939200,23.672800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    45.770800,23.672800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    45.770800,23.672800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    357-N4,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    357to367-OFF-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    51.765200,23.672800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    51.765200,23.672800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    50.596800,23.672800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    50.596800,23.672800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    357-N5,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    357to367-OFF-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    53.441600,23.672800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    53.441600,23.672800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    52.273200,23.672800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    52.273200,23.672800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    357-N6,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    357to367-OFF-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    58.496200,23.672800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    58.496200,23.672800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    57.327800,23.672800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    57.327800,23.672800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    369-OFFto3U3-ELE,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    58.5216,                 !- X Origin {m}
    19.431,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    369-OFFto3U3-ELE-FLR,    !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    369-OFFto3U3-ELE,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    369-OFFto3U3-ELE-FLR,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    58.521600,23.672800,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,23.672800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,19.431000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    58.521600,19.431000,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    369-OFFto3U3-ELE-CLG,    !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    369-OFFto3U3-ELE,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    369-OFFto3U3-ELE-CLG,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,23.672800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    58.521600,23.672800,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    58.521600,19.431000,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,19.431000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    369-OFFto3U3-ELE-IW-W,   !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    369-OFFto3U3-ELE,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    357to367-OFF-IW-E,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    58.521600,23.672800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    58.521600,23.672800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    58.521600,19.431000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    58.521600,19.431000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    369-OFFto3U3-ELE-IW-S,   !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    369-OFFto3U3-ELE,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3SEHall-IW-N6,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    58.521600,19.431000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    58.521600,19.431000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,19.431000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,19.431000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    369-OFFto3U3-ELE-IW-E,   !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    369-OFFto3U3-ELE,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    373to383-OFF-IW-W,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,19.431000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,19.431000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,23.672800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,23.672800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    369-OFFto3U3-ELE-IW-N,   !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    369-OFFto3U3-ELE,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    371-CON-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,23.672800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,23.672800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    58.521600,23.672800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    58.521600,23.672800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    371-CON,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    58.5216,                 !- X Origin {m}
    23.6728,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    371-CON-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    371-CON,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    371-CON-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    58.521600,29.260800,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,29.260800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,23.672800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    58.521600,23.672800,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    371-CON-EW-N,            !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    371-CON,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,29.260800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,29.260800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    58.521600,29.260800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    58.521600,29.260800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    371-CON-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    371-CON,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    369-OFFto3U3-ELE-IW-N,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    58.521600,23.672800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    58.521600,23.672800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,23.672800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,23.672800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    371-CON-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    371-CON,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    371-CON-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,29.260800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    58.521600,29.260800,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    58.521600,23.672800,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,23.672800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    371-CON-EW-W,            !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    371-CON,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    58.521600,29.260800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    58.521600,29.260800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    58.521600,23.672800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    58.521600,23.672800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    371-CON-IW-E2,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    371-CON,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3SEHall-IW-W5,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,23.672800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,23.672800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,25.019000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,25.019000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    371-N2,                  !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    371-CON-EW-N,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind Ext Firelight,  !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    64.770000,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    64.770000,29.260800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    63.601600,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    63.601600,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    371-N1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    371-CON-EW-N,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    59.944000,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    59.944000,29.260800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    58.775600,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    58.775600,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    371-W1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    371-CON-EW-W,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    58.521600,29.006800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    58.521600,29.006800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    58.521600,27.838400,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    58.521600,27.838400,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    373to383-OFF,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    65.024,                  !- X Origin {m}
    25.019,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    373to383-OFF-FLR,        !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    373to383-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    373to383-OFF-FLR,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,29.260800,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    84.531200,29.260800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    84.531200,25.019000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,25.019000,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    373to383-OFF-IW-S,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    373to383-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3SEHall-IW-N7,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,25.019000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,25.019000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    84.531200,25.019000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    84.531200,25.019000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    373to383-OFF-EW-N,       !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    373to383-OFF,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    84.531200,29.260800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    84.531200,29.260800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,29.260800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,29.260800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    373to383-OFF-IW-E,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    373to383-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3SEHall-IW-W6,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.531200,25.019000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    84.531200,25.019000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    84.531200,29.260800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    84.531200,29.260800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    373to383-OFF-CLG,        !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    373to383-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    373to383-OFF-CLG,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.531200,29.260800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,29.260800,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,25.019000,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    84.531200,25.019000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    373to383-OFF-IW-W,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    373to383-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    371-CON-IW-E1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,29.260800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,29.260800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,25.019000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,25.019000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    373-N6,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    373to383-OFF-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    84.277200,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    84.277200,29.260800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    83.108800,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    83.108800,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    373-N5,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    373to383-OFF-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    79.451200,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    79.451200,29.260800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    78.282800,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    78.282800,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    373-N4,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    373to383-OFF-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    77.774800,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    77.774800,29.260800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    76.606400,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    76.606400,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    373-N3,                  !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    373to383-OFF-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind Ext Firelight,  !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    72.948800,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    72.948800,29.260800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    71.780400,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    71.780400,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    373-N2,                  !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    373to383-OFF-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind Ext Firelight,  !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    71.272400,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    71.272400,29.260800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    70.104000,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    70.104000,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    373-N1,                  !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    373to383-OFF-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind Ext Firelight,  !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    66.446400,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    66.446400,29.260800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    65.278000,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    65.278000,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    387to391-OFF,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    86.7918,                 !- X Origin {m}
    16.256,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    387to391-OFF-FLR,        !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    387to391-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    387to391-OFF-FLR,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,16.256000,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    86.791800,16.256000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    86.791800,26.009600,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,26.009600,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    387to391-OFF-EW-E,       !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    387to391-OFF,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,16.256000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,16.256000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,26.009600,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,26.009600,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    387to391-OFF-CLG,        !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    387to391-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    387to391-OFF-CLG,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    86.791800,16.256000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,16.256000,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,26.009600,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    86.791800,26.009600,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    387to391-OFF-IW-S,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    387to391-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3SEHall-IW-N9,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    86.791800,16.256000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    86.791800,16.256000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,16.256000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,16.256000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    387to391-OFF-IW-W,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    387to391-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3SEHall-IW-E2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    86.791800,26.009600,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    86.791800,26.009600,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    86.791800,16.256000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    86.791800,16.256000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    387-E3,                  !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    387to391-OFF-EW-E,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind Ext Firelight,  !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,16.510000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,16.510000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,17.678400,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,17.678400,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    387-E2,                  !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    387to391-OFF-EW-E,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind Ext Firelight,  !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,21.336000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,21.336000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,22.504400,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,22.504400,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    387-E1,                  !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    387to391-OFF-EW-E,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind Ext Firelight,  !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,23.012400,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,23.012400,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,24.180800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,24.180800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    385-OFF,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    86.7918,                 !- X Origin {m}
    26.0096,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    385-OFF-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    385-OFF,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    385-OFF-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    86.791800,26.009600,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    86.791800,29.260800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,29.260800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,26.009600,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    385-OFF-IW-W,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    385-OFF,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3SEHall-IW-E1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    86.791800,29.260800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    86.791800,29.260800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    86.791800,26.009600,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    86.791800,26.009600,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    385-OFF-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    385-OFF,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    385-OFF-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    86.791800,29.260800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    86.791800,26.009600,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,26.009600,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,29.260800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    385-OFF-EW-E,            !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    385-OFF,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,26.009600,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,26.009600,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,29.260800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,29.260800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    385-OFF-EW-N,            !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    385-OFF,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,29.260800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,29.260800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    86.791800,29.260800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    86.791800,29.260800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    385-E1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    385-OFF-EW-E,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,27.838400,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,27.838400,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,29.006800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,29.006800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    385-N1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    385-OFF-EW-N,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    90.779600,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    90.779600,29.260800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    89.611200,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    89.611200,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    384-OFF,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    86.7918,                 !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    384-OFF-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    384-OFF,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    384-OFF-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,0.000000,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    86.791800,0.000000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    86.791800,3.251200,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,3.251200,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    384-OFF-IW-W,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    384-OFF,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3SEHall-IW-E5,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    86.791800,3.251200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    86.791800,3.251200,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    86.791800,0.000000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    86.791800,0.000000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    384-OFF-EW-E,            !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    384-OFF,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,0.000000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,0.000000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,3.251200,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,3.251200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    384-OFF-EW-S,            !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    384-OFF,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.791800,0.000000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    86.791800,0.000000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,0.000000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,0.000000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    384-OFF-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    384-OFF,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    384-OFF-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    86.791800,0.000000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,0.000000,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,3.251200,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    86.791800,3.251200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    384-OFF-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    384-OFF,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    386to390-OFF-IW-S,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,3.251200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,3.251200,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    86.791800,3.251200,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    86.791800,3.251200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    384-S1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    384-OFF-EW-S,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    89.611200,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    89.611200,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    90.779600,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    90.779600,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    384-E1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    384-OFF-EW-E,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,0.580979,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,0.580979,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,2.921000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,2.921000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    386to390-OFF,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    86.7918,                 !- X Origin {m}
    3.2512,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    386to390-OFF-FLR,        !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    386to390-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    386to390-OFF-FLR,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    86.791800,3.251200,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    86.791800,13.081000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,13.081000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,3.251200,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    386to390-OFF-EW-E,       !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    386to390-OFF,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,3.251200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,3.251200,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,13.081000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,13.081000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    386to390-OFF-IW-W,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    386to390-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3SEHall-IW-E4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    86.791800,13.081000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    86.791800,13.081000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    86.791800,3.251200,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    86.791800,3.251200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    386to390-OFF-IW-S,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    386to390-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    384-OFF-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    86.791800,3.251200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    86.791800,3.251200,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,3.251200,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,3.251200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    386to390-OFF-IW-N,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    386to390-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3SEHall-IW-S1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,13.081000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,13.081000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    86.791800,13.081000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    86.791800,13.081000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    386to390-OFF-CLG,        !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    386to390-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    386to390-OFF-CLG,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    86.791800,13.081000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    86.791800,3.251200,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,3.251200,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,13.081000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    386-E1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    386to390-OFF-EW-E,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,10.007600,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,10.007600,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,11.176000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,11.176000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    386-E2,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    386to390-OFF-EW-E,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,8.331200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,8.331200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,9.499600,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,9.499600,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    386-E3,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    386to390-OFF-EW-E,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,3.505200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,3.505200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,4.673600,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,4.673600,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    303to315-OFF,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    6.5024,                  !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    303to315-OFF-FLR,        !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    303to315-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    303to315-OFF-FLR,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,0.000000,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,4.241800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    29.260800,4.241800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    29.260800,0.000000,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    303to315-OFF-IW-E,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    303to315-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    301-OFF-IW-W,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.260800,0.000000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    29.260800,0.000000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    29.260800,4.241800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    29.260800,4.241800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    303to315-OFF-IW-N,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    303to315-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3SEHall-IW-S7,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.260800,4.241800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    29.260800,4.241800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,4.241800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,4.241800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    303to315-OFF-EW-S,       !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    303to315-OFF,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,0.000000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,0.000000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    29.260800,0.000000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    29.260800,0.000000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    303to315-OFF-CLG,        !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    303to315-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    303to315-OFF-CLG,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,4.241800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,0.000000,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    29.260800,0.000000,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    29.260800,4.241800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    303to315-OFF-IW-W,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    303to315-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3SEHall-IW-E7,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,4.241800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,4.241800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,0.000000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,0.000000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    303-S7,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    303to315-OFF-EW-S,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    6.756400,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    6.756400,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    7.924800,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    7.924800,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    303-S6,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    303to315-OFF-EW-S,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    11.582400,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    11.582400,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    12.750800,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    12.750800,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    303-S5,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    303to315-OFF-EW-S,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    13.258800,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    13.258800,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    14.427200,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    14.427200,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    303-S4,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    303to315-OFF-EW-S,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    18.084800,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    18.084800,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    19.253200,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    19.253200,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    303-S3,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    303to315-OFF-EW-S,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    19.761200,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    19.761200,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    20.929600,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    20.929600,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    303-S2,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    303to315-OFF-EW-S,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    24.587200,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    24.587200,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    25.755600,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    25.755600,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    303-S1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    303to315-OFF-EW-S,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    26.263600,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    26.263600,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    27.432000,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    27.432000,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    301-OFF,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    29.2608,                 !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    301-OFF-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    301-OFF,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    301-OFF-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,0.000000,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    29.260800,0.000000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    29.260800,4.241800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,4.241800,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    301-OFF-IW-W,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    301-OFF,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    303to315-OFF-IW-E,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.260800,4.241800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    29.260800,4.241800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    29.260800,0.000000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    29.260800,0.000000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    301-OFF-EW-S,            !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    301-OFF,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    29.260800,0.000000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    29.260800,0.000000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,0.000000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,0.000000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    301-OFF-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    301-OFF,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    301-OFF-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.260800,0.000000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,0.000000,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,4.241800,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    29.260800,4.241800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    301-OFF-IW-E1,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    301-OFF,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    352to370-OFF-IW-W1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,3.251200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,3.251200,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,4.241800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,4.241800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    301-OFF-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    301-OFF,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3SEHall-IW-S6,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,4.241800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,4.241800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    29.260800,4.241800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    29.260800,4.241800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    301-S1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    301-OFF-EW-S,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    31.089600,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    31.089600,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    32.258000,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    32.258000,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    301-E1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    301-OFF-EW-E2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    32.512000,0.254000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,0.254000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,2.921000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,2.921000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    352to370-OFF,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    32.512,                  !- X Origin {m}
    3.2512,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    352to370-OFF-FLR,        !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    352to370-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    352to370-OFF-FLR,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,3.251200,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,3.251200,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,7.493000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,7.493000,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    352to370-OFF-EW-S,       !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    352to370-OFF,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,3.251200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,3.251200,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,3.251200,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,3.251200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    352to370-OFF-IW-E1,      !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    352to370-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3SEHall-IW-W8,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,4.241800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,4.241800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,7.493000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,7.493000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    352to370-OFF-IW-N,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    352to370-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3SEHall-IW-S5,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,7.493000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,7.493000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,7.493000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,7.493000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    352to370-OFF-IW-W2,      !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    352to370-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3SEHall-IW-E6,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,7.493000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,7.493000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,4.241800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,4.241800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    352to370-OFF-CLG,        !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    352to370-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    352to370-OFF-CLG,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,3.251200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,3.251200,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,7.493000,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,7.493000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    352-S1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    352to370-OFF-EW-S,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    63.601600,3.251200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    63.601600,3.251200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    64.770000,3.251200,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    64.770000,3.251200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    352-S2,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    352to370-OFF-EW-S,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    58.775600,3.251200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    58.775600,3.251200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    59.944000,3.251200,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    59.944000,3.251200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    352-S3,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    352to370-OFF-EW-S,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    57.099200,3.251200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    57.099200,3.251200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    58.267600,3.251200,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    58.267600,3.251200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    352-S4,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    352to370-OFF-EW-S,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    52.273200,3.251200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    52.273200,3.251200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    53.441600,3.251200,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    53.441600,3.251200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    352-S5,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    352to370-OFF-EW-S,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    50.596800,3.251200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    50.596800,3.251200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    51.765200,3.251200,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    51.765200,3.251200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    352-S7,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    352to370-OFF-EW-S,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    44.094400,3.251200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    44.094400,3.251200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    45.262800,3.251200,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    45.262800,3.251200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    352-S6,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    352to370-OFF-EW-S,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    45.770800,3.251200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    45.770800,3.251200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    46.939200,3.251200,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    46.939200,3.251200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    352-S8,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    352to370-OFF-EW-S,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    39.268400,3.251200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    39.268400,3.251200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    40.436800,3.251200,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    40.436800,3.251200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    352-S9,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    352to370-OFF-EW-S,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    37.592000,3.251200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    37.592000,3.251200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    38.760400,3.251200,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    38.760400,3.251200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    352-S10,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    352to370-OFF-EW-S,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    32.766000,3.251200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    32.766000,3.251200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    33.934400,3.251200,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    33.934400,3.251200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    372-OFF,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    65.024,                  !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    372-OFF-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    372-OFF,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    372-OFF-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,4.241800,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    68.275200,4.241800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    68.275200,0.000000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,0.000000,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    372-OFF-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    372-OFF,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    372-OFF-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    68.275200,4.241800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,4.241800,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,0.000000,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    68.275200,0.000000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    372-OFF-IW-N,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    372-OFF,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3SEHall-IW-S4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    68.275200,4.241800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    68.275200,4.241800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,4.241800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,4.241800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    372-OFF-IW-E,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    372-OFF,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    374to382-Off-IW-W,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    68.275200,0.000000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    68.275200,0.000000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    68.275200,4.241800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    68.275200,4.241800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    372-OFF-EW-W1,           !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    372-OFF,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,3.251200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,3.251200,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,0.000000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,0.000000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    372-OFF-EW-S,            !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    372-OFF,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,0.000000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,0.000000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    68.275200,0.000000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    68.275200,0.000000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    372-S1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    372-OFF-EW-S,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    65.278000,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    65.278000,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    66.446400,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    66.446400,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    372-W1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    372-OFF-EW-W1,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Vert_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    65.024000,2.921000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,2.921000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,0.254000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,0.254000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    374to382-Off,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    68.2752,                 !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    374to382-Off-FLR,        !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    374to382-Off,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    374to382-Off-FLR,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.531200,0.000000,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    68.275200,0.000000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    68.275200,4.241800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    84.531200,4.241800,10.363200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    374to382-Off-IW-E,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    374to382-Off,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3SEHall-IW-W7,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.531200,0.000000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    84.531200,0.000000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    84.531200,4.241800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    84.531200,4.241800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    374to382-Off-CLG,        !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    374to382-Off,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    374to382-Off-CLG,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    68.275200,0.000000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    84.531200,0.000000,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    84.531200,4.241800,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    68.275200,4.241800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    374to382-Off-EW-S,       !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    374to382-Off,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.275200,0.000000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    68.275200,0.000000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    84.531200,0.000000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    84.531200,0.000000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    374to382-Off-IW-W,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    374to382-Off,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    372-OFF-IW-E,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    68.275200,4.241800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    68.275200,4.241800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    68.275200,0.000000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    68.275200,0.000000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    374to382-Off-IW-N,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    374to382-Off,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3SEHall-IW-S3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.531200,4.241800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    84.531200,4.241800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    68.275200,4.241800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    68.275200,4.241800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    374-S5,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    374to382-Off-EW-S,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    70.104000,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    70.104000,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    71.272400,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    71.272400,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    374-S4,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    374to382-Off-EW-S,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    71.780400,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    71.780400,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    72.948800,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    72.948800,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    374-S3,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    374to382-Off-EW-S,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    76.606400,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    76.606400,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    77.774800,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    77.774800,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    374-S2,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    374to382-Off-EW-S,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    78.282800,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    78.282800,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    79.451200,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    79.451200,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    374-S1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    374to382-Off-EW-S,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    83.108800,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    83.108800,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    84.277200,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    84.277200,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    317-S1B,                 !- Name
    317-OFF-EW-S,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.422400,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    0.254000,0.000000,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    0.254000,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    1.422400,-0.381000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    317-S1C,                 !- Name
    317-OFF-EW-S,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.254000,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    0.254000,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    0.254000,-0.152400,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    0.254000,-0.152400,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    317-S1A,                 !- Name
    317-OFF-EW-S,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.422400,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    1.422400,-0.381000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    1.422400,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    1.422400,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    319-W1B,                 !- Name
    319to321-OFF-EW-W,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,4.419600,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,4.419600,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    -0.152400,4.419600,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    -0.152400,4.419600,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    319-W1A,                 !- Name
    319to321-OFF-EW-W,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,3.276600,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,4.419600,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    -0.381000,4.419600,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    -0.381000,3.276600,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-FLR,             !- Name
    Floor,                   !- Surface Type
    Floor Cons,              !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3SEHall-FLR,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    22,                      !- Number of Vertices
    91.033600,13.081000,10.363200,  !- X,Y,Z ==> Vertex 1 {m}
    86.791800,13.081000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    86.791800,0.000000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    84.531200,0.000000,10.363200,  !- X,Y,Z ==> Vertex 4 {m}
    84.531200,4.241800,10.363200,  !- X,Y,Z ==> Vertex 5 {m}
    65.024000,4.241800,10.363200,  !- X,Y,Z ==> Vertex 6 {m}
    65.024000,7.493000,10.363200,  !- X,Y,Z ==> Vertex 7 {m}
    32.512000,7.493000,10.363200,  !- X,Y,Z ==> Vertex 8 {m}
    32.512000,4.241800,10.363200,  !- X,Y,Z ==> Vertex 9 {m}
    6.502400,4.241800,10.363200,  !- X,Y,Z ==> Vertex 10 {m}
    6.502400,0.000000,10.363200,  !- X,Y,Z ==> Vertex 11 {m}
    4.241800,0.000000,10.363200,  !- X,Y,Z ==> Vertex 12 {m}
    4.241800,9.753600,10.363200,  !- X,Y,Z ==> Vertex 13 {m}
    32.512000,9.753600,10.363200,  !- X,Y,Z ==> Vertex 14 {m}
    32.512000,19.431000,10.363200,  !- X,Y,Z ==> Vertex 15 {m}
    65.024000,19.431000,10.363200,  !- X,Y,Z ==> Vertex 16 {m}
    65.024000,25.019000,10.363200,  !- X,Y,Z ==> Vertex 17 {m}
    84.531200,25.019000,10.363200,  !- X,Y,Z ==> Vertex 18 {m}
    84.531200,29.260800,10.363200,  !- X,Y,Z ==> Vertex 19 {m}
    86.791800,29.260800,10.363200,  !- X,Y,Z ==> Vertex 20 {m}
    86.791800,16.256000,10.363200,  !- X,Y,Z ==> Vertex 21 {m}
    91.033600,16.256000,10.363200;  !- X,Y,Z ==> Vertex 22 {m}

  BuildingSurface:Detailed,
    3SEHall-EW-S8,           !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    3SEHall,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.241800,0.000000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    4.241800,0.000000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,0.000000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,0.000000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-EW-E3,           !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    3SEHall,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,13.081000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,13.081000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,16.256000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,16.256000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-IW-E1,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    385-OFF-IW-W,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    86.791800,26.009600,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    86.791800,26.009600,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    86.791800,29.260800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    86.791800,29.260800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-CLG,             !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3SEHall-CLG,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    22,                      !- Number of Vertices
    84.531200,0.000000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    86.791800,0.000000,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    86.791800,13.081000,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,13.081000,13.411200,  !- X,Y,Z ==> Vertex 4 {m}
    91.033600,16.256000,13.411200,  !- X,Y,Z ==> Vertex 5 {m}
    86.791800,16.256000,13.411200,  !- X,Y,Z ==> Vertex 6 {m}
    86.791800,29.260800,13.411200,  !- X,Y,Z ==> Vertex 7 {m}
    84.531200,29.260800,13.411200,  !- X,Y,Z ==> Vertex 8 {m}
    84.531200,25.019000,13.411200,  !- X,Y,Z ==> Vertex 9 {m}
    65.024000,25.019000,13.411200,  !- X,Y,Z ==> Vertex 10 {m}
    65.024000,19.431000,13.411200,  !- X,Y,Z ==> Vertex 11 {m}
    32.512000,19.431000,13.411200,  !- X,Y,Z ==> Vertex 12 {m}
    32.512000,9.753600,13.411200,  !- X,Y,Z ==> Vertex 13 {m}
    4.241800,9.753600,13.411200,  !- X,Y,Z ==> Vertex 14 {m}
    4.241800,0.000000,13.411200,  !- X,Y,Z ==> Vertex 15 {m}
    6.502400,0.000000,13.411200,  !- X,Y,Z ==> Vertex 16 {m}
    6.502400,4.241800,13.411200,  !- X,Y,Z ==> Vertex 17 {m}
    32.512000,4.241800,13.411200,  !- X,Y,Z ==> Vertex 18 {m}
    32.512000,7.493000,13.411200,  !- X,Y,Z ==> Vertex 19 {m}
    65.024000,7.493000,13.411200,  !- X,Y,Z ==> Vertex 20 {m}
    65.024000,4.241800,13.411200,  !- X,Y,Z ==> Vertex 21 {m}
    84.531200,4.241800,13.411200;  !- X,Y,Z ==> Vertex 22 {m}

  BuildingSurface:Detailed,
    3SEHall-IW-W1,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    317-OFF-IW-E,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.241800,3.251200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    4.241800,3.251200,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    4.241800,0.000000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    4.241800,0.000000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-IW-E7,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    303to315-OFF-IW-W,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,0.000000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,0.000000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    6.502400,4.241800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    6.502400,4.241800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-IW-W8,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    352to370-OFF-IW-E1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,7.493000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,7.493000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,4.241800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,4.241800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-IW-W7,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    374to382-Off-IW-E,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.531200,4.241800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    84.531200,4.241800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    84.531200,0.000000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    84.531200,0.000000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-EW-S2,           !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    3SEHall,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    84.531200,0.000000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    84.531200,0.000000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    86.791800,0.000000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    86.791800,0.000000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-IW-E4,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    386to390-OFF-IW-W,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    86.791800,3.251200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    86.791800,3.251200,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    86.791800,13.081000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    86.791800,13.081000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-EW-N8,           !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    3SEHall,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.791800,29.260800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    86.791800,29.260800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    84.531200,29.260800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    84.531200,29.260800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-IW-W6,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    373to383-OFF-IW-E,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.531200,29.260800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    84.531200,29.260800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    84.531200,25.019000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    84.531200,25.019000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-IW-N4,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    353to355-OFF-IW-S,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.014400,19.431000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    39.014400,19.431000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,19.431000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,19.431000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-IW-N1,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3SEHall-IW-N1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.765800,9.753600,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    5.765800,9.753600,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    4.241800,9.753600,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    4.241800,9.753600,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-IW-N9,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    387to391-OFF-IW-S,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,16.256000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,16.256000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    86.791800,16.256000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    86.791800,16.256000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-IW-W4,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    369-OFFto3U3-ELE-IW-E,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,23.672800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,23.672800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,19.431000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,19.431000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-IW-N7,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    373to383-OFF-IW-S,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    84.531200,25.019000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    84.531200,25.019000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,25.019000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,25.019000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-IW-W3,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3SEHall-IW-W3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,19.431000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,19.431000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,9.753600,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,9.753600,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-IW-S6,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    301-OFF-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.260800,4.241800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    29.260800,4.241800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,4.241800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,4.241800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-IW-E6,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    352to370-OFF-IW-W2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,4.241800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,4.241800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,7.493000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,7.493000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-IW-S5,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    352to370-OFF-IW-N,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,7.493000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,7.493000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,7.493000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,7.493000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-IW-S4,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    372-OFF-IW-N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,4.241800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,4.241800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    68.275200,4.241800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    68.275200,4.241800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-IW-S1,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    386to390-OFF-IW-N,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    86.791800,13.081000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    86.791800,13.081000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,13.081000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,13.081000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3SEH-S2,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    3SEHall-EW-S8,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    5.080000,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    5.080000,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    6.248400,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    6.248400,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3SEH-S1,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    3SEHall-EW-S2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    84.785200,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    84.785200,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    85.953600,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    85.953600,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3SEH-N1,                 !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    3SEHall-EW-N8,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    85.953600,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    85.953600,29.260800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    84.785200,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    84.785200,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    3SEH-S2C,                !- Name
    3SEHall-EW-S2,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.080000,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    5.080000,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    5.080000,-0.381000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    5.080000,-0.381000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    3SEH-S2B,                !- Name
    3SEHall-EW-S2,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.248400,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    5.080000,0.000000,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    5.080000,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    6.248400,-0.381000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    3SEH-S2A,                !- Name
    3SEHall-EW-S2,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.248400,-0.152400,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    6.248400,-0.152400,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    6.248400,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    6.248400,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3T1to3T2-CLG,            !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    3T1to3T2,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3T1to3T2-CLG,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.614400,12.725400,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    22.834600,12.725400,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    22.834600,19.507200,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    13.614400,19.507200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    303-S7C,                 !- Name
    303to315-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.756400,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    6.756400,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    6.756400,-0.152400,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    6.756400,-0.152400,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    303-S7A,                 !- Name
    303to315-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.924800,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    7.924800,-0.381000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    7.924800,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    7.924800,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    303-S7B,                 !- Name
    303to315-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.924800,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    6.756400,0.000000,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    6.756400,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    7.924800,-0.381000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    303-S6C,                 !- Name
    303to315-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.582400,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    11.582400,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    11.582400,-0.381000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    11.582400,-0.381000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    303-S6A,                 !- Name
    303to315-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.750800,-0.152400,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    12.750800,-0.152400,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    12.750800,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    12.750800,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    303-S6B,                 !- Name
    303to315-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.750800,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    11.582400,0.000000,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    11.582400,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    12.750800,-0.381000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    303-S5C,                 !- Name
    303to315-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.258800,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    13.258800,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    13.258800,-0.152400,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    13.258800,-0.152400,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    303-S5A,                 !- Name
    303to315-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.427200,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    14.427200,-0.381000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    14.427200,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    14.427200,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    303-S5B,                 !- Name
    303to315-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.258800,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    13.258800,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    14.427200,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    14.427200,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    303-S4C,                 !- Name
    303to315-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.084800,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    18.084800,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    18.084800,-0.381000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    18.084800,-0.381000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    303-S4A,                 !- Name
    303to315-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.253200,-0.152400,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    19.253200,-0.152400,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    19.253200,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    19.253200,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    303-S4B,                 !- Name
    303to315-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.253200,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    18.084800,0.000000,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    18.084800,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    19.253200,-0.381000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    303-S3C,                 !- Name
    303to315-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.761200,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    19.761200,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    19.761200,-0.152400,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    19.761200,-0.152400,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    303-S3A,                 !- Name
    303to315-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    20.929600,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    20.929600,-0.381000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    20.929600,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    20.929600,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    303-S3B,                 !- Name
    303to315-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    20.929600,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    19.761200,0.000000,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    19.761200,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    20.929600,-0.381000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    303-S2C,                 !- Name
    303to315-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.587200,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    24.587200,-0.381000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    24.587200,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    24.587200,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    303-S2A,                 !- Name
    303to315-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.755600,-0.152400,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    25.755600,-0.152400,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    25.755600,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    25.755600,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    303-S2B,                 !- Name
    303to315-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.755600,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    25.755600,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    24.587200,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    24.587200,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    303-S1C,                 !- Name
    303to315-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    26.263600,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    26.263600,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    26.263600,-0.152400,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    26.263600,-0.152400,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    303-S1A,                 !- Name
    303to315-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.432000,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    27.432000,-0.381000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    27.432000,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    27.432000,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    303-S1B,                 !- Name
    303to315-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.432000,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    26.263600,0.000000,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    26.263600,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    27.432000,-0.381000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    301-S1C,                 !- Name
    301-OFF-EW-E2,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.089600,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    31.089600,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    31.089600,-0.381000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    31.089600,-0.381000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    301-S1A,                 !- Name
    301-OFF-EW-E2,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.258000,-0.152400,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    32.258000,-0.152400,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    32.258000,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    32.258000,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    301-S1B,                 !- Name
    301-OFF-EW-E2,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.258000,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    31.089600,0.000000,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    31.089600,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    32.258000,-0.381000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    372-S1C,                 !- Name
    372-OFF-EW-S,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    65.278000,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    65.278000,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    65.278000,-0.152400,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    65.278000,-0.152400,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    372-S1A,                 !- Name
    372-OFF-EW-S,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    66.446400,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    66.446400,-0.381000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    66.446400,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    66.446400,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    372-S1B,                 !- Name
    372-OFF-EW-S,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    65.278000,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    65.278000,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    66.446400,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    66.446400,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-IW-S3,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    374to382-Off-IW-N,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    68.275200,4.241800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    68.275200,4.241800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    84.531200,4.241800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    84.531200,4.241800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    374-S3C,                 !- Name
    374to382-Off-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.606400,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    76.606400,-0.381000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    76.606400,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    76.606400,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    374-S3B,                 !- Name
    374to382-Off-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    77.774800,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    76.606400,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    76.606400,0.000000,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    77.774800,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    374-S3A,                 !- Name
    374to382-Off-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    77.774800,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    77.774800,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    77.774800,-0.152400,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    77.774800,-0.152400,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    374-S2C,                 !- Name
    374to382-Off-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    78.282800,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    78.282800,0.000000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    78.282800,-0.152400,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    78.282800,-0.152400,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    374-S2A,                 !- Name
    374to382-Off-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.451200,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    79.451200,-0.381000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    79.451200,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    79.451200,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    374-S2B,                 !- Name
    374to382-Off-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.451200,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    78.282800,0.000000,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    78.282800,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    79.451200,-0.381000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    374-S1C,                 !- Name
    374to382-Off-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    83.108800,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    83.108800,-0.381000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    83.108800,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    83.108800,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    374-S1A,                 !- Name
    374to382-Off-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    84.277200,-0.152400,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    84.277200,-0.152400,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    84.277200,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    84.277200,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    374-S1B,                 !- Name
    374to382-Off-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    83.108800,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    83.108800,0.000000,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    84.277200,0.000000,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    84.277200,-0.381000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    374-S5A,                 !- Name
    374to382-Off-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    71.272400,-0.152400,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    71.272400,-0.152400,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    71.272400,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    71.272400,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    374-S5C,                 !- Name
    374to382-Off-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    70.104000,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    70.104000,-0.381000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    70.104000,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    70.104000,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    374-S5B,                 !- Name
    374to382-Off-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    71.272400,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    71.272400,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    70.104000,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    70.104000,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    374-S4C,                 !- Name
    374to382-Off-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    71.780400,-0.152400,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    71.780400,-0.152400,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    71.780400,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    71.780400,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    374-S4A,                 !- Name
    374to382-Off-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    72.948800,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    72.948800,-0.381000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    72.948800,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    72.948800,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    374-S4B,                 !- Name
    374to382-Off-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    71.780400,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    71.780400,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    72.948800,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    72.948800,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    3SEH-S1C,                !- Name
    3SEHall-EW-S2,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    84.785200,-0.152400,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    84.785200,-0.152400,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    84.785200,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    84.785200,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    3SEH-S1A,                !- Name
    3SEHall-EW-S2,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    85.953600,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    85.953600,-0.381000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    85.953600,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    85.953600,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    3SEH-S1B,                !- Name
    3SEHall-EW-S2,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    84.785200,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    84.785200,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    85.953600,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    85.953600,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3NWHall-IW-S4,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3NWHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    319to321-OFF-IW-N,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,9.753600,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,9.753600,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    4.241800,9.753600,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    4.241800,9.753600,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3NWHall-IW-E4,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3NWHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3NWHall-IW-E4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,9.753600,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,9.753600,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,19.431000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,19.431000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    371-CON-IW-E1,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    371-CON,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    373to383-OFF-IW-W,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,25.019000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,25.019000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,29.260800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,29.260800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    352to370-OFF-IW-W1,      !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    352to370-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    301-OFF-IW-E1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,4.241800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,4.241800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,3.251200,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,3.251200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    352to370-OFF-IW-E2,      !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    352to370-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    372-OFF-IW-W2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,3.251200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,3.251200,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,4.241800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,4.241800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    384-S1C,                 !- Name
    384-OFF-EW-S,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    89.611200,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    89.611200,-0.381000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    89.611200,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    89.611200,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    384-S1E,                 !- Name
    384-OFF-EW-S,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    90.779600,-0.152400,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    90.779600,-0.152400,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    90.779600,0.000000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    90.779600,0.000000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    384-S1B,                 !- Name
    384-OFF-EW-S,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    89.611200,0.000000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    90.779600,0.000000,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    90.779600,-0.381000,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    89.611200,-0.381000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    384-E1C,                 !- Name
    384-OFF-EW-E,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,0.580979,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,0.580979,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    91.186000,0.580979,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    91.186000,0.580979,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    384-E1A,                 !- Name
    384-OFF-EW-E,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.186000,2.921000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.186000,2.921000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,2.921000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,2.921000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    384-E1B,                 !- Name
    384-OFF-EW-E,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,0.580979,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.414600,0.580979,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    91.414600,2.921000,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,2.921000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    386-E3C,                 !- Name
    386to390-OFF-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,3.505200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,3.505200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    91.186000,3.505200,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    91.186000,3.505200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    386-E3A,                 !- Name
    386to390-OFF-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.414600,4.673600,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.414600,4.673600,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,4.673600,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,4.673600,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    386-E3B,                 !- Name
    386to390-OFF-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,4.673600,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,3.505200,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    91.414600,3.505200,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    91.414600,4.673600,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    386-E2C,                 !- Name
    386to390-OFF-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,8.331200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,8.331200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    91.414600,8.331200,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    91.414600,8.331200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    386-E2A,                 !- Name
    386to390-OFF-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.186000,9.499600,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.186000,9.499600,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,9.499600,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,9.499600,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    386-E1C,                 !- Name
    386to390-OFF-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,10.007600,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,10.007600,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    91.186000,10.007600,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    91.186000,10.007600,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    386-E1A,                 !- Name
    386to390-OFF-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.414600,11.176000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.414600,11.176000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,11.176000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,11.176000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    386-E2B,                 !- Name
    386to390-OFF-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.414600,9.499600,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,9.499600,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,8.331200,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    91.414600,8.331200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    386-E1B,                 !- Name
    386to390-OFF-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,10.007600,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.414600,10.007600,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    91.414600,11.176000,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,11.176000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    385-OFF-IW-S,            !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    385-OFF,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    387to391-OFF-IW-N,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    86.791800,26.009600,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    86.791800,26.009600,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,26.009600,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,26.009600,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    387to391-OFF-IW-N,       !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    387to391-OFF,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    385-OFF-IW-S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,26.009600,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,26.009600,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    86.791800,26.009600,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    86.791800,26.009600,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    3SEH-N1C,                !- Name
    3SEHall-EW-N8,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    85.953600,29.641800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    85.953600,29.641800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    85.953600,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    85.953600,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    3SEH-N1A,                !- Name
    3SEHall-EW-N8,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    84.785200,29.413200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    84.785200,29.413200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    84.785200,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    84.785200,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    3SEH-N1B,                !- Name
    3SEHall-EW-N8,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    85.953600,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    84.785200,29.260800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    84.785200,29.641800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    85.953600,29.641800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    373-N6C,                 !- Name
    373to383-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    84.277200,29.413200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    84.277200,29.413200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    84.277200,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    84.277200,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    373-N6A,                 !- Name
    373to383-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    83.108800,29.641800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    83.108800,29.641800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    83.108800,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    83.108800,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    373-N6B,                 !- Name
    373to383-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    83.108800,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    84.277200,29.260800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    84.277200,29.641800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    83.108800,29.641800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    373-N5C,                 !- Name
    373to383-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.451200,29.641800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    79.451200,29.641800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    79.451200,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    79.451200,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    373-N5A,                 !- Name
    373to383-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    78.282800,29.413200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    78.282800,29.413200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    78.282800,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    78.282800,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    373-N5B,                 !- Name
    373to383-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    78.282800,29.641800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    79.451200,29.641800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    79.451200,29.260800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    78.282800,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    373-N4C,                 !- Name
    373to383-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    77.774800,29.413200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    77.774800,29.413200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    77.774800,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    77.774800,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    373-N4A,                 !- Name
    373to383-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    76.606400,29.641800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    76.606400,29.641800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    76.606400,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    76.606400,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    373-N4B,                 !- Name
    373to383-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    77.774800,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    77.774800,29.641800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    76.606400,29.641800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    76.606400,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    373-N3C,                 !- Name
    373to383-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    72.948800,29.641800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    72.948800,29.641800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    72.948800,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    72.948800,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    373-N3A,                 !- Name
    373to383-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    71.780400,29.413200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    71.780400,29.413200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    71.780400,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    71.780400,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    373-N3B,                 !- Name
    373to383-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    71.780400,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    71.780400,29.641800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    72.948800,29.641800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    72.948800,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    373-N2C,                 !- Name
    373to383-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    71.272400,29.413200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    71.272400,29.413200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    71.272400,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    71.272400,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    373-N2A,                 !- Name
    373to383-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    70.104000,29.641800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    70.104000,29.641800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    70.104000,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    70.104000,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    373-N2B,                 !- Name
    373to383-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    71.272400,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    71.272400,29.641800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    70.104000,29.641800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    70.104000,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    373-N1C,                 !- Name
    373to383-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    66.446400,29.641800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    66.446400,29.641800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    66.446400,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    66.446400,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    373-N1A,                 !- Name
    373to383-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    65.278000,29.413200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    65.278000,29.413200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    65.278000,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    65.278000,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    373-N1B,                 !- Name
    373to383-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    65.278000,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    65.278000,29.641800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    66.446400,29.641800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    66.446400,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    371-N2C,                 !- Name
    371-CON-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    64.770000,29.413200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    64.770000,29.413200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    64.770000,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    64.770000,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    371-N2A,                 !- Name
    371-CON-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    63.601600,29.641800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    63.601600,29.641800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    63.601600,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    63.601600,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    371-N2B,                 !- Name
    371-CON-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    64.770000,29.641800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    63.601600,29.641800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    63.601600,29.260800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    64.770000,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    371-N1C,                 !- Name
    371-CON-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    59.944000,29.641800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    59.944000,29.641800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    59.944000,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    59.944000,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    371-N1A,                 !- Name
    371-CON-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    58.775600,29.413200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    58.775600,29.413200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    58.775600,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    58.775600,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    371-N1B,                 !- Name
    371-CON-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    59.944000,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    58.775600,29.260800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    58.775600,29.641800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    59.944000,29.641800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    371-W1C,                 !- Name
    371-CON-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    58.521600,29.006800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    58.521600,29.006800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    58.369200,29.006800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    58.369200,29.006800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    371-W1A,                 !- Name
    371-CON-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    58.369200,27.838400,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    58.369200,27.838400,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    58.521600,27.838400,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    58.521600,27.838400,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    371-W1B,                 !- Name
    371-CON-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    58.521600,29.006800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    58.140600,29.006800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    58.140600,27.838400,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    58.521600,27.838400,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    357-N6A,                 !- Name
    357to367-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    57.327800,23.825200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    57.327800,23.825200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    57.327800,23.672800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    57.327800,23.672800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    357-N6B,                 !- Name
    357to367-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    57.327800,23.672800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    58.496200,23.672800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    58.496200,24.053800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    57.327800,24.053800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    357-N5C,                 !- Name
    357to367-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    53.441600,23.825200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    53.441600,23.825200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    53.441600,23.672800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    53.441600,23.672800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    357-N5A,                 !- Name
    357to367-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    52.273200,23.825200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    52.273200,23.825200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    52.273200,23.672800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    52.273200,23.672800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    357-N5B,                 !- Name
    357to367-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    53.441600,24.053800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    52.273200,24.053800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    52.273200,23.672800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    53.441600,23.672800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    357-N4C,                 !- Name
    357to367-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    51.765200,23.825200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    51.765200,23.825200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    51.765200,23.672800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    51.765200,23.672800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    357-N4A,                 !- Name
    357to367-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    50.596800,23.825200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    50.596800,23.825200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    50.596800,23.672800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    50.596800,23.672800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    357-N4B,                 !- Name
    357to367-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    51.765200,24.053800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    51.765200,23.672800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    50.596800,23.672800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    50.596800,24.053800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    357-N3C,                 !- Name
    357to367-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    46.939200,23.825200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    46.939200,23.825200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    46.939200,23.672800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    46.939200,23.672800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    357-N3A,                 !- Name
    357to367-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    45.770800,23.825200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    45.770800,23.825200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    45.770800,23.672800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    45.770800,23.672800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    357-N3B,                 !- Name
    357to367-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    45.770800,24.053800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    45.770800,23.672800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    46.939200,23.672800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    46.939200,24.053800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    357-N2C,                 !- Name
    357to367-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    45.262800,23.825200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    45.262800,23.825200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    45.262800,23.672800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    45.262800,23.672800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    357-N2A,                 !- Name
    357to367-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    44.094400,23.825200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    44.094400,23.825200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    44.094400,23.672800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    44.094400,23.672800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    357-N2B,                 !- Name
    357to367-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    45.262800,24.053800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    45.262800,23.672800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    44.094400,23.672800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    44.094400,24.053800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    357-N1B,                 !- Name
    357to367-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    40.208200,23.825200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    40.208200,23.825200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    40.208200,23.672800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    40.208200,23.672800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    357-N1A,                 !- Name
    357to367-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.039800,23.672800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    39.039800,24.053800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    40.208200,24.053800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    40.208200,23.672800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    351-E1C,                 !- Name
    351-CON-EW-E,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.014400,27.838400,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    39.014400,27.838400,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    39.166800,27.838400,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    39.166800,27.838400,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    351-E1A,                 !- Name
    351-CON-EW-E,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.166800,29.006800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    39.166800,29.006800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    39.014400,29.006800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    39.014400,29.006800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    351-E1B,                 !- Name
    351-CON-EW-E,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.014400,29.006800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    39.014400,27.838400,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    39.395400,27.838400,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    39.395400,29.006800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    351-N2C,                 !- Name
    351-CON-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    38.760400,29.413200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    38.760400,29.413200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    38.760400,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    38.760400,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    351-N2A,                 !- Name
    351-CON-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    37.592000,29.641800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    37.592000,29.641800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    37.592000,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    37.592000,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    351-N2B,                 !- Name
    351-CON-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    37.592000,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    38.760400,29.260800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    38.760400,29.641800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    37.592000,29.641800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    351-N1C,                 !- Name
    351-CON-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    33.934400,29.641800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    33.934400,29.641800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    33.934400,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    33.934400,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    351-N1A,                 !- Name
    351-CON-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.766000,29.413200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    32.766000,29.413200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    32.766000,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    32.766000,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    351-N1B,                 !- Name
    351-CON-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    33.934400,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    32.766000,29.260800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    32.766000,29.641800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    33.934400,29.641800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    333-N8C,                 !- Name
    333to349-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.258000,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    32.258000,29.260800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    32.258000,29.413200,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    32.258000,29.413200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    333-N8A,                 !- Name
    333to349-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.089600,29.641800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    31.089600,29.641800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    31.089600,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    31.089600,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    333-N8B,                 !- Name
    333to349-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.258000,29.641800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    31.089600,29.641800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    31.089600,29.260800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    32.258000,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    333-N7C,                 !- Name
    333to349-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.432000,29.641800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    27.432000,29.641800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    27.432000,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    27.432000,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    333-N7A,                 !- Name
    333to349-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    26.263600,29.413200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    26.263600,29.413200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    26.263600,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    26.263600,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    333-N7B,                 !- Name
    333to349-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    26.263600,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    26.263600,29.641800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    27.432000,29.641800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    27.432000,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    333-N6C,                 !- Name
    333to349-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.755600,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    25.755600,29.260800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    25.755600,29.413200,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    25.755600,29.413200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    333-N6A,                 !- Name
    333to349-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.587200,29.641800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    24.587200,29.641800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    24.587200,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    24.587200,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    333-N6B,                 !- Name
    333to349-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.755600,29.641800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    24.587200,29.641800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    24.587200,29.260800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    25.755600,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    333-N5C,                 !- Name
    333to349-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    20.929600,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    20.929600,29.260800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    20.929600,29.641800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    20.929600,29.641800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    333-N5A,                 !- Name
    333to349-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.761200,29.413200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    19.761200,29.413200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    19.761200,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    19.761200,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    333-N5B,                 !- Name
    333to349-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.761200,29.641800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    19.761200,29.260800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    20.929600,29.260800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    20.929600,29.641800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    333-N4C,                 !- Name
    333to349-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.253200,29.413200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    19.253200,29.413200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    19.253200,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    19.253200,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    333-N4A,                 !- Name
    333to349-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.084800,29.641800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    18.084800,29.641800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    18.084800,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    18.084800,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    333-N4B,                 !- Name
    333to349-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.253200,29.641800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    18.084800,29.641800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    18.084800,29.260800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    19.253200,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    333-N3C,                 !- Name
    333to349-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.427200,29.641800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    14.427200,29.641800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    14.427200,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    14.427200,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    333-N3A,                 !- Name
    333to349-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.258800,29.413200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    13.258800,29.413200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    13.258800,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    13.258800,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    333-N3B,                 !- Name
    333to349-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.427200,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    13.258800,29.260800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    13.258800,29.641800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    14.427200,29.641800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    333-N2C,                 !- Name
    333to349-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.750800,29.413200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    12.750800,29.413200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    12.750800,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    12.750800,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    333-N2A,                 !- Name
    333to349-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.582400,29.641800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    11.582400,29.641800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    11.582400,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    11.582400,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    333-N2B,                 !- Name
    333to349-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.582400,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    12.750800,29.260800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    12.750800,29.641800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    11.582400,29.641800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    333-N1C,                 !- Name
    333to349-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.924800,29.641800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    7.924800,29.641800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    7.924800,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    7.924800,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    333-N1A,                 !- Name
    333to349-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.756400,29.413200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    6.756400,29.413200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    6.756400,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    6.756400,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    333-N1B,                 !- Name
    333to349-OFF-EW-N,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.924800,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    6.756400,29.260800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    6.756400,29.641800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    7.924800,29.641800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    3NWH-N1C,                !- Name
    3NWHall-EW-N2,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.248400,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    6.248400,29.260800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    6.248400,29.413200,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    6.248400,29.413200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    3NWH-N1A,                !- Name
    3NWHall-EW-N2,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.080000,29.641800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    5.080000,29.641800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    5.080000,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    5.080000,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    3NWH-N1B,                !- Name
    3NWHall-EW-N2,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.248400,29.641800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    5.080000,29.641800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    5.080000,29.260800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    6.248400,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    331-N1C,                 !- Name
    331-OFF-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.422400,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    1.422400,29.260800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    1.422400,29.641800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    1.422400,29.641800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    331-N1A,                 !- Name
    331-OFF-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.254000,29.413200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    0.254000,29.413200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    0.254000,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    0.254000,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    331-N1B,                 !- Name
    331-OFF-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.254000,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    1.422400,29.260800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    1.422400,29.641800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    0.254000,29.641800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    331-W1C,                 !- Name
    331-OFF-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,29.006800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,29.006800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    -0.152400,29.006800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    -0.152400,29.006800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    331-W1A,                 !- Name
    331-OFF-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.381000,27.838400,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    -0.381000,27.838400,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,27.838400,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,27.838400,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    331-W1B,                 !- Name
    331-OFF-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,29.006800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    -0.381000,29.006800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    -0.381000,27.838400,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,27.838400,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    323-W4C,                 !- Name
    323to329-OFF-EW-W,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,24.180800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,24.180800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    -0.381000,24.180800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    -0.381000,24.180800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    323-W4A,                 !- Name
    323to329-OFF-EW-W,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,23.012400,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,23.012400,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,23.012400,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,23.012400,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    323-W3C,                 !- Name
    323to329-OFF-EW-W,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,22.504400,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,22.504400,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    -0.152400,22.504400,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    -0.152400,22.504400,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    323-W3A,                 !- Name
    323to329-OFF-EW-W,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.381000,21.336000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    -0.381000,21.336000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,21.336000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,21.336000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    323-W4B,                 !- Name
    323to329-OFF-EW-W,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,24.180800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    -0.381000,24.180800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    -0.381000,23.012400,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,23.012400,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    323-W3B,                 !- Name
    323to329-OFF-EW-W,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,22.504400,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    -0.381000,22.504400,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    -0.381000,21.336000,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,21.336000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    323-W2C,                 !- Name
    323to329-OFF-EW-W,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,17.678400,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,17.678400,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    -0.381000,17.678400,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    -0.381000,17.678400,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    323-W2A,                 !- Name
    323to329-OFF-EW-W,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,16.510000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,16.510000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,16.510000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,16.510000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    323-W1C,                 !- Name
    323to329-OFF-EW-W,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,16.002000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,16.002000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    -0.152400,16.002000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    -0.152400,16.002000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    323-W1A,                 !- Name
    323to329-OFF-EW-W,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.381000,14.833600,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    -0.381000,14.833600,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,14.833600,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,14.833600,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    323-W2B,                 !- Name
    323to329-OFF-EW-W,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.381000,16.510000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,16.510000,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,17.678400,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    -0.381000,17.678400,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    323-W1B,                 !- Name
    323to329-OFF-EW-W,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,16.002000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    -0.381000,16.002000,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    -0.381000,14.833600,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,14.833600,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    319-W2C,                 !- Name
    319to321-OFF-EW-W,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,9.499600,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,9.499600,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    -0.152400,9.499600,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    -0.152400,9.499600,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    319-W2A,                 !- Name
    319to321-OFF-EW-W,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.381000,8.331200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    -0.381000,8.331200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,8.331200,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,8.331200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    319-W2B,                 !- Name
    319to321-OFF-EW-W,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.381000,9.499600,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    -0.381000,8.331200,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,8.331200,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,9.499600,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    301-OFF-EW-E2,           !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    301-OFF,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,0.000000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,0.000000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,3.251200,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,3.251200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    372-OFF-IW-W2,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    372-OFF,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    352to370-OFF-IW-E2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,4.241800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,4.241800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,3.251200,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,3.251200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    351-CON-IW-W2,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    351-CON,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    333to349-OFF-IW-E,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,29.260800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,29.260800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,25.019000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,25.019000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    334-OFFto346-IDF-IW-S2,  !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    334-OFFto346-IDF,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    308-FILto322-SA-IW-N1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.765800,19.507200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    5.765800,19.507200,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    13.614400,19.507200,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    13.614400,19.507200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-IW-S7,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    303to315-OFF-IW-N,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.502400,4.241800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    6.502400,4.241800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    29.260800,4.241800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    29.260800,4.241800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-IW-E2,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    387to391-OFF-IW-W,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    86.791800,16.256000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    86.791800,16.256000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    86.791800,26.009600,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    86.791800,26.009600,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-IW-E5,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    384-OFF-IW-W,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    86.791800,0.000000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    86.791800,0.000000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    86.791800,3.251200,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    86.791800,3.251200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-IW-W5,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    371-CON-IW-E2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,25.019000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,25.019000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,23.672800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,23.672800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-IW-N6,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    369-OFFto3U3-ELE-IW-S,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,19.431000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,19.431000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    58.521600,19.431000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    58.521600,19.431000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-IW-N5,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    357to367-OFF-IW-S,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    58.521600,19.431000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    58.521600,19.431000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    39.014400,19.431000,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    39.014400,19.431000,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-IW-N3,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3SEHall-IW-N3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,9.753600,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,9.753600,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    22.834600,9.753600,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    22.834600,9.753600,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-IW-N2,           !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    308-FILto322-SA-IW-S,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.834600,9.753600,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    22.834600,9.753600,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    5.765800,9.753600,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    5.765800,9.753600,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3SEHall-IW-W2,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3SEHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    319to321-OFF-IW-E,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.241800,9.753600,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    4.241800,9.753600,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    4.241800,3.251200,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    4.241800,3.251200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3NWHall-IW-W3,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3NWHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    331-OFF-IW-E,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.241800,29.260800,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    4.241800,29.260800,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    4.241800,26.009600,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    4.241800,26.009600,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3NWHall-IW-E3,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3NWHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    353to355-OFF-IW-W,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,19.431000,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,19.431000,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,23.672800,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,23.672800,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3NWHall-IW-W5,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    3NWHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3T1to3T2-IW-E,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.834600,19.507200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    22.834600,19.507200,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    22.834600,12.725400,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    22.834600,12.725400,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3NWHall-IW-W6,           !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    3NWHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    334-OFFto346-IDF-IW-E,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.834600,22.936200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    22.834600,22.936200,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    22.834600,19.507200,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    22.834600,19.507200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3NWHall-IW-E6,           !- Name
    Wall,                    !- Surface Type
    Int Wall GA,             !- Construction Name
    3NWHall,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    308-FILto322-SA-IW-W,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.765800,9.753600,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    5.765800,9.753600,10.363200,  !- X,Y,Z ==> Vertex 2 {m}
    5.765800,19.507200,10.363200,  !- X,Y,Z ==> Vertex 3 {m}
    5.765800,19.507200,13.411200;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    385-N1A,                 !- Name
    385-OFF-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    89.611200,29.641800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    89.611200,29.641800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    89.611200,29.260800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    89.611200,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    385-N1B,                 !- Name
    385-OFF-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    90.779600,29.641800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    89.611200,29.641800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    89.611200,29.260800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    90.779600,29.260800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    385-N1C,                 !- Name
    385-OFF-EW-N,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    90.779600,29.260800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    90.779600,29.260800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    90.779600,29.413200,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    90.779600,29.413200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    385-E1A,                 !- Name
    385-OFF-EW-E,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.186000,29.006800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.186000,29.006800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,29.006800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,29.006800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    385-E1B,                 !- Name
    385-OFF-EW-E,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.414600,29.006800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.414600,27.838400,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,27.838400,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,29.006800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    385-E1C,                 !- Name
    385-OFF-EW-E,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.414600,27.838400,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.414600,27.838400,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,27.838400,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,27.838400,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    387-E3C,                 !- Name
    387to391-OFF-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,16.510000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,16.510000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    91.186000,16.510000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    91.186000,16.510000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    387-E3A,                 !- Name
    387to391-OFF-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.414600,17.678400,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.414600,17.678400,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,17.678400,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,17.678400,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    387-E3B,                 !- Name
    387to391-OFF-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,17.678400,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,16.510000,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    91.414600,16.510000,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    91.414600,17.678400,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    387-E2C,                 !- Name
    387to391-OFF-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,21.336000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,21.336000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    91.414600,21.336000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    91.414600,21.336000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    387-E2A,                 !- Name
    387to391-OFF-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.186000,22.504400,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.186000,22.504400,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,22.504400,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,22.504400,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    387-E2B,                 !- Name
    387to391-OFF-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.414600,22.504400,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,22.504400,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,21.336000,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    91.414600,21.336000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    387-E1C,                 !- Name
    387to391-OFF-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,23.012400,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,23.012400,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    91.186000,23.012400,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    91.186000,23.012400,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    387-E1A,                 !- Name
    387to391-OFF-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.414600,24.180800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.414600,24.180800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,24.180800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,24.180800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    387-E1B,                 !- Name
    387to391-OFF-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,24.180800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,23.012400,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    91.414600,23.012400,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    91.414600,24.180800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3NWH-W1,                 !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    3NWHall-EW-W1,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    Steel_1_5_Vert_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,11.531600,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,11.531600,10.414000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,10.007600,10.414000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,10.007600,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3NWH-W2,                 !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    3NWHall-EW-W1,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,11.531600,13.360400,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,11.531600,13.055600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,10.007600,13.055600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,10.007600,13.360400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    3NWH-W1B,                !- Name
    3NWHall-EW-W1,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.381000,10.007600,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,10.007600,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,11.531600,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    -0.381000,11.531600,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    3NWH-W1A,                !- Name
    3NWHall-EW-W1,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.381000,10.007600,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    -0.381000,10.007600,10.414000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,10.007600,10.414000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,10.007600,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    3NWH-W1C,                !- Name
    3NWHall-EW-W1,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,11.531600,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,11.531600,10.414000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.381000,11.531600,10.414000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.381000,11.531600,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    3NWH-W2C,                !- Name
    3NWHall-EW-W1,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.381000,11.531600,13.360400,  !- X,Y,Z ==> Vertex 1 {m}
    -0.381000,11.531600,13.055600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,11.531600,13.055600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,11.531600,13.360400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    3NWH-W2B,                !- Name
    3NWHall-EW-W1,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,10.007600,13.360400,  !- X,Y,Z ==> Vertex 1 {m}
    -0.381000,10.007600,13.360400,  !- X,Y,Z ==> Vertex 2 {m}
    -0.381000,11.531600,13.360400,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,11.531600,13.360400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    3NWH-W2A,                !- Name
    3NWHall-EW-W1,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,10.007600,13.360400,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,10.007600,13.055600,  !- X,Y,Z ==> Vertex 2 {m}
    -0.381000,10.007600,13.055600,  !- X,Y,Z ==> Vertex 3 {m}
    -0.381000,10.007600,13.360400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3SEH-E2,                 !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    3SEHall-EW-E3,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,14.478000,13.360400,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,14.478000,13.055600,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,16.002000,13.055600,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,16.002000,13.360400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3SEH-E1,                 !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    3SEHall-EW-E3,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    Steel_1_5_Vert_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,14.478000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,14.478000,10.414000,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,16.002000,10.414000,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,16.002000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    3SEH-E1C,                !- Name
    3SEHall-EW-E3,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,14.478000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,14.478000,10.414000,  !- X,Y,Z ==> Vertex 2 {m}
    91.414600,14.478000,10.414000,  !- X,Y,Z ==> Vertex 3 {m}
    91.414600,14.478000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    3SEH-E1A,                !- Name
    3SEHall-EW-E3,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.414600,16.002000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.414600,16.002000,10.414000,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,16.002000,10.414000,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,16.002000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    3SEH-E1B,                !- Name
    3SEHall-EW-E3,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.414600,14.478000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    91.414600,16.002000,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,16.002000,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,14.478000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    3SEH-E2C,                !- Name
    3SEHall-EW-E3,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,14.478000,13.360400,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,14.478000,13.055600,  !- X,Y,Z ==> Vertex 2 {m}
    91.414600,14.478000,13.055600,  !- X,Y,Z ==> Vertex 3 {m}
    91.414600,14.478000,13.360400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    3SEH-E2A,                !- Name
    3SEHall-EW-E3,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.414600,16.002000,13.360400,  !- X,Y,Z ==> Vertex 1 {m}
    91.414600,16.002000,13.055600,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,16.002000,13.055600,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,16.002000,13.360400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    3SEH-E2B,                !- Name
    3SEHall-EW-E3,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,16.002000,13.360400,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,14.478000,13.360400,  !- X,Y,Z ==> Vertex 2 {m}
    91.414600,14.478000,13.360400,  !- X,Y,Z ==> Vertex 3 {m}
    91.414600,16.002000,13.360400;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    3-Plenum,                !- Name
    0.0,                     !- Direction of Relative North {deg}
    -0.556155,               !- X Origin {m}
    0.755204,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    3-Plenum-E3,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    3-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.014400,23.672800,14.325600,  !- X,Y,Z ==> Vertex 1 {m}
    39.014400,23.672800,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    39.014400,29.260800,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    39.014400,29.260800,14.325600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3-Plenum-Roof,           !- Name
    Roof,                    !- Surface Type
    Roof Cons,               !- Construction Name
    3-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    12,                      !- Number of Vertices
    32.512000,0.000000,14.325600,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,3.251200,14.325600,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,3.251200,14.325600,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,0.000000,14.325600,  !- X,Y,Z ==> Vertex 4 {m}
    91.033600,0.000000,14.325600,  !- X,Y,Z ==> Vertex 5 {m}
    91.033600,29.260800,14.325600,  !- X,Y,Z ==> Vertex 6 {m}
    58.521600,29.260800,14.325600,  !- X,Y,Z ==> Vertex 7 {m}
    58.521600,23.672800,14.325600,  !- X,Y,Z ==> Vertex 8 {m}
    39.014400,23.672800,14.325600,  !- X,Y,Z ==> Vertex 9 {m}
    39.014400,29.260800,14.325600,  !- X,Y,Z ==> Vertex 10 {m}
    0.000000,29.260800,14.325600,  !- X,Y,Z ==> Vertex 11 {m}
    0.000000,0.000000,14.325600;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    3-Plenum-S3,             !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    3-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,0.000000,14.325600,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,0.000000,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,0.000000,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,0.000000,14.325600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3-Plenum-W2,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    3-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    58.521600,29.260800,14.325600,  !- X,Y,Z ==> Vertex 1 {m}
    58.521600,29.260800,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    58.521600,23.672800,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    58.521600,23.672800,14.325600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3-Plenum-N2,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    3-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    58.521600,23.672800,14.325600,  !- X,Y,Z ==> Vertex 1 {m}
    58.521600,23.672800,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    39.014400,23.672800,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    39.014400,23.672800,14.325600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3-Plenum-N1,             !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    3-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,29.260800,14.325600,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,29.260800,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    58.521600,29.260800,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    58.521600,29.260800,14.325600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3-Plenum-S2,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    3-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,3.251200,14.325600,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,3.251200,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,3.251200,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,3.251200,14.325600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3-Plenum-W1,             !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    3-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,29.260800,14.325600,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,29.260800,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,14.325600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3-Plenum-S1,             !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    3-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,14.325600,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,0.000000,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,0.000000,14.325600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3-Plenum-E1,             !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    3-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,0.000000,14.325600,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,0.000000,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,29.260800,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,29.260800,14.325600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3-Plenum-E2,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    3-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,0.000000,14.325600,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,0.000000,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,3.251200,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,3.251200,14.325600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3-Plenum-W3,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    3-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,3.251200,14.325600,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,3.251200,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,0.000000,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,0.000000,14.325600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3-Plenum-N3,             !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    3-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.014400,29.260800,14.325600,  !- X,Y,Z ==> Vertex 1 {m}
    39.014400,29.260800,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,29.260800,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,29.260800,14.325600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3-Plenum-FLR,            !- Name
    Floor,                   !- Surface Type
    Ceiling Cons,            !- Construction Name
    3-Plenum,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3-Plenum-FLR,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    12,                      !- Number of Vertices
    65.024000,3.251200,13.411200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,3.251200,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,0.000000,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,13.411200,  !- X,Y,Z ==> Vertex 4 {m}
    0.000000,29.260800,13.411200,  !- X,Y,Z ==> Vertex 5 {m}
    39.014400,29.260800,13.411200,  !- X,Y,Z ==> Vertex 6 {m}
    39.014400,23.672800,13.411200,  !- X,Y,Z ==> Vertex 7 {m}
    58.521600,23.672800,13.411200,  !- X,Y,Z ==> Vertex 8 {m}
    58.521600,29.260800,13.411200,  !- X,Y,Z ==> Vertex 9 {m}
    91.033600,29.260800,13.411200,  !- X,Y,Z ==> Vertex 10 {m}
    91.033600,0.000000,13.411200,  !- X,Y,Z ==> Vertex 11 {m}
    65.024000,0.000000,13.411200;  !- X,Y,Z ==> Vertex 12 {m}

  Shading:Zone:Detailed,
    261S25,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    45.249875,29.413200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    44.081475,29.413200,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    44.081700,29.260800,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    45.249875,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S27,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    45.250100,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    45.250100,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    45.249875,29.413200,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    45.249875,29.413200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    261S26,                  !- Name
    261to277-CL-EW-N,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    44.081700,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    44.081700,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    44.081475,29.413200,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    44.081475,29.413200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    261W17,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    261to277-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    45.250100,29.260800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    45.250100,29.260800,8.610600,  !- X,Y,Z ==> Vertex 2 {m}
    44.081700,29.260800,8.610600,  !- X,Y,Z ==> Vertex 3 {m}
    44.081700,29.260800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    261W18,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    261to277-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    45.250100,29.260800,8.382000,  !- X,Y,Z ==> Vertex 1 {m}
    45.250100,29.260800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    44.081700,29.260800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    44.081700,29.260800,8.382000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    105-CL,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.72;                    !- Ceiling Height {m}

  BuildingSurface:Detailed,
    105-CL-FLR,              !- Name
    Floor,                   !- Surface Type
    Slab On Grade Cons,      !- Construction Name
    105-CL,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    0.000000,4.724400,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,19.507200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,19.507200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,3.251200,0.000000,  !- X,Y,Z ==> Vertex 4 {m}
    3.352800,3.251200,0.000000,  !- X,Y,Z ==> Vertex 5 {m}
    3.352800,4.724400,0.000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    105-CL-IW-E1,            !- Name
    Wall,                    !- Surface Type
    Int Wall LA,             !- Construction Name
    105-CL,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-HALL-W-IW-W1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,9.753600,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,9.753600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,19.507200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,19.507200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    105-CL-IW-N2,            !- Name
    Wall,                    !- Surface Type
    Int Wall KA,             !- Construction Name
    105-CL,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1T1-IW-S2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,19.507200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,19.507200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,19.507200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    13.186823,19.507200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    105-CL-EW-W2,            !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    105-CL,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,19.507200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,19.507200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,4.724400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,4.724400,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    105-CL-EW-S1,            !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    105-CL,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.352800,3.251200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    3.352800,3.251200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,3.251200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,3.251200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    113-CL,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    16.256,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.72;                    !- Ceiling Height {m}

  BuildingSurface:Detailed,
    113-CL-FLR,              !- Name
    Floor,                   !- Surface Type
    Slab On Grade Cons,      !- Construction Name
    113-CL,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,29.260800,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,29.260800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,19.507200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,19.507200,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    113-CL-IW-S,             !- Name
    Wall,                    !- Surface Type
    Int Wall CA,             !- Construction Name
    113-CL,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    105-CL-IW-N1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,19.507200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,19.507200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,19.507200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,19.507200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    113-CL-IW-E,             !- Name
    Wall,                    !- Surface Type
    Int Wall KA,             !- Construction Name
    113-CL,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1T1-IW-W,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,19.507200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,19.507200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,29.260800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,29.260800,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    113-CL-IW-N,             !- Name
    Wall,                    !- Surface Type
    Int Wall KA,             !- Construction Name
    113-CL,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-HALL-W-IW-S3,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,29.260800,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,29.260800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,29.260800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,29.260800,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    113-CL-CLG,              !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    113-CL,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    113-CL-CLG,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,29.260800,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,29.260800,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,19.507200,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,19.507200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    113-CL-EW-W,             !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    113-CL,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,29.260800,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,29.260800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,19.507200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,19.507200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    116-CL,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    29.2608,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.87;                    !- Ceiling Height {m}

  BuildingSurface:Detailed,
    116-CL-FLR,              !- Name
    Floor,                   !- Surface Type
    Slab On Grade Cons,      !- Construction Name
    116-CL,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,48.768000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,48.768000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,32.512000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,32.512000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    116-CL-IW-S,             !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    116-CL,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-HALL-W-IW-N1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,32.512000,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,32.512000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,32.512000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,32.512000,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    116-CL-IW-E,             !- Name
    Wall,                    !- Surface Type
    Int Wall KA,             !- Construction Name
    116-CL,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    110and114-CL-IW-W,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,32.512000,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,32.512000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,48.768000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,48.768000,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    116-CL-EW-N,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    116-CL,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,48.768000,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,48.768000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,48.768000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,48.768000,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    116-CL-CLG,              !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    116-CL,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    116-CL-CLG,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,48.768000,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,48.768000,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,32.512000,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,32.512000,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    116-CL-EW-W,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    116-CL,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,48.768000,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,48.768000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,32.512000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,32.512000,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    110and114-CL,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    13.0048,                 !- X Origin {m}
    29.2608,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    110and114-CL-FLR,        !- Name
    Floor,                   !- Surface Type
    Slab On Grade Cons,      !- Construction Name
    110and114-CL,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.009600,48.768000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,32.512000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,32.512000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,48.768000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    110and114-CL-EW-N,       !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    110and114-CL,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.009600,48.768000,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,48.768000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,48.768000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,48.768000,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    110and114-CL-IW-S,       !- Name
    Wall,                    !- Surface Type
    Int Wall KA,             !- Construction Name
    110and114-CL,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-HALL-W-IW-N2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,32.512000,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,32.512000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,32.512000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,32.512000,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    110and114-CL-CLG,        !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    110and114-CL,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    110and114-CL-CLG,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.009600,32.512000,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,48.768000,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,48.768000,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,32.512000,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    110and114-CL-IW-W,       !- Name
    Wall,                    !- Surface Type
    Int Wall KA,             !- Construction Name
    110and114-CL,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    116-CL-IW-E,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,48.768000,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,48.768000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,32.512000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,32.512000,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    110and114-CL-EW-E,       !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    110and114-CL,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.009600,32.512000,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,32.512000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,48.768000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,48.768000,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    105-CL-IW-N1,            !- Name
    Wall,                    !- Surface Type
    Int Wall CA,             !- Construction Name
    105-CL,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    113-CL-IW-S,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.186823,19.507200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,19.507200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,19.507200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,19.507200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    1T1,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    13.0048,                 !- X Origin {m}
    20.9804,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.74;                    !- Ceiling Height {m}

  BuildingSurface:Detailed,
    1T1-FLR,                 !- Name
    Floor,                   !- Surface Type
    Slab On Grade Cons,      !- Construction Name
    1T1,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,19.507200,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,29.260800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    20.980400,29.260800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    20.980400,19.507200,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1T1-IW-E,                !- Name
    Wall,                    !- Surface Type
    Int Wall JA,             !- Construction Name
    1T1,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-HALL-W-IW-W2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    20.980400,19.507200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    20.980400,19.507200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    20.980400,29.260800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    20.980400,29.260800,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1T1-CLG,                 !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    1T1,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1T1-CLG,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,29.260800,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,19.507200,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    20.980400,19.507200,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    20.980400,29.260800,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1T1-IW-W,                !- Name
    Wall,                    !- Surface Type
    Int Wall KA,             !- Construction Name
    1T1,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    113-CL-IW-E,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,29.260800,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,29.260800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,19.507200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,19.507200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1T1-IW-S2,               !- Name
    Wall,                    !- Surface Type
    Int Wall KA,             !- Construction Name
    1T1,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    105-CL-IW-N2,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,19.507200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,19.507200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,19.507200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,19.507200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1T1-IW-N,                !- Name
    Wall,                    !- Surface Type
    Int Wall CA,             !- Construction Name
    1T1,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-HALL-W-IW-S2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    20.980400,29.260800,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    20.980400,29.260800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,29.260800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,29.260800,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1T1-IW-S1,               !- Name
    Wall,                    !- Surface Type
    Int Wall JA,             !- Construction Name
    1T1,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-HALL-W-IW-N4,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,19.507200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,19.507200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    20.980400,19.507200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    20.980400,19.507200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    105-CL-EW-S2,            !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    105-CL,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,4.724400,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,4.724400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.352800,4.724400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.352800,4.724400,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    105-CL-EW-W1,            !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    105-CL,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.352800,4.724400,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    3.352800,4.724400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.352800,3.251200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.352800,3.251200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    1T2to102H,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    24.5364,                 !- X Origin {m}
    11.2268,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.65;                    !- Ceiling Height {m}

  BuildingSurface:Detailed,
    1T2to102H-FLR,           !- Name
    Floor,                   !- Surface Type
    Slab On Grade Cons,      !- Construction Name
    1T2to102H,               !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    24.536400,29.260800,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.014400,29.260800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.014400,22.555200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    36.880800,20.421600,0.000000,  !- X,Y,Z ==> Vertex 4 {m}
    36.880800,9.753600,0.000000,  !- X,Y,Z ==> Vertex 5 {m}
    32.512000,9.753600,0.000000,  !- X,Y,Z ==> Vertex 6 {m}
    32.512000,19.507200,0.000000,  !- X,Y,Z ==> Vertex 7 {m}
    24.536400,19.507200,0.000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    1T2to102H-CLG,           !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    1T2to102H,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1T2to102H-CLG,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    39.014400,29.260800,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    24.536400,29.260800,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    24.536400,19.507200,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,19.507200,5.791200,  !- X,Y,Z ==> Vertex 4 {m}
    32.512000,9.753600,5.791200,  !- X,Y,Z ==> Vertex 5 {m}
    36.880800,9.753600,5.791200,  !- X,Y,Z ==> Vertex 6 {m}
    36.880800,20.421600,5.791200,  !- X,Y,Z ==> Vertex 7 {m}
    39.014400,22.555200,5.791200;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    1T2to102H-IW-W2,         !- Name
    Wall,                    !- Surface Type
    Int Wall J,              !- Construction Name
    1T2to102H,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-HALL-W-IW-E2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.536400,29.260800,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    24.536400,29.260800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    24.536400,19.507200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    24.536400,19.507200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1T2to102H-IW-N1,         !- Name
    Wall,                    !- Surface Type
    Int Wall CA,             !- Construction Name
    1T2to102H,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-HALL-W-IW-S4,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.009600,29.260800,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,29.260800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    24.536400,29.260800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    24.536400,29.260800,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1T2to102H-IW-E1,         !- Name
    Wall,                    !- Surface Type
    Int Wall S,              !- Construction Name
    1T2to102H,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-AUD-IW-W3,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.014400,22.555200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    39.014400,22.555200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.014400,29.260800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.014400,29.260800,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1T2to102H-EW-S1,         !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1T2to102H,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,9.753600,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,9.753600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    36.880800,9.753600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    36.880800,9.753600,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1T2to102H-IW-W1,         !- Name
    Wall,                    !- Surface Type
    Int Wall E,              !- Construction Name
    1T2to102H,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-HALL-W-IW-E3,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,19.507200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,19.507200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,9.753600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,9.753600,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1T2to102H-IW-S2,         !- Name
    Wall,                    !- Surface Type
    Int Wall E,              !- Construction Name
    1T2to102H,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-HALL-W-IW-N3,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.536400,19.507200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    24.536400,19.507200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,19.507200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,19.507200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1T2to102H-IW-E2,         !- Name
    Wall,                    !- Surface Type
    Int Wall S,              !- Construction Name
    1T2to102H,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-AUD-IW-W2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    36.880800,9.753600,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    36.880800,9.753600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    36.880800,20.421600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    36.880800,20.421600,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1T2to102H-IW-SE,         !- Name
    Wall,                    !- Surface Type
    Int Wall S,              !- Construction Name
    1T2to102H,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-AUD-IW-NW,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    36.880800,20.421600,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    36.880800,20.421600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.014400,22.555200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.014400,22.555200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    1-HALL-W,                !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    11.2268,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.57;                    !- Ceiling Height {m}

  BuildingSurface:Detailed,
    1-HALL-W-FLR,            !- Name
    Floor,                   !- Surface Type
    Slab On Grade Cons,      !- Construction Name
    1-HALL-W,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    12,                      !- Number of Vertices
    26.009600,32.512000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,29.260800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    24.536400,29.260800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    24.536400,19.507200,0.000000,  !- X,Y,Z ==> Vertex 4 {m}
    32.512000,19.507200,0.000000,  !- X,Y,Z ==> Vertex 5 {m}
    32.512000,9.753600,0.000000,  !- X,Y,Z ==> Vertex 6 {m}
    19.507200,9.753600,0.000000,  !- X,Y,Z ==> Vertex 7 {m}
    19.507200,19.507200,0.000000,  !- X,Y,Z ==> Vertex 8 {m}
    20.980400,19.507200,0.000000,  !- X,Y,Z ==> Vertex 9 {m}
    20.980400,29.260800,0.000000,  !- X,Y,Z ==> Vertex 10 {m}
    0.000000,29.260800,0.000000,  !- X,Y,Z ==> Vertex 11 {m}
    0.000000,32.512000,0.000000;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    1-HALL-W-EW-W3,          !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    1-HALL-W,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,32.512000,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,32.512000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,29.260800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,29.260800,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-HALL-W-IW-S2,          !- Name
    Wall,                    !- Surface Type
    Int Wall CA,             !- Construction Name
    1-HALL-W,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1T1-IW-N,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,29.260800,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,29.260800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    20.980400,29.260800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    20.980400,29.260800,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-HALL-W-IW-W2,          !- Name
    Wall,                    !- Surface Type
    Int Wall JA,             !- Construction Name
    1-HALL-W,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1T1-IW-E,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    20.980400,29.260800,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    20.980400,29.260800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    20.980400,19.507200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    20.980400,19.507200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-HALL-W-IW-W1,          !- Name
    Wall,                    !- Surface Type
    Int Wall LA,             !- Construction Name
    1-HALL-W,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    105-CL-IW-E1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,19.507200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,19.507200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,9.753600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,9.753600,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-HALL-W-IW-N4,          !- Name
    Wall,                    !- Surface Type
    Int Wall JA,             !- Construction Name
    1-HALL-W,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1T1-IW-S1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    20.980400,19.507200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    20.980400,19.507200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,19.507200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,19.507200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-HALL-W-IW-N1,          !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    1-HALL-W,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    116-CL-IW-S,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.004800,32.512000,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,32.512000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,32.512000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,32.512000,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-HALL-W-EW-E1,          !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-HALL-W,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.009600,29.260800,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,29.260800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,32.512000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,32.512000,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-HALL-W-IW-S4,          !- Name
    Wall,                    !- Surface Type
    Int Wall CA,             !- Construction Name
    1-HALL-W,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1T2to102H-IW-N1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.536400,29.260800,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    24.536400,29.260800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,29.260800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,29.260800,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-HALL-W-IW-E2,          !- Name
    Wall,                    !- Surface Type
    Int Wall J,              !- Construction Name
    1-HALL-W,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1T2to102H-IW-W2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.536400,19.507200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    24.536400,19.507200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    24.536400,29.260800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    24.536400,29.260800,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-HALL-W-IW-N3,          !- Name
    Wall,                    !- Surface Type
    Int Wall E,              !- Construction Name
    1-HALL-W,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1T2to102H-IW-S2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,19.507200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,19.507200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    24.536400,19.507200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    24.536400,19.507200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-HALL-W-IW-E3,          !- Name
    Wall,                    !- Surface Type
    Int Wall E,              !- Construction Name
    1-HALL-W,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1T2to102H-IW-W1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.512000,9.753600,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,9.753600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,19.507200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,19.507200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-HALL-W-EW-S1,          !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-HALL-W,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,9.753600,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,9.753600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,9.753600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,9.753600,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-HALL-W-IW-S3,          !- Name
    Wall,                    !- Surface Type
    Int Wall KA,             !- Construction Name
    1-HALL-W,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    113-CL-IW-N,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,29.260800,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,29.260800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,29.260800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,29.260800,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-HALL-W-IW-N2,          !- Name
    Wall,                    !- Surface Type
    Int Wall KA,             !- Construction Name
    1-HALL-W,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    110and114-CL-IW-S,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.009600,32.512000,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,32.512000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,32.512000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,32.512000,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    105-CL-EW-E2,            !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    105-CL,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,3.251200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,3.251200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,9.753600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,9.753600,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1T2to102H-EW-N2,         !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    1T2to102H,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.014400,29.260800,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    39.014400,29.260800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,29.260800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,29.260800,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    1-AUD,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    36.8808,                 !- X Origin {m}
    9.7536,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    1-AUD-FLR,               !- Name
    Floor,                   !- Surface Type
    Slab On Grade Cons,      !- Construction Name
    1-AUD,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    39.014400,32.512000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    58.521600,32.512000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    58.521600,22.555200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    60.655200,20.421600,0.000000,  !- X,Y,Z ==> Vertex 4 {m}
    60.655200,8.280400,0.000000,  !- X,Y,Z ==> Vertex 5 {m}
    36.880800,8.280400,0.000000,  !- X,Y,Z ==> Vertex 6 {m}
    36.880800,20.421600,0.000000,  !- X,Y,Z ==> Vertex 7 {m}
    39.014400,22.555200,0.000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    1-AUD-IW-NE,             !- Name
    Wall,                    !- Surface Type
    Int Wall S,              !- Construction Name
    1-AUD,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-UTILITY-E-IW-SW,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    60.655200,20.421600,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    60.655200,20.421600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    58.521600,22.555200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    58.521600,22.555200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-AUD-IW-W3,             !- Name
    Wall,                    !- Surface Type
    Int Wall S,              !- Construction Name
    1-AUD,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1T2to102H-IW-E1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.014400,29.260800,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    39.014400,29.260800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.014400,22.555200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.014400,22.555200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-AUD-IW-NW,             !- Name
    Wall,                    !- Surface Type
    Int Wall S,              !- Construction Name
    1-AUD,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1T2to102H-IW-SE,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.014400,22.555200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    39.014400,22.555200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    36.880800,20.421600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    36.880800,20.421600,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-AUD-IW-S1,             !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    1-AUD,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    102K-IW-N1,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    53.949600,8.280400,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    53.949600,8.280400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    60.655200,8.280400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    60.655200,8.280400,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-AUD-EW-W1,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-AUD,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.880800,9.753600,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    36.880800,9.753600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    36.880800,8.280400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    36.880800,8.280400,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-AUD-EW-E1,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-AUD,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    58.521600,29.260800,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    58.521600,29.260800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    58.521600,32.512000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    58.521600,32.512000,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-AUD-IW-E3,             !- Name
    Wall,                    !- Surface Type
    Int Wall S,              !- Construction Name
    1-AUD,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-UTILITY-E-IW-W1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    60.655200,9.753600,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    60.655200,9.753600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    60.655200,20.421600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    60.655200,20.421600,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-AUD-EW-N,              !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-AUD,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    58.521600,32.512000,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    58.521600,32.512000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.014400,32.512000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.014400,32.512000,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    1-UTILITY-E,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    58.5216,                 !- X Origin {m}
    11.2268,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.87;                    !- Ceiling Height {m}

  BuildingSurface:Detailed,
    1-UTILITY-E-FLR,         !- Name
    Floor,                   !- Surface Type
    Slab On Grade Cons,      !- Construction Name
    1-UTILITY-E,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    65.024000,9.753600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    60.655200,9.753600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    60.655200,20.421600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    58.521600,22.555200,0.000000,  !- X,Y,Z ==> Vertex 4 {m}
    58.521600,29.260800,0.000000,  !- X,Y,Z ==> Vertex 5 {m}
    65.024000,29.260800,0.000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    1-UTILITY-E-IW-E1,       !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    1-UTILITY-E,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    127to131-CL-IW-W,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,22.072600,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,22.072600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,29.260800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,29.260800,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-UTILITY-E-EW-S,        !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-UTILITY-E,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.655200,9.753600,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    60.655200,9.753600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,9.753600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,9.753600,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-UTILITY-E-EW-N,        !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    1-UTILITY-E,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,29.260800,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,29.260800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    58.521600,29.260800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    58.521600,29.260800,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-UTILITY-E-IW-W1,       !- Name
    Wall,                    !- Surface Type
    Int Wall S,              !- Construction Name
    1-UTILITY-E,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-AUD-IW-E3,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    60.655200,20.421600,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    60.655200,20.421600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    60.655200,9.753600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    60.655200,9.753600,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-UTILITY-E-IW-SW,       !- Name
    Wall,                    !- Surface Type
    Int Wall S,              !- Construction Name
    1-UTILITY-E,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-AUD-IW-NE,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    58.521600,22.555200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    58.521600,22.555200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    60.655200,20.421600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    60.655200,20.421600,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-UTILITY-E-IW-W2,       !- Name
    Wall,                    !- Surface Type
    Int Wall S,              !- Construction Name
    1-UTILITY-E,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-AUD-IW-E2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    58.521600,29.260800,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    58.521600,29.260800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    58.521600,22.555200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    58.521600,22.555200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    1-HALL-E,                !- Name
    0.0,                     !- Direction of Relative North {deg}
    65.024,                  !- X Origin {m}
    11.2268,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.26;                    !- Ceiling Height {m}

  BuildingSurface:Detailed,
    1-HALL-E-FLR,            !- Name
    Floor,                   !- Surface Type
    Slab On Grade Cons,      !- Construction Name
    1-HALL-E,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    68.376800,9.753600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,9.753600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,22.072600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,22.072600,0.000000,  !- X,Y,Z ==> Vertex 4 {m}
    91.033600,19.507200,0.000000,  !- X,Y,Z ==> Vertex 5 {m}
    68.376800,19.507200,0.000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    1-HALL-E-IW-W,           !- Name
    Wall,                    !- Surface Type
    Int Wall E,              !- Construction Name
    1-HALL-E,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-UTILITY-E-IW-E2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,22.072600,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,22.072600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,9.753600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,9.753600,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-HALL-E-CLG,            !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    1-HALL-E,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-HALL-E-CLG,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    65.024000,9.753600,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    68.376800,9.753600,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    68.376800,19.507200,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,19.507200,5.791200,  !- X,Y,Z ==> Vertex 4 {m}
    91.033600,22.072600,5.791200,  !- X,Y,Z ==> Vertex 5 {m}
    65.024000,22.072600,5.791200;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    1-HALL-E-EW-S2,          !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-HALL-E,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,9.753600,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,9.753600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.376800,9.753600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.376800,9.753600,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-HALL-E-IW-N,           !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    1-HALL-E,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    127to131-CL-IW-S,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,22.072600,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,22.072600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,22.072600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,22.072600,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-HALL-E-EW-E1,          !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    1-HALL-E,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,19.507200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,19.507200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,22.072600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,22.072600,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-HALL-E-IW-E2,          !- Name
    Wall,                    !- Surface Type
    Int Wall EA,             !- Construction Name
    1-HALL-E,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    120to132B-CL-IW-W2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    68.376800,9.753600,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    68.376800,9.753600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.376800,19.507200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.376800,19.507200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-HALL-E-IW-S1,          !- Name
    Wall,                    !- Surface Type
    Int Wall KA,             !- Construction Name
    1-HALL-E,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    120to132B-CL-IW-N,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    68.376800,19.507200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    68.376800,19.507200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,19.507200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,19.507200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    127to131-CL,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    65.024,                  !- X Origin {m}
    23.5458,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.11;                    !- Ceiling Height {m}

  BuildingSurface:Detailed,
    127to131-CL-FLR,         !- Name
    Floor,                   !- Surface Type
    Slab On Grade Cons,      !- Construction Name
    127to131-CL,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,29.260800,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,29.260800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,22.072600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,22.072600,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    127to131-CL-CLG,         !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    127to131-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    127to131-CL-CLG,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,29.260800,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,29.260800,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,22.072600,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,22.072600,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    127to131-CL-IW-W,        !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    127to131-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-UTILITY-E-IW-E1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,29.260800,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,29.260800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,22.072600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,22.072600,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    127to131-CL-EW-E,        !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    127to131-CL,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,22.072600,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,22.072600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,29.260800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,29.260800,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    127to131-CL-EW-N,        !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    127to131-CL,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,29.260800,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,29.260800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,29.260800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,29.260800,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    127to131-CL-IW-S,        !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    127to131-CL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-HALL-E-IW-N,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,22.072600,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,22.072600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,22.072600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,22.072600,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    120to132B-CL,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    68.3768,                 !- X Origin {m}
    4.7244,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.57;                    !- Ceiling Height {m}

  BuildingSurface:Detailed,
    120to132B-CL-FLR,        !- Name
    Floor,                   !- Surface Type
    Slab On Grade Cons,      !- Construction Name
    120to132B-CL,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    91.033600,3.251200,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    71.526400,3.251200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    71.526400,9.753600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.376800,9.753600,0.000000,  !- X,Y,Z ==> Vertex 4 {m}
    68.376800,19.507200,0.000000,  !- X,Y,Z ==> Vertex 5 {m}
    91.033600,19.507200,0.000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    120to132B-CL-IW-W2,      !- Name
    Wall,                    !- Surface Type
    Int Wall EA,             !- Construction Name
    120to132B-CL,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-HALL-E-IW-E2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    68.376800,19.507200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    68.376800,19.507200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.376800,9.753600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.376800,9.753600,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    120to132B-CL-EW-S2,      !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    120to132B-CL,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.376800,9.753600,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    68.376800,9.753600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    71.526400,9.753600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    71.526400,9.753600,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    120to132B-CL-EW-W1,      !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    120to132B-CL,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    71.526400,9.753600,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    71.526400,9.753600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    71.526400,3.251200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    71.526400,3.251200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    120to132B-CL-EW-S1,      !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    120to132B-CL,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    71.526400,3.251200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    71.526400,3.251200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,3.251200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,3.251200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    120to132B-CL-CLG,        !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    120to132B-CL,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    120to132B-CL-CLG,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    71.526400,3.251200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,3.251200,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,19.507200,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    68.376800,19.507200,5.791200,  !- X,Y,Z ==> Vertex 4 {m}
    68.376800,9.753600,5.791200,  !- X,Y,Z ==> Vertex 5 {m}
    71.526400,9.753600,5.791200;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    120to132B-CL-EW-E,       !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    120to132B-CL,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,3.251200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,3.251200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,19.507200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,19.507200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    120to132B-CL-IW-N,       !- Name
    Wall,                    !- Surface Type
    Int Wall KA,             !- Construction Name
    120to132B-CL,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-HALL-E-IW-S1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,19.507200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,19.507200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.376800,19.507200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.376800,19.507200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    102F-CNTRL,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    43.5864,                 !- X Origin {m}
    5.4864,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.0;                     !- Ceiling Height {m}

  BuildingSurface:Detailed,
    102F-CNTRL-FLR,          !- Name
    Floor,                   !- Surface Type
    Slab On Grade Cons,      !- Construction Name
    102F-CNTRL,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.586400,8.280400,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    53.949600,8.280400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    53.949600,4.013200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    43.586400,4.013200,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    102F-CNTRL-IW-E,         !- Name
    Wall,                    !- Surface Type
    Int Wall E,              !- Construction Name
    102F-CNTRL,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    102K-IW-W,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    53.949600,4.013200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    53.949600,4.013200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    53.949600,8.280400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    53.949600,8.280400,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    102F-CNTRL-EW-S,         !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    102F-CNTRL,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    43.586400,4.013200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    43.586400,4.013200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    53.949600,4.013200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    53.949600,4.013200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    102F-CNTRL-CLG,          !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    102F-CNTRL,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    102F-CNTRL-CLG,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.949600,8.280400,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    43.586400,8.280400,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    43.586400,4.013200,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    53.949600,4.013200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    102F-CNTRL-IW-W,         !- Name
    Wall,                    !- Surface Type
    Int Wall E,              !- Construction Name
    102F-CNTRL,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    102J-IW-E,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.586400,8.280400,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    43.586400,8.280400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    43.586400,4.013200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    43.586400,4.013200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    102F-CNTRL-IW-N,         !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    102F-CNTRL,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-AUD-IW-S2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    53.949600,8.280400,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    53.949600,8.280400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    43.586400,8.280400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    43.586400,8.280400,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    102J,                    !- Name
    0.0,                     !- Direction of Relative North {deg}
    36.2712,                 !- X Origin {m}
    5.4864,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.0;                     !- Ceiling Height {m}

  BuildingSurface:Detailed,
    102J-FLR,                !- Name
    Floor,                   !- Surface Type
    Slab On Grade Cons,      !- Construction Name
    102J,                    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    36.271200,8.280400,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    43.586400,8.280400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    43.586400,4.013200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    36.271200,6.756400,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    102J-EW-W,               !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    102J,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.271200,8.280400,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    36.271200,8.280400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    36.271200,6.756400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    36.271200,6.756400,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    102J-EW-SW,              !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    102J,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.271200,6.756400,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    36.271200,6.756400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    43.586400,4.013200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    43.586400,4.013200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    102J-IW-E,               !- Name
    Wall,                    !- Surface Type
    Int Wall E,              !- Construction Name
    102J,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    102F-CNTRL-IW-W,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.586400,4.013200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    43.586400,4.013200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    43.586400,8.280400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    43.586400,8.280400,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    102J-CLG,                !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    102J,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    102J-CLG,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    43.586400,8.280400,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    36.271200,8.280400,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    36.271200,6.756400,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    43.586400,4.013200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    102J-EW-N1,              !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    102J,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.880800,8.280400,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    36.880800,8.280400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    36.271200,8.280400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    36.271200,8.280400,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    102K,                    !- Name
    0.0,                     !- Direction of Relative North {deg}
    53.9496,                 !- X Origin {m}
    5.4864,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.0;                     !- Ceiling Height {m}

  BuildingSurface:Detailed,
    102K-FLR,                !- Name
    Floor,                   !- Surface Type
    Slab On Grade Cons,      !- Construction Name
    102K,                    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    53.949600,8.280400,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    61.264800,8.280400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    61.264800,6.756400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    53.949600,4.013200,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    102K-IW-W,               !- Name
    Wall,                    !- Surface Type
    Int Wall E,              !- Construction Name
    102K,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    102F-CNTRL-IW-E,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    53.949600,8.280400,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    53.949600,8.280400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    53.949600,4.013200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    53.949600,4.013200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    102K-EW-SE,              !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    102K,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.949600,4.013200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    53.949600,4.013200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    61.264800,6.756400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    61.264800,6.756400,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    102K-EW-E,               !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    102K,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    61.264800,6.756400,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    61.264800,6.756400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    61.264800,8.280400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    61.264800,8.280400,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    102K-IW-N1,              !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    102K,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-AUD-IW-S1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    60.655200,8.280400,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    60.655200,8.280400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    53.949600,8.280400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    53.949600,8.280400,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-UTILITY-E-IW-E2,       !- Name
    Wall,                    !- Surface Type
    Int Wall E,              !- Construction Name
    1-UTILITY-E,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-HALL-E-IW-W,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.024000,9.753600,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,9.753600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,22.072600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,22.072600,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-AUD-EW-W4,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-AUD,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.014400,32.512000,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    39.014400,32.512000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.014400,29.260800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.014400,29.260800,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-AUD-IW-W2,             !- Name
    Wall,                    !- Surface Type
    Int Wall S,              !- Construction Name
    1-AUD,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1T2to102H-IW-E2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    36.880800,20.421600,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    36.880800,20.421600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    36.880800,9.753600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    36.880800,9.753600,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-AUD-EW-E4,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-AUD,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.655200,8.280400,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    60.655200,8.280400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    60.655200,9.753600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    60.655200,9.753600,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-AUD-IW-E2,             !- Name
    Wall,                    !- Surface Type
    Int Wall S,              !- Construction Name
    1-AUD,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-UTILITY-E-IW-W2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    58.521600,22.555200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    58.521600,22.555200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    58.521600,29.260800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    58.521600,29.260800,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-AUD-IW-S2,             !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    1-AUD,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    102F-CNTRL-IW-N,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.586400,8.280400,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    43.586400,8.280400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    53.949600,8.280400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    53.949600,8.280400,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-AUD-IW-S3,             !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    1-AUD,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    102J-IW-N2,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    36.880800,8.280400,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    36.880800,8.280400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    43.586400,8.280400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    43.586400,8.280400,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    102K-EW-N2,              !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    102K,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    61.264800,8.280400,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    61.264800,8.280400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    60.655200,8.280400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    60.655200,8.280400,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    102J-IW-N2,              !- Name
    Wall,                    !- Surface Type
    Int Wall FA,             !- Construction Name
    102J,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-AUD-IW-S3,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.586400,8.280400,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    43.586400,8.280400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    36.880800,8.280400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    36.880800,8.280400,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    113-W1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    113-CL-EW-W,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Cross_Divider3_4pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,27.711400,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,27.711400,1.320800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,24.282400,1.320800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,24.282400,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-HALL-W-W2,             !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1-HALL-W-EW-W3,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,32.232600,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,32.232600,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,31.877000,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,31.877000,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-HALL-W-W3,             !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1-HALL-W-EW-W3,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Cross_Divider1_5_4pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,32.232600,5.435600,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,32.232600,2.667000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,29.540200,2.667000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,29.540200,5.435600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-Utility-E-CLG,         !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    1-UTILITY-E,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-Utility-E-CLG,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    60.655200,9.753600,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,9.753600,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,29.260800,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    58.521600,29.260800,5.791200,  !- X,Y,Z ==> Vertex 4 {m}
    58.521600,22.555200,5.791200,  !- X,Y,Z ==> Vertex 5 {m}
    60.655200,20.421600,5.791200;  !- X,Y,Z ==> Vertex 6 {m}

  FenestrationSurface:Detailed,
    116-W1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    116-CL-EW-W,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Horiz_Divider3_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,40.309800,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,40.309800,1.320800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,39.192200,1.320800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,39.192200,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    116-W2,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    116-CL-EW-W,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Horiz_Divider3_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,42.087800,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,42.087800,1.320800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,40.970200,1.320800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,40.970200,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    110-N1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    110and114-CL-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Steel_1_5_Horiz_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    19.278600,48.768000,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    19.278600,48.768000,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    18.110200,48.768000,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    18.110200,48.768000,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    110-N2,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    110and114-CL-EW-N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    19.278600,48.768000,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    19.278600,48.768000,2.667000,  !- X,Y,Z ==> Vertex 2 {m}
    18.110200,48.768000,2.667000,  !- X,Y,Z ==> Vertex 3 {m}
    18.110200,48.768000,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    110-E1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    110and114-CL-EW-E,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Horiz_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    26.009600,40.919400,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,40.919400,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,43.916600,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,43.916600,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    110-E3,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    110and114-CL-EW-E,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    26.009600,40.919400,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,40.919400,2.667000,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,43.916600,2.667000,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,43.916600,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    110-E2,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    110and114-CL-EW-E,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Horiz_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    26.009600,37.363400,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,37.363400,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,40.360600,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,40.360600,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    110-E4,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    110and114-CL-EW-E,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    26.009600,37.363400,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,37.363400,2.667000,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,40.360600,2.667000,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,40.360600,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-HALL-W-E2,             !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1-HALL-W-EW-E1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    26.009600,29.540200,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,29.540200,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,29.895800,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,29.895800,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-HALL-W-E3,             !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1-HALL-W-EW-E1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Cross_Divider1_5_4pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    26.009600,29.540200,5.435600,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,29.540200,2.667000,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,32.232600,2.667000,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,32.232600,5.435600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    127-N1,                  !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    127to131-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind Ext Firelight,  !- Shading Control Name
    Steel_1_5_Cross_Divider3_4pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    70.002400,29.260800,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    70.002400,29.260800,1.320800,  !- X,Y,Z ==> Vertex 2 {m}
    66.573400,29.260800,1.320800,  !- X,Y,Z ==> Vertex 3 {m}
    66.573400,29.260800,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    127-N2,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    127to131-CL-EW-N,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Cross_Divider3_4pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    82.981800,29.260800,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    82.981800,29.260800,1.320800,  !- X,Y,Z ==> Vertex 2 {m}
    79.552800,29.260800,1.320800,  !- X,Y,Z ==> Vertex 3 {m}
    79.552800,29.260800,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-HALL-E-E1,             !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    1-HALL-E-EW-E1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    Steel_1_5_Vert_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,19.735800,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,19.735800,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,21.158200,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,21.158200,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-HALL-E-E2,             !- Name
    Window,                  !- Surface Type
    Ext Firelight Insulated 1inch,  !- Construction Name
    1-HALL-E-EW-E1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    Steel_1_5,               !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    91.033600,19.735800,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,19.735800,2.667000,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,21.158200,2.667000,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,21.158200,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    120-S1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    120to132B-CL-EW-S1,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Cross_Divider3_4pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    78.511400,3.251200,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    78.511400,3.251200,1.320800,  !- X,Y,Z ==> Vertex 2 {m}
    83.972400,3.251200,1.320800,  !- X,Y,Z ==> Vertex 3 {m}
    83.972400,3.251200,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-HALL-E-S2,             !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1-HALL-E-EW-S2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Horiz_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    65.252600,9.753600,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    65.252600,9.753600,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    65.709800,9.753600,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    65.709800,9.753600,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-HALL-E-S5,             !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1-HALL-E-EW-S2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Horiz_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    65.252600,9.753600,5.435600,  !- X,Y,Z ==> Vertex 1 {m}
    65.252600,9.753600,2.667000,  !- X,Y,Z ==> Vertex 2 {m}
    65.709800,9.753600,2.667000,  !- X,Y,Z ==> Vertex 3 {m}
    65.709800,9.753600,5.435600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-HALL-E-S4,             !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1-HALL-E-EW-S2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Horiz_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    65.786000,9.753600,5.435600,  !- X,Y,Z ==> Vertex 1 {m}
    65.786000,9.753600,2.667000,  !- X,Y,Z ==> Vertex 2 {m}
    67.614800,9.753600,2.667000,  !- X,Y,Z ==> Vertex 3 {m}
    67.614800,9.753600,5.435600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-HALL-E-S3,             !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1-HALL-E-EW-S2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Horiz_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    67.691000,9.753600,5.435600,  !- X,Y,Z ==> Vertex 1 {m}
    67.691000,9.753600,2.667000,  !- X,Y,Z ==> Vertex 2 {m}
    68.148200,9.753600,2.667000,  !- X,Y,Z ==> Vertex 3 {m}
    68.148200,9.753600,5.435600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-HALL-E-S1,             !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1-HALL-E-EW-S2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Horiz_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    67.691000,9.753600,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    67.691000,9.753600,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    68.148200,9.753600,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    68.148200,9.753600,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-AUD-E1,                !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1-AUD-EW-E4,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Horiz_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    60.655200,8.432800,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    60.655200,8.432800,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    60.655200,9.601200,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    60.655200,9.601200,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-AUD-E2,                !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1-AUD-EW-E4,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    60.655200,8.432800,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    60.655200,8.432800,2.667000,  !- X,Y,Z ==> Vertex 2 {m}
    60.655200,9.601200,2.667000,  !- X,Y,Z ==> Vertex 3 {m}
    60.655200,9.601200,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-AUD-W1,                !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1-AUD-EW-W1,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Horiz_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    36.880800,9.601200,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    36.880800,9.601200,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    36.880800,8.432800,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    36.880800,8.432800,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-AUD-W2,                !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1-AUD-EW-W1,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    36.880800,9.601200,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    36.880800,9.601200,2.667000,  !- X,Y,Z ==> Vertex 2 {m}
    36.880800,8.432800,2.667000,  !- X,Y,Z ==> Vertex 3 {m}
    36.880800,8.432800,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-HALL-W-S10,            !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1-HALL-W-EW-S1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Horiz_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    19.786600,9.753600,5.435600,  !- X,Y,Z ==> Vertex 1 {m}
    19.786600,9.753600,2.667000,  !- X,Y,Z ==> Vertex 2 {m}
    21.767800,9.753600,2.667000,  !- X,Y,Z ==> Vertex 3 {m}
    21.767800,9.753600,5.435600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-HALL-W-S4,             !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1-HALL-W-EW-S1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Horiz_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    19.786600,9.753600,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    19.786600,9.753600,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    21.767800,9.753600,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    21.767800,9.753600,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-HALL-W-S3,             !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1-HALL-W-EW-S1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Horiz_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    23.749000,9.753600,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    23.749000,9.753600,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    25.730200,9.753600,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    25.730200,9.753600,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-HALL-W-S2,             !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1-HALL-W-EW-S1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Horiz_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    26.289000,9.753600,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    26.289000,9.753600,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    28.270200,9.753600,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    28.270200,9.753600,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-HALL-W-S1,             !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1-HALL-W-EW-S1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Horiz_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    30.251400,9.753600,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    30.251400,9.753600,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    32.232600,9.753600,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    32.232600,9.753600,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-HALL-W-S7,             !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1-HALL-W-EW-S1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Horiz_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    26.289000,9.753600,5.435600,  !- X,Y,Z ==> Vertex 1 {m}
    26.289000,9.753600,2.667000,  !- X,Y,Z ==> Vertex 2 {m}
    28.270200,9.753600,2.667000,  !- X,Y,Z ==> Vertex 3 {m}
    28.270200,9.753600,5.435600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1T2-S1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1T2to102H-EW-S1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    33.350200,9.753600,2.590800,  !- X,Y,Z ==> Vertex 1 {m}
    33.350200,9.753600,0.863600,  !- X,Y,Z ==> Vertex 2 {m}
    35.179000,9.753600,0.863600,  !- X,Y,Z ==> Vertex 3 {m}
    35.179000,9.753600,2.590800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    105-S1,                  !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    105-CL-EW-S1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Cross_Divider3_4pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    7.137400,3.251200,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    7.137400,3.251200,1.320800,  !- X,Y,Z ==> Vertex 2 {m}
    12.369800,3.251200,1.320800,  !- X,Y,Z ==> Vertex 3 {m}
    12.369800,3.251200,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    105-CL-CLG,              !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    105-CL,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    105-CL-CLG,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    0.000000,19.507200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,4.724400,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    3.352800,4.724400,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    3.352800,3.251200,5.791200,  !- X,Y,Z ==> Vertex 4 {m}
    19.507200,3.251200,5.791200,  !- X,Y,Z ==> Vertex 5 {m}
    19.507200,19.507200,5.791200;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    1-Hall-W-CLG,            !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    1-HALL-W,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-Hall-W-CLG,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    12,                      !- Number of Vertices
    0.000000,32.512000,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,29.260800,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    20.980400,29.260800,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    20.980400,19.507200,5.791200,  !- X,Y,Z ==> Vertex 4 {m}
    19.507200,19.507200,5.791200,  !- X,Y,Z ==> Vertex 5 {m}
    19.507200,9.753600,5.791200,  !- X,Y,Z ==> Vertex 6 {m}
    32.512000,9.753600,5.791200,  !- X,Y,Z ==> Vertex 7 {m}
    32.512000,19.507200,5.791200,  !- X,Y,Z ==> Vertex 8 {m}
    24.536400,19.507200,5.791200,  !- X,Y,Z ==> Vertex 9 {m}
    24.536400,29.260800,5.791200,  !- X,Y,Z ==> Vertex 10 {m}
    26.009600,29.260800,5.791200,  !- X,Y,Z ==> Vertex 11 {m}
    26.009600,32.512000,5.791200;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    1-Aud-CLG,               !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    1-AUD,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-Aud-CLG,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    58.521600,32.512000,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    39.014400,32.512000,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    39.014400,22.555200,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    36.880800,20.421600,5.791200,  !- X,Y,Z ==> Vertex 4 {m}
    36.880800,8.280400,5.791200,  !- X,Y,Z ==> Vertex 5 {m}
    60.655200,8.280400,5.791200,  !- X,Y,Z ==> Vertex 6 {m}
    60.655200,20.421600,5.791200,  !- X,Y,Z ==> Vertex 7 {m}
    58.521600,22.555200,5.791200;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    102K-CLG,                !- Name
    Ceiling,                 !- Surface Type
    Ceiling Cons,            !- Construction Name
    102K,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    102K-CLG,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.949600,8.280400,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    53.949600,4.013200,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    61.264800,6.756400,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    61.264800,8.280400,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-HALL-W-W1,             !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1-HALL-W-EW-W3,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.000000,29.895800,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,29.895800,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,29.540200,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,29.540200,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-HALL-W-E1,             !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1-HALL-W-EW-E1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    26.009600,31.877000,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,31.877000,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,32.232600,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,32.232600,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-HALL-W-S6,             !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1-HALL-W-EW-S1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Horiz_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    28.346400,9.753600,5.435600,  !- X,Y,Z ==> Vertex 1 {m}
    28.346400,9.753600,2.667000,  !- X,Y,Z ==> Vertex 2 {m}
    30.175200,9.753600,2.667000,  !- X,Y,Z ==> Vertex 3 {m}
    30.175200,9.753600,5.435600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-HALL-W-S5,             !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1-HALL-W-EW-S1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Horiz_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    30.251400,9.753600,5.435600,  !- X,Y,Z ==> Vertex 1 {m}
    30.251400,9.753600,2.667000,  !- X,Y,Z ==> Vertex 2 {m}
    32.232600,9.753600,2.667000,  !- X,Y,Z ==> Vertex 3 {m}
    32.232600,9.753600,5.435600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-HALL-W-S9,             !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1-HALL-W-EW-S1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Horiz_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    21.844000,9.753600,5.435600,  !- X,Y,Z ==> Vertex 1 {m}
    21.844000,9.753600,2.667000,  !- X,Y,Z ==> Vertex 2 {m}
    23.672800,9.753600,2.667000,  !- X,Y,Z ==> Vertex 3 {m}
    23.672800,9.753600,5.435600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-HALL-W-S8,             !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1-HALL-W-EW-S1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Window Blind,            !- Shading Control Name
    Alum_1_5_Horiz_Divider1_5_2pane,  !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    23.749000,9.753600,5.435600,  !- X,Y,Z ==> Vertex 1 {m}
    23.749000,9.753600,2.667000,  !- X,Y,Z ==> Vertex 2 {m}
    25.730200,9.753600,2.667000,  !- X,Y,Z ==> Vertex 3 {m}
    25.730200,9.753600,5.435600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    113-W1C,                 !- Name
    113-CL-EW-W,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,27.711400,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,27.711400,1.320800,  !- X,Y,Z ==> Vertex 2 {m}
    -0.381000,27.711400,1.320800,  !- X,Y,Z ==> Vertex 3 {m}
    -0.381000,27.711400,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    113-W1A,                 !- Name
    113-CL-EW-W,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.381000,24.282400,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    -0.381000,24.282400,1.320800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,24.282400,1.320800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,24.282400,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    113-W1B,                 !- Name
    113-CL-EW-W,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.381000,27.711400,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    -0.381000,24.282400,3.962400,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,24.282400,3.962400,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,27.711400,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    1-HALL-W-W2A,            !- Name
    1-HALL-W-EW-W3,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,32.232600,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,32.232600,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    -0.381000,32.232600,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    -0.381000,32.232600,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    1-HALL-W-W3C,            !- Name
    1-HALL-W-EW-W3,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,32.232600,5.435600,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,32.232600,2.667000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.381000,32.232600,2.667000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.381000,32.232600,5.435600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    1-HALL-W-W1A,            !- Name
    1-HALL-W-EW-W3,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.381000,29.540200,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    -0.381000,29.540200,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,29.540200,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,29.540200,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    1-HALL-W-W3A,            !- Name
    1-HALL-W-EW-W3,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.381000,29.540200,5.435600,  !- X,Y,Z ==> Vertex 1 {m}
    -0.381000,29.540200,2.667000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,29.540200,2.667000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,29.540200,5.435600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    1-HALL-W-W3B,            !- Name
    1-HALL-W-EW-W3,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.381000,32.232600,5.435600,  !- X,Y,Z ==> Vertex 1 {m}
    -0.381000,29.540200,5.435600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,29.540200,5.435600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,32.232600,5.435600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    116-W2C,                 !- Name
    116-CL-EW-W,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,42.087800,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,42.087800,1.320800,  !- X,Y,Z ==> Vertex 2 {m}
    -0.381000,42.087800,1.320800,  !- X,Y,Z ==> Vertex 3 {m}
    -0.381000,42.087800,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    116-W2B,                 !- Name
    116-CL-EW-W,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,40.970200,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,42.087800,3.962400,  !- X,Y,Z ==> Vertex 2 {m}
    -0.381000,42.087800,3.962400,  !- X,Y,Z ==> Vertex 3 {m}
    -0.381000,40.970200,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    116-W1B,                 !- Name
    116-CL-EW-W,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,39.192200,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,40.309800,3.962400,  !- X,Y,Z ==> Vertex 2 {m}
    -0.381000,40.309800,3.962400,  !- X,Y,Z ==> Vertex 3 {m}
    -0.381000,39.192200,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    116-W1A,                 !- Name
    116-CL-EW-W,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.381000,39.192200,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    -0.381000,39.192200,1.320800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,39.192200,1.320800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,39.192200,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    116-W1C,                 !- Name
    116-CL-EW-W,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000,40.309800,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,40.309800,1.320800,  !- X,Y,Z ==> Vertex 2 {m}
    -0.152400,40.309800,1.320800,  !- X,Y,Z ==> Vertex 3 {m}
    -0.152400,40.309800,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    116-W2A,                 !- Name
    116-CL-EW-W,             !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.152400,40.970200,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    -0.152400,40.970200,1.320800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,40.970200,1.320800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,40.970200,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    110-N1A,                 !- Name
    110and114-CL-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.278600,49.149000,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    19.278600,49.149000,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    19.278600,48.768000,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    19.278600,48.768000,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    110-N2B,                 !- Name
    110and114-CL-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.278600,49.149000,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    19.278600,49.149000,2.667000,  !- X,Y,Z ==> Vertex 2 {m}
    19.278600,48.768000,2.667000,  !- X,Y,Z ==> Vertex 3 {m}
    19.278600,48.768000,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    110-N2A,                 !- Name
    110and114-CL-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.278600,49.149000,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    19.278600,48.768000,3.962400,  !- X,Y,Z ==> Vertex 2 {m}
    18.110200,48.768000,3.962400,  !- X,Y,Z ==> Vertex 3 {m}
    18.110200,49.149000,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    110-E2B,                 !- Name
    110and114-CL-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    26.009600,37.363400,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,37.363400,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    26.162000,37.363400,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    26.162000,37.363400,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    110-E2A,                 !- Name
    110and114-CL-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    26.162000,40.360600,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    26.162000,40.360600,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,40.360600,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,40.360600,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    110-E4A,                 !- Name
    110and114-CL-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    26.162000,40.360600,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    26.162000,40.360600,2.667000,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,40.360600,2.667000,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,40.360600,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    110-E4C,                 !- Name
    110and114-CL-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    26.009600,37.363400,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,37.363400,2.667000,  !- X,Y,Z ==> Vertex 2 {m}
    26.162000,37.363400,2.667000,  !- X,Y,Z ==> Vertex 3 {m}
    26.162000,37.363400,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    110-E4B,                 !- Name
    110and114-CL-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    26.162000,37.363400,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    26.162000,40.360600,3.962400,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,40.360600,3.962400,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,37.363400,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    110-E1B,                 !- Name
    110and114-CL-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    26.009600,40.919400,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,40.919400,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    26.162000,40.919400,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    26.162000,40.919400,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    110-E3C,                 !- Name
    110and114-CL-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    26.009600,40.919400,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,40.919400,2.667000,  !- X,Y,Z ==> Vertex 2 {m}
    26.162000,40.919400,2.667000,  !- X,Y,Z ==> Vertex 3 {m}
    26.162000,40.919400,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    110-E3B,                 !- Name
    110and114-CL-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    26.162000,40.919400,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    26.162000,43.916600,3.962400,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,43.916600,3.962400,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,40.919400,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    110-E3A,                 !- Name
    110and114-CL-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    26.162000,43.916600,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    26.162000,43.916600,2.667000,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,43.916600,2.667000,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,43.916600,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    110-E1A,                 !- Name
    110and114-CL-EW-E,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    26.162000,43.916600,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    26.162000,43.916600,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,43.916600,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,43.916600,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    1-HALL-W-E1A,            !- Name
    1-HALL-W-EW-E1,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    26.162000,32.232600,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    26.162000,32.232600,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,32.232600,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,32.232600,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    1-HALL-W-E2A,            !- Name
    1-HALL-W-EW-E1,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    26.009600,29.540200,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,29.540200,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    26.162000,29.540200,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    26.162000,29.540200,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    1-HALL-W-E3A,            !- Name
    1-HALL-W-EW-E1,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    26.162000,32.232600,5.435600,  !- X,Y,Z ==> Vertex 1 {m}
    26.162000,32.232600,2.667000,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,32.232600,2.667000,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,32.232600,5.435600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    1-HALL-W-E3C,            !- Name
    1-HALL-W-EW-E1,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    26.009600,29.540200,5.435600,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,29.540200,2.667000,  !- X,Y,Z ==> Vertex 2 {m}
    26.162000,29.540200,2.667000,  !- X,Y,Z ==> Vertex 3 {m}
    26.162000,29.540200,5.435600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    1-HALL-W-E3B,            !- Name
    1-HALL-W-EW-E1,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    26.162000,29.540200,5.435600,  !- X,Y,Z ==> Vertex 1 {m}
    26.162000,32.232600,5.435600,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,32.232600,5.435600,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,29.540200,5.435600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    127-N2C,                 !- Name
    127to131-CL-FLR,         !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    82.981800,29.641800,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    82.981800,29.641800,1.320800,  !- X,Y,Z ==> Vertex 2 {m}
    82.981800,29.260800,1.320800,  !- X,Y,Z ==> Vertex 3 {m}
    82.981800,29.260800,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    127-N2A,                 !- Name
    127to131-CL-FLR,         !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    79.552800,29.641800,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    79.552800,29.641800,1.320800,  !- X,Y,Z ==> Vertex 2 {m}
    79.552800,29.260800,1.320800,  !- X,Y,Z ==> Vertex 3 {m}
    79.552800,29.260800,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    127-N2B,                 !- Name
    127to131-CL-FLR,         !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    82.981800,29.260800,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    79.552800,29.260800,3.962400,  !- X,Y,Z ==> Vertex 2 {m}
    79.552800,29.641800,3.962400,  !- X,Y,Z ==> Vertex 3 {m}
    82.981800,29.641800,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    127-N1C,                 !- Name
    127to131-CL-FLR,         !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    70.002400,29.641800,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    70.002400,29.641800,1.320800,  !- X,Y,Z ==> Vertex 2 {m}
    70.002400,29.260800,1.320800,  !- X,Y,Z ==> Vertex 3 {m}
    70.002400,29.260800,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    127-N1A,                 !- Name
    127to131-CL-FLR,         !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    66.573400,29.641800,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    66.573400,29.641800,1.320800,  !- X,Y,Z ==> Vertex 2 {m}
    66.573400,29.260800,1.320800,  !- X,Y,Z ==> Vertex 3 {m}
    66.573400,29.260800,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    127-N1B,                 !- Name
    127to131-CL-FLR,         !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    66.573400,29.641800,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    70.002400,29.641800,3.962400,  !- X,Y,Z ==> Vertex 2 {m}
    70.002400,29.260800,3.962400,  !- X,Y,Z ==> Vertex 3 {m}
    66.573400,29.260800,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    1-HALL-E-E1A,            !- Name
    1-HALL-E-EW-E1,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.414600,21.158200,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    91.414600,21.158200,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,21.158200,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,21.158200,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    1-HALL-E-E2A,            !- Name
    1-HALL-E-EW-E1,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.414600,21.158200,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    91.414600,21.158200,2.667000,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,21.158200,2.667000,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,21.158200,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    1-HALL-E-E2B,            !- Name
    1-HALL-E-EW-E1,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,21.158200,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,19.735800,3.962400,  !- X,Y,Z ==> Vertex 2 {m}
    91.414600,19.735800,3.962400,  !- X,Y,Z ==> Vertex 3 {m}
    91.414600,21.158200,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    1-HALL-E-E1B,            !- Name
    1-HALL-E-EW-E1,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,19.735800,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,19.735800,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    91.186000,19.735800,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    91.186000,19.735800,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    1-HALL-E-E2C,            !- Name
    1-HALL-E-EW-E1,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    91.033600,19.735800,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,19.735800,2.667000,  !- X,Y,Z ==> Vertex 2 {m}
    91.186000,19.735800,2.667000,  !- X,Y,Z ==> Vertex 3 {m}
    91.186000,19.735800,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-Hall-W-S12,            !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1-HALL-W-EW-S1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    21.844000,9.753600,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    21.844000,9.753600,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    23.672800,9.753600,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    23.672800,9.753600,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-Hall-W-S11,            !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1-HALL-W-EW-S1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    28.346400,9.753600,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    28.346400,9.753600,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    30.175200,9.753600,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    30.175200,9.753600,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-Hall-E-S6,             !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1-HALL-E-EW-S2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    65.786000,9.753600,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    65.786000,9.753600,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    67.614800,9.753600,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    67.614800,9.753600,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1-Hall-W-E4,             !- Name
    Window,                  !- Surface Type
    Low-E Tint 2637,         !- Construction Name
    1-HALL-W-EW-E1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    Alum_1_5,                !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    26.009600,29.972000,2.616200,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,29.972000,0.050800,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,31.800800,0.050800,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,31.800800,2.616200;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    1-Plenum,                !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    6.1976,                  !- Y Origin {m}
    5.7912,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    1-Plenum-Floor,          !- Name
    Floor,                   !- Surface Type
    Ceiling Cons,            !- Construction Name
    1-Plenum,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-Plenum-Floor,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    26,                      !- Number of Vertices
    36.880800,9.753600,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,9.753600,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,3.251200,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    3.352800,3.251200,5.791200,  !- X,Y,Z ==> Vertex 4 {m}
    3.352800,4.724400,5.791200,  !- X,Y,Z ==> Vertex 5 {m}
    0.000000,4.724400,5.791200,  !- X,Y,Z ==> Vertex 6 {m}
    0.000000,48.768000,5.791200,  !- X,Y,Z ==> Vertex 7 {m}
    26.009600,48.768000,5.791200,  !- X,Y,Z ==> Vertex 8 {m}
    26.009600,29.260800,5.791200,  !- X,Y,Z ==> Vertex 9 {m}
    39.014400,29.260800,5.791200,  !- X,Y,Z ==> Vertex 10 {m}
    39.014400,32.512000,5.791200,  !- X,Y,Z ==> Vertex 11 {m}
    58.521600,32.512000,5.791200,  !- X,Y,Z ==> Vertex 12 {m}
    58.521600,29.260800,5.791200,  !- X,Y,Z ==> Vertex 13 {m}
    91.033600,29.260800,5.791200,  !- X,Y,Z ==> Vertex 14 {m}
    91.033600,3.251200,5.791200,  !- X,Y,Z ==> Vertex 15 {m}
    71.526400,3.251200,5.791200,  !- X,Y,Z ==> Vertex 16 {m}
    71.526400,9.753600,5.791200,  !- X,Y,Z ==> Vertex 17 {m}
    60.655200,9.753600,5.791200,  !- X,Y,Z ==> Vertex 18 {m}
    60.655200,8.280400,5.791200,  !- X,Y,Z ==> Vertex 19 {m}
    61.264800,8.280400,5.791200,  !- X,Y,Z ==> Vertex 20 {m}
    61.264800,6.756400,5.791200,  !- X,Y,Z ==> Vertex 21 {m}
    53.949600,4.013200,5.791200,  !- X,Y,Z ==> Vertex 22 {m}
    43.586400,4.013200,5.791200,  !- X,Y,Z ==> Vertex 23 {m}
    36.271200,6.756400,5.791200,  !- X,Y,Z ==> Vertex 24 {m}
    36.271200,8.280400,5.791200,  !- X,Y,Z ==> Vertex 25 {m}
    36.880800,8.280400,5.791200;  !- X,Y,Z ==> Vertex 26 {m}

  BuildingSurface:Detailed,
    1-Plenum-W4,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.880800,9.753600,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    36.880800,9.753600,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    36.880800,8.280400,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    36.880800,8.280400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-Plenum-E1,             !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    1-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,3.251200,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,3.251200,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,29.260800,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,29.260800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-Plenum-N1,             !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    1-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.033600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    91.033600,29.260800,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    58.521600,29.260800,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    58.521600,29.260800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-Plenum-E4,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    58.521600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    58.521600,29.260800,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    58.521600,32.512000,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    58.521600,32.512000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-Plenum-N3,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    58.521600,32.512000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    58.521600,32.512000,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    39.014400,32.512000,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    39.014400,32.512000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-Plenum-W3,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.014400,32.512000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    39.014400,32.512000,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    39.014400,29.260800,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    39.014400,29.260800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-Plenum-N5,             !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    1-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.014400,29.260800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    39.014400,29.260800,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,29.260800,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,29.260800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-Plenum-E2,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    61.264800,6.756400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    61.264800,6.756400,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    61.264800,8.280400,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    61.264800,8.280400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-Plenum-S4,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.271200,6.756400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    36.271200,6.756400,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    43.586400,4.013200,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    43.586400,4.013200,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-Plenum-S8,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    71.526400,3.251200,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    71.526400,3.251200,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,3.251200,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,3.251200,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-Plenum-E6,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.009600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,29.260800,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    26.009600,48.768000,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    26.009600,48.768000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-Plenum-W6,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.271200,8.280400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    36.271200,8.280400,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    36.271200,6.756400,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    36.271200,6.756400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-Plenum-S6,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.949600,4.013200,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    53.949600,4.013200,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    61.264800,6.756400,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    61.264800,6.756400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-Plenum-N4,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.880800,8.280400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    36.880800,8.280400,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    36.271200,8.280400,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    36.271200,8.280400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-Plenum-E5,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,3.251200,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,3.251200,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,9.753600,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,9.753600,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-Plenum-S3,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.507200,9.753600,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    19.507200,9.753600,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    36.880800,9.753600,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    36.880800,9.753600,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-Plenum-S7,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.655200,9.753600,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    60.655200,9.753600,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    71.526400,9.753600,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    71.526400,9.753600,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-Plenum-N2,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    61.264800,8.280400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    61.264800,8.280400,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    60.655200,8.280400,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    60.655200,8.280400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-Plenum-N6,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.009600,48.768000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    26.009600,48.768000,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,48.768000,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,48.768000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-Plenum-W1,             !- Name
    Wall,                    !- Surface Type
    Tilt-Up Cons,            !- Construction Name
    1-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,48.768000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,48.768000,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,4.724400,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,4.724400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-Plenum-S1,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,4.724400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,4.724400,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    3.352800,4.724400,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    3.352800,4.724400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-Plenum-W2,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.352800,4.724400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    3.352800,4.724400,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    3.352800,3.251200,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    3.352800,3.251200,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-Plenum-S2,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.352800,3.251200,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    3.352800,3.251200,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    19.507200,3.251200,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    19.507200,3.251200,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-Plenum-W7,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    71.526400,9.753600,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    71.526400,9.753600,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    71.526400,3.251200,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    71.526400,3.251200,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-Plenum-E3,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.655200,8.280400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    60.655200,8.280400,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    60.655200,9.753600,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    60.655200,9.753600,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-Plenum-S5,             !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    1-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    43.586400,4.013200,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    43.586400,4.013200,5.791200,  !- X,Y,Z ==> Vertex 2 {m}
    53.949600,4.013200,5.791200,  !- X,Y,Z ==> Vertex 3 {m}
    53.949600,4.013200,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1-Plenum-Clg,            !- Name
    Ceiling,                 !- Surface Type
    Floor Cons,              !- Construction Name
    1-Plenum,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1-Plenum-Clg,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    26,                      !- Number of Vertices
    19.507200,9.753600,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    36.880800,9.753600,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    36.880800,8.280400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    36.271200,8.280400,6.096000,  !- X,Y,Z ==> Vertex 4 {m}
    36.271200,6.756400,6.096000,  !- X,Y,Z ==> Vertex 5 {m}
    43.586400,4.013200,6.096000,  !- X,Y,Z ==> Vertex 6 {m}
    53.949600,4.013200,6.096000,  !- X,Y,Z ==> Vertex 7 {m}
    61.264800,6.756400,6.096000,  !- X,Y,Z ==> Vertex 8 {m}
    61.264800,8.280400,6.096000,  !- X,Y,Z ==> Vertex 9 {m}
    60.655200,8.280400,6.096000,  !- X,Y,Z ==> Vertex 10 {m}
    60.655200,9.753600,6.096000,  !- X,Y,Z ==> Vertex 11 {m}
    71.526400,9.753600,6.096000,  !- X,Y,Z ==> Vertex 12 {m}
    71.526400,3.251200,6.096000,  !- X,Y,Z ==> Vertex 13 {m}
    91.033600,3.251200,6.096000,  !- X,Y,Z ==> Vertex 14 {m}
    91.033600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 15 {m}
    58.521600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 16 {m}
    58.521600,32.512000,6.096000,  !- X,Y,Z ==> Vertex 17 {m}
    39.014400,32.512000,6.096000,  !- X,Y,Z ==> Vertex 18 {m}
    39.014400,29.260800,6.096000,  !- X,Y,Z ==> Vertex 19 {m}
    26.009600,29.260800,6.096000,  !- X,Y,Z ==> Vertex 20 {m}
    26.009600,48.768000,6.096000,  !- X,Y,Z ==> Vertex 21 {m}
    0.000000,48.768000,6.096000,  !- X,Y,Z ==> Vertex 22 {m}
    0.000000,4.724400,6.096000,  !- X,Y,Z ==> Vertex 23 {m}
    3.352800,4.724400,6.096000,  !- X,Y,Z ==> Vertex 24 {m}
    3.352800,3.251200,6.096000,  !- X,Y,Z ==> Vertex 25 {m}
    19.507200,3.251200,6.096000;  !- X,Y,Z ==> Vertex 26 {m}

  BuildingSurface:Detailed,
    Roof-Overhang-2,         !- Name
    Roof,                    !- Surface Type
    Roof Cons,               !- Construction Name
    3-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    93.319600,29.260800,14.325600,  !- X,Y,Z ==> Vertex 1 {m}
    93.319600,31.546800,14.325600,  !- X,Y,Z ==> Vertex 2 {m}
    48.793400,31.546800,14.325600,  !- X,Y,Z ==> Vertex 3 {m}
    48.793400,29.260800,14.325600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof-Overhang-1,         !- Name
    Roof,                    !- Surface Type
    Roof Cons,               !- Construction Name
    3-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.742600,29.260800,14.325600,  !- X,Y,Z ==> Vertex 1 {m}
    48.742600,31.546800,14.325600,  !- X,Y,Z ==> Vertex 2 {m}
    -2.286000,31.546800,14.325600,  !- X,Y,Z ==> Vertex 3 {m}
    -2.286000,29.260800,14.325600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof-Overhang-4,         !- Name
    Roof,                    !- Surface Type
    Roof Cons,               !- Construction Name
    3-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.793400,0.000000,14.325600,  !- X,Y,Z ==> Vertex 1 {m}
    48.793400,-2.286000,14.325600,  !- X,Y,Z ==> Vertex 2 {m}
    93.319600,-2.286000,14.325600,  !- X,Y,Z ==> Vertex 3 {m}
    93.319600,0.000000,14.325600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof-Overhang-5,         !- Name
    Roof,                    !- Surface Type
    Roof Cons,               !- Construction Name
    3-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.286000,0.000000,14.325600,  !- X,Y,Z ==> Vertex 1 {m}
    -2.286000,-2.286000,14.325600,  !- X,Y,Z ==> Vertex 2 {m}
    48.742600,-2.286000,14.325600,  !- X,Y,Z ==> Vertex 3 {m}
    48.742600,0.000000,14.325600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof-Overhang-3,         !- Name
    Roof,                    !- Surface Type
    Roof Cons,               !- Construction Name
    3-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    93.319600,0.000000,14.325600,  !- X,Y,Z ==> Vertex 1 {m}
    93.319600,29.260800,14.325600,  !- X,Y,Z ==> Vertex 2 {m}
    91.033600,29.260800,14.325600,  !- X,Y,Z ==> Vertex 3 {m}
    91.033600,0.000000,14.325600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof-Overhang-6,         !- Name
    Roof,                    !- Surface Type
    Roof Cons,               !- Construction Name
    3-Plenum,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.286000,29.260800,14.325600,  !- X,Y,Z ==> Vertex 1 {m}
    -2.286000,0.000000,14.325600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,14.325600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,29.260800,14.325600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    260S2,                   !- Name
    260to272-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.969700,3.251200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    34.556700,3.251200,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    34.556700,3.098800,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    36.969700,3.098800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    260S1,                   !- Name
    260to272-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    34.556700,3.251200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    34.556700,3.251200,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    34.556700,3.098800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    34.556700,3.098800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6BEFF5,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    260to272-CL,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.556700,3.251200,8.610600,  !- X,Y,Z ==> Vertex 1 {m}
    34.556700,3.251200,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    36.969700,3.251200,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    36.969700,3.251200,8.610600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    260S3,                   !- Name
    260to272-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.969700,3.098800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    36.969700,3.098800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    36.969700,3.251200,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    36.969700,3.251200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    260S5,                   !- Name
    260to272-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    41.059100,3.251200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    41.059100,3.098800,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    43.472100,3.098800,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    43.472100,3.251200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    260S4,                   !- Name
    260to272-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    41.059100,3.251200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    41.059100,3.251200,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    41.059100,3.098800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    41.059100,3.098800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    260S6,                   !- Name
    260to272-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    43.472100,3.098800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    43.472100,3.098800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    43.472100,3.251200,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    43.472100,3.251200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4CD00,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    260to272-CL,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    41.059100,3.251200,8.610600,  !- X,Y,Z ==> Vertex 1 {m}
    41.059100,3.251200,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    43.472100,3.251200,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    43.472100,3.251200,8.610600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    260S8,                   !- Name
    260to272-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    49.974500,3.251200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    47.561500,3.251200,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    47.561500,3.098800,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    49.974500,3.098800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    260S7,                   !- Name
    260to272-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    47.561500,3.251200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    47.561500,3.251200,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    47.561500,3.098800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    47.561500,3.098800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A6FE30,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    260to272-CL,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    47.561500,3.251200,8.610600,  !- X,Y,Z ==> Vertex 1 {m}
    47.561500,3.251200,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    49.974500,3.251200,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    49.974500,3.251200,8.610600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    260S9,                   !- Name
    260to272-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    49.974500,3.098800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    49.974500,3.098800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    49.974500,3.251200,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    49.974500,3.251200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    260S11,                  !- Name
    260to272-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    54.063900,3.251200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    54.063900,3.098800,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    56.476900,3.098800,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    56.476900,3.251200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    260S10,                  !- Name
    260to272-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    54.063900,3.251200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    54.063900,3.251200,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    54.063900,3.098800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    54.063900,3.098800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    260S12,                  !- Name
    260to272-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    56.476900,3.098800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    56.476900,3.098800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    56.476900,3.251200,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    56.476900,3.251200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4745A9,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    260to272-CL,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.063900,3.251200,8.610600,  !- X,Y,Z ==> Vertex 1 {m}
    54.063900,3.251200,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    56.476900,3.251200,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    56.476900,3.251200,8.610600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    260S14,                  !- Name
    260to272-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    62.979300,3.251200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    60.566300,3.251200,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    60.566300,3.098800,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    62.979300,3.098800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    260S15,                  !- Name
    260to272-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    62.979300,3.098800,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    62.979300,3.098800,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    62.979300,3.251200,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    62.979300,3.251200,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7562AE,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall Cons,       !- Construction Name
    260to272-CL,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.566300,3.251200,8.610600,  !- X,Y,Z ==> Vertex 1 {m}
    60.566300,3.251200,8.382000,  !- X,Y,Z ==> Vertex 2 {m}
    62.979300,3.251200,8.382000,  !- X,Y,Z ==> Vertex 3 {m}
    62.979300,3.251200,8.610600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    260S13,                  !- Name
    260to272-CL-EW-S,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    60.566300,3.251200,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    60.566300,3.251200,6.959600,  !- X,Y,Z ==> Vertex 2 {m}
    60.566300,3.098800,6.959600,  !- X,Y,Z ==> Vertex 3 {m}
    60.566300,3.098800,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    201S-E2,                 !- Name
    201to207-CL-EW-E,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.664400,2.959100,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,2.959100,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,0.292100,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    32.664400,0.292100,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    276S-W2,                 !- Name
    276to286-CL-EW-W,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    64.871600,0.286762,9.144000,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,0.286762,9.144000,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,2.953762,9.144000,  !- X,Y,Z ==> Vertex 3 {m}
    64.871600,2.953762,9.144000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    372S-W1,                 !- Name
    372-OFF-EW-W1,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    65.024000,2.921000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,0.254000,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    64.871600,0.254000,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    64.871600,2.921000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    372S-W2,                 !- Name
    372-OFF-EW-W1,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    65.024000,0.254000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    65.024000,0.254000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    64.871600,0.254000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    64.871600,0.254000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    301S-E2,                 !- Name
    301-OFF-EW-E2,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.512000,0.254000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,2.921000,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    32.664400,2.921000,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    32.664400,0.254000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    301S-E1,                 !- Name
    301-OFF-EW-E2,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.664400,0.254000,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    32.664400,0.254000,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    32.512000,0.254000,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    32.512000,0.254000,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    352S1,                   !- Name
    352to370-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.766000,3.251200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    32.766000,3.098800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    33.934400,3.098800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    33.934400,3.251200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    352S2,                   !- Name
    352to370-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    33.934400,3.098800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    33.934400,3.098800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    33.934400,3.251200,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    33.934400,3.251200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    352S4,                   !- Name
    352to370-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    38.760400,3.098800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    38.760400,3.251200,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    37.592000,3.251200,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    37.592000,3.098800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    352S7,                   !- Name
    352to370-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.268400,3.251200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    39.268400,3.098800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    40.436800,3.098800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    40.436800,3.251200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    352S3,                   !- Name
    352to370-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    37.592000,3.251200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    37.592000,3.251200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    37.592000,3.098800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    37.592000,3.098800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    352S5,                   !- Name
    352to370-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    38.760400,3.098800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    38.760400,3.098800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    38.760400,3.251200,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    38.760400,3.251200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    352S6,                   !- Name
    352to370-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    39.268400,3.251200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    39.268400,3.251200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    39.268400,3.098800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    39.268400,3.098800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    352S8,                   !- Name
    352to370-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    40.436800,3.098800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    40.436800,3.098800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    40.436800,3.251200,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    40.436800,3.251200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    352S10,                  !- Name
    352to370-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    45.262800,3.098800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    45.262800,3.251200,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    44.094400,3.251200,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    44.094400,3.098800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    352S13,                  !- Name
    352to370-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    45.770800,3.251200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    45.770800,3.098800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    46.939200,3.098800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    46.939200,3.251200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    352S9,                   !- Name
    352to370-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    44.094400,3.251200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    44.094400,3.251200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    44.094400,3.098800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    44.094400,3.098800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    352S11,                  !- Name
    352to370-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    45.262800,3.098800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    45.262800,3.098800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    45.262800,3.251200,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    45.262800,3.251200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    352S12,                  !- Name
    352to370-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    45.770800,3.251200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    45.770800,3.251200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    45.770800,3.098800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    45.770800,3.098800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    352S14,                  !- Name
    352to370-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    46.939200,3.098800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    46.939200,3.098800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    46.939200,3.251200,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    46.939200,3.251200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    352S16,                  !- Name
    352to370-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    51.765200,3.251200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    50.596800,3.251200,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    50.596800,3.098800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    51.765200,3.098800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    352S19,                  !- Name
    352to370-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    52.273200,3.251200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    52.273200,3.098800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    53.441600,3.098800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    53.441600,3.251200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    352S15,                  !- Name
    352to370-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    50.596800,3.251200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    50.596800,3.251200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    50.596800,3.098800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    50.596800,3.098800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    352S17,                  !- Name
    352to370-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    51.765200,3.098800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    51.765200,3.098800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    51.765200,3.251200,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    51.765200,3.251200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    352S18,                  !- Name
    352to370-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    52.273200,3.251200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    52.273200,3.251200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    52.273200,3.098800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    52.273200,3.098800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    352S20,                  !- Name
    352to370-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    53.441600,3.098800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    53.441600,3.098800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    53.441600,3.251200,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    53.441600,3.251200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    352S22,                  !- Name
    352to370-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    57.099200,3.251200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    57.099200,3.098800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    58.267600,3.098800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    58.267600,3.251200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    352S25,                  !- Name
    352to370-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    58.775600,3.251200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    58.775600,3.098800,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    59.944000,3.098800,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    59.944000,3.251200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    352S21,                  !- Name
    352to370-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    57.099200,3.251200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    57.099200,3.251200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    57.099200,3.098800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    57.099200,3.098800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    352S23,                  !- Name
    352to370-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    58.267600,3.098800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    58.267600,3.098800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    58.267600,3.251200,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    58.267600,3.251200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    352S24,                  !- Name
    352to370-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    58.775600,3.251200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    58.775600,3.251200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    58.775600,3.098800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    58.775600,3.098800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    352S26,                  !- Name
    352to370-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    59.944000,3.098800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    59.944000,3.098800,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    59.944000,3.251200,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    59.944000,3.251200,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    352S28,                  !- Name
    352to370-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    64.770000,3.098800,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    64.770000,3.251200,12.801600,  !- X,Y,Z ==> Vertex 2 {m}
    63.601600,3.251200,12.801600,  !- X,Y,Z ==> Vertex 3 {m}
    63.601600,3.098800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    352S27,                  !- Name
    352to370-OFF-EW-S,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    63.601600,3.251200,12.801600,  !- X,Y,Z ==> Vertex 1 {m}
    63.601600,3.251200,11.226800,  !- X,Y,Z ==> Vertex 2 {m}
    63.601600,3.098800,11.226800,  !- X,Y,Z ==> Vertex 3 {m}
    63.601600,3.098800,12.801600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shade0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.512000,0.000000,14.325600,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,-0.406400,14.097000,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,-0.406400,14.097000,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,0.000000,14.325600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shade1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.512000,0.000000,13.639800,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,-0.406400,13.411200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,-0.406400,13.411200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,0.000000,13.639800;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shade2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.512000,0.000000,12.725400,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,-0.406400,12.496800,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,-0.406400,12.496800,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,0.000000,12.725400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shade3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.512000,0.000000,11.811000,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,-0.406400,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,-0.406400,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,0.000000,11.811000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shade4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.512000,0.000000,10.896600,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,-0.406400,10.668000,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,-0.406400,10.668000,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,0.000000,10.896600;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shade5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.512000,0.000000,9.982200,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,-0.406400,9.753600,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,-0.406400,9.753600,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,0.000000,9.982200;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shade6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.512000,0.000000,9.067800,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,-0.406400,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,-0.406400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,0.000000,9.067800;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shade7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.512000,0.000000,8.153400,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,-0.406400,7.924800,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,-0.406400,7.924800,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,0.000000,8.153400;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shade8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.512000,0.000000,7.239000,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,-0.406400,7.010400,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,-0.406400,7.010400,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,0.000000,7.239000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shade9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.512000,0.000000,6.324600,  !- X,Y,Z ==> Vertex 1 {m}
    32.512000,-0.406400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    65.024000,-0.406400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    65.024000,0.000000,6.324600;  !- X,Y,Z ==> Vertex 4 {m}

!----------------------------------------------------------------------
!--------Miscellaneous------Not Used in this model------
!----------------------------------------------------------------------

  Schedule:Compact,
    HEATING COOLING SETPOINTS,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 5:00,15.6,        !- Field 3
    Until: 20:00,21.1,       !- Field 5
    Until: 24:00,15.6,       !- Field 7
    For: Weekends Holidays AllOtherDays, !- Field 9
    Until: 24:00,15.6,       !- Field 10
    Through: 9/30,           !- Field 12
    For: Weekdays,           !- Field 13
    Until: 5:00,32.2,        !- Field 14
    Until: 20:00,23.3,       !- Field 16
    Until: 24:00,32.2,       !- Field 18
    For: Weekends Holidays AllOtherDays, !- Field 20
    Until: 24:00,32.2,       !- Field 21
    Through: 12/31,          !- Field 23
    For: Weekdays,           !- Field 24
    Until: 5:00,15.6,        !- Field 25
    Until: 20:00,21.1,       !- Field 27
    Until: 24:00,15.6,       !- Field 29
    For: Weekends Holidays AllOtherDays, !- Field 31
    Until: 24:00,15.6;       !- Field 32

  Schedule:Compact,
    ZONE CONTROL TYPE SCHED, !- Name
    CONTROL TYPE,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 5:00,0.00,        !- Field 3
    Until: 20:00,3.00,       !- Field 5
    Until: 24:00,0.00,       !- Field 7
    For: Weekends Holiday AllOtherDays, !- Field 9
    Until: 24:00,0.00;       !- Field 10

  ThermostatSetpoint:SingleHeatingOrCooling,
    Heating Cooling Setpoint Sched,  !- Name
    Heating Cooling Setpoints;  !- Setpoint Temperature Schedule Name

!Schedule:Compact,
!    SEASONAL RESET SUPPLY AIR TEMP SCH,   !- Name
!    TEMPERATURE,   !- Schedule Type Limits Name
!    Through: 3/31,   !- Field 1
!    For: AllDays,   !- Field 2
!    Until: 24:00, 16.00,   !- Field 4
!    Through: 9/30,   !- Field 5
!    For: AllDays,   !- Field 6
!    Until: 24:00, 13.00,   !- Field 8
!    Through: 12/31,   !- Field 9
!    For: AllDays,   !- Field 10
!    Until: 24:00, 16.00;   !- Field 12
!Fan:VariableVolume,
!    Return Fan,   !- Name
!    FanAndCoilAvailSched,   !- Availability Schedule Name
!    0.7,   !- Fan Efficiency
!    300.0,   !- Pressure Rise {Pa}
!    25,   !- Maximum Flow Rate {m3/s}
!    0.25,   !- Minimum Flow Rate {m3/s}
!    0.9,   !- Motor Efficiency
!    1.0,   !- Motor In Airstream Fraction
!    0.0015302446,   !- Fan Coefficient 1
!    0.0052080574,   !- Fan Coefficient 2
!    1.1086242,   !- Fan Coefficient 3
!    -0.11635563,   !- Fan Coefficient 4
!    0.000,   !- Fan Coefficient 5
!!    0.35071223,   !- Fan Coefficient 1
!!    0.30850535,   !- Fan Coefficient 2
!!    -0.54137364,   !- Fan Coefficient 3
!!    0.87198823,   !- Fan Coefficient 4
!!    0.000,   !- Fan Coefficient 5
!    Air loop Inlet Node,   !- Air Inlet Node Name
!    Return Fan Outlet Node;   !- Air Outlet Node Name
!Branch,
!    OA and Fan Branch,   !- Name
!    30,   !- Maximum Flow Rate {m3/s}
!!    1.3,   !- Maximum Flow Rate {m3/s}
!    Fan:VariableVolume,   !- Component 1 Object Type
!    Return Fan,   !- Component 1 Name
!    Air loop Inlet Node,   !- Component 1 Inlet Node Name
!    Return Fan Outlet Node,   !- Component 1 Outlet Node Name
!!    ACTIVE,   !- Component 1 Branch Control Type
!    PASSIVE,   !- Component 1 Branch Control Type
!    AirloopHVAC:OutdoorAirSystem,   !- Component 2 Object Type
!    OA Sys 1,   !- Component 2 Name
!    Return Fan Outlet Node,   !- Component 2 Inlet Node Name
!    Mixed Air Node,   !- Component 2 Outlet Node Name
!!    ACTIVE,   !- Component 2 Branch Control Type
!    PASSIVE,   !- Component 2 Branch Control Type
!    Fan:VariableVolume,   !- Component 3 Object Type
!    Supply Fan,   !- Component 3 Name
!    Mixed Air Node,   !- Component 3 Inlet Node Name
!    Supply Fan Outlet Node,   !- Component 3 Outlet Node Name
!    ACTIVE;   !- Component 3 Branch Control Type
!    PASSIVE,   !- Component 3 Branch Control Type
!Coil:Cooling:Water:DetailedGeometry,
!    Detailed Cooling Coil,   !- Name
!    CoolingCoilAvailSched,   !- Availability Schedule Name
!    0.0011,   !- Maximum Water Flow Rate {m3/s}
!    6.23816,   !- Tube Outside Surface Area {m2}
!    6.20007018,   !- Total Tube Inside Area {m2}
!    101.7158224,   !- Fin Surface Area {m2}
!    0.810606367,   !- Minimum Airflow Area {m2}
!    0.165097968,   !- Coil Depth {m}
!    0.43507152,   !- Fin Diameter {m}
!    0.001499982,   !- Fin Thickness {m}
!    0.014449958,   !- Tube Inside Diameter {m}
!    0.015879775,   !- Tube Outside Diameter {m}
!    0.385764854,   !- Tube Thermal Conductivity {W/m-K}
!    0.203882537,   !- Fin Thermal Conductivity {W/m-K}
!    0.001814292,   !- Fin Spacing {m}
!    0.02589977,   !- Tube Depth Spacing {m}
!    6,   !- Number of Tube Rows
!    16,   !- Number of Tubes per Row
!    Cooling Coil Water Inlet Node,   !- Water Inlet Node Name
!    Cooling Coil Water Outlet Node,   !- Water Outlet Node Name
!    Cooling Coil Inlet Node,   !- Air Inlet Node Name
!    Cooling Coil Outlet Node;!- Air Outlet Node Name
!Pump:ConstantSpeed,
!    ChW Circ Pump,   !- Name
!    ChW Supply Inlet Node,   !- Inlet Node Name
!    ChW Pump Outlet Node,   !- Outlet Node Name
!    0.0088,   !- Rated Flow Rate {m3/s}
!!    0.0011,   !- Rated Flow Rate {m3/s}
!    45000,   !- Rated Pump Head {Pa}
!!    300000,   !- Rated Pump Head {Pa}
!    500,   !- Rated Power Consumption {W}
!    0.87,   !- Motor Efficiency
!    0.0,   !- Fraction of Motor Inefficiencies to Fluid Stream
!    INTERMITTENT;   !- Pump Control Type
!Pump:ConstantSpeed,
!    HW Circ Pump,   !- Name
!    HW Supply Inlet Node,   !- Inlet Node Name
!    HW Pump Outlet Node,   !- Outlet Node Name
!    0.0032,   !- Maximum Water Flow Rate {m3/s}
!!    0.0043,   !- Maximum Water Flow Rate {m3/s}
!    300000,   !- Rated Pump Head {Pa}
!    2000,   !- Rated Power Consumption {W}
!    0.87,   !- Motor Efficiency
!    0.0,   !- Fraction of Motor Inefficiencies to Fluid Stream
!    INTERMITTENT;   !- Pump Control Type
!----------------------------------------------------------------------
!--------Schedules from example files------Not Used in this model------
!----------------------------------------------------------------------

  Schedule:Compact,
    COOLINGCOILAVAILSCHED,   !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.00,       !- Field 3
    Through: 9/30,           !- Field 5
    For: Weekdays,           !- Field 6
    Until: 7:00,0.00,        !- Field 7
    Until: 17:00,1.00,       !- Field 9
    Until: 24:00,0.00,       !- Field 11
    For: Weekends Holiday,   !- Field 13
    Until: 24:00,0.00,       !- Field 14
    For: SummerDesignDay WinterDesignDay, !- Field 16
    Until: 7:00,0.00,        !- Field 17
    Until: 17:00,1.00,       !- Field 19
    Until: 24:00,0.00,       !- Field 21
    For: CustomDay1 CustomDay2, !- Field 23
    Until: 24:00,0.00,       !- Field 24
    Through: 12/31,          !- Field 26
    For: AllDays,            !- Field 27
    Until: 24:00,0.00;       !- Field 28

  Schedule:Compact,
    HEATING COIL SUPPLY AIR TEMP SCH,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    HEATING FAN AIR TEMP SCH,!- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,16.00,      !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,13.00,      !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,16.00;      !- Field 11

  Schedule:Compact,
    COOLING FAN AIR TEMP SCH,!- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,16.00,      !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,13.00,      !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,16.00;      !- Field 11

  Schedule:Compact,
    CONDENSER LOOP TEMP SCHEDULE,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20.00;      !- Field 3

  Schedule:Compact,
    ACTIVITY SCH,            !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,131.80;     !- Field 3

  Schedule:Compact,
    WORK EFF SCH,            !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.00;       !- Field 3

  Schedule:Compact,
    CLOTHING SCH,            !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.00;       !- Field 3

  Schedule:Compact,
    AIR VELO SCH,            !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.14;       !- Field 3

  Schedule:Compact,
    BLDG SCH   1,            !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 6:00,0.00,        !- Field 3
    Until: 7:00,0.10,        !- Field 5
    Until: 8:00,0.50,        !- Field 7
    Until: 12:00,1.00,       !- Field 9
    Until: 13:00,0.50,       !- Field 11
    Until: 16:00,1.00,       !- Field 13
    Until: 17:00,0.50,       !- Field 15
    Until: 18:00,0.10,       !- Field 17
    Until: 24:00,0.00,       !- Field 19
    For: Weekends Holiday,   !- Field 21
    Until: 24:00,0.00,       !- Field 22
    For: SummerDesignDay,    !- Field 24
    Until: 6:00,0.00,        !- Field 25
    Until: 7:00,0.10,        !- Field 27
    Until: 8:00,0.50,        !- Field 29
    Until: 12:00,1.00,       !- Field 31
    Until: 13:00,0.50,       !- Field 33
    Until: 16:00,1.00,       !- Field 35
    Until: 17:00,0.50,       !- Field 37
    Until: 18:00,0.10,       !- Field 39
    Until: 24:00,0.00,       !- Field 41
    For: WinterDesignDay CustomDay1 CustomDay2, !- Field 43
    Until: 24:00,0.00;       !- Field 44

  Schedule:Compact,
    BLDG SCH   2,            !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 8:00,0.00,        !- Field 3
    Until: 18:00,1.00,       !- Field 5
    Until: 24:00,0.00,       !- Field 7
    For: Weekends Holiday,   !- Field 9
    Until: 24:00,0.00,       !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 8:00,0.00,        !- Field 13
    Until: 18:00,1.00,       !- Field 15
    Until: 24:00,0.00,       !- Field 17
    For: WinterDesignDay CustomDay1 CustomDay2, !- Field 19
    Until: 24:00,0.00;       !- Field 20

  Schedule:Compact,
    BLDG SCH   3,            !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 6:00,5.00E-002,   !- Field 3
    Until: 7:00,0.20,        !- Field 5
    Until: 17:00,1.00,       !- Field 7
    Until: 18:00,0.50,       !- Field 9
    Until: 24:00,5.00E-002,  !- Field 11
    For: Weekends Holiday,   !- Field 13
    Until: 24:00,5.00E-002,  !- Field 14
    For: SummerDesignDay,    !- Field 16
    Until: 6:00,5.00E-002,   !- Field 17
    Until: 7:00,0.20,        !- Field 19
    Until: 17:00,1.00,       !- Field 21
    Until: 18:00,0.50,       !- Field 23
    Until: 24:00,5.00E-002,  !- Field 25
    For: WinterDesignDay CustomDay1 CustomDay2, !- Field 27
    Until: 24:00,5.00E-002;  !- Field 28

  Schedule:Compact,
    ON PEAK,                 !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.00,       !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 9:00,0.00,        !- Field 7
    Until: 18:00,1.00,       !- Field 9
    Until: 24:00,0.00,       !- Field 11
    Through: 12/31,          !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,0.00;       !- Field 15

  Schedule:Compact,
    OFF PEAK,                !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.00,       !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 9:00,1.00,        !- Field 7
    Until: 18:00,0.00,       !- Field 9
    Until: 24:00,1.00,       !- Field 11
    Through: 12/31,          !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,0.00;       !- Field 15

  Schedule:Compact,
    FANSCHED1,               !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,0.50,        !- Field 3
    Until: 17:00,1.00,       !- Field 5
    Until: 24:00,0.50,       !- Field 7
    For: Weekends Holiday,   !- Field 9
    Until: 7:00,0.50,        !- Field 10
    Until: 17:00,0.60,       !- Field 12
    Until: 24:00,0.50,       !- Field 14
    For: SummerDesignDay WinterDesignDay, !- Field 16
    Until: 7:00,0.50,        !- Field 17
    Until: 17:00,1.00,       !- Field 19
    Until: 24:00,0.50,       !- Field 21
    For: CustomDay1 CustomDay2, !- Field 23
    Until: 7:00,0.50,        !- Field 24
    Until: 17:00,0.60,       !- Field 26
    Until: 24:00,0.50;       !- Field 28

  Schedule:Compact,
    REHEATSCHED1,            !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.00;       !- Field 3

  Schedule:Compact,
    TES Use Schedule,        !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    TES Charge Schedule,     !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 10:00,1.0,        !- Field 3
    Until: 17:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 12:00,1.0,        !- Field 10
    Until: 18:00,0.0,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Output:Variable,*,Zone People Sensible Heating Energy,hourly;

  Output:Variable,*,Surface Window Heat Gain Rate,hourly;

  Output:Variable,*,Surface Window Heat Loss Rate,hourly;

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1

