\section{HVAC Systems}\label{hvac-systems-000}

\subsection{AirTerminal:SingleDuct:Uncontrolled}\label{airterminalsingleductuncontrolled-000}

An internal variable called ``AirTerminal:SingleDuct:Uncontrolled Maximum Mass Flow Rate'' provides information about the design flow rate for direct air terminals. The units are kg/s. This is the mass flow rate (for dry air at standard conditions) at the volume flow rate entered in the field Maximum Air Flow Rate (m\(^{3}\)/s) in the AirTerminal:SingleDuct:Uncontrolled input object. This internal variable is useful for scaling the flow rates assigned to the ``Mass Flow Rate'' control in the ``AirTerminal:SingleDuct:Uncontrolled'' EMS actuator.

\subsection{Fan Nominal Ratings}\label{fan-nominal-ratings}

\subsubsection{Fan Maximum Mass Flow Rate}\label{fan-maximum-mass-flow-rate}

The input variable ``Fan Maximum Mass Flow Rate'' provides information about the maximum flow rate for a fan. The units are kg/s. This is the mass flow rate (for dry air at standard conditions) associated with the volume flow rate entered into the Maximum Air Flow Rate (m\(^{3}\)/s) in the various fan input objects. This internal variable is useful for scaling the flow rates assigned to the ``Fan Air Mass Flow Rate'' control in the ``Fan'' EMS actuator.

\subsubsection{Fan Nominal Pressure Rise}\label{fan-nominal-pressure-rise}

The input variable ``Fan Nominal Pressure Rise'' provides information about the static pressure rise experienced by a fan. The units are Pascals. This is the value entered into the field called Pressure Rise in the various fan input objects. This internal variable is useful for scaling the pressures assigned to the ``Fan Pressure Rise'' control in the ``Fan'' EMS actuator.

\subsubsection{Fan Nominal Total Efficiency}\label{fan-nominal-total-efficiency}

The input variable ``Fan Nominal Total Efficiency'' provides information about the nominal efficiency of each fan. The value is dimensionless and expressed as a fraction. This is the value entered into the field called Fan Efficiency in the various fan input objects. This internal variable is useful for scaling the value assigned to ``Fan Total Efficiency'' control in the ``Fan'' EMS actuator.

\subsection{Unitary HVAC Nominal Ratings}\label{unitary-hvac-nominal-ratings}

\subsubsection{Unitary HVAC Design Heating Capacity}\label{unitary-hvac-design-heating-capacity}

The internal variable called ``Unitary HVAC Design Heating Capacity'' provides information about the nominal heating capacity of unitary or furnace HVAC equipment. The units are Watts. The source of these data will vary depending on the type of heating coil. This internal variable is useful for scaling the value assigned to ``Sensible Load Request'' control in the ``Unitary HVAC'' EMS actuator.

\subsubsection{Unitary HVAC Design Cooling Capacity}\label{unitary-hvac-design-cooling-capacity}

The internal variable called ``Unitary HVAC Design Cooling Capacity'' provides information about the nominal cooling capacity of unitary or furnace HVAC equipment. The units are Watts. The source of these data will vary depending on the type of cooling coil. This internal variable is useful for scaling the value assigned to ``Sensible Load Request'' control in the ``Unitary HVAC'' EMS actuator.

\subsection{Outdoor Air Mixer Nominal Ratings}\label{outdoor-air-mixer-nominal-ratings}

\subsubsection{Outdoor Air Controller Maximum Mass Flow Rate}\label{outdoor-air-controller-maximum-mass-flow-rate}

The internal variable called ``Outdoor Air Controller Maximum Mass Flow Rate'' provides information about the maximum outdoor air rate for each outdoor air system. The units are kg/s. The sources of these data are inputs in the Controller:OutdoorAir input object. This internal variable is useful for scaling the value assigned to the ``Air Mass Flow Rate'' control in the ``Outdoor Air Controller'' EMS actuator.

\subsubsection{Outdoor Air Controller Minimum Mass Flow Rate}\label{outdoor-air-controller-minimum-mass-flow-rate}

The internal variable called ``Outdoor Air Controller Minimum Mass Flow Rate'' provides information about the minimum outdoor air rate for each outdoor air system. The units are kg/s. The sources of these data are inputs in the Controller:OutdoorAir input object. This internal variable is useful for scaling the value assigned to the ``Air Mass Flow Rate'' control in the ``Outdoor Air Controller'' EMS actuator.

\subsection{Pump Nominal Ratings}\label{pump-nominal-ratings}

The internal variable called ``Pump Maximum Mass Flow Rate'' provides information about the size of the pump. The units are kg/s. This is the mass flow rate associated with the volume flow rate entered into the Rated Flow Rate (m\(^{3}\)/s) in the various pump input objects. This internal variable is useful for scaling the flow rates assigned to the ``Pump Mass Flow Rate'' control in the ``Pump'' EMS actuator.

\subsection{Unitary Systems}\label{unitary-systems}

\subsubsection{Unitary System Control Zone Mass Flow Fraction}\label{unitary-system-control-zone-mass-flow-fraction}

The internal variable called ``Unitary System Control Zone Mass Flow Fraction'' is used to adjust the zone load such that the total load met by the HVAC system, when distributed to the conditioned zones, will meet the controlling zones load. The controlling zone is the zone with the thermostat. See the AirloopHVAC:UnitarySystem input field named ``Controlling Zone or Thermostat Location.''

\subsection{Low Temperature Radiant Hydronic}\label{low-temperature-radiant-hydronic-000}

\subsubsection{Constant Flow Low Temp Radiant Design Water Mass Flow Rate}\label{constant-flow-low-temp-radiant-design-water-mass-flow-rate}

The internal variable called ``Constant Flow Low Temp Radiant Design Water Mass Flow Rate'' provides information about the design water flow rate for radiant systems defined using a ZoneHVAC:LowTemperatureRadiant:ConstantFlow input object. The units are m\(^{3}\)/s. This internal variable is useful for scaling the flow rates assigned to the ``Water Mass Flow Rate'' control in the ``Constant Flow Low Temp Radiant'' EMS actuator.

\subsubsection{Hydronic Low Temp Radiant Design Water Mass Flow Rate for Heating}\label{hydronic-low-temp-radiant-design-water-mass-flow-rate-for-heating}

The internal variable called ``Hydronic Low Temp Radiant Design Water Mass Flow Rate for Heating'' provides information about the heating design water flow rate for radiant systems defined using a ZoneHVAC:LowTemperatureRadiant:VariableFlow input object. The units are m\(^{3}\)/s. This internal variable is useful for scaling the flow rates assigned to the ``Water Mass Flow Rate'' control in the ``Hydronic Low Temp Radiant'' EMS actuator.

\subsubsection{Hydronic Low Temp Radiant Design Water Mass Flow Rate for Cooling}\label{hydronic-low-temp-radiant-design-water-mass-flow-rate-for-cooling}

The internal variable called ``Hydronic Low Temp Radiant Design Water Mass Flow Rate for Heating'' provides information about the cooling design water flow rate for radiant systems defined using a ZoneHVAC:LowTemperatureRadiant:VariableFlow input object. The units are m\(^{3}\)/s. This internal variable is useful for scaling the flow rates assigned to the ``Water Mass Flow Rate'' control in the ``Hydronic Low Temp Radiant'' EMS actuator.

\subsection{Boiler Nominal Ratings}\label{boiler-nominal-ratings}

\subsubsection{Boiler Nominal Capacity}\label{boiler-nominal-capacity}

The internal variable called ``Boiler Nominal Capacity'' provides information about the nominal heating capacity of boiler equipment. The units are Watts.

\subsection{Chiller Nominal Ratings}\label{chiller-nominal-ratings}

\subsubsection{Chiller Nominal Capacity}\label{chiller-nominal-capacity}

The internal variable called ``Chiller Nominal Capacity'' provides information about the nominal cooling capacity of chiller equipment. The units are Watts.
