\section{Air Exchange}\label{air-exchange}

Air exchange and interchange between zones is treated as a convective gain. Temperature-difference-controlled or constant air mixing can be specified as a one-way or cross-zone phenomenon modeled using the ZoneMixing or ZoneCrossMixing objects. Air exchange through doorways between refrigerated spaces can be modeled using the ZoneRefrigerationMixing object.

For one-way mixing (using ZoneMixing object(s)), the mixing air flow is only used for the energy and mass balance for the receiving zone. The mass referred in this section includes air, water vapor and CO\(_{2}\). The source zone energy and mass balance are not effected, although the user may choose to enter complementary pairs of one-way mixing objects. Multiple mixing flows can be defined for any receiving zone. For cross-zone mixing (using ZoneCrossMixing object(s)), the mixing air flow impacts the mass and energy balances in both the source and receiving zones. No more than one ZoneCrossMixing object can be used for any receiving zone. A separate ZoneCrossMixing object must be used for each of the two zones exchanging air if the mixing flow is bi-directional and based on a temperature difference greater than zero.

For refrigerated space air exchange (using ZoneRefrigerationDoorMixing object(s)), the mixing air flow impacts the mass and energy balances in both the source and receiving zones. A single object accounts for the two-way air flow with the energy and mass exchanges determined by~ the air density difference between the two zones.

\subsection{Temperature Difference Controlled Air Exchange}\label{temperature-difference-controlled-air-exchange}

The volume of air flow into the receiving zone is specified by the user with a number of control parameters and schedules listed in the Input Output Guide. The user can turn this one-way flow on or off based on the temperature difference between the source and receiving zones, or it may be independent of the temperature difference. The density and specific heat of the air flowing into the receiving zone are determined using the average temperature and average humidity ratio in the source and receiving zones. The humidity ratio of the air flowing into the receiving zone is set equal to the humidity ratio of the source zone. The mass, moisture,and energy terms are then used as described in two previous sections, Basis for the Zone and Air System Integration, and Moisture Predictor-Corrector.

\begin{equation}
 \begin{array}{cl}
    \rho_{Avg} & = f \left( \frac{T_{ReceivingZone} + T_{SourceZone}}{2},\frac{W_{ReceivingZone} + W_{SourceZone}}{2},P_{Barometric} \right) \\
    c_{P,Avg} & = f \left( \frac{T_{ReceivingZone} + T_{SourceZone}}{2},\frac{W_{ReceivingZone} + W_{SourceZone}}{2}\right) \\
    \dot m_{MixingFlowToReceivingZone} & = \sum_{AllSourceZones} \rho_{Avg}\dot V_{Air} \\
    \dot Q_{MixingFlowToReceivingZone} & = \sum_{AllSourceZones} \rho_{Avg}C_{p,Avg}\dot V_{Air}\left(T_{sourceZone}-T_{receivingZone}\right) \\
    \text{Moisture}_{MixingFlowToReceivingZone} & = \sum_{AllSourceZones} \rho_{Avg} \dot V_{Air} W_{SourceZone}
  \end{array}
\end{equation}

where:

c\(_{g}\)~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~ = Average specific heat of air within the two zones (J/kg.K)

\({\dot m_{{\rm{MixingFlowToReceivingZone}}}}\) ~~~~~~~~~ = Mass of moist air flowing into the receiving zone (kg\(_{r}\)/s)

Moisture\(_{e}\)~~~ = Moisture mass flow rate into the receiving zone (kg\(_{O}\)/s)

P\(_{c}\)~~~~~~~~~~~~~~~~~~~~~~~~~~~~~ = Outside barometric pressure (Pa)

ρ\(_{ }\) = Average density of air within the two zones (kg/s)

\({\dot Q_{{\rm{MixingFlowToReceivingZone}}}}\) ~~~~~~~~~ = Energy added to receiving zone air by mixing mass flow (W)

T\(_{ }\) = Temperature in the Receiving Zone (\(^{o}\)C)

T\(_{e}\) ~~~~~~~~~~~~~~~~~~~~~~~~~~~~ = Temperature in the Source Zone (\(^{o}\)C)

\({\dot V_{Air}}\) ~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~ = Volume rate of air flow defined by the user (m\(^{3}\)/s)

W\(_{e}\) ~~~~~~~~~~~~ = Humidity Ratio in the Receiving Zone (kg\(_{O}\)/kg\(_{r}\))

W\(_{e}\)~~~~~~~~~~~~~~~~~~~~~~~~~~~~ = Humidity Ratio in the Source Zone (kg\(_{O}\)/kg\(_{r}\))

For cross-mixing, the mass of moist air exchanged between the two zones is assumed to be equal.~ Again, the density and specific heat are based on the average conditions in the two zones. Note that the temperature and humidity ratio differences ensure that when the energy and~ moisture terms are used in the Moisture Predictor-Corrector, they correctly reflect a loss or gain in each zone.

\begin{equation}
  \begin{array}{cl}
    \dot{m}_{MixingFlowToReceivingZone} & = \dot{m}_{MixingFlowToSourceZone} = \rho_{Avg}\dot{V}_{Air} \\
    \dot{Q}_{MixingFlowToSourceZone}    & = \rho_{Avg} C_{p,Avg} \dot{V}_{Air} \left( T_{ReceivingZone}-T_{SourceZone} \right) \\
    \dot{Q}_{MixingFlowToReceivingZone} & = \rho_{Avg} C_{p,Avg} \dot{V}_{Air} \left( T_{SourceZone} - T_{ReceivingZone} \right) \\
    \text{Moisture}_{MixingFlowToSourceZone} & = \rho_{Avg} \dot{V}_{Air} W_{ReceivingZone} \\
    \text{Moisture}_{MixingFlowToReceivingZone} & = \rho_{Avg} \dot{V}_{Air} W_{SourceZone}
  \end{array}
\end{equation}

where:

\({\dot m_{{\rm{MixingFlowToSourceZone}}}}\) ~~~~~~~~~~~ = Mass of moist air flowing into the source zone (kg\(_{r}\)/s)

Moisture\(_{e}\)~~~~~~ = Moisture mass flow rate into the source zone (kg\(_{O}\)/s)

\({\dot Q_{{\rm{MixingFlowToSourceZone}}}}\) ~~~~~~~~~~~~ = Sensible energy added to source zone air by mixing mass flow (W)

\({\dot Q_{{\rm{MixingFlowToReceivingZone}}}}\) ~~~~~~~~~ = Sensible energy added to receiving zone air by mixing mass flow, W

\(Moistur{e_{{\rm{MixingFlowToSourceZone}}}}\) = Latent load added to source zone air by mixing mass flow (kg\(_{O}\)/s)

\(Moistur{e_{{\rm{MixingFlowToReceivingZone}}}}\) = Latent load added to receiving zone air by mixing mass flow (kg\(_{O}\)/s)

\subsection{Density Difference Controlled Air Exchange}\label{density-difference-controlled-air-exchange}

When closed refrigerated spaces exchange air with other closed spaces, the air flow is determined by the difference in air density between the two spaces. The fundamental assumption for this case is that the mass of dry air exchanged between the two spaces is the same.(Gosney and Olama, ~1975{]} This assumption applies to situations where the colder of the two spaces is essentially sealed to other air flows, that is, there are no open doors or exhaust air flows. Multiple refrigeration door mixing objects can be used for the zone, but if there are multiple doors open at the same time for any significant amount of time, the model will not give results appropriate for that condition.

The sensible and latent energy loads are modeled according to the guidance specified in (ASHRAE 2006d, ASHRAE 2009, and Gosney and Olama, 1975).~ Equal dry air exchange is assumed, that is, the mass of dry air infiltrating into the receiving zone is assumed to equal the mass of dry air infiltrating out of the source zone.

\begin{equation}
  \begin{array}{cl}
    h_{zoneA},\rho_{zoneA} & = f (T_{zoneA},W_{zoneA},P_{Barometric}) \\
    h_{zoneB},\rho_{zoneB} & = f (T_{zoneB},W_{zoneB},P_{Barometric}) \\
    \rho_{zoneA} & > \rho_{zoneB} \\
    \dot{Q}_{Mixing} & = \dot{Q}_{FullFlow} \times \text{Schedule}_{DoorOpen} \times F_{Flow} \times (1-F_{Protection}) \\
    \dot{Q}_{FullFlow} & = B (h_{zoneB}-h_{zoneA}) \\
    B & = 0.221 A_{door} \rho_{zoneA} F_{Density} \sqrt{ \left(1-\frac{\rho_{zoneB}}{\rho_{zoneA}}\right) g H_{Door} } \\
    F_{Density} & = \left[ \frac{2}{1+\left(\rho_{zoneA}/\rho_{zoneB}\right)^{1/3}} \right]^{1.5} \\
    \dot{m}_{DryAirZonesAB} & = \frac{\dot{Q}_{Mixing}}{h_{zoneB}-h_{zoneA}} \\
    \dot{m}_{MixingFlowZoneBtoA} & = \sum_{AllZoneBs} \dot{m}_{DryAirZonesAB}\left(1+W_{ZoneB}\right) \\
    \dot{Q}_{MixingFlowZoneBtoA} & = \sum_{AllZoneBs} \dot{m}_{ZoneBtoA} C_{p,ZoneB} \left(T_{zoneB}-T_{zoneA}\right) \\
    \text{Moisture}_{MixingFlowZoneBtoA} & = \sum_{AllZoneBs} \dot{m}_{ZoneBtoA} \left( W_{zoneB}-W_{zoneA} \right) \\
    \dot{m}_{MixingFlowZoneAtoB} & = \sum_{AllZoneAs} \dot{m}_{DryAirZonesAB}\left(1+W_{ZoneA}\right) \\
    \dot{Q}_{MixingFlowZoneAtoB} & = \sum_{AllZoneAs} \dot{m}_{ZoneBtoA} C_{p,ZoneA} \left(T_{zoneA}-T_{zoneB}\right) \\
    \text{Moisture}_{MixingFlowZoneAtoB} & = \sum_{AllZoneAs} \dot{m}_{ZoneBtoA} \left( W_{zoneA}-W_{zoneB} \right) 
  \end{array}
\end{equation}

where:

A\(_{r}\)~~~~~~~~~~~ = ~ Area of door between Zones A and B (m\(^{2}\))

F\(_{w}\) ~~~~~~~~~~ = ~Doorway flow factor, = 0.8 if ΔT \textgreater{} 11\(^{o}\)C; = 1.1 if ΔT \textless{} = 11\(^{o}\)C

F\(_{n}\) ~~~~~~ = Doorway protection factor, = 0 for no protection; = ~ 0.5 for an air curtain; and 0.9 for a strip curtain (dimensionless)

g~~~~~~~~~~~~~~~ = ~ Gravitational constant (m/s\(^{2}\))

h\(_{ }\) = ~ enthalpy of the air within Zone A (J/kg)

h\(_{ }\) = ~ enthalpy of the air within Zone B (J/kg)

H\(_{r}\)~~~~~~~~~~~ = ~ Height of door between source and receiving zones (m)

Q\(_{w}\) ~~~~~~ = Sensible and latent refrigeration load (on Zone A) for fully established flow (W)

Q\(_{g}\) ~~~~~~~~ = Sensible and latent mixing refrigeration load on Zone A for the time step (W)

m\(_{B}\) ~ = Mass of dry air exchanged between zones A and B (kg\(_{r}\)/s)

Schedule\(_{n}\) ~~~~~~ = Value scheduled by user, fraction of time door open during time step (dimensionless)

W\(_{ }\) = ~ Humidity ratio of the air within Zone A (kg\(_{O}\)/kg\(_{r}\))

W\(_{B}\) ~~~~~~~~ = ~ Humidity ratio of air within Zone B (kg\(_{O}\)/kg\(_{r}\))

Ρ\(_{ }\) = ~ Density of air within Zone A (kg/m\(^{3}\))

ρ\(_{B}\) ~~~~~~~~~ = ~ Density of air within Zone B (kg/m\(^{3}\))

\subsection{References}\label{references}

ASHRAE. 2006d. \emph{Refrigeration Handbook}, Chapter 13. Atlanta: American Society of Heating,

Refrigerating and Air-Conditioning Engineers, Inc.

ASHRAE. 2009. \emph{Fundamentals Handbook}, Chapter 1. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

Gosney, W.B., Olama, G.A.-L. 1975. Heat and Enthalpy Gains through Cold Room Doorways,~ Proceedings of the Institute of Refrigeration, vol.~72, pp 31-41
