\section{Zone Design Loads and Air Flow Rates}\label{zone-design-loads-and-air-flow-rates}

\subsection{Overview}\label{overview-030}

There is no single best way to establish design HVAC flow rates and size HVAC equipment. Different building designs, climates, and HVAC systems will impose varying constraints on the designer. The method used to size an HVAC system in a hot, moist climate such as Miami will be different than the method used for a building in Albuquerque. The type of building is also relevant - a simple watts per square foot loads estimate could be adequate for a building containing a network server farm while a detailed, dynamic loads simulation would be necessary for a passive solar building. In the end the designer's experience and engineering judgement will play an important role in any sizing calculation.

HVAC equipment sizing begins with the calculation of space heating and cooling loads. A space cooling (heating) load is defined as the rate at which heat must be removed (added) to a space to maintain a constant temperature. The current industry standard method for calculating space loads is the \emph{heat balance method} {[}ASHRAE Fundamentals (2001), page 29.1; Pedersen et al., (1997); Pedersen (2001). Since EnergyPlus is a heat balance based simulation program it is straightforward for the program to use this method for calculating zone loads.

\subsection{Zone Design Data Arrays}\label{zone-design-data-arrays}

The zone design data arrays are:

\emph{ZoneSizingInput(i)} stores the input data from the Sizing:Zone objects.

\emph{CalcZoneSizing(i,j)} stores the results of the zone design calculations for all zones and all design days. The index i is for the controlled zones, j for design days.

\emph{CalcFinalZoneSizing(i)} stores the results of the zone design calculations for the peak heating and cooling cases for each zone. The index i is for the controlled zones.

\emph{ZoneSizing(i,j)} corresponds to \emph{CalcZoneSizing} but includes the effect of the user specified sizing factor or user specified zone design flow rate.

\emph{FinalZoneSizing(i)} corresponds to \emph{CalcFinalZoneSizing} but includes the effect of the user specified sizing factor or user specified zone design flow rate.

The data stored in \emph{CalcZoneSizing}, \emph{CalcFinalZoneSizing}, \emph{ZoneSizing} and \emph{FinalZoneSizing} includes the following data items.

% table 40
\begin{longtable}[c]{p{1.85in}p{4.13in}}
\caption{Zone Sizing Data \label{table:zone-sizing-data}} \tabularnewline
\toprule 
Name & Description \tabularnewline \midrule
\endfirsthead

\caption[]{Zone Sizing Data} \tabularnewline
\toprule 
Name & Description \tabularnewline \midrule
\endhead

All the data from ZoneSizingInput &  \tabularnewline
DesHeatMassFlow & the zone design heating air mass flow rate in [kg/s] \tabularnewline
DesCoolMassFlow & the zone design cooling air mass flow rate in [kg/s] \tabularnewline
DesHeatLoad & the zone design heating load in [W] \tabularnewline
DesCoolLoad & the zone design cooling load in [W] \tabularnewline
DesHeatDens & the zone design heating air density [kg/m  ] \tabularnewline
DesCoolDens & the zone design cooling air density [kg/m  ] \tabularnewline
DesHeatVolFlow & the zone design heating air volume flow rate [m  /s] \tabularnewline
DesCoolVolFlow & the zone design cooling air volume flow rate [m  /s] \tabularnewline
DesHeatCoilInTemp & zone heating coil design air inlet temperature [C] \tabularnewline
DesCoolCoilInTemp & zone cooling coil design air inlet temperature [C] \tabularnewline
DesHeatCoilInHumRat & the zone heating coil design air inlet humidity ratio [kg/kg] \tabularnewline
DesCoolCoilInHumRat & the zone cooling coil design air inlet humidity ratio [kg/kg] \tabularnewline
HeatMassFlow & current zone heating air mass flow rate at the HVAC time step [kg/s] \tabularnewline
CoolMassFlow & current zone cooling air mass flow rate at the HVAC time step [kg/s] \tabularnewline
HeatLoad & Current zone heating load [W] \tabularnewline
CoolLoad & Current zone cooling load [W] \tabularnewline
HeatZoneTemp & Current zone temperature during heating [C] \tabularnewline
HeatZoneRetTemp & current zone return temperature during heating [C] \tabularnewline
CoolZoneTemp & Current zone temperature during cooling [C] \tabularnewline
CoolZoneRetTemp & current zone return temperature during cooling [C] \tabularnewline
HeatZoneHumRat & Current zone humidity ratio during heating [C] \tabularnewline
CoolZoneHumRat & Current zone humidity ratio during cooling [C] \tabularnewline
ZoneTempAtHeatPeak & zone temperature at maximum heating [C] \tabularnewline
ZoneRetTempAtHeatPeak & zone return temperature at maximum heating [C] \tabularnewline
ZoneTempAtCoolPeak & zone temperature at maximum cooling [C] \tabularnewline
ZoneRetTempAtCoolPeak & zone return temperature at maximum cooling [C] \tabularnewline
ZoneHumRatAtHeatPeak & zone humidity ratio at maximum heating [kg/kg] \tabularnewline
ZoneHumRatAtCoolPeak & zone humidity ratio at maximum cooling [kg/kg] \tabularnewline
TimeStepNumAtHeatMax & zone time step number (in the day) at the heating peak \tabularnewline
TimeStepNumAtCoolMax & zone time step number (in the day) at the cooling peak \tabularnewline
HeatDDNum & design day index of design day causing heating peak \tabularnewline
CoolDDNum & design day index of design day causing cooling peak \tabularnewline
MinOA & design minimum outside air [m3/s] \tabularnewline
HeatFlowSeq(i) & daily sequence of zone heating air mass flow rates (zone time step) [kg/s] \tabularnewline
CoolFlowSeq(i) & daily sequence of zone cooling air mass flow rates (zone time step) [kg/s] \tabularnewline
HeatLoadSeq(i) & daily sequence of zone heating loads (zone time step) [W] \tabularnewline
CoolLoadSeq(i) & daily sequence of zone cooling loads (zone time step) [W] \tabularnewline
HeatZoneTempSeq(i) & daily sequence of zone temperatures (heating, zone time step) [C] \tabularnewline
HeatZoneRetTempSeq(i) & daily sequence of zone return temperatures (heating, zone time step) [C] \tabularnewline
CooltZoneTempSeq(i) & daily sequence of zone temperatures (cooling, zone time step) [C] \tabularnewline
CoolZoneRetTempSeq(i) & daily sequence of zone return temperatures (cooling, zone time step) [C] \tabularnewline
HeatZoneHumRatSeq(i) & daily sequence of zone humidity ratios (heating, zone time step) [kg/kg] \tabularnewline
CoolZoneHumRatSeq(i) & daily sequence of zone humidity ratios (cooling, zone time step) [kg/kg] \tabularnewline
\bottomrule
\end{longtable}

\subsection{Zone Design Load Calculation}\label{zone-design-load-calculation}

As described in the preceding section, the Sizing Manager initiates the zone design calculation by looping over all of the design days and calling the Heat Balance Manager for each zone time-step in each design day. The Heat Balance manager then causes the HVAC Manager to be called in a manner identical to a normal simulation. The \emph{ZoneSizingCalc} set to \emph{true} signals the HVAC Manager to ignore the actual HVAC system and instead calculate the design zone loads and air flow rates using an ideal zonal system.

In module \emph{HVACManager}, subroutine \emph{ManageHVAC} calls \emph{SimHVAC}. \emph{SimHVAC} checks \emph{ZoneSizingCalc}. If it is \emph{true}, \emph{SimHVAC} calls \emph{ManageZoneEquipment} and returns, rather than simulating the actual system. In turn \emph{ManageZoneEquipment} checks if \emph{ZoneSizingCalc} is \emph{true}; if it is it calls \emph{SizeZoneEquipment} rather than \emph{SimZoneEquipment}.

\emph{SizeZoneEquipment} assumes that each controlled zone is served by an ideal air conditioning unit. This unit supplies heating or cooling air at a fixed, user input temperature and humidity (specified in the Sizing:Zone objects). The units have infinite capacity: the flow rate can be any amount.

Before the ideal zone load is calculated, the function checks whether the user wants to account for the heat gain or loss caused by the ventilation air from a Dedicated Outdoor Air System (DOAS). If the user has selected \emph{Account For Dedicated Outdoor Air = Yes} the function performs an ideal DOAS calculation. The DOAS supply temperature is set according to the user's choice of 1 of 3 possible control strategies: \emph{NeutralSupplyAir}, \emph{NeutralDehumidifiedSupplyAir}, or \emph{ColdSupplyAir}. The different strategies are:

\begin{itemize}
\item
  \emph{DOAS Control Strategy = NeutralSupplyAir}. The purpose of this strategy is to cool or heat the outdoor air (OA) to keep it between the \emph{T\(_{l}\)} and \emph{T\(_{h}\)} setpoints.
\item
  \emph{DOAS Control Strategy = Neutral Dehumidified Supply Air}. The purpose of this strategy is to cool and dehumidify the outdoor air, then reheat it to a ``neutral'' temperature so that no sensible load is imposed on the space or AHU unit. The DOAS will with this strategy handle some or all of the latent load. If the outdoor air temperature is greater than \emph{T\(_{l}\)} the outdoor air is cooled to \emph{T\(_{l}\)} and reheated to \emph{T\(_{h}\)}. If the outdoor air temperaure is below \emph{T\(_{l}\)} it is heated to \emph{T\(_{h}\)}.
\item
  \emph{DOAS Control Strategy = ColdSupplyAir}. The purpose of this strategy is to provide cool, dehumidified ventilation air to the zone. In this case the DOAS can handle part of the sensible zone cooling load as well as meet part or all of the latent load. If the outdoor air temperature is below \emph{T\(_{l}\)} it is heated to \emph{T\(_{h}\)}. If it is above \emph{T\(_{l}\)}, it is heated to \emph{T\(_{l}\)}.
\end{itemize}

With the DOAS supply temperature set and the air mass flow rate set to the minimum design ventilation flow rate the heat addition rate is just

\begin{equation}
{\dot Q_{doa}} = {c_{p,air}}{\dot m_{vent,min}}({T_{sup}} - {T_z})
\end{equation}

\emph{UpdateSSystemOutputRequired} is then invoked to adjust the load to be met by the ideal zone system.

The ideal loads calculation steps are as follows.

\begin{enumerate}
\def\labelenumi{\arabic{enumi})}
\item
  Loop over all the controlled zones.
\item
  If the system is active (zone temperature not in the deadband and zone load greater than 1 watt) the sign of the zone load is used to determine whether heating or cooling is required and \emph{T\(_{in}\)} and W\emph{\(_{in}\)} are set to the appropriate values from the Sizing:Zone input. When the SupplyTemperature method is specified in the Sizing:Zone object, \emph{T\(_{in}\)} is fixed at the cooling or heating supply temperature. When the TemperatureDifference method is selected, \emph{T\(_{in}\)} is calculated at each time step using the current zone air temperature. The system output \emph{Q\(_{sys}\)} is simply set equal to the zone demand - it is assumed that the ideal system can always meet the zone load. The air flow rate corresponding to the load is just
\end{enumerate}

\begin{equation}
{\dot m_{sys}} = {Q_{sys}}/({C_{p,air}} \cdot ({T_{in}} - {T_z}))
\end{equation}

If the system is not active, the mass flow rate is set to zero and the system output is left at zero.

\begin{enumerate}
\def\labelenumi{\arabic{enumi})}
\setcounter{enumi}{2}
\tightlist
\item
  The results for each zone are stored in the zone sizing data arrays.
\end{enumerate}

\subsection{Updating and Adjusting the Zone Results}\label{updating-and-adjusting-the-zone-results}

The results from \emph{SizeZoneEquipment} are at the system time-step and are for all design days. These results then need to be summed or averaged over the zone time-step, peak values calculated for each design day, a heating \& a cooling load sequence chosen for each zone from all the design day results, possible further smoothing of results done, zone coil loads calculated, and user sizing multipliers or user specified design flows taken into account. These tasks are accomplished by the subroutine \emph{UpdateZoneSizing}. It is called at the start of each design day (\emph{CallIndicator = BeginDay}), at the zone time-step (\emph{CallIndicator = DuringDay}), at the end of the design day (\emph{CallIndicator = EndDay}) and at the end of the zone design calculation (\emph{CallIndicator = EndZoneSizingCalc}).

\subsubsection{BeginDay}\label{beginday-000}

The environment (in this case, a design day) name and number are stored in the zone sizing data structures

\subsubsection{DuringDay}\label{duringday-000}

The calculated and stored sequences are summed or averaged over the zone time-step.

\subsubsection{EndDay}\label{endday-000}

\begin{enumerate}
\def\labelenumi{(\arabic{enumi})}
\tightlist
\item
  Smooth the design sequences by applying a moving, fixed-width averaging window to the sequences. The width of the window is user specified in the \emph{Sizing:Parameters} input object. The sequences that are smoothed are: 
\end{enumerate}

\begin{enumerate}
\def\labelenumi{(\alph{enumi})}
\item
  \emph{CoolFlowSeq}
\item
  \emph{CoolLoadSeq}
\item
  \emph{HeatFlowSeq}
\item
  \emph{HeatLoadSeq}
\item
  \emph{CoolZoneRetTempSeq}
\item
  \emph{HeatZoneRetTempSeq} 
\end{enumerate}

\begin{enumerate}
\def\labelenumi{(\arabic{enumi})}
\setcounter{enumi}{1}
\item
  The peak heating and cooling loads and mass \& volume flow rates are extracted from each set of design sequences.
\item
  Using the time of the peak and the design outside air fraction the design zone heating and cooling coil inlet temperatures and humidity ratios are calculated.
\item
  For each zone, looking at the results for all of the design days, the design days that cause the peak heating and peak cooling for that zone are chosen and the corresponding design sequences and peak loads and flow rates are saved in the CalcFinalZoneSizing array. This finishes the calculated - unmodified by the user - portion of the zone design calculation.
\end{enumerate}

\subsubsection{EndZoneSizingCalc}\label{endzonesizingcalc}

\begin{enumerate}
\def\labelenumi{(\arabic{enumi})}
\item
  Write out onto a comma-separated file the calculated design sequences for each zone: \emph{HeatLoadSeq}, \emph{CoolLoadSeq}, \emph{HeatFlowSeq}, \emph{CoolFlowSeq} and the corresponding peaks and volumetric flow peaks.
\item
  The data in \emph{CalcZoneSizing} and \emph{CalcFinalZoneSizing} is moved to \emph{ZoneSizing} and \emph{FinalZoneSizing}. The user modifications to the calculated sizing will be applied to and stored in \emph{ZoneSizing} and \emph{FinalZoneSizing}.
\item
  The user can modify the calculated zone design results by specifying heating and cooling sizing factors at the global or zone level or by specifying and actual design heating or cooling zone design volumetric flow rate. All of this input is treated as a sizing factor. If the user inputs a cooling design volumetric flow rate for a zone it is divided by the calculated cooling design volumetric flow rate for the zone to give a zone cooling sizing factor. Note that the user can input a zone sizing factor or a zone design flow rate - not both - so there is never a conflict.
\item
  Once the zone heating and cooling sizing factors are established, the design flow and load sequences as well as peak loads and flows are multiplied by the appropriate sizing factor and stored in \emph{ZoneSizing} and \emph{FinalZoneSizing}. This is the data that will be used for sizing zone HVAC equipment and in the system sizing calculation.
\item
  The outside air fractions are recalculated using the new user-modified design flow rates and new design zone coil inlet conditions calculated and stored. At this point the condition that the design flow rates are never allowed to be less than the minimum outside air flow rate is imposed.
\end{enumerate}

If \emph{outside air method} is \emph{flow/zone}, the input \emph{outside air flow per zone} value will be used, even if it is zero or blank. If \emph{outside air method} is \emph{sum}, the sum of the \emph{outside air flow per person} * \emph{DesignNumberOfPeople} + \emph{outside air flow per area} * \emph{ZoneArea} will be used. If \emph{outside air method} is \emph{maximum}, the maximum of the \emph{outside air flow per person} * \emph{DesignNumberOfPeople} and \emph{outside air flow per area} * \emph{ZoneArea} will be used. If \emph{outside air method} is \emph{flow/person}, \emph{outside air flow per person} will be used to calculate the design minimum outside airflow rate.

If \emph{cooling design air flow method} is \emph{flow/zone}, then \emph{cooling design air flow rate} will be used for the design max cooling air flow rate. If \emph{cooling design air flow method} is \emph{design day}, then the design day calculation will set the design max cooling air flow rate. If \emph{cooling design air flow method} is \emph{design day with limit}, then the maximum from \emph{cooling min flow per area} and \emph{cooling min flow} will set a lower limit on the design max cooling air flow rate. In all cases, the maximum from \emph{cooling min flow per area}, \emph{cooling min flow}, and \emph{cooling min flow fraction} will set a minimum zone cooling air flow rate. In all cases the maximum design cooling air flow rate must be \textgreater{} = to the ventilation requirement.

If \emph{heating design air flow method} is \emph{flow/zone}, then \emph{heating design air flow rate} will be used for the design max heating air flow rate. If \emph{heating design air flow method} is \emph{design day}, then the design day calculation will set the design max heating air flow rate. If \emph{heating design air flow method} is \emph{design day with limit}, then the maximum from \emph{heating max flow per area}, \emph{heating max flow} and \emph{heating max flow fraction} will set an upper limit on the design max heating air flow rate. The design max heating air flow rate must always be \textgreater{} = the ventilation requirement. In each case, the outside airflow will be modified based on zone ventilation effectiveness specified in the zone sizing object.

\textbf{This concludes the calculation of the zone design flow rates and loads.}

\subsection{Zone HVAC Scalable Sizing}\label{zone-hvac-scalable-sizing}

For zone HVAC equipments scalable sizing applies to supply air flow rate and capacity for both cooling and heating. The scalable sizing method allowed for supply air flow rates include: \emph{FractionOfAutosizedCoolingAirflow}, \emph{FractionOfAutosizedHeatingAirflow}, \emph{FlowPerFloorArea, FlowPerCoolingCapacity}, and \emph{FlowPerHeatingCapacity}. The supply air flow rate scalable sizing methods are defined as follows:

\textbf{\emph{FlowPerFloorArea}}: the simulation engine determine the supply air flow rates from the user specified \emph{supply air flow rates per unit floor area} and the zone floor area of the zone served by the zone HVAC equipment.

\textbf{\emph{FractionOfAutosizedCoolingAirflow}}: the simulation engine determines the supply air flow rates from the user specified \emph{flow fraction} and \emph{autosized cooling design supply air flow rate}.

\textbf{\emph{FractionOfAutosizedHeatingAirflow}}: the simulation engine determines the supply air flow rates from the user specified \emph{flow fraction} and \emph{autosized heating design supply air flow rate}.

\textbf{\emph{FlowPerCoolingCapacity}}: he simulation engine determines the supply air flow rates from the user specified \emph{supply air flow per cooling capacity value} and \emph{autosized cooling design capacity}.

\textbf{\emph{FlowPerHeatingCapacity}}: the simulation engine determines the supply air flow rates from the user specified \emph{supply air flow per heating capacity value} and \emph{autosized heating design capacity}.

The scalable capacity sizing may be indirectly impacted by the scalable supply air flow rates sizing values. Moreover, the autosized cold water, hot water and steam flow rates in the parent zone HVAC objects and capacity in child components are determined using the scalable sizing method. Scalable capacity sizing methods allowed for cooling and heating include: \emph{CapacityPerFloorArea, FractionOfAutosizedCoolingCapacity}, \emph{FractionOfAutosizedHeatingCapacity}. The scalable sizing capacity methods are defined as follows:

\textbf{CapacityPerFloorArea}: the simulation engine determines the cooling or heating capacity from user specified capacity per floor area value and the floor area of the zone served by the zone HVAC equipment.

\textbf{FractionOfAutosizedCoolingCapacity}: the simulation engine sizes the cooling capacity from the user specified \emph{capacity fraction} and \emph{autosized cooling design capacity} value.

\textbf{FractionOfAutosizedHeatingCapacity}: the simulation engine sizes the heating capacity from the user specified \emph{capacity fraction} and \emph{autosized heating design capacity} value.
