\section{ChillerHeaterPerformance:Electric:EIR }\label{chillerheaterperformanceelectriceir}

\subsection{Overview}\label{overview-008}

The object simulates the performance of a chiller-heater which can receive pre-cooled or pre-heated water from the source loop, and provide cooling, heating, or simultaneous cooling-heating. The object needs to work with the Central Heat Pump System object to be controlled properly. This model does not simulate the thermal performance or the power consumption of associated pumps or cooling towers. The Central Heat Pump System object holds the input/output nodes connection of the chiller-heater and its control scheme, once the chiller-heater is properly referred.

\subsection{Model Description}\label{model-description-005}

The model uses user-input performance information at design conditions along with three performance curves (curve objects) for cooling capacity and efficiency to determine chiller operation at off-design conditions. Three additional performance curves for heating capacity and efficiency are used when the chiller is operating in a heating-only mode or simultaneous cooling-heating mode.

\subsubsection{Cooling-only mode}\label{cooling-only-mode}

The following nomenclature is used in the cooling equations:

\emph{CompMotorEffic} = compressor motor efficiency

\emph{CompPower\(_{g}\)} = compressor power {[}W{]}

\emph{CompPower\(_{n}\)}~ = compressor power at the minimum part-load ratio {[}W{]}

\({C_{p,cw}}\) ~ = chilled water specific heat~ {[}J/kgK{]}

\emph{CyclingRatio}~ = compressor cycling ratio = \emph{PLR\(_{l}\)} / \emph{PLR\(_{n}\)}

\emph{EvapCapAvail\(_{g}\)} = available full-load cooling capacity at current conditions {[}W{]}

\emph{EvapCapFT\(_{g}\)} = cooling capacity function of temperature curve

\emph{EIRFT\(_{g}\)} = electric input to cooling output factor for temperature function curve

\emph{EIRFPLR\(_{g}\)} = electric input to cooling output factor for part-load function curve

\({\dot m_{cw}}\) ~ = chilled water mass flow rate {[}kg/s{]}

\({\dot m_{avail,cw}}\) ~ = chilled water maximum available mass flow rate {[}kg/s{]}

\emph{PLR\(_{g}\)} = cooling part-load ratio = \emph{CoolingLoad} / \emph{EvapCapAvail\(_{g}\)}

\emph{PLR\(_{l}\)} = actual part-load ratio at current conditions

\emph{PLR\(_{n}\)} = minimum part-load ratio

\(QCon{d_{c\lg }}\) ~ = total condenser heat transfer energy {[}J{]}

\(\dot QCon{d_{c\lg }}\) ~ = condenser heat transfer rate {[}W{]}

\(QEva{p_{c\lg }}\) ~ = total evaporator heat transfer energy {[}J{]}

\(\dot QEva{p_{c\lg }}\) ~ = evaporator heat transfer rate {[}W{]}

\({\dot Q_{falseloading,c\lg }}\) ~ = false loading rate {[}W{]}

\emph{RefCOP\(_{g}\)}~ = reference coefficient of performance {[}W/W{]}

\emph{RefEvapCap\(_{g}\)}~ = reference evaporator capacity {[}W{]}

\emph{FullLoadPwr\(_{g}\)}~ = reference full load power = \emph{EvapCapAvail\(_{g}\)} / \emph{RefCOP\(_{g}\)} {[}W{]}

\emph{T\(_{d}\)} = either entering or leaving condenser water temperature depending on user input for condenser water independent variable. \emph{T\(_{l}\)}, if ``LeavingCondenser'' is chosen, or \emph{T\(_{e}\)}, if ``EnteringCondenser'' is chosen.

\emph{T\(_{e}\)} = entering condenser water temperature {[}C{]}

\emph{T\(_{l}\)} = leaving condenser water temperature {[}C{]}

\emph{T\(_{e}\)} = entering chilled water~ temperature {[}W{]}

\emph{T\(_{l}\)} = leaving chilled water~ temperature {[}W{]}

\(\Delta {T_{cw}}\) ~ = chilled water inlet and outlet temperature difference {[}C{]}

\(\Delta {T_{cw}}_{,\max }\) ~ = maximum chilled water inlet and outlet temperature difference {[}C{]}

The model sequentially calls each chiller-heater module in the order defined in the Central Heat Pump System object. It then determines cooling load that each chiller-heater needs to meet and water flow rates delivered to each chiller-heater. Once each chiller-heater is assumed to operate, it determines cooling capacity and efficiency using user-supplied performance information.

Three performance curves are used in the calculation of cooling capacity and efficiency as follows:

1)~~~Cooling mode cooling capacity function of temperature curve (\emph{EvapCapFT\(_{g}\)})

2)~~~Cooling mode electric input to cooling output ratio function of temperature curve (\emph{EIRFT\(_{g}\)})

3)~~~Cooling mode electric input to cooling output ratio function of part load ratio curve (\emph{EIRFPLR\(_{g}\)})

The Cooling Capacity Function of Temperature Curve (\emph{EvapCapFT\(_{g}\)}) represents the fraction of the cooling capacity of the chiller-heater as it varies by temperature. The curve should have a value of 1.0 at the reference conditions. The output of a bi-quadratic curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser water temperature is given by:

\textbf{\emph{\(EvapCapF{T_{c\lg }} = a + b{T_{cw,l}} + c{T_{cw,l}}^2 + d{T_{Cond}} + e{T_{Cond}}^2 + f{T_{cw,l}}{T_{Cond}}\)}}.

The Cooling Mode Electric Input to Cooling Output Ratio Function of Temperature (EIRFT\(_{g}\)) curve represents the fraction of electricity to the chiller-heater at full load as it varies by temperature. The output of a bi-quadratic curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser water temperature is given by:

\textbf{\emph{\(EIRF{T_{c\lg }} = a + b{T_{cw,l}} + c{T_{cw,l}}^2 + d{T_{Cond}} + e{T_{Cond}}^2 + f{T_{cw,l}}{T_{Cond}}\)}}.

The Cooling Mode Electric Input to Cooling Output Ratio Function of Part Load Ratio (EIRFPLR\(_{g}\)) curve represents the fraction of electricity to the chiller-heater as the load on the chiller varies at a given set of operating temperatures. The curve is normalized so that at full load the value of the curve should be 1.0. Note that the bi-cubic formulation below is generally only valid when LeavingCondenser variable is chosen for the field of Cooling Mode Condenser Water Temperature Curve Input Variable whereas the quadratic curve can be used for both choices, i.e., LeavingCondenser and EnteringCondenser. Bi-cubic may also be used when the chiller-heater uses a variable-speed compressor motor drive. The output of this curve can be determined by one of the following three performance curves:

\begin{equation}
EIRFPL{R_{c\lg }} = a + b{T_{Cond,l}} + c{T_{Cond,l}}^2 + dPLR + ePL{R^2} + f{T_{Cond,l}}PLR + g \cdot 0 + hPL{R^3} + i \cdot 0 + j \cdot 0
\end{equation}

\begin{equation}
EIRFPL{R_{c\lg }} = a + bPLR + cPL{R^2}
\end{equation}

\begin{equation}
EIRFPL{R_{c\lg }} = a + bPLR + cPL{R^2} + dPL{R^3}
\end{equation}

The full-load cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the design temperatures) is then computed as follows:

\textbf{\emph{\(EvapCapAvai{l_{c\lg }} = RefEvapCa{p_{c\lg }} \cdot EvapCapF{T_{c\lg }}\)}}.

The model then determines current chiller-heater's evaporator heat transfer rate based on the total cooling load required a central heat pump system to meet and the maximum available chiller-heater cooling capacity. The maximum evaporator temperature difference between the entering chilled water temperature (\emph{T\(_{e}\)}) and the leaving chilled water temperature (\emph{T\(_{l}\)}) obtained from the plant loop setpoint temperature can also be determined. It then calculates mass flow rate for variable flow control chiller-heaters and the temperature difference for constant flow control chiller-heaters, setting the cooling load each chiller-heater needs to meet equal to the evaporator heat transfer rate.

As for variable flow control chiller-heaters, the chilled water mass flow rate is computed as follows:

\textbf{\emph{\({\dot m_{cw}} = \frac{{\dot QEva{p_{c\lg }}}}{{{C_{p,cw}}\Delta {T_{cw,\max }}}}\)}}.

The chilled water mass flow rate calculated is then compared to the maximum available mass flow rate for individual chiller-heaters. If the calculated one is bigger than the maximum, the model sets the chilled water mass flow rate equal to the maximum. It then adjusts the temperature difference based on the evaporator heat transfer rate and the maximum mass flow rate. If the adjusted temperature difference also exceeds the maximum, the model finally adjusts the evaporator heat transfer rate at the maximum temperature difference and mass flow rate as follows:

\textbf{\emph{\(\dot QEva{p_{c\lg }} = {\dot m_{avail,cw}}{C_{p,cw}}\Delta {T_{cw,\max }}\)}}.

As for constant flow control chiller-heaters, the model calculates chilled water temperature difference as follows:

\textbf{\emph{\(\Delta {T_{cw}} = \frac{{\dot QEva{p_{c\lg }}}}{{{{\dot m}_{avail,cw}}{C_{p,cw}}}}\)}}.

The temperature difference calculated is then compared to the maximum temperature difference allowed. If the calculated one is bigger than the maximum, the model sets the chilled water temperature difference equal the maximum, and then adjusts the evaporator heat transfer rate at the given conditions as follows:

\textbf{\emph{\(\dot QEva{p_{c\lg }} = {\dot m_{avail,cw}}{C_{p,cw}}\Delta {T_{cw,\max }}\)}}.

The model then calculates the part-load ratio as the ratio of the evaporator heat transfer rate to the available chiller-heater capacity as follows:

\textbf{\emph{\(PL{R_{c\lg }} = \frac{{\dot QEva{p_{c\lg }}}}{{\dot QEvapAvai{l_{c\lg }}}}\)}}.

The part-load ratio calculated is set to be between the maximum of 1.0 and the minimum of 0.0 when it is out of the range. Once the part-load ratio is calculated the cycling ratio and false loading rate can be obtained as follows:

\begin{equation}
CyclingRatio = \frac{{PL{R_{{\rm{actual}}}}}}{{PL{R_{{\rm{min}}}}}}
\end{equation}

\({\dot Q_{falseloading,c\lg }} = EvapCapAvai{l_{{\rm{clg}}}} \cdot PL{R_{c\lg }} \cdot CyclingRatio - \dot QEva{p_{{\rm{clg}}}}\) .

The compressor power demand is then computed by:

\(CompPowe{r_{c\lg }} = RefFullLoadPowe{r_{{\rm{clg}}}} \cdot {\rm{ }}EIRF{T_{c\lg }}{\rm{ }} \cdot EIRFPL{R_{c\lg }} \cdot CyclingRatio\) .

The heat transfer rate for the chiller-heater condenser can then be computed as follows:

\(\dot QCon{d_{c\lg }} = ComPowe{r_{c\lg }} \cdot CompMotorEffic + \dot QEva{p_{c\lg }} + {\dot Q_{falseloading,c\lg }}\) ~.

The total heat transfer energy by the evaporator and condenser can be calculated as follows:

\begin{equation}
QEva{p_{c\lg }} = \dot QEva{p_{c\lg }} \cdot TimeStepSys \cdot 3600
\end{equation}

\(QCon{d_{c\lg }} = \dot QCon{d_{c\lg }} \cdot TimeStepSys \cdot 3600\) ~.

\subsubsection{Heating-only mode and Simultaneous cooling-heating mode}\label{heating-only-mode-and-simultaneous-cooling-heating-mode}

The following nomenclature is used in the heating equations:

\emph{CompMotorEffic} = compressor motor efficiency

\emph{CompPower\(_{g}\)} = compressor power demand {[}W{]}

\emph{CompPower\(_{n}\)}~ = compressor power at the minimum part-load ratio {[}W{]}

\({C_{p,evap}}\) ~ = evaporator water specific heat~ {[}J/kgK{]}

\({C_{p,hw}}\) ~ = hot water specific heat~ {[}J/kgK{]}

\emph{CyclingRatio}~ = compressor cycling ratio = \emph{PLR\(_{l}\)} / \emph{PLR\(_{n}\)}

\emph{EvapCapAvail\(_{g}\)} = available full-load cooling capacity at current conditions {[}W{]}

\emph{EvapCapFT\(_{g}\)} = heating mode cooling capacity function of temperature curve

\emph{EIRFT\(_{g}\)} = electric input to cooling output factor for temperature function curve

\emph{EIRFPLR\(_{g}\)} = electric input to cooling output factor for part-load function curve

\({\dot m_{avail,evap}}\) ~ = evaporator water maximum available mass flow rate {[}kg/s{]}

\({\dot m_{avail,hw}}\) ~ = condenser water maximum available mass flow rate {[}kg/s{]}

\({\dot m_{hw}}\) ~ = hot water mass flow rate {[}kg/s{]}

\emph{PLR\(_{g}\)} = cooling part-load ratio = \emph{RefCap} / \emph{EvapCapAvail\(_{g}\)}

\emph{PLR\(_{x}\)} = maximum part-load ratio at current conditions

\emph{PLR\(_{n}\)} = minimum part-load ratio

\(QCon{d_{htg}}\) ~ = total condenser heat transfer energy {[}J{]}

\(\dot QCondAvai{l_{htg}}\) ~ = available full-load heating capacity at current conditions {[}W{]}

\(\dot QCon{d_{htg}}\) ~ = condenser heat transfer rate {[}W{]}

\(QEva{p_{htg}}\) ~ = total evaporator heat transfer energy {[}J{]}

\(\dot QEva{p_{htg}}\) ~ = evaporator heat transfer rate {[}W{]}

\({\dot Q_{falseloading,htg}}\) ~ = false loading rate {[}W{]}

\emph{RefCOP\(_{g}\)}~ = reference coefficient of performance {[}W/W{]}

\emph{RefEvapCap\(_{g}\)}~ = reference evaporator capacity {[}W{]}

\emph{FullLoadPwr\(_{g}\)}~ = reference full load power = \emph{EvapCapAvail\(_{g}\)}/ \emph{RefCOP\(_{g}\)} {[}W{]}

\emph{T\(_{d}\)} = either entering or leaving condenser water temperature depending on user input for condenser water independent variable. \emph{T\(_{l}\)}, if ``LeavingCondenser'' is chosen, or \emph{T\(_{e}\)}, if ``EnteringCondenser'' is chosen.

\emph{T\(_{e}\)} = entering condenser water temperature {[}C{]}

\emph{T\(_{l}\)} = leaving condenser water temperature {[}C{]}

\emph{T\(_{l}\)} = leaving chilled water~ temperature {[}C{]}

\emph{T\(_{e}\)} = entering hot water temperature {[}C{]}

\emph{T\(_{l}\)} = leaving hot water temperature {[}C{]}

\(\Delta {T_{evap}}\) ~ = evaporator inlet and outlet water temperature difference {[}C{]}

\(\Delta {T_{hw}}\) ~ = hot water inlet and outlet temperature difference {[}C{]}

\(\Delta {T_{hw}}_{,\max }\) ~ = maximum hot water inlet and outlet temperature difference {[}C{]}

The calculations for the evaporator side are similar to the cooling-only mode calculations. The evaporator capacity and efficiency is determined by a different set of three performance curves read in the cooling-only mode, and the performance curve set is used for both heating-only mode and simultaneous cooling-heating mode. During these modes, the evaporator side is not connected to the chilled water loop, but source water loop. The model thus assumes that each chiller-heater does not meet the plant loop chilled water setpoint temperature while the evaporator operates at the full load capacity to produce heating at a constant water flow rate.

The model sequentially calls each chiller-heater module in the order of the definition in the central heat pump system. It then determines heating load that each chiller-heater needs to meet and water flow rates delivered to each chiller-heater. Once each chiller-heater is assumed to operate, it determines heating capacity and efficiency using the following performance curves:

1)~~~Heating mode cooling capacity function of temperature curve (\emph{EvapCapFT\(_{g}\)})

2)~~~Heating mode electric input to cooling output ratio function of temperature curve (\emph{EIRFT\(_{g}\)})

3)~~~Heating mode electric input to cooling output ratio function of part load ratio curve (\emph{EIRFPLR\(_{g}\)})

The output of a Heating Mode Cooling Capacity Function of Temperature curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser water temperature is given by:

\textbf{\emph{\(EvapCapF{T_{htg}} = a + b{T_{cw,l}} + c{T_{cw,l}}^2 + d{T_{Cond}} + e{T_{Cond}}^2 + f{T_{cw,l}}{T_{Cond}}\)}}

The output of a Heating Mode Cooling Output Ratio Function of Temperature curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser water temperature is given by:

\textbf{\emph{\(EIRF{T_{htg}} = a + b{T_{cw,l}} + c{T_{cw,l}}^2 + d{T_{Cond}} + e{T_{Cond}}^2 + f{T_{cw,l}}{T_{Cond}}\)}}.

The output of Heating Mode Cooling Output Ratio Function of Part Load Ratio curve can be determined by one of the following three performance curves as follows:

\begin{equation}
EIRFPL{R_{htg}} = a + b{T_{Cond,l}} + c{T_{Cond,l}}^2 + dPLR + ePL{R^2} + f{T_{Cond,l}}PLR + g \cdot 0 + hPL{R^3} + i \cdot 0 + j \cdot 0
\end{equation}

\begin{equation}
EIRFPL{R_{htg}} = a + bPLR + cPL{R^2}
\end{equation}

\begin{equation}
EIRFPL{R_{htg}} = a + bPLR + cPL{R^2} + dPL{R^3}
\end{equation}

The full-load evaporator capacity at specific temperature operating conditions is then given by:

\textbf{\emph{\(EvapCapAvai{l_{htg}} = RefEvapCa{p_{htg}} \cdot EvapCapF{T_{htg}}\)}}.

The part-load ratio is set to be between zero and the maximum, and the evaporator heat transfer rate is computed by:

\textbf{\emph{\(\dot QEva{p_{htg}} = EvapCapAvai{l_{htg}}PL{R_{htg}}\)}}The evaporator inlet and outlet temperature difference is then given by:

\textbf{\emph{\(\Delta {T_{evap}} = \frac{{\dot QEva{p_{htg}}}}{{{{\dot m}_{avail,evap}}{C_{p,evap}}}}\)}}

Once the part-load ratio is calculated the cycling ratio and false loading rate are computed by:

\begin{equation}
CyclingRatio = \frac{{PL{R_{{\rm{actual}}}}}}{{PL{R_{{\rm{min}}}}}}
\end{equation}

\({\dot Q_{falseloading,htg}} = EvapCapAvai{l_{{\rm{htg}}}} \cdot PL{R_{htg}} \cdot CyclingRatio - \dot QEva{p_{{\rm{htg}}}}\) .

The compressor power demand is then computed by:

\textbf{\emph{\(CompPowe{r_{htg}} = FullLoadPowe{r_{{\rm{htg}}}} \cdot {\rm{ }}EIRF{T_{htg}}{\rm{ }} \cdot EIRFPL{R_{htg}} \cdot CyclingRatio\)}}

The heat transfer rate of the chiller-heater condenser is then computed as follows:

\begin{equation}
\dot QCondAvai{l_{htg}} = ComPowe{r_{htg}} \cdot CompMotorEffic + \dot QEva{p_{htg}} + {\dot Q_{falseloading,htg}}
\end{equation}

Once condenser available heating capacity is determined, the model calculates current chiller-heater's condenser heat transfer rate based on the total heating load required a central heat pump system to meet as well as available heating capacity of the chiller-heater. The maximum condenser temperature difference between the entering hot water temperature (\emph{T\(_{e}\)}) and the leaving hot water temperature (\emph{T\(_{l}\)}) obtained from the plant loop setpoint temperature can also be obtained. It then calculates condenser water mass flow rate for variable flow control chiller-heaters and the hot water temperature difference for constant flow control chiller-heaters, setting the cooling load that each chiller-heater needs to meet equal the evaporator heat transfer rate.

As for variable flow control chiller-heaters, the condenser water mass flow rate is computed as follows:

\textbf{\emph{\({\dot m_{hw}} = \frac{{\dot QCon{d_{htg}}}}{{{C_{p,hw}}\Delta {T_{hw,\max }}}}\)}}.

The condenser water mass flow rate calculated is then compared to the maximum available mass flow rate for individual chiller-heaters. If the calculated one is bigger than the maximum, the model sets the condenser water mass flow rate equal the maximum. It then adjusts the hot water temperature difference at the maximum mass flow rate. If the adjusted temperature difference also exceeds the maximum, the model finally adjusts the condenser heat transfer rate at the maximum allowable conditions as follows:

\textbf{\emph{\(\dot QCon{d_{htg}} = {\dot m_{avail,hw}}{C_{p,hw}}\Delta {T_{hw,\max }}\)}}.

As for constant flow control chiller-heaters, the model calculates condenser temperature difference as follows:

\textbf{\emph{\(\Delta {T_{hw}} = \frac{{\dot QCon{d_{htg}}}}{{{{\dot m}_{avail,hw}}{C_{p,hw}}}}\)}}.

The temperature difference calculated is then compared to maximum hot water temperature difference. If the calculated one is bigger than the maximum, the model sets the hot water temperature difference equal the maximum, and then adjusts the condenser heat transfer rate at the given conditions as follows:

\textbf{\emph{\(\dot QCon{d_{htg}} = {\dot m_{avail,hw}}{C_{p,hw}}\Delta {T_{hw,\max }}\)}}.

Finally, the total heat transfer energy by the evaporator and condenser can then be calculated as follows:

\textbf{\emph{\(QEva{p_{htg}} = \dot QEva{p_{htg}} \cdot TimeStepSys \cdot 3600\)}}

\textbf{\emph{\(QCon{d_{htg}} = \dot QCon{d_{htg}} \cdot TimeStepSys \cdot 3600\)}}.

\subsection{References}\label{references-008}

Central Geothermal Systems, Applications Engineering Manual, Trane Company, April 2010, SYS-APM009-EN.
