\section{Indoor Swimming Pool }\label{indoor-swimming-pool}

The modeling of the indoor swimming pool is integrated into the surface heat balance procedures already in EnergyPlus with special modifications for radiation between the pool water surface and the surrounding of the space, convection to the surrounding air, evaporation of water, conduction to the pool bottom, and solar radiation absorbed in the pool water, the pool heating system, the presence of a cover, etc. Effectively, the pool water mass is ``added'' to or lumped into the inside face of the surface to which the pool is ``linked''. Conduction through the floor uses the standard CTF formulation, however the heat balance is modified to include other terms specific to the pool water.

Some assumptions of the model are given below, followed by more details of individual components of the model.

\begin{itemize}
\tightlist
\item
  The pool water is lumped together at the inside face of a surface and follows the standard EnergyPlus heat balance methodology with some modifications based on the pool model details described in this section.
\item
  The pool itself must reference a surface that is specifically defined as a floor and it covers the entire floor to which it is linked.
\item
  The pool cannot by part of a low temperature radiant system (meaning that the construction of the floor cannot have any embedded pipes for heating or cooling). In addition, the floor/pool cannot be defined with any movable insulation or be defined as a ventilated slab.
\item
  The pool/floor surface must use the standard CTF solution algorithm.
\item
  The pool may be covered and the fraction covered is defined by user input. This value may vary from 0.0 to 1.0.
\item
  The pool cover has an impact on evaporation, convection, short-wavelength radiation, and long-wavelength radiation. Each of these has a separate user input that reduces the heat transfer parameter from the maximum achieved with a cover. While the cover percentage is allowed to vary via a user schedule input, each individual parameter for these four heat transfer modes is a fixed constant. For evaporation and convection, the factors simply reduce the amount of heat transfer proportionally. For the radiation terms, the factors reduce the amount of radiation that impacts the surface (pool) directly. The remaining radiation is assumed to be convected off of the pool cover to the zone air.
\item
  Pool water heating is achieved by defining the pool as a component on the demand side of a plant loop.
\item
  Makeup water replaces any evaporation of water from the pool surface and the user has control over the temperature of the makeup water.
\item
  The pool is controlled to a particular temperature defined by user input.
\item
  Evaporation of water from the pool is added to the zone moisture balance and affects the zone humidity ratio.
\item
  The pool depth is small in comparison to its surface area. Thus, heat transfer through the pool walls is neglected. This is in keeping with the standard assumption of one-dimensional heat transfer through surfaces in EnergyPlus.
\end{itemize}

\subsection{Energy Balance of Indoor Swimming Pool}\label{energy-balance-of-indoor-swimming-pool}

Heat losses from indoor swimming pools occur by a variety of mechanisms. Sensible heat transfer by convection, latent heat loss associated with evaporation, and net radiative heat exchange with the surrounding occur at the pool surface. Conductive heat losses take place through the bottom of the pool. Other heat gains/losses are associated with the pool water heating system, the replacement of evaporated water with makeup water The energy balance of the indoor swimming pool estimates the heat gains/losses occurring due to:

\begin{itemize}
\tightlist
\item
  convection from the pool water surface
\item
  evaporation from the pool water surface
\item
  radiation from the pool water surface
\item
  conduction to bottom of pool
\item
  fresh pool water supply
\item
  pool water heating by the plant
\item
  changes in the pool water temperature
\end{itemize}

Detailed methods for estimating these heat losses and gains of the indoor swimming pools are described in the subsections below.

\subsection{Convection from the pool water surface}\label{convection-from-the-pool-water-surface}

The convection between the pool water and the zone are defined using:

\begin{equation}
Q_{conv} = h \cdot A \cdot (T_p – T_a)
\end{equation}

\begin{equation}
h = 0.22 \cdot (T_p – T_a)1/3
\end{equation}

where

\(Q_{conv}\) = Convective heat transfer rate (Btu/h·ft2)

\(h\) = Convection heat transfer coefficient (Btu/h· ft2·⁰F)

\(T_p\) = Pool water temperature (⁰F)

\(T_a\) = Air temperature over pool (⁰F)

When a cover is present, the cover and the cover convection factor reduce the heat transfer coefficient proportionally. For example, if the pool is half covered and the pool cover reduces convection by 50\%, the convective heat transfer coefficient is reduced by 25\% from the value calculated using the above equation.

\subsection{Evaporation from the pool water surface}\label{evaporation-from-the-pool-water-surface}

There are 5 main variables used to calculate the evaporation rate (\(Q_{evap}\)):

\begin{itemize}
\tightlist
\item
  Pool water surface area
\item
  Pool water temperature
\item
  Room air temperature
\item
  Room air relative humidity
\item
  Pool water agitation and Activity Factor
\end{itemize}

\begin{equation}
\dot{m}_{evap} = 0.1 \cdot A \cdot AF \cdot (P_w – P_{dp})
\end{equation}

where

\(\dot{m}_{evap}\) = Evaporation Rate of pool water (lb/h)

\(A\) = Surface area of pool water (ft²)

\(AF\) = Activity factor

\(P_w\) = Saturation vapor pressure at surface of pool water (in. Hg)

\(P_{dp}\) = Partial vapor pressure at room air dew point (in. Hg)

Typical Activity Factor (AF)

\begin{longtable}[c]{@{}ll@{}}
\toprule 
Type of Pool & Activity Factor (AF) \tabularnewline
\midrule
\endfirsthead

\toprule 
Type of Pool & Activity Factor (AF) \tabularnewline
\midrule
\endhead

Recreational & 0.5 \tabularnewline
Physical Therapy & 0.65 \tabularnewline
Competition & 0.65 \tabularnewline
Diving & 0.65 \tabularnewline
Elderly Swimmers & 0.5 \tabularnewline
Hotel & 0.8 \tabularnewline
Whirlpool, Spa & 1.0 \tabularnewline
Condominium & 0.65 \tabularnewline
Fitness Club & 0.65 \tabularnewline
Public, Schools & 1.0 \tabularnewline
Wave Pool, Water Slides & 1.5 – 2.0 \tabularnewline
\bottomrule
\end{longtable}

When a cover is present, the cover and the cover evaporation factor reduce the amount of evaporation proportionally. For example, if the pool is half covered and the pool cover reduces convection by 50\%, the convective heat transfer coefficient is reduced by 25\% from the value calculated using the above equation. The value is converted to a latent gain (loss) through multiplication of the evaporation rate by the heat of vaporization of water.

\subsection{Radiation exchange with the pool water surface}\label{radiation-exchange-with-the-pool-water-surface}

This uses the EnergyPlus internal short- and long-wavelength radiation balances already in place. When a cover is present, it acts to reduce the amount of radiation that arrives at the pool water surface in comparison to the no cover case. Any reduction in either type of radiation is accounted for by adding a convective gain/loss to the zone air. So, in effect, the cover absorbs some radiation and then convects it to the zone air.

\subsection{Conduction through the bottom of the pool}\label{conduction-through-the-bottom-of-the-pool}

The model ignores 2-d effects of pool walls and assume that pool depth is much less than the pool area. Conduction is calculated using the Conduction Transfer Function (CTF) equation with the outside temperature determined by the outside heat balance and the inside surface temperature calculated using the pool water heat balance that is lumped together with the inside surface heat balance.

\subsection{Makeup pool water supply}\label{makeup-pool-water-supply}

\begin{equation}
Q_{fw} = m_{fw} \cdot cw \cdot (T_p – T_{fw})
\end{equation}

where

\(m_{fw}\) = Mass flow rate

\(c_w\) = Specific heat of water

\(T_p\) = Pool water temperature

\(T_{fw}\) = Fresh water supply temperature

\subsection{Heat Gain from People}\label{heat-gain-from-people}

The input for the swimming pool requires that the user enter the maximum number of people in the pool, a schedule modifying the maximum number of people for different pool occupancies, and a heat gain per person schedule for differing activities. These three parameters allow for the calculation of a total heat gain from () ̇during a given time. It is assumed that all of the heat gain from people is via convection to the pool water.

\subsection{Heat from auxiliary pool heater}\label{heat-from-auxiliary-pool-heater}

\begin{equation}
Q_{fw} = m_{hw} \cdot c_w \cdot (T_p – T_{hw})
\end{equation}

where

\(m_{hw}\) = Mass flow rate (lb·s)

\(c_w\) = Specific heat of water (Btu/lb·⁰F)

\(T_p\) = Pool water temperature (⁰F)

\(T_{hw}\) = Heated water supply temperature (⁰F)

\subsection{Pool Heating to Control the Pool Water Temperature}\label{pool-heating-to-control-the-pool-water-temperature}

The equation used to determine the flow rate request of hot water from the plant is an extremely simplified version of the pool heat balance. This is because the mass of the pool is so much larger than any of the other heat flows. As a result, for the sake of establishing a heated water flow rate, the following equation is used:

\begin{equation}
\frac{m_w c_p}{\Delta t} (T_{set}-T_{old}) = \dot{m}_p \cdot c_p \cdot (T_{in} - T_{set} )
\end{equation}

where

\(m_w\) = mass of pool water

\(cp\) = specific heat of water

\(\Delta t\) = time step length

\(T_{set}\) = desired pool water temperature

\(T_{old}\) = temperature of water at the last time step

\(m_p\) = needed mass flow rate of water from the plant

\(T_{in}\) = inlet water temperature from the plant

This equation is rearranged to solve for the needed mass flow rate of water from the plant since all of the other terms are known or given based on user input. This establishes a flow request to the plant and is capped at the maximum value defined in input by the user.

\subsection{Pool/Surface Heat Balance Equation Summary}\label{poolsurface-heat-balance-equation-summary}

The following equation is the basis for the pool/surface heat balance. As has been mentioned previously, the pool water is ``merged'' with the inside surface heat balance which is essentially the same thing as lumping the entire water of the pool in the inside surface heat balance.

\begin{equation}
\frac{m_w \cdot c_p}{\Delta t} (T_{set} - T_{old}) = Q_{cond} + Q_{conv} + Q_{lwrad} + Q_{swrad} + Q_{damp} + Q_{muw} + Q_{heater} + Q_{evap}
\end{equation}

where

\(\frac{m_w \cdot c_p}{\Delta t} (T_{set} - T_{old} )\) = the change in energy stored in the pool water

\(Q_{cond}\) = net conduction to/from the pool water to the floor

\(Q_{conv}\) = net convection between the pool water and the zone air

\(Q_{lwrad}\) = net long-wavelength radiation between the pool water/floor and the surrounding surfaces as well as from internal heat gains

\(Q_{swrad}\) = net short-wavelength radiation to the pool water/floor from solar and internal heat gains

\(Q_{damp}\) = standard damping term used in the inside heat balance to avoid large swings in the radiation balance that sometimes cause instability in the solution (see the standard heat balance information for more details)

\(Q_{muw}\) = net gain/loss from replacing water evaporated from the pool with makeup water

\(Q_{heater}\) = net heat added to the pool via the plant loop (controlled to maintain a setpoint temperature as described above)

\(Q_{evap}\) = net heat loss due to evaporation of pool water to the zone air

Details on each of these terms was either provided in previous parts of this section or in the standard EnergyPlus heat balance discussion elsewhere in the Engineering Reference.

\subsection{Other additional information}\label{other-additional-information}

The following subsections are some useful information that those wishing to model a swimming pool in EnergyPlus might find helpful. Further information can be found on-line or in reputable sources such as the ASHRAE Handbooks.

\subsection{Swimming Pool Flow Rate}\label{swimming-pool-flow-rate}

The flow rate of the circulating pump is designed to turn over (circulate) the entire volume of water in the pool in 6 to 8 hours, or 3 or 4 times in 24 hours. About 1 or 2 percent of the pumped circulation rate should be provided as continuous makeup water demand to overcome losses from evaporation, bleed-off, and spillage. To fill the pool initially, a separate quick-fill line should be provided to do the job in 8 to 16 hours; however, filling is usually done at off-peak hours. Thus, the demand flow rate need not be considered in the system demand calculations, unless it out-weighs the demand of all other demands even during the off-peak hours.

\subsection{Comfort and Health}\label{comfort-and-health}

Indoor pools are normally maintained between 50 and 60\% RH for two reasons:

\begin{itemize}
\tightlist
\item
  Swimmers leaving the water feel chilly at lower relative humidity due to evaporation off the body
\item
  It is considerably more expensive (and unnecessary) to maintain 40\% RH instead of 50\% RH
\end{itemize}

\subsection{Air Delivery Rates (Indoor Pool)}\label{air-delivery-rates-indoor-pool}

Most codes require a minimum of 6 ACH, except where mechanical cooling is used. This rate may prove inadequate for some occupancy and use. Where mechanical dehumidification is provided, air delivery rates should be established to maintain appropriate conditions of temperature and humidity. The following rates are typically desired:

\begin{itemize}
\tightlist
\item
  Pools with no spectator areas, 4 \textasciitilde{} 6 ACH
\item
  Spectator areas, 6 \textasciitilde{} 8 ACH
\item
  Therapeutic pools, 4 \textasciitilde{} 6 ACH
\end{itemize}

Typical Swimming Pool Design Conditions

\begin{longtable}[c]{@{}lll@{}}
\toprule 
Type of Pool & Air Temperature, ⁰C & Water Temperature, ⁰C \tabularnewline
\midrule
\endfirsthead

\toprule 
Type of Pool & Air Temperature, ⁰C & Water Temperature, ⁰C \tabularnewline
\midrule
\endhead

Recreational & 24-30 & 24-30 \tabularnewline
Physical Therapy & 26-30 & 30-32 \tabularnewline
Competition & 26-29 & 24-28 \tabularnewline
Diving & 27-29 & 27-32 \tabularnewline
Elderly Swimmers & 29-32 & 29-32 \tabularnewline
Hotel & 28-29 & 28-30 \tabularnewline
Whirlpool / Spa & 27-29 & 36-40 \tabularnewline
\bottomrule
\end{longtable}

\subsection{References}\label{references-030}

ASHRAE (2011). 2011 ASHRAE Handbook -- HVAC Applications. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., p.5.6-5.9.

Janis, R. and W. Tao (2005). Mechanical and Electrical Systems in Buildings. 3rd ed. Upper Saddle River, NJ: Pearson Education, Inc., p.246.

Kittler, R. (1989). Indoor Natatorium Design and Energy Recycling. ASHRAE Transactions 95(1), p.521-526.

Smith, C., R. Jones, and G. Löf (1993). Energy Requirements and Potential Savings for Heated Indoor Swimming Pools. ASHRAE Transactions 99(2), p.864-874.
