\section{Group -- Exterior Energy Use Equipment}\label{group-exterior-energy-use-equipment}

To facilitate the reporting of exterior consumption (to the building's heat balance/loads considerations), several objects have been included. The consumption related to these items will appear on meters specific to the items.

\subsection{Exterior:Lights}\label{exteriorlights}

\subsubsection{Inputs}\label{inputs-017}

\paragraph{Field: Name}\label{field-name-016}

This descriptive name allows the values of exterior lights consumption to appear in the ``normal'' output variable list as well as the meters. It cannot be blank nor can it be duplicated by other Exterior:Lights statements.

\paragraph{Field: Schedule Name}\label{field-schedule-name-001}

A schedule will allow the exterior lights consumption to be operationally different, hour to hour as well as seasonally. Fractional values in the basic schedule will be applied to the design level field below.

\paragraph{Field: Design Level}\label{field-design-level}

This field (in Watts) is typically used to represent the maximum electrical input to exterior lighting fixtures that is then multiplied by a schedule fraction (see previous field). In EnergyPlus, this is slightly more flexible in that the lighting design level could be a ``diversity factor'' applied to a schedule of real numbers. Note that while the schedule value can vary from hour to hour and seasonally, the design level field is constant for all simulation environments.

\paragraph{Field: Control Option}\label{field-control-option}

This field is used to determine how the exterior lights are controlled. There are currently two options, `ScheduleNameOnly' and `AstronomicalClock.'~ If this field is omitted or left blank then the program will default to Schedule Name Only mode. The `ScheduleNameOnly' mode dictates that the exterior lights always follow the schedule named in the field above. The `AstronomicalClock' mode dictates that despite what the schedule indicates, the exterior lights will not run when the sun is up. Using the Astronomical Clock mode makes it simple to model exterior lights that are controlled by a photocell or other controller that ensures that outdoor lights will not run during the daytime. However, the Astronomical Clock control works off of the position of the sun and therefore does not operate exactly like a photocell. During the night, the schedule values are still applied in the usual way.

\paragraph{Field: End-Use Subcategory}\label{field-end-use-subcategory-000}

Allows you to specify a user-defined end-use subcategory, e.g., ``Grounds Lights'', ``Facade Lights'', etc. A new meter for reporting is created for each unique subcategory~ (ref: \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the lights will be assigned to the ``General'' end-use subcategory. Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table and in the LEED Summary table named EAp2-4/5 Performance Rating Method Compliance.

An IDF Example:

\begin{lstlisting}

Exterior:Lights,
    OutsideLights,       !- Name
    ON,                  !- SCHEDULE Name
    1000,                !- Design Level
    AstronomicalClock,  !- Control Option
    Grounds Lights;      !- End-Use Subcategory
\end{lstlisting}

\subsubsection{Outputs}\label{outputs-012}

Output for exterior lights appears in three possible places. It will appear on two meters (Electricity:Facility and ExteriorLights:Electricity) as well as in its own designated value in the standard output file.

Output for exterior lights appears in three possible places. It will appear on two meters (Electricity:Facility and ExteriorLights:Electricity) as well as in its own designated value in the standard output file.

\begin{itemize}
\item
  Zone,Average,Exterior Lights Electric Power {[}W{]}
\item
  Zone,Sum,Exterior Lights Electric Energy {[}J{]}
\end{itemize}

\paragraph{Exterior Lights Electric Power {[}W{]}}\label{exterior-lights-electric-power-w}

\paragraph{Exterior Lights Electric Energy {[}J{]}}\label{exterior-lights-electric-energy-j}

These are the electric power and energy consumed by the exterior lights.

\subsection{Exterior:FuelEquipment}\label{exteriorfuelequipment}

\subsubsection{Inputs}\label{inputs-1-015}

\paragraph{Field: Name}\label{field-name-1-014}

This descriptive name allows the values of exterior equipment consumption to appear in the ``normal'' output variable list as well as the meters. It cannot be blank nor can it be duplicated by other Exterior:FuelEquipment or \hyperref[exteriorwaterequipment]{Exterior:WaterEquipment} statements.

\paragraph{Field: Fuel Use Type}\label{exteriorfuelequipment-field-fuel-use-type}

This field designates the appropriate meter for the exterior fuel equipment. Valid fuel types are: Electricity, NaturalGas, Propane, FuelOilNo1, FuelOilNo2, Diesel, Gasoline, Coal, Steam, \hyperref[districtheating]{DistrictHeating}, \hyperref[districtcooling]{DistrictCooling}, OtherFuel1 and OtherFuel2. The fuel type triggers the application of consumption amounts to the appropriate energy meters.

\paragraph{Field: Schedule Name}\label{field-schedule-name-1-000}

A schedule will allow the exterior lights consumption to be operationally different, hour to hour as well as seasonally. Fractional values in the basic schedule will be applied to the design level field below.

\paragraph{Field: Design Level}\label{field-design-level-1}

This field (Watts) is typically used to represent the maximum input to exterior fixtures that is then multiplied by a schedule fraction (see previous field). In EnergyPlus, this is slightly more flexible in that the design level could be a ``diversity factor'' applied to a schedule of real numbers. Note that while the schedule value can vary from hour to hour and seasonally, the design level field is constant for all simulation environments.

\paragraph{Field: End-Use Subcategory}\label{field-end-use-subcategory-1}

Allows you to specify a user-defined end-use subcategory, e.g., ``Fountains'', etc. A new meter for reporting is created for each unique subcategory~ (ref: \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the equipment will be assigned to the ``General'' end-use subcategory. Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table and in the LEED Summary EAp2-4/5 Performance Rating Method Compliance table.

IDF Examples:

\begin{lstlisting}

Exterior:FuelEquipment,OutsideGasEq,NaturalGas,ON,1000;
  Exterior:FuelEquipment,OutsideCoalEq,Coal,ON,1000;
  Exterior:FuelEquipment,OutsideFuelOilNo1Eq,FuelOil#1,ON,1000;
  Exterior:FuelEquipment,OutsideFuelOilNo2Eq,FuelOil#2,ON,1000;
  Exterior:FuelEquipment,OutsideLPGEq,PropaneGas,ON,1000;
\end{lstlisting}

\subsection{Exterior:WaterEquipment}\label{exteriorwaterequipment}

\subsubsection{Inputs}\label{inputs-2-014}

\paragraph{Field: Name}\label{field-name-2-013}

This descriptive name allows the values of exterior equipment consumption to appear in the ``normal'' output variable list as well as the meters. It cannot be blank nor can it be duplicated by other \hyperref[exteriorfuelequipment]{Exterior:FuelEquipment} or Exterior:WaterEquipment statements.

\paragraph{Field: FuelUseType}\label{field-fuelusetype}

For Exterior:WaterEquipment, only ``Water'' is current allowed for this field.

\paragraph{Field: Schedule Name}\label{field-schedule-name-2-000}

A schedule will allow the exterior water consumption to be operationally different, hour to hour as well as seasonally. Fractional values in the basic schedule will be applied to the design level field below.

\paragraph{Field: Design Level}\label{field-design-level-2}

This field (in m3/s) is typically used to represent the maximum volumetric flow for water fixtures that is then multiplied by a schedule fraction (see previous field). In EnergyPlus, this is slightly more flexible in that the exterior water equipment design level could be a ``diversity factor'' applied to a schedule of real numbers. Note that while the schedule value can vary from hour to hour and seasonally, the design level field is constant for all simulation environments.

\paragraph{Field: End-Use Subcategory}\label{field-end-use-subcategory-2}

Allows you to specify a user-defined end-use subcategory, e.g., ``Landscaping'', etc. A new meter for reporting is created for each unique subcategory~ (ref: \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the equipment will be assigned to the ``General'' end-use subcategory. Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table and in the LEED Summary EAp2-4/5 Performance Rating Method Compliance table.

IDF Example:

\begin{lstlisting}

Exterior:WaterEquipment,
    OutsideWaterEq,      !- Name
    Water,               !- Fuel Use Type
    ON,                  !- Schedule Name
    1000.0,              !- Design Level
    General;             !- End-Use Subcategory
\end{lstlisting}


\subsubsection{Outputs}\label{outputs-1-010}

Output for exterior equipment consumption appears in three possible places. It will appear on two meters (Fuel Type:Facility and ExteriorEquipment:Fuel Type) as well as in its own designated value in the standard output file, Exterior Equipment Fuel Type Energy. Consumption also appears on any user-defined end-use subcategory meters, i.e., End-Use Subcategory:ExteriorEquipment:Fuel Type. All outputs are in {[}J{]} except water consumption which is in {[}m3{]}. There are also rate versions

\begin{itemize}
\item
  Zone, Average, Exterior Equipment Fuel Rate {[}W{]}
\item
  Zone,Sum, Exterior Equipment Electric Energy {[}J{]}
\item
  Zone,Sum, Exterior Equipment Gas Energy {[}J{]}
\item
  Zone,Average, Exterior Equipment Water Volume Flow Rate {[}m3/s{]}
\item
  Zone,Sum, Exterior Equipment Water Volume {[}m3{]}
\item
  Zone,Sum, Exterior Equipment Mains Water Volume {[}m3{]}
\item
  Zone,Sum, Exterior Equipment Coal Energy {[}J{]}
\item
  Zone,Sum, Exterior Equipment FuelOil\#1 Energy {[}J{]}
\item
  Zone,Sum, Exterior Equipment FuelOil\#2 Energy {[}J{]}
\item
  Zone,Sum, Exterior Equipment Propane Energy {[}J{]}
\item
  Zone,Sum, Exterior Equipment Gasoline Energy {[}J{]}
\item
  Zone,Sum, Exterior Equipment Diesel Energy {[}J{]}
\item
  Zone,Sum, Exterior Equipment Steam Energy {[}J{]}
\item
  Zone,Sum, Exterior Equipment OtherFuel1 Energy {[}J{]}
\item
  Zone,Sum, Exterior Equipment OtherFuel2 Energy {[}J{]}
\item
  Zone,Sum, Exterior Equipment District Heating Energy {[}J{]}
\item
  Zone,Sum, Exterior Equipment District Cooling Energy {[}J{]}
\end{itemize}

\paragraph{Exterior Equipment Fuel Rate {[}W{]}}\label{exterior-equipment-fuel-rate-w}

\paragraph{Exterior Equipment Fuel Type Energy {[}J{]}}\label{exterior-equipment-fuel-type-energy-j}

These are the fuel consumption rate and energy for the exterior equipment.

\paragraph{Exterior Equipment Water Volume Flow Rate {[}m3/s{]}}\label{exterior-equipment-water-volume-flow-rate-m3s}

\paragraph{Exterior Equipment Water Volume {[}m3{]}}\label{exterior-equipment-water-volume-m3}

These are the water consumption rate and volume for the exterior equipment.

\paragraph{Exterior Equipment Mains Water Volume {[}m3{]}}\label{exterior-equipment-mains-water-volume-m3}

This is the water volume drawn for the mains water service to serve the exterior equipment.
