\section{Group -- Fans}\label{group-fans}

As of version 8.7, a new simple "\hyperref[fansystemmodel]{Fan:SystemModel}" input object was added that can be substituted for \hyperref[fanconstantvolume]{Fan:ConstantVolume}, \hyperref[fanonoff]{Fan:OnOff}, \hyperref[fanvariablevolume]{Fan:VariableVolume}, and \hyperref[fanperformancenightventilation]{FanPerformance:NightVentilation}.  Users are encouraged to migrate their models to use this new Fan in the air loop or zone equipment because the original fan objects may be deprecated and eventually removed in the future.

The following fans may be defined either in the air loop or as a zone equipment component: \hyperref[fanconstantvolume]{Fan:ConstantVolume}, \hyperref[fanonoff]{Fan:OnOff}, \hyperref[fanvariablevolume]{Fan:VariableVolume}, \hyperref[fanzoneexhaust]{Fan:ZoneExhaust}, and \hyperref[fanperformancenightventilation]{FanPerformance:NightVentilation}. The data that are common to these fan types include an identifying name, an availability schedule name, a total efficiency rating, a rated pressure rise, and inlet and outlet air node names. In the case of a variable volume fan, additional input includes parameters for modeling fan performance over a range of fan speeds. See the engineering documentation for the variable speed fan for a further description of what these coefficients represent. Commonly-used values for different variable volume systems are shown in the following table.

% table 29
\begin{longtable}[c]{p{1.0in}p{1.0in}p{1.0in}p{1.0in}p{1.0in}p{1.0in}}
\caption{Fan Coefficient Values \label{table:fan-coefficient-values}} \tabularnewline
\toprule
Type of Fan & Fan Coeff. 1 & Fan Coeff. 2 & Fan Coeff. 3 & Fan Coeff. 4 & Fan Coeff. 5 \tabularnewline
\midrule
\endfirsthead

\caption[]{Fan Coefficient Values} \tabularnewline
\toprule
Type of Fan & Fan Coeff. 1 & Fan Coeff. 2 & Fan Coeff. 3 & Fan Coeff. 4 & Fan Coeff. 5 \tabularnewline
\midrule
\endhead

Inlet Vane Dampers & 0.35071223 & 0.30850535 & -0.54137364 & 0.87198823 & 0.000 \tabularnewline
Discharge Dampers & 0.37073425 & 0.97250253 & -0.34240761 & 0.000 & 0.000 \tabularnewline
Var. Speed Motor & 0.0015302446 & 0.0052080574 & 1.1086242 & -0.11635563 & 0.000 \tabularnewline
\bottomrule
\end{longtable}

\subsection{Fan:SystemModel}\label{fansystemmodel}

This object models fans for variable-air-volume, constant-volume, on-off cycling, two-speed, and multi-speed applications. It was designed as a replacement for \hyperref[fanconstantvolume]{Fan:ConstantVolume}, \hyperref[fanonoff]{Fan:OnOff}, \hyperref[fanvariablevolume]{Fan:VariableVolume}, and \hyperref[fanperformancenightventilation]{FanPerformance:NightVentilation}. The design electric power can be entered directly or autosized using one of three methods. For continuous speed control, a performance curve or table describes electric power as a function of flow fraction. For discrete speed control, the power fraction at each speed can be entered directly or calculated from that curve or table.

\subsubsection{Inputs}\label{inputs-fansysmodel}

\paragraph{Field: Name}\label{field-name-fansysmodel}

A unique name for this fan.  Any reference to this fan by another object will use this name.

\paragraph{Field: Availability Schedule Name}\label{field-availsched-fansysmodel}

The name of an availability schedule for this fan. Schedule values greater than zero mean that the fan is available. If this field is blank, the fan is always available.

\paragraph{Field: Air Inlet Node Name}\label{field-air-inlet-node-name-fansysmodel}

The name of an air system node at the inlet to the fan. This field is required.

\paragraph{Field: Air Outlet Node Name}\label{field-air-outlet-node-name-fansysmodel}

The name of an air system node at the outlet of the fan. This field is required.

\paragraph{Field: Design Maximum Air Flow Rate}\label{field-design-air-flow-fansysmodel}

This numeric field is the design volume flow rate of the fan as installed in the HVAC system, in m\(^{3}\)/s. This volume flow rate is converted to a mass flow rate using the altitude-adjusted standard density of dry air at \SI{20}{\celsius} dry-bulb temperature. This is the full-speed flow rate and is the upper limit for fans that can vary their flow rate. This field can be autosized.

\paragraph{Field: Speed Control Method}\label{field-speed-method-fansysmodel}

This field selects how the fan speed is controlled. The choices are Continuous and Discrete; the default is Discrete. Discrete control operates at one or more specified speed levels. When an intermediate flow is required, the model time-weights operation between adjacent speed levels. Continuous control allows the flow rate to vary smoothly up to the Design Maximum Air Flow Rate and calculates electric power from the Electric Power Function of Flow Fraction Curve Name. A constant-volume or on-off fan should use Discrete with Number of Speeds set to 1. A variable-air-volume fan should use Continuous.

\paragraph{Field: Electric Power Minimum Flow Rate Fraction}\label{field-power-min-flow-fraction-fansysmodel}

This numeric field is used to calculate the power of a continuously controlled fan at low flow rates; it does not impose a minimum air flow during simulation. The curve input is limited to no less than this fraction of Design Maximum Air Flow Rate. The value must be between 0 and 1, the default is 0.2, and it is used only when Speed Control Method is Continuous.

\paragraph{Field: Design Pressure Rise}\label{field-pressure-fansysmodel}

This numeric field is the total system pressure rise experienced by the fan in Pascals at full flow rate and altitude-adjusted standard density of dry air at \SI{20}{\celsius} dry-bulb temperature. This field is required.

\paragraph{Field: Motor Efficiency}\label{field-motor-eff-fansysmodel}

This numeric field describes the electric motor that drives the fan.  Efficiency is the shaft power divided by the electric power consumed by the motor.  The value must be between 0 and 1. The default is 0.9.

\paragraph{Field: Motor In Air Stream Fraction}\label{field-motor-in-air-stream-fansysmodel}

This numeric field is the fraction of the motor heat that is added to the air stream.  The value must be between 0 and 1.  A value of 0 means fan motor is located completely outside of air stream and none of the motor's heat is added to the air stream.  A value of 1.0 means the motor is located completely inside of air stream and all of the motor's heat is added to the air stream.  Note that regardless of the value here there will be heat added to the air stream as a result of the work done to move the air, this field is only describing what happens to the heat generated as a result of the motor's inefficiency. The heat lost from the motor that is not added to the air stream can be added to the surrounding thermal zone where the motor is located by entering a zone name in the input field called Motor Loss Zone Name below.

\paragraph{Field: Design Electric Power Consumption}\label{field-design-elec-power-fansysmodel}

This numeric field is the electric power consumption at the full Design Maximum Air Flow Rate and Design Pressure Rise, in Watts. The entered or autosized value is also used to determine the fan efficiency. This field is autosizable and defaults to autosize. When it is autosized, the following field selects one of three sizing methods.

\paragraph{Field: Design Power Sizing Method}

This field is used to select how the fan's Design Electric Power Consumption is sized when the previous field is set to autosize.  There are three choices: PowerPerFlow, PowerPerFlowPerPressure, or TotalEfficiencyAndPressure.  The default is PowerPerFlowPerPressure.
When PowerPerFlow is selected, the value entered in the input field called Electric Power Per Unit Flow Rate is used to size the Design Electric Power Consumption. This method is useful during early-phase design modeling when little information is available for determining the Design Pressure Rise.  Although the pressure rise is not used to size the Design Electric Power Consumption it is still used to determine the heat added to the air stream as a result of the work done by the fan.

When PowerPerFlowPerPressure is selected, the value entered in the input field called Electric Power Per Unit Flow Rate Per Unit Pressure is used to size the power. This method takes into account the Design Pressure Rise when sizing the Design Electric Power Consumption.
When TotalEfficiencyAndPressure is selected, the values entered in the input fields called Fan Total Efficiency and Design Pressure Rise are used to size the power. This is the legacy method used by the older fan objects prior to version 8.6.

\paragraph{Field: Electric Power Per Unit Flow Rate}\label{field-power-per-unit-flow-fansysmodel}

This numeric field is used when the Design Power Sizing Method is set to PowerPerFlow and the Design Electric Power Consumption is set to Autosize. This value, in W/(\si{\m\cubed\per\s}), is used to scale the Design Electric Power Consumption directly from the Design Maximum Air Flow Rate. This scaling factor is defined such that Design Electric Power Consumption = (Electric Power Per Unit Flow Rate) * (Design Maximum Air Flow Rate).

\paragraph{Field: Electric Power Per Unit Flow Rate Per Unit Pressure}\label{field-power-per-flow-per-pressure-fansysmodel}

This numeric field is used when the Design Power Sizing Method is set to PowerPerFlowPerPressure and the Design Electric Power Consumption is set to Autosize. This value, in W/((\si{\m\cubed\per\s})-Pa), is used to scale the Design Electric Power Consumption from the Design Maximum Air Flow Rate and the Design Pressure Rise. This scaling factor is defined such that Design Electric Power Consumption = (Electric Power Per Unit Flow Rate Per Unit Pressure) * (Design Maximum Air Flow Rate) * (Design Pressure Rise).  The default is 1.66667.

\paragraph{Field: Fan Total Efficiency}\label{field-total-efficiency-fansysmodel}

This numeric field is used when the Design Power Sizing Method is set to TotalEfficiencyAndPressure and the Design Electric Power Consumption is set to Autosize. It determines the Design Electric Power Consumption from the Design Maximum Air Flow Rate and Design Pressure Rise: Design Electric Power Consumption = (Design Maximum Air Flow Rate) * (Design Pressure Rise) / (Fan Total Efficiency). The default is 0.7.

\paragraph{Field: Electric Power Function of Flow Fraction Curve Name}\label{field-power-curve-name-fansysmodel}

This field is the name of a performance curve or table that describes how electric power consumption varies with air flow rate. The independent ``x'' variable is a normalized flow fraction defined as the current flow rate divided by the Design Maximum Air Flow Rate. The model uses the ratio of moist-air mass flow rates, so the numerator accounts for humidity and barometric pressure. The curve or table output is a fraction that is multiplied by the Design Electric Power Consumption. Any single-independent-variable curve can be used. This field is required when Speed Control Method is Continuous. It is also used with Discrete control when Number of Speeds is greater than 1 and a Speed ``n'' Electric Power Fraction is left blank. The fourth-order polynomial in \hyperref[curvequartic]{Curve:Quartic} can be used with the coefficients listed above to reproduce the formulation used by the older \hyperref[fanvariablevolume]{Fan:VariableVolume} object prior to version 8.6.

\paragraph{Field: Night Ventilation Mode Pressure Rise}\label{field-nite-vent-pressure-fansysmodel}

This optional numeric field is the total system pressure rise experienced by the fan when operating in night ventilation mode using \hyperref[availabilitymanagernightventilation]{AvailabilityManager:NightVentilation}, in Pascals. A positive value overrides the Design Pressure Rise during night ventilation; if this field is blank or zero, the design pressure rise is used. This field allows the fan to be modeled with the different system pressure that can occur when outdoor air is used to precool a building with dampers fully open. This field and the next one replace the \hyperref[fanperformancenightventilation]{FanPerformance:NightVentilation} object, which is not needed with this fan.

\paragraph{Field: Night Ventilation Mode Flow Fraction}\label{field-nite-vent-flow-fraction-fansysmodel}

This field currently has no effect on Fan:SystemModel operation. Set the night-ventilation airflow with the Night Venting Flow Fraction field of \hyperref[availabilitymanagernightventilation]{AvailabilityManager:NightVentilation}. The value must be between 0 and 1.

\paragraph{Field: Motor Loss Zone Name}\label{field-loss-zone-name-fansysmodel}

This optional field can be used to input the name of the Zone in which the fan motor is located.  If the fan is outdoors, or the motor's thermal losses are not to be modeled then leave this field blank.  If a valid Zone name is entered then the portion of the motor's thermal losses that are not added to the air stream are added to the surrounding thermal zone as internal heat gains.

\paragraph{Field: Motor Loss Radiative Fraction}\label{field-loss-rad-frac-fansysmodel}

This optional numeric field is used when a Zone name is entered in the previous field to determine the split between thermal radiation and thermal convection for the heat losses from the fan motor. If this field is left blank then all the losses will be convective.  Values should be between 0 and 1.

\paragraph{Field: End-Use Subcategory}\label{field-end-use-subcat-fansysmodel}

This optional field allows entering a user-defined name for the end use subcategory that will be used to meter this fan's electric energy consumption. If this field is omitted or left blank the fan will be assigned to the ``General'' end use subcategory.  End use subcategories are helpful to organize reports in the tabular summary table and appear on special meter outputs. Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table and in the LEED Summary EAp2-4/5 Performance Rating Method Compliance table.

\paragraph{Field: Number of Speeds}\label{field-num-speeds-fansysmodel}

This integer field specifies the number of speed levels available when Speed Control Method is Discrete. The default is 1. This field and the remaining field sets are not used when Speed Control Method is Continuous. A value of 1 operates the fan at its maximum design speed, and no additional field sets are needed. For a value greater than 1, provide one pair of flow and power fractions for each speed in the remaining input fields.

\paragraph{Field Set: (Speed Flow Fraction, Speed Electric Power Fraction)}\label{fieldset-flow-power-fractions-fansysmodel}

A field set is a pair of values for the flow fraction and electric power fraction at each speed. Arrange the sets in increasing order of flow fraction. Typically, the highest speed matches the design maximum and has flow and power fractions of 1.0. This object is extensible, so additional sets of the following two fields can be added to the end of the object.

\paragraph{Field: Speed <\#> Flow Fraction}\label{field-speed-flow-fraction-fansysmodel}

This is the flow fraction for the fan speed. This value is multiplied by the Design Maximum Air Flow Rate to obtain the flow rate when operating at this speed.

\paragraph{Field: Speed <\#> Electric Power Fraction}\label{field-speed-power-fraction-fansysmodel}

This field is the electric power fraction for the fan speed. It is multiplied by the Design Electric Power Consumption to obtain the power consumption at this speed. If this field is blank and Electric Power Function of Flow Fraction Curve Name is provided, the curve or table determines the power fraction. An entered value overrides the curve or table for this speed, so a separate performance curve is not required when power fractions are entered for all discrete speeds.

Some examples of IDF input objects follow.

\begin{lstlisting}
Fan:SystemModel,
  VAV_1_Fan,                  !- Name
  HVACOperationSchd,          !- Availability Schedule Name
  VAV_1_HeatC-VAV_1_FanNode,  !- Air Inlet Node Name
  VAV_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  AUTOSIZE,                   !- Design Maximum Air Flow Rate
  Continuous,                 !- Speed Control Method
  0.0,                        !- Electric Power Minimum Flow Rate Fraction
  1017.592,                   !- Design Pressure Rise
  0.93,                       !- Motor Efficiency
  1.0,                        !- Motor In Air Stream Fraction
  AUTOSIZE,                   !- Design Electric Power Consumption
  TotalEfficiencyAndPressure, !- Design Power Sizing Method
  ,                           !- Electric Power Per Unit Flow Rate
  ,                           !- Electric Power Per Unit Flow Rate Per Unit Pressure
  0.6045,                     !- Fan Total Efficiency
  VAV Fan Curve,              !- Electric Power Function of Flow Fraction Curve Name
  ,                           !- Night Ventilation Mode Pressure Rise
  ,                           !- Night Ventilation Mode Flow Fraction
  ,                           !- Motor Loss Zone Name
  ,                           !- Motor Loss Radiative Fraction
  Fan Energy;                 !- End-Use Subcategory

Curve:Quartic,
  VAV Fan Curve,              !- Name
  0.0407598940,               !- Coefficient1 Constant
  0.08804497,                 !- Coefficient2 x
  -0.072926120,               !- Coefficient3 x**2
  0.9437398230,               !- Coefficient4 x**3
  0.0,                        !- Coefficient5 x**4
  0.0,                        !- Minimum Value of x
  1.0,                        !- Maximum Value of x
  0.0,                        !- Minimum Curve Output
  1.0,                        !- Maximum Curve Output
  Dimensionless,              !- Input Unit Type for X
  Dimensionless;              !- Output Unit Type

Fan:SystemModel,
  Zone1UnitHeatFan,           !- Name
  UnitHeatAvailability,       !- Availability Schedule Name
  Zone1UnitHeatAirInletNode,  !- Air Inlet Node Name
  Zone1UnitHeatFanOutletNode, !- Air Outlet Node Name
  AUTOSIZE,                   !- Design Maximum Air Flow Rate
  Discrete,                   !- Speed Control Method
  0.0,                        !- Electric Power Minimum Flow Rate Fraction
  75.0,                       !- Design Pressure Rise
  0.9,                        !- Motor Efficiency
  1.0,                        !- Motor In Air Stream Fraction
  AUTOSIZE,                   !- Design Electric Power Consumption
  TotalEfficiencyAndPressure, !- Design Power Sizing Method
  ,                           !- Electric Power Per Unit Flow Rate
  ,                           !- Electric Power Per Unit Flow Rate Per Unit Pressure
  0.50;                       !- Fan Total Efficiency

Fan:SystemModel,
  Zone1FanCoilFan,            !- Name
  FanAndCoilAvailSched,       !- Availability Schedule Name
  Zone1FanCoilOAMixerOutletNode,  !- Air Inlet Node Name
  Zone1FanCoilFanOutletNode,  !- Air Outlet Node Name
  AUTOSIZE,                   !- Design Maximum Air Flow Rate
  Discrete,                   !- Speed Control Method
  0.0,                        !- Electric Power Minimum Flow Rate Fraction
  75.0,                       !- Design Pressure Rise
  0.9,                        !- Motor Efficiency
  1.0,                        !- Motor In Air Stream Fraction
  AUTOSIZE,                   !- Design Electric Power Consumption
  TotalEfficiencyAndPressure, !- Design Power Sizing Method
  ,                           !- Electric Power Per Unit Flow Rate
  ,                           !- Electric Power Per Unit Flow Rate Per Unit Pressure
  0.50,                       !- Fan Total Efficiency
  ,                           !- Electric Power Function of Flow Fraction Curve Name
  ,                           !- Night Ventilation Mode Pressure Rise
  ,                           !- Night Ventilation Mode Flow Fraction
  ,                           !- Motor Loss Zone Name
  ,                           !- Motor Loss Radiative Fraction
  Fan Energy,                 !- End-Use Subcategory
  3,                          !- Number of Speeds
  0.33,                       !- Speed 1 Flow Fraction
  0.12,                       !- Speed 1 Electric Power Fraction
  0.66,                       !- Speed 2 Flow Fraction
  0.51,                       !- Speed 2 Electric Power Fraction
  1.0,                        !- Speed 3 Flow Fraction
  1.0;                        !- Speed 3 Electric Power Fraction
\end{lstlisting}

\subsubsection{Outputs}\label{outputs-fansysmodel}

\begin{itemize}
\item
  HVAC,Average,Fan Electricity Rate {[}W{]}
\item
  HVAC,Sum,Fan Electricity Energy {[}J{]}
\item
  HVAC,Average,Fan Rise in Air Temperature {[}deltaC{]}
\item
  HVAC,Average,Fan Air Mass Flow Rate {[}kg/s{]}
\item
  HVAC,Average,Fan Heat Gain to Air {[}W{]}
\end{itemize}

There are additional variables for fans that can be discretely varied.
For single-speed fans:

\begin{itemize}
\item
  HVAC,Average,Fan Runtime Fraction {[]}
\end{itemize}

For two-speed and multi-speed fans:

\begin{itemize}
\item
  HVAC,Average,Fan Runtime Fraction Speed <\#> {[]}
\end{itemize}

\paragraph{Fan Electricity Rate {[}W{]}}\label{fan-electric-power-fansysmodel}

This output field contains the average electricity consumption rate for the fan in Watts for the time interval being reported.

\paragraph{Fan Electricity Energy {[}J{]}}\label{fan-electric-energy-fansysmodel}

This output contains the electricity consumption of the fan in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Fans, Group Key = System (ref. Output:Meter objects).

\paragraph{Fan Rise in Air Temperature {[}deltaC{]}}\label{fan-rise-in-air-temperature-deltac-fansysmodel}

This output contains the average rise in air temperature across the fan (outlet air temperature minus inlet air temperature) in degrees Celsius for the time interval being reported.

\paragraph{Fan Air Mass Flow Rate {[}kg/s{]}}\label{fan-air-mass-flow-fansysmodel}

This output contains the average air mass flow rate in kg/s for the time interval being reported.

\paragraph{Fan Heat Gain to Air {[}W{]}}\label{fan-heat-gain-to-air-fansysmodel}

This output contains the average power in Watts lost to the process air stream for the time interval being reported.

\paragraph{Fan Runtime Fraction {[]}}\label{fan-runtime-fraction-fansysmodel}

This output contains the fraction of time that this fan operated for the timestep being reported. Applicable only for single-speed fans that can be discretely varied (i.e., Speed Control Method = Discrete).

\paragraph{Fan Runtime Fraction Speed <\#> {[]}}\label{fan-runtime-fraction-speed-fansysmodel}

This output contains the fraction of time that this fan operated at each speed for the timestep being reported. The overall runtime fraction is the sum of the runtime fractions for each speed. Applicable only for two-speed and multi-speed fans that can be discretely varied (i.e., Speed Control Method = Discrete).

\subsection{Fan:ConstantVolume}\label{fanconstantvolume}

This object models a constant air volume fan that is intended to operate continuously based on a time schedule. This fan will not cycle on and off based on cooling/heating load or other control signals (Ref: \hyperref[fanonoff]{Fan:OnOff}).

\subsubsection{Inputs}\label{inputs-019}

\paragraph{Field: Name}\label{field-name-018}

A unique user-assigned name for an instance of a Fan:ConstantVolume. Any reference to this fan by another object will use this name.

\paragraph{Field: Availability Schedule Name}\label{field-availability-schedule-name-007}

The name of the schedule (ref: Schedule) that denotes whether the fan can run during a given time period. A schedule value of 0 indicates that the fan is off for that time period. A schedule value greater than 0 indicates that the fan can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods. Applicable availability managers (ref. \hyperref[availabilitymanagerassignmentlist]{AvailabilityManagerAssignmentList}) may override this schedule by forcing the fan to be on or off.

\paragraph{Field: Fan Total Efficiency}\label{field-fan-total-efficiency-000}

This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1.The default is 0.7.

\paragraph{Field: Pressure Rise}\label{field-pressure-rise}

The pressure rise in Pascals at full flow and standard (sea level) conditions (\SI{20}{\celsius} and 101325 Pa).

\paragraph{Field: Maximum Flow Rate}\label{field-maximum-flow-rate-000}

The full load air volumetric flow rate (m\(^{3}\)/sec) at standard temperature and pressure (dry air at \SI{20}{\celsius} drybulb). The program does use local barometric pressure to account for altitude using equation for ``standard atmospheric'' pressure on p 6.1 of the ASHRAE 1997 HOF (SI edition) to initialize the air systems being simulated.

\begin{equation}
p = 101325 \left(1 - 2.25577 \times 10^{-5} Z\right)^{5.2559}
\end{equation}

where \(p\) is pressure in Pa and \(Z\) is altitude in m.

\paragraph{Field: Motor Efficiency}\label{field-motor-efficiency}

The shaft power divided by the electrical power consumed. Must be between 0 and 1. The default is 0.9.

\paragraph{Field: Motor In Airstream Fraction}\label{field-motor-in-airstream-fraction}

The fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat loss will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. The default is 1.0.

\paragraph{Field: Air Inlet Node Name}\label{field-air-inlet-node-name-002}

The name of the HVAC system node which supplies the inlet air conditions to the fan.

\paragraph{Field: Air Outlet Node Name}\label{field-air-outlet-node-name-002}

The name of the HVAC system node to which the fan sends its outlet air.

\paragraph{Field: End-Use Subcategory}\label{field-end-use-subcategory-001}

Allows you to specify a user-defined end-use subcategory, e.g., ``Central System'', etc. A new meter for reporting is created for each unique subcategory (ref: \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} objects). Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table and in the LEED Summary EAp2-4/5 Performance Rating Method Compliance table. If this field is omitted or blank, the fan will be assigned to the ``General'' end-use subcategory.

\subsubsection{Outputs}\label{outputs-013}

\begin{itemize}
\item
  HVAC,Average,Fan Electricity Rate {[}W{]}
\item
  HVAC,Average,Fan Rise in Air Temperature {[}deltaC{]}
\item
  HVAC,Sum,Fan Electricity Energy {[}J{]}
\item
  HVAC,Average,Fan Air Mass Flow Rate {[}kg/s{]}
\item
  HVAC,Average,Fan Heat Gain to Air {[}W{]}
\end{itemize}

\paragraph{Fan Electricity Rate {[}W{]}}\label{fan-electric-power-w}

This output field contains the average electricity consumption rate for the fan in Watts for the timestep being reported.

\paragraph{Fan Rise in Air Temperature {[}deltaC{]}}\label{fan-rise-in-air-temperature-deltac}

This output field contains the average rise in air temperature across the fan (outlet air temperature minus inlet air temperature) in degrees Celsius for the timestep being reported.

\paragraph{Fan Electricity Energy {[}J{]}}\label{fan-electric-energy-j}

This output field contains the electricity consumption of the fan in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Fans, Group Key = System (ref. Output:Meter objects).

\paragraph{Fan Air Mass Flow Rate {[}kg/s{]}}\label{fan-air-mass-flow-kgs}

This output contains the average air mass flow rate in kg/s for the time interval being reported.

\paragraph{Fan Heat Gain to Air {[}W{]}}\label{fan-heat-gain-to-air-w}

This output contains the average power in Watts lost to the process air stream for the time interval being reported.

\subsection{Fan:OnOff}\label{fanonoff}

This object models a constant air volume fan that is intended to cycle on and off in tandem with a cooling or heating system (i.e., AUTO fan control mode). The fan can also operate continuously like \hyperref[fanconstantvolume]{Fan:ConstantVolume}. If modeling continuous operation and this object is used as part of a system that utilizes \hyperref[coilheatinggas-000]{Coil:Heating:Fuel}, \hyperref[coilcoolingdxsinglespeed]{Coil:Cooling:DX:SingleSpeed} or \hyperref[coilheatingdxsinglespeed]{Coil:Heating:DX:SingleSpeed}, the user should confirm proper air flow rates (coil and fan max flows are equal) and that the coil part-load fraction correlation(s) are appropriate (e.g., part-load fraction is less than or equal to 1 for all values of coil part-load ratio). If modeling multi-speed fan operation, this object must be used as part of a compound object that allows multiple fan speeds (e.g., \hyperref[airloophvacunitaryfurnaceheatcool]{AirLoopHVAC:Unitary:Furnace:HeatCool}, \hyperref[zonehvacpackagedterminalairconditioner]{ZoneHVAC:PackagedTerminalAirConditioner}, etc.). In this case, the ratio of the compound object air flow rate to the fan's maximum air flow rate is used to determine the power at alternate fan speeds. The optional input for Fan Power Ratio Function of Speed Ratio Curve Name must be entered to model multi-speed fan operation. An optional fan total efficiency ratio curve is also available to model efficiency differences at alternate fan speeds.

\subsubsection{Inputs}\label{inputs-1-017}

\paragraph{Field: Name}\label{field-name-1-016}

A unique user-assigned name for an instance of a Fan:OnOff. Any reference to this fan by another object will use this name.

\paragraph{Field: Availability Schedule Name}\label{field-availability-schedule-name-1-005}

The name of the schedule (ref: Schedule) that denotes whether the fan can run during a given time period. A schedule value of 0 indicates that the fan is off for that time period. A schedule value greater than 0 indicates that the fan can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods. Applicable availability managers (ref. \hyperref[availabilitymanagerassignmentlist]{AvailabilityManagerAssignmentList}) may override this schedule by forcing the fan to be on or off.

\paragraph{Field: Fan Total Efficiency}\label{field-fan-total-efficiency-1-000}

This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1.The default is 0.6.

\paragraph{Field: Pressure Rise}\label{field-pressure-rise-1}

The pressure rise in Pascals at full flow and standard (sea level) conditions (\SI{20}{\celsius} and 101325 Pa).

\paragraph{Field: Maximum Flow Rate}\label{field-maximum-flow-rate-1}

The full load air volumetric flow rate (m\(^{3}\)/sec) at standard temperature and pressure (dry air at \SI{20}{\celsius} drybulb). The program does use local barometric pressure to account for altitude using equation for ``standard atmospheric'' pressure on p 6.1 of the ASHRAE 1997 HOF (SI edition) to initialize the air systems being simulated.

\begin{equation}
p = 101325 \left(1 - 2.25577 \times 10^{-5} Z\right)^{5.2559}
\end{equation}

where \(p\) is pressure in Pa and \(Z\) is altitude in m.

\paragraph{Field: Motor Efficiency}\label{field-motor-efficiency-1}

The shaft power divided by the electrical power consumed. Must be between 0 and 1. The default is 0.8.

\paragraph{Field: Motor In Airstream Fraction}\label{field-motor-in-airstream-fraction-1}

The fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat loss will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. The default is 1.0.

\paragraph{Field: Air Inlet Node Name}\label{field-air-inlet-node-name-1-002}

The name of the HVAC system node which supplies the inlet air conditions to the fan.

\paragraph{Field: Air Outlet Node Name}\label{field-air-outlet-node-name-1-001}

The name of the HVAC system node to which the fan sends its outlet air.

\paragraph{Field: Fan Power Ratio Function of Speed Ratio Curve Name}\label{field-fan-power-ratio-function-of-speed-ratio-curve-name}

Enter the name of an exponent performance curve. This optional alpha field must be used to simulate multi-speed fan motors. This curve represents the ratio of actual fan power to rated fan power when a change in fan speed occurs. Leave this field blank when simulating constant-speed fan motors.

\paragraph{Field: Fan Efficiency Ratio Function of Speed Ratio Curve Name}\label{field-fan-efficiency-ratio-function-of-speed-ratio-curve-name}

Enter the name of a quadratic or cubic performance curve. This optional alpha field is used to simulate multi-speed fan motors. This curve represents the ratio of actual fan total efficiency to rated fan total efficiency when a change in fan speed occurs. Leave this field blank when simulating constant-speed fan motors.

\paragraph{Field: End-Use Subcategory}

Allows you to specify a user-defined end-use subcategory, e.g., ``Main Fans'', etc. A new meter for reporting is created for each unique subcategory (ref: \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the fan will be assigned to the ``General'' end-use subcategory.

Following is an example input for an OnOff Fan.

\begin{lstlisting}
Fan:OnOff,
  Supply Fan 1,               !- Fan Name
  FanAndCoilAvailSched,       !- Fan Schedule
  0.7,                        !- Fan Total Efficiency
  600.0,                      !- Delta Pressure [N/M^2]
  1.3,                        !- Max Flow Rate   [m^3/Sec]
  0.9,                        !- Motor Efficiency
  1.0,                        !- Motor in Airstream Fraction (1.0 means motor in air stream)
  Air Loop Inlet Node, Cooling Coil Air Inlet Node;  !- Inlet Node, Outlet Node
\end{lstlisting}

\subsubsection{Outputs}\label{outputs-1-011}

\begin{itemize}
\item
  HVAC,Average,Fan Electricity Rate {[}W{]}
\item
  HVAC,Average,Fan Rise in Air Temperature {[}deltaC{]}
\item
  HVAC,Sum,Fan Electricity Energy {[}J{]}
\item
  HVAC,Average,Fan Air Mass Flow Rate {[}kg/s{]}
\item
  HVAC,Average,Fan Heat Gain to Air {[}W{]}
\item
  HVAC,Average,Fan Runtime Fraction {[]}
\end{itemize}

\paragraph{Fan Electricity Rate {[}W{]}}\label{fan-electric-power-w-1}

This output field contains the average electricity consumption rate for the fan in Watts for the timestep being reported.

\paragraph{Fan Rise in Air Temperature {[}deltaC{]}}\label{fan-rise-in-air-temperature-deltac-1}

This output field contains the average rise in air temperature across the fan (outlet air temperature minus inlet air temperature) in degrees Celsius for the timestep being reported.

\paragraph{Fan Electricity Energy {[}J{]}}\label{fan-electric-energy-j-1}

This output field contains the electricity consumption of the fan in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Fans, Group Key = System (ref. Output:Meter objects).

\paragraph{Fan Air Mass Flow Rate {[}kg/s{]}}\label{fan-air-mass-flow-kgs-1}

This output contains the average air mass flow rate in kg/s for the time interval being reported.

\paragraph{Fan Heat Gain to Air {[}W{]}}\label{fan-heat-gain-to-air-w-1}

This output contains the average power in Watts lost to the process air stream for the time interval being reported.

\paragraph{Fan Runtime Fraction {[]}}\label{fan-runtime-fraction}

This output field contains the fraction of time that this fan operated for the timestep being reported.

\subsection{Fan:VariableVolume}\label{fanvariablevolume}

\subsubsection{Inputs}\label{inputs-2-016}

\paragraph{Field: Name}\label{field-name-2-015}

A unique user-assigned name for an instance of a Fan:VariableVolume. Any reference to this fan by another object will use this name.

\paragraph{Field: Availability Schedule Name}\label{field-availability-schedule-name-2-002}

The name of the schedule (ref: Schedule) that denotes whether the fan can run during a given time period. A schedule value of 0 indicates that the fan is off for that time period. A schedule value greater than 0 indicates that the fan can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods. Applicable availability managers (ref. \hyperref[availabilitymanagerassignmentlist]{AvailabilityManagerAssignmentList}) may override this schedule by forcing the fan to be on or off.

\paragraph{Field: Fan Total Efficiency}\label{field-fan-total-efficiency-2}

This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.

\paragraph{Field: Pressure Rise}\label{field-pressure-rise-2}

The pressure rise in Pascals at full flow and standard (sea level) conditions (\SI{20}{\celsius} and 101325 Pa).

\paragraph{Field: Maximum Flow Rate}\label{field-maximum-flow-rate-2}

The full load air volumetric flow rate (m\(^{3}\)/sec) at standard temperature and pressure (dry air at \SI{20}{\celsius} drybulb). The program does use local barometric pressure to account for altitude using equation for ``standard atmospheric'' pressure on p 6.1 of the ASHRAE 1997 HOF (SI edition) to initialize the air systems being simulated.

\begin{equation}
p = 101325 \left(1 - 2.25577 \times 10^{-5} Z\right)^{5.2559}
\end{equation}

where \(p\) is pressure in Pa and \(Z\) is altitude in m.

\paragraph{Field: Fan Power Minimum Flow Rate Input Method}\label{field-fan-power-minimum-flow-rate-input-method}

This field is a key/choice field that tells which of the next two fields is filled and is descriptive of how the minimum flow rate is specified for calculating the fan power. The key/choices are:

\begin{itemize}
\tightlist
\item
  Fraction
\end{itemize}

With this choice, the fan power will be calculated using the value specified in the Fan Power Minimum Flow Fraction field. (The Fan Power Minimum Flow Fraction field should be filled.)

\begin{itemize}
\tightlist
\item
  FixedFlowRate
\end{itemize}

With this choice, the fan power will be calculated using the value specified in the Fan Power Minimum Air Flow Rate field. (The Fan Power Minimum Air Flow Rate field should be filled.)

The default is Fraction.

\paragraph{Field: Fan Power Minimum Flow Fraction}\label{field-fan-power-minimum-flow-fraction}

The minimum air volumetric flow rate for fan power, specified as a fraction of maximum system air flow rate. Must be between 0 and 1. Note that this field is only used to calculate the fan power. This field does not enforce the system air flow rate during simulation. The default is 0.25.

\paragraph{Field: Fan Power Minimum Air Flow Rate}\label{field-fan-power-minimum-air-flow-rate}

The minimum air volumetric flow rate for fan power, specified as a constant minimum air flow rate (m3/sec). Note that this field is only used to calculate the fan power. This field does not enforce the system air flow rate during simulation.

\paragraph{Field: Motor Efficiency}\label{field-motor-efficiency-2}

The shaft power divided by the electrical power consumed. Must be between 0 and 1. The default is 0.9.

\paragraph{Field: Motor In Airstream Fraction}\label{field-motor-in-airstream-fraction-2}

The fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat loss will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. The default is 1.0.

\paragraph{Field: Fan Power Coefficient 1}\label{field-fan-power-coefficient-1}

The constant coefficient (\(C_1\)) in a fourth order polynomial curve giving the fraction of full load power (PLF) as a function of flow fraction (FF). Flow fraction is the air mass flow rate divided by the maximum air mass flow rate. The curve is:

\begin{equation}
\mathrm{PLF} = C_1 + C_2 \cdot \mathrm{FF} + C_3 \cdot \mathrm{FF}^2 + C_4 \cdot \mathrm{FF}^3 + C_5 \cdot \mathrm{FF}^4
\end{equation}

\paragraph{Field: Fan Power Coefficient 2}\label{field-fan-power-coefficient-2}

The linear coefficient (\(C_2\)) in a fourth order polynomial curve giving the fraction of full load power (PLF) as a function of flow fraction (FF). Flow fraction is the air mass flow rate divided by the maximum air mass flow rate. The curve is:

\begin{equation}
\mathrm{PLF} = C_1 + C_2 \cdot \mathrm{FF} + C_3 \cdot \mathrm{FF}^2 + C_4 \cdot \mathrm{FF}^3 + C_5 \cdot \mathrm{FF}^4
\end{equation}

\paragraph{Field: Fan Power Coefficient 3}\label{field-fan-power-coefficient-3}

The quadratic coefficient (\(C_3\)) in a fourth order polynomial curve giving the fraction of full load power (PLF) as a function of flow fraction (FF). Flow fraction is the air mass flow rate divided by the maximum air mass flow rate. The curve is:

\begin{equation}
\mathrm{PLF} = C_1 + C_2 \cdot \mathrm{FF} + C_3 \cdot \mathrm{FF}^2 + C_4 \cdot \mathrm{FF}^3 + C_5 \cdot \mathrm{FF}^4
\end{equation}

\paragraph{Field: Fan Power Coefficient 4}\label{field-fan-power-coefficient-4}

The cubic coefficient (\(C_4\)) in a fourth order polynomial curve giving the fraction of full load power (PLF) as a function of flow fraction (FF). Flow fraction is the air mass flow rate divided by the maximum air mass flow rate. The curve is:

\begin{equation}
\mathrm{PLF} = C_1 + C_2 \cdot \mathrm{FF} + C_3 \cdot \mathrm{FF}^2 + C_4 \cdot \mathrm{FF}^3 + C_5 \cdot \mathrm{FF}^4
\end{equation}

\paragraph{Field: Fan Power Coefficient 5}\label{field-fan-power-coefficient-5}

The quartic coefficient \(C_5\) in a fourth order polynomial curve giving the fraction of full load power (PLF) as a function of flow fraction (FF). Flow fraction is the air mass flow rate divided by the maximum air mass flow rate. The curve is:

\begin{equation}
\mathrm{PLF} = C_1 + C_2 \cdot \mathrm{FF} + C_3 \cdot \mathrm{FF}^2 + C_4 \cdot \mathrm{FF}^3 + C_5 \cdot \mathrm{FF}^4
\end{equation}

\paragraph{Field: Air Inlet Node Name}\label{field-air-inlet-node-name-2-000}

The name of the HVAC system node which supplies the inlet air conditions to the fan.

\paragraph{Field: Air Outlet Node Name}\label{field-air-outlet-node-name-2-000}

The name of the HVAC system node to which the fan sends its outlet air.

\paragraph{Field: End-Use Subcategory}

Allows you to specify a user-defined end-use subcategory, e.g., ``Central System'', etc. A new meter for reporting is created for each unique subcategory (ref: \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} objects). Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table and in the LEED Summary EAp2-4/5 Performance Rating Method Compliance table. If this field is omitted or blank, the fan will be assigned to the ``General'' end-use subcategory.

\subsubsection{Outputs}\label{outputs-2-009}

\begin{itemize}
\item
  HVAC,Average,Fan Electricity Rate {[}W{]}
\item
  HVAC,Average,Fan Rise in Air Temperature {[}deltaC{]}
\item
  HVAC,Sum,Fan Electricity Energy {[}J{]}
\item
  HVAC,Average,Fan Air Mass Flow Rate {[}kg/s{]}
\item
  HVAC,Average,Fan Heat Gain to Air {[}W{]}
\end{itemize}

\paragraph{Fan Electricity Rate {[}W{]}}\label{fan-electric-power-w-2}

This output field contains the average electricity consumption rate for the fan in Watts for the timestep being reported.

\paragraph{Fan Rise in Air Temperature {[}deltaC{]}}\label{fan-rise-in-air-temperature-deltac-2}

This output field contains the average rise in air temperature across the fan (outlet air temperature minus inlet air temperature) in degrees Celsius for the timestep being reported.

\paragraph{Fan Electricity Energy {[}J{]}}\label{fan-electric-energy-j-2}

This output field contains the electricity consumption of the fan in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Fans, Group Key = System (ref. Output:Meter objects).

\paragraph{Fan Air Mass Flow Rate {[}kg/s{]}}\label{fan-air-mass-flow-kgs-2}

This output contains the average air mass flow rate in kg/s for the time interval being reported.

\paragraph{Fan Heat Gain to Air {[}W{]}}\label{fan-heat-gain-to-air-w-2}

This output contains the average power in Watts lost to the process air stream for the time interval being reported.

\subsection{Fan:ZoneExhaust}\label{fanzoneexhaust}

This fan object differs from the other fans in that it stands on its own in a zone rather than serving as one part of an HVAC air system. This object appears directly in a \hyperref[zonehvacequipmentlist]{ZoneHVAC:EquipmentList} object and all the controls are contained within the fan object. The zone exhaust fan model provides a way to include the electrical power used by the fan. It can also impact air flows in central air handlers by decreasing the flow of return air and sometimes increasing the outdoor air flow rate.

There are several control options available for the exhaust fan including: an on/off availability schedule, interaction with system availability managers, minimum zone air temperature control limits and a variable flow fraction schedule.

The way in which the exhaust fan impacts central air system can be controlled by declaring what portion of the flow has been balanced by simple airflow from infiltration, ventilation, or mixing. However, it is important to note that presence of an exhaust fan does not by itself drive any simple airflow such as infiltration, ventilation, or zone mixing. For balancing, the simple airflows need to have their own input objects that need to be coordinated with the exhaust fan. The ZoneAirMassFlowConservation object could be a possible solution that can help with balancing unbalanced airflows by triggering the zone air mass flow conservation when desired.

\subsubsection{Inputs}\label{inputs-3-014}

\paragraph{Field: Name}\label{field-name-3-013}

A unique user-assigned name for an instance of a Fan:ZoneExhaust. Any reference to this fan by another object will use this name.

\paragraph{Field: Availability Schedule Name}\label{field-availability-schedule-name-3-002}

The name of the schedule (ref: Schedule) that denotes whether the fan can run during a given time period. A schedule value of 0 indicates that the fan is off for that time period. A schedule value greater than 0 indicates that the fan can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods. Applicable availability managers (ref. \hyperref[availabilitymanagerassignmentlist]{AvailabilityManagerAssignmentList}) may override this schedule by forcing the fan to be on or off.

\paragraph{Field: Fan Total Efficiency}\label{field-fan-total-efficiency-3}

This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.6.

\paragraph{Field: Pressure Rise}\label{field-pressure-rise-3}

The pressure rise in Pascals at full flow and standard (sea level) conditions (\SI{20}{\celsius} and 101325 Pa).

\paragraph{Field: Maximum Flow Rate}\label{field-maximum-flow-rate-3}

The full load air volumetric flow rate (m\(^{3}\)/sec) at standard temperature and pressure (dry air at \SI{20}{\celsius} drybulb). The program does use local barometric pressure to account for altitude using equation for ``standard atmospheric'' pressure on p 6.1 of the ASHRAE 1997 HOF (SI edition) to initialize the air systems being simulated.

\begin{equation}
p = 101325 \left(1 - 2.25577 \times 10^{-5} Z\right)^{5.2559}
\end{equation}

where \(p\) is pressure in Pa and \(Z\) is altitude in m.

\paragraph{Field: Air Inlet Node Name}\label{field-air-inlet-node-name-3-000}

The name of the HVAC system node which supplies the inlet air conditions to the fan. This node should be listed as a zone exhaust node in an associated \hyperref[zonehvacequipmentconnections]{ZoneHVAC:EquipmentConnections} object.

\paragraph{Field: Air Outlet Node Name}\label{field-air-outlet-node-name-3-000}

The name of the HVAC system node to which the fan sends its outlet air.

\paragraph{Field: End-Use Subcategory}\label{field-end-use-subcategory-3}

Allows you to specify a user-defined end-use subcategory, e.g., ``Kitchen Exhaust'', ``Fume Hoods'', etc. A new meter for reporting is created for each unique subcategory (ref: \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} objects). Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table and in the LEED Summary EAp2-4/5 Performance Rating Method Compliance table. If this field is omitted or blank, the fan will be assigned to the ``General'' end-use subcategory.

\paragraph{Field: Flow Fraction Schedule Name}\label{field-flow-fraction-schedule-name}

This field is optional. If it is not used then the fan operates at the maximum flow rate. If a schedule is input here, then it should contain fractional values between 0.0 and 1.0, inclusive. The flow rate that the fan operates will be this fraction times the maximum flow rate. This allows a variable speed exhaust fan to be modeled according to a schedule.

\paragraph{Field: System Availability Manager Coupling Mode}\label{field-system-availability-manager-coupling-mode}

This field is optional. If it is not used then the exhaust fan is assumed to be integrated with the central air handler's system availability manager. This field can be used to control if the exhaust fan should operate independently or not. For example, when a night cycle availability manager turns on the central air system for freeze protection, this field can be used to control if the zone exhaust fans should also run at the same time or not. The key choice Coupled indicates that the exhaust fan should be integrated with the system availability manager so that the fan runs when the air system is forced to run. The key choice Decoupled indicates that the exhaust fan should operate on its own and ignore the system availability manager's requests so that the exhaust fan can remain off when the air system runs. The default is Coupled.

\paragraph{Field: Minimum Zone Temperature Limit Schedule Name}\label{field-minimum-zone-temperature-limit-schedule-name}

This field is optional. If it is not used then there will be no temperature-related control over the operation of the exhaust fan. If the field is used, then enter the name of a schedule with values for zone temperature values (\si{\celsius}). The fan's control will be based on a comparison between the current zone air temperature and the schedule values. If the zone is warmer than the scheduled limit, then the fan will operate. When balancing with simple ventilation, this feature can be used to coordinate exhaust fan operation with ZoneVentilation:* controls for minimum indoor temperature.

\paragraph{Field: Balanced Exhaust Fraction Schedule Name}\label{field-balanced-exhaust-fraction-schedule-name}

This field is optional. If it is not used, then all the exhaust air flow is assumed to be unbalanced by any simple airflows, such as infiltration, ventilation, or zone mixing. Unbalanced exhaust is then modeled as being provided by the outdoor air system in the central air system. The modeling of unbalanced will reduce the flow rates at the zone's return air node by the flow rate that is being exhausted and will ensure that the outdoor air flow rate is sufficient to serve the exhaust. If this field is used, then enter the name of a schedule with fractional values between 0.0 and 1.0, inclusive. This fraction is applied to the exhaust fan flow rate and the model tracks the portion of the exhaust that is balanced. Balanced exhaust is then modeled as being provided by simple airflows and does not impact the central air system return air or outdoor air flow rates. For example, consider a kitchen zone with an exhaust fan designed to draw 70\% of its make-up air from a neighboring dining room (via zone mixing or infiltration) and the remaining 30\% from the central outdoor air system. Because this field specifies the \emph{balanced} fraction (i.e., the portion supplied by simple airflows rather than the central OA system), a schedule value of 0.7 would be used here. This input field must be blank when the zone air flow balance is enforced. If user specifies a schedule and zone air flow balance is enforced, then EnergyPlus throws a warning error message, ignores the schedule and simulation continues.

\paragraph{Field: Motor Loss Location}\label{field-motor-loss-location}

Valid choices are Zone or Outside. The default value is Outside. If Zone is selected then a valid zone name must be entered in the Motor Loss Zone Name field below. The motor power delivered to the fluid is always added to the airstream. The motor's thermal losses that are not added to the air stream, based on Motor in Airstream Fraction, are added to the surrounding thermal zone as internal heat gains. If Outside is selected then motor losses that are not added to the air stream are directed to outdoors. The amount of motor heat added to the air stream is determined using the following field for Motor in Airstream Fraction which has a default value of 1.0. See the engineering reference section for Zone Exhaust Fan for equations specific to these calculations.

\paragraph{Field: Motor in Airstream Fraction}\label{field-motor-in-airstream-fraction-31}

The fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat loss will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. The default is 1.0.

\paragraph{Field: Motor Loss Zone Name}\label{field-loss-zone-name-fanzoneexhaustl}

This optional field can be used to input the name of the Zone in which the fan motor is located.  If the fan is outdoors, or the motor's thermal losses are not to be modeled then leave this field blank.  If a valid Zone name is entered then the portion of the motor's thermal losses that are not added to the air stream are added to the surrounding thermal zone as internal heat gains.


\subsubsection{Outputs}\label{outputs-3-007}

\begin{itemize}
\item
  HVAC,Average,Fan Electricity Rate {[}W{]}
\item
  HVAC,Average,Fan Rise in Air Temperature {[}deltaC{]}
\item
  HVAC,Sum,Fan Electricity Energy {[}J{]}
\item
  HVAC,Average,Fan Air Mass Flow Rate {[}kg/s{]}
\item
  HVAC,Average,Fan Heat Gain to Air {[}W{]}
\item
  HVAC,Average,Fan Unbalanced Air Mass Flow Rate {[}kg/s{]}
\item
  HVAC,Average,Fan Balanced Air Mass Flow Rate {[}kg/s{]}
\end{itemize}

\paragraph{Fan Electricity Rate {[}W{]}}\label{fan-electric-power-w-3}

This output field contains the average electricity consumption rate for the fan in Watts for the timestep being reported.

\paragraph{Fan Rise in Air Temperature {[}deltaC{]}}\label{fan-rise-in-air-temperature-deltac-3}

This output field contains the average rise in air temperature across the fan (outlet air temperature minus inlet air temperature) in degrees Celsius for the timestep being reported.

\paragraph{Fan Electricity Energy {[}J{]}}\label{fan-electric-energy-j-3}

This output field contains the electricity consumption of the fan in Joules for the timestep being reported. This output is also added to an output meter with Resource Type = Electricity, End Use Key = Fans, Group Key = System (ref. Output:Meter objects).

\paragraph{Fan Air Mass Flow Rate {[}kg/s{]}}\label{fan-air-mass-flow-kgs-3}

This output contains the average air mass flow rate in kg/s for the time interval being reported.

\paragraph{Fan Heat Gain to Air {[}W{]}}\label{fan-heat-gain-to-air-w-3}

This output contains the average power in Watts lost to the process air stream for the time interval being reported.

\paragraph{Fan Unbalanced Air Mass Flow Rate {[}kg/s{]}}\label{fan-unbalanced-air-mass-flow-rate-kgs}

\paragraph{Fan Balanced Air Mass Flow Rate {[}kg/s{]}}\label{fan-balanced-air-mass-flow-rate-kgs}

These two output variables are available when the exhaust fan uses the input field called Balanced Exhaust Fraction Schedule Name. The balanced air flow is the result of the current flow rate times the balance fraction. The unbalanced air flow is the difference between the current flow rate and the balanced flow rate. These outputs are the resulting flow rates in kg/s.

Examples of Fan:ConstantVolume, Fan:VariableVolume, Fan:ZoneExhaust, and , Fan:OnOff, fans in an IDF are:

\begin{lstlisting}
Fan:ConstantVolume,
  Supply Fan 1,               !- Name
  FanAndCoilAvailSched,       !- Availability Schedule Name
  0.7,                        !- Fan Total Efficiency
  600.0,                      !- Pressure Rise {Pa}
  1.3,                        !- Maximum Flow Rate {m3/sec}
  0.9,                        !- Motor Efficiency
  1.0,                        !- Motor in Airstream Fraction
  Air Loop Inlet Node, Cooling Coil Air Inlet Node;  !- Air Inlet Node Name, Air Outlet Node Name

Fan:VariableVolume,
  Var Vol Supply Fan 1,       !- Name
  FanAndCoilAvailSched,       !- Availability Schedule Name
  0.7,                        !- Fan Total Efficiency
  600.0,                      !- Pressure Rise {Pa}
  1.3,                        !- Maximum Flow Rate {m3/s}
  0.20,                       !- Minimum Flow Rate {m3/s}
  0.9,                        !- Motor Efficiency
  1.0,                        !- Motor in Airstream Fraction
  0.35071223,                 !- Fan Coefficient 1
  0.30850535,                 !- Fan Coefficient 2
  -0.54137364,                !- Fan Coefficient 3
  0.87198823,                 !- Fan Coefficient 4
  0.000,                      !- Fan Coefficient 5
  Air Loop Inlet Node, Cooling Coil Air Inlet Node;  !- Air Inlet Node Name,Air Outlet Node Name

Fan:ZoneExhaust,
  Zone 2 Exhaust Fan,         !- Name
  FanAndCoilAvailSched,       !- Availability Schedule Name
  0.6,                        !- Fan Total Efficiency
  125,                        !- Pressure Rise {Pa}
  0.1,                        !- Maximum Flow Rate {m3/s}
  Zone 2 Exhaust Node,        !- Air Inlet Node Name
  Zone 2 Exhaust Fan Outlet Node,  !- Air Outlet Node Name
  Kitchen Exhaust;            !- End-Use Subcategory

Fan:OnOff,
  AHU 1 Supply Fan,           !- Name
  FanAvailSched,              !- Availability Schedule Name
  0.7,                        !- Fan Total Efficiency
  600.0,                      !- Pressure Rise {Pa}
  2.0,                        !- Maximum Flow Rate {m3/s}
  0.9,                        !- Motor Efficiency
  1.0,                        !- Motor in Airstream Fraction
  AHU 1 Air Loop Inlet,       !- Air Inlet Node Name
  AHU 1 Supply Fan Outlet;    !- Air Outlet Node Name
\end{lstlisting}

\subsection{FanPerformance:NightVentilation}\label{fanperformancenightventilation}

This object specifies alternate performance parameters for a fan when night ventilation is active. It can be used with \hyperref[fanconstantvolume]{Fan:ConstantVolume}, \hyperref[fanvariablevolume]{Fan:VariableVolume}, \hyperref[fanzoneexhaust]{Fan:ZoneExhaust}, and \hyperref[fanonoff]{Fan:OnOff} fans, but not with \hyperref[fansystemmodel]{Fan:SystemModel} or \hyperref[fancomponentmodel]{Fan:ComponentModel} fans. Fan:SystemModel has separate night-ventilation inputs, but its Night Ventilation Mode Flow Fraction field currently has no effect.

For zone equipment other than air distribution units, night-ventilation mode is determined by that component's own AvailabilityManager:NightVentilation status. An air distribution unit follows the status of its connected air loop. A coupled \hyperref[fanzoneexhaust]{Fan:ZoneExhaust} follows an air loop serving its zone; a decoupled exhaust fan does not enter night-ventilation mode.

For \hyperref[fanzoneexhaust]{Fan:ZoneExhaust}, alternate performance is used only when the fan is coupled to an air loop that is in night-ventilation mode. Decoupled zone exhaust fans do not enter night-ventilation mode.

The fan uses these alternate performance parameters during night ventilation and is assumed to run at a fixed speed. The inputs are the fan name, fan total efficiency, pressure rise, motor efficiency, and motor in airstream fraction.

\subsubsection{Inputs}\label{inputs-4-013}

\paragraph{Field: Fan Name}\label{field-fan-name-001}

This is the name of a fan defined elsewhere in the input file. The night vent performance parameters will be applied to the named fan when a system manager (such as \hyperref[availabilitymanagernightventilation]{AvailabilityManager:NightVentilation}) has set the air system flow rate.

\paragraph{Field: Fan Total Efficiency}\label{field-fan-total-efficiency-4}

This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. This is a required field with no default.

\paragraph{Field: Pressure Rise}\label{field-pressure-rise-4}

The pressure rise in Pascals at full flow and standard (sea level) conditions (\SI{20}{\celsius} and 101325 Pa). This is a required field with no default.

\paragraph{Field: Motor Efficiency}\label{field-motor-efficiency-3}

The shaft power divided by the electrical power consumed. Must be between 0 and 1. This is a required field with no default. This input is not used by \hyperref[fanzoneexhaust]{Fan:ZoneExhaust}, which calculates electrical power from the air power and Fan Total Efficiency.

\paragraph{Field: Motor in Airstream Fraction}\label{field-motor-in-airstream-fraction-3}

The fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat loss will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. The default is 1.0.

An example of use in an IDF:

\begin{lstlisting}
Fan:VariableVolume,
  Supply Fan 1,               !- Name
  FanAvailSched,              !- Availability Schedule Name
  0.7,                        !- Fan Total Efficiency
  600.0,                      !- Pressure Rise {Pa}
  autosize,                   !- Maximum Flow Rate {m3/s}
  Fraction,                   !- Fan Power Minimum Flow Rate Input Method
  0.25,                       !- Fan Power Minimum Flow Fraction
  ,                           !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                        !- Motor Efficiency
  1.0,                        !- Motor In Airstream Fraction
  0.35071223,                 !- Fan Coefficient 1
  0.30850535,                 !- Fan Coefficient 2
  -0.54137364,                !- Fan Coefficient 3
  0.87198823,                 !- Fan Coefficient 4
  0.000,                      !- Fan Coefficient 5
  Main Heating Coil 1 Outlet Node,  !- Air Inlet Node Name
  VAV Sys 1 Outlet Node;      !- Air Outlet Node Name

FanPerformance:NightVentilation,
  Supply Fan 1,               !- Fan Name
  0.7,                        !- Fan Total Efficiency
  67.0,                       !- Pressure Rise {Pa}
  0.9,                        !- Motor Efficiency
  1.0;                        !- Motor in Airstream Fraction
\end{lstlisting}

\subsection{Fan:ComponentModel}\label{fancomponentmodel}

Fan:ComponentModel is a detailed fan model for central constant-air-volume (CAV) and variable-air-volume (VAV) air systems. Its inputs describe the air-distribution system, fan wheel, drive belt (if used), motor, and variable-frequency drive (VFD, if used). See the Engineering Reference for the model equations and additional background.

\subsubsection{Inputs}\label{inputs-5-011}

\paragraph{Field: Name}\label{field-name-4-011}

The required unique user-assigned alpha name for an instance of a Fan:ComponentModel. Any reference to this fan by another object will use this name.

\paragraph{Field: Air Inlet Node Name}\label{field-air-inlet-node-name-4-000}

The required alpha name of the HVAC system node which supplies the inlet air conditions to the fan.

\paragraph{Field: Air Outlet Node Name}\label{field-air-outlet-node-name-4-000}

The required alpha name of the HVAC system node to which the fan sends its outlet air.

\paragraph{Field: Availability Schedule Name}\label{field-availability-schedule-name-4-002}

The name of the schedule that determines whether the fan can run. A schedule value of 0 turns the fan off, and a value greater than 0 allows it to operate. If this field is blank, the fan is always available. Applicable availability managers (see \hyperref[availabilitymanagerassignmentlist]{AvailabilityManagerAssignmentList}) may override this schedule by forcing the fan on or off.

\paragraph{Field: Maximum Flow Rate}\label{field-maximum-flow-rate-5}

The full-load volumetric airflow (m\(^{3}\)/sec) through the fan at standard temperature and pressure (dry air at \SI{20}{\celsius} dry-bulb). To initialize the air systems being simulated, the program uses local barometric pressure adjusted for altitude, based on the equation for ``standard atmospheric'' pressure on p.6.1 of the 1997 ASHRAE Handbook of Fundamentals (SI edition):

\begin{equation}
p = 101325 \left(1 - 2.25577 \times 10^{-5} Z\right)^{5.2559}
\end{equation}

where \(p\) is pressure in Pa and \(Z\) is altitude in m. Can be autosized.

Specified or autosized maximum airflow rate (including effects of scaling by Field: Fan Sizing Factor) along with corresponding fan static pressure rise and fan shaft power are reported in the .eio file as, respectively, Design Fan Airflow {[}m3/s{]}, Design Fan Static Pressure Rise {[}Pa{]}, and Design Fan Shaft Power {[}W{]}.

\paragraph{Field: Minimum Flow Rate}\label{field-minimum-flow-rate}

The minimum volumetric airflow (m\(^{3}\)/sec) through the fan at standard temperature and pressure (see Maximum Flow Rate field above for condition details). Can be autosized.

\paragraph{Field: Fan Sizing Factor}\label{field-fan-sizing-factor}

The numeric dimensionless factor (\emph{F\(_{fan}\)}) used to multiply the specified or autosized full-load volumetric airflow (see Maximum Flow Rate field above for details) for fan sizing. If specified, minimum value is 1.0. Default is 1.0 if field is blank.

\paragraph{Field: Fan Wheel Diameter}\label{field-fan-wheel-diameter}

The required numeric outer diameter of the fan wheel (\emph{D\(_{fan}\)}, m). This value is determined from manufacturer's data. In general, larger diameter fans have higher maximum efficiency than smaller diameter fans of the same type (Ref: AMCA Standard 205-10: Energy Efficiency Classification for Fans). Must be greater than zero.

\paragraph{Field: Fan Outlet Area}\label{field-fan-outlet-area}

The required numeric outlet area of the fan (\emph{A\(_{fan,out}\)}, m\(^{2}\)). This value is determined from manufacturer's data. It is used to convert fan total pressure rise to fan static pressure rise. Fan static pressure rise is the fan total pressure rise minus the fan outlet velocity pressure; it is not the difference between fan outlet and inlet static pressures (Ref: ANSI/AMCA Standard 210-07, ANSI/ASHRAE Standard 51-07: Laboratory Methods of Testing Fans for Certified Aerodynamic Performance Rating). Must be greater than zero.

\paragraph{Field: Maximum Fan Static Efficiency}\label{field-maximum-fan-static-efficiency}

The required numeric maximum ratio (\(\eta_{fan,max}\)) between the power delivered to the air (\emph{H\(_{air}\)}, W) and the fan shaft input power (\emph{H\(_{fan}\)}, W). For this parameter, \emph{H\(_{air}\)} is the volumetric airflow through the fan multiplied by the fan static pressure rise. Maximum fan static efficiency is determined from analysis of manufacturer data using:

\begin{equation}
{\eta_{fan,\max }} = \max \left[ {\frac{{\left( {\Delta {P_{fan}} * {Q_{fan}}} \right)}}{{{H_{fan}}}}} \right]
\end{equation}

where \(\Delta P_{fan}\) is fan static pressure rise (Pa) and \(Q_{fan}\) is airflow through the fan (m\(^{3}\)/sec). Determine this value from points on the fan performance map that correspond to, or are near, maximum efficiency. The value must be greater than zero and less than or equal to 1.0.

Calculated fan static efficiency at design flow condition (including part-load effects of oversized fan) is reported in the .eio file as Design Fan Efficiency {[}-{]}.

\paragraph{Field: Euler Number at Maximum Fan Static Efficiency}\label{field-euler-number-at-maximum-fan-static-efficiency}

The required numeric Euler number (\emph{Eu\(_{max}\)}), which is also called the throttling or pressure coefficient, and is the ratio of pressure forces to inertial forces. The Euler number is determined from analyses of manufacturer's data using:

\begin{equation}
Eu = \frac{{\left( {\Delta {P_{fan}} * D_{fan}^4} \right)}}{{\left( {\rho  * Q_{fan}^2} \right)}}
\end{equation}

where \(\Delta P_{fan}\) is fan static pressure rise (Pa; see the \emph{Fan Pressure Rise Curve Name} field), \(D_{fan}\) is wheel diameter (m), \(\rho\) is the manufacturer's reference air density (kg/m\(^{3}\)), and \(Q_{fan}\) is airflow through the fan (m\(^{3}\)/sec). \(Eu_{max}\) is calculated using a pressure-rise and airflow pair that corresponds to maximum fan static efficiency for the specified fan. It must be greater than zero.

\paragraph{Field: Maximum Dimensionless Fan Airflow}\label{field-maximum-dimensionless-fan-airflow}

The required numeric maximum dimensionless airflow (\(\varphi_{max}\)) through the fan, which corresponds to the maximum ratio between fan airflow (\(Q_{fan}\), m\(^{3}\)/sec) and fan shaft rotational speed (\(\omega_{fan}\), rpm) for the specified fan wheel diameter (\(D_{fan}\), m). \(\varphi_{max}\) is determined from manufacturer data using:

\begin{equation}
\varphi_{\max} = \frac{30}{\pi D_{fan}^3} \cdot \max \left( \frac{Q_{fan}}{\omega_{fan}} \right)
\end{equation}

\(\varphi_{max}\) occurs at minimum \emph{Eu}, which corresponds to maximum speed (high flow) with zero pressure rise. The factor (\(30/\pi\)) converts revolutions per minute (rpm) to rad/s. Must be greater than zero.

\paragraph{Field: Motor Fan Pulley Ratio}\label{field-motor-fan-pulley-ratio}

The numeric dimensionless ratio of the motor pulley diameter to the fan pulley diameter (\emph{D\(_{motor,pulley}\) / D\(_{fan,pulley}\)}). If specified, must be greater than zero. This ratio can be adjusted to account for belt slip if the fractional slip is known (multiply the drive ratio with no slip by 1+s, where s is the belt fractional slip). Default is 1.0 if field is blank (leave blank if no belt; i.e., direct drive). Can be autosized (assumes no slip).

Specified or autosized motor/fan pulley diameter ratio is reported in the .eio file as Drive Ratio {[}-{]}. Autosized ratio is based on fan speed in revolutions per minute (rpm), calculated at design flow condition, divided by Field: Motor Maximum Speed.

\paragraph{Field: Belt Maximum Torque}\label{field-belt-maximum-torque}

The required numeric maximum output torque capacity of the fan drive belt (\(\tau_{belt,max}\) {[}N-m{]}). If specified, must be greater than zero. Can be autosized. Use autosize if no belt (i.e., direct drive).

Specified or autosized belt maximum output torque (including effects of scaling by Field: Belt Sizing Factor) is reported in the .eio file as Design Belt Output Torque {[}N -m{]}. Also, calculated maximum belt efficiency corresponding to Design Fan Shaft Power, along with belt efficiency at design flow condition (including part-load effects of oversized belt), are reported in the .eio file as, respectively, Maximum Belt Efficiency {[}-{]} and Design Belt Efficiency {[}-{]}.

\paragraph{Field: Belt Sizing Factor}\label{field-belt-sizing-factor}

The numeric dimensionless factor (\emph{F\(_{belt}\)}) used to multiply the specified or autosized maximum belt output torque (\(\tau_{belt,max}\)). If specified, the minimum value is 1.0. The default is 1.0.

\paragraph{Field: Belt Fractional Torque Transition}\label{field-belt-fractional-torque-transition}

The numeric transition point (\emph{x\(_{belt,trans}\)}) between performance curves for Regions 1 and 2 for the drive belt normalized part-load efficiency. Must be between 0.0 and 1.0. Default is 0.167 (corresponds to generic V-belt) if field is blank.

\paragraph{Field: Motor Maximum Speed}\label{field-motor-maximum-speed}

The required numeric maximum rotational speed of the fan motor shaft (\(\omega_{motor,max}\)) in revolutions per minute (rpm). Typical values for motors supplied by 60 Hz power are near 900, 1200, 1800, and 3600 rpm. Must be greater than zero.

\paragraph{Field: Maximum Motor Output Power}\label{field-maximum-motor-output-power}

The required numeric maximum output power (input power to the fan drive belt) by the motor (\emph{H\(_{belt,max}\)}, W). If specified, must be greater than zero. Can be autosized. In the case of direct drive, \emph{H\(_{belt,max}\)} corresponds to the maximum fan shaft power (\emph{H\(_{fan,max}\)}).

Specified or autosized maximum motor output power (including effects of scaling by Field: Motor Sizing Factor) is reported in the .eio file as Design Motor Output Power {[}W{]}. Also, calculated maximum motor efficiency corresponding to Design Motor Output Power, along with motor efficiency at design flow condition (including part-load effects of oversized motor), are reported in the .eio file as, respectively, Maximum Motor Efficiency {[}-{]} and Design Motor Efficiency {[}-{]}. Note that maximum motor efficiency often occurs at less than full load.

\paragraph{Field: Motor Sizing Factor}\label{field-motor-sizing-factor}

The numeric dimensionless sizing factor (\emph{F\(_{motor}\)}) used to multiply the specified or autosized fan motor output power (\emph{H\(_{belt,max}\)}). If specified, minimum value is 1.0. Default is 1.0.

\paragraph{Field: Motor In Airstream Fraction}\label{field-motor-in-airstream-fraction-4}

The numeric fraction of the combined motor and belt heat that is added to the air stream. A value of 0.0 means that the motor and belt are completely outside the air stream. A value of 1.0 means that all of the motor and belt heat loss will go into the air stream and act to cause an air enthalpy rise. Must be between 0.0 and 1.0. Default is 1.0.

\paragraph{Field: VFD Efficiency Type}\label{field-vfd-efficiency-type}

The alpha basis for calculating fan variable-frequency-drive (VFD) efficiency: Power , which corresponds to a function of the fraction of full-load motor input power (\emph{H\(_{motor}\)} / \emph{H\(_{motor,max}\)}), or Speed , which corresponds to a function of the fraction of full-load speed (\(\omega_{motor} / \omega_{max}\)). If this field is blank, then it is assumed that the VFD efficiency is 0.97. If no VFD is used, then specify Power and also specify a VFD efficiency curve with a constant value of 1.0 (see VFD Efficiency Curve Name field for details).

\paragraph{Field: Maximum VFD Output Power}\label{field-maximum-vfd-output-power}

The required numeric maximum output power (input power to the fan motor) by the variable frequency drive (\emph{H\(_{motor,max}\)}, W). If specified, must be greater than zero. Can be autosized.

Specified or autosized maximum VFD output power (including effects of scaling by Field: VFD Sizing Factor) and corresponding VFD input power are reported in the .eio file as, respectively, Design VFD Output Power {[}W{]} and Rated Power {[}W{]}. Also, calculated VFD efficiency corresponding to Design VFD Output Power (including part-load effects of oversized VFD) along with corresponding combined system efficiency (fan, belt, motor, and VFD efficiencies multiplied together) at design flow condition are reported in the .eio file as, respectively, Design VFD Efficiency {[}-{]} and Design Combined Efficiency {[}-{]}.

\paragraph{Field: VFD Sizing Factor}\label{field-vfd-sizing-factor}

The numeric dimensionless factor (\emph{F\(_{VFD}\)}) used to multiply the specified or autosized motor maximum input power (\emph{H\(_{motor,max}\)}). If specified, minimum value is 1.0. Default is 1.0 if field is blank.

\paragraph{Field: Fan Pressure Rise Curve Name}\label{field-fan-pressure-rise-curve-name}

The required alpha name of the fan total pressure rise performance curve (ref: \hyperref[curvefanpressurerise]{Curve:FanPressureRise} in Performance Curves) that parameterizes the variation of fan total pressure rise (\emph{P\(_{fan,tot}\)}, Pa) as a function of volumetric flow through the fan (\emph{Q\(_{fan}\)}, m\(^{3}\)/s) and duct static pressure set point (\emph{P\(_{sm}\)}, Pa). The fan outlet velocity pressure is subtracted from the output of this curve to determine fan static pressure rise, which is then used to calculate a dimensionless Euler number at each time step. The Euler number is in turn used to determine fan efficiency, speed, and torque (the Euler number is defined in the \emph{Euler Number at Maximum Fan Static Efficiency} field). This curve should be valid for the range of volumetric flows, distribution system leakage, duct static pressures, and static pressures surrounding the ducts anticipated for the simulation period.

\paragraph{Field: Duct Static Pressure Reset Curve Name}\label{field-duct-static-pressure-reset-curve-name}

The required alpha name of the performance curve that parameterizes the variation of the duct static pressure set point (\(P_{sm}\), Pa) as a function of volumetric flow through the fan (\(Q_{fan}\), m\(^{3}\)/s), which is used so that the resistance associated with VAV box damper operation is reduced.

The output of this curve is used to calculate the duct static pressure set point at each time step. This curve should be valid for the range of duct static pressure set points and volumetric flows, anticipated for the simulation period.

For an ad hoc linear duct static pressure reset scheme, the relation (ref: \hyperref[curvelinear]{Curve:Linear} in Performance Curves) between duct static pressure (\(P_{sm}\), Pa) and flow through the fan (\(Q_{fan}\), m\(^{3}\)/s) for \(Q_{fan,min} \le Q_{fan} \le Q_{fan,max}\) is:

\begin{equation}
P_{sm} = P_{sm,\min } + \left( P_{sm,\max } - P_{sm,\min } \right) * \frac{{\left( {{Q_{fan}} - {Q_{fan,\min }}} \right)}}{{\left( {{Q_{fan,\max }} - {Q_{fan,\min }}} \right)}} = {C_1} + {C_2}*{Q_{fan}}
\end{equation}

where \({C_1} = {P_{sm,\min }} - {C_2}*{Q_{fan,\min }}\) and \({C_2} = \frac{{\left( {{P_{sm,\max }} - {P_{sm,\min }}} \right)}}{{\left( {{Q_{fan,\max }} - {Q_{fan,\min }}} \right)}}\)

For \emph{Q\(_{fan}\)} \textless{} \emph{Q\(_{fan,min}\)}, \emph{P\(_{sm}\)} = \emph{P\(_{sm,min}\)}; for \emph{Q\(_{fan}\)} \textgreater{} \emph{Q\(_{fan,max}\)}, \emph{P\(_{sm}\)} = \emph{P\(_{sm,max}\)}.

The minimum and maximum fan airflows (\emph{Q\(_{fan,min}\)} and \emph{Q\(_{fan,max}\)}) correspond respectively to the minimum and maximum duct static pressure set points (\emph{P\(_{sm,min}\)} and \emph{P\(_{sm,max}\)}).

If no duct static pressure reset scheme is used and the duct static pressure set point is constant, then parameter \emph{C\(_{2}\)} is set to zero and \emph{C\(_{1}\)} represents the constant duct static pressure set point.

\paragraph{Field: Normalized Fan Static Efficiency Curve Name Non-Stall Region}\label{field-normalized-fan-static-efficiency-curve-name-non-stall-region}

The required alpha name of the exponential-modified skew normal performance curve (ref: \hyperref[curveexponentialskewnormal]{Curve:ExponentialSkewNormal} in Performance Curves) that parameterizes the normalized fan static efficiency (\(\eta_{\mathrm{fan}}(x_{\mathrm{fan}}) / \eta_{\mathrm{fan, max}}\)) at each time step for the normal operating (non-stall) region of the fan performance map as a function of \(x_{\mathrm{fan}}\), which is defined as log-base-10 of Eu at the fan flow and pressure rise operating point divided by Eu at maximum fan static efficiency \([log_{10}(Eu / Eu_{\mathrm{max}})]\). In this region, \(x_{\mathrm{fan}} \le 0\).

The output of this curve is used to calculate the fan efficiency \(\eta_{\mathrm{fan}} (x_{\mathrm{fan}})\) at each time step by modifying \(\eta_{\mathrm{fan, max}}\) (see \emph{Maximum Fan Static Efficiency} field). This curve should have a maximum of 1.0 and should be valid for the range of volumetric flows and fan pressure rises anticipated for the simulation period.

\paragraph{Field: Normalized Fan Static Efficiency Curve Name Stall Region}\label{field-normalized-fan-static-efficiency-curve-name-stall-region}

The required alpha name of the exponential-modified skew normal performance curve (ref: \hyperref[curveexponentialskewnormal]{Curve:ExponentialSkewNormal} in Performance Curves) that parameterizes the normalized fan static efficiency (\(\eta_{\mathrm{fan}} (x_{\mathrm{fan}}) / \eta_{\mathrm{fan, max}}\)) at each time step for the stall region of the fan performance map as a function of \(x_{\mathrm{fan}}\) (see \emph{Normalized Fan Static Efficiency Curve Name Non-Stall Region} field). In this region, \(x_{\mathrm{fan}} > 0\).

The output of this curve is used to calculate the fan efficiency \(\eta_{\mathrm{fan}} ( x_{\mathrm{fan}} )\) at each time step by modifying \(\eta_{\mathrm{fan, max}}\) (see \emph{Maximum Fan Static Efficiency} field). This curve should have a maximum of 1.0 and should be valid for the range of volumetric flows and fan pressure rises anticipated for the simulation period.

\paragraph{Field: Normalized Dimensionless Airflow Curve Name Non-Stall Region}\label{field-normalized-dimensionless-airflow-curve-name-non-stall-region}

The required alpha name of the sigmoid performance curve (ref: \hyperref[curvesigmoid]{Curve:Sigmoid} in Performance Curves) that parameterizes the normalized dimensionless airflow through the fan (\(\varphi (x_{\mathrm{fan}}) / \varphi_{\mathrm{max}}\)) at each time step for the normal operating (non-stall) region of the fan performance map as a function of \(x_{\mathrm{fan}}\), which is defined as log-base-10 of Eu at the fan flow and pressure rise operating point divided by Eu at maximum fan static efficiency \([log_{10}(Eu / Eu_{\mathrm{max}})]\). In this region, \(x_{\mathrm{fan}} \le 0\).

The output of this curve is used to calculate the dimensionless airflow \(\varphi (x_{\mathrm{fan}})\) at each time step by modifying \(\varphi_{\mathrm{max}}\) (see \emph{Maximum Dimensionless Fan Airflow} field). This curve should have a maximum of 1.0 and should be valid for the range of volumetric flows and fan pressure rises anticipated for the simulation period.

\paragraph{Field: Normalized Dimensionless Airflow Curve Name Stall Region}\label{field-normalized-dimensionless-airflow-curve-name-stall-region}

The required alpha name of the sigmoid performance curve (ref: \hyperref[curvesigmoid]{Curve:Sigmoid} in Performance Curves) that parameterizes the normalized dimensionless airflow through the fan (\(\varphi (x_{\mathrm{fan}}) / \varphi_{\mathrm{max}}\)) at each time step for the stall region of the fan performance map as a function of \(x_{\mathrm{fan}}\) (see \emph{Normalized Dimensionless Airflow Curve Name Non-Stall Region} field). In this region, \(x_{\mathrm{fan}} > 0\).

The output of this curve is used to calculate the dimensionless airflow \(\varphi (x_{\mathrm{fan}})\) at each time step by modifying \(\varphi_{\mathrm{max}}\) (see \emph{Maximum Dimensionless Fan Airflow} field). This curve should have a maximum of 1.0 and should be valid for the range of volumetric flows and fan pressure rises anticipated for the simulation period.

\paragraph{Field: Maximum Belt Efficiency Curve Name}\label{field-maximum-belt-efficiency-curve-name}

The alpha name of the quartic polynomial performance curve (ref: \hyperref[curvequartic]{Curve:Quartic} in Performance Curves) that determines the maximum fan drive belt efficiency in logarithmic space (\(\eta_{\mathrm{belt, max, ln}}\)) as a function of \(x_{\mathrm{belt, max}}\). The curve is:

\begin{equation}
\eta_{\mathrm{belt, max, ln}} = C_1 + C_2 \cdot x_{\mathrm{belt, max}} + C_3 \cdot x_{\mathrm{belt, max}}^2 + C_4 \cdot x_{\mathrm{belt, max}}^3 + C_5 \cdot x_{\mathrm{belt, max}}^4
\end{equation}

where \(x_{\mathrm{belt,max}} = \ln(H_{\mathrm{fan,max}})\), with \(H_{\mathrm{fan,max}}\) expressed in hp.

Note that \(\eta_{\mathrm{belt,max}} = \exp(\eta_{\mathrm{belt,max,ln}})\).

The curve output is the natural logarithm of efficiency and must be between -4.6 and 0.0. The model exponentiates that output to obtain a maximum belt efficiency greater than zero and less than or equal to 1.0. If \(\eta_{\mathrm{belt,max}}\) is known, set \(C_1 = \ln(\eta_{\mathrm{belt,max}})\) and set \(C_2\) through \(C_5\) to zero. If this field is blank, such as for a direct-drive fan, the model uses a maximum belt efficiency of 1.0.

\paragraph{Field: Normalized Belt Efficiency Curve Name Region 1}\label{field-normalized-belt-efficiency-curve-name-region-1}

The alpha name of the single rectangular hyperbola type 2 performance curve (ref: \hyperref[curverectangularhyperbola2]{Curve:RectangularHyperbola2} in Performance Curves) that determines the normalized part-load fan drive belt efficiency (\(\eta_{\mathrm{belt}}(x_{\mathrm{belt}}) / \eta_{\mathrm{belt, max}}\)) as a function of \(x_{\mathrm{belt}}\). Normalized belt efficiency is represented by a segmented curve with three different regions. The curve for Region 1 (\(0 \le x_{\mathrm{belt}} < x_{\mathrm{belt, trans}}\)) is:

\begin{equation}
  \frac{\eta_{\mathrm{belt}} ( x_{\mathrm{belt}} )}{\eta_{\mathrm{belt, max}}} = \frac{(C_1 \cdot x_{\mathrm{belt}})}{(C_2 + x_{\mathrm{belt}})} + C_3 \cdot x_{\mathrm{belt}}
\end{equation}

where \(x_{\mathrm{belt}}\) = \(\tau_{\mathrm{belt}} / \tau_{\mathrm{belt, max}}\); \(\tau_{\mathrm{belt}}\) is the belt output torque that corresponds to the calculated power input to the fan shaft (\(H_{\mathrm{fan}}\), W) by the drive belt and the calculated fan shaft speed (\(\omega_{\mathrm{fan}}\), rpm).

The output of this curve is used to calculate the belt efficiency \(\eta_{\mathrm{belt}} (x_{\mathrm{belt}})\) in Region 1 at each time step by modifying \(\eta_{\mathrm{belt, max}}\) (see \emph{Maximum Belt Efficiency Curve Name} field). The output of this curve must be greater than zero and less than or equal to 1.0 and should be valid for the range of volumetric flows and fan pressure rises anticipated for the simulation period.

If this field is left blank, the model assumes that the output of the modifier curve is 1.0 for the entire simulation (i.e., constant belt efficiency at \(\eta_{\mathrm{belt, max}}\) in Region 1).

\paragraph{Field: Normalized Belt Efficiency Curve Name Region 2}\label{field-normalized-belt-efficiency-curve-name-region-2}

The alpha name of the exponential decay performance curve (ref: \hyperref[curveexponentialdecay]{Curve:ExponentialDecay} in Performance Curves) that determines the normalized (part-load) fan drive belt efficiency (\(\eta_{\mathrm{belt}} (x_{\mathrm{belt}}) / \eta_{\mathrm{belt, max}}\)) as a function of \(x_{\mathrm{belt}}\). Normalized belt efficiency is represented by a segmented curve with three different regions. The curve for Region 2 (\(x_{\mathrm{belt, trans}} \le x_{\mathrm{belt}} \le 1\)) is:

\begin{equation}
  \eta_{\mathrm{belt}} (x_{\mathrm{belt}}) / \eta_{\mathrm{belt, max}} = C_1 + C_2 \cdot \exp(C_3 \cdot x_{\mathrm{belt}})
\end{equation}

where \(x_{\mathrm{belt}} = \tau_{\mathrm{belt}} / \tau_{\mathrm{belt, max}}\); \(\tau_{\mathrm{belt}}\) is the belt output torque that corresponds to the calculated power input to the fan shaft (\(H_{\mathrm{fan}}\), W) by the drive belt and the calculated fan shaft speed (\(\omega_{\mathrm{fan}}\), rpm).

The output of this curve is used to calculate the belt efficiency \(\eta_{\mathrm{belt}} (x_{\mathrm{belt}})\) in Region 2 at each time step by modifying \(\eta_{\mathrm{belt, max}}\) (see \emph{Maximum Belt Efficiency Curve Name} field). The output of this curve must be greater than zero and less than or equal to 1.0 and should be valid for the range of volumetric flows and fan pressure rises anticipated for the simulation period.

If this field is left blank, the model assumes that the output of the modifier curve is 1.0 for the entire simulation (i.e., constant belt efficiency at \(\eta_{\mathrm{belt, max}}\) in Region 2).

\paragraph{Field: Normalized Belt Efficiency Curve Name Region 3}\label{field-normalized-belt-efficiency-curve-name-region-3}

The alpha name of the single rectangular hyperbola type 2 performance curve (ref: \hyperref[curverectangularhyperbola2]{Curve:RectangularHyperbola2} in Performance Curves) that determines the normalized (part-load) fan drive belt efficiency (\(\eta_{\mathrm{belt}} (x_{\mathrm{belt}}) / \eta_{\mathrm{belt, max}}\)) as a function of \(x_{\mathrm{belt}}\). Normalized belt efficiency is represented by a segmented curve with three different regions. The curve for Region 3 (\(x_{\mathrm{belt}} > 1\)) is:

\begin{equation}
  \eta_{\mathrm{belt}} ( x_{\mathrm{belt}} ) / \eta_{\mathrm{belt, max}} = ( C_1 \cdot x_{\mathrm{belt}} ) / ( C_2 + x_{\mathrm{belt}} ) + C_3 \cdot x_{\mathrm{belt}}
\end{equation}

where \(x_{\mathrm{belt}} = \tau_{\mathrm{belt}} / \tau_{\mathrm{belt, max}}\); \(\tau_{\mathrm{belt}}\) is the belt output torque that corresponds to the calculated power input to the fan shaft (\(H_{\mathrm{fan}}\), W) by the drive belt and the calculated fan shaft speed (\(\omega_{\mathrm{fan}}\), rpm).

The output of this curve is used to calculate the belt efficiency \(\eta_{\mathrm{belt}} (x_{\mathrm{belt}})\) in Region 3 at each time step by modifying \(\eta_{\mathrm{belt, max}}\) (see \emph{Maximum Belt Efficiency Curve Name} field). The output of this curve must be greater than zero and less than or equal to 1.0 and should be valid for the range of volumetric flows and fan pressure rises anticipated for the simulation period.

If this field is left blank, the model assumes that the output of the modifier curve is 1.0 for the entire simulation (i.e., constant belt efficiency at \(\eta_{\mathrm{belt, max}}\) in Region 3).

\paragraph{Field: Maximum Motor Efficiency Curve Name}\label{field-maximum-motor-efficiency-curve-name}

The alpha name of the single rectangular hyperbola type 1 performance curve (ref: \hyperref[curverectangularhyperbola1]{Curve:RectangularHyperbola1} in Performance Curves) that determines the maximum fan motor efficiency (\(\eta_{\mathrm{motor, max}}\)) as a function of \(x_{\mathrm{motor, max}}\). The curve is:

\begin{equation}
  \eta_{\mathrm{motor, max}} = (C_1 \cdot x_{\mathrm{motor, max}}) / (C_2 + x_{\mathrm{motor, max}}) + C_3
\end{equation}

where \(x_{\mathrm{motor, max}} = \ln(F_{\mathrm{motor}} \cdot H_{\mathrm{belt, max}})\) with \(H_{\mathrm{belt, max}}\) expressed in terms of hp. \(H_{\mathrm{belt, max}}\) is the maximum output power from the motor to the belt, which corresponds to the calculated maximum power input to the fan shaft (\(H_{\mathrm{fan, max}}\), W).

The output of this curve must be greater than zero and less than or equal to 1.0. If \(\eta_{\mathrm{motor, max}}\) is known, it is represented by coefficient \(C_3\). In this case, coefficients \(C_1\) and \(C_2\) are set to zero.

If this field is left blank, the model assumes that the output of the modifier curve is 1.0 for the entire simulation (maximum motor efficiency = 1.0).

\paragraph{Field: Normalized Motor Efficiency Curve Name}\label{field-normalized-motor-efficiency-curve-name}

The alpha name of the single rectangular hyperbola type 2 performance curve (ref: \hyperref[curverectangularhyperbola2]{Curve:RectangularHyperbola2} in Performance Curves) that determines the normalized (part-load) fan motor efficiency (\(\eta_{\mathrm{motor}} (x_{\mathrm{motor}}) /  \eta_{\mathrm{motor, max}}\)) as a function of the motor load fraction \(x_{\mathrm{motor}}\). The curve is:

\begin{equation}
  \eta_{\mathrm{motor}} (x_{\mathrm{motor}}) / \eta_{\mathrm{motor, max}} = (C_1 \cdot x_{\mathrm{motor}}) / (C_2 + x_{\mathrm{motor}}) + (C_3 \cdot x_{\mathrm{motor}})
\end{equation}

where \(x_{\mathrm{motor}} = H_{\mathrm{belt}} / H_{\mathrm{belt, max}}\). \(H_{\mathrm{belt}}\) is the calculated output power from the motor to the belt (W), which corresponds to the calculated power input to the fan shaft (\(H_{\mathrm{fan}}\), W).

  The output of this curve is used to calculate the motor efficiency (\(\eta_{\mathrm{motor}} (x_{\mathrm{motor}})\)) at each time step by modifying \(\eta_{\mathrm{motor, max}}\) (see \emph{Maximum Motor Efficiency Curve Name} field). The output of this curve must be greater than zero and less than or equal to 1.0 and should be valid for the range of volumetric flows and fan pressure rises anticipated for the simulation period.

If this field is left blank, the model assumes that the output of the modifier curve is 1.0 for the entire simulation (i.e., constant motor efficiency at \(\eta_{\mathrm{motor, max}}\)).

\paragraph{Field: VFD Efficiency Curve Name}\label{field-vfd-efficiency-curve-name}

The alpha name of the single rectangular hyperbola type 2 performance curve (e.g., \hyperref[curverectangularhyperbola2]{Curve:RectangularHyperbola2} in Performance Curves) that determines the VFD efficiency (\(\eta_{VFD}(x_{VFD})\)) as a function of the fractional input power of the motor or fractional motor speed (\(x_{VFD}\)). An example of the curve is:

\begin{equation}
  \eta_{VFD}(x_{VFD}) = (C_1 \cdot x_{VFD}) / (C_2 + x_{VFD}) + C_3 \cdot x_{VFD}
\end{equation}

where \(x_{VFD} = H_{\mathrm{motor}} / H_{\mathrm{motor, max}}\) or \(\omega_{\mathrm{motor}} / \omega_{\mathrm{motor, max}}\).

The output of this curve is used to calculate the VFD efficiency \(\eta_{VFD}(x_{VFD})\) at each time step. The output of this curve must be greater than zero and less than or equal to 1.0 and should be valid for the range of volumetric flows and fan pressure rises anticipated for the simulation period.

If this field is left blank, the model assumes that the output of the modifier curve is 0.97 for the entire simulation (i.e., constant VFD efficiency of 0.97).

\paragraph{Field: End-Use Subcategory}\label{field-end-use-subcategory-4}

Allows you to specify a user-defined end-use subcategory, e.g., ``Central System''. A new meter for reporting is created for each unique subcategory (ref: \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} objects). Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table and in the LEED Summary EAp2-4/5 Performance Rating Method Compliance table. If this field is omitted or blank, the fan will be assigned to the ``General'' end-use subcategory.

An example of use in an IDF:

\begin{lstlisting}
Fan:ComponentModel,
  Supply Fan 1,               !- Fan Name
  Main Heating Coil 1 Outlet Node,  !- Inlet Node Name
  VAV Sys 1 Outlet Node,      !- Outlet Node Name
  FanAvailSched,              !- Fan Schedule
  autosize,                   !- Maximum Flow Rate [m3/s]
  autosize,                   !- Minimum Flow Rate [m3/s]
  1.0,                        !- Fan Sizing Factor [-]
  0.3048,                     !- Fan Wheel Diameter [m]
  0.0873288576,               !- Fan Outlet Area [m2]
  0.514,                      !- Maximum Fan Static Efficiency [-]
  9.76,                       !- Euler Number at Maximum Fan Static Efficiency [-]
  0.160331811647483,          !- Maximum Dimensionless Fan Airflow [-]
  autosize,                   !- Motor/Fan Pulley Ratio [-]
  autosize,                   !- Belt Maximum Torque [N m]
  1.0,                        !- Belt Sizing Factor [-]
  0.167,                      !- Belt Fractional Torque Transition [-]
  1800,                       !- Motor Maximum Speed [rpm]
  autosize,                   !- Maximum Motor Output Power [W]
  1.0,                        !- Motor Sizing Factor [-]
  1.0,                        !- Motor In Airstream Fraction [-]
  Power,                      !- VFD Efficiency Type
  autosize,                   !- Maximum VFD Output Power [W]
  1.0,                        !- VFD Sizing Factor [-]
  VSD Example,                !- Fan Pressure Rise Curve Name
  DiagnosticSPR,              !- Duct Static Pressure Reset Curve Name
  FanEff120CPLANormal,        !- Fan Efficiency Curve Name     Non-Stall
  FanEff120CPLAStall,         !- Fan Efficiency Curve Name - Stall
  FanDimFlowNormal,           !- Dimensionless Airflow Curve Name-Non-Stall
  FanDimFlowStall,            !- Dimensionless Airflow Curve Name-Stall
  BeltMaxEffMedium,           !- Maximum Belt Efficiency Curve Name
  BeltPartLoadRegion1,        !- Normalized Belt Efficiency Curve Name
  BeltPartLoadRegion2,        !- Normalized Belt Efficiency Curve Name
  BeltPartLoadRegion3,        !- Normalized Belt Efficiency Curve Name
  MotorMaxEffAvg,             !- Maximum Motor Efficiency Curve Name
  MotorPartLoad,              !- Normalized Motor Efficiency Curve Name
  VFDPartLoad;                !- VFD Efficiency Curve Name
\end{lstlisting}

\subsubsection{Outputs}\label{outputs-4-005}

\begin{itemize}
\item
  HVAC,Average,Fan Electricity Rate {[}W{]}
\item
  HVAC,Average,Fan Rise in Air Temperature {[}deltaC{]}
\item
  HVAC,Sum,Fan Electricity Energy {[}J{]}
\item
  HVAC,Average,Fan Air Mass Flow Rate {[}kg/s{]}
\item
  HVAC,Average,Fan Heat Gain to Air {[}W{]}
\end{itemize}

\paragraph{Fan Electricity Rate {[}W{]}}\label{fan-electric-power-w-4}

This output field contains the average electricity consumption rate for the fan in Watts for the timestep being reported.

\paragraph{Fan Rise in Air Temperature {[}deltaC{]}}\label{fan-rise-in-air-temperature-deltac-4}

This output field contains the average rise in air temperature across the fan (outlet air temperature minus inlet air temperature) in degrees Celsius for the timestep being reported.

\paragraph{Fan Electricity Energy {[}J{]}}\label{fan-electric-energy-j-4}

This output field contains the electricity consumption of the fan in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Fans, Group Key = System (ref. Output:Meter objects).

\paragraph{Fan Air Mass Flow Rate {[}kg/s{]}}\label{fan-air-mass-flow-kgs-4}

This output contains the average air mass flow rate in kg/s for the time interval being reported.

\paragraph{Fan Heat Gain to Air {[}W{]}}\label{fan-heat-gain-to-air-w-4}

This output contains the average power in Watts lost to the process air stream for the time interval being reported.

\paragraph{Other Outputs}\label{other-outputs}

Several parameters input by the user or calculated during component sizing for the design condition (maximum system airflow) are reported separately in the \textless{}filename\textgreater{}.eio file. These parameters include fan airflow and pressure rise; fan shaft input, motor output, VFD output, and VFD input (rated) power; pulley drive ratio; belt output torque; and fan, belt, motor, VFD, and combined system efficiencies. They can be identified by lines in the .eio file beginning with Component Sizing Information, Fan:ComponentModel . The same values are also reported under the ComponentSizingSummary heading in the \textless{}filename\textgreater{}Table.html file.
