\section{Group System Availability Managers}\label{group-system-availability-managers}

System Availability Managers are one of the high-level control constructs in EnergyPlus. A System Availability Manager is able to access data from any of the HVAC system nodes and use this data to to make a decision on whether an entire \hyperref[airloophvac]{AirLoopHVAC} or \hyperref[plantloop]{PlantLoop} should be on or off. Some of the zone component objects (e.g.~unit heater, unit ventilator, packaged terminal air conditioner, packaged terminal heat pump, zone water source heat pump,window air conditioner, zone terminal unit (variable refrigerant flow), energy recovery ventilator, outdoor air unit, fan coil unit, and ventilated slab) can also individually use availability managers to make a decision regarding whether their fan should be on or off.

System Availability Managers are executed at the start of each HVAC timestep. They reside outside the HVAC system iteration loops. Thus, the System Availability Managers are executed once per HVAC timestep, and they use previous timestep information (except for zone load) to calculate their set points.

Some of the managers monitor the temperature at an air or plant node to determine whether the system should be on or off. If the system is to be controlled on the outdoor dry-bulb temperature, an \hyperref[outdoorairnodelist]{OutdoorAir:NodeList} object can be used to define a node which will have the current outdoor air conditions.

The output from each System Availability Manager is an availability status flag. This flag can have the values \emph{NoAction}, \emph{ForceOff}, \emph{CycleOn}, or \emph{CycleOnZoneFansOnly}. The availability status flags for the System Availability Managers referenced by an air or plant loop are used to set the availability status flag for each loop. For the air loops and zone components, \emph{ForceOff} takes precedence: if any of the loop's (or zone component's) availability managers are showing status \emph{ForceOff}, the loop (or zone component fan) status will be \emph{ForceOff}. Next in precedence is \emph{CycleOnZoneFansOnly} (only for air loop), followed by \emph{CycleOn,} and \emph{NoAction}. For the plant loops, there is no precedence among the System Availability Manager status flag values. Instead, the first availability manager giving a status flag value other than \emph{NoAction} sets the status for the loop. The System Availability Managers are executed in \hyperref[availabilitymanagerassignmentlist]{AvailabilityManagerAssignmentList} order.

The actual action of turning on or off a loop is taken by the loop prime movers: fans for \hyperref[airloophvac]{AirLoopHVAC}s and zone components, and pumps for plant loops. For instance when a fan is deciding whether it is on or off, it checks its on/off schedule and whether the loop availability status flag is \emph{CycleOn} or \emph{ForceOff}. If the schedule is on and the status flag is \emph{ForceOff}, the fan will be off. If the fan schedule says off and the status flag is \emph{CycleOn}, the fan will be on. Thus the availability managers overrule the fan on/off schedule. The availability managers, air loops, and plant loops all have output variables which may be used to verify the action of the loop.

Availability managers for \hyperref[airloophvac]{AirLoopHVAC} systems also control the availability of zone exhaust fans (Ref. \hyperref[fanzoneexhaust]{Fan:ZoneExhaust}) and terminal unit fans (Ref. AirTerminal:SingleDuct:SeriesPIU: Reheat, \hyperref[airterminalsingleductparallelpiureheat]{AirTerminal:SingleDuct:ParallelPIU:Reheat}, and AirTerminal:SingleDuct:VAV: Reheat:VariableSpeedFan) in the zones served by the \hyperref[airloophvac]{AirLoopHVAC} system.

\subsection{AvailabilityManager:Scheduled}\label{availabilitymanagerscheduled}

The simplest System Availability Manager is when the availability is determined by an on/off schedule.The syntax for implementing such an availability manager is shown below. The identifying name refers back to the name recorded in the \hyperref[availabilitymanagerassignmentlist]{AvailabilityManagerAssignmentList} statement described in the \textbf{Group Air Distribution} section. The schedule must be the name of a schedule defined elsewhere in the input.

\subsubsection{Inputs}\label{inputs-047}

\paragraph{Field: Name}\label{field-name-046}

The unique, user-assigned name of an instance of a scheduled availability manager. Other objects that use this scheduled availability manager will reference it by this name.

\paragraph{Field: Schedule Name}\label{field-schedule-name-006}

The name of a schedule defined elsewhere in the input. Schedule values greater than zero (usually 1 is used) indicate that the system is on. Schedule values less than or equal to zero (usually 0 is used) denote that the system is off. This schedule overrides the central fan schedule for determining whether the fan is on.

An example of this statement in an IDF is:

\begin{lstlisting}
AvailabilityManager:Scheduled,
  VAV Sys 1 Avail,            !- Name
  FanAvailSched;              !- Schedule Name
\end{lstlisting}

AvailabilityManager:Scheduled Outputs

The scheduled availability manager has one output variable.

\begin{itemize}
\tightlist
\item
  HVAC,Average,Availability Manager Scheduled Control Status
\end{itemize}

\paragraph{Availability Manager Scheduled Control Status}\label{availability-manager-scheduled-control-status}

A value of 1 indicates the manager is signaling \emph{ForceOff}. A value of 2 means the manager is signaling \emph{CycleOn}.

\subsection{AvailabilityManager:ScheduledOn}\label{availabilitymanagerscheduledon}

The Schedule On Availability Manager is used when equipment must be turned on during a given time period. This availability manager will not turn the equipment off, a separate availability manager must be used to disable the equipment as necessary. The scheduled on availability is determined by an on schedule. Schedule values other than 0 set a \emph{CycleOn} availability status. Schedule values equal to 0 set a \emph{NoAction} availability status. The syntax for implementing such an availability manager is shown below. The identifying name refers back to the name recorded in the \hyperref[availabilitymanagerassignmentlist]{AvailabilityManagerAssignmentList} statement described in the \textbf{Group Air Distribution} section. The schedule must be the name of a schedule defined elsewhere in the input.

\subsubsection{Inputs}\label{inputs-1-044}

\paragraph{Field: Name}\label{field-name-1-043}

The unique, user-assigned name of an instance of a scheduled on availability manager. Other objects that use this scheduled on availability manager will reference it by this name.

\paragraph{Field: Schedule Name}\label{field-schedule-name-1-003}

The name of a schedule defined elsewhere in the input. Schedule values greater than zero (usually 1 is used) indicate that the system is on. Schedule values less than or equal to zero (usually 0 is used) denote that \emph{NoAction} is desired. This schedule overrides the central fan schedule for determining whether the fan is on.

An example of this statement in an IDF is:

\begin{lstlisting}
AvailabilityManager:ScheduledOn,
  VAV Sys 1 Avail On,         !- Name
  FanAvailSched;              !- Schedule Name
\end{lstlisting}

\subsubsection{Outputs}\label{outputs-036}

The scheduled on availability manager has one output variable.

\begin{itemize}
\tightlist
\item
  HVAC,Average,Availability Manager Scheduled On Control Status
\end{itemize}

\paragraph{Availability Manager Scheduled On Control Status {[]}}\label{availability-manager-scheduled-on-control-status}

A value of 0 indicates the manager is signaling \emph{NoAction}. A value of 2 means the manager is signaling \emph{CycleOn}.

\subsection{AvailabilityManager:ScheduledOff}\label{availabilitymanagerscheduledoff}

The Schedule Off Availability Manager is used when equipment must be turned off during a given time period. This availability manager will not turn the equipment on, a separate availability manager must be used to enable the equipment as necessary. The scheduled off availability is determined by an off schedule. Schedule values equal to 0 set a \emph{ForceOff} availability status. Schedule values other than 0 (usually a 1 is used) set a \emph{NoAction} availability status. The syntax for implementing such an availability manager is shown below. The identifying name refers back to the name recorded in the \hyperref[availabilitymanagerassignmentlist]{AvailabilityManagerAssignmentList} statement described in the \textbf{Group Air Distribution} section. The schedule must be the name of a schedule defined elsewhere in the input.

\subsubsection{Inputs}\label{inputs-2-041}

\paragraph{Field: Name}\label{field-name-2-038}

The unique, user-assigned name of an instance of a scheduled off availability manager. Other objects that use this scheduled off availability manager will reference it by this name.

\paragraph{Field: Schedule Name}\label{field-schedule-name-2-003}

The name of a schedule defined elsewhere in the input. Schedule values equal to zero indicate that the system is off. Schedule values other than (usually 0 is used) denote that \emph{NoAction} is desired.

An example of this statement in an IDF is:

\begin{lstlisting}
AvailabilityManager:ScheduledOff,
  VAV Sys 1 Avail Off,        !- Name
  FanAvailSched;              !- Schedule Name
\end{lstlisting}

\subsubsection{Outputs}\label{outputs-1-027}

The scheduled off availability manager has one output variable.

\begin{itemize}
\tightlist
\item
  HVAC,Average,Availability Manager Scheduled Off Control Status
\end{itemize}

\paragraph{Availability Manager Scheduled Off Control Status {[]}}\label{availability-manager-scheduled-off-control-status}

A value of 0 indicates the manager is signaling \emph{NoAction}. A value of 1 means the manager is signaling \emph{ForceOff}.

\subsection{AvailabilityManager:NightCycle}\label{availabilitymanagernightcycle}

This manager is used for cycling on an air system when one or more zones become too hot or too cold. The usual situation is that the central air handler is turned off at night. However if the building gets too cold there might be condensation on the walls and other damage. Thus the control system is usually programmed to turn the system on if 1 control thermostat or any thermostat shows a zone temperature of less than a night time set point. Similarly there might be a concern about a building getting too hot. Again the control system is programmed to turn the air handler back on if one or any zone temperature exceeds a night time cooling set point.

This object gives the user considerable flexibility in determining how the night time on/off decision will be made. The manager can look at the temperature in 1 zone or it can sample all the zones connected to the air handler. The user can specify a temperature tolerance and a run time for the system once it switches on. There is also an applicability schedule the user can schedule whether or not this availability manager itself is being applied.

\subsubsection{Inputs}\label{inputs-3-037}

\paragraph{Field: Name}\label{field-name-2-030}

A unique, user-assigned name for an instance of a night cycle availability manager. Other objects that use this availability manager will reference it by this name.

\paragraph{Field: Applicability Schedule Name}

The name of a schedule defined elsewhere in the input file. This schedule determines whether or not for a given time period this availability manager is to be applied. Schedule values greater than zero (usually 1 is used) indicate the availability manager is to be applied. Schedule values less than or equal to zero (usually 0 is used) denote that the availability manager is not used for this time period.

\paragraph{Field: Fan Schedule Name}

The name of the central fan on/off schedule for the air system that this availability manager will affect.

\paragraph{Field: Control Type}

The possible inputs are \emph{StayOff}, \emph{CycleOnAny}, \emph{CycleOnControlZone}, \emph{CycleOnAnyZoneFansOnly}, \emph{CycleOnAnyCoolingOrHeatingZone}, \emph{CycleOnAnyCoolingZone}, \emph{CycleOnAnyHeatingZone}, or \emph{CycleOnAnyHeatingZoneFansOnly}. The default is \emph{StayOff}.

\begin{itemize}
\tightlist
\item  \emph{StayOff} means the availability manager will have no effect air handler on/off will be determined by the fan schedule.
\item  \emph{CycleOnAny} means that if any zone served by a system whose \hyperref[availabilitymanagerassignmentlist]{AvailabilityManagerAssignmentList} references this system availability manager has an air temperature outside the cooling or heating set points the central fan will turn on even though the fan schedule indicates the fan is off.
\item  \emph{CycleOnControlZone} means the same thing except the availability manager looks at the temperature in any one or more zones specified in the Control Zone or Zone List Name field.
\item  \emph{CycleOnAnyZoneFansOnly} is the same as \emph{CycleOnAny} except that only the zone fans are cycled on and the central air handler fan is left off.
\item  \emph{CycleOnAnyCoolingOrHeatingZone} means that the central fan will turn on if any zone listed in the Cooling Control Zone or Zone List Name is outside the cooling setpoint or any zone listed in the Heating Control Zone or Zone List Name is outside the heating setpoint. If the central fan is activated, then the zone fans are enabled.  If the central fan is not activated, but any zone in the Heating Zone Fans Only Zone or Zone List Name is outside the heating setpoint, then the zone fans only will be enabled.
\item  \emph{CycleOnAnyCoolingZone} means that the central fan will turn on if any zone listed in the Cooling Control Zone or Zone List Name is outside the cooling setpoint. If the central fan is activated, then the zone fans are enabled.
\item  \emph{CycleOnAnyHeatingZone} means that the central fan will turn on if any zone listed in the Heating Control Zone or Zone List Name is outside the heating setpoint. If the central fan is activated, then the zone fans are enabled.   If the central fan is not activated, but any zone in the Heating Zone Fans Only Zone or Zone List Name is outside the heating setpoint, then the zone fans only will be enabled.
\item  \emph{CycleOnAnyHeatingZoneFansOnly} means that the zone fans will be enabled if any zone listed in the Heating Zone Fans Only Zone or Zone List Name is outside the heating setpoint. The central fan is never activated with this control type.
\end{itemize}

\paragraph{Field: Thermostat Tolerance}\label{field-thermostat-tolerance}

The Thermostat Tolerance defines the amount by which the zone temperature must fall outside the current zone heating and cooling setpoints for the Night Cycle manager to turn the system on. The zone temperature must exceed the cooling set point or fall below the heating set point by 1/2 the Thermostat Tolerance in order for the availability manager to signal that the system should turn on. The Thermostat Tolerance is specified in degrees Celsius. The default is 1 degree C.

\paragraph{Field: Cycling Run Time Control Type}\label{field-cycling-run-time-control-type}

The possible inputs are: \emph{FixedRunTime}, \emph{Thermostat}, and \emph{ThermostatWithMinimumRunTime}. The default cycling run time control type is \emph{FixedRunTime}.

\begin{itemize}
\tightlist
\item  \emph{FixedRunTime} cycling run time control type the AvailabilityManager:NightCycle activates an airloop or zone equipment for a fixed amount of run time when the zone air temperature is one half of the Thermostat Tolerance above the thermostat cooling setpoint or when the zone air temperature is one half of the Thermostat Tolerance below the thermostat heating setpoint.
\item  \emph{Thermostat} cycling run time control type the AvailabilityManager:NightCycle activates an airloop or zone equipment until the zone air temperature is within 0.05 deg C above the thermostat cooling setpoint in cooling mode or until the zone air temperature is within 0.05 deg C below the thermostat heating setpoint in heating mode. Cycling Run Time input field below is not used for this cycling run time control type.
\item  \emph{ThermostatWithMinimumRunTime} cycling run time control type the AvailabilityManager:NightCycle activates an airloop or zone equipment for the specified minimum Cycling Run Time when the zone air temperature is with in 0.05 deg C above the thermostat cooling setpoint or when the zone air temperature is within 0.05 deg C below the thermostat heating setpoint and then continues running beyond the minimum Cycling Run Time until the zone air temperature reaches the thermostat setpoint within 0.05 deg C thermostat tolerance.
\end{itemize}

\paragraph{Field: Cycling Run Time}\label{field-cycling-run-time}

The time in seconds for which the system will run after it has cycled on. The default is 3600 seconds (1 hour).

\paragraph{Field: Control Zone or Zone List Name}\label{field-control-zone-or-zone-list-name}

For the option \emph{CycleOnControlZone} this is the name of the control zone or zone list. These zones will activate the central fan for heating or cooling.

\paragraph{Field: Cooling Control Zone or Zone List Name}\label{field-cooling-control-zone-or-zone-list-name}

For the options \emph{CycleOnAnyCoolingOrHeatingZone} and  \emph{CycleOnAnyCoolingZone}  this is the name of the cooling control zone or zone list. These zones will activate the central fan for cooling.

\paragraph{Field: Heating Control Zone or Zone List Name}\label{field-heating-control-zone-or-zone-list-name}

For the options \emph{CycleOnAnyCoolingOrHeatingZone} and  \emph{CycleOnAnyHeatingZone}  this is the name of the heating control zone or zone list. These zones will activate the central fan for heating.

\paragraph{Field: Heating Zone Fans Only or Zone List Name}\label{field-heating-zone-fans-only-or-zone-list-name}

For the options \emph{CycleOnAnyCoolingOrHeatingZone}, \emph{CycleOnAnyHeatingZone}, and \emph{CycleOnAnyHeatingZoneFansOnly},  this is the name of the heating zone fans control zone or zone list. These zones will activate the zone fans for heating.

An example of this statement in an IDF is:

\begin{lstlisting}
AvailabilityManager:NightCycle,
  VAV Sys 1 Avail,            !- Name
  SysAvailApplicSch,          !- Applicability Schedule Name
  FanAvailSched,              !- Fan Schedule Name
  CycleOnAny,                 !- Control Type
  4.0,                        !- Temperature Tolerance {delta C}
  7200.;                      !- Cycle Run Time {s}

,                             !- Control Zone or Zone List Name
  ,                           !- Cooling Zone or Zone List Name
  ,                           !- Heating Control Zone or Zone List Name
  ;                           !- Heating Zone Fans Only Zone or Zone List Name
\end{lstlisting}

\subsubsection{Outputs}\label{outputs-2-022}

The night cycle availability manager has one output variable.

\begin{itemize}
\tightlist
\item
  HVAC,Average,Availability Manager Night Cycle Control Status
\end{itemize}

\paragraph{Availability Manager Night Cycle Control Status}\label{availability-manager-night-cycle-control-status}

A value of 0 indicates the manager is signaling \emph{NoAction}. A value of 2 means the manager is signaling \emph{CycleOn}. A value of 3 says that the manager is signaling \emph{CycleOnZoneFansOnly}.

\subsection{AvailabilityManager:DifferentialThermostat}\label{availabilitymanagerdifferentialthermostat}

The differential thermostat compares the temperatures at two different system nodes. If the temperature difference (DT) is above the \emph{Temperature Difference On Limit}, the system is turned on. If the DT is below the \emph{Temperature Difference Off Limit}, the system is turned off. Between the \emph{On Limit} and \emph{Off Limit} the system is either on or off depending on the previous state of the thermostat. Unlike other availability managers, the differential thermostat is always either ``On'' or ``Off''; it does not use the ``No Action'' state. Therefore, the differential thermostat must be the last manager in the \hyperref[availabilitymanagerassignmentlist]{AvailabilityManagerAssignmentList}. Any availability managers after the differential thermostat manager will never be simulated.

One application of the differential thermostat is to ensure a useful heat gain for solar heating systems, i.e.~the system is only turned on when there is a significant temperature difference between the solar collector outlet node and the storage tank outlet node.

\subsubsection{Inputs}\label{inputs-4-034}

\paragraph{Field: Name}\label{field-name-3-032}

The name of the object. This is referenced in the \hyperref[availabilitymanagerassignmentlist]{AvailabilityManagerAssignmentList}.

\paragraph{Field: Hot Node Name}\label{field-hot-node-name}

The sensor node with the higher temperature.

\paragraph{Field: Cold Node Name}\label{field-cold-node-name}

The sensor node with the colder temperature.

\paragraph{Field: Temperature Difference On Limit}\label{field-temperature-difference-on-limit}

Temperature difference {[}deltaC{]} between hot and cold nodes necessary to turn the system on.

\paragraph{Field: Temperature Difference Off Limit}\label{field-temperature-difference-off-limit}

Temperature difference {[}deltaC{]} between hot and cold nodes necessary to turn the system off. This field defaults to the \emph{Temperature Difference On Limit}.

An example of this object in an IDF is:

\begin{lstlisting}
AvailabilityManager:DifferentialThermostat,
  Differential Thermostat Availability Manager,  !- Name
  Collector Outlet Node,      !- Hot Node Name
  Water Heater Source Outlet Node,  !- Cold Node Name
  10.0,                       !- Temperature Difference On Limit {delta C}
  2.0;                        !- Temperature Difference Off Limit {delta C}
\end{lstlisting}

\subsubsection{Outputs}\label{outputs-3-020}

The differential thermostat availability manager has one output variable.

\begin{itemize}
\tightlist
\item
  HVAC,Average,Availability Manager Differential Thermostat Control Status
\end{itemize}

\paragraph{Availability Manager Differential Thermostat Control Status}\label{availability-manager-differential-thermostat-control-status}

A value of 1 indicates the manager is signaling \emph{ForceOff}. A value of 2 means the manager is signaling \emph{CycleOn}.

\subsection{AvailabilityManager:HighTemperatureTurnOff}\label{availabilitymanagerhightemperatureturnoff}

This manager turns the system off if the temperature at the sensor node is above the specified setpoint temperature.

\subsubsection{Inputs}\label{inputs-5-031}

\paragraph{Field: Name}\label{field-name-4-029}

The name of the object. This is referenced in the \hyperref[availabilitymanagerassignmentlist]{AvailabilityManagerAssignmentList}.

\paragraph{Field: Sensor Node Name}\label{field-sensor-node-name-002}

The air or plant node where the temperature is monitored.

\paragraph{Field: Temperature}\label{field-temperature}

The setpoint temperature {[}C{]} at which the system is turned off.

An example of this object in an IDF is:

\begin{lstlisting}
AvailabilityManager:HighTemperatureTurnOff,
  High Temperature Turn Off Availability Manager,  !- Name
  Water Heater Use Outlet Node,  !- Sensor Node Name
  60.0;                       !- Temperature {C}
\end{lstlisting}

\subsubsection{Outputs}\label{outputs-4-017}

The high temperature turn off availability manager has one output variable.

\begin{itemize}
\tightlist
\item
  HVAC,Average,Availability Manager High Temperature Turn Off Control Status
\end{itemize}

\paragraph{Availability Manager High Temperature Turn Off Control Status {[]}}\label{availability-manager-high-temperature-turn-off-control-status}

A value of 0 indicates the manager is signaling \emph{NoAction}. A value of 1 means the manager is signaling \emph{ForceOff.}

\subsection{AvailabilityManager:HighTemperatureTurnOn}\label{availabilitymanagerhightemperatureturnon}

This manager turns the system on if the temperature at the sensor node is above the specified setpoint temperature.

\subsubsection{Inputs}\label{inputs-6-028}

\paragraph{Field: Name}\label{field-name-5-025}

The name of the object. This is referenced in the \hyperref[availabilitymanagerassignmentlist]{AvailabilityManagerAssignmentList}.

\paragraph{Field: Sensor Node Name}\label{field-sensor-node-name-1-000}

The air or plant node where the temperature is monitored.

\paragraph{Field: Temperature}\label{field-temperature-1}

The setpoint temperature {[}C{]} at which the system is turned on.

An example of this object in an IDF is:

\begin{lstlisting}
AvailabilityManager:HighTemperatureTurnOn,
  High Temperature Turn On Availability Manager,  !- Name
  Outside Air Inlet Node,     !- Sensor Node
  30.0;                       !- Temperature {C}
\end{lstlisting}

\subsubsection{Outputs}\label{outputs-5-010}

The high temperature turn on availability manager has one output variable.

\begin{itemize}
\tightlist
\item
  HVAC,Average,Availability Manager High Temperature Turn On Control Status
\end{itemize}

\paragraph{Availability Manager High Temperature Turn On Control Status {[]}}\label{availability-manager-high-temperature-turn-on-control-status}

A value of 0 indicates the manager is signaling \emph{NoAction}. A value of 2 means the manager is signaling \emph{CycleOn.}

\subsection{AvailabilityManager:LowTemperatureTurnOff}\label{availabilitymanagerlowtemperatureturnoff}

This manager turns the system off if the temperature at the sensor node is below the specified setpoint temperature.

\subsubsection{Inputs}\label{inputs-7-027}

\paragraph{Field: Name}\label{field-name-6-023}

The name of the object. This is referenced in the \hyperref[availabilitymanagerassignmentlist]{AvailabilityManagerAssignmentList}.

\paragraph{Field: Sensor Node Name}\label{field-sensor-node-name-2}

The air or plant node where the temperature is monitored.

\paragraph{Field: Temperature}\label{field-temperature-2}

The setpoint temperature {[}C{]} at which the system is turned off.

\paragraph{Field: Applicability Schedule Name}\label{field-applicability-schedule-name}

The name of a schedule defined elsewhere in the input file. This schedule determines whether or not for a given time period this availability manager is to be applied. Schedule values greater than zero (usually 1 is used) indicate the availability manager is to be applied. Schedule values less than or equal to zero (usually 0 is used) denote that the availability manager is not used for this time period. If this field is left blank, this availability manager is always active.

An example of this object in an IDF is:

\begin{lstlisting}
AvailabilityManager:LowTemperatureTurnOff,
  Low Temperature Turn Off Availability Manager,  !- Name
  Outside Air Inlet Node,     !- Sensor Node Name
  0.0,                        !- Temperature {C}
  Low Temp Control Schedule;  !- Applicability Schedule Name
\end{lstlisting}

\subsubsection{Outputs}\label{outputs-6-010}

The low temperature turn off availability manager has one output variable.

\begin{itemize}
\tightlist
\item
  HVAC,Average,Availability Manager Low Temperature Turn Off Control Status
\end{itemize}

Availability Manager Low Temperature Turn Off Control Status {[]}

A value of 0 indicates the manager is signaling NoAction. A value of 1 means the manager is signaling ForceOff.

\subsection{AvailabilityManager:LowTemperatureTurnOn}\label{availabilitymanagerlowtemperatureturnon}

This manager turns the system on if the temperature at the sensor node is below the specified setpoint temperature.

\subsubsection{Inputs}\label{inputs-8-025}

\paragraph{Field: Name}\label{field-name-7-021}

The name of the object. This is referenced in the \hyperref[availabilitymanagerassignmentlist]{AvailabilityManagerAssignmentList}.

\paragraph{Field: Sensor Node Name}\label{field-sensor-node-name-3}

The air or plant node where the temperature is monitored.

\paragraph{Field: Temperature}\label{field-temperature-3}

The setpoint temperature {[}C{]} at which the system is turned on.

An example of this object in an IDF is:

\begin{lstlisting}
AvailabilityManager:LowTemperatureTurnOn,
  Low Temperature Turn On Availability Manager,  !- Name
  Collector Outlet Node,      !- Sensor Node Name
  0.0;                        !- Temperature {C}
\end{lstlisting}

\subsubsection{Outputs}\label{outputs-7-010}

The low temperature turn on availability manager has one output variable.

\begin{itemize}
\tightlist
\item
  HVAC,Average,Availability Manager Low Temperature Turn On Control Status {[]}
\end{itemize}

\paragraph{Availability Manager Low Temperature Turn On Control Status {[]}}\label{availability-manager-low-temperature-turn-on-control-status}

A value of 0 indicates the manager is signaling NoAction. A value of 2 means the manager is signaling CycleOn.

\subsection{AvailabilityManager:NightVentilation}\label{availabilitymanagernightventilation}

This manager allows the user to implement a strategy for precooling a building at night using outdoor air. This strategy can consist of running the system fans with the outdoor air dampers open when outdoor conditions are favorable for a precooling strategy. The zone terminal unit air dampers may also be held at their fully open position to minimize fan energy consumption while precooling. Fan energy consumption is the critical parameter in deciding whether a precooling strategy will save energy.

The inputs for the night ventilation manager consist of an applicability schedule name (determining when the manager is active), a fan schedule name (for the fan(s) that the manager can switch on), a ventilation temperature schedule name (one zone must be above this temperature for night venting to be active), a ventilation temperature difference (indoor / outdoor temperature difference for night venting), a low limit temperature (no conditioned zone may fall below this temperature during night venting), a night venting flow fraction (fraction of the design flow rate at which the fans run during night venting), and the zone name of a control zone.

The night ventilation manager is used in conjunction with another object: \hyperref[fanperformancenightventilation]{FanPerformance:NightVentilation}. The performance of the fan during night venting may be very different than during normal operation (a different fan might even be used). The \hyperref[fanperformancenightventilation]{FanPerformance:NightVentilation} object allows the user to specify alternate fan performance parameters for use during night ventilation.

\subsubsection{Inputs}\label{inputs-9-023}

\paragraph{Field: Name}\label{field-name-8-021}

A unique, user-assigned name for an instance of a night ventilation availability manager. Other objects that use this availability manager will reference it by this name.

\paragraph{Field: Applicability Schedule Name}\label{field-applicability-schedule-name-1}

The name of a schedule defined elsewhere in the input file. This schedule determines whether or not for a given time period this availability manager is to be applied. Schedule values greater than zero (usually 1 is used) indicate the availability manager is to be applied. Schedule values less than or equal to zero (usually 0 is used) denote that the availability manager is not used for this time period.

\paragraph{Field: Fan Schedule Name}\label{field-fan-schedule-name}

The name of the central fan on/off schedule for the air system that this availability manager will affect.

\paragraph{Field: Ventilation Temperature Schedule Name}\label{field-ventilation-temperature-schedule-name}

The name of a temperature schedule defined elsewhere in the input file. At least one conditioned zone in the forced air system using this availability manager must be above the current temperature specified in this schedule for night ventilation to occur or to continue occurring.

\paragraph{Field: Ventilation Temperature Difference}\label{field-ventilation-temperature-difference}

This field specifies an indoor / outdoor temperature difference (in degrees C). The control zone temperature minus the outdoor air temperature must be greater than the Ventilation Temperature Difference for night ventilation to occur or to continue occurring. The default is 2 degrees C.

\paragraph{Field: Ventilation Temperature Low Limit}\label{field-ventilation-temperature-low-limit}

This field specifies a lower limit (in degrees C) on zone temperatures for night ventilation. If any conditioned zone served by the air system using this availability manager is below the ventilation temperature low limit, night ventilation will not occur or will switch off. The default is 15 degrees C.

\paragraph{Field: Night Venting Flow Fraction}\label{field-night-venting-flow-fraction}

For a primary air loop, this is the fraction of design flow requested for night ventilation. The default is 1. Values greater than 1 may request flow above design, but actual flow remains subject to fan and system flow limits. For zone equipment, the manager controls availability only; the fraction does not scale the equipment's flow.

\paragraph{Field: Control Zone Name}\label{field-control-zone-name-000}

The name of the control zone used in the ventilation temperature difference check.

An example of this object in an input file:

\begin{lstlisting}
AvailabilityManager:NightVentilation,
  VAV Sys 1 Avail,            !- Name
  NightVentSched,             !- Applicability Schedule Name
  FanAvailSched,              !- Fan Schedule Name
  VentTempSched,              !- Ventilation Temperature Schedule Name
  2.0,                        !- Ventilation Temperature Difference   {C}
  15.,                        !- Ventilation Temperature Low Limit
  0.3333,                     !- Night Venting Flow Fraction
  SPACE3-1;                   !- Control Zone Name
\end{lstlisting}

\subsubsection{Outputs}\label{outputs-8-008}

The night ventilation availability manager has one output variable.

\begin{itemize}
\tightlist
\item
  HVAC,Average,Availability Manager Night Ventilation Control Status {[]}
\end{itemize}

\paragraph{Availability Manager Night Ventilation Control Status {[]}}\label{availability-manager-night-ventilation-control-status}

A value of 0 indicates the manager is signaling NoAction. A value of 2 means the manager is signaling CycleOn.

\subsection{AvailabilityManager:HybridVentilation}\label{availabilitymanagerhybridventilation}

This availability manager is executed at the start of each HVAC system timestep, before EnergyPlus calculates airflows defined in the objects ZoneInfiltration:*, ZoneVentilation:*, \hyperref[zonemixing]{ZoneMixing}, and \hyperref[zonecrossmixing]{ZoneCrossMixing}, and before the AirflowNetwork model calculates multizone airflows. It serves two purposes: 1) prevents simultaneous natural ventilation and HVAC system operation, and 2) allows users to examine various ventilation strategies to maximize natural ventilation in order to reduce heating/cooling loads. The natural ventilation objects controlled by this availability manager have two groups: simple airflow group and AirflowNetwork group. The simple airflow group consists of the ZoneVentilation;* and \hyperref[zonemixing]{ZoneMixing} objects. The AirflowNetwork group consists of \hyperref[airflownetworkmultizonecomponentdetailedopening]{AirflowNetwork:MultiZone:Component:DetailedOpening} and \hyperref[airflownetworkmultizonecomponentsimpleopening]{AirflowNetwork:MultiZone:Component:SimpleOpening} objects used in the AirflowNetwork model. These two groups are not allowed to work simultaneously (see restrictions in the Airflow Network model section). Basically, this object overrides the controls for these opening objects or ZoneVentilation:* and \hyperref[zonemixing]{ZoneMixing} objects, closing the openings or shutting off ventilation/mixing airflows under certain conditions and allowing the HVAC system (\hyperref[airloophvac]{AirLoopHVAC}) to operate. If the availability manager determines that conditions are favorable for natural ventilation, then the HVAC system (\hyperref[airloophvac]{AirLoopHVAC}) is disabled and the opening objects or ventilation/mixing objects are able to operate based on the controls specified for those objects.

Each \hyperref[airloophvac]{AirLoopHVAC} can have a corresponding hybrid ventilation availability manager. Each hybrid ventilation manager can control natural ventilation in the zones served by the \hyperref[airloophvac]{AirLoopHVAC}. The hybrid ventilation availability manager is triggered by zone air conditions for the controlled zone specified in an object input field. If there is no air loop, hybrid ventilation manager can still be applied to controlled zone specified in the object. To apply hybrid ventilation manager to the controlled zone not served by any air loop, the HVAC air loop name input field must be left blank. Currently, zone component objects such as unit heater, unit ventilator, packaged terminal air conditioner, packaged terminal heat pump, zone water source heat pump, window air conditioner, variable refrigerant flow, energy recovery ventilator, outdoor air unit, fan coil unit, and ventilated slab can individually use hybrid ventilation managers to make a decision regarding whether their fan should be on or off. Also, hybrid ventilation managers can be applied to zones served by ideal load zone components to turn them off when natural ventilation is active. Currently, hybrid ventilation manager is restricted to one per zone. It can either be applied through the air loop or directly to the zone. If hybrid ventilation manager is applied to an air loop and one of the zones served by the air loop also has hybrid ventilation manager, then zone hybrid ventilation manager is disabled. Presently, this availability manager must be used either with the ZoneVentilation:* and \hyperref[zonemixing]{ZoneMixing} objects or with the AirflowNetwork model.

The inputs for this availability manager consist of the name for the air loop (\hyperref[airloophvac]{AirLoopHVAC}) being controlled, the controlled zone name to determine which zone air conditions are used to determine system availability, a ventilation control mode schedule, maximum wind speed and rain indicator to determine whether natural ventilation is allowed or not, a low limit and high limit for dry-bulb temperature, enthalpy and dewpoint temperature to determine the hybrid ventilation control, and a minimum outdoor air ventilation schedule. The last control allows user to use a wind speed modifier to adjust openness when the AirflowNetwork opening objects are selected. The other inputs include how to control simple airflow objects and AirflowNetwork opening objects. The operative temperature and zone air CO2 are also allowed to control natural ventilation. The minimum HVAC system operation time and natural ventilation time fields will provide users with more flexibility to force any operation mode to remain the same status within minimum time duration.

The hybrid ventilation availability manager works independently of all other system availability manager objects, so this manager is not a valid system availability manager type in the \hyperref[availabilitymanagerassignmentlist]{AvailabilityManagerAssignmentList} object.

\subsubsection{Inputs}\label{inputs-10-021}

\paragraph{Field: Name}\label{field-name-9-018}

A unique, user-assigned name for an instance of a hybrid ventilation availability manager. Other objects that use this availability manager will reference it by this name.

\paragraph{Field: HVAC Air Loop Name}\label{field-hvac-air-loop-name-000}

The name of the air loop (\hyperref[airloophvac]{AirLoopHVAC} object) to be controlled by this system availability manager. If this field is left blank, hybrid ventilation manager will be applied to the controlled zone specified in the field below.

\paragraph{Field: Control Zone Name}\label{field-controlled-zone-name}

The name of a controlled zone served by the air loop defined in the previous field. The air conditions in this zone are used to determine if natural ventilation should be provided.

\paragraph{Field: Ventilation Control Mode Schedule Name}\label{field-ventilation-control-mode-schedule-name}

The name of a schedule defined elsewhere in the input file. This schedule determines whether or not for a given time the hybrid ventilation control mode is to be applied. The integer values are required in the schedule and should be varied between 0 and 7. The following bullets show each schedule value and its corresponding control mode:

\begin{description}
  \item
  0 = No ventilation control

  Natural ventilation and HVAC system operation are performed based on their own controls.
  \item
  1 = Temperature control for either cooling or heating

  The control mode is determined internally based on thermostat set point and temperature control type and is restricted between the minimum and maximum outdoor temperatures provided in two additional input fields: Minimum Outdoor Temperature and Maximum Outdoor Temperature.
  \item
  2 = Enthalpy control

  The control is restricted between minimum and maximum outdoor enthalpy values given in two additional input fields: Minimum Outdoor Enthalpy and Maximum Outdoor Enthalpy.
  \item
  3 = Dewpoint control for either dehumidification or humidification

  The control is restricted between minimum and maximum outdoor dew point temperatures given in two additional input fields: Minimum Outdoor Dewpoint and Maximum Outdoor Dewpoint.
  \item
  4 = Outdoor ventilation air control

  The outdoor ventilation air control works with AirflowNetwork opening objects only, and is not allowed to work with ZoneVentilation:* and \hyperref[zonemixing]{ZoneMixing} objects.

  If the zone air change per hour (ACH) level is above the outdoor air setpoint, specified in the Minimum Outdoor Ventilation Air Schedule Name field, the natural ventilation is on and the HVAC system is shut off. Otherwise, the natural ventilation is shut off (i.e., the window or door openings are closed) and the HVAC system may operate if needed.
  \item
  5 = Operative temperature control using adaptive comfort 80\% acceptability limits

  If the operative temperature is within the upper and lower 80\% acceptability limits specified in ASHRAE Standard 55-2010, the natural ventilation is allowed, and HVAC operation is forced off. If the operative temperature is beyond the upper and lower limits, HVAC system operation is allowed, and the natural ventilation is shut off.
  This control model requires the choice = AdaptiveASH55 in one of Thermal Comfort Model Type fields of the \hyperref[people]{People} object in the same controlled zone.
  \item
  6 = Operative temperature control using adaptive comfort 90\% acceptability limits

  If the operative temperature is within the upper and lower 90\% acceptability limits specified in ASHRAE Standard 55-2010, the natural ventilation is allowed, and HVAC operation is forced off. If the operative temperature is beyond the upper and lower limits, HVAC system operation is allowed, and the natural ventilation is shut off.
  This control model requires the choice = AdaptiveASH55 in one of Thermal Comfort Model Type fields of the \hyperref[people]{People} object in the same controlled zone.
  \item
  7 = Carbon dioxide (CO2) control

  If the zone CO2 level is above the setpoint, the program will check the HVAC system availability first. If available, HVAC operation will be allowed, and natural ventilation is shut off. If the system is not available, the natural ventilation will be allowed.
  The CO2 setpoint is provided in the \hyperref[zonecontrolcontaminantcontroller]{ZoneControl:ContaminantController} object in the same controlled zone.
\end{description}

The detailed control logic is given in the EnergyPlus Engineering Reference.

\paragraph{Field: Use Weather File Rain Indicators}\label{field-use-weather-file-rain-indicators-000}

This logical alpha field indicates whether or not the rain indicator is used to shut off natural ventilation or not. The valid choices for Rain Indicator are Yes and No, with the default being Yes. This can help simulate conditions where one would normally close windows to avoid rain penetration in a space. Any possible rain getting into a space will not be counted as a zone load.

\paragraph{Field: Maximum Wind Speed}\label{field-maximum-wind-speed-000}

This is the wind speed (m/s) above which hybrid ventilation is shut off. This can help simulate conditions where one would normally close windows to avoid wind problems in a space (papers blowing around, etc).

\paragraph{Field: Minimum Outdoor Temperature}\label{field-minimum-outdoor-temperature-000}

This is the outdoor temperature (in Celsius) below which hybrid ventilation is shut off when the ventilation control mode = 1 (Temperature). This lower temperature limit is intended to avoid overcooling a space, which could result in a heating load.

\paragraph{Field: Maximum Outdoor Temperature}\label{field-maximum-outdoor-temperature-000}

This is the outdoor temperature (in Celsius) above which hybrid ventilation is shut off when the ventilation control mode = 1 (Temperature). This upper temperature limit is intended to avoid overheating a space, which could result in a cooling load.

\paragraph{Field: Minimum Outdoor Enthalpy}\label{field-minimum-outdoor-enthalpy}

This is the outdoor enthalpy (in J/kg) below which hybrid ventilation is shut off when the ventilation control mode = 2 (Enthalpy).

\paragraph{Field: Maximum Outdoor Enthalpy}\label{field-maximum-outdoor-enthalpy}

This is the outdoor enthalpy (in J/kg) above which hybrid ventilation is shut off when the ventilation control mode = 2 (Enthalpy).

\paragraph{Field: Minimum Outdoor Dewpoint}\label{field-minimum-outdoor-dewpoint}

This is the outdoor dewpoint (in Celsius) below which hybrid ventilation is shut off when the ventilation control mode = 3 (Dewpoint). This lower dewpoint temperature limit is intended to avoid dehumidifying a space.

\paragraph{Field: Maximum Outdoor Dewpoint}\label{field-maximum-outdoor-dewpoint}

This is the outdoor dewpoint temperature (in Celsius) above which hybrid ventilation is shut off when the ventilation control mode = 3 (Dewpoint). This upper dewpoint temperature limit is intended to avoid humidifying a space.

\paragraph{Field: Minimum Outdoor Ventilation Air Schedule Name}\label{field-minimum-outdoor-ventilation-air-schedule-name}

The name of a schedule defined elsewhere in the input file. This field applies only if Ventilation Control Mode = 4 (Outdoor Ventilation Air Control). This schedule determines the minimum outdoor ventilation air for a given time in the units of air change per hour (ACH). The program calculates the natural (outdoor) ventilation in the controlled zone first and compares the amount of outdoor air introduced by opening windows or doors and other small openings to this minimum value. If the amount of outdoor air from natural ventilation is less than the minimum value, the natural ventilation is shut off (i.e., the window or door openings are closed) and the HVAC system may operate if needed. Otherwise, the natural ventilation is on and the HVAC system is shut off. The amount of outdoor ventilation air entering the controlled zone is determined as air from outdoors and not from other adjacent zones. Therefore, this option is only applied to a zone having a window or door exposed to outdoors.

\paragraph{Field: Opening Factor Function of Wind Speed Curve Name}\label{field-opening-factor-function-of-wind-speed-curve-name}

The name of a linear or quadratic performance curve (ref: Performance Curves) that parameterizes the variation of opening factor as a function of outdoor wind speed. The output of this curve is multiplied by the opening factor of opening objects to give the final openness. This field only works with the AirflowNetwork opening objects.

\paragraph{Field: AirflowNetwork Control Type Schedule Name}\label{field-airflownetwork-control-type-schedule-name}

The name of a schedule defined elsewhere in the input file. This field works with the AirflowNetwork opening objects only. This schedule determines for a given simulation timestep how the opening objects respond to the hybrid ventilation control when the hybrid ventilation control allows the objects to operate.

Schedule values equal to zero indicate individual ventilation control based on the control requirements specified for each individual AirflowNetwork opening object. Schedule values equal to one denote group control. The opening objects exposed to outdoors in the controlled zone served by the primary air loop (Ref. Field HVAC Air Loop Name ) will be considered as a master to provide group control.

\paragraph{Field: Simple Airflow Control Type Schedule Name}\label{field-simple-airflow-control-type-schedule-name}

The name of a schedule defined elsewhere in the input file. This field works with ZoneVentilation:* and \hyperref[zonemixing]{ZoneMixing} objects only. This schedule determines for a given simulation timestep how the ZoneVentilation:* and \hyperref[zonemixing]{ZoneMixing} objects respond to the hybrid ventilation control when the hybrid ventilation control allows the objects to operate.

Schedule values equal to zero indicate the individual ventilation control based on the control requirements from their own objects. Schedule values equal to one denote group control. The ZoneVentilation:* and \hyperref[zonemixing]{ZoneMixing} objects in the zones served by the primary air loop defined in a previous input field (Ref. Field HVAC Air Loop Name ) are controlled by a single object, whose name is provided in the following input field.

\paragraph{Field: ZoneVentilation Object Name}\label{field-zoneventilation-object-name}

The name of a ZoneVentilation:* object whose zone name is the controlled zone name defined in a previous input field for this availability manager object (Ref. Field Controlled Zone Name ). The controls defined for this specific ZoneVentilation:* object to enable ventilation air will be applied to other ZoneVentilation:* and \hyperref[zonemixing]{ZoneMixing} objects served by the air loop controlled by this availability manager, regardless of the controls defined for the other ZoneVentilation:* and \hyperref[zonemixing]{ZoneMixing} objects. In other words, when ventilation is enabled by this specific ZoneVentilation:* object, the other ZoneVentilation:* and \hyperref[zonemixing]{ZoneMixing} objects in the zones served by the primary air loop are also enabled.

\textbf{Note:} A \textbf{ZoneInfiltration:*} object indicates any one of \textbf{\hyperref[zoneinfiltrationdesignflowrate]{ZoneInfiltration:DesignFlowRate}}, \textbf{\hyperref[zoneinfiltrationeffectiveleakagearea]{ZoneInfiltration:EffectiveLeakageArea}},and \textbf{\hyperref[zoneinfiltrationflowcoefficient]{ZoneInfiltration:FlowCoefficient}} objects.A object of\textbf{ZoneVentilation:*} indicates any one of \textbf{\hyperref[zoneventilationdesignflowrate]{ZoneVentilation:DesignFlowRate}} and \textbf{\hyperref[zoneventilationwindandstackopenarea]{ZoneVentilation:WindandStackOpenArea}} objects.

\paragraph{Field: Minimum HVAC Operation Time}\label{field-minimum-hvac-operation-time}

 The field represents the minimum time that HVAC system operation will be forced on, and the natural ventilation will be off. If accumulated system operation time is less than this value, the system operation status will be forced regardless of other operation conditions, and natural ventilation will shut off.

\paragraph{Field: Minimum Ventilation Time}\label{field-minimum-ventilation-time}

 The field represents the minimum time that natural ventilation will be forced on regardless of other operation conditions, and the HVAC system will be off. If accumulated ventilation time is less than this value, the natural ventilation will be forced on regardless of other operation conditions unless rain or high wind speed disables natural ventilation.


An example of this object in an input file:

\begin{lstlisting}
AvailabilityManager:HybridVentilation,
  Hybrid ventilation controller 1,  !- Name
  Typical Terminal Reheat 1,  !- HVAC Air Loop Name
  NORTH ZONE,                 !- Control Zone Name
  Hybrid Control Mode Schedule,  !- Ventilation Control Mode Schedule Name
  Yes,                        !- Use Weather File Rain Indicators
  40.0,                       !- Maximum Wind Speed {m/s}
  15.0,                       !- Minimum Outdoor Temperature {C}
  35.0,                       !- Maximum Outdoor Temperature {C}
  20000.0,                    !- Minimum Outdoor Enthalpy {J/kg}
  30000.0,                    !- Maximum Outdoor Enthalpy {J/kg}
  15.0,                       !- Minimum Outdoor Dewpoint {C}
  30.0,                       !- Maximum Outdoor Dewpoint {C}
  Outdoor air Schedule,       !- Minimum Outdoor Ventilation Air Schedule Name
  ,                           !- Opening Factor Function of Wind Speed Curve Name
  ,                           !- AirflowNetwork Control Type Schedule Name
  ,                           !- Simple Airflow Control Type Schedule Name
  ,                           !- ZoneVentilation Object Name
  0.0,                        !- Minimum HVAC Operation Time
  0.0;                        !- Minimum Ventilation Time
\end{lstlisting}

\subsubsection{Outputs}\label{outputs-9-008}

The hybrid ventilation availability manager has the following output variables.

HVAC,Average,Availability Manager Hybrid Ventilation Control Mode {[]}

HVAC,Average,Availability Manager Hybrid Ventilation Control Status {[]}

HVAC,Average,Hybrid Ventilation Control HVAC System Operation Elapsed Time {[min]}

HVAC,Average,Hybrid Ventilation Control Natural Ventilation Elapsed Time {[min]}

HVAC,Average,Hybrid Ventilation Operative Temperature {[C]}

HVAC,Average,Hybrid Ventilation Lower Limit Operative Temperature {[C]}

HVAC,Average,Hybrid Ventilation Upper Limit Operative Temperature {[C]}

\paragraph{Availability Manager Hybrid Ventilation Control Mode {[]}}\label{availability-manager-hybrid-ventilation-control-mode}

This is the hybrid ventilation control mode given in the Ventilation Control Mode Schedule.

\paragraph{Availability Manager Hybrid Ventilation Control Status {[]}}\label{availability-manager-hybrid-ventilation-control-status}

This is the hybrid ventilation control status, which can have three integer values: 0, 1, and 2. A zero value indicates no hybrid ventilation control, corresponding to zero value defined in the previous output variable. A value of one indicates that natural ventilation is allowed. A value of two denotes that the natural ventilation is not allowed, so all window/door openings are closed.

\paragraph{Hybrid Ventilation Control HVAC System Operation Elapsed Time {[min]}}\label{hybrid-ventilation-control-hvac-system-operation-elapsed-time}

This output is the HVAC system operation elapsed time in the units of minutes since the HVAC system starts.

\paragraph{Hybrid Ventilation Control Natural Ventilation Elapsed Time {[min]}}\label{hybrid-ventilation-control-natural-ventilation-elapsed-time}

This output is the natural ventilation elapsed time in the units of minutes since the natural ventilation starts.

\paragraph{Hybrid Ventilation Operative Temperature {[C]}}\label{hybrid-ventilation-operative-temperature}

This output is the average of Mean Air Temperature and Mean Radiant Temperature in the hybrid ventilation control zone.

\paragraph{Hybrid Ventilation Lower Limit Operative Temperature {[C]}}\label{hybrid-ventilation-lower-limit-operative-temperature}

This output is the lower acceptability limit in degrees C based on user input selection of either 80\% or 90\%.

\paragraph{Hybrid Ventilation Upper Limit Operative Temperature {[C]}}\label{hybrid-ventilation-upper-limit-operative-temperature}

This output is the upper acceptability limit in degrees C based on user input selection of either 80\% or 90\%.

\subsection{AvailabilityManager:OptimumStart}\label{availabilitymanageroptimumstart}

When night time temperature setback and/or setup are employed, the optimum start availability manager is used to start the HVAC system prior to occupancy to ensure that the space is comfortable when people appear in the building.

\subsubsection{Inputs}\label{inputs-11-020}

\paragraph{Field: Name}\label{field-name-10-017}

A unique, user-defined name for an instance of this availability manager.

\paragraph{Field: Applicability Schedule Name}\label{field-applicability-schedule-name-2}

This schedule decides whether for a given time period this availability manager is to be applied. Schedule value of 1 specifies the availability manager is to be applied. Schedule value of 0 indicates that the availability manager is not used for this time period

\paragraph{Field: Fan Schedule Name}\label{field-fan-schedule-name-1}

The name of the central fan schedule for the air system that this availability manager will govern.

\paragraph{Field: Control Type}\label{field-control-type-003}

The possible inputs are StayOff, Maximumof\hyperref[zonelist]{ZoneList}, and ControlZone. StayOff means the availability manager will have no effect air handler on/off will be determined by the fan schedule. ControlZone means a specific zone mentioned in the field will govern the start time. The default is ControlZone. Maximumof\hyperref[zonelist]{ZoneList} means that from all zones mentioned in the zone list field in this availability manager maximum value of start time will be used to start the fan.

\paragraph{Field: Control Zone Name}\label{field-control-zone-name-1-000}

For Control type ControlZone the name of zone is added here. Start time for this zone will be used for the air loop.

\paragraph{Field: Zone List Name}\label{field-zone-list-name}

Zones mentioned in this list will be used to determine the start time. Maximum value of start time for the zones mentioned in this list will be used for the air loop.

\paragraph{Field: Maximum Value for Optimum Start Time}\label{field-maximum-value-for-optimum-start-time}

To limit too early start of the system maximum value for the start time can be entered here. Optional input, defaults to 6 hours. This is the maximum number of hours that a system can start before occupancy.

\paragraph{Field: Control Algorithm}\label{field-control-algorithm}

The four possible inputs are \textbf{ConstantTemperatureGradient, AdaptiveTemperatureGradient, AdaptiveASHRAE,} and \textbf{ConstantStartTime}. In ConstantTemperatureGradient algorithm the temperature gradient entered by the user will be constant throughout the simulation. The response to heating and cooling operation can be non-linear thus two separate fields for temperature gradients are used. AdaptiveTemperatureGradient algorithm will modify the temperature gradients based on the arithmetic average of the actual temperature gradients calculated for the specified number of previous days. For this algorithm user should enter two initial start values. AdaptiveASHRAE algorithm implements equations suggested in ASHRAE Handbook HVAC Applications (2007). This algorithm will calculate the coefficients of the equation within the code and users need not provide temperature response related inputs. ConstantStartTime method calculates the start time based on specified number of hours before occupancy for each day. \textbf{The default control algorithm is AdaptiveASHRAE.}

\paragraph{Field: Constant Temperature Gradient during Cooling}\label{field-constant-temperature-gradient-during-cooling}

This input is required if ConstantTemperatureGradient algorithm is selected in the above field. Temperature gradient ( °C/hour) for cooling operation is entered here. Such gradient may be obtained for existing buildings from EMCS or pre-calculated by other programs. This gradient remains constant throughout the simulation.

\paragraph{Field: Constant Temperature Gradient during Heating}\label{field-constant-temperature-gradient-during-heating}

This input is required if ConstantTemperatureGradient algorithm is selected in the Control Algorithm field. Temperature gradient ( °C/hour) for heating operation is entered here. This gradient remains constant throughout the simulation.

\paragraph{Field: Initial Temperature Gradient during Cooling}\label{field-initial-temperature-gradient-during-cooling}

This input is required if AdaptiveTemperatureGradient algorithm is selected in Control Algorithm field. Initial value of temperature gradient ( °C/hour) for cooling operation is entered here. This value is used as initial guess value to start the adaptive method. Depending on performance, this value is modified and used in the simulation.

\paragraph{Field: Initial Temperature Gradient during Heating}\label{field-initial-temperature-gradient-during-heating}

This input is required if AdaptiveTemperatureGradient algorithm is selected in Control Algorithm field. Initial value of temperature gradient ( °C/hour) for heating operation is entered here. This value is used as initial guess value to start the adaptive method. Depending on performance, this value is modified and used in the simulation.

\paragraph{Field: Constant Start Time}\label{field-constant-start-time}

This input is required if ConstantStartTime algorithm is selected in the Control Algorithm field. Start time, the number of hours before occupancy occurs for a system, for heating and cooling operation is entered here. Irrespective of thermal response, the heating or cooling operation starts before the occupancy at this fixed time. This start time value remains constant throughout the simulation.

\paragraph{Field: Number of Previous Days}\label{field-number-of-previous-days}

This input is required if AdaptiveTemperatureGradient algorithm is selected in the Control Algorithm field. The values of optimal start time for number of days entered here will be used to determine the adaptive gradients.

Sample IDFs:

\begin{lstlisting}
AvailabilityManager:OptimumStart,
  AdaptiveSetbackRecovery,    !- Name
  AppliSch,                   !- Applicability Schedule Name
  FanSch,                     !- Fan Schedule Name
  ControlZone,                !- Control Type
  MainZone,                   !- Control Zone Name
  ,                           !- Zone List Name
  4,                          !- Maximum Value for Optimum Start Time
  AdaptiveTemperatureGradient,!- Control Algorithm
  ,                           !- Constant Temperature Gradient during Cooling
  ,                           !- Constant Temperature Gradient during Heating
  5,                          !- Initial Temperature Gradient during Cooling
  5;                          !- Initial Temperature Gradient during Heating

AvailabilityManager:OptimumStart,
  SetbackRecovery,            !- Name
  AppliSch,                   !- Applicability Schedule Name
  FanSch,                     !- Fan Schedule Name
  MaximumofZoneList,          !- Control Type
  ,                           !- Control Zone Name
  ZoneList,                   !- Zone List Name
  ,                           !- Maximum Value for Optimum Start Time
  AdaptiveASHRAE;             !- Control Algorithm
\end{lstlisting}

\subsubsection{Outputs}\label{outputs-10-007}

The optimum start availability manager has two output variables.

\paragraph{Availability Manager Night Ventilation Control Status}\label{availability-manager-night-ventilation-control-status-1}

A value of 0 indicates the manager is signaling NoAction. A value of 2 means the manager is signaling CycleOn.

\paragraph{Availability Manager Optimum Start Time Before Occupancy}\label{availability-manager-optimum-start-time-before-occupancy}

The current time before occupancy. Occupancy is the first zone timestep after midnight when the Fan Schedule is \textgreater{} 0.0. The units are hours.
