\section{Ice Thermal Storage }\label{ice-thermal-storage}

\subsection{Simple Ice Storage Model}\label{simple-ice-storage-model}

\subsubsection{Overview}\label{overview-020}

This model (object name ThermalStorage:Ice:Simple) simulates the performance of an ice storage tank. The model is based on an integrated chiller and storage tank model developed for a special optimization project (Henze and Krarti 2002). This implementation removed the integrated chiller and allows the tank to be charged by any chiller configuration in an EnergyPlus plant loop..

This thermal storage model is based on a simple simulation of an ice storage tank with a fixed capacity.~ The tank is charged, or frozen, in an ice-on-coil configuration where ice builds up on the outside of the tubes carrying the brine or glycol solution from the chiller.~ There are two discharge (melt) options, internal or external.~ Internal melt uses the same fluid tubes for charging and discharging.~ External melt uses a separate fluid path for discharge such that the outer layers of ice melt first.~ The ice storage model includes an implied 3-way valve to control the amount if charge/discharge based on the incoming water temperature and the outlet node setpoint temperature.~ The tank is controlled using the PlantEquipmentOperation:ComponentSetpoint plant operation scheme, and requires that a setpoint be placed by a setpoint manager on the ice storage Plant Outlet Node.~ The model currently does not calculate any tank losses.

\subsubsection{Model Description}\label{model-description-013}

\paragraph{Initialization}\label{initialization-000}

The storage tank is assumed to be fully charged (full of ice) at the beginning of each environment.~ The tank is then allowed to charge and discharge during the warmup days of the environment.

\paragraph{Control}\label{control-000}

The ice storage module is a passive component and will accept any flow rate placed on the inlet node.~ The load on the ice storage tank is determined by the inlet node flow rate, the inlet node temperature, and the outlet node setpoint temperature.~ A positive load indicates a request for cooling and the tank discharges if possible.~ A negative load indicates a request for charging the tank if possible.~ A zero load indicates the tank is dormant in which case all flow bypasses the tank and the outlet node temperature is set to the inlet node temperature.~ The model includes an implied 3-way valve which controls the leaving water temperature to the outlet node setpoint temperature if possible.

\paragraph{Charging}\label{charging}

When charging is requested, the following limits are calculated to determine the actual charging rate:

1)~~~~If the entering water temperature is greater than --1C, the charging rate is zero.

2)~~~~If the entering water temperature is greater than or equal to the outlet setpoint temperature, the charging rate is zero.

3)~~~~If the current fraction of ice stored is 1.0, the tank is fully charge, and the charging rate is zero.

4)~~~~If the requested charging rate times the current system timestep is more than the remaining uncharged storage capacity, the charging rate is limited to that required to completely fill the tank.

5)~~~~The maximum charging rate which the chilled water flow can provide is determined by the entering water temperature and flow rate and an outlet temperature which is the minimum of --1C or the outlet setpoint temperature.

6)~~~~The maximum charging rate which the tank can accept is calculated by the following equations developed in the prior work (Henze and Krarti 2002):

\emph{UAIceCh} = ( 1.3879 - 7.6333*\emph{y} + 26.3423*\emph{y}\(^{2}\) - 47.6084*\emph{y}\(^{3}\) + 41.8498*\emph{y}\(^{4}\) - 14.2948*\emph{y}\(^{5}\) ) * \emph{ITSNomCap} / \emph{TimeInterval} / 10.0

where:

\emph{UAIceCh} ~ = UA rate for charging

\emph{y}~~~~~~~~~~~~~~~ = Current ice fraction stored

\emph{ITSNomCap}~~~~~~~~~ = Nominal storage capacity {[}GJ{]}

TimeInterval = 3600 {[}s{]}

The smallest charging rate determined by the above rules is selected and the corresponding leaving water temperature is calculated.

\paragraph{Discharging}\label{discharging}

When discharging is requested, the following limits are calculated to determine the actual charging rate:

1)~~~~If the entering water temperature is less than 1C, the discharge rate is zero.

2)~~~~If the entering water temperature is less than or equal to the outlet setpoint temperature, the discharge rate is zero.

3)~~~~If the current fraction of ice stored is 0.0, the tank is fully discharged, and the discharge rate is zero.

4)~~~~If the requested discharge rate times the current system timestep is more than the remaining charged storage capacity, the discharge rate is limited to that required to completely deplete the ice in the tank.

5)~~~~The maximum discharge rate which the chilled water flow can accept is determined by the entering water temperature and flow rate and an outlet temperature which is the maximum of 1C or the outlet setpoint temperature.

6)~~~~The maximum discharge rate which the tank can deliver is calculated by the following equations developed in the prior work (Henze and Krarti 2002):

For ice-on-coil internal melt:

\emph{UAIceDisCh} = ( 1.3879 - 7.6333*\emph{y} + 26.3423*\emph{y}\(^{2}\) - 47.6084*\emph{y}\(^{3}\) + 41.8498*\emph{y}\(^{4}\) - 14.2948*\emph{y}\(^{5}\) ) * \emph{ITSNomCap} / \emph{TimeInterval} / 10.0

For ice-on-coil external melt:

\emph{UAIceDisCh} = ( 1.1756 - 5.3689*\emph{y} + 17.3602*\emph{y}\(^{2}\) - 30.1077*\emph{y}\(^{3}\) + 25.6387*\emph{y}\(^{4}\) - 8.5102*\emph{y}\(^{5}\) ) * \emph{ITSNomCap} / \emph{TimeInterval} / 10.0

where:

UAIceDisCh~~~~~~~~~~~ = UA rate for discharging

\emph{y}~~~~~~~~~~~~~~~ = 1 - Current ice fraction stored

\emph{ITSNomCap}~~~~~~~~~ = Nominal storage capacity {[}GJ{]}

TimeInterval = 3600 {[}s{]}

The smallest discharge rate determined by the above rules is selected and the corresponding leaving water temperature is calculated.

\subsubsection{References}\label{references-028}

Henze, Gregor P. and Moncef Krarti. 2002. Predictive Optimal Control of Active and Passive Building Thermal Storage Inventory, Final Report for Phase I:~ Analysis, Modeling, and Simulation.~ U.S. Department of Energy National Energy Technology Laboratory Cooperative Agreement DE-FC-26-01NT41255, December 2002.

\subsection{Detailed Ice Storage Model}\label{detailed-ice-storage-model}

The following section describes how the detailed ice storage model works in EnergyPlus (object name ThermalStorage:Ice:Detailed).

\subsubsection{Charging and Discharging Equation}\label{charging-and-discharging-equation}

The actual performance of the ice storage unit depends on the physical geometry, materials, and characteristics of the ice storage unit.~ In analyzing performance data trends from ice storage manufacturers, it was determined that the following equation would work well for the discharging process:

\begin{equation}
{q^*} = \left[ {C1 + C2\left( {1 - {P_c}} \right) + C3{{\left( {1 - {P_c}} \right)}^2}} \right] + \left[ {C4 + C5\left( {1 - {P_c}} \right) + C6{{\left( {1 - {P_c}} \right)}^2}} \right]\Delta T_{lm}^*
\end{equation}

or

\begin{equation}
{q^*} = \left[ {C1 + C2\left( {{P_d}} \right) + C3{{\left( {{P_d}} \right)}^2}} \right] + \left[ {C4 + C5\left( {{P_d}} \right) + C6{{\left( {{P_d}} \right)}^2}} \right]\Delta T_{lm}^*
\end{equation}

where:

\begin{equation}
{q^*} \equiv \frac{{q\Delta t}}{{{Q_{stor}}}}
\end{equation}

\begin{equation}
\Delta T_{lm}^* \equiv \frac{{\Delta {T_{lm}}}}{{\Delta {T_{no\min al}}}}
\end{equation}

\begin{equation}
\Delta {T_{lm}} \equiv \frac{{{T_{brine,in}} - {T_{brine,out}}}}{{\ln \left( {\frac{{{T_{brine,in}} - {T_{brine,freeze}}}}{{{T_{brine,out}} - {T_{brine,freeze}}}}} \right)}}
\end{equation}

q is the instantaneous heat transfer rate,

Qstor is the total latent storage capacity,

Dt is a time step used in the curve fit (usually one hour),

DT\(_{l}\) is a nominal temperature difference (18°F = 10°C),

T\(_{n}\) is the tank brine inlet temperature,

T\(_{t}\) is the tank brine outlet temperature,

T\(_{e}\) is the freezing temperature of water or the latent energy storage material,

P\(_{c}\) is the fraction charged, and

P\(_{d}\) is the fraction discharged.

Likewise, the charging process of the ice storage device can be characterized by the following equation that is similar in form to the discharging equation:

\begin{equation}
{q^*} = \left[ {C1 + C2\left( {{P_c}} \right) + C3{{\left( {{P_c}} \right)}^2}} \right] + \left[ {C4 + C5\left( {{P_c}} \right) + C6{{\left( {{P_c}} \right)}^2}} \right]\Delta T_{lm}^*
\end{equation}

Note that the time step might differ from the time step used within the EnergyPlus simulation.~ These are actually two separate time steps and are kept separate.

\subsubsection{Charging Algorithm}\label{charging-algorithm}

During charging, manufacturers have stated that they attempt to charge the unit at the maximum rate until the unit is completely charged.~ This, of course, occurs during off-peak electric hours.~ Thus, once the setpoint has been scheduled for charging, the unit will charge at the maximum possible rate.~ This means that the flow rate through the ice storage device equals the flow to the component (or no bypass).~ The only time flow to the ice storage unit would be reduced is at the end of the charge cycle when more ice making capacity is available in a particular time step than is needed to fully charge the tank.~ In this case, the flow to the tank would be reduced appropriately to top off the tank storage capacity. ~We also have a setpoint goal for the outlet temperature of the ice storage device as defined by the setpoint schedule.

In solving the performance of the ice storage unit, we have effectively two equations (one of which is non-linear) and two unknowns.~ The equations are:

\begin{equation}
{q^*} = \left[ {C1 + C2\left( {{P_c}} \right) + C3{{\left( {{P_c}} \right)}^2}} \right] + \left[ {C4 + C5\left( {{P_c}} \right) + C6{{\left( {{P_c}} \right)}^2}} \right]\Delta T_{lm}^*
\end{equation}

from which we can obtain the component load (q) and

\begin{equation}
q = \dot m{C_p}\left( {{T_i} - {T_o}} \right)
\end{equation}

Both of these equations have q and T\(_{o}\) as unknowns.~ However, since the setpoint temperature is the goal for T\(_{o}\), we can use this as an initial guess for T\(_{o}\).~ Below is an outline of the algorithm:

n~Initialize T\(_{o}\) = T\(_{t}\)

n~Calculate LMTD*

n~Calculate q* from charging equation for the current percent charged (We will assume that the EnergyPlus time step is sufficiently small so that we do not need to find the average percent charged for the time step.~ This was necessary when one hour time steps were used as in BLAST, but EnergyPlus generally uses relatively short time steps.~ Since there is already some iteration involved in the solution, we would like to avoid another layer of iteration if at all possible.~ One alternative that could be implemented would be to make a second pass with a closer average value based on what happens during the time step.~ This would effectively double the execution time for the model and would need to be justified before implementation.)

n~Calculate T\(_{w}\) and compare it to T\(_{o}\)

n~Use T\(_{w}\) to calculate a new LMTD* and iterate until T\(_{o}\) converges to some acceptable level

Charging would continue in subsequent time steps until the final state of the ice storage unit at the end of a particular time step is fully charged.~ If running a chiller would ``overcharge'' the tank, then the flow to the tank would be reduced (greater than zero bypass flow) while maintaining the same setpoint temperature coming out of the tank (though not necessarily out of the component).

\subsubsection{Discharging Algorithm}\label{discharging-algorithm}

During discharging, we cannot assume that all of the flow is sent through the ice storage unit and thus some of it may be bypassed around it locally.~ This ice storage model includes a built-in bypass leg to accommodate this without requiring the user to enter this additional information.~ This also allows the bypass leg/valve to be controlled by the ice storage unit.

While we cannot assume that all of the flow is sent through the ice storage unit, we can use that as an initial guess in order to determine the current performance of the ice storage system.~ Most of the discharging algorithm then becomes very similar to the charging process.

In solving the performance of the ice storage unit, we have effectively two equations (one of which is non-linear) and two unknowns.~ The equations are:

\begin{equation}
{q^*} = \left[ {C1 + C2\left( {{P_d}} \right) + C3{{\left( {{P_d}} \right)}^2}} \right] + \left[ {C4 + C5\left( {{P_d}} \right) + C6{{\left( {{P_d}} \right)}^2}} \right]\Delta T_{lm}^*
\end{equation}

from which we can obtain the component load (q) and

\begin{equation}
q = \dot m{C_p}\left( {{T_i} - {T_o}} \right)
\end{equation}

Both of these equations have q and T\(_{o}\) as unknowns.~ However, since the setpoint temperature is the goal for T\(_{o}\), we can use this as an initial guess for T\(_{o}\).~ Below is an outline of the algorithm:

n~Initialize T\(_{o}\) = T\(_{t}\)

n~Calculate LMTD*

n~Calculate q* from charging equation for the current percent charged (we will assume that the EnergyPlus time step is sufficiently small so that we do not need to find the average percent charged for the time step; this was necessary when one hour time steps were used as in BLAST, but EnergyPlus generally uses relatively short time steps)

n~Calculate T\(_{w}\) and compare it to T\(_{o}\)

n~Use T\(_{w}\) to calculate a new LMTD* and iterate until T\(_{o}\) converges to some acceptable level

n~Once T\(_{o}\) has converged, we need to compare this value again to T\(_{t}\).~ If T\(_{o}\) is greater than or equal to T\(_{t}\), then we either just met the load (equal) or can't quite meet it (greater than).~ In this case, we simply leave T\(_{o}\) as is because we cannot meet the setpoint temperature.

n~If T\(_{o}\) is less than T\(_{t}\), then we have more capacity available than we need.~ In this case, we need to bypass some of the flow.~ Since the load on the ice storage device and the outlet temperature are not changing (we are just reducing the flow), we only need to split the flow and do not need to recalculate the action of the ice storage device.~ Some systems may be slightly dependent on the actual flow through the device itself.~ However, in an actual application, this only means that a slightly different amount will bypass the device.~ The overall energy impact will be the same and thus it is not necessary to be concerned about flow rate dependence.

Discharging would continue in subsequent time steps until the final state of the ice storage unit at the end of a particular time step is fully discharged.

\subsubsection{References}\label{references-1-011}

Strand, R.K. 1992. ``Indirect Ice Storage System Simulation,'' M.S. Thesis, Department of Mechanical and Industrial Engineering, University of Illinois at Urbana-Champaign.
