Group - Zone Controls - Thermostats and Humidistats
---------------------------------------------------

Zone Control objects are used to control zone conditions to a specific setpoint. The six types of zone control are described in this section. They are, by name, ZoneControl:**&lt;name&gt;.**. These types are:

**Thermostat** - The object provides the traditional approach to space control using air temperatures. Each controlled zone contains a thermostat object.

**Humidistat** - The object is used to control a zone to a specified relative humidity.

**Thermostat:ThermalComfort** - The object provides a method to control a zone to a dry-bulb temperature setpoint based on a thermal comfort model (e.g. Fanger) and a user-specified thermal comfort setpoint schedule.

**Thermostat:OperativeTemperature** - The operative temperature control is formulated to reuse all of the traditional thermostat objects. One input object will be used for each thermal zone to indicate if that zone   s thermostat control mode should be overridden to effect operative temperature control rather than traditional air temperature control. The user will still have to input all the traditional ZoneControl:Thermostat and setpoint objects.

**Thermostat:TemperatureAndHumidity** - This thermostat control works together with the traditional ZoneControl:Thermostat object to modify temperature control based on zone air humidity conditions. Currently, this object resets the thermostat   s cooling setpoint temperature downward based on elevated zone air humidity levels, typically yielding additional cooling coil operation and associated dehumidification. A ZoneControl:Thermostat:TemperatureAndHumidity object should be specified to indicate if a zone   s traditional thermostat control mode should be overridden to provide enhanced dehumidification. The user must still input the traditional ZoneControl:Thermostat and setpoint objects.

**Thermostat**:**StagedDualSetpoint** - This thermostat control works alone with "Dual Setpoint" type only. The object provides heating and cooling setpoints, throttling range and offsets, so that zone temperature setpoint used for system load calculation is adjusted by the setpoint and throttling range based on the zone temperature at the previous time step. The stage number is determined by the temperature difference between the setpoint and zone temperature at the previous time step, and offset values. If this object and other zone control thermostat and humidistat are assigned to the same controlled zone, this object takes precedence when the controlled zone is specified in the Controlling Zone or Thermostat Location field of the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object.



### ZoneControl:Thermostat

The thermostatic zone control object is used to control a zone to a specified temperature. ZoneControl:Thermostat references a control type schedule and one or more control type objects which in turn reference one or more setpoint schedules. The example at the end of this section illustrates a complete zone thermostat specification including the control type and setpoint schedules.

The control type schedule and the list of control type/name pairs are directly related. The schedule defines the type of control that is to be used throughout the simulation. Valid Control Types are:

0 - Uncontrolled (No specification or default)

1 - Single Heating Setpoint

2 - Single Cooling SetPoint

3 - Single Heating/Cooling Setpoint

4 - Dual Setpoint (Heating and Cooling) with deadband

Thus, if the schedule referenced in the ZoneControl:Thermostat statement has a control type of 4 for a particular time period, this indicates that during that time period "Dual Setpoint with deadband" control is to be used. The specific "Dual Setpoint (Heating and Cooling) with deadband" control object to be used is specified in the list of control type/name pairs. Then the specific control type objects reference the thermostat setpoint temperature schedule to be used. Because only one control can be specified for each control type in a ZoneControl:Thermostat statement, there are only four pairs possible in a particular ZoneControl:Thermostat type/name list. This is because individual controls can be defined throughout the simulation, thus giving the user a full range of flexibility. Since putting in the name of the control type directly in the schedule would be very cumbersome, the control types are assigned a number which is used in the schedule profile.

#### Field: Name

Unique identifying name for the thermostat.

#### Field: Zone or ZoneList Name

Name of the zone or set of zones that is being controlled. When the ZoneList option is used then this thermostat definition is applied to each of the zones in the zone list effecting a global definition for thermostatic control in the zone.

#### Field: Control Type Schedule Name

Schedule which defines what type of control is active during the simulation. Valid Control Types are:

0 - Uncontrolled (No specification or default)

1 - Single Heating Setpoint

2 - Single Cooling SetPoint

3 - Single Heating Cooling Setpoint

4 - Dual Setpoint with Deadband (Heating and Cooling)

Each non-zero control type which is used in this schedule must appear in the following fields which list the specific thermostat control objects to be used for this zone.

#### Field Set (Control Object Type, Control Name)

Up to four pairs of Control Object Type and Control Name may be listed to specify which control objects are used for this zone. This list is not order-dependent, and the position in this list has no impact on the control type schedule. In the control type schedule, a value of 1 always means "Single Heating Setpoint", even if that control type is not first in this list.

#### Field: Control Object &lt;x&gt;Type

This field specifies the control type to be used for this zone. Available control types are:

ThermostatSetpoint:SingleHeating

ThermostatSetpoint:SingleCooling

ThermostatSetpoint:SingleHeatingOrCooling

ThermostatSetpoint:DualSetpoint

#### Field: Control &lt;x&gt; Name

The corresponding control type name. The name is used in an object with the name of the control type and specifies the schedule.

An example of this statement in an IDF is:

```idf
ZoneControl:Thermostat, Zone 3 Thermostat, NORTH ZONE,
               Zone Control Type Sched,
               DUAL SETPOINT WITH DEADBAND, VAV Setpoints;
```

An example of a global thermostat:

```idf
   ZoneList,AllControlledZones,SPACE1-1,SPACE2-1,SPACE3-1,SPACE4-1,SPACE5-1;

   ZoneControl:Thermostat,
       AllControlledZones Thermostat,               !- Name
       AllControlledZones,                               !- Zone Name
       Zone Control Type Sched, !- Control Type Schedule Name
       ThermostatSetpoint:SingleCooling,   !- Control 1 Object Type
       CoolingSetPoint,                 !- Control 1 Name
       ThermostatSetpoint:SingleHeating,   !- Control 2 Object Type
       HeatingSetpoint,                 !- Control 2 Name
       ThermostatSetpoint:DualSetpoint,   !- Control 3 Object Type
       DualSetPoint;                       !- Control 3 Name
```

A complete zone thermostat example showing this statement and all of the objects it must reference is:

```idf
! Zone control object which links thermostats to a particular zone
       ZoneControl:Thermostat, Zone 2 Thermostat, EAST ZONE,
               Zone Control Type Sched,
               ThermostatSetpoint:SingleCooling, Cooling Setpoint with SB,
               ThermostatSetpoint:SingleHeating; Heating Setpoint with SB;

! Control type objects     these may be used in more than one zone
       ThermostatSetpoint:SingleCooling,
               Cooling Setpoint with SB,
               Cooling Setpoints;

       ThermostatSetpoint:SingleHeating,
               Heating Setpoint with SB,
               Heating Setpoints;

! Schedule type definitions
       ScheduleTypeLimits,Temperature,-60:200,CONTINUOUS;
       ScheduleTypeLimits,Control Type,0:4,DISCRETE;

! Control type schedule definition
       Schedule:Compact, Zone Control Type Sched, Control Type,
               Through: 3/31,
               For: AllDays,
               Until: 24:00, 1,   !- Single Heating
               Through: 9/30,
               For: AllDays,
               Until: 24:00, 2,   !- Single Cooling
               Through: 12/31,
               For: AllDays,
               Until: 24:00, 1;   !- Single Heating

! Heating setpoint schedule definition
       Schedule:Compact, Heating Setpoints, Temperature,
               Through: 12/31,
               For: AllDays,
               Until: 7:00, 15.,
               Until: 17:00,20.,
               Until: 24:00,15.;

! Cooling setpoint schedule definition
       Schedule:Compact, Cooling Setpoints, Temperature,
               Through: 12/31,
               For: AllDays,
               Until: 7:00, 30.,
               Until: 20:00,23.,
               Until: 24:00,30.;
```

### ZoneControl Thermostat Outputs

Outputs available from controlled zones. The "key" in the below is the Zone Name.

* HVAC,Average,Zone Predicted Sensible Load to Setpoint Heat Transfer Rate [W]

* HVAC,Average,Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate [W]

* HVAC,Average,Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate [W]

* Zone,Average,Zone Thermostat Control Type []

* Zone,Average,Zone Thermostat Heating Setpoint Temperature [C]

* Zone,Average,Zone Thermostat Cooling Setpoint Temperature [C]

* HVAC,Sum,Facility Any Zone Oscillating Temperatures Time [hr]

* Zone,Sum,Zone Heating Setpoint Not Met Time [hr]

* Zone,Sum,Zone Heating Setpoint Not Met While Occupied Time [hr]

* Zone,Sum,Zone Cooling Setpoint Not Met Time [hr]

* Zone,Sum,Zone Cooling Setpoint Not Met While Occupied Time [hr]

* Zone,Sum,Facility Heating Setpoint Not Met Time [hr]

* Zone,Sum,Facility Cooling Setpoint Not Met Time [hr]

* Zone,Sum,Facility Heating Setpoint Not Met While Occupied Time [hr]

* Zone,Sum,Facility Cooling Setpoint Not Met While Occupied Time [hr]



#### Zone Predicted Sensible Load to Setpoint Heat Transfer Rate [W]

This is the predicted sensible load in W required to meet the current zone thermostat setpoint. A positive value indicates a heating load, a negative value indicates a cooling load. This is calculated and reported from the Predict step in the Zone Predictor-Corrector module. For nearly all equipment types, the Predictor-Corrector evaluates the active heating and/or cooling setpoints, determines if the zone requires heating or cooling or is in the deadband, and then passes this single load to the equipment. This value is not multiplied by zone or group multipliers.

#### Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate [W]

This is the predicted sensible load in W required to meet the current zone thermostat heating setpoint. A positive value indicates a heating load, a negative value indicates a cooling load. This is calculated and reported from the Predict step in the Zone Predictor-Corrector module. This value is not multiplied by zone or group multipliers.

#### Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate [W]

This is the predicted sensible load in W required to meet the current zone thermostat cooling setpoint. A positive value indicates a heating load, a negative value indicates a cooling load. This is calculated and reported from the Predict step in the Zone Predictor-Corrector module. This value is not multiplied by zone or group multipliers.

#### Zone Thermostat Control Type []

This is the current zone thermostat control type (0 through 4). This value is set at each zone timestep. Using the averaged value for longer reporting frequencies (hourly, for example) may not be meaningful in some applications.

#### Zone Thermostat Heating Setpoint Temperature [C]

This is the current zone thermostat heating setpoint in degrees C. If there is no heating thermostat active, then the value will be 0. This value is set at each zone timestep. Using the averaged value for longer reporting frequencies (hourly, for example) may not be meaningful in some applications.

When the Thermostat:StagedDualSetpoint object is applied to the current zone, this output variable reports staged zone heating setpoint. When the staged number is not equal to zero, both staged heating and cooling setpoints are the same. When no cooling or heating is required, the staged heating setpoint is equal to the scheduled heating setpoint     0.5 \* heating throttling range, and the staged cooling setpoint is equal to the scheduled cooling setpoint + 0.5 \* cooling throttling range.

#### Zone Thermostat Cooling Setpoint Temperature [C]

This is the current zone thermostat cooling setpoint in degrees C. If there is no cooling thermostat active, then the value will be 0. This value is set at each zone timestep. Using the averaged value for longer reporting frequencies (hourly, for example) may not be meaningful in some applications.

When the Thermostat:StagedDualSetpoint object is applied to the current zone, this output variable reports staged zone cooling setpoint. When the staged number is not equal to zero, both staged heating and cooling setpoints are the same. When no cooling or heating is required, the staged heating setpoint is equal to the scheduled heating setpoint     0.5 \* heating throttling range, and the staged cooling setpoint is equal to the scheduled cooling setpoint + 0.5 \* cooling throttling range.

#### Zone Thermostat Stage Number []

This is the current zone thermostat stage number when the ZoneControl:Thermostat:StagedDualSetpoint object is specified in this zone. When no heating or cooling is required, the stage number is set to 0. When heating is required, the stage number is positive. When cooling is required, the stage number is negative. The absolute number is sent to the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object to specify the speed number accordingly.

#### Zone Heating Setpoint Not Met Time [hr]

Hours when the zone temperature is lower than 0.2 (default) degrees C below the heating setpoint. See the OutputControl:ReportingTolrances object to change the reporting range from 0.2 degrees C.

#### Zone Heating Setpoint Not Met While Occupied Time [hr]

Hours when the zone temperature is lower than 0.2 (default) degrees C below the heating setpoint and when people are present in the zone. To change the reporting range from 0.2 degrees C, see the OutputControl:ReportingTolrances object.

#### Zone Cooling Setpoint Not Met Time [hr]

Hours when the zone temperature is greater than 0.2 (default) degrees C above the cooling setpoint. See the OutputControl:ReportingTolrances object to change the reporting range from 0.2 degrees C.

#### Zone Cooling Setpoint Not Met While Occupied Time [hr]

Hours when the zone temperature is greater than 0.2 (default) degrees C above the cooling setpoint and when people are present in the zone. To change the reporting range from 0.2 degrees C, see the OutputControl:ReportingTolrances object.

#### Facility Heating Setpoint Not Met Time [hr]

Hours when the zone temperature is lower than 0.2 (default) degrees C below the heating setpoint in any one or more zones. See the OutputControl:ReportingTolrances object to change the reporting range from 0.2 degrees C.

#### Facility Heating Setpoint Not Met While Occupied Time [hr]

Hours when the zone temperature is lower than 0.2 (default) degrees C below the heating setpoint and when people are present in any one or more zones. To change the reporting range from 0.2 degrees C, see the OutputControl:ReportingTolrances object.

#### Facility Cooling Setpoint Not Met Time [hr]

Hours when the zone temperature is greater than 0.2 (default) degrees C above the cooling setpoint in any one or more zones. See the OutputControl:ReportingTolrances object to change the reporting range from 0.2 degrees C.

#### Facility Cooling Setpoint Not Met While Occupied Time [hr]

Hours when the zone temperature is greater than 0.2 (default) degrees C above the cooling setpoint and when people are present in any one or more zones. To change the reporting range from 0.2 degrees C, see the OutputControl:ReportingTolrances object.

#### Zone Oscillating Temperatures Time[hr]

Hours when the temperature in the zone is oscillating back and forth. Oscillation is defined as times when the three differences between zone temperatures during successive timesteps are greater in magnitude than 0.15 degrees C and the sign of the differences changes from positive to negative to positive or from negative to positive to negative.

This may indicate a simulation with reduced reliability during the oscillation. Some oscillating hours should be expected in all simulations but excessive oscillations call into question the overall validity of the results. If excessive oscillations are occurring, try reducing the minimum system timestep (see ConvergenceLimits object) and the zone timestep (see the TimeStep object). Reducing these timestep lengths does increase the total computer time needed to complete the simulation. Having the zone timestep and the minimum system timestep the same length of time can also cause more oscillations. What amount of oscillations is considered    excessive    is difficult to quantify. One approach is comparing the number of oscillations to the case with 15 minute zone timesteps (4 per hour) and 1 minute minimum system timesteps. Often this variable is used as an indicator of the validity of the results when trying to decrease the time needed to perform the simulation.

#### Facility Any Zone Oscillating Temperatures Time[hr]

Hours when any zone in the building has oscillations. See Zone Oscillating Temperatures Time definition above.

### Zone Thermostat Setpoints

The syntax for the current set of four zone thermostat setpoint objects is given below. In each case, the keyword is accompanied by an identifying name and either one or two schedule names (depending on whether the control is a single or dual setpoint control). The schedule defines a temperature setpoint for the control type. The schedule would be defined through the standard schedule syntax described earlier in this document. For an uncontrolled zone no thermostat is specified or necessary.

### ThermostatSetpoint:SingleHeating

This would be for a heating only thermostat. The setpoint can be scheduled and varied throughout the simulation but only heating is allowed with this control type.

#### Field: Name

Unique name for this control type.

#### Field: Setpoint Temperature Schedule Name

The name of the associated schedule. Values in the schedule are temperatures {C}.

### ThermostatSetpoint:SingleCooling

This would be for a cooling only thermostat. The setpoint can be scheduled and varied throughout the simulation but only cooling is allowed.

#### Field: Name

Unique name for this control type.

#### Field: Setpoint Temperature Schedule Name

The name of the associated schedule. Values in the schedule are temperatures {C}.

### ThermostatSetpoint:SingleHeatingOrCooling

This would be for heating and cooling thermostat but only heating or cooling can be scheduled at any given time period. The setpoint can be scheduled and varied throughout the simulation for both heating and cooling.

#### Field: Name

Unique name for this control type.

#### Field: Setpoint Temperature Schedule Name

The name of the associated schedule. Values in the schedule are temperatures {C}.

### ThermostatSetpoint:DualSetpoint

This would be for heating and cooling thermostat where both a heating and cooling setpoint can be scheduled for any given time period. The setpoint can be scheduled and varied throughout the simulation for both heating and cooling.

#### Field: Name

Unique name for this control type.

#### Field: Heating Setpoint Temperature Schedule Name

The heating temperature schedule. Values in the schedule are temperatures {C}.

#### Field: Cooling Setpoint Temperature Schedule Name

The cooling temperature schedule. Values in the schedule are temperatures {C}.

Examples of these statements in an IDF are:

```idf
ThermostatSetpoint:SingleHeating, Heating Setpoint with SB, Heating Setpoints;
ThermostatSetpoint:SingleCooling, Cooling Setpoint with SB, Cooling Setpoints;
ThermostatSetpoint:SingleHeatingOrCooling, Heating Cooling Setpoint Sched, Heating Cooling Setpoints;
ThermostatSetpoint:DualSetpoint, VAV Setpoints, Heating Setpoints, Cooling Setpoints;
```

### ZoneControl:Thermostat:OperativeTemperature

This object is used to modify the program   s behavior for ZoneControl:Thermostat objects. One input object is used for each thermal zone to indicate if that zone   s thermostat control mode should be overridden to effect operative temperature control rather than traditional air temperature control. Zone Control:Thermostatic and related set point objects also need to be included in the input file. When this object is used, the zone can be controlled by a weighted mixture of radiant and air temperatures (rather than just air temperatures).

This thermostatic operative temperature, <span>${T_{OP}}$</span>, is defined as:

<div>\[{T_{OP}} = \gamma {T_{MRT}} + (1 - \gamma ){T_{drybulb}}\]</div>

where,

<span>$\gamma $</span>   is the radiative fraction,

<span>${T_{MRT}}$</span>  is the mean radiant temperature for the thermal zone, and

<span>${T_{drybulb}}$</span>is the mean zone air temperature.

The radiative fraction <span>$\gamma $</span>  is selected by the user and can be scheduled to vary during the simulation. A typical value is 0.5. The maximum value needs to be less than 0.9 and the minimum is 0.0. A value of 0.0 is the same as controlling on only zone air temperature. If air velocities are higher than 0.2 m/s, then lower values for radiative fraction might apply. Niu and Burnett (1998) cite International Standard ISO 77300 in recommending the values for this fraction listed in the following table.

Table 28. Radiative Fraction vs Air Velocity (Operative Temperature Control)

<table class="table table-striped">
<tr>
<th>Air Velocity (m/s)</th>
<th>&lt; 0.2</th>
<th>0.2 to 0.6</th>
<th>0.6 to 1.0</th>
</tr>
<tr>
<td><span>$\gamma $</span></td>
<td>0.5</td>
<td>0.4</td>
<td>0.3</td>
</tr>
</table>



Reference: J. Niu and J. Burnett. 1998. Integrating Radiant/Operative Temperature Controls into Building Energy Simulations. ASHRAE Transactions Vol. 104. Part 2. page 210. ASHRAE. Atlanta, GA.

#### Field: Thermostat Name

Name of ZoneControl:Thermostat object defined elsewhere in the input file whose operation is to be modified to effect control based on operative temperature. If the ZoneControl:Thermostat references a ZoneList (set of zones) then, this operative temperature thermostat will be applied to each of those zones. If only a single thermostat/zone is desired, then the name to be put here is &lt;zone name&gt; &lt;Thermostat Name&gt; where the Thermostat name is the thermostat that referenced the set of zones.

#### Field: Radiative Fraction Input Mode

This field controls whether the input for radiative fraction is a constant value or if it is entered using a schedule. Enter    **Constant**    here to use a fixed radiative fraction defined in the following field. Enter    **Scheduled**    to vary the radiative fraction according to the schedule named in the second field below.

#### Field: Fixed Radiative Fraction

This is the fraction, <span>$\gamma $</span>, of the operative temperature that is due to the mean radiant temperature in the zone. This field is used by the program if the previous field is set to **Constant**.

#### Field: Radiative Fraction Schedule Name

This field contains the name of a schedule, defined elsewhere, that determines the value for radiative fraction <span>$\gamma $</span>  during the simulation period. This schedule should have fractional values from 0.0 to 0.9. When the value of this schedule is 0.0, the controlling will be equivalent to control based only on zone air temperature. This field is used by the program if the Input Mode field is set to **Scheduled**.

Note that by setting the values in this schedule separately for design days, the user can control how operative temperature control is applied during autosizing. (Operative temperature control tends to increase the equipment capacities calculated during sizing.)

An example of this object follows.

```idf
ZoneControl:Thermostat:OperativeTemperature,
Zone 1 Thermostat,   !- ZoneControl:Thermostat Name
Constant,                     !- Radiative Fraction Input Mode
0.5,                               !- Fixed Radiative Fraction
;   !- Radiative Fraction Schedule
```


Global operative temperature applied to all zones for a global thermostat:

```idf
ZoneList,AllControlledZones,SPACE1-1,SPACE2-1,SPACE3-1,SPACE4-1,SPACE5-1;


ZoneControl:Thermostat,
 AllControlledZones Thermostat,               !- Name
 AllControlledZones,                               !- Zone Name
 Zone Control Type Sched, !- Control Type Schedule Name
 ThermostatSetpoint:SingleCooling,   !- Control 1 Object Type
 CoolingSetPoint,                 !- Control 1 Name
 ThermostatSetpoint:SingleHeating,   !- Control 2 Object Type
 HeatingSetpoint,                 !- Control 2 Name
 ThermostatSetpoint:DualSetpoint,   !- Control 3 Object Type
 DualSetPoint;                       !- Control 3 Name


ZoneControl:Thermostat:OperativeTemperature,
 AllControlledZones Thermostat,               !- Thermostat Name
 CONSTANT,                               !- Radiative Fraction Input Mode
 0.4;                                         !- Fixed Radiative Fraction
```


Global operative temperature referencing a single zone from the list:

```idf
ZoneList,AllControlledZones,SPACE1-1,SPACE2-1,SPACE3-1,SPACE4-1,SPACE5-1;
```

```idf

ZoneControl:Thermostat,
 AllControlledZones Thermostat,               !- Name
 AllControlledZones,                               !- Zone Name
 Zone Control Type Sched, !- Control Type Schedule Name
 ThermostatSetpoint:SingleCooling,   !- Control 1 Object Type
 CoolingSetPoint,                 !- Control 1 Name
 ThermostatSetpoint:SingleHeating,   !- Control 2 Object Type
 HeatingSetpoint,                 !- Control 2 Name
 ThermostatSetpoint:DualSetpoint,   !- Control 3 Object Type
 DualSetPoint;                       !- Control 3 Name


ZoneControl:Thermostat:OperativeTemperature,
 SPACE3-1 AllControlledZones Thermostat,               !- Thermostat Name
 CONSTANT,                               !- Radiative Fraction Input Mode
 0.4;                                         !- Fixed Radiative Fraction
```



### Zone Control Themostatic Operative Temperature Outputs

* Zone,Average,Zone Thermostat Operative Temperature [C]

#### Zone Thermostat Operative Temperature [C]

Operative temperature (OT) is a weighted mixture of Zone Mean Air Temperature (MAT) and Zone Mean Radiant Temperature (MRT), using the current value of Radiative Fraction (RF):   OT = (1-RF)\*MAT + RF\*MAT.   This output variable does not include the direct effect of high temperature radiant systems.   See also Zone Operative Temperature.

### ZoneControl:Thermostat:TemperatureAndHumidity

This object is used to modify the behavior of ZoneControl:Thermostat objects (control types ThermostatSetpoint:SingleCooling and ThermostatSetpoint:DualSetpoint only) based on zone air humidity conditions. Specifically, this TemperatureAndHumidity zone control resets the ZoneControl:Thermostat   s cooling setpoint temperature downward when the zone air relative humidity exceeds the Dehumidifying Relative Humidity Setpoint defined in this object. The reduced cooling setpoint temperature typically results in longer cooling coil runtimes and additional dehumidification. The rate at which the cooling setpoint temperature is reduced is dictated by the user-specified Overcool Control Ratio. The maximum reduction in cooling setpoint temperature is defined by the user-entered OverCool Range (user choice of a constant value for the entire simulation or a schedule that can define how the overcool range varies over time). For details regarding the calculations, see the EnergyPlus Engineering Reference.

Note: As described above, this ZoneControl:Thermostat:TemperatureAndHumidity control object modifies the cooling setpoint temperature of ZoneControl:Thermostat objects. The ZoneControl:Thermostat:TemperatureAndHumidity   object works independently of the ZoneControl:Humidistat object; that is, it does not replace the need for, or coordinate its input fields with, ZoneControl:Humidistat objects that are required for other types of high humidity control (e.g., ZoneControl:Humidstat objects are required for ZoneHVAC:Dehumidifier:DX objects, AirLoopHVAC:Unitary\* objects with    CoolReheat    or    MultiMode    dehumidification control types, etc.)

#### Field: Thermostat Name

Name of ZoneControl:Thermostat object defined elsewhere in the input file whose operation is to be modified to effect temperature control based on zone air humidity conditions. If the ZoneControl:Thermostat references a ZoneList (set of zones), then simply enter the name of the ZoneControl:Thermostat object and this TemperatureAndHumidity thermostat control will be applied to all zones in the ZoneList. If the ZoneControl:Thermostat references a ZoneList but it is desired that only a single zone within the ZoneList be controlled based on TemperatureAndHumidity control, then the name to be put here is &lt;zone name&gt; &lt;Thermostat Name&gt; where the Thermostat Name is the name of the ZoneControl:Thermostat object.

#### Field: Dehumidifying Relative Humidity Setpoint Schedule Name

Name of a schedule that defines the dehumidifying relative humidity setpoint, expressed as a percentage (0-100), for each timestep of the simulation. This input field is required.   This input field has absolutely no relationship or influence on the Dehumidifying Relative Humidity Setpoint Schedule Name optional input field in the ZoneControl:Humidistat object.

#### Field:Dehumidification Control Type

This input field defines what type of dehumidification control is active during the simulation. Valid control types are None and Overcool. The default is Overcool if this field is left blank.   Overcool resets the thermostat   s cooling setpoint temperature lower based on the zone air relative humidity level. None means no overcooling (i.e., traditional zone air temperature control based on the associated ZoneControl:Thermostat object [Thermostat Name input field above] will be in effect).

#### Field: Overcool Range Input Method

This field controls whether the input for the overcool (temperature) range is a constant value or if it is entered using a schedule. Enter    **Constant**    here to use a constant overcool range defined in the    Overcool Constant Range    input field below. Enter    **Scheduled**    to vary the overcool range according to the schedule named in the    Overcool Range Schedule Name    input field below. The default is    **Constant**    if this field is left blank.

#### Field: Overcool Constant Range

This field specifies a fixed maximum overcool temperature range for cooling setpoint temperature reduction for zone overcool dehumidification in units of deltaC.   This field is used if the Overcool Range Input Method is specified as **Constant**. The Overcool dehumidification control type only works with ZoneControl:Thermostat control types    ThermostatSetpoint:SingleCooling    and    ThermostatSetpoint:DualSetpoint   .   For    ThermostatSetpoint:DualSetpoint   ,   the model will use the **smaller** of the Overcool Constant Range input value or the difference between the cooling and heating setpoint temperatures specified in the    ThermostatSetpoint:DualSetpoint    object. The Overcool Constant Range must be greater than or equal to zero with a maximum value of 3 &deg;C.   A value of 0.0 indicates no zone air overcooling. The default value is 1.7 &deg;C (3 &deg;F) if this input field is left blank.

#### Field: Overcool Range Schedule Name

This field contains the name of a schedule, defined elsewhere, that determines the value for the overcool range during the simulation period. This schedule should contain values from 0.0 to &lt;=3.0 (deltaC). When the value of this schedule is 0.0, the zone air temperature control will be based only on zone air dry-bulb temperature (i.e., no zone overcooling). This field is used by the program if the Overcool Range Input Method field is set to **Scheduled**. Overcool dehumidification control type only works with ZoneControl:Thermostat control types    ThermostatSetpoint:SingleCooling    and    ThermostatSetpoint:DualSetpoint   .   For    ThermostatSetpoint:DualSetpoint   ,   the model will use the **smaller** of the Overcool Range values specified in this schedule or the difference between the cooling and heating setpoint temperatures specified in the    ThermostatSetpoint:DualSetpoint    object.

Note that by setting the values in this schedule separately for design days, the user can control how Overcool Dehumidification Control is applied during autosizing. (Overcool dehumidification control tends to increase the cooling equipment capacities calculated during sizing.)

#### Field:Overcool Control Ratio

The value of this input field is used to adjust the cooling setpoint temperature (established by the associated ZoneControl:Thermostat object) downward based on the difference between the zone air relative humidity level and the Dehumidifying Relative Humidity Setpoint. This input field is only used with Dehumidification Control Type = Overcool.   Input values must be greater than or equal to 0.0 %RH/K. The default value is 3.6 if this field is left blank.

An example of this object follows.

```idf
ZoneControl:Thermostat:TemperatureAndHumidity,
       Zone Thermostat,                                 !- Thermostat Name
       Seasonal Relative Humidity Sch,   !- Dehumidifying Relative Humidity Setpoint Schedule Name
       Overcool,                                               !- Dehumidification Control Type
       Constant,                                               !- Overcool Range Input Method
       1.7,                                         !- Overcool Constant Range {deltaC}
       ,                                               !- Overcool Range Schedule Name
       3.0;                                         !- Overcool Control Ratio {percent/K}
```


### ZoneControl:Thermostat:StagedDualSetpoint

The thermostatic zone control staged dual setpoint object is used to control a zone to a specified temperature based on multiple stages. The other types of ZoneControl:Thermostat objects reference a control type schedule and one or more control type objects which in turn reference one or more setpoint schedules. This control object does not require a control type schedule and associated one or more control type objects. Instead, the object is defined as a    Dual Setpoint    type only and has two fields to provide heating and cooling setpoints. The object also provides two fields to specify heating and cooling throttling temperature ranges, so that predicted zone loads may be varied within the throttling ranges for both heating and cooling. The number of stages for both heating and cooling varies from 1 to 4 for the time being to match the number of speeds used in the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object. The number of stages may be expanded later to accommodate other objects with the number of speeds higher than 4. The object requires inputs temperature offsets for both heating and cooling based on the number of stages. The stage number is determined by the temperature difference between the setpoint and zone temperature at the previous time step, and offset values. The staged number will be assigned to the speed number for the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed system type.

It should be pointed out that If this object and other zone control thermostat and humidistat are assigned to the same controlled zone, this object takes precedence when the controlled zone is specified in the Controlling Zone or Thermostat Location field of the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object.

#### Field: Name

Unique identifying name for the staged dual-setpoint thermostat.

#### Field: Zone or ZoneList Name

Name of the zone or set of zones that is being controlled. When the ZoneList option is used then this thermostat definition is applied to each of the zones in the zone list effecting a global definition for thermostatic control in the zone.

#### Field: Number of Heating Stages

This numerical field defines the number of heating stages, and must be less than or equal to the number of heating speeds defined in the associated heating coil, such as Coil:Heating:DX:MultiSpeed. The value for this input field defines the number of heating temperature offsets that must be defined for heating in the fields below. The minimum value for this field is one (1) and the maximum value is four (4).

#### Field:Heating Temperature Setpoint Schedule Name

The name of the associated schedule to specify heating temperature setpoint. Values in the schedule are temperatures {C}.

#### Field:Heating Throttling Temperature Range

This numeric field defines the heating throttling temperature range in the units of deltaC. When the zone temperature at the previous time step is below the heating temperature setpoint, the zone heating setpoint will be set to the heating temperature setpoint + 0.5 \* heating throttling temperature range. Otherwise, the zone heating setpoint will be set to the heating temperature setpoint - 0.5 \* heating throttling temperature range. The zone heating setpoint is used in the predictor to calculate how much the heating system load is needed to maintain the zone at the heating setpoint.

#### Field: Stage 1 Heating Temperature Offset

This numeric field defines the heating temperature offset in the units of deltaC for Stage 1. The value entered here must be equal to or less than 0. The heating temperature offset fields are used to determine the heating stage number for AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object. When the temperature difference between the heating setpoint and the controlled zone temperature at previous time step is less than Stage 1 offset value and greater than Stage 2 offset value, the heating stage number is 1. When the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object is called, Speed 1 is specified.

#### Field: Stage 2 Heating Temperature Offset

This numeric field defines the heating temperature offset in the units of deltaC for Stage 2. The value entered here must be less than the value at the previous field: Stage 1 Heating Temperature Offset. The heating temperature offset fields are used to determine the heating stage number for AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object. When the temperature difference between the heating setpoint and the controlled zone temperature at previous time step is less than Stage 2 offset value and greater than Stage 3 offset value, the heating stage number is 2. When the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object is called, Speed 2 is specified.

#### Field: Stage 3 Heating Temperature Offset

This numeric field defines the heating temperature offset in the units of deltaC for Stage 3. The value entered here must be less than the value at the previous field: Stage 3 Heating Temperature Offset. The heating temperature offset fields are used to determine the heating stage number for AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object. When the temperature difference between the heating setpoint and the controlled zone temperature at previous time step is less than Stage 3 offset value and greater than Stage 4 offset value, the heating stage number is 3. When the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object is called, Speed 3 is specified.

Note: If the stage number is not equal to the number of heating speed in the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object, the minimum value is set to the speed number for the heat pump object.

#### Field: Stage 4 Heating Temperature Offset

This numeric field defines the heating temperature offset in the units of deltaC for Stage 4. The value entered here must be less than the value at the previous field: Stage 4 Heating Temperature Offset. The heating temperature offset fields are used to determine the heating stage number for AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object. When the temperature difference between the heating setpoint and the controlled zone temperature at previous time step is less than Stage 4 offset value, the heating stage number is 4. When the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object is called, Speed 4 is specified.

Note: If the stage number is not equal to the number of heating speed in the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object, the minimum value is set to the speed number for the heat pump object.

#### Field: Number of Cooling Stages

This field defines the number of cooling stages, and must be less than or equal to the number of cooling speeds defined in the associated cooling coil, such as Coil:Cooling:DX:MultiSpeed. The value for this input field defines the number of cooling temperature offsets that must be defined for cooling in the fields below. The minimum value for this field is one (1) and the maximum value is four (4).

#### Field:Cooling Temperature Setpoint Base Schedule Name

The name of the associated schedule to specify cooling temperature base setpoint. Values in the schedule are temperatures {C}.

#### Field:Cooling Throttling Temperature Range

This numeric field defines the cooling throttling temperature range in the units of deltaC. When the zone temperature at the previous time step is above the cooling temperature setpoint, the zone cooling setpoint will be set to the cooling temperature setpoint - 0.5 \* cooling throttling temperature range. Otherwise, the zone cooling setpoint will be set to the cooling temperature setpoint + 0.5 \* cooling throttling temperature range. The zone cooling setpoint is used in the predictor to calculate how much the cooling system load is needed to maintain the zone at the cooling setpoint.

#### Field: Stage 1 Cooling Temperature Offset

This numeric field defines the cooling temperature offset in the units of deltaC for Stage 1. The value entered here must be equal to or greater than 0. The cooling temperature offset fields are used to determine the cooling stage number for AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object. When the temperature difference of the cooling setpoint and the controlled zone temperature at previous time step is greater than Stage 1 offset value and less than Stage 2 offset value, the cooling stage number is 1. When the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object is called, Speed 1 is specified.

#### Field: Stage 2 Cooling Temperature Offset

This numeric field defines the cooling temperature offset in the units of deltaC for Stage 2. The value entered here must be greater than the value at the previous field: Stage 1 Cooling Temperature Offset. When the number of cooling stage is equal to 1, this filed is not used in the program. The cooling temperature offset fields are used to determine the cooling stage number for AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object. When the temperature difference of the cooling setpoint and the controlled zone temperature at previous time step is greater than Stage 2 offset value and less than Stage 3 offset value, the cooling stage number is 2. When the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object is called, Speed 2 is specified.

#### Field: Stage 3 Cooling Temperature Offset

This numeric field defines the cooling temperature offset in the units of deltaC for Stage 3. The value entered here must be greater than the value at the previous field: Stage 3 Cooling Temperature Offset. When the number of cooling stage is less than 3, this filed is not used in the program. The cooling temperature offset fields are used to determine the cooling stage number for AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object. When the temperature difference of the cooling setpoint and the controlled zone temperature at previous time step is greater than Stage 3 offset value and less than Stage 4 offset value, the cooling stage number is 3. When the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object is called, Speed 3 is specified.

Note: If the stage number is not equal to the number of cooling speed in the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object, the minimum value is set to the speed number for the heat pump object.

#### Field: Stage 4 Cooling Temperature Offset

This numeric field defines the cooling temperature offset in the units of deltaC for Stage 4. The value entered here must be greater than the value at the previous field: Stage 4 Cooling Temperature Offset. When the number of cooling stage is less than 4, this filed is not used in the program. The cooling temperature offset fields are used to determine the cooling stage number for AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object. When the temperature difference of the cooling setpoint and the controlled zone temperature at previous time step is greater than Stage 4 offset value, the cooling stage number is 4. When the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object is called, Speed 4 is specified.

Note: If the stage number is not equal to the number of cooling speed in the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object, the minimum value is set to the speed number for the heat pump object.

An example of this statement in an IDF is:

```idf
ZoneControl:Thermostat:StagedDualSetpoint,
       ZoneThermostat,                   !- Name
       AllZones,                               !- Zone or ZoneList Name
       2,                                             !- Number of Heating Stages
       Heating Setpoints,             !- Heating Temperature Setpoint Schedule Name
       1.1,                                         !- Heating Throttling Temperature Range {deltaC}
       0.0,                                         !- Stage 1 Heating Temperature Offset {deltaC}
       -0.5,                                       !- Stage 2 Heating Temperature Offset {deltaC}
       -1.0,                                       !- Stage 3 Heating Temperature Offset {deltaC}
       -1.5,                                       !- Stage 4 Heating Temperature Offset {deltaC}
       4,                                             !- Number of Cooling Stages
       Cooling Setpoints,             !- Cooling Setpoint Temperature Schedule Name
       1.1,                                         !- Cooling Throttling Temperature Range {deltaC}
       0.0,                                         !- Stage 1 Cooling Temperature Offset {deltaC}
       1.0,                                         !- Stage 2 Cooling Temperature Offset {deltaC}
       2.0,                                         !- Stage 3 Cooling Temperature Offset {deltaC}
       3.0;                                         !- Stage 4 Cooling Temperature Offset {deltaC}
```


### ZoneControl:Humidistat

The humidistat zone control object is used to control a zone to a single relative humidity setpoint schedule, or to dual humidity setpoint schedules (humidifying/ dehumidifying setpoints with deadband). The single setpoint humidistat requires single setpoint input only, and the dual-setpoint humidistat requires inputs of both humidifying and dehumidifying setpoints. The schedules consist of relative humidities, expressed as a percentage (0-100), to be used during the simulation for that zone   s moisture prediction calculation. Only one humidistat control statement can be specified for each zone. For a single setpoint humidistat, if the zone relative humidity is below the control relative humidity setpoint and the equipment specified can humidify then that equipment will try and meet the zone   s humidification load. The opposite is true if the zone relative humidity is above the control relative humidity setpoint and the equipment can dehumidify. For a dual setpoint humidistat, if the zone relative humidity is below the **humidifying** relative humidity setpoint and the equipment specified can humidify then that equipment will try and meet the zone   s humidification load. The opposite is true if the zone relative humidity is above the **dehumidifying** relative humidity setpoint and the equipment can dehumidify.

If the ZoneControl:Humidistat is used by a furnace or unitary system (Ref. Furnace and Unitary Systems) no other objects are required. The signal from the humidistat is used directly by that component. If the Zone Control:Humidistat object is used to control a Humidifier or used in conjunction with a Controller:WaterCoil object with control variable **TemperatureAndHumidityRatio** or **HumidityRatio**, the following objects are required to determine a setpoint for those components for a single setpoint humidistat:

- SetpointManager:SingleZone:Humidity:Minimum

- SetpointManager:MultiZone:MinimumHumidity:Average

- SetpointManager:MultiZone:MaximumHumidity:Average

- SetpointManager:MultiZone:Humidity:Minimum

- SetpointManager:MultiZone:Humidity:Maximum

- SetpointManager:SingleZone:Humidity:Minimum

For a dual setpoint humidistat, both a maximum humidity setpoint manager object:

- SetpointManager:SingleZone:Humidity:Maximum

- SetpointManager:MultiZone:MaximumHumidity:Average

- SetpointManager:MultiZone:Humidity:Maximum

and a minimum humidity setpoint manager object:

- SetpointManager:SingleZone:Humidity:Minimum

- SetpointManager:MultiZone:MinimumHumidity:Average

- SetpointManager:MultiZone:Humidity:Minimum

are required to determine the setpoints for the corresponding humidification and dehumidification components.

#### Field: Name

Unique identifying name for the humidistat.

#### Field: Zone Name

Name of the zone that is being controlled.

#### Field: Humidifying Relative Humidity Setpoint Schedule Name

Name of a schedule that defines the humidifying relative humidity setpoint, expressed as a percentage (0-100), for each timestep of the simulation.

**Note**: If only a single setpoint humidistat is desired, then input the single schedule name in the Humidifying Setpoint Schedule Name field (and leave the Dehumidifying Setpoint Schedule Name blank).

#### Field: Dehumidifying Relative Humidity Setpoint Schedule Name

Name of a schedule that defines the dehumidifying relative humidity setpoint, expressed as a percentage (0-100), for each timestep of the simulation. This field is optional, only used if a dual setpoint humidistat is to be modeled.

An example of this statement in an IDF is:

```idf
ZoneControl:Humidistat,
       Zone 2 Humidistat,             !- Humidistat Name
      EAST ZONE,                             !- Zone Name
       Min Rel Hum Set Sch,       !- Humidifying Relative Humidity Setpoint SCHEDULE Name
       Max Rel Hum Set Sch;       !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name
```


An example schedule for the Zone Control:Humidistat

```idf
   ScheduleTypeLimits,Humidity,0:100,CONTINUOUS;


   Schedule:Compact,
       Min Rel Hum Set Sch,       !- Name
       Humidity,                               !- ScheduleType
       Through: 12/31,                   !- Complex Field \#1
       For: AllDays,                       !- Complex Field \#2
       Until: 24:00,                       !- Complex Field \#3
       30.0;                                       !- Complex Field \#4
   Schedule:Compact,,
       Max Rel Hum Set Sch,       !- Name
       Humidity,                               !- ScheduleType
       Through: 12/31,                   !- Complex Field \#1
       For: AllDays,                       !- Complex Field \#2
       Until: 24:00,                       !- Complex Field \#3
       55.0;                                       !- Complex Field \#4
```




### ZoneControl Humidistat Outputs

Outputs available from the ZoneControl:Humidistat:

* HVAC,Average,Zone Predicted Moisture Load Moisture Transfer Rate [kgWater/s]

* HVAC,Average,Zone Predicted Moisture Load to Humidifying Setpoint Moisture Transfer Rate [kgWater/s]

* HVAC,Average,Zone Predicted Moisture Load to Dehumidifying Setpoint Moisture Transfer Rate [kgWater/s]

#### Zone Predicted Moisture Load Moisture Transfer Rate [kgWater/s]

This is the predicted latent (moisture) load in kg<sub>water</sub>/s required to meet the current zone humidistat setpoint. A positive value indicates a humidification load, a negative value indicates a dehumidification load. For a dual setpoint humidistat, the value is zero when the controlled zone   s relative humidity is between the defined humidifying and dehumidifying setpoints. This moisture load rate is calculated and reported from the Predict step in the Zone Predictor-Corrector module. For nearly all equipment types, the Predictor-Corrector evaluates the active humidistat setpoints, determines if the zone requires humidification or dehumidification, and then passes this single load to the equipment for the single setpoint humidistat case. This value is not multiplied by zone or group multipliers.

#### Zone Predicted Moisture Load to Humidifying Setpoint Moisture Transfer Rate [kgWater/s]

This is the predicted latent (moisture) load in kg<sub>water</sub>/s required to meet the current zone humidistat **humidifying** setpoint. This is calculated and reported from the Predict step in the Zone Predictor-Corrector module. For nearly all equipment types, the Predictor-Corrector evaluates the active humidistat humidifying setpoints, determines if the zone requires humidification or not, and then passes this load to the equipment for the case of a dual setpoint humidistat (see Zone Predicted Moisture Load Moisture Transfer Rate, above, for single setpoint humidistat case). This value is multiplied by zone or group multipliers.

#### Zone Predicted Moisture Load to Dehumidifying Setpoint Moisture Transfer Rate [kgWater/s]

This is the predicted latent (moisture) load in kg<sub>water</sub>/s required to meet the current zone humidistat **dehumidifying** setpoint. This is calculated and reported from the Predict step in the Zone Predictor-Corrector module. For nearly all equipment types, the Predictor-Corrector evaluates the active humidistat humidifying setpoints, determines if the zone requires dehumidification or not, and then passes this load to the equipment for a dual setpoint humidistat (see Zone Predicted Moisture Load Moisture Transfer Rate, above, for single setpoint humidistat case). This value is multiplied by zone or group multipliers.

### ZoneControl:Thermostat:ThermalComfort

The thermal comfort zone control provides a method to control a zone to a dry-bulb temperature setpoint based on a thermal comfort model (e.g. Fanger) and a user-specified thermal comfort setpoint schedule.

This object references a control type schedule and one or more thermal comfort control type objects which in turn reference one or more setpoint schedules. The example at the end of this section illustrates a complete zone thermal comfort control specification including the control type and setpoint schedules. The control type schedule and the list of control type/name pairs are directly related. The schedule defines the type of control that is to be used during for each hour. Valid Control Types are

0 - Uncontrolled (No thermal comfort control)

1 - Single Thermal Comfort Heating Setpoint:Fanger

2 - Single Thermal Comfort Cooling Setpoint:Fanger

3 - Single Thermal Comfort Heating Cooling Setpoint:Fanger

4 - Dual Thermal Comfort Setpoint with Deadband:Fanger

Thus, if the schedule referenced in the ZoneControl:Thermostat:ThermalComfort statement has a value of 4 for a particular hour, this indicates that during that hour "Dual Thermal Comfort Setpoint with Deadband:Fanger" is to be used. The specific "Dual Thermal Comfort Setpoint with Deadband:Fanger " control object to be used is specified in the list of control type/name pairs. Then the specific control type objects reference the thermal comfort control setpoint schedule to be used. Because only one control can be specified for each control type in a ZoneControl:Thermostat:ThermalComfort statement, there are only four pairs possible in a particular ZoneControl:Thermostat:ThermalComfort type/name list. This is because individual controls can be defined hourly, thus giving the user a full range of flexibility. Since putting in the name of the control type directly in the schedule would be very cumbersome, the control types are assigned a number which is used in the hourly schedule profile.

The ZoneControl:Thermostat:ThermalComfort object can be used alone, or with a ZoneControl:Thermostat object. When both control objects co-exist for a specific zone and the thermal comfort control type value in the thermal comfort control type schedule is non-zero the thermal comfort object will override the value from the zone thermostat object. If the thermal comfort control is specified as    Uncontrolled    (thermal comfort control type value of 0) for a particular period, then control will revert to thermostat control if specified. If the thermal comfort control is specified as    Uncontrolled    for a particular period and thermostat control is not specified in the input, then conditions will float.

This object currently allows only Fanger comfort control (Ref. Thermal Comfort in Engineering Reference). It requires one or more people objects in a specific zone. It also requires inputs of Fields *Activity Level Schedule Name, Work Efficiency Schedule Name, Clothing Insulation Schedule Name* and *Air Velocity Schedule Name* in the people object(s). When thermal comfort control is used in a zone, the air velocity entered in the Air Velocity Schedule (Ref. People) should be greater than or equal to 0.1 and less than or equal to 0.5 m/s. A warning message will be issued if thermal comfort control is active and the air velocity is outside this range.

This object reads input PMV values from a given PMV setpoint schedule to calculate a dry-bulb temperature setpoint based on the selected thermal comfort model. The dry-bulb temperature setpoint calculation uses zone air humidity ratio at the previous system timestep and surface temperatures at the previous zone timestep, along with other conditions at the current timestep (e.g., activity level, clothing level and air velocity from the PEOPLE object).

#### Field: Name

Unique identifying name for this thermal comfort control object.

#### Field: Zone or ZoneList Name

Name of the zone or set of zones that is being controlled. When the ZoneList option is used then this thermostat definition is applied to each of the zones in the zone list effecting a global definition for thermostatic control in the zone.

#### Field: Averaging Method

This choice field specifies the method for calculating the thermal comfort dry-bulb temperature setpoint for a zone with multiple People objects defined. The available choices are: **SpecificObject**, **ObjectAverage**, and **PeopleAverage**. This field is only used when multiple people objects are defined for this zone. If this field is specified as **PeopleAverage** and the total number of people for all people objects is zero for a particular timestep, the PeopleAverage method cannot be applied and the program automatically uses the ObjectAverage method for this timestep. The default input is **PeopleAverage**.

#### Field: Object Name for Specific Object Averaging Method

This choice field specifies the name of the specific People object to be used for calculating comfort control when multiple People objects are defined. Only used if the Averaging Method is specified as    SpecificObject.   

#### Field: Minimum Dry-Bulb Temperature Setpoint

This field specifies the minimum dry-bulb temperature setpoint allowed for this zone. If the dry-bulb temperature calculated by the thermal comfort setpoint model is below this value, then the temperature setpoint will be set to this value. The default value is 0 ˚C.

#### Field: Maximum Dry-Bulb Temperature Setpoint

This field specifies the maximum dry-bulb temperature setpoint allowed for this zone. If the dry-bulb temperature calculated by the thermal comfort setpoint model exceeds this value, then the temperature setpoint will be set to this value. The default value is 50 ˚C.

Note the minimum and maximum temperature setpoint fields are provided to allow the user to bound the temperature control In a specific zone if necessary. These fields are used to provide boundaries for the dry-bulb temperature setpoint calculated at each system timestep when unrealistic inputs have been specified.

#### Field: Thermal Comfort Control Type Schedule Name

Schedule which defines what type of thermal comfort control is active during each simulation timestep.

Valid Control Types are

0 - No thermal comfort control

1 - Single Thermal Comfort Heating Setpoint:Fanger

2 - Single Thermal Comfort Cooling Setpoint:Fanger

3 - Single Thermal Comfort Heating Cooling Setpoint:Fanger

4 - Dual Thermal Comfort Setpoint with Deadband:Fanger

Each non-zero control type used in this schedule must appear in the following fields which list the specific thermal comfort control objects to be used for this zone.

#### Field Set (Thermal Comfort Control Object Type, Thermal Comfort Control Name)

Up to four pairs of Thermal Comfort Control Type and Thermal Comfort Control Type Name fields may be listed to specify which thermal comfort control type objects are used for this zone. This list is not order-dependent, and the position in this list has no impact on the control type schedule. In the control type schedule, a value of 1 always means "Single Thermal Comfort Heating Setpoint:Fanger", even if that control type is not first in this list.

#### Field: Thermal Comfort Control &lt;x&gt; Object Type

This field specifies the first control type name to be used for this zone. Available control types are:

ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating

ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling

ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling

ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint

#### Field: Thermal Comfort Control &lt;x&gt; Name

The unique name for the corresponding thermal comfort control type.

An example of this statement in an IDF is:

```idf
ZoneControl:Thermostat:ThermalComfort,
       Zone 2 Comfort Control,                   !- Thermal Comfort Control Name
       EAST ZONE,                                             !- Zone Name
       SpecificObject,                                   !- Averaging Method for Zones with Multiple People Objects
       EAST ZONE,                                             !- Object Name for Specific Object Averaging Method
       12.8,                                                       !- Minimum dry-bulb temperature setpoint
       40.0,                                                       !- Maximum dry-bulb temperature setpoint
       Zone Comfort Control Type Sched, !- Thermal Comfort Control Type SCHEDULE Name
       Dual Thermal Comfort Setpoint WITH DEADBAND:Fanger, !- Control Type #1
       Dual Comfort Setpoint;                     !- Thermal Comfort Control Type Name #1
```


Global thermal comfort thermostat example:

```idf
   ZoneList,AllControlledZones,SPACE1-1,SPACE2-1,SPACE3-1,SPACE4-1,SPACE5-1;


   ZoneControl:Thermostat:ThermalComfort,
       ControlledZones Comfort Control,   !- Name
       AllControlledZones,                             !- Zone Name
       PeopleAverage,                     !- Averaging Method
       ,                                               !- Specific People Name
       12.8,                                       !- Minimum Dry-Bulb Temperature Setpoint {C}
       40.0,                                       !- Maximum Dry-Bulb Temperature Setpoint {C}
       Zone Comfort Control Type Sched,   !- Thermal Comfort Control Type Schedule Name
       ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating,   !- Thermal Comfort Control 1 Object Type
       Single Heating Comfort Setpoint,   !- Thermal Comfort Control 1 Name
       ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling,   !- Thermal Comfort Control 2 Object Type
       Single Cooling Comfort Setpoint,   !- Thermal Comfort Control 2 Name
       ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling,   !- Thermal Comfort Control 3 Object Type
       Single Heating Cooling Comfort Setpoint,   !- Thermal Comfort Control 3 Name
       ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint,   !- Thermal Comfort Control 4 Object Type
       Dual Comfort Setpoint;     !- Thermal Comfort Control 4 Name
```


### ZoneControl Thermostat ThermalComfort Outputs

Three outputs are available from the ZoneControl:Thermostat:ThermalComfort object. Two output variables used primarily for the ZoneControl:Thermost object are also described here to explain their meaning when using thermal comfort control.



**ZoneControl:ThermalComfort**

* Zone,Average,Zone Thermal Comfort Control Type []

* Zone,Average,Zone Thermal Comfort Control Fanger Low Setpoint PMV []

* Zone,Average,Zone Thermal Comfort Control Fanger High Setpoint PMV []



**ZoneControl:Thermostat**

* Zone,Average,Zone Thermostat Heating Setpoint Temperature [C]

* Zone,Average,Zone Thermostat Cooling Setpoint Temperature [C]


#### Zone Thermal Comfort Control Type []

This is the current zone thermal comfort control type (0 through 4). This value is set at each system timestep and averaged over the reporting interval. Using the averaged value for longer reporting frequencies (hourly, for example) may not be meaningful in some applications.

#### Zone Thermal Comfort Control Fanger Low Setpoint PMV []

This is the current zone thermal comfort low Predicted Mean Vote value. Values range between -3 and +3. If there is no heating thermal comfort active, then the value reported will be -999. This value is set at each system timestep and averaged over the reporting interval. Using the averaged value for longer reporting frequencies (hourly, for example) may not be meaningful in some applications.

#### Zone Thermal Comfort Control Fanger High Setpoint PMV []

This is the current zone thermal comfort high Predicted Mean Vote value. Values range between -3 and +3. If there is no cooling thermal comfort active, then the value reported will be 999. This value is set at each system timestep and averaged over the reporting interval. Using the averaged value for longer reporting frequencies (hourly, for example) may not be meaningful in some applications.

#### Zone Thermostat Heating Setpoint Temperature [C]

The Zone Control:Thermal Comfort object shares the same output variable and overwrites the thermal setpoints defined in object Zone Control:Thermostatic when both objects of Zone Control:Thermostatic and Zone Control:Thermal Comfort co-exist. It outputs the current zone thermal comfort heating setpoint in degrees C when thermal comfort control is active, otherwise this output variable will report the thermostat heating setpoint (Ref. Zone Control:Thermostatic Outputs). If there is no heating thermal comfort active and no thermostat heating setpoint is defined for this zone, this value will be 0. This value is set at each system timestep and averaged over the reporting interval. Using the averaged value for longer reporting frequencies (hourly, for example) may not be meaningful in some applications.

#### Zone Thermostat Cooling Setpoint Temperature   [C]

This output variable defined in object Zone Control:Thermostatic. The Thermal Comfort object shares the same output variable and overwrites the thermal setpoints defined in object Zone Control:Thermostatic when both objects of Zone Control:Thermostatic and Zone Control:Thermal Comfort co-exist. It outputs the current zone thermal comfort cooling setpoint in degrees C when thermal comfort control is active, otherwise this output variable will report the thermostat cooling setpoint (Ref. Zone Control:Thermostatic Outputs). If there is no cooling thermal comfort active and no thermostat cooling setpoint is defined for this zone, this value will be 0. This value is set at each system timestep and averaged over the reporting interval. Using the averaged value for longer reporting frequencies (hourly, for example) may not be meaningful in some applications.

### Thermal Comfort Setpoints

The syntax for the current set (4) of zone thermal comfort control types is given below. In each case, the keyword is accompanied by an identifying name and either one or two schedule names (depending on whether the control type is a single or dual setpoint control). The schedule defines a Predicted Mean Vote (PMV) setpoint for the control type. The schedule would be defined through the standard schedule syntax described earlier in this document. For an uncontrolled thermal comfort zone, no Fanger thermal comfort object is specified or necessary.   However, the `Fanger thermal comfort output variables, Zone Thermal Comfort Fanger Model PMV and Zone Thermal Comfort Fanger Model PPD, are reported for thermal comfort uncontrolled conditions as well (e.i., free floating thermal comfort condition) just like a free floating temperature and humidity ratio.   These are indicative of the actual thermal comfort level in uncontrolled thermal comfort zone, and are outputs variables under `People objects`.`

### ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating

This would be used for heating only thermal comfort control. The PMV setpoint can be scheduled and varied throughout the simulation but only heating is allowed with this control type.

#### Field: Name

Unique name for this control type.

#### Field: Fanger Thermal Comfort Schedule Name

The name of the associated schedule containing `Zone Thermal Comfort Fanger Model PMV` values.

### ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling

This would be used for cooling only thermal comfort control. The PMV setpoint can be scheduled and varied throughout the simulation but only cooling is allowed with this control type.

#### Field: Name

Unique name for this control type.

#### Field: Fanger Thermal Comfort Schedule Name

The name of the associated schedule, containing `Zone Thermal Comfort Fanger Model PMV` values.

### ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling

This would be used for heating and cooling thermal comfort control but only heating or cooling can be scheduled at any given time period. The PMV setpoint can be scheduled and varied throughout the simulation for both heating and cooling.

#### Field: Name

Unique name for this control type.

#### Field: Fanger Thermal Comfort Schedule Name

The name of the associated schedule containing `Zone Thermal Comfort Fanger Model PMV` values.

### ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint

This would be used for heating and cooling thermal comfort control where both a heating and cooling PMV setpoint can be scheduled for any given time period. The PMV setpoint can be scheduled and varied throughout the simulation for both heating and cooling.

#### Field: Name

Unique name for this control type.

#### Field: Fanger Thermal Comfort Heating Schedule Name

The name of the associated schedule containing heating setpoint `Zone Thermal Comfort Fanger Model PMV` values.

#### Field: Fanger Thermal Comfort Cooling Schedule Name

The name of the associated schedule containing cooling setpoint `Zone Thermal Comfort Fanger Model PMV` values.

An example of this statement in an IDF is:

```idf
ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating,
       Heating Comfort Setpoint,!- Name
       Heating PMV Setpoints;     !- Setpoint Temperature SCHEDULE Name


ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling,
       Cooling Comfort Setpoint,!- Name
       Cooling PMV Setpoints;     !- Setpoint Temperature SCHEDULE Name


ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling,
       Heating Cooling Comfort Setpoint,!- Name
       Heating Cooling PMV Setpoints;     !- Setpoint Temperature SCHEDULE Name


ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint,
       Dual Comfort Setpoint,     !- Name
       Heating PMV Setpoints,     !- Fanger Thermal Comfort Heating Setpoint PMV SCHEDULE Name
       Cooling PMV Setpoints;     !- Fanger Thermal Comfort Cooling Setpoint PMV SCHEDULE Name
```


### ZoneControl:ContaminantController

The ZoneControl:ContaminantController object is used for any of the following two purposes based on the system outdoor air method specified in the Controller:MechanicalVentilation.

1)      To control a zone to a specified indoor level of contaminants. When this zone is served by an AirLoopHVAC, the other zones served by the same AirLoopHVAC will have the same specified indoor level, if no objects in the other zones served by the same AirLoop are specified. Currently, the available contaminant controls are carbon dioxide and generic contaminant controls. The specified carbon dioxide setpoint is used to calculate the required outdoor airflow rate through the HVAC system to reach the setpoint. The AirLoopHVAC system outdoor flow rate is realized by the Controller:MechanicalVentilation object with System Outdoor Air Method = IndoorAirQualityProcedure.The specified generic contaminant setpoint is used to calculate the required outdoor airflow rate through the HVAC system to reach the setpoint. The AirLoopHVAC system outdoor flow rate is realized by the Controller:MechanicalVentilation object with System Outdoor Air Method = IndoorAirQualityProcedure-GenericContaminant.

2)      To specify minimum CO2 concentration schedule name for a zone. The AirLoopHVAC system outdoor flow rate is realized by the Controller:MechanicalVentilation object with System Outdoor Air Method = ProportionalControl.    Carbon Dioxide Control Availability Schedule Name    determines the availability of    ProportionalControl   .

For the first purpose above, when multiple zones are served by an AirLoop, those zones that do not have a contaminant controller object specified in the input data file are automatically assigned a carbon dioxide setpoint. Zone objects entered in the input data file are internally assigned an index number from 1 to n (first defined Zone object = 1, next Zone object defined in the input file = 2, etc.). For zones served by an AirLoop that do not have a contaminant controller specified, the zone   s carbon dioxide setpoint will be the same as the zone with the next highest zone index number that has a contaminant controller specified. If a zone with a higher index number and contaminant controller specified does not exist, then the zone with the next lowest zone   index number that has a contaminant controller specified will be used. For example, assume an AirLoop serves zones 1 through 5, but one ZoneControl:ContaminantController object is specified for zone 2, a second ZoneControl:ContaminantController object is specified for zone 4, and no ZoneControl:ContaminantController objects are specified for zones 1, 3 and 5. In this case, zone 1 will be assigned the carbon dioxide setpoint schedule that was specified for zone 2, and zones 3 and 5 will be assigned the carbon dioxide setpoint schedule that was specified for zone 4.

#### Field: Name

Unique identifying name for the ZoneControl:ContaminantController.

#### Field: Controlled Zone Name

Name of the zone that is being controlled.

#### Field:Carbon Dioxide Control Availability Schedule Name

This field contains the name of a schedule that determines whether or not the ZoneControl:ContaminantController is available. When the schedule value is zero, the ZoneControl:ContaminantController is bypassed (not available to operate). When the schedule value is greater than zero, the ZoneControl:ContaminantController is available and will be used to calculate the required outdoor airflow rate to reach the carbon dioxide setpoint. If this field is left blank, the schedule has a value of 1 for all time periods. Schedule values must be between 0 and 1.

#### Field:Carbon Dioxide Setpoint Schedule Name

This field contains the name of a schedule that contains the zone carbon dioxide concentration setpoint as a function of time. The units for carbon dioxide setpoint are ppm. The setpoint values in the schedule must be between 0 and 2000 ppm. . This field is used when the field    System Outdoor Air Method    = IndoorAirQualityProcedure in the Controller:MechanicalVentilation object.

#### Field:Minimum Carbon Dioxide Concentration Schedule Name

This field contains the name of a schedule that contains the minimum zone carbon dioxide concentration setpoint as a function of time. The units for carbon dioxide setpoint are ppm. This field is used when the field    System Outdoor Air Method    = ProportionalControl in the Controller:MechanicalVentilation object.

#### Field: Generic Contaminant Control Availability Schedule Name

This field contains the name of a schedule that determines whether or not the ZoneControl:ContaminantController is available. When the schedule value is zero, the generic contaminant control will not be performed. When the schedule value is greater than zero, the ZoneControl:ContaminantController is available and will be used to calculate the required outdoor airflow rate to reach the generic contaminant setpoint. If this field is left blank, the schedule has a value of 1 for all time periods. Schedule values must be between 0 and 1.

#### Field: Generic Contaminant Setpoint Schedule Name

This field contains the name of a schedule that contains the zone generic contaminant concentration setpoint as a function of time. The units for generic contaminant setpoint are ppm. The setpoint values in the schedule must be&gt;=0.



An IDF example is provided below:

```idf
   ZoneControl:ContaminantController,
       CO2 Controller1,                 !- Name
       EAST ZONE,                             !- Controlled Zone Name
       CO2AvailSchedule,               !- Carbon Dioxide Control Availability Schedule Name
       CO2SetpointSchedule,         !- Carbon Dioxide Setpoint Schedule Name
       ,                                               !- Minimum Carbon Dioxide Concentration Schedule Name
       GCAvailSchedule,                 !- Generic Contaminant Control Availability Schedule Name
       GCSetpointSchedule;           !- Generic Contaminant Setpoint Schedule Name
```


### ZoneControl Contaminant Controller Outputs

The following output variables are available when the ZoneControl:ContaminantController object is specified.

* HVAC,Average,Zone Air CO2 Predicted Load to Setpoint Mass Flow Rate [kg/s]

* HVAC,Average,Zone Air CO2 Setpoint Concentration [ppm]

* HVAC,Average,Zone Generic Air Contaminant Predicted Load to Setpoint Mass Flow Rate [kg/s]

* HVAC,Average,Zone Generic Air Contaminant Setpoint Concentration [ppm]



#### Zone Air CO2 Predicted Load to Setpoint Mass Flow Rate [kg/s]

This output is the average predicted outdoor airflow rate in kg/s required to meet the current zone carbon dioxide setpoint for the time step being reported. This value is calculated and reported from the Predict step in the Zone Contaminant Predictor-Corrector module. The calculated outdoor airflow rate will be specified in the Controller:MechanicalVentilation object with System Outdoor Air Method = IndoorAirQualityProcedureto provide enough outdoor ventilation air to keep the zone air carbon dioxide concentration level at or below the setpoint.

#### Zone Air CO2 Setpoint Concentration [ppm]

This output variable is the average carbon dioxide setpoint value, in parts per million, for the time step being reported.

#### Zone Generic Air Contaminant Predicted Load to Setpoint Mass Flow Rate [kg/s]

This output is the average predicted outdoor airflow rate in kg/s required to meet the current zone generic contaminant setpoint for the time step being reported. This value is calculated and reported from the Predict step in the Zone Contaminant Predictor-Corrector module. The calculated outdoor airflow rate will be specified in the Controller:MechanicalVentilation object with System Outdoor Air Method = IndoorAirQualityProcedure-GenericContaminant****to provide enough outdoor ventilation air to keep the zone air generic contaminant concentration level at or below the setpoint.

#### Zone Generic Air Contaminant Setpoint Concentration [ppm]

This output variable is the averagegeneric contaminant setpoint value, in parts per million, for the time step being reported.

Group -- Air Path
-----------------

### AirLoopHVAC:SupplyPath, AirLoopHVAC:ReturnPath

The zone supply and return air paths are used to describe the configuration of the flow path that the supply air takes in moving from the main air handler to the zone terminal units and that the return air takes on leaving the zones and returning to the central return air duct. The air paths consist of a group of components     AirLoopHVAC:ZoneSplitters and AirLoopHVAC:SupplyPlenums for the supply path and AirLoopHVAC:ReturnPlenums and AirLoopHVAC:ZoneMixers for the return path. The connectivity of the paths is established by the components    node connections. There are no branches defined in the zone air path constructs.

For a typical single duct air system there will be one AirLoopHVAC:SupplyPath and one AirLoopHVAC:ReturnPath. A typical dual duct system would have 2 AirLoopHVAC:SupplyPaths     one for the hot air and one for the cold air     and 1 AirLoopHVAC:ReturnPath.

The AirLoopHVAC:SupplyPlenum component provides the capability to have supply air distributed to the conditioned zones through one or more plenum zones such as would occur in an underfloor air distribution system (UFAD). The AirLoopHVAC:ReturnPlenum component allows the program to model return air plenums. Of course plenums are always optional. The simplest AirLoopHVAC:SupplyPath would consist of only an AirLoopHVAC:ZoneSplitter; similarly the simplest return air path consists of a single AirLoopHVAC:ZoneMixer. A UFAD system supply air path might consist of a single AirLoopHVAC:ZoneSplitter connecting to multiple AirLoopHVAC:SupplyPlenums which in turn could each supply one or more conditioned zones. A system with return plenums would have an AirLoopHVAC:ReturnPath in which the conditioned zones connect to the return plenum inlets and the return plenum   s outlets connect to a single AirLoopHVAC:ZoneMixer.

Both the zone supply and return plenums are solved in the heat balance as thermal zones which couple through heat conduction with adjacent zones. Since they are solved as thermal zones the solution scheme involves the zone predictor-corrector technique which will lag the temperature at the system timestep in every zone. See Summary of Predictor-Corrector Procedure in the EnergyPlus Engineering Reference.

Below are the descriptions of the zone supply and return path statements. Note that each statement type has an identifying name, a single inlet/outlet node name, and a list of component type/name pairs. For a single zone being served by an air loop, the inlet to its air distribution unit and the zone return air outlet can be the zone equipment inlet and outlet nodes directly, thus eliminating the need to specify an AirLoopHVAC:SupplyPath and an AirLoopHVAC:ReturnPath.

### AirLoopHVAC:SupplyPath

The AirLoopHVAC:SupplyPath lists one or more AirLoopHVAC:ZoneSplitter and AirLoopHVAC:SupplyPlenum components comprising the path. The components are listed in flow order: upstream to downstream and may be in series, parallel, or both. Connectivity is established by means of the individual component inlet and outlet nodes.

#### Field: Name

Unique name to identify the supply air path..

#### Field: Supply Air Path Inlet Node Name

The name of an inlet node for the zone equipment half of the air loop. This should be one of the nodes named in the AirLoopHVAC field: Demand Side Inlet Node Names.

#### Field Set Component Type and Name

The remaining fields are sets of two repeated times: a component type and a name.   These pairs of fields define the components on the supply air path.

#### Field: Component &lt;\#&gt; Object Type

Start of the component list for the AirLoopHVAC:SupplyPath. This field should contain either *AirLoopHVAC:SupplyPlenum* or *AirLoopHVAC:ZoneSplitter*.

#### Field: Component &lt;\#&gt; Name

Unique name of the AirLoopHVAC:SupplyPlenum or AirLoopHVAC:ZoneSplitter component.

### AirLoopHVAC:ReturnPath

The AirLoopHVAC:ReturnPath lists one or more AirLoopHVAC:ZoneMixer and AirLoopHVAC:ReturnPlenum components comprising the path. The components are listed in flow order: upstream to downstream and may be in series, parallel, or both. Connectivity is established by means of the individual component inlet and outlet nodes. At this time there can only be 1 AirLoopHVAC:ZoneMixer in an AirLoopHVAC:ReturnPath.

#### Field: Name

Unique name to identify the return air path.

#### Field: Return Air Path Outlet Node Name

The name of the node that is the outlet to the air loop from the AirLoopHVAC:ReturnPath. This should be the same node named in the AirLoopHVAC field: Demand Side Outlet Node Name.

#### Field Set Component Type and Name

The remaining fields are sets of two repeated times: a component type and a name.   These pairs of fields define the components on the return air path.

#### Field: Component &lt;\#&gt; Object Type

Start of the component list for the AirLoopHVAC:ReturnPath. This field should contain either *AirLoopHVAC:ReturnPlenum* or *AirLoopHVAC:ZoneMixer*.

#### Field: Component &lt;\#&gt; Name

Unique name of the AirLoopHVAC:ReturnPlenum or AirLoopHVAC:ZoneMixer.

Example inputs are shown below

```idf
  AirLoopHVAC:SupplyPath,
       SupplyAirPath 1,                       !- Name
       Zone Equip In Node,                 !- Supply Air Path Inlet Node Name
       AirLoopHVAC:SupplyPlenum,     !- Component 1 Object Type
       Supply-Plenum-1,                       !- Component 1 Name
       AirLoopHVAC:ZoneSplitter,     !- Component 2 Object Type
       Zone Supply Air Splitter 1; !- Component 2 Name


AirLoopHVAC:ReturnPath,
       ReturnAirPath1,                         !- Name
       PLENUM-1 Out Node,                   !- Return Air Path Outlet Node Name
       Zone Return Plenum,                 !- Component 1 Object Type
       Return-Plenum-1;                       !- Component 1 Name
```


### AirLoopHVAC:ReturnPlenum

The simple building shown in the figure below consists of a controlled zone and a return plenum zone that is used for the return air. This simple configuration contains a ground floor controlled zone with a window and a return plenum zone which handles the roof load. The return air plenum is a special type of component since there is both a heat balance connection and building description and a system airflow connection that transfers the airflow directly from the controlled zone to the return plenum zone in the system air simulation. The input described in this section is mainly just for the system airflow connections in the HVAC algorithms. In addition the return plenum zone must be fully input as a zone object for the heat balance calculation. The zone description needs to contain the wall descriptions - the interzone ceiling and floor, and for this simple case the roof. All the other attributes of a zone that can be specified in the building description can be used with a return plenum zone if necessary: scheduled loads, windows, etc.

![](InputOutputReference/media/image337.svg)

Figure 130. Illustration of Zone Return Plenum

After all the building zone attributes are specified, the AirLoopHVAC:ReturnPlenumobject is specified and included as one of the named components in an AirLoopHVAC:ReturnPath.

#### Field: Name

A unique identifying name identifying the AirLoopHVAC:ReturnPlenumsystem component.

#### Field: Zone Name

The zone name specified in the heat balance portion of the input. This piece of input connects the zone return plenum system component to the heat balance data structure.

#### Field: Zone Node Name

The name of the zone node. The zone node name connects the heat balance data structure to the system airflow data structure through this node.   This node name is defined by the user in the field    Zone Air Node Name    in the ZoneHVAC:EquipmentConnections object for the zone named in the previous field.

#### Field: Outlet Node Name

The name of the return plenum outlet node. For the zone return plenum there is only one outlet node that can be specified.

#### Field: Induced Air Outlet Node or NodeList Name

The name of an induced air outlet node or the name of a NodeList of such nodes. These nodes are to be used as the secondary inlet air nodes of powered induction terminal units (See **AirTerminal:SingleDuct:SeriesPIU:Reheat** and **AirTerminal:SingleDuct:ParallelPIU:Reheat**).

#### Field: Inlet &lt;\#&gt; Node Name

The name of a plenum inlet node. There is no limit to the number of inlet nodes, and there may be no duplicate inlet node names. (Note that some EnergyPlus editing tools may allow only 500 inlet node names, but this may be increased by extending the object in the Energy+.idd file.)



An IDF example of a zone return plenum component specification:

```idf
   AirLoopHVAC:ReturnPlenum,
       Return-Plenum-1,                       !- Name
       PLENUM-1,                                     !- Zone Name
       PLENUM-1 Node,                           !- Zone Node Name
       PLENUM-1 Out Node,                   !- Outlet Node Name
       PLENUM-1 Induced Air Nodes, !- Induced Air Outlet Node or NodeList Name
       SPACE1-1 Out Node,                   !- Inlet 1 Node Name
       SPACE2-1 Out Node,                   !- Inlet 2 Node Name
       SPACE3-1 Out Node,                   !- Inlet 3 Node Name
       SPACE4-1 Out Node,                   !- Inlet 4 Node Name
       SPACE5-1 Out Node;                   !- Inlet 5 Node Name


   NodeList,
       PLENUM-1 Induced Air Nodes,       !- Name
       SPACE1-1 ATU Sec Node,                 !- Node 1 Name
       SPACE2-1 ATU Sec Node,                 !- Node 2 Name
       SPACE3-1 ATU Sec Node,                 !- Node 3 Name
       SPACE4-1 ATU Sec Node;                 !- Node 4 Name
```


Below is an example of the AirLoopHVAC:ReturnPath for the simple case shown above.

```idf
   AirLoopHVAC:ReturnPath,
       ReturnAirPath1,                   !- Name
       PLENUM-1 Out Node,             !- Return Air Path Outlet Node Name
       AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
       Return-Plenum-1;                 !- Component 1 Name
```





### AirLoopHVAC:SupplyPlenum

The building shown in the figure below consists of three controlled zones served by an AirLoopHVAC:SupplyPlenum beneath the floor.

![](InputOutputReference/media/image338.png)

Figure 131. Illustration of AirLoopHVAC:SupplyPlenum

The AirLoopHVAC:SupplyPlenum has a heat balance connection and building description, and a system airflow connection which transfers the airflow from the supply plenum zone to the controlled zones in the system simulation. The input described in this section is mainly just for the system airflow connections in the HVAC algorithms. In addition the supply plenum zone must be fully input in the building zone description. The supply plenum zone description needs to contain the wall descriptions, the interzone ceiling and floor, and the ground connection. All the other attributes of a zone that can be specified in the building description can be utilized with a supply plenum zone if necessary, i.e. scheduled loads, windows, etc.

After all the building zone attributes are specified, the AirLoopHVAC:SupplyPlenum object is specified and included as one of the named components in an AirLoopHVAC:SupplyPath.

#### Field: Name

A unique identifying name identifying the AirLoopHVAC:SupplyPlenum system component.

#### Field: Zone Name

The zone name specified in the heat balance portion of the input. This piece of input connects the AirLoopHVAC:SupplyPlenum system component to the heat balance data structure.

#### Field: Zone Node Name

The name of the zone node. The zone node name connects the heat balance data structure to the system airflow data structure through this node.   This node name is defined by the user in the field    Zone Air Node Name    in the ZoneHVAC:EquipmentConnections object for the zone named in the previous field.

#### Field: Inlet Node Name

The name of the inlet node to the supply plenum. The AirLoopHVAC:SupplyPlenum component can send air to many outlets, but there is only one inlet.

#### Field: Outlet &lt;\#&gt; Node Name

The name of a plenum outlet node. There is no limit to the number of outlet nodes, and there may be no duplicate outlet node names. (Note that some EnergyPlus editing tools may allow only 500 outlet node names, but this may be increased by extending the object in the Energy+.idd file.)

An IDF example of an AirLoopHVAC:SupplyPlenum component specification:

```idf
  AirLoopHVAC:SupplyPlenum,
       Supply Plenum 1,                         ! Name
       SUPPLY PLENUM ZONE,                   ! Zone Name
       Supply Plenum 1 Zone Node,     ! Zone Node Name
       Zone Equipment Inlet Node,     ! Inlet Node Name
       Supply Plenum 1 Outlet Node; ! Outlet 1 Node Name
```


Below is an example of the AirLoopHVAC:SupplyPath for the building shown above.

```idf
  AirLoopHVAC:SupplyPath,
       TermReheatSupplyPath,               ! Name
       Zone Equipment Inlet Node,     ! Supply Air Path Inlet Node Name
       AirLoopHVAC:SupplyPlenum,       ! Component 1 Object Type
       Supply Plenum 1,                         ! Component 1 Name
       AirLoopHVAC:ZoneSplitter,       ! Component 2 Object Type
       Zone Supply Air Splitter;       ! Component 2 Name
```


### AirLoopHVAC:ZoneSplitter

The AirLoopHVAC:ZoneSplitter is a component that splits airflow from a single inlet to multiple outlets. This component must be referenced in an AirLoopHVAC:SupplyPath object. The input contains only node connection information.

#### Field: Name

Unique name for this zone splitter.

#### Field: Inlet Node Name

The name of the single inlet node going into the splitter.

#### Field: Outlet &lt;\#&gt; Node Name

The name of a splitter outlet node. There is no limit to the number of outlet nodes, and there may be no duplicate outlet node names. (Note that some EnergyPlus editing tools may allow only 500 outlet node names, but this may be increased by extending the object in the Energy+.idd file.)

An example is shown below.

```idf
AirLoopHVAC:ZoneSplitter,
           Zone Supply Air Splitter,     ! Name
           Zone Equipment Inlet Node,   ! Inlet Node Name
           Zone 1 Damper Inlet Node,     ! Outlet 1 Node Name
          Zone 2 Damper Inlet Node,     ! Outlet 2 Node Name
           Zone 3 Damper Inlet Node;     ! Outlet 3 Node Name
```

### AirLoopHVAC:ZoneMixer

The AirLoopHVAC:ZoneMixer takes the air from multiple inlets and mixes the streams together to be sent out of a single outlet node. This is a simple process of summing flows and averaging the air properties. This compoment may be part of an air loop return path or part of an induction terminal unit. When used as a return air mixer, this component must be listed in an AirLoopHVAC:ReturnPath object, and the inlets may be zone return air nodes or AirLoopHVAC:ReturnPlenum outlet nodes. When used in an induction terminal unit (ref. AirTerminal:SingleDuct:SeriesPIU:Reheat, AirTerminal:SingleDuct:ParallelPIU:Reheat, and AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction), one inlet node is the supply (primary) air inlet from the central air handler, and the second inlet node is the induced (secondary) air inlet. These node names should match equivalent node names in the terminal unit.

#### Field: Name

Unique name for this zone mixer.

#### Field: Outlet Node Name

The name of the single outlet node leaving the mixer.

#### Field: Inlet &lt;\#&gt; Node Name

The name of a mixer inlet node. There is no limit to the number of inlet nodes, and there may be no duplicate inlet node names. (Note that some EnergyPlus editing tools may allow only 500 inlet node names, but this may be increased by extending the object in the Energy+.idd file.)

An input example is shown below.

```idf
AirLoopHVAC:ZoneMixer,
                 Zone Return Air Mixer,               ! Name
                 Return Air Mixer Outlet Node, ! Outlet Node Name
                 Zone 1 Outlet Node,                     ! Inlet 1 Node Name
                 Zone 2 Outlet Node,                     ! Inlet 2 Node Name
                 Zone 3 Outlet Node;                     ! Inlet 3 Node Name
```

Group -- Non-Zone Equipment
---------------------------

The non-zone equipment group consists of plant objects that connect to the demand side of the plant loop but are not associated with a a specific Zone (and do not have their own group). There is currently one non-zone equipment object called   LoadProfile:Plant. This object places a scheduled demand load on the plant.

Non-zone equipment allows the option of performing a plant-only EnergyPlus simulation, i.e. without any zones. This can be useful for comparing the performance of various plant configurations or components without the added complexity of a full building description.

### LoadProfile:Plant

The LoadProfile:Plant object is used to simulate a scheduled demand profile. This can be useful when the building loads are already known. Demanded load and flow rate are schedules specified in the object definition. The load profile can specify heating and cooling loads. Cooling loads are entered as negative numbers. The actual load met is dependent on the performance of the supply loop components.

The LoadProfile:Plant object must be connected on the demand side of the plant loop. It should be located on a Branch with its control type set to    Active.    If desired, multiple LoadProfile:Plant objects can be combined in series and/or parallel.

#### Field: Name

The unique name of the LoadProfile:Plant object.

#### Field: Inlet Node Name

The name of the inlet node connection to the plant loop.

  This node should be on the demand side.

#### Field: Outlet Node Name

The name of the outlet node connection to the plant loop.

#### Field: Load Schedule Name

Reference to the schedule object specifying the load profile [W].

#### Field: Peak Flow Rate

The peak demanded water flow rate [m<sup>3</sup>/s]. This value is multiplied by the flow rate fraction schedule values (below) to determine the actual volumetric flow rate.

#### Field: Flow Rate Fraction Schedule Name

Reference to the schedule object specifying the flow rate fraction relative to the value in the field Peak Flow Rate (above).

An example of this object follows.

```idf
LoadProfile:Plant,
   Load Profile 1,                                         !- Name
   Demand Load Profile 1 Inlet Node,     !- Inlet Node Name
   Demand Load Profile 1 Outlet Node,   !- Outlet Node Name
   Load Profile 1 Load Schedule,             !- Load Schedule Name {W}
   0.003,                                                           !- Peak Flow Rate {m3/s}
   Load Profile 1 Flow Frac Schedule;   !- Flow Rate Fraction Schedule Name
```



### LoadProfile Plant Outputs

The following output variables and meters are reported for the LoadProfile:Plant object:

* HVAC,Average,Plant Load Profile Mass Flow Rate [kg/s]

* HVAC,Average,Plant Load Profile Heat Transfer Rate [W]

* HVAC,Sum,Plant Load Profile Heat Transfer Energy [J]

* HVAC,Sum,Plant Load Profile Heating Energy [J]

* HVAC,Sum,Plant Load Profile Cooling Energy [J]

#### Plant Load Profile Mass Flow Rate [kg/s]

This is the mass flow of the fluid passing through the load profile object, in kg/s.

#### Plant Load Profile Heat Transfer Rate [W]

#### Plant Load Profile Heat Transfer Energy [J]

These report the overall heat transfer rate and energy for the load profile object, in Watts or Joules.

#### Plant Load Profile Cooling Energy [J]Plant Load Profile Heating Energy [J]

These report the overall cooling or heating energy that the load profile object places on the plant loop, in Joules.



The inlet and outlet node temperatures and mass flow rates can be monitored using the system node output variables:

* HVAC,Average,System Node Temperature [C]

* HVAC,Average,System Node Mass Flow Rate [kg/s]



Group     Solar Collectors
------------------------

Solar collectors are thermal devices that convert solar energy into thermal energy by raising the temperature of a circulating heat transfer fluid. The fluid can then be used to heat water for domestic hot water usage or space heating.

In EnergyPlus solar collectors are components that are connected to the plant loop. A solar heating system can be constructed with a combination of solar collectors, pumps, and hot water tanks.

Flate plate solar collectors are defined using two objects:   SolarCollector:FlatPlate:Water and SolarCollectorPerformance:FlatPlate. Similarly, Integral-Collector-Storage (ICS) solar collectors are defined using two objects: SolarCollector:IntegralCollectorStorage, and SolarCollectorPerformance:IntegralCollectorStorage.   The SolarCollector:FlatPlate:Water and SolarCollector:IntegralCollectorStorage objects describe the plant component connections. These object also reference   SolarCollectorPerformance:FlatPlate and SolarCollectorPerformance:IntegralCollectorStorage performance objects which contains the thermal and optical performance test data for a specific make and model of collector. Parameters are defined separately so that these values can be organized into a reference data set and need only be entered once if for an array of the same type of collectors.

### SolarCollector:FlatPlate:Water

The flat-plate solar collector model simulates glazed, unglazed, and tubular (i.e. evacuated tube) collectors. The SolarCollector:FlatPlate:Water object represents a single collector module connected to the plant loop. The thermal and optical properties of the collector module are taken from the referenced SolarCollectorPerformance:FlatPlate object. A surface or shading object defines the collector tilt, azimuth, and gross area. The collector surface participates normally in all shading calculations if the "FullExterior," "FullInteriorAndExterior,"    FullExteriorWithReflections    , or    FullInteriorAndExteriorWithReflections    flags are set in the Solar Distribution field of the Building object. Inlet and outlet nodes are specified for plant connections on the demand side of the plant loop.

#### Field: Name

The unique name of the SolarCollector:FlatPlate:Water object.

#### Field: Solar Collector Performance Name

Reference name of a SolarCollectorPerformance:FlatPlate object that defines the thermal and optical properties of the collector.

#### Field: Surface Name

Reference to one of the many different types of surfaces such as the BuildingSurface:Detailed or the Shading:Zone:Detailed objects. The surface named here is used to define the solar collector tilt, azimuth, and gross area.

#### Field: Inlet Node Name

The name of the inlet node connection to the plant loop.

#### Field: Outlet Node Name

The name of the outlet node connection to the plant loop.

#### Field: Maximum Flow Rate

The maximum flow rate [m<sup>3</sup>/s] allowed through the collector. This field is optional. If not specified, the collector will allow as much flow as the rest of the plant can deliver.

An example follows.

```idf
  SolarCollector:FlatPlate:Water,
   Collector 1,                                                       !- Name
   ACR Solar International Fireball 2001,   !- Solar Collector Performance Name
   Collector Surface,                                           !- Surface Name
   Collector Inlet Node,                                     !- Inlet Node Name
   Collector Outlet Node,                                   !- Outlet Node Name
   0.00005;                                                               !- Maximum Flow Rate (m3/s)
```


### Solar Collector FlatPlate Water Output

The following output variables are reported for the SolarCollector:FlatPlate:Water object:

* HVAC,Average,Solar Collector Incident Angle Modifier []

* HVAC,Average,Solar Collector Efficiency []

* HVAC,Average,Solar Collector Heat Transfer Rate [W]

* HVAC,Average,Solar Collector Heat Gain Rate [W]

* HVAC,Average,Solar Collector Heat Loss Rate [W]

* HVAC,Sum,Solar Collector Heat Transfer Energy [J]

#### Solar Collector Incident Angle Modifier [ ]

The incident angle modifier is an important intermediate value used in the SRCC calculation of solar collector performance.   The value reported here is the combined result for the current time that includes incident angles of beam solar, diffuse solar from sky, and diffuse solar from ground.

#### Solar Collector Efficiency [ ]

The overall collector efficiency.   This is the ratio of collected energy and the incident solar energy.   The efficiency can be greater than 1 at times when the outdoor air temperature is warm enough.

#### Solar Collector Heat Transfer Rate [W]

#### Solar Collector Heat Transfer Energy [J]

These are the overall rate (in W) and amount of energy ( in J) transferred to the collector   s circulating fluid.   Positive values indicate heating of the fluid while negative values indicate cooling of the fluid.

#### Solar Collector Heat Gain Rate [W]

This is the overall rate of heat addition to the collector   s circulating fluid in Watts.   Values are always positive or zero.   If the fluid is actually cooled then the value is zero.

#### Solar Collector Heat Loss Rate [W]

This is the overall rate of heat loss from the collector   s circulating fluid in Watts.   Values are always positive or zero.   If the fluid is actually heated then the value is zero.

In addition, several surface variables are also relevant for the collector   s surface object (BuildingSurface:Detailed or Shading:Zone:Detailed):

* Zone,Average,Surface Outside Face Sunlit Area [m2]

* Zone,Average,Surface Outside Face Sunlit Fraction []

* Zone,Average,Surface Outside Face Incident Solar Radiation Rate per Area [W/m2]

* Zone,Average,Surface Outside Face Incident Beam Solar Radiation Rate per Area [W/m2]

* Zone,Average,Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area [W/m2]

* Zone,Average,Surface Outside Face Incident Ground Diffuse Solar Radiation Rate per Area [W/m2]

* Zone,Average,Surface Outside Face Beam Solar Incident Angle Cosine Value []



The temperatures at the inlet and outlet nodes and the collector mass flow rate can be monitored using the system node output variables:

* HVAC,Average,System Node Temperature [C]

* HVAC,Average,System Node Mass Flow Rate [kg/s]



### SolarCollectorPerformance:FlatPlate

The SolarCollectorPerformance:FlatPlate object contains the thermal and optical performance parameters for a single collector module. These parameters are based on the testing methodologies described in ASHRAE Standards 93 and 96. The Solar Rating and Certification Corporation (SRCC) applies these standards in their rating procedures of solar collectors. The ratings for commercially available collectors in North America are published in the *Directory of SRCC Certified Solar Collector Ratings*. The SRCC database has also been converted into an EnergyPlus data set of SolarCollectorPerformance:FlatPlate objects that is included with the program (see SolarCollectors.idf in the DataSets folder).

The coefficients for the energy conversion efficiency and incident angle modifier allow first order (linear) or second order (quadratic) correlations. To use a first order correlation, the second order coefficient must be left blank or set to zero.

In order for the model to work correctly, the test conditions for which the performance coefficients were measured must be specified in the fields:   *Test Fluid*, *Test Volumetric Flow Rate*, and *Test Correlation Type*. Currently, only water is allowed as the *Test Fluid*.

For more detailed information about the performance coefficients, see the *EnergyPlus Engineering Reference Document*.

#### Field: Name

The unique name of the SolarCollectorPerformance:FlatPlate object.

#### Field: Gross Area

The gross area of the collector module [m<sup>2</sup>]. This value is mainly for reference. The area of the associated collector surface object is used in all calculations.

#### Field: Test Fluid

The fluid that was used in the testing procedure that resulted in the thermal and optical performance coefficients below. Currently only    Water    is allowed.   This the fluid during the collector testing, not the fluid used during a particular EnergyPlus run.

#### Field: Test Flow Rate

The volumetric flow rate during testing [m<sup>3</sup>/s]. If the value is available as flow rate per unit area, it is recommended to multiply by the *Gross Area* of the collector module, not the net aperture area.

#### Field: Test Correlation Type

This field specifies type of temperature used to develop the correlation equations.   The testing procedure is based on an experimental correlation using either    Inlet,       Average,    or    Outlet    temperature.   Enter one of these choices. The ASHRAE Standards 93 and 96 always use Inlet temperature.

#### Field: Coefficient 1 of Efficiency Equation

First coefficient of efficiency equation for energy conversion [dimensionless].   This is the Y-intercept term.

#### Field: Coefficient 2 of Efficiency Equation

Second coefficient of efficiency equation for energy conversion [W/m<sup>2</sup>-K].   This is the first-order term.

#### Field: Coefficient 3 of Efficiency Equation

Third coefficient of efficiency equation for energy conversion [W/m<sup>2</sup>-K<sup>2</sup>]. This field is optional. This is the second-order term. If left blank or set to zero, a first-order linear correlation is used.

#### Field: Coefficient 2 of Incident Angle Modifier

Second coefficient of the incident angle modifier equation. This the first-order term. (There is no *Coefficient 1 of Incident Angle Modifier* because that number is always 1.0.)

#### Field: Coefficient 3 of Incident Angle Modifier

Third coefficient of the incident angle modifier equation. This is the second-order term. This field is optional. If left blank or set to zero, a first order linear correlation is used.

An example of this object follows.

```idf
   SolarCollectorPerformance:FlatPlate,
       Alternate Energy Technologies AE-32,   !- Name
       2.9646,                                   !- Gross Area {m2}
       WATER,                                     !- Test Fluid
       0.0000388,                             !- Test Flow Rate {m3/s}
       INLET,                                     !- Test Correlation Type
       0.691,                                     !- Coefficient 1 of Efficiency Equation {dimensionless}
       -3.396,                                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
       -0.00193,                               !- Coefficient 3 of Efficiency Equation {W/m2-K2}
       -0.1939,                                 !- Coefficient 2 of Incident Angle Modifier
       -0.0055;                                 !- Coefficient 3 of Incident Angle Modifier
```



### SolarCollectorPerformance:FlatPlate Output

This object does not generate any output; see SolarCollector:FlatPlate:Water Output

### SolarCollector:IntegralCollectorStorage

The Integral-Collector-Storage (ICS) solar collector model simulates glazed collectors with integral storage unit. The SolarCollector:IntegralCollectorStorage object represents a single collector module connected to the plant loop. The thermal and optical properties of the collector module are calculated from inputs in SolarCollectorPerformance:IntegralCollectorStorage object. A surface or shading object defines the collector tilt, and azimuth. The collector surface participates normally in all shading calculations if the "FullExterior," "FullInteriorAndExterior,"    FullExteriorWithReflections    , or    FullInteriorAndExteriorWithReflections    flags are set in the Solar Distribution field of the Building object. Inlet and outlet nodes are specified for plant connections on the demand side of the plant loop.   The SurfaceProperty:ExteriorNaturalVentedCavity, object is required to describe the surface properties, the characteristics of the cavity and opening for natural ventilation if OtherSideConditionsModel is specified as the collector bottom surface outside boundary condition type.

#### Field: Name

The unique name of the SolarCollector:IntegralCollectorStorage object.

#### Field: Solar Collector Performance Name

Reference name of a SolarCollectorPerformance:IntegralCollectorStorage object that defines the thermal and optical properties of the collector.

#### Field: Surface Name

Reference to one of the many different types of surfaces such as the BuildingSurface:Detailed or the Shading:Zone:Detailed objects. The surface named here is used to define the solar collector tilt, and azimuth. The collector shades the surface it is mounted on and hence impacts the surface heat balance.

#### Field: Bottom surface Boundary Conditions Type

This field contains the type of boundary conditions applicable to the ICS collector bottom surface. Allowed boundary condition types are: AmbientAir and OtherSideConditionsModel.   If the other side conditions model is selected, specify the name of the SurfaceProperty:OtherSideConditionsModel object in the next input field, otherwise, leave the next input field blank.   The AmbientAir boundary condition uses outdoor air temperature as boundary condition, hence the subsurface is assumed to be exposed to the sun and wind.

#### Field: Other Side Conditions Model Name

This field contains the name of a SurfaceProperty:OtherSideConditionsModel object declared elsewhere in the input file. This will connect the collector to the exterior boundary conditions for the underlying heat transfer surface specified above..

#### Field: Inlet Node Name

The name of the inlet node connection to the plant loop.

#### Field: Outlet Node Name

The name of the outlet node connection to the plant loop.

#### Field: Maximum Flow Rate

The maximum flow rate [m3/s] allowed through the collector. This field is optional. If not specified, the collector will allow as much flow as the rest of the plant can deliver.



An example follows.

```idf
SolarCollector:IntegralCollectorStorage,
   Collector 1,                                                       !- Name
   ICS Solar Collector,                                       !- Solar Collector Performance Name
   ICS Collector Surface,                                   !- Surface Name
   OtherSideConditionsModel,                             !- Bottom Surface Boundary Conditions Type
   ICS OSCM,                                                             !- Boundary Condition Model Name
   Collector Inlet Node,                                     !- Inlet Node Name
   Collector Outlet Node,                                   !- Outlet Node Name
   0.00005;                                                               !- Maximum Flow Rate (m3/s)
```

### SolarCollectorPerformance:IntegralCollectorStorage

The SolarCollectorPerformance:IntegralCollectorStorage object contains the thermal and optical performance parameters for a single collector module. The transmittance-absorptance product of the absorber and cover system is determined from optical properties specified. For more detailed information about the calculation procedure, see the *EnergyPlus Engineering Reference* Document.

#### Field: Name

The unique name of the SolarCollectorPerformance:IntegralCollectorStorage object.

#### Field: ICS Collector Type

This input field is the ICS collector type.     Currently only RectangularTank type is allowed.

#### Field: Gross Area

This input field is the gross area of the collector module in m2.   This gross area is used in the energy balance equations.

#### Field: Collector Water Volume

This input field is the volume of water in the solar collector in m3.

#### Field: Bottom Heat Loss Conductance

This input field is the collector bottom heat loss conductance in W/m2K.   This value is calculated from thermal conductivity and thickness of the bottom insulation.

#### Field: Side Heat Loss Conductance

This input field is the collector side heat loss conductance in W/m2K.   This value is calculated from thermal conductivity and thickness of the side insulation.

#### Field: Collector Aspect Ratio

This input field is the ratio of the short side (width) of the collector to the long side (length) of the collector.   This value is used only for calculating the collector side area along with the collector side height specified in the next input filed.   This ratio is less or equal to 1.0.

#### Field: Collector Side Height

This input field is height of collector side in m.   This height is used to estimate the collector side area for heat loss calculations along with heat loss coefficient specified in the input field above.

#### Field: Thermal Mass of Absorber Plate

This input field is thermal-mass of the absorber plate per unit area of the collector in [J/m2×K].   This input value multiplied by the absorber gross area determines the thermal mass of the absorber plate. It is estimated from the specific heat, density and average thickness of the absorber plate. If zero is specified then the absorber plate energy balance reduces to steady state form.

#### Field: Number of Covers

Number of transparent collector covers.   Common practice is to use two covers: glass as the outer cover and Teflon as the inner cover. If single cover is specified leave the inner cover optical and thermal properties input fields blank.

#### Field: Cover Spacing

This input field provides the spacing between the two transparent covers, and the spacing between the inner cover and the absorber plate in m.   Default value is 0.05m.

#### Field: Refractive Index of Outer Cover

This is the average Refractive index for solar spectrum range of the outer transparent cover material.   Glass is used as the outer cover.   Average refractive index value for non-absorbing glass used in solar collectors over solar spectrum range is 1.526.

#### Field: Extinction Coefficient Times Thickness of Outer Cover

This input field is the product of the extinction coefficient and the thickness of the out cover material.   The extinction coefficient for glass types approximately varies from 4m<sup>-1</sup> to 32 m<sup>-1</sup>.   The extinction coefficient for low-iron glass, which is the default outer cover material, is 15 m<sup>-1</sup>. The default value for extinction coefficient times thickness (KL) is 0.045 (=15.0 x0.003), which is the product of the default extinction coefficient of 15m<sup>-1</sup> and 3.0mm thick glass.

#### Field: Emissivity of Outer Cover

This input field value is thermal emissivity of the outer collector cover.   The default value assumes low-iron glass with thermal emissivity of 0.88.

#### Field: Refractive Index of Inner Cover

This input field is the average Refractive index of the inner transparent cover of the collector.   Commonly Teflon (PolytetraFluoroethylene) is used as the inner cover.   The average refractive index value over the solar spectrum range for Teflon is 1.37.

#### Field: Extinction Coefficient Times Thickness of Inner Cover

This input field is the product of the extinction coefficient (K) and the thickness (L) of the inner cover material.   The inner cover material is more transparent than the out cover, very thin and hence their thickness can be assumed to be negligible. The default value for extinction coefficient times thickness (KL) is 0.008 (=40.0x0.0002), which is the product of extinction coefficient of 40m<sup>-1</sup> and a thickness of 0.2mm.

#### Field: Emissivity of Inner Cover

This input field value is thermal emissivity of the inner transparent collector cover.   The default value assumes plastic sheet with thermal emissivity of 0.30.   This value is used in the thermal analysis only.

#### Field: Absorptance of Absorber Plate

This input field is shortwave or solar absorptance of the absorber plate.   The default value is 0.96.

#### Field: Emissivity of Absorber Plate

This input field value is thermal emissivity of the absorber plate.   Default value is 0.30.   This input value is used in the thermal analysis only.



An example follows.

```idf
     SolarCollectorPerformance:IntegralCollectorStorage,
       ICS Experimental,               !- Name
       RectangularTank,                 !- ICS Collector Type
       0.37275,                                 !- Gross Area {m2}
       0.0195875,                             !- Collector Water Volume {m3}
       0.10,                                       !- Bottom Heat Loss Conductance
       1.00,                                       !- Side Heat Loss Conductance
       0.8,                                         !- Collector Aspect Ratio {dimensionless}
       0.08,                                       !- Collector Side Height {m}
       5800.0,                                         !- Thermal Mass of Absorber Plate {J/m2K}
       1,                                             !- Number of Covers {dimensionless}
       0.05,                                       !- Cover Spacing {m}
       1.526,                                     !- Refractive Index of Outer Cover {dimensionless}
       0.0125,           !- Extinction Coefficient Times Thickness of Outer Cover {dimensionless}
       0.88,                                       !- Emissivity of Outer Cover
       1.126,                                     !- Refractive Index of Inner Cover {dimensionless}
       0.0126,           !- Extinction Coefficient Times Thickness of Inner Cover {dimensionless}
       0.88,                                       !- Emissivity of Inner Cover {dimensionless}
       0.96,                                       !- Absorptance of Absorber Plate {dimensionless}
       0.60;                                       !- Emissivity of Absorber Plate {dimensionless}
```



### Solar Collector Integral Collector Storage Outputs

The following output variables are reported for the SolarCollector:IntegralCollectorStorage object:

* HVAC,Average,Solar Collector Storage Water Temperature [C]

* HVAC,Average,Solar Collector Absorber Plate Temperature [C]

* HVAC,Average,Solar Collector Overall Top Heat Loss Coefficient [W/m2-C]

* HVAC,Average,Solar Collector Thermal Efficiency []

* HVAC,Average,Solar Collector Storage Heat Transfer Rate [W]

* HVAC,Sum,Solar Collector Storage Heat Transfer Energy [J]

* HVAC,Average,Solar Collector Heat Transfer Rate [W]

* HVAC,Sum,Solar Collector Heat Transfer Energy [J]

* HVAC,Average,Solar Collector Skin Heat Transfer Rate [W]

* HVAC,Sum, Solar Collector Skin Heat Transfer Energy [J]

* HVAC,Average,Solar Collector Transmittance Absorptance Product []

#### Solar Collector Storage Water Temperature [C]

This output variable is the ICS collector stored water average temperature at a given time steps in degree Celsius. This temperature is the same as the collector ICS collector leaving water temperature.

#### Solar Collector Absorber Plate Temperature [C]

This output variable is the ICS collector absorber plate average temperature at a given time steps in degree Celsius.

#### Solar Collector Thermal Efficiency [ ]

This output variable is the instantaneous thermal efficiency of the ICS solar collector in per cent.   This value is determined from net useful energy collected and the total incident solar radiation for each time step. The net useful energy collected is the sum of the energy stored in the collector and net useful energy delivered.

#### Solar Collector Storage Heat Transfer Rate [W]

#### Solar Collector Storage Heat Transfer Energy [J]

These output variables are the instantaneous rate of change of the energy and the change in energy of the water in the ICS solar collector in Watts, and Joules, respectively.

#### Solar Collector Skin Heat Transfer Rate [W]

#### Solar Collector Skin Heat Transfer Energy [J]

These output variables are the instantaneous skin heat loss rate and the heat loss energy of the ICS solar collector for each time steps in Watts, and Joules respectively.   The skin heat loss rate is the sum of the heat losses through the top, bottom and sides of the collector surfaces.   This value is mostly negative, but can have a positive value (heat gain) when the outdoor air temperature is warmer than the collector.

#### Solar Collector Heat Transfer Rate [W]

#### Solar Collector Heat Transfer Energy [J]

This output variable is the heat rate and Energy transferred from the ICS collector to the collector loop fluid (water) in Watts and Joule, respectively.   This value is determined from the collector water mass flow rate, specific heat of water and the temperature difference between the collector water outlet and inlet nodes at each time step. The value is positive when the fluid is heated or negative when cooled.

#### Solar Collector Transmittance Absorptance Product [ ]

This output variable is the transmittance-absorptance product of the covers and absorber system of the ICS solar collector.   This value ranges from 0.0 to less than 1.0.

#### Solar Collector Overall Top Heat Loss Coefficient [W/m2-C]

This output variable is the overall heat loss coefficient from the absorber plate to the ambient air calculated for each time step.

### SolarCollector:FlatPlate:PhotovoltaicThermal

This object is used to model hybrid photovoltaic-thermal (PVT) solar collectors that convert incident solar energy into both electricity and useful thermal energy.   This object describes the PVT solar collector by referencing other objects that provide more detail or connections to other parts of the EnergyPlus model.

The PVT solar collectors need to be connected to either an HVAC air system or a plant loop for collected thermal energy to be utilized.   The input field for the type of thermal working fluid informs the program how the PVT collector is expected to be connected.   If the the working fluid is air, then the PVT collectors are modeled as a ventilation air pretreatment component and connected to an outdoor air system.   If the working fluid is water, then the PVT collectors are modeled as a hot water solar collector and are connected to a plant loop with a water thermal storage tank.

#### Field: Name

This field should contain a unique name chosen by the user to identify a specific PVT collector in the building model.

#### Field: Surface Name

This field is the user-defined name of a surface object (defined elsewhere) to which the PVT module is attached.   These can be any type of building surface that is exposed to the exterior environment.   The model uses the named surface   s geometry for the PVT solar collector.

#### Field: Photovoltaic-Thermal Model Performance Name

This field is the user-defined name of an object (defined elsewhere) that provides the performance details of the PVT module.   This should be the name of a SolarCollectorPerformance:PhotovoltaicThermal:Simple object.   Multiple different SolarCollector:FlatPlate:PhotovoltaicThermal objects can reference the same object that provides performance details.

#### Field: Photovoltaic Generator Name

This field is the user-defined name of a Generator:Photovoltaic object (defined elsewhere) that will be used to model the solar electric portion of the PVT solar collector.   The PVT models make any adjustments needed to model PV performance in the context of the PVT collector.

#### Field: Thermal Working Fluid Type

This field is the user   s choice for the type of fluid used to collect thermal energy.   PVT solar collectors can capture thermal energy in either air or water streams.   The choices available for this field are    Water    or    Air.      If the choice is    Air    then the PVT collector needs to be connected to an HVAC air system loop.   The PVT collector should be situated as the first component on an outdoor air inlet stream.   If the choice is    Water    then the PVT collector needs to be connected to a Plant water system loop.   The connections are made via node names which are defined in the following fields, depending on the working fluid type.

#### Field: Water Inlet Node Name

This field is the name of Plant loop node that serves as the inlet to the PVT collector.   This field is only used if the Thermal Working Fluid Type is set to    Plant/Water.   

#### Field: Water Outlet Node Name

This field is the name of a plant loop node that seves as the outlet from the PVT collector.   This field is only used if the Thermal Working Fluid Type is set to    Plant/Water.   

#### Field: Air Inlet Node Name

This field is the name of HVAC air loop node that serves as the inlet to the PVT collector.   This field is only used if the Thermal Working Fluid Type is set to    HVAC/Air.   

#### Field: Air Outlet Node Name

This field is the name of HVAC air loop node that serves as the outlet from the PVT collector.   This field is only used if the Thermal Working Fluid Type is set to    HVAC/Air.   

#### Field: Design Flow Rate

This field is used to describe the nominal volume flow rate of the thermal working fluid.   The units are m3/s.   The volume flow rate is autosizable.

An example of this object follows.

```idf
   SolarCollector:FlatPlate:PhotovoltaicThermal,
       PVT: 1_Ceiling ,                                             !- Name
       1_Ceiling ,                                                       !- Surface Name
       30percentPVThalfArea ,                                 !- Photovoltaic-Thermal Model Performance Name
       PV:ZN_1_FLR_1_SEC_1_Ceiling ,                   !- Photovoltaic Name
       Air ,                                                                   !- Thermal Working Fluid Type
       ,                                                                           !- Water Inlet Node Name
       ,                                                                           !- Water Outlet Node Name
       ZN_1_FLR_1_SEC_1:Sys_OAInlet Node ,       !- Air Inlet Node Name
       PVT:ZN_1_FLR_1_SEC_1_Ceiling Outlet ,   !- Air Outlet Node Name
       Autosize ;                                                         !- Design Flow Rate
```



### Solar Collector FlatPlate PhotovoltaicThermal Outputs

The output variables that are available for flat plate PVT include the following.

* HVAC,Average,Generator Produced Thermal Rate [W]

* HVAC,Sum,Generator Produced Thermal Energy [J]

* HVAC,Average,Generator PVT Fluid Bypass Status [ ]

* HVAC,Average,Generator PVT Fluid Inlet Temperature [C]

* HVAC,Average,Generator PVT Fluid Outlet Temperature [C]

* HVAC,Average,Generator PVT Fluid Mass Flow Rate [kg/s]

#### Generator Produced Thermal Rate [W]

#### Generator Produced Thermal Energy [J]

These outputs are the thermal energy and power produced by the PVT collector.   PVT collectors are a type of cogenerator, producing both electrical and thermal power and these variables report the thermal portion in the same manner as other fuel-based cogenerators.   The thermal energy is placed on    HeatProduced    meter and is attributed to    SolarWater    or    SolarAir    depending on the type of working fluid.   The generator thermal production is also reported at the load center level.

#### Generator PVT Fluid Bypass Status [ ]

This output variable indicates the status a bypass damper.   It is only available for air-based PVT.   There are no dimensions and the range is between 0.0 and 1.0.   If the value is 0.0, then there is no bypassing and all the working fluid goes through the collector.   If the value is 1.0, then there is complete bypassing and all the working fluid goes around the collector.   If the value is between 0.0 and 1.0, then the model is effectively mixing bypass and collector streams to target a temperature setpoint placed on the outlet node.

#### Generator PVT Fluid Inlet Temperature [C]

This report is the inlet temperature of the working fluid that enters the PVT collector

#### Generator PVT Fluid Outlet Temperature [C]

This report is the outlet temperature of the working fluid that leaves the PVT collector

#### Generator PVT Fluid Mass Flow Rate [kg/s]

This report is the mass flow rate of the working fluid through the PVT collector.   This is the overall mass flow rate, portions of the flow may be internally bypassed around the collector itself for control modulation.

### SolarCollectorPerformance:PhotovoltaicThermal:Simple

This object is used to provide performance details for the simple PVT model.   This is a simple user-defined efficiency model.   Thermal conversion efficiency is a constant or scheduled value.   There are no output variable for this object, reporting is done by the parent PVT object.

#### Field: Name

This field is the unique name for this object.

#### Field: Fraction of Surface Area with Active Thermal Collector

This field is the fraction of the surface area that is active.   It should be a decimal fraction between 0.0 and 1.0.   The area of the PVT   s surface will be multiplied by this fraction to determine the active area of the PVT collector(s).

#### Field: Thermal Conversion Efficiency Input Mode Type

This field is used to determine how the thermal efficiency is input.   There are two choices,    Fixed    or    Scheduled.      If this field is set to Fixed, then a constant value for thermal efficiency will be used (set in next field).   If this field is set to Scheduled, then the thermal efficiency values are defined in a schedule.

#### Field: Value for Thermal Conversion Efficiency if Fixed

This field is used to provide a value for the efficiency with which solar energy is collected in the working fluid.   This field is only used if the input mode is set to    Fixed    in the previous field.   Efficiency is defined as the thermal energy collected divided by the incident solar radiation.   The value should be between 0.0 and 1.0.   The user should be careful that the thermal efficiency and the electrical efficiency be consistent with each other because the overall efficiency of the PVT collector is the combination of both thermal and electrical.

#### Field: Name of Schedule for Thermal Conversion Efficiency

This field is used for the name of a schedule that provides values for the efficiency with which solar energy is collected in the working fluid.   This field is only used if the input mode is set to    Scheduled    in the field above.   Efficiency is defined as the thermal energy collected divided by the incident solar radiation.   The values in the named schedule should be between 0.0 and 1.0.   The user should be careful that the thermal efficiency and the electrical efficiency be consistent with each other because the overall efficiency of the PVT collector is the combination of both thermal and electrical.

#### Field: Front Surface Emittance

This field is used to describe an average value for the total hemispherical emittance of the collector   s front face exposed to the sky.   This is used to model cooling applications where the PVT collectors are operated at night to cool the working fluid.

An example input object follows.

```idf
   SolarCollectorPerformance:PhotovoltaicThermal:Simple,
       20percentEffPVhalfArea ,                 !- Name
       0.5 ,                                                       !- Fraction of Surface Area with Active Thermal Collector
       Fixed ,                                                   !- Thermal Conversion Efficiency Input Mode Type
       0.2 ,                                                       !- Value for Thermal Conversion Efficiency if Fixed
         ,                                                             !- Name of Schedule for Thermal Conversion Efficiency
       0.84 ;                                                     !- Front Surface Emittance
```

### Solar Collector Heating System Plant Connections

This section provides an overview of how to model solar heating systems.   A solar heating system can be constructed using a combination of solar collectors, pumps, water tanks and water heaters. The solar collector must be connected on the demand side of the plant loop. Multiple collector modules can be combined in series and parallel using the normal plant connection rules. The supply side of the plant loop should contain a water heater with the solar collector loop connecting to the *Source Side Inlet* and *Source Side Outlet* nodes. As usual, the pump must be the first component on the supply side.

If the solar heating system is for domestic hot water (or service water heating) usage only, the field *Use Flow Rate Fraction Schedule Name* of the WaterHeater:Mixed object can be used to avoid additional plant connections. If the system has more complicated hot water requirements or if the system is for space heating, the *Use Side Inlet* and *Use Side Outlet* nodes must be connected to another plant loop to serve zone and non-zone equipment. (See the WaterHeater:Mixed object documentation for more information.)

![](InputOutputReference/media/image339.png)

Figure 132. Solar Collector Plant Loop Connection Diagram

NOTE:   The EnergyPlus plant simulation requires the pump to be the first component on the supply side. This may be different from the way the solar heating system is actually configured. This should not affect the validity of the simulation results.

In order to realize energy savings with a solar heating system, it is best to use a two-tank system with a storage tank and auxiliary water heater. The storage tank gathers heat directly from the solar collectors and stores it for later use. The storage tank is modeled using a WaterHeater:Mixed object with the *Heater Maximum Capacity* set to zero. The auxiliary water heater is positioned downstream of the storage tank on the supply side of the main plant loop. The auxiliary water heater, or booster water heater, provides additional heat if the storage tank water is not hot enough. The auxiliary water heater can be modeled as an instantaneous/tankless water heater or as a standard tanked water heater with heating source (see WaterHeater:Mixed).

![](InputOutputReference/media/image340.png)

Figure 133. Two-Tank Solar Heating System Connection Diagram

Another strategy to consider for solar heating systems is to allow the storage tank to reach a much higher temperature than necessary for the end use. This allows the tank to store more energy from the solar collectors, when it is available. However, for applications such as domestic hot water, it is undesirable and unsafe to supply excessive hot water temperatures at the point of demand. To take advantage of higher storage temperatures, yet still avoid scalding temperatures at the faucet, the hot water leaving the storage tank can be tempered with cold water using a three-way valve to achieve the target temperature. See the TemperingValve object documentation for more details.

A complete two-tank solar heating system with tempering valve is shown below.

![](InputOutputReference/media/image341.png)

Figure 134. Two-Tank Solar Heating System with Tempering Valve

### Solar Heating System Control

There are several options for controlling a solar heating system in EnergyPlus. Since the solar collectors request a constant flow demand based on their *Maximum Flow Rate*, the limiting factor is actually the flow rate determined by the loop pump. Therefore the entire system can be controlled using the *Pump Flow Rate Schedule* of the pump. If the schedule is omitted, the pump and system will run all the time (without any other controls specified). This is usually not the best way to operate a solar heating system.

To better control the collector loop, a differential thermostat can be used to compare the temperature in the water heater to the temperature in the collector so that the pump is only turned on when there is a useful heat gain. The differential thermostat is simulated using the AvailabilityManager:DifferentialThermostat object. For a typical system, the *Hot Node Name* field refers to an outlet node of one of the collector modules. The *Cold Node Name* field refers to the *Source Side Outlet* node, i.e. the cold storage water leaving the water heater. The fields *Temperature Difference On Limit* and *Temperature Difference Off Limit* are usually 8    12 C and 1     3 C respectively. If the two temperature differences are too close, it is possible for the system to turn on and off rapidly without much useful heat gain. This can also occur if the flow rate through the collector is too high. Without flow the fluid in the collector heats up more quickly; when high flow is turned on, all of the hot fluid is removed and the temperature drops, forcing the system off again.

Another control method is to use a photovoltaic panel to power the pump. The system begins pumping when there is enough solar radiation to operate the pump. This is not yet implemented in EnergyPlus.

#### Freeze Prevention

In climates with a cold season, the solar heating system must be designed to avoid the risk of fluid freezing in the solar collector or exposed pipes and causing damage. This is not a problem if air is the heat transfer fluid. With water, however, there are several strategies that can minimize the risk.

*Seasonal schedule*. The simplest strategy is to not use the system during the cold season. This is a hassle because it requires the collector to be manually drained of all fluid. The benefits of the solar heating system are also lost during this time. This can be simulated in EnergyPlus with the appropriate pump schedule for the collector system.

*Antifreeze*. The freezing point of the liquid is decreased by adding antifreeze to the water or using a different heat transfer liquid with a lower freezing point. This cannot yet be simulated in EnergyPlus because only pure water is currently allowed in plant loops.

*Drain-back system*. This strategy automatically empties the collector when the pump is not running. This scenario is modeled by default in EnergyPlus, although the extra pump energy required to start the system is not taken into account.

*Recirculation system*. This strategy automatically recirculates warm liquid from the storage tank back through the collector to maintain the system above the freezing point. There are system losses using this method. This can be simulated in EnergyPlus by using AvailabilityManager:LowTemperatureTurnOn to force the system to turn on when the outdoor air temperature or collector outlet temperature falls below a specified minimum.

#### Additional Controls

In addition to freeze prevention, it is also necessary to prevent the system from becoming too hot. This is usually a safety issue for the water heater. For this case it is important to have a high temperature cutoff to stop the pump before damaging the water heater. This is accomplished with a AvailabilityManager:HighTemperatureTurnOff.

#### System Availability Manager List Example

To use the availability managers for the control cases described above, a AvailabilityManagerAssignmentList must be defined and referenced in the PlantLoop object of the collector loop. An example of a differential thermostat, recirculation for freeze prevention, and high temperature cutoff is shown below:



```idf
AvailabilityManagerAssignmentList,
   Collector Loop Availability Manager List,             !- Name
   AvailabilityManager:HighTemperatureTurnOff,         !- Availability Manager 1 Object Type
   High Temperature Turn Off Availability Manager, !- Availability Manager 1 Name
   AvailabilityManager:HighTemperatureTurnOn,           !- Availability Manager 2 Object Type
    Low Temperature Turn On Availability Manager,     !- Availability Manager 2 Name
   AvailabilityManager:DifferentialThermostat,         !- Availability Manager 3 Object Type
   Differential Thermostat Availability Manager;     !- Availability Manager 3 Name


  AvailabilityManager:HighTemperatureTurnOff,           ! For water heater safety
   High Temperature Turn Off Availability Manager, !- Name
   Water Heater Use Outlet Node,                                     !- Sensor Node Name
   60.0;                                                                                     !- Temperature (C)


  AvailabilityManager:HighTemperatureTurnOn,             ! For freeze prevention by recirculation
   Low Temperature Turn On Availability Manager,     !- Name
   Collector Outlet Node,                                                   !- Sensor Node Name
   0.0;                                                                                       !- Temperature (C)


  AvailabilityManager:DifferentialThermostat,           ! For useful heat gain from collector to tank
   Differential Thermostat Availability Manager,     !- Name
   Collector Outlet Node,                                                   !- Hot Node Name
   Water Heater Source Outlet Node,                               !- Cold Node Name
   10.0,                                                                                     !- Temperature Difference On Limit (delta C)
   2.0;                                                                                       !- Temperature Difference Off Limit (delta C)
```


The AvailabilityManager:DifferentialThermostat object must always be the last manager in the availability manager list. See the AvailabilityManagerAssignmentList object documentation for more information.

### SolarCollector:UnglazedTranspired

This object is used to model unglazed transpired solar collectors (UTSC) used to condition outdoor air. These collectors are generally used to heat air drawn through perforated absorbers that are heated by the sun and also recover heat conducted out through the underlying wall. The SolarCollector:UnglazedTranspired****object represents a single collector attached to one or more BuildingSurface:Detailed objects and to one or more outdoor air systems. Therefore the transpired collector is part of both the thermal envelope and the HVAC system. An example file is provided called TranspiredCollectors.idf.

The area and orientation of the collector is obtained from BuildingSurface:Detailed objects, which are referenced by name. Although the collector surface itself is slightly detached from the underlying building wall (or roof), no additional surface object is needed to represent the collector itself. When modeling transpired collectors, it is important to consider the size of the collector when developing the building model   s BuildingSurface:Detailed objects because the underlying surfaces must match the collector. For example, if the collector covers only part of the wall, then that wall should be split into separate surfaces where one matches the size of the collector. A single collector can be associated with as many BuildingSurface:Detailed objects as desired (although if you need to use more than 10 surfaces, then the IDD will need to be extended). The collector can be arranged at any tilt angle by describing the surfaces appropriately. The surfaces need not be contiguous nor have the same orientation, but the program will issue warnings if surfaces have widely ranging tilts and azimuths.

The collector conditions outdoor air and is connected to the outdoor air system using the usual method of specifying node names. Using the UTSC model requires specifying a relatively complete HVAC air system that includes an outdoor air path. This will typically require using a set of objects that, at a minimum, will include:   AirLoopHVAC:ControllerList, AirLoopHVAC:OutdoorAirSystem:EquipmentList, AirLoopHVAC:OutdoorAirSystem, OutdoorAir:NodeList, OutdoorAir:Mixer, SetpointManager:MixedAir, and Controller:OutdoorAir. A single UTSC can serve more than one outdoor air system but requires also using a separate object, called SolarCollector:UnglazedTranspired:MultiSystem to specify node connections.

Controls for the UTSC involve setting the rate of air flow and the status of a bypass damper. If the bypass damper is open, then all the ventilation air goes straight into the outdoor air mixer; if it closed, then all the air first passes through the UTSC. The bypass damper is modeled as completely open or completely closed. The UTSC bypass damper control is determined by an availability manager, the airflow set by the outdoor air mixer controls, and thermostatic type controls that decide if heating is useful. An availability schedule is used to bypass the collector for certain times of the year, eg. summer cooling season. The air flow rates are set by controls associated with the outdoor air mixer (see SetpointManager:MixedAir, and Controller:OutdoorAir). Thermostatic type control decides if the collector will provide useful heating based on either of two types of setpoints. The first type of temperature setpoint is managed by SetpointManager:MixedAir, where the UTSC model looks at a control node, usually the mixed air node. The second type is an extra setpoint especially for free heating that is managed within this object where the UTSC model looks at the zone air node.

#### Field: Name

This field contains a unique name for the unglazed transpired solar collector.

#### Field: Boundary Conditions Model Name

This field contains the name of a SurfaceProperty:OtherSideConditionsModel object declared elsewhere in the input file. This will connect the collector to the exterior boundary conditions for the underlying heat transfer surface.

#### Field: Availability Schedule Name

This field contains the name of a schedule that determines whether or not the UTSC is available. When the schedule value is less than or equal to zero, the UTSC is always bypassed. When the schedule value is greater than zero, the UTSC is available and will be used when other conditions are met, such as outdoor air requested by mixer and preheating has been determined to be beneficial based on thermostatic control. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Inlet Node Name

This field contains the name of an air node that provides air into the UTSC. This node name should also be assigned to be an outdoor air node using the OutdoorAir:NodeList or OutdoorAir:Node objects. This node should also be named as the actuated node in a Controller:OutdoorAir object. If the UTSC is connected to more than one air system, then this field can be left blank and the SolarCollector:UnglazedTranspired:MultiSystem object should be used to define the nodes.

#### Field: Outlet Node Name

This field contains the name of an air node that is the outlet of the UTSC. This node name will typically be the inlet to the OutdoorAir:Mixer (if there is no other equipment on the outdoor air path). If the UTSC is connected to more than one air system, then this field can be left blank and the SolarCollector:UnglazedTranspired:MultiSystem object should be used to define the nodes.

#### Field: Setpoint Node Name

This field contains the name of an air node that has a setpoint manager controlling its temperature setpoint. This node name will typically be named as the control node in a a Controller:OutdoorAir object. If the UTSC is connected to more than one air system, then this field can be left blank and the SolarCollector:UnglazedTranspired:MultiSystem object should be used to define the nodes.

#### Field: Zone Node Name

This field contains the name of an air node for a thermal zone that is ultimately connected to the air system. This node is used with the setpoint schedule, defined in the following field, to provide an added layer of thermostatic control for the UTSC without affecting the control of auxiliary heating. If there is a single air system that is connected to more than one zone, then a single zone should be selected based on where the thermostat might be located. If the UTSC is connected to more than one air system, then this field can be left blank and the SolarCollector:UnglazedTranspired:MultiSystem object should be used to define the nodes.

#### Field: Free Heating Setpoint Schedule Name

This field contains the name of a temperature schedule defined elsewhere in the input file. This schedule should define temperatures *desired* in the zone, but not necessarily *required*. This secondary setpoint schedule is used to allow the UTSC to operate as if it has its own thermostat that is separate from the primary control mechanism. When the UTSC is used with auxiliary heating, the usual setpoint managers and temperature controllers will determine how the auxiliary heaters are controlled. This allows using a higher zone air temperature setpoint for controlling UTSC bypass than for the auxiliary heating system.

#### Field: Diameter of Perforations in Collector

This field is used to enter the effective diameter of the perforations in the collector surface. The diameter should be entered in meters. For perforations other than round, use an equivalent diameter for a round hole that would have the same area.

#### Field: Distance Between Perforations in Collector

This field is used to enter the pitch, or average, shortest distance between perforations.

#### Field: Thermal Emissivity of Collector Surface

This field is used to enter the thermal emissivity of the collector. This surface property is for longwave infrared radiation. The property is used for both sides of collector. Most painted materials have an emissivity of 0.9.

#### Field: Solar Absorbtivity of Collector Surface

This field is used to enter the solar absorbtivity of the collector. This surface property is for shortwave, solar radiation. The property is used for the front side of the collector that faces the environment. Darker colors have a higher absorbtivity. While black is the highest performance, other colors might be used to match the color scheme of the rest of the facade. The following table provides sample solar absorbtivities for different colors (source:   Conserval Engineering Inc., Toronto, Ontario, Canada).



<table class="table table-striped">
  <tr>
    <th>Color Name of Kynar(R) [[1]](#_ftn1) Paint</th>
    <th>Solar Absorptivity</th>
  </tr>
  <tr>
    <td>Black</td>
    <td>0.94</td>
  </tr>
  <tr>
    <td>Classic Bronze</td>
    <td>0.91</td>
  </tr>
  <tr>
    <td>Chocolate Brown</td>
    <td>0.9</td>
  </tr>
  <tr>
    <td>Hartford Green</td>
    <td>0.9</td>
  </tr>
  <tr>
    <td>Med. Bronze</td>
    <td>0.89</td>
  </tr>
  <tr>
    <td>Boysenberry</td>
    <td>0.86</td>
  </tr>
  <tr>
    <td>Rocky Grey</td>
    <td>0.85</td>
  </tr>
  <tr>
    <td>Regal Blue</td>
    <td>0.85</td>
  </tr>
  <tr>
    <td>Forest Green</td>
    <td>0.84</td>
  </tr>
  <tr>
    <td>Hemlock Green</td>
    <td>0.82</td>
  </tr>
  <tr>
    <td>Slate Blue</td>
    <td>0.8</td>
  </tr>
  <tr>
    <td>Redwood</td>
    <td>0.79</td>
  </tr>
  <tr>
    <td>Teal</td>
    <td>0.79</td>
  </tr>
  <tr>
    <td>Slate Grey</td>
    <td>0.79</td>
  </tr>
  <tr>
    <td>Patina Green</td>
    <td>0.77</td>
  </tr>
  <tr>
    <td>Mint Green</td>
    <td>0.71</td>
  </tr>
  <tr>
    <td>Dove Grey</td>
    <td>0.69</td>
  </tr>
  <tr>
    <td>Mission Red</td>
    <td>0.69</td>
  </tr>
  <tr>
    <td>Sierra Tan</td>
    <td>0.65</td>
  </tr>
  <tr>
    <td>Brite Red</td>
    <td>0.59</td>
  </tr>
  <tr>
    <td>Rawhide</td>
    <td>0.57</td>
  </tr>
  <tr>
    <td>Sandstone</td>
    <td>0.54</td>
  </tr>
  <tr>
    <td>Silversmith</td>
    <td>0.53</td>
  </tr>
  <tr>
    <td>Coppertone</td>
    <td>0.51</td>
  </tr>
  <tr>
    <td>Concord Cream</td>
    <td>0.45</td>
  </tr>
  <tr>
    <td>Ascot White</td>
    <td>0.4</td>
  </tr>
  <tr>
    <td>Bone White</td>
    <td>0.3</td>
  </tr>
</table>

([[1]](#_ftnref1) Kynar is a registered trademark of Elf Atochem North America, Inc.)



#### Field: Effective Overall Height of Collector

This field is used to enter a nominal height for the collector. This value is used in the program to determine a length scale in the vertical direction for the buoyancy-driven portion of natural ventilation that occurs when the collector is inactive. (Note that most of the geometry information is obtained from the underlying surfaces.)   The value entered here is adjusted inside the program to account for tilt of the collector. While the value here would generally correspond to the actual distance/height, its value is not critical and it can be used to adjust modeling the air exchange rates in passive mode. If the collector is horizontal, then the length scale is obtained from the following field.

#### Field: Effective Gap Thickness of Plenum Behind Collector

This field is used to enter a nominal gap thickness for the collector. This distance value is only used when the collector is near horizontal to determine a length scale in the vertical direction for buoyancy calculations. For example, if the collector is mounted on a flat roof, its tilt-adjusted height is zero and the program will use this gap thickness as a length scale rather than the height from the previous field.

#### Field: Effective Cross Section Area of Plenum Behind Collector

This field is used to enter the nominal cross sectional area of the gap behind the collector. This area is used to determine a velocity scale for surface convection heat transfer correlations when the collector is active. This value is generally the average gap thickness times the average width of the collector.

#### Field: Hole Layout Pattern for Pitch

This field is used to describe the pattern of perforations in the collector surface. There are currently two choices available:   Square and Triangle. Note that the hole layout pattern should be consistent with how the value for pitch was determined.

#### Field: Heat Exchange Effectiveness Correlation

This field is used to select which correlation is used to model heat transfer from the collector surface to the incoming air when the collector is active. There are two choices available:   Kutscher1994, and VanDeckerHollandsBrunger2001. See the Engineering Reference for details and references.

#### Field: Ratio of Actual Collector Surface Area to Projected Surface Area

This field is used to enter a factor that accounts for the extra surface area resulting from corrugations in the collector surface. Corrugations help stiffen the collector. The projected surface area is obtained by the program from the (flat) underlying surfaces. If the collector is flat then this ratio is 1.0. If the collector is corrugated, then this ratio will be greater than one. A typical value might be 1.165.

#### Field: Roughness of Collector

This field is used to describe the relative roughness of the collector material. This field is similar to one in the Material object. This parameter only influences the convection coefficients, more specifically the outside convection coefficient. A special keyword is expected in this field with the options being    VeryRough   ,    Rough   ,    MediumRough   ,    MediumSmooth   ,    Smooth   , and    VerySmooth    in order of roughest to smoothest options.

#### Field: Collector Thickness

This field is used to enter the thickness of the collector material. This value is only needed for the Van Decker Hollands Brunger 2001 correlation. The material thickness should be entered in meters.

#### Field: Effectiveness for Perforations with Respect to Wind

This field is used to enter a value for the coefficient used to determine natural air exchanges from wind, or Cv. When the collector is inactive, wind will cause exterior air to move in and out of the collector. Cv is an arbitrary coefficient used to model the effectiveness of openings and depends on opening geometry and the orientation with respect to the wind. Cv should probably be in the range 0.25 to 0.65. Increasing Cv will increase the amount of natural ventilation.

#### Field: Discharge Coefficient for Openings with Respect to Buoyancy Driven Flow

This field is used to enter a value for the coefficient used to determine natural air exchanges from buoyancy, or Cd. When the collector is inactive, stack or buoyancy effects will cause exterior air to move in and out of the collector. Cd is an arbitrary discharge coefficient that depends on the geometry of the opening. Cd should probably be in the range 0.4 to 1.0. Increasing Cd will increase the amount of natural ventilation.

#### Field: Surface &lt;\#&gt; Name

The remaining fields are used to name the BuildingSurface:Detailed objects that are associated with the UTSC. These are the underlying heat transfer surfaces and are defined elsewhere in the input file. These other surfaces should all specify OtherSideConditionsModel as their exterior environment. The input object can currently accommodate up to ten surfaces, but it is extensible.

An example of this object follows.

```idf
SolarCollector:UnglazedTranspired,
       Shop OA UTSC ZN11,                               ! Name
       UTSC OSCM ZN11,                                     ! Boundary Conditions Model Name
       HeatingAvailSched ,                             ! Availability Schedule Name
       Outside Air Inlet Node ZN11 ,         ! Inlet Node Name
       UTSC Outlet Node ZN11 ,                     ! Outlet Node Name
       Mixed Air Node ZN11 ,                         ! Setpoint Node Name
       ZN11 Node,                                               ! Zone Node Name
       ShopFreeHeatingSetpoints,                 ! Free Heating Setpoint Schedule Name
       0.0016,                                                     ! Diameter of Perforations in Collector
       0.01689,                                                   ! Distance Between Perforations in Collector
       0.9,                                                           ! Thermal Emissivity of Collector Surface
       0.9,                                                           ! Solar Absorbtivity of Collector Surface
       4.0,                                                           ! Effective Overall Height of Collector
       0.1,                                                           ! Effective Gap Thickness of Plenum Behind Collector
       2.0,                                                           ! Effective Cross Section Area of Plenum Behind Collector
       Triangle,                                                 ! Hole Layout Pattern for Pitch
       Kutscher1994,                                         ! Heat Exchange Effectiveness Correlation
       1.165,                                           ! Ratio of Actual Collector Surface Area to Projected Surface Area
       MediumRough ,                                         ! Roughness of Collector
       0.00086,                                                   ! Collector Thickness
       0.25,                                                         ! Effectiveness for Perforations with Respect to Wind
       0.5,                                 ! Discharge Coefficient for Openings with Respect to Buoyancy Driven Flow
       ZN11_Shop_1:ExtWall:South;               ! Surface 1 Name
```



### Solar Collector Unglazed Transpired Outputs

In addition to related output that can be obtained for air nodes and surfaces, these outputs are available for UTSC systems:

* HVAC,Average,Solar Collector Heat Exchanger Effectiveness []

* HVAC,Average,Solar Collector Leaving Air Temperature [C]

* HVAC,Average,Solar Collector Outside Face Suction Velocity [m/s]

* HVAC,Average,Solar Collector Surface Temperature [C]

* HVAC,Average,Solar Collector Plenum Air Temperature [C]

* HVAC,Average,Solar Collector Sensible Heating Rate [W]

* Zone,Meter,SolarAir:Facility [J]

* Zone,Meter,SolarAir:HVAC [J]

* Zone,Meter,HeatProduced:SolarAir [J]

* HVAC,Sum,Solar Collector Sensible Heating Energy [J]

* HVAC,Average,Solar Collector Natural Ventilation Air Change Rate [ACH]

* HVAC,Average,Solar Collector Natural Ventilation Mass Flow Rate [kg/s]

* HVAC,Average,Solar Collector Wind Natural Ventilation Mass Flow Rate [kg/s]

* HVAC,Average,Solar Collector Buoyancy Natural Ventilation Mass Flow Rate [kg/s]

* HVAC,Average,Solar Collector Incident Solar Radiation [W/m2]

* HVAC,Average,Solar Collector System Efficiency []

* HVAC,Average,Solar Collector Surface Efficiency []



#### Solar Collector Heat Exchanger Effectiveness []

The results from UTSC correlations defined by <span>${\varepsilon_{HX}} = \frac{{{T_{a,HX}} - {T_{amb}}}}{{{T_{s,coll}} - {T_{amb}}}}$</span>.

#### Solar Collector Leaving Air Temperature [C]

The temperature of air entering the plenum after being heated by the collector.

#### Solar Collector Outside Face Suction Velocity [m/s]

The bulk velocity of air approaching the collector.

#### Solar Collector Surface Temperature [C]

The surface temperature of the collector itself.

#### Solar Collector Plenum Air Temperature [C]

The temperature of air inside, and leaving, the plenum behind the collector.

#### Solar Collector Sensible Heating Rate [W]

The overall rate at which heat is being added to the outdoor air stream.

#### SolarAir:Facility [J]

A meter that includes the heating energy provided by the UTSC.

#### SolarAir:HVAC [J]

A meter that includes the heating energy provided by the UTSC.

#### HeatProduced:SolarAir [J]

A meter that includes the heating energy provided by the UTSC.

#### Solar Collector Sensible Heating Energy [J]

The overall sum of energy added to the outdoor air stream.

#### Solar Collector Natural Ventilation Air Change Rate [ACH]

The rate of natural ventilation air exchange between the plenum and ambient when the collector is inactive in Air Changes per Hour.

#### Solar Collector Natural Ventilation Mass Flow Rate [kg/s]

The mass flow rate of natural ventilation air exchange between the plenum and ambient when the collector is inactive.

#### Solar Collector Wind Natural Ventilation Mass Flow Rate [kg/s]

The part of mass flow rate of natural ventilation air exchange between the plenum and ambient when the collector is inactive due to wind-driven forces.

#### Solar Collector Buoyancy Natural Ventilation Mass Flow Rate [kg/s]

The part of mass flow rate of natural ventilation air exchange between the plenum and ambient when the collector is inactive due to buoyancy-driven forces.

#### Solar Collector Incident Solar Radiation [W/m2]

The intensity of solar radiation incident on the UTSC collector from all sources.

#### Solar Collector System Efficiency []

The overall efficiency of the UTSC system including collected solar energy and heat recovered from the underlying surface.

#### Solar Collector Surface Efficiency []

The efficiency of the UTSC solar collector.



### SolarCollector:UnglazedTranspired:MultiSystem

This object is used to model unglazed transpired solar collectors (UTSC) that are connected to multiple outdoor air systems. This object supplements the SolarCollector:UnglazedTranspired object and is only necessary if more than one air system is connected to a single transpired collector. After the name field, there are sets of four node names used to define the connections of each air system. Each set contains node names for inlet, outlet, control, and zone. If more than five air systems are needed, this object is extensible.

#### Field: Solar Collector Name

This field is used to identify the name of the SolarCollector:UnglazedTranspired object that needs to be connected to more than one air system. This field must match the name.

#### Field Set: Inlet Node, Outlet Node, Mixed Air Node, Zone Node

The following four fields form a repeating set of four fields.   One set is used for each outdoor air system that is connected to the collector.

#### Field: Outdoor Air System &lt;\#&gt; Collector Inlet Node

This field contains the name of an air node that provides air into the UTSC. This node name should also be assigned to be an outdoor air node using the OutdoorAir:NodeList and OutdoorAir:Node objects. This node is also be named as the actuator node in a Controller:OutdoorAir object.

#### Field: Outdoor Air System &lt;\#&gt; Collector Outlet Node

This field contains the name of an air node that is the outlet of the UTSC. This node name will typically be the Outdoor Air Stream Node Name in the OutdoorAir:Mixer (if there is no other equipment on the outdoor air path).

#### Field: Outdoor Air System &lt;\#&gt; Mixed Air Node

This field contains the name of an air node that has a setpoint manager controlling its temperature setpoint. This node name will typically be named as the mixed air node in a Controller:OutdoorAir object.

#### Field: Outdoor Air System &lt;\#&gt; Zone Node

This field contains the name of an air node for a thermal zone that is ultimately connected to the air system. This node is used with the setpoint schedule, defined in the following field, to provide an added layer of thermostatic control for the UTSC without affecting the control of auxiliary heating. If there is a single air system that is connected to more than one zone, then a single zone should be selected based on where the thermostat might be located.

An example of this object follows.

```idf
   SolarCollector:UnglazedTranspired:Multisystem,
       OFFICE MultiSystem OA UTSC ,   ! Solar Collector Name
       Outside Air Inlet Node ZN1,     ! Outdoor Air System 1 Collector Inlet Node
       UTSC Outlet Node ZN1,                 ! Outdoor Air System 1 Collector Outlet Node
       Mixed Air Node ZN1,                     ! Outdoor Air System 1 Mixed Air Node
       ZN1 Node,                                         ! Outdoor Air System 1 Zone Node
       Outside Air Inlet Node ZN2,     ! Outdoor Air System 2 Collector Inlet Node
       UTSC Outlet Node ZN2,                 ! Outdoor Air System 2 Collector Outlet Node
       Mixed Air Node ZN2,                     ! Outdoor Air System 2 Mixed Air Node
       ZN2 Node,                                         ! Outdoor Air System 2 Zone Node
       Outside Air Inlet Node ZN3,     ! Outdoor Air System 3 Collector Inlet Node
       UTSC Outlet Node ZN3,                 ! Outdoor Air System 3 Collector Outlet Node
       Mixed Air Node ZN3,                     ! Outdoor Air System 3 Mixed Air Node
       ZN3 Node,                                         ! Outdoor Air System 3 Zone Node
       Outside Air Inlet Node ZN4,     ! Outdoor Air System 4 Collector Inlet Node
       UTSC Outlet Node ZN4,                 ! Outdoor Air System 4 Collector Outlet Node
       Mixed Air Node ZN4,                     ! Outdoor Air System 4 Mixed Air Node
       ZN4 Node,                                         ! Outdoor Air System 4 Zone Node
       Outside Air Inlet Node ZN5,     ! Outdoor Air System 5 Collector Inlet Node
       UTSC Outlet Node ZN5,                 ! Outdoor Air System 5 Collector Outlet Node
       Mixed Air Node ZN5,                     ! Outdoor Air System 5 Mixed Air Node
       ZN5 Node;                                         ! Outdoor Air System 5 Zone Node
```



Group     Pumps
-------------

EnergyPlus plant and condenser loops need pump components to drive liquid flow around the loop.   There are various types of pump models available.

### Pump:VariableSpeed

Pumps are needed in both plant and condenser loops. The syntax for a variable speed pump is given below.

#### Field: Name

This alpha field contains the identifying a unique name for the pump.

#### Field: Inlet Node Name

This alpha field contains the identifying name for the pump inlet node.

#### Field: Outlet Node Name

This alpha field contains the identifying name for the pump outlet node.

#### Field: Rated Flow Rate

This numeric field contains the pump   s rated volumetric flow rate in cubic meters per second.

#### Field: Rated Pump Head

This numeric field contains the pump   s rated head pressure in Pascals.

#### Field: Rated Power Consumption

This numeric field contains the pump   s rated power consumption in Watts.   If the user is performing a pressure simulation on the loop in which this pump is found, this value would only be used to estimate pump efficiency.   During reported calculations, the pump would use the loop pressure drop and current flow conditions along with efficiency to calculate pump power dynamically.

#### Field: Motor Efficiency

This numeric field contains the pump   s efficiency in decimal form (0 = 0%, 1 = 100%).

#### Field: Fraction of Motor Inefficiencies to Fluid Stream

This numeric field contains the pump   s fraction of power loss to the fluid.

#### Field: Coefficient 1 of the Part Load Performance Curve

This numeric field contains the first coefficient in the part load ratio curve. The fraction of full load power is determined by the cubic equation:

<div>\[FractionFullLoadPower = {C_1} + {C_2}PLR + {C_3}PL{R^2} + {C_4}PL{R^3}\]</div>

where C<sub>1</sub>,C<sub>2</sub>,C<sub>3</sub>,and C<sub>4</sub> are Coefficients 1     4 (below) and PLR is the Part Load Ratio.

#### Field: Coefficient 2 of the Part Load Performance Curve

This numeric field contains the second coefficient in the part load ratio curve.

#### Field: Coefficient 3 of the Part Load Performance Curve

This numeric field contains the third coefficient in the part load ratio curve.

#### Field: Coefficient 4 of the Part Load Performance Curve

This numeric field contains the fourth coefficient in the part load ratio curve.

#### Field: Minimum Flow Rate

This field contains the minimum volumetric flow rate while operating in variable flow capacity rate in cubic meters per second.

#### Field: Pump Control Type

This is a choice field of Continuous or Intermittent. A variable speed pump is defined with maximum and minimum flow rates that are the physical limits of the device. If there is no load on the loop and the pump is operating intermittently, then the pump can shutdown. For any other condition such as the loop having a load and the pump is operating intermittently or the pump is continuously operating (regardless of the loading condition), the pump will operate and select a flow somewhere between the minimum and maximum limits. In these cases where the pump is running, it will try to meet the flow request made by demand side components. Applicable availability managers (ref. AvailabilityManagerAssignmentList) may override this control by forcing the pump to be on or off.

#### Field: Pump Flow Rate Schedule Name

The schedule values modify the value for Rated Flow Rate of the pump on a time basis. The default is that the pump is ON and runs according to its other operational requirements specified above. This schedule is for special, not typical pump operations.

#### Field: Pump Curve Name

This references a pump curve to be used during pump flow-loop head resolution.   This is only applicable for loop simulations which include pressure components on at least a single branch.   More information regarding pressure system simulation is available in the engineering reference.

#### Field: Impeller Diameter

For pressure simulation cases, this is the impeller diameter used during calculations which is used in non-dimensionalizing the pump curve described in the previous field.   The units of this value are meters.

#### Field: VFD Control Type

This string defines which type of VFD control type to perform.   PressureSetPointControl is a realistic approach which requires inputs of pressure range schedules to control the pump rpm to maintain a certain pressure drop (head).   ManualControl is an idealized control strategy in which the pump RPM is maintained at a scheduled value throughout the simulation, abiding by other flow restrictions in the loop.

#### Field: Pump RPM Schedule Name

For VFD Control Type = ManualControl, this defines the pump RPM schedule to use during the simulation.   For VFD Control Type = PressureSetPointControl, this field is not interpreted.   The value of the schedule is RPM.

#### Field: Minimum Pressure Schedule

For VFD Control Type = PressureSetPointControl, this field defines the minimum pressure range setpoint value, or the lower bound of pressure drop (head) to use when determining the required pump speed.   For VFD Control Type = ManualControl, this field is not interpreted.   The value of the schedule is Pascals.

#### Field: Maximum Pressure Schedule

For VFD Control Type = PressureSetPointControl, this field defines the maximum pressure range setpoint value, or the upper bound of pressure drop (head) to use when determining the required pump speed.   For VFD Control Type = ManualControl, this field is not interpreted.   The value of the schedule is Pascals.

#### Field: Minimum RPM Schedule

For VFD Control Type = PressureSetPointControl, this field defines the minimum allowable RPM, or the lower bound of pump speed to use when determining the required pump speed.   For VFD Control Type = ManualControl, this field is not interpreted.   The value of the schedule is RPM.

#### Field: Maximum RPM Schedule

For VFD Control Type = PressureSetPointControl, this field defines the maximum allowable RPM, or the upper bound of pump speed to use when determining the required pump speed.   For VFD Control Type = ManualControl, this field is not interpreted.   The value of the schedule is RPM.

#### Field: Zone Name

This field is optional. It can be used to input the name of the Zone in which the pump is located in the model.   If the pump is outdoors, or skin losses are not to be modeled, then leave this field blank.   If a valid Zone name is entered, then the portion of electrical power consumed by the pump that is not added to the working fluid is added to the surrounding Zone.

#### Field: Skin Loss Radiative Fraction

This field is optional.   If a Zone is named in the previous field and pump losses are to be added to a surrounding thermal zone, then this input determines the split between thermal radiation and thermal convection for the heat losses from the pump.   If it is left blank then all the losses will be convective.  



Examples of this object in the IDF follow.

```idf
   Pump:VariableSpeed,
       HW Circ Pump,                   !- Name
       HW Supply Inlet Node,   !- Inlet Node Name
       HW Pump Outlet Node,     !- Outlet Node Name
       autosize,                           !- Rated Flow Rate {m3/s}
       179352,                               !- Rated Pump Head {Pa}
       autosize,                           !- Rated Power Consumption {W}
       0.9,                                     !- Motor Efficiency
       0.0,                                     !- Fraction of Motor Inefficiencies to Fluid Stream
       0,                                         !- Coefficient 1 of the Part Load Performance Curve
       1,                                         !- Coefficient 2 of the Part Load Performance Curve
       0,                                         !- Coefficient 3 of the Part Load Performance Curve
       0,                                         !- Coefficient 4 of the Part Load Performance Curve
       0,                                         !- Minimum Flow Rate {m3/s}
       Intermittent;                   !- Pump Control Type


   Pump:VariableSpeed,
       Circ Pump,                         !- Name
       CW Supply Inlet Node,   !- Inlet Node Name
       CW Pump Outlet Node,     !- Outlet Node Name
       .0011,                                 !- Rated Flow Rate {m3/s}
       300000,                               !- Rated Pump Head {Pa}
       500,                                     !- Rated Power Consumption {W}
       .87,                                     !- Motor Efficiency
       0.0,                                     !- Fraction of Motor Inefficiencies to Fluid Stream
       0,                                         !- Coefficient 1 of the Part Load Performance Curve
       1,                                         !- Coefficient 2 of the Part Load Performance Curve
       0,                                         !- Coefficient 3 of the Part Load Performance Curve
       0,                                         !- Coefficient 4 of the Part Load Performance Curve
       0,                                         !- Minimum Flow Rate {m3/s}
       Intermittent;                   !- Pump Control Type
```


### Variable Speed Pump Outputs

* HVAC,Average,Pump Electric Power [W]

* HVAC,Sum,Pump Electric Energy [J]

* HVAC,Average,Pump Shaft Power [W]

* HVAC,Average,Pump Fluid Heat Gain Rate [W]

* HVAC,Sum,Pump Fluid Heat Gain Energy [J]

* HVAC,Average,Pump Outlet Temperature [C]

* HVAC,Average,Pump Mass Flow Rate [kg/s]

* HVAC,Average,Pump Zone Total Heating Rate [W]

* HVAC,Sum,Pump Zone Total Heating Energy [J]

* HVAC,Average,Pump Zone Convective Heating Rate [W]

* HVAC,Average,Pump Zone Radiative Heating Rate [W]

#### Pump Electric Power [W]

#### Pump Electric Energy [J]

These outputs are the electric power input to the pump motor. Consumption is metered on Pumps:Electricity, Electricity:Plant, and Electricity:Facility.

#### Pump Shaft Power [W]

This is the shaft power delivered from the motor to the pump.

#### Pump Fluid Heat Gain Rate [W]

#### Pump Fluid Heat Gain Energy [J]

These outputs are the energy added to the fluid as heat. For the current algorithm, this is equal to Pump Shaft Power, because the loops are closed and all energy added to the fluid will ultimately become heat due to friction.

#### Pump Outlet Temperature [C]

#### Pump Mass Flow Rate [kg/s]

These outputs are the water outlet temperature and mass flow rate.

#### Pump Zone Total Heating Rate [W]

#### Pump Zone Total Heating Energy [J]

These outputs are the thermal losses from the pump to the surrounding Zone.   They are only available if a Zone was named in the pump   s input.   These indicate the amount of heat added to the zone from the pump   s inefficiencies. They are the total heat loss including both convection and radiation.

#### Pump Zone Convective Heating Rate [W]

This output is the thermal loss from the pump to the surrounding Zone in the form of convective gains directly to the zone air. It is only available if a Zone was named in the pump input.

#### Pump Zone Radiative Heating Rate [W]

This output is the thermal loss from the pump to the surrounding Zone in the form of thermal radiation gains directly to the inside face of the zone   s surfaces. It is only available if a Zone was named in the pump input.

### Pump:ConstantSpeed

Pumps may be found in both plant and condenser loops. The syntax for a constant speed pump is given below.

#### Field: Name

This alpha field contains the identifying name for the pump.

#### Field: Inlet Node Name

This alpha field contains the identifying name for the pump inlet node.

#### Field: Outlet Node Name

This alpha field contains the identifying name for the pump outlet node.

#### Field: Rated Flow Rate

This numeric field contains the pump   s rated volumetric flow rate in cubic meters per second.

#### Field: Rated Pump Head

This numeric field contains the pump   s rated head pressure in Pascals.

#### Field: Rated Power Consumption

This numeric field contains the pump   s rated power consumption in Watts.   If the user is performing a pressure simulation on the loop in which this pump is found, this value would only be used to estimate pump efficiency.   During reported calculations, the pump would use the loop pressure drop and current flow conditions along with efficiency to calculate pump power dynamically.

#### Field: Motor Efficiency

This numeric field contains the pump   s efficiency in decimal form (0 = 0%, 1 = 100%).

#### Field: Fraction of Motor Inefficiencies to Fluid Stream

This numeric field contains the pump   s fraction of power loss to the fluid.

#### Field: Pump Control Type

This is a choice field of Continuous or Intermittent. The operation of a constant speed pump is fairly straightforward. If the user designates a constant speed pump that is operating continuously, the pump will run regardless of whether or not there is a load. This may have the net effect of adding heat to the loop if no equipment is turned on. If the pump is constant speed and operates intermittently, the pump will run at its capacity if a load is sensed and will shut off if there is no load on the loop. Applicable availability managers (ref. AvailabilityManagerAssignmentList) may override this control by forcing the pump to be on or off.

#### Field: Pump Flow Rate Schedule Name

The schedule values modify the Rated Flow Rate of the pump on a time basis. The default is that the pump is ON and runs according to its other operational requirements specified above. This schedule is for special, not typical pump operations.

#### Field:Pump Curve Name

This field is only used if the user is performing a pressure-based simulation in the plantloop of the    LoopFlowCorrection    type (see PlantLoop section for how to enable this).

This field references a separate pressure head curve that the user has input separately in the input file.   The pressure curve represents a non-dimensional regression of pressure-flow rate data.   The equation should be of the following form:

<div>\[\psi  = {C_4} \times {\varphi ^4} + {C_3} \times {\varphi ^3} + {C_2} \times {\varphi ^2} + {C_1} \times \varphi  + {C_0}.\]</div>

In this equation, the two dimensionless parameters, X and X are defined in terms of physical pump and flow parameters as:

<div>\[\psi  = \frac{{\Delta P}}{{\rho {N^2}{D^2}}}\]</div>

<div>\[\varphi  = \frac{{\dot m}}{{\rho N{D^3}}}\]</div>

Where    Delta P    is the pressure drop, mdot is the fluid mass flow rate, rho is a representative fluid density, N is the rotational speed of the pump, and D is the pump impeller diameter.

Since the user may not need a full fourth order expansion of this, the user may use linear (first order), quadratic (second order), cubic (third order), or full quartic (fourth order).   These are available in the objects Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic.

Once this curve is input properly (along with the following two fields), the pump will respond to the plant loop pressure drop when resolving the flow rate.   Note that this simulation method will likely result in a plant loop that does not exactly hit the setpoint as the current simulation method does.   This is due to the loop flow rate now being    pressure-based    and not    decision-based   .

#### Field:Impeller Diameter

This field is only used if the user is performing a pressure-based simulation in the plantloop of the    LoopFlowCorrection    type (see PlantLoop section for how to enable this).

To    re-dimensionalize    the dimensionless pump curve, the impeller diameter must be known.   This value is entered in meters.

#### Field:Rotational Speed

This field is only used if the user is performing a pressure-based simulation in the plantloop of the    LoopFlowCorrection    type (see PlantLoop section for how to enable this).

To    re-dimensionalize    the dimensionless pump curve, the rotational speed must be known.   This value is entered in RPM (revolutions per minute).

#### Field: Zone Name

This field is optional. It can be used to input the name of the Zone in which the pump is located in the model.   If the pump is outdoors, or skin losses are not to be modeled, then leave this field blank.   If a valid Zone name is entered, then the portion of electrical power consumed by the pump that is not added to the working fluid is added to the surrounding Zone.

#### Field: Skin Loss Radiative Fraction

This field is optional.   If a Zone is named in the previous field and pump losses are to be added to a surrounding thermal zone, then this input determines the split between thermal radiation and thermal convection for the heat losses from the pump.   If it is left blank then all the losses will be convective.  

An example of this object follows.

```idf
Pump:ConstantSpeed,
             Circ Pump,                         !- Name
             CW Supply Inlet Node,   !- Inlet Node Name
             PumpChiller Node,           !- Outlet Node Name
             0.0011,                               !- Rated Flow Rate
             300000,                               !- Rated Pump Head
             700,                                     !- Rated Power Consumption
             0.87,                                   !- Motor Efficiency
             0.0,                                     !- Fraction of Motor Inefficiencies to Fluid Stream
             Intermittent;                   !- Pump Control Type
```



### Constant Speed Pump Outputs

* HVAC,Average,Pump Electric Power [W]

* HVAC,Sum,Pump Electric Energy [J]

* HVAC,Average,Pump Shaft Power [W]

* HVAC,Average,Pump Fluid Heat Gain Rate [W]

* HVAC,Sum,Pump Fluid Heat Gain Energy [J]

* HVAC,Average,Pump Outlet Temperature [C]

* HVAC,Average,Pump Mass Flow Rate [kg/s]

* HVAC,Average,Pump Zone Total Heating Rate [W]

* HVAC,Sum,Pump Zone Total Heating Energy [J]

* HVAC,Average,Pump Zone Convective Heating Rate [W]

* HVAC,Average,Pump Zone Radiative Heating Rate [W]



#### Pump Electric Power [W]

#### Pump Electric Energy [J]

These outputs are the electric power input to the pump motor. Consumption is metered on Pumps:Electricity, Electricity:Plant, and Electricity:Facility.

#### Pump Shaft Power [W]

This is the shaft power delivered from the motor to the pump.

#### Pump Fluid Heat Gain Rate [W]

#### Pump Fluid Heat Gain Energy [J]

These outputs are the energy added to the fluid as heat. For the current algorithm, this is equal to Pump Shaft Power, because the loops are closed and all energy added to the fluid will ultimately become heat due to friction.

#### Pump Outlet Temperature [C]

#### Pump Mass Flow Rate [kg/s]

These outputs are the water outlet temperature and mass flow rate.

#### Pump Zone Convective Heating Rate [W]

This output is the thermal loss from the pump to the surrounding Zone in the form of convective gains directly to the zone air. It is only available if a Zone was named in the pump input.

#### Pump Zone Radiative Heating Rate [W]

This output is the thermal loss from the pump to the surrounding Zone in the form of thermal radiation gains directly to the inside face of the zone   s surfaces. It is only available if a Zone was named in the pump input.

#### Pump Zone Total Heating Energy [J]

#### Pump Zone Total Heating Rate [W]

These outputs are the thermal losses from the pump to the surrounding Zone.   They are only available if a Zone was named in the pump   s input.   These indicate the amount of heat added to the zone from the pump   s inefficiencies. They are the total heat loss including both convection and radiation.

### Pump:VariableSpeed:Condensate

The Pump:VariableSpeed:Condensate object can only be used in steam system simulation for the condensate side of the loop. This is a variable speed pump, which pumps the condensate back to the steam boiler. The syntax for condensate pump is given below.

#### Field: Name

This alpha field contains the identifying unique name for the pump.

#### Field: Inlet Node Name

This alpha field contains the identifying name for the pump inlet node.

#### Field: Outlet Node Name

This alpha field contains the identifying name for the pump outlet node.

#### Field: Rated Flow Rate

This numeric field contains the pump   s rated volumetric flow rate in cubic meters per second.

#### Field: Rated Pump Head

This numeric field contains the pump   s rated head in Pascals.

#### Field: Rated Power Consumption

This numeric field contains the pump   s rated power consumption in Watts.   If the user is performing a pressure simulation on the loop in which this pump is found, this value would only be used to estimate pump efficiency.   During reported calculations, the pump would use the loop pressure drop and current flow conditions along with efficiency to calculate pump power dynamically.

#### Field: Motor Efficiency

This numeric field contains the pump   s efficiency in decimal form (0 = 0%, 1 = 100%).

#### Field: Fraction of Motor Inefficiencies to Fluid Stream

This numeric field contains the pump   s fraction of power loss to the fluid.

#### Field: Coefficient 1 of the Part Load Performance Curve

This numeric field contains the first coefficient in the part load ratio curve. The fraction of full load power is determined by the cubic equation:

<div>\[FractionFullLoadPower = {C_1} + {C_2}PLR + {C_3}PL{R^2} + {C_4}PL{R^3}\]</div>

where C<sub>1</sub>,C<sub>2</sub>,C<sub>3</sub>,and C<sub>4</sub> are Coefficients 1     4 (below) and PLR is the Part Load Ratio.

#### Field: Coefficient 2 of the Part Load Performance Curve

This numeric field contains the second coefficient in the part load ratio curve.

#### Field: Coefficient 3 of the Part Load Performance Curve

This numeric field contains the third coefficient in the part load ratio curve.

#### Field: Coefficient 4 of the Part Load Performance Curve

This numeric field contains the fourth coefficient in the part load ratio curve.

#### Field: Pump Flow Rate Schedule Name

The schedule values modify the Rated Flow Rate of the pump on a time basis the default is that the pump is ON and runs according to its other operational requirements specified above. The schedule is for special, not typical pump operations.

#### Field: Zone Name

This field is optional. It can be used to input the name of the Zone in which the pump is located in the model.   If the pump is outdoors, or skin losses are not to be modeled, then leave this field blank.   If a valid Zone name is entered, then the portion of electrical power consumed by the pump that is not added to the working fluid is added to the surrounding Zone.

#### Field: Skin Loss Radiative Fraction

This field is optional.   If a Zone is named in the previous field and pump losses are to be added to a surrounding thermal zone, then this input determines the split between thermal radiation and thermal convection for the heat losses from the pump.   If it is left blank then all the losses will be convective.  



Examples of this object in the IDF follow.

```idf
Pump:VariableSpeed:Condensate,
       Steam Boiler Plant Steam Circ Pump,                 !- Name
       Steam Boiler Plant Steam Supply Inlet Node, !- Inlet Node Name
       Steam Boiler Plant Steam Pump Outlet Node,   !- Outlet Node Name
       0.36,                               !- Rated Flow Rate {m3/s}
       179352,                           !- Rated Pump Head {Pa}
       400,                                 !- Rated Power Consumption {W}
       0.9,                                 !- Motor Efficiency
       0.0,                                 !- Fraction of Motor Inefficiencies to Fluid Stream
       0,                                     !- Coefficient 1 of the Part Load Performance Curve
       1,                                     !- Coefficient 2 of the Part Load Performance Curve
       0,                                     !- Coefficient 3 of the Part Load Performance Curve
       0;                                     !- Coefficient 4 of the Part Load Performance Curve


Pump:VariableSpeed:Condensate,
       Steam Boiler Plant Steam Circ Pump,                 !- Name
       Steam Boiler Plant Steam Supply Inlet Node, !- Inlet Node Name
       Steam Boiler Plant Steam Pump Outlet Node,   !- Outlet Node Name
       0.36,                               !- Rated Flow Rate {m3/s}
       179352,                           !- Rated Pump Head {Pa}
       autosize,                       !- Rated Power Consumption {W}
       0.9,                                 !- Motor Efficiency
       0.0,                                 !- Fraction of Motor Inefficiencies to Fluid Stream
       0,                                     !- Coefficient 1 of the Part Load Performance Curve
       1,                                     !- Coefficient 2 of the Part Load Performance Curve
       0,                                     !- Coefficient 3 of the Part Load Performance Curve
       0;                                     !- Coefficient 4 of the Part Load Performance Curve
```



### Variable Speed Condensate Pump Outputs

* HVAC,Average,Pump Electric Power [W]

* HVAC,Sum,Pump Electric Energy [J]

* HVAC,Average,Pump Shaft Power [W]

* HVAC,Average,Pump Fluid Heat Gain Rate [W]

* HVAC,Sum,Pump Fluid Heat Gain Energy [J]

* HVAC,Average,Pump Outlet Temperature [C]

* HVAC,Average,Pump Mass Flow Rate [kg/s]

* HVAC,Average, Pump Zone Total Heating Rate [W]

* HVAC, Sum, Pump Zone Total Heating Energy [J]

* HVAC, Average, Pump Zone Convective Heating Rate [W]

* HVAC, Average, Pump Zone Radiative Heating Rate [W]



#### Pump Electric Power [W]

#### Pump Electric Energy [J]

These outputs are the electric power input to the pump motor. Consumption is metered on Pumps:Electricity, Electricity:Plant, and Electricity:Facility.

#### Pump Shaft Power [W]

This is the shaft power delivered from the motor to the pump.

#### Pump Fluid Heat Gain Rate [W]

#### Pump Fluid Heat Gain Energy [J]

These outputs are the energy added to the fluid as heat. For the current algorithm, this is equal to Pump Shaft Power, because the loops are closed and all energy added to the fluid will ultimately become heat due to friction.

#### Pump Outlet Temperature [C]

#### Pump Mass Flow Rate [kg/s]

These outputs are the water outlet temperature and mass flow rate.

#### Pump Zone Total Heating Rate [W]

#### Pump Zone Total Heating Energy [J]

These outputs are the thermal losses from the pump to the surrounding Zone.   They are only available if a Zone was named in the pump   s input.   These indicate the amount of heat added to the zone from the pump   s inefficiencies. They are the total heat loss including both convection and radiation.

#### Pump Zone Convective Heating Rate [W]

This output is the thermal loss from the pump to the surrounding Zone in the form of convective gains directly to the zone air. It is only available if a Zone was named in the pump input.

#### Pump Zone Radiative Heating Rate [W]

This output is the thermal loss from the pump to the surrounding Zone in the form of thermal radiation gains directly to the inside face of the zone   s surfaces. It is only available if a Zone was named in the pump input.



### HeaderedPumps:ConstantSpeed

Headered pumps are components with more than one identical pumps connected in parallel. The syntax for HeaderedPumps:ConstantSpeed is as follows.

#### Field: Name

This alpha field contains the identifying name for the pump bank.

#### Field: Inlet Node Name

This alpha field contains the identifying name for the pump bank inlet node.

#### Field: Outlet Node Name

This alpha field contains the identifying name for the pump bank outlet node.

#### Field: Total Rated Flow Rate

This numeric field contains the pump bank   s rated volumetric flow rate in cubic meters per second. This is equal to the product of number of pumps and the flow rate of each individual pump. The field can be autosized.

#### Field: Number of Pumps in Bank

The numeric field specifies the number of pumps present in the pump bank. All these pumps are connected in parallel internally.

#### Field: Flow Sequencing Control Scheme

The alpha field specifies the scheme for sequencing flow. Currently the only choice is Sequential, where a pump in the pump bank will be turned ON only after fully loading the previous pump.

#### Field: Rated Pump Head

This numeric field contains the pump   s rated head pressure in Pascals.

#### Field: Rated Power Consumption

This numeric field contains the pump bank   s total power consumption in Watts. This field is equal to the product of number of pumps and the rated power consumption of each individual pump.   If the user is performing a pressure simulation on the loop in which this pump bank is found, this value would only be used to estimate pump efficiency.   During reported calculations, the pump would use the loop pressure drop and current flow conditions along with efficiency to calculate pump power dynamically.

#### Field: Motor Efficiency

This numeric field contains the pump   s efficiency in decimal form (0 = 0%, 1 = 100%).

#### Field: Fraction of Motor Inefficiencies to Fluid Stream

This numeric field contains the pump   s fraction of power loss to the fluid.

#### Field: Pump Control Type

This is a choice field of Continuous or Intermittent. The operation of a constant speed pump bank is fairly straightforward. If the user designates a constant speed pump bank that is operating continuously, the pump bank will run regardless of whether or not there is a load. This may have the net effect of adding heat to the loop if no equipment is turned on. If the pump bank is constant speed and operates intermittently, the pump bank will run at its capacity if a load is sensed and will shut off if there is no load on the loop. Applicable availability managers (ref. AvailabilityManagerAssignmentList) may override this control by forcing the pump to be on or off.

#### Field: Pump Flow Rate Schedule Name

The schedule values modify the Total Rated Flow Rate of the pump on a time basis. The default is that the pump is ON and runs according to its other operational requirements specified above. This schedule is for special, not typical pump operations.

#### Field: Zone Name

This field is optional. It can be used to input the name of the Zone in which the pump is located in the model.   If the pump is outdoors, or skin losses are not to be modeled, then leave this field blank.   If a valid Zone name is entered, then the portion of electrical power consumed by the pump that is not added to the working fluid is added to the surrounding Zone.

#### Field: Skin Loss Radiative Fraction

This field is optional.   If a Zone is named in the previous field and pump losses are to be added to a surrounding thermal zone, then this input determines the split between thermal radiation and thermal convection for the heat losses from the pump.   If it is left blank then all the losses will be convective.  



An example for constant speed pump bank follows.

```idf
   HeaderedPumps:ConstantSpeed,
       Chilled Water Headered Pumps,   !- Name
       CW Supply Inlet Node,                   !- Inlet Node Name
       CW Pumps Outlet Node,                   !- Outlet Node Name
       autosize,                                           !- Total Rated Flow Rate
       2,                                                         !- Number of Pumps in Bank
       SEQUENTIAL,                                       !- Flow Sequencing Control Scheme
       179352,                                               !- Rated Pump Head
       autosize,                                           !- Rated Power Consumption
       0.9,                                                     !- Motor Efficiency
       0.0,                                                     !- Fraction of Motor Inefficiencies to Fluid Stream
       INTERMITTENT,                                   !- Pump Control Type
       CoolingPumpAvailSched;                 !- Pump Flow Rate Schedule Name
```


### Constant Speed Headered Pumps Outputs

* HVAC,Average,Pump Electric Power [W]

* HVAC,Sum, Pump Electric Energy [J]

* HVAC,Average,Pump Shaft Power [W]

* HVAC,Average, Pump Fluid Heat Gain Rate [W]

* HVAC,Sum, Pump Fluid Heat Gain Energy [J]

* HVAC,Average, Pump Outlet Temperature [C]

* HVAC,Average,Pump Mass Flow Rate [kg/s]

* HVAC,Average,Number of Pumps Operating []

* HVAC, Average, Pump Zone Total Heating Rate [W]

* HVAC, Sum, Pump Zone Total Heating Energy [J]

* HVAC, Average, Pump Zone Convective Heating Rate [W]

* HVAC, Average, Pump Zone Radiative Heating Rate [W]



#### Pump Electric Power [W]

#### Pump Electric Energy [J]

These outputs are the electric power input to the pump motor. Consumption is metered on Pumps:Electricity, Electricity:Plant, and Electricity:Facility.

#### Pump Shaft Power [W]

This is the shaft power delivered from the motor to the pump.

#### Pump Fluid Heat Gain Rate [W]

#### Pump Fluid Heat Gain Energy [J]

These outputs are the energy added to the fluid as heat. For the current algorithm, this is equal to Pump Shaft Power, because the loops are closed and all energy added to the fluid will ultimately become heat due to friction.

#### Pump Outlet Temperature [C]

#### Pump Mass Flow Rate [kg/s]

These outputs are the water outlet temperature and mass flow rate.

#### Pump Operating Pumps Count []

This output tells the number of pumps in the pump bank operating at any reporting frequency.

#### Pump Zone Total Heating Rate [W]

#### Pump Zone Total Heating Energy [J]

These outputs are the thermal losses from the pump to the surrounding Zone.   They are only available if a Zone was named in the pump   s input.   These indicate the amount of heat added to the zone from the pump   s inefficiencies. They are the total heat loss including both convection and radiation.

#### Pump Zone Convective Heating Rate [W]

This output is the thermal loss from the pump to the surrounding Zone in the form of convective gains directly to the zone air. It is only available if a Zone was named in the pump input.

#### Pump Zone Radiative Heating Rate [W]

This output is the thermal loss from the pump to the surrounding Zone in the form of thermal radiation gains directly to the inside face of the zone   s surfaces. It is only available if a Zone was named in the pump input.



### HeaderedPumps:VariableSpeed

Headered pumps are components with more than one identical pumps connected in parallel. Currently this object may be found only in plant loops. The syntax for a HeaderedPumps:VariableSpeed pump is given below.

#### Field: Name

This alpha field contains the identifying unique name for the pump bank.

#### Field: Inlet Node Name

This alpha field contains the identifying name for the pump bank inlet node.

#### Field: Outlet Node Name

This alpha field contains the identifying name for the pump bank outlet node.

#### Field: Total Rated Flow Rate

This numeric field contains the pump bank   s rated volumetric flow rate in cubic meters per second. This is equal to the product of number of pumps and the flow rate of each individual pump. The field can be autosized.

#### Field: Number of Pumps in Bank

The numeric field specifies the number of pumps present in the pump bank. All these pumps are connected in parallel internally.

#### Field: Flow Sequencing Control Scheme

The alpha field specifies the scheme for sequencing flow. Currently the only choice is Sequential, where a pump in the pump bank will be turned ON only after fully loading the previous pump.

#### Field: Rated Pump Head

This numeric field contains the pump   s rated head in Pascals.

#### Field: Rated Power Consumption

This numeric field contains the pump bank   s total power consumption in Watts. This field is equal to the product of number of pumps and the rated power consumption of each individual pump.   If the user is performing a pressure simulation on the loop in which this pump bank is found, this value would only be used to estimate pump efficiency.   During reported calculations, the pump would use the loop pressure drop and current flow conditions along with efficiency to calculate pump power dynamically.

#### Field: Motor Efficiency

This numeric field contains the efficiency of the individual pump (which will be equivalent to pump bank efficiency) in decimal form (0 = 0%, 1 = 100%).

#### Field: Fraction of Motor Inefficiencies to Fluid Stream

This numeric field contains the individual pump   s fraction of power loss to the fluid.

#### Field: Coefficient 1 of the Part Load Performance Curve

This numeric field contains the first coefficient (*C<sub>1</sub>*) in the part load ratio curve. The fraction of full load power is determined by the cubic equation:

<div>\[FractionFullLoadPower = {C_1} + {C_2}PLR + {C_3}PL{R^2} + {C_4}PL{R^3}\]</div>

where C<sub>1</sub>,C<sub>2</sub>,C<sub>3</sub>,and C<sub>4</sub> are Coefficients 1     4 (below) and PLR is the Part Load Ratio.

#### Field: Coefficient 2 of the Part Load Performance Curve

This numeric field contains the second coefficient (*C<sub>2</sub>*) in the part load ratio curve.

#### Field: Coefficient 3 of the Part Load Performance Curve

This numeric field contains the third coefficient (*C<sub>3</sub>*) in the part load ratio curve.

#### Field: Coefficient 4 of the Part Load Performance Curve

This numeric field contains the fourth coefficient (*C<sub>4</sub>*) in the part load ratio curve.

#### Field: Minimum Flow Rate

The numeric field specifies the minimum flow allowed for the pump bank as a fraction of the nominal flow. If the requested flow is less than minimum flow pump bank runs at minimum flow.

#### Field: Pump Control Type

This is a choice field of Continuous or Intermittent. A variable speed pump bank is defined with maximum and minimum flow rates that are the physical limits of the device. If there is no load on the loop and the pump bank is operating intermittently, then the bank can shutdown. For any other condition such as the loop having a load and the pump bank is operating intermittently or the pump bank is continuously operating (regardless of the loading condition), the bank will operate and select a flow somewhere between the minimum and maximum limits. In these cases where the pump bank is running, it will try to meet the flow request made by demand side components. Applicable availability managers (ref. AvailabilityManagerAssignmentList) may override this control by forcing the pump to be on or off.

#### Field: Pump Flow Rate Schedule Name

Modifies the Rated Volumetric Flow Rate of the pump on a time basis. The default is that the pump is ON and runs according to its other operational requirements specified above. This schedule is for special, not typical pump operations.

#### Field: Zone Name

This field is optional. It can be used to input the name of the Zone in which the pump is located in the model.   If the pump is outdoors, or skin losses are not to be modeled, then leave this field blank.   If a valid Zone name is entered, then the portion of electrical power consumed by the pump that is not added to the working fluid is added to the surrounding Zone.

#### Field: Skin Loss Radiative Fraction

This field is optional.   If a Zone is named in the previous field and pump losses are to be added to a surrounding thermal zone, then this input determines the split between thermal radiation and thermal convection for the heat losses from the pump.   If it is left blank then all the losses will be convective.  



An example of this object follows.

```idf
   HeaderedPumps:VariableSpeed,
       Chilled Water Headered Pumps, !- Name
       CW Supply Inlet Node,       !- Inlet Node Name
       CW Pumps Outlet Node,       !- Outlet Node Name
       autosize,                               !- Total Rated Flow Rate {m3/s}
       2,                                             !- Number of Pumps in Bank
       SEQUENTIAL,                           !- Flow Sequencing Control Scheme
       179352,                                   !- Rated Pump Head {Pa}
       autosize,                               !- Rated Power Consumption {W}
       0.9,                                         !- Motor Efficiency
       0.0,                                         !- Fraction of Motor Inefficiencies to Fluid Stream
       0,                                             !- Coefficient 1 of the Part Load Performance Curve
       1,                                             !- Coefficient 2 of the Part Load Performance Curve
       0,                                             !- Coefficient 3 of the Part Load Performance Curve
       0,                                             !- Coefficient 4 of the Part Load Performance Curve
       0.1,                                         !- Minimum Flow Rate {m3/s}
       INTERMITTENT,                       !- Pump Control Type
       CoolingPumpAvailSched;     !- Pump Flow Rate Schedule Name
```


### Variable Speed Headered Pumps Outputs

* HVAC,Average,Pump Electric Power [W]

* HVAC,Sum, Pump Electric Energy [J]

* HVAC,Average,Pump Shaft Power [W]

* HVAC,Average, Pump Fluid Heat Gain Rate [W]

* HVAC,Sum, Pump Fluid Heat Gain Energy [J]

* HVAC,Average, Pump Outlet Temperature [C]

* HVAC,Average,Pump Mass Flow Rate [kg/s]

* HVAC,Average,Number of pumps operating []

* HVAC, Average, Pump Zone Total Heating Rate [W]

* HVAC, Sum, Pump Zone Total Heating Energy [J]

* HVAC, Average, Pump Zone Convective Heating Rate [W]

* HVAC, Average, Pump Zone Radiative Heating Rate [W]



#### Pump Electric Power [W]

#### Pump Electric Energy [J]

These outputs are the electric power input to the pump motor. Consumption is metered on Pumps:Electricity, Electricity:Plant, and Electricity:Facility.

#### Pump Shaft Power [W]

This is the shaft power delivered from the motor to the pump.

#### Pump Fluid Heat Gain Rate [W]

#### Pump Fluid Heat Gain Energy [J]

These outputs are the energy added to the fluid as heat. For the current algorithm, this is equal to Pump Shaft Power, because the loops are closed and all energy added to the fluid will ultimately become heat due to friction.

#### Pump Outlet Temperature [C]

#### Pump Mass Flow Rate [kg/s]

These outputs are the water outlet temperature and mass flow rate.

#### Pump Operating Pumps Count []

This output tells the number of pumps in the pump bank operating at any reporting frequency.

#### Pump Zone Total Heating Rate [W]

#### Pump Zone Total Heating Energy [J]

These outputs are the thermal losses from the pump to the surrounding Zone.   They are only available if a Zone was named in the pump   s input.   These indicate the amount of heat added to the zone from the pump   s inefficiencies. They are the total heat loss including both convection and radiation.

#### Pump Zone Convective Heating Rate [W]

This output is the thermal loss from the pump to the surrounding Zone in the form of convective gains directly to the zone air. It is only available if a Zone was named in the pump input.

#### Pump Zone Radiative Heating Rate [W]

This output is the thermal loss from the pump to the surrounding Zone in the form of thermal radiation gains directly to the inside face of the zone   s surfaces. It is only available if a Zone was named in the pump input.





Group     Heating and Cooling Coils
---------------------------------

Several different coils may be added to zone equipment and air loops. This includes simple heating (gas, electric, and hot water) and a simple water-cooling coil as well as a more detailed flat fin water-cooling coil model. In general, the heating coil description can be used for a heating coil, a reheat coil, or a preheat coil in the air loop simulation or for zone equipment. Figure 135 is an example of a heating and cooling coil in the air loop simulation in a dual duct system. This does show the basic node structure that will be referenced in the input description. The figure does show water coils since they are the most complex to input in the simulation compared to the Electric and Gas coils which only have air connections.

![Figure103\_ExampleAirLoopHeatingandCoolingCoil](InputOutputReference/media/image349.png)

Figure 135. Example Air Loop Heating & Cooling Coil

### Coil:Cooling:Water

The water cooling coil (Coil:Cooling:Water) has the ability to give detailed output with simplified inputs, inputting complicated coil geometry is not required by the user for this model instead the coil is sized in terms of auto-sizeable thermodynamic inputs. The coil requires thermodynamic inputs such as temperatures, mass flow rates and humidity ratios.

The coil is sized using auto-sized/user design input conditions and the UA values are calculated from the design conditions. A rough estimate of the coil area is provided along with percentage of surface wet and/or dry. This model uses the NTU-effectiveness approach to model heat transfer and has two types of flow arrangements cross-flow or counter-flow.

The basic underlying idea is - use auto sizable thermodynamic design inputs, calculate the coil UA   s, use these UA values and operating conditions from the nodes connections, calculate the outlet stream conditions, and calculate the heat transfer rates.

See section    Cooling Coil Model    in the EnergyPlus Engineering Document for further details regarding this model.

#### Field: Name

A unique user-assigned name for an instance of a cooling coil. Any reference to this cooling coil by another object will use this name.

#### Field:Availability Schedule Name

Schedule that defines when the coil is available. The name of the schedule (ref: Schedule) that denotes whether the cooling coil can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during a given time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit is off. If this field is blank, the schedule has a value of 1 for all time periods.

#### Field: Design Water Flow Rate

The maximum possible water volume flow rate (m<sup>3</sup>/sec) through the coil. This is an auto sizable design input.

#### Field: Design Air Flow Rate

The maximum possible air volume flow rate (m<sup>3</sup>/sec) through the coil. This is an auto sizable design input.

#### Field: Design Inlet Water Temperature

The inlet water temperature for the design flow (C). This is an auto sizable design input.

#### Field: Design Inlet Air Temperature

The inlet air temperature for the design flow (C). This is an auto sizable design input.

#### Field: Design Outlet Air Temperature

The outlet air condition desired for design flow (C). This is an auto sizable design input.

#### Field: Design Inlet Air Humidity Ratio

The highest value of humidity ratio possible for the Design inlet air stream (kgWater/kgDryAir). This is an auto sizable input.

#### Field: Design Outlet Air Humidity Ratio

The value of humidity ratio for the Design outlet air stream (kgWater/kgDryAir), it is an auto sizable input.

#### Field: Water Inlet Node Name

The name of the water coil inlet from the chilled water loop, i.e. Cooling Coil Water Inlet Node. It is from this node the operating inputs for water are transferred to the coil.

#### Field: Water Outlet Node Name

The name of the water coil outlet from the chilled water loop, i.e. Cooling Coil Water Outlet Node. It is from this node the operating output for water are reported to the coil.

#### Field: Air Inlet Node Name

The name of the air inlet to the water coil, i.e. Cooling Coil Air Inlet Node. It is from this node the operating inputs for air are transferred to the coil.

#### Field: Air Outlet Node Name

The name of the air outlet from the water coil, i.e. Cooling Coil Air Outlet Node. It is from this node the operating output for airside is reported to the coil.

#### Field: Type of Analysis

The coil has two modes of operation, termed as **SimpleAnalysis** and **DetailedAnalysis**. The difference between the two modes being, the simple mode reports the value of surface area fraction wet of the coil as dry or wet. The detailed mode give the exact value, however the execution time in detailed mode is noticeably higher.

#### Field: Heat Exchanger Configuration

The coil is operable in two modes, Cross Flow for general A/C applications and Counter flow mode. Air-conditioning systems generally use cross flow heat exchangers, hence the default is set to cross flow.

#### Field: Condensate Collection Water Storage Tank Name

This field is optional. It is used to describe where condensate from the coil is collected. If blank or omitted, then any coil condensate is discarded. Enter the name of Water Storage Tank object defined elsewhere and the condensate will then be collected in that tank.

Examples when auto sized in an IDF are as below:

```idf
Coil:Cooling:Water,
       Main Cooling Coil 1,       !- Coil Name
       CoolingCoilAvailSched,   !-Availability Schedule Name
       autosize,         !- Design Water Volume Flow Rate of Coil {m3/s}
       autosize,         !- Design Air Flow Rate of Coil {m3/s}
       autosize,         !- Design Inlet Water Temperature {C}
       autosize,         !- Design Inlet Air Temperature {C}
       autosize,         !- Design Outlet Air Temperature {C}
       autosize,         !- Design Inlet Air Humidity Ratio(kgWater/kgDryAir)
       autosize,         !- Design Outlet Air Humidity Ratio(kgWater/kgDryAir)
       Main Cooling Coil 1 Water Inlet Node,     !- Coil_Water_Inlet_Node
       Main Cooling Coil 1 Water Outlet Node,   !- Coil_Water_Outlet_Node
       Mixed Air Node 1,                                             !- Coil_Air_Inlet_Node
       Main Cooling Coil 1 Outlet Node;               !- Coil_Air_Outlet_Node
```

Examples when values (hard-sized) are input in an IDF are as below:



```idf
Coil:Cooling:Water,
       Main Cooling Coil 1,       !- Coil Name
       CoolingCoilAvailSched,   !-Availability Schedule Name
       0.0022,       !- Design Water Volume Flow Rate of Coil {m3/s}
       1.45,           !- Design Air Flow Rate of Coil {m3/s}
       6.1,             !- Design Inlet Water Temperature {C}
       25,               !- Design Inlet Air Temperature {C}
       10,               !- Design Outlet Air Temperature {C}
       0.012,         !- Design Inlet Air Humidity Ratio
       0.008,         !- Design Outlet Air Humidity Ratio
       Main Cooling Coil 1 Water Inlet Node,     !- Coil_Water_Inlet_Node
       Main Cooling Coil 1 Water Outlet Node,   !- Coil_Water_Outlet_Node
       Mixed Air Node 1,                                             !- Coil_Air_Inlet_Node
       Main Cooling Coil 1 Outlet Node;               !- Coil_Air_Outlet_Node
```


### Cooling Coil (Water) Outputs

Following are the list of possible output output variables from this coil model:

* HVAC,Sum,Cooling Coil Total Cooling Energy [J]

* HVAC,Sum,Cooling Coil Sensible Cooling Energy [J]

* HVAC,Average,Cooling Coil Total Cooling Rate [W]

* HVAC,Average,Cooling Coil Sensible Cooling Rate [W]

* HVAC,Average,Cooling Coil Wetted Area Fraction []

* HVAC,Average,Cooling Coil Condensate Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Coil Source Side Heat Transfer Energy [J]

* HVAC,Sum,Cooling Coil Condensate Volume [m3]

#### Cooling Coil Total Cooling Energy (J)

Cooling Coil Total Cooling Energy is the total amount of heat transfer taking place in the coil at the operating conditions.

#### Cooling Coil Sensible Cooling Energy (J)

Cooling Coil Sensible Cooling Energy is the total amount of Sensible heat transfer taking place in the coil at the operating conditions. It only takes into account temperature difference in the inlet and outlet air streams at operating conditions.

#### Cooling Coil Total Cooling Rate (W)

Cooling Coil Total Cooling Rate is the Rate of heat transfer taking place in the coil at the operating conditions. The units are (J/sec) or Watts.

#### Cooling Coil Sensible Cooling Rate (W)

Cooling Coil Sensible Cooling Rate is the Rate of Sensible heat transfer taking place in the coil at the operating conditions.

#### Cooling Coil Wetted Area Fraction []

It defines the fraction of total surface area of coil which is wet due to moisture condensation on the surface of the coil. Value varies between 0.0 and 1.0.

In addition, if a Water Storage Tank is used to collect coil condensate, then the following outputs will be available.

#### Cooling Coil Condensate Volume Flow Rate [m3/s]

#### Cooling Coil Condensate Volume [m3]

These reports provide the rate and amount of condensate from the coil. Condensate is water condensed out of the air as a result of cooling. The condensate volume is also reported on the meter for    OnSiteWater.   

#### Cooling Coil Source Side Heat Transfer Energy [J]

This is the energy extracted from the chilled water serving the coil, in Joules.

### Coil:Heating:Water

This simple heating coil model only does sensible heating of the air.   The simple heating coil uses the Effectiveness-NTU algorithm and assumes a cross-flow heat exchanger.

#### Field: Name

A unique identifying name for each coil.

#### Field:Availability Schedule Name

Schedule that defines when the coil is available. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during a given time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit is off. If this field is blank, the schedule has a value of 1 for all time periods.

#### Field: U-Factor Times Area Value

The UA value for the coil needed for the Effectiveness-NTU heat exchanger model.   An estimate of the UA can be obtained from:

<div>\[q = UA \times ({T_{water,avg}} - {T_{air,avg}})\]</div>

where q is the heat transferred from water to the air in watts; T<sub>water,\\ avg</sub> is the average water temperature in degrees C; and T<sub>air,\\ avg</sub> is the average air temperature in degrees C. Or the LMTD temperature difference can be used. This field is used when *Performance Input Method* = *UFactorTimesAreaAndDesignWaterFlowRate*.This field is autosizable.

#### Field: Maximum Water Flow Rate

The maximum possible water flow rate (m<sup>3</sup>/sec) through the coil. This field is used when *Coil Performance Input Method* = *UFactorTimesAreaAndDesignWaterFlowRate*. This field is autosizable.

#### Field: Water Inlet Node Name

The name of the coil   s water inlet node from the hot water loop.

#### Field: Water Outlet Node Name

The name of the coil   s water outlet node from the hot water loop.

#### Field: Air Inlet Node Name

The name of the air inlet node to the water coil.

#### Field: Air Outlet Node Name

The name of the air outlet node from the water coil.

#### Field: Performance Input Method

The user can choose either *UFactorTimesAreaAndDesignWaterFlowRate* or *NominalCapacity*. If *UFactorTimesAreaAndDesignWaterFlowRate* is selected, the user must input values for UA of the Coil and Max Water FlowRate of the Coil (and Rated Capacity is ignored). If *NominalCapacity* is chosen, the user must input a Rated Capacity for the coil; UA of the Coil and Max Water FlowRate of the Coil will be ignored. Rated capacity is defined as the heating capacity in watts of the coil at the rating points (i.e., the rated inlet and outlet water/air temperatures defined in the input fields below). The rated capacity is used to calculate a water mass flow rate and a UA for the coil. The default is *NominalCapacity*.

To autosize the capacity, choose *UfactorTimesAreaAndDesignWaterFlowRate* and put autosize as the inputs for *U-Factor Times Area Value, Maximum Water Flow Rate,* and *Rated Capacity*. The program will use the Sizing inputs to size the coil. The rated temperatures (see below) are ignored in autosizing. These are used only when the user is specifying coil performance using the *NominalCapacity* input method.

#### Field: Gross Rated Heating Capacity

The heating capacity of the coil in watts at the rated inlet and outlet air and water temperatures.   The gross rated heating capacity does not account for the effect of supply air fan heat. This field is used when the *Performance Input Method* = *Nominal Capacity*. This field is autosizable. The rating points are given in the four subsequent input fields.

#### Field: Rated Inlet Water Temperature

The inlet water temperature (degrees C) corresponding to the rated heating capacity. The default is 82.2 degrees C (180 degrees F).

#### Field: Rated Inlet Air Temperature

The inlet air temperature (degrees C) corresponding to the rated heating capacity. The default is 16.6 degrees C (60 degrees F).

#### Field: Rated Outlet Water Temperature

The outlet water temperature (degrees C) corresponding to the rated heating capacity. The default is 71.1 degrees C (160 degrees F).

#### Field: Rated Outlet Air Temperature

The outlet air temperature (degrees C) corresponding to the nominal heating capacity. The default is 32.2 degrees C (90 degrees F).

#### Field: Rated Ratio for Air and Water Convection

This is the ratio of convective heat transfers between air side and water side of the heating coil at the rated operating conditions.   The default is .5.   This ratio describes the geometry and the design of the coil and is defined by:

<div>\[ratio = \frac{{{\eta_f}{{\left( {hA} \right)}_{air}}}}{{{{\left( {hA} \right)}_{water}}}}\]</div>

where,

<span>${\eta_f}$</span>  is the fin efficiency, (dimensionless)

*h* is the surface convection heat transfer coefficient

*A* is the surface area

An example input of the object is:

```idf
Coil:Heating:Water,
       SPACE3-1 Zone Coil,           !- Coil Name
       ReheatCoilAvailSched,       !- Availability Schedule Name
       ,                                               !- UA of the Coil {W/K}
       ,                                               !- Max Water Flow Rate of Coil {m3/s}
       SPACE3-1 Zone Coil Water In Node,   !- Coil_Water_Inlet_Node
       SPACE3-1 Zone Coil Water Out Node,   !- Coil_Water_Outlet_Node
       SPACE3-1 Zone Coil Air In Node,   !- Coil_Air_Inlet_Node
       SPACE3-1 In Node,               !- Coil_Air_Outlet_Node
       NominalCapacity,                 !- Coil Performance Input Method
       10000.,                                   !- Gross Rated Heating Capacity
       0.55;                                       !- Rated Ratio for Air and Water Convection
```



### Heating Coil (Water) Outputs

* HVAC,Sum, Heating Coil Heating Energy [J]

* HVAC,Sum,Heating Coil Source Side Heat Transfer Energy [J]

* HVAC,Average,Heating Coil Heating Rate [W]

* HVAC,Average, Heating Coil U Factor Times Area Value [W/K]

#### Heating Coil Heating Energy [J]

Heating Coil Heating Energy is the total amount of heat transfer taking place in the coil at the operating conditions.

#### Heating Coil Heating Rate [W]

Heating Coil Heating Rate is the Rate of heat transfer taking place in the coil at the operating conditions. The units are (J/sec) or Watts.

#### Heating Coil U Factor Times Area Value [W/K]

This characterizes the overall heat transfer    UA    value, or U-factor times Area.   The simple heating coil model adjusts UA value based on inlet temperatures and flow rates and this output contains the results from that adjustment.

#### Heating Coil Source Side Heat Transfer Energy [J]

This is the same has the Heating Coil Heating Energy but it is also metered as a plant loop heating demand. This represents the heat in Joules extracted from the hot water serving the coil.

### Coil:Heating:Steam

The simple steam to air heating coil model only does sensible heating of the air. The steam to air coils condenses the steam and sub cools steam at loop pressure and discharges the condensate through steam traps at low pressure condensate line.

#### Field: Name

A unique identifying name for each steam coil.

#### Field:Availability Schedule Name

Schedule that defines when the coil is available. If the schedule   s value is less than or equal to   0.0, then the coil is not available and flow will not be requested. If the schedule   s value is &gt; 0.0 (usually 1 is used), the coil is available. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Maximum Steam Flow Rate

The maximum possible steam volumetric flow rate in m<sup>3</sup>/s through the steam heating coil. The steam volumetric flow rate is calculated at 100C and 101325 Pa. This field is autosizable.

#### Field: Degree of SubCooling

Ideally the steam trap located at the outlet of steam coil should remove all the condensate immediately, however there is a delay in this process in actual systems which causes the condensate to SubCool by certain degree in the coil before leaving the coil, this SubCool occurs in the steam coil and this SubCool-heat is added to the zone. The minimum value is 2 &deg; Celsius and default is 5 &deg; Celsius.

#### Field: Degree of Loop SubCooling

This essentially represents the heat loss to the atmosphere due to uninsulated condensate return piping to the boiler. Condensate return piping operates at atmospheric pressure and is not insulated. The condensate sub cools to certain degree before it is pumped back to the boiler. The minimum value is 10 &deg; Celsius and default is 20 &deg; Celsius.

#### Field: Water Inlet Node Name

The name of the steam coil inlet from the steam loop, i.e. Steam Coil steam inlet node.

#### Field: Water Outlet Node Name

The name of the steam coil outlet to the condensate loop, i.e. Steam Coil condensate outlet node.

#### Field: Air Inlet Node Name

The name of the air inlet to the steam coil, i.e. Steam Coil Air Inlet Node.

#### Field: Air Outlet Node Name

The name of the air outlet from the steam coil, i.e. Steam Coil Air Outlet Node.

#### Field:Coil Control Type

Choice of either **ZoneLoadControl** steam coil or **TemperatureSetpointControl** steam coil. A zone coil is load controlled and an air loop steam coil is temperature controlled.

#### Field: Temperature Setpoint Node Name

If the coil is used in the air loop simulation and is temperature controlled using a Set Point Manager (i.e., the previous file is TemperatureSetpointConrtol), then the node that is the control node needs to be specified here. If the coil is used in an air terminal unit, the coil is load controlled and a control node set point is not required (i.e., the previous field is ZoneLoadControl).

An example of a Steam Coil input statement (one each for Temperature Controlled and Load Controlled) from an IDF is given below:

```idf
Coil:Heating:Steam,
       VAV SYS 1 Heating Coil,                   !- Coil Name
       ReheatCoilAvailSched,                       !- Availability Schedule Name
       0.06,                                                       !- Max Steam volume Flow rate
       5.0,                                                         !- Deg of Subcooling Desired
       15.0,                                                        !- Loop Subcooling Desired
       VAV SYS 1 Heating Coil Steam Inlet,   !- Coil Steam Inlet Node
       VAV SYS 1 Heating Coil Steam Outlet, !- Coil Water Outlet Node
       VAV SYS 1 Cooling Coil Outlet,       !- Coil Air Inlet Node
       VAV SYS 1 Heating Coil Outlet,       !- Coil Air Outlet Node
       TemperatureSetPointControl,             !- field Coil Control Type
       VAV SYS 1 Heating Coil Outlet;       !- field Coil Temp Setpoint Node


Coil:Heating:Steam,
       SPACE1-1 Reheat Coil,                             !- Coil Name
       ReheatCoilAvailSched,                             !- Availability Schedule Name
       autosize,                                                      !- Max Steam volume Flow rate
       5.0,                                                                !- Deg of Subcooling Desired
       15.0,                                                              !- Loop Subcooling Desired
       SPACE1-1 Reheat Coil Steam Inlet,     !- Coil Steam Inlet Node
       SPACE1-1 Reheat Coil Steam Outlet,   !- Coil Water Outlet Node
       SPACE1-1 Damper Outlet,                         !- Coil Air Inlet Node
       SPACE1-1 Supply Inlet,   !- Coil Air Outlet Node
       ZoneLoadControl;         !- field Coil Control Type
```

### Heating Coil (Steam) Outputs:

* HVAC,Sum, Heating Coil Heating Energy [J]

* HVAC,Average,Total Steam Coil Heating Rate [W]

* HVAC,Average,Heating Coil Steam Trap Loss Rate [W]

* HVAC, Average, Heating Coil Steam Inlet Temperature [C]

* HVAC, Average, Heating Coil Steam Outlet Temperature [C]

* HVAC, Average, Heating Coil Steam Mass Flow Rate [kg/s]

#### Heating Coil Heating Energy [J]

Heating Coil Heating Energy is the total amount of heat transfer taking place in the coil at the operating conditions.

#### Heating Coil Heating Rate [W]

Heating Coil Heating Rate is the Rate of heat transfer taking place in the coil at the operating conditions. The units are (J/sec) or Watts.

#### Heating Coil Steam Trap Loss Rate [W]

Loop losses represent the unavoidable loss due to degree of sub cooling in the condensate return piping back to the boiler and the loss occurring due to flashing of steam across the steam trap due to pressure differential between the steam and the condensate side.

#### Heating Coil Steam Inlet Temperature [C]

#### Heating Coil Steam Outlet Temperature [C]

#### Heating Coil Steam Mass Flow Rate [kg/s]

These outputs are the Steam inlet and condensate outlet temperatures and steam flow rate for the boiler.

### Coil:Heating:Electric

The electric heating coil is a simple capacity model with a user-inputted efficiency. In many cases, this efficiency for the electric coil will be 100%. This coil will be simpler than shown in Figure 135 since it will only have air nodes to connect it in the system. The coil can be used in the air loop simulation or in the zone equipment as a reheat coil. Depending on where it is used determines if this coil is temperature or capacity controlled. If used in the air loop simulation it will be controlled to a specified temperature scheduled from the SetPoint Manager. If it is used in zone equipment, it will be controlled from the zone thermostat by meeting the zone demand.

#### Field: Name

A unique identifying name for each coil.

#### Field:Availability Schedule Name

Schedule that defines when the coil is available. If the schedule   s value is 0.0, then the coil is not available and flow will not be requested. If the schedule   s value is &gt; 0.0 (usually 1 is used), the coil is available. If this field is blank, the schedule has values of 1 for all time periods. Schedule values must be &gt;= 0 and &lt;= 1.

#### Field: Efficiency

This is user-inputted efficiency (decimal units, not percent) and can account for any loss. In most cases for the electric coil, this will be 100%.

#### Field: Nominal Capacity

This is the maximum capacity of the coil (W). This controlled coil will only provide the needed capacity to meet the control criteria whether it is temperature or capacity controlled. This field is autosizable.

#### Field: Air Inlet Node Name

The name of the air inlet to the electric coil, i.e. Heating Coil Air Inlet Node.

#### Field: Air Outlet Node Name

The name of the air outlet from the electric coil, i.e. Heating Coil Air Outlet Node.

#### Field: Temperature Setpoint Node Name

If the coil is used in the air loop simulation and is temperature controlled using a Set Point Manager, then the node that is the control node needs to be specified here. If the coil is used in an air terminal unit, the coil is load controlled and a control node set point is not required.

An example of IDF usage:

```idf
Coil:Heating:Electric,
   AHU Reheater,                     !- Name
   2,                                           !- Availability Schedule Name
   0.99,                                     !- Efficiency
   600000,                                 !- Nominal Capacity {W}
   DOAS Supply Fan Outlet, !- Air Inlet Node Name
   AHU Reheater Outlet,       !- Air Outlet Node Name
   AHU Reheater Outlet;       !- Temperature Setpoint Node Name
```

### Heating Coil (Electric) Outputs

* HVAC,Sum,Heating Coil Air Heating Energy [J]

* HVAC,Average,Heating Coil Air Heating Rate [W]

* HVAC,Sum,Heating Coil Electric Energy [J]

* HVAC,Average,Heating Coil Electric Power [W]

#### Heating Coil Air Heating Energy (J)

Heating Coil Air Heating Energy is the total amount of heat transfer taking place in the coil at the operating conditions.

#### Heating Coil Air Heating Rate [W]

Heating Coil Air Heating Rate is the Rate of heat transfer taking place in the coil at the operating conditions. The units are (J/sec) or Watts.

#### Heating Coil Electric Energy [J]

Heating Coil electric consumption after the efficiency of the coil has been taken into account in Joules for the timestep reported.

#### Heating Coil Electric Power [W]

This field is the average Heating Coil electric power after the efficiency of the coil has been taken into account in Watts for the timestep reported.

### Coil:Heating:Electric:MultiStage

The multi stage electric heating coil is a simple capacity model with a user-inputted efficiencies at different stages. In many cases, the efficiencies for the electric coil will be 100%. This coil will only have air nodes to connect it in the system. The coil can be used in the air loop simulation or in the zone equipment as a reheat coil. Depending on where it is used determines if this coil is temperature or capacity controlled. If used in the air loop simulation it will be controlled to a specified temperature scheduled from the SetPoint Manager. If it is used in zone equipment, it will be controlled from the zone thermostat by meeting the zone demand. For the time being, this coil model can only be called by the parent object AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed.

#### Field: Name

A unique identifying name for each coil.

#### Field:Availability Schedule Name

Schedule that defines when the coil is available. If the schedule   s value is 0.0, then the coil is not available and flow will not be requested. If the schedule   s value is &gt; 0.0 (usually 1 is used), the coil is available. If this field is blank, the schedule has values of 1 for all time periods. Schedule values must be &gt;= 0 and &lt;= 1.

#### Field: Air Inlet Node Name

The name of the air inlet to the electric coil, i.e. Heating Coil Air Inlet Node.

#### Field: Air Outlet Node Name

The name of the air outlet from the electric coil, i.e. Heating Coil Air Outlet Node.

#### Field: Temperature Setpoint Node Name

If the coil is used in the air loop simulation and is temperature controlled using a Set Point Manager, then the node that is the control node needs to be specified here. If the coil is used in an air terminal unit, the coil is load controlled and a control node set point is not required. At present, the multistage electric heating coil does not model temperature setoint control.

#### Field: Stage 1 Efficiency

This is stage 1 user-inputted efficiency (decimal units, not percent) and can account for any loss. In most cases for the electric coil, this will be 100%.

#### Field: Stage 1 Nominal Capacity

This is stage 1 capacity of the coil (W). This field is autosizable.

#### Field: Stage 2 Efficiency

This is stage 2 user-inputted efficiency (decimal units, not percent) and can account for any loss. In most cases for the electric coil, this will be 100%.

#### Field: Stage 2 Nominal Capacity

This is stage 2 capacity of the coil (W). This field is autosizable.

#### Field: Stage 3 Efficiency

This is stage 3 user-inputted efficiency (decimal units, not percent) and can account for any loss. In most cases for the electric coil, this will be 100%.

#### Field: Stage 3 Nominal Capacity

This is stage 3 capacity of the coil (W). This field is autosizable.

#### Field: Stage 4 Efficiency

This is stage 4 user-inputted efficiency (decimal units, not percent) and can account for any loss. In most cases for the electric coil, this will be 100%.

#### Field: Stage 4 Nominal Capacity

This is stage 4 capacity of the coil (W). This field is autosizable.

An example in IDF form:

```idf
   Coil:Heating:Electric:MultiStage,
       Heat Pump Heating Coil 1,                 !- Name
       FanAndCoilAvailSched,                         !- Availability Schedule Name
       Heating Coil Air Inlet Node,           !- Air Inlet Node Name
       SuppHeating Coil Air Inlet Node,   !- Air Outlet Node Name
       ,                                               !- Temp Setpoint node name
       3,                                             !- Number of Stages
       1,                                             !- Stage 1 Efficiency
       Autosize,                               !- Stage 1 Nominal Capacity {W}
       1,                                             !- Stage 2 Efficiency
       Autosize,                               !- Stage 2 Nominal Capacity {W}
       1,                                             !- Stage 3 Efficiency
       Autosize;                               !- Stage 3 Nominal Capacity {W}
```

### Heating Coil (Electric Multistage) Outputs

* HVAC,Sum,Heating Coil Energy[J]

* HVAC,Average,Heating Coil Rate[W]

* HVAC,Sum,Heating Coil Electric Consumption [J]

* HVAC,Average,Heating Coil Electric Power [W]

#### Heating Coil Energy (J)

Heating Coil Energy is the total amount of heat transfer taking place in the coil at the operating conditions.

#### Heating Coil Rate[W]

Heating Coil Rate is the Rate of heat transfer taking place in the coil at the operating conditions. The units are (J/sec) or Watts.

#### Heating Coil Electric Consumption [J]

Heating Coil electric consumption after the efficiency of the coil has been taken into account in Joules for the timestep reported.

#### Heating Coil Electric Power [W]

This field is the average Heating Coil electric power after the efficiency of the coil has been taken into account in Watts for the timestep reported.

### Coil:Heating:Desuperheater

A simplified approach is used to determine the performance of this air heating coil. The model assumes that the heating energy provided by this coil is reclaimed from the superheated refrigerant gas leaving a compressor (i.e., a desuperheating refrigerant-to-air heating coil) and does not impact the performance of the compressor. This coil can be used in air loop simulations but can   t be used by certain compound objects (e.g., AirLoopHVAC:UnitaryHeatPump:AirToAir, AirLoopHVAC:UnitaryHeatPump:WaterToAir, or Dehumidifier:Desiccant:NoFans) or any air distribution equipment (e.g., AirTerminal:SingleDuct:ConstantVolume:Reheat, AirTerminal:SingleDuct:VAV:Reheat, or AirTerminal:SingleDuct:SeriesPIU:Reheat).

The desuperheater heating coil input requires a coil name, an availability schedule, and a heat reclaim recovery efficiency. The reclaim recovery efficiency determines the amount of heat available for use by this heating coil. Approximately 25-30% of the energy rejected by typical refrigeration system condensers is to reduce the superheated refrigerant vapor temperature to the condensing temperature. Recovery efficiencies higher than 30% may cause the refrigerant gas to condense which in turn impacts the performance of the refrigeration system. For this reason, the maximum heat reclaim recovery efficiency for this coil is 30% for most sources of waste heat, including refrigeration compressor racks. The one exception to this 30% limit is a condenser that is part of a detailed refrigeration system. In a detailed refrigeration system, the portion of the rejected heat that lies within the superheated region is explicitly calculated. Therefore, the desuperheater coils supplied by a condenser attached to a detailed refrigeration system are subject to a maximum reclaim recovery efficiency of 90% of the heat within the superheated region.

The next two input items for the desuperheater heating coil are the node names for the inlet and outlet air streams. The following two input fields define the source of heating energy for the coil. This desuperheater heating coil may only be used with direct expansion (DX) cooling or refrigeration equipment. The first of these two inputs is the heating source object type while the second defines the name of the heating source. For proper modeling, the desuperheater heating coil must be placed downstream of a DX cooling coil when reclaiming heat from that cooling coil. Desuperheating heating coil placement is unrestricted when reclaiming heat from a   Refrigeration:CompressorRack   or Refrigeration:Condenser.

The next input field is optional and defines the set point node name if the desuperheater heating coil is to be controlled based on temperature. When a load-based control scheme is used, this field is left blank. A final optional input is used to model parasitic electric energy use of auxiliary equipment associated with the desuperheater heating coil (e.g., solenoid valve).

#### Field: Name

This alpha field defines a unique user-assigned name for an instance of a desuperheater heating coil. Any reference to this desuperheater heating coil by another object will use this name.

#### Field: Availability Schedule Name

This alpha field defines the name of the schedule (ref: Schedule) that denotes whether the desuperheater heating coil can run during a given time period. Schedule values must range from 0 to 1. A schedule value greater than 0 indicates that the coil can operate during the time period. A value equal to 0 denotes that the coil must be off for that time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Heat Reclaim Recovery Efficiency

This numeric field defines the ratio of recovered waste heat from the superheated refrigerant gas to the total rejected waste heat from the heating source (as if no heat reclaim occurred). Values can range from 0.0 up to a maximum of 0.9 if the source is a refrigeration condenser and 0.3 for all other waste heat sources. If this input field is left blank, the default value is 0.8 for a refrigeration condenser source type and 0.25 for all other sources.

#### Field: Air Inlet Node Name

This alpha field defines the name of the HVAC system node from which the desuperheater heating coil draws its inlet air.

#### Field: Air Outlet Node Name

This alpha field defines the name of the HVAC system node to which the desuperheater heating coil sends its outlet air.

#### Field: Heating Source Object Type

This alpha field defines the source of superheated refrigerant gas from which the desuperheater heating coil recovers energy. Valid choices are:

* Coil:Cooling:DX:SingleSpeed

* Coil:Cooling:DX:TwoSpeed

* Coil:Cooling:DX:TwoStageWithHumidityControlMode

* Refrigeration:CompressorRack

* Refrigeration:Condenser:AirCooled

* Refrigeration:Condenser:EvaporativeCooled

* Refrigeration:Condenser:WaterCooled

When the heating coil source is a DX Coil, the air loop   s supply air fan control mode may be auto fan (cycling fan cycling coil), constant fan, or variable volume. When the heating source is a compressor rack for refrigerated cases or a refrigeration condenser, the supply air fan control mode should be either variable volume or constant fan.

NOTE: Use of the desuperheater heating coil in variable air volume systems should be done with caution since the model assumption of a fixed heat reclaim recovery efficiency may not be valid if the air flow rate over the coil varies significantly.

#### Field: Heating Source Name

This alpha field defines the name of the desuperheater heating coil source (e.g., the name of a specific valid coil (as mentioned in the previous field) which provides waste heat to this desuperheater heating coil).

NOTE: When the heating source is a   Refrigeration Compressor rack, the heat rejection location in the Refrigeration:CompressorRack object must be    Outdoors   . If the compressor rack heat rejection location is    Zone   , the total amount of heat rejection available for reclaim (e.g., by this desuperheater heating coil) is set to zero by the compressor rack object and the simulation proceeds.

#### Field: Temperature Setpoint Node Name

This optional alpha field defines the name of the HVAC system node used for temperature-based control (e.g., controlling the heating coil   s outlet air dry-bulb temperature to a setpoint). If the desuperheater heating coil is temperature controlled through the use of a Set Point Manager, then the control node specified in the Set Point Manager will be entered here. If the desuperheater heating coil is controlled based on a certain heating load to be met (e.g., using this heating coil as part of AirLoopHVAC:Unitary:Furnace:HeatCool for high humidity control), this field should be left blank.

#### Field: Parasitic Electric Load

This optional numeric field defines the parasitic electric load (in Watts) due to control valves or other devices specific to the desuperheater heating coil. The load is applied whenever the coil is heating the air. The model assumes that this electric load is small and does not contribute to heating the air.

Following is an example input for a desuperheater heating coil.

```idf
Coil:Heating:Desuperheater,
   DesuperheaterCoil,                                   !- Coil Name
   FanAndCoilAvailSched,                             !- Availability Schedule
   0.3,                                                               !- Heat Reclaim Recovery Efficiency
   Cooling Coil Air Outlet Node,             !- Coil Air Inlet Node Name
   Air Loop Outlet Node,                             !- Coil Air Outlet Node Name
   Coil:Cooling:DX:SingleSpeed, !- Heating Source Type
   Furnace ACDXCoil 1,                                 !- Heating Source Name
   ,                                                                     !- Coil Temperature Setpoint Node Name
   0.1;                                                               !- Parasitic Electric Load {W}
```

### Heating Coil (Desuperheater) Outputs

* HVAC,Average,Heating Coil Rate [W]

* HVAC,Sum,Heating Coil Energy [J]

* HVAC,Average,Heating Coil Electric Power [W]

* HVAC,Sum,Heating Coil Electric Consumption [J]

* HVAC,Average,Heating Coil Runtime Fraction []

* HVAC,Average,Heating Coil Air Heating Rate [W]

* HVAC,Sum,Heating Coil Air Heating Energy [J]

* HVAC,Average,Heating Coil Electric Power [W]

* HVAC,Sum,Heating Coil Electric Energy [J]

* HVAC,Average,Heating Coil Runtime Fraction

#### Heating Coil Air Heating Rate [W]

This output is the average heating rate of the desuperheater heating coil in Watts over the timestep being reported. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil.

#### Heating Coil Air Heating Energy [J]

This output is the total heating output of the desuperheater heating coil in Joules over the timestep being reported. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = HeatingCoils, Group Key = System (ref. Output:Meter objects).

#### Heating Coil Electric Power [W]

This output is the average electric consumption rate for the parasitic load associated with the desuperheater heating coil in Watts.

#### Heating Coil Electric Energy [J]

This output is the electric consumption of the desuperheater heating coil parasitic load in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Heating, Group Key = System (ref. Output:Meter objects).

#### Heating Coil Runtime Fraction []

This is the runtime fraction of the desuperheater heating coil for the timestep being reported. Since the desuperheater heating coil can only provide heat when the heat source object is active, the runtime fraction of the desuperheater heating coil will always be less than or equal to the runtime fraction of the heat source object.

### Coil:Cooling:DX:VariableRefrigerantFlow

The variable refrigerant flow (VRF) DX cooling coil model is nearly identical to the single-speed DX cooling coil model (Ref. Coil:Cooling:DX:SingleSpeed). For this reason, an adaptation of the single-speed DX cooling coil model is used to model the variable-speed compression system used in VRF AC systems. The model inputs are quite similar to the input requirements for the single-speed DX cooling coil model, however, the location of a majority of the inputs have been moved to the variable refrigerant flow air conditioner object since multiple DX cooling coils will use the same DX compression system (Ref. AirConditioner:VariableRefrigerantFlow).

#### Field: Coil Name

This alpha field defines a unique user-assigned name for an instance of a VRF DX cooling coil. Any reference to this DX cooling coil by another object will use this name. This cooling coil name must be entered in the AirConditioner:VariableRefrigerantFlow object. No other sytem type uses this specific coil.

#### Field: Availability Schedule Name

This alpha field defines the name of the DX cooling coil availabiltiy schedule. Schedule values of 0 denote the DX cooling coil is off. A schedule value greater than 0 indicates that the coil can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Gross Rated Total Cooling Capacity

This numeric field defines the gross rated total cooling capacity of the DX cooling coil in watts. The total cooling capacity should be a    gross   , i.e., the effect of supply air fan heat NOT accounted for.

#### Field: Gross Ratio Sensible Heat Ratio

This numeric field defines the gross sensible heat ratio (sensible capacity divided by total cooling capacity) of the DX cooling coil at rated conditions. Both the sensible and total cooling capacities used to define the Rated SHR should be    gross    (i.e., the effect of supply air fan heat is NOT accounted for)

#### Field: Rated Air Flow Rate

The air volume flow rate, in m<sup>3</sup> per second, across the DX cooling coil at rated conditions. The rated air volume flow rate should be between 0.00004027 m<sup>3</sup>/s and 0.00006041 m<sup>3</sup>/s per watt of rated total cooling capacity (300 to 450 cfm/ton). The gross rated total cooling capacity and gross rated SHR should be performance information for the unit with at this rated air volume flow rate.

#### Field: Cooling Capacity Ratio Modifier Function of Temperature Curve Name

This alpha field defines the cooling capacity ratio modifier as a function of indoor wet-bulb temperature or indoor wet-bulb and outdoor dry-bulb temperatures. This curve is a linear, quadratic, or cubic curve if the cooling capacity is solely a function of indoor wet-bulb temperature (i.e., the indoor terminal units weighted average inlet air wet-bulb temperatures). Without specific manufacturers data indicating otherwise, the use of a single independent variable is recommended for this coil type. If, however, the user has reason to believe the cooling capacity is both a function of indoor wet-bulb temperature and outdoor dry-bulb temperature (and has manufacturers data to create the performance curve), a bi-quadratic equation using weighted average indoor wet-bulb temperature and condenser entering air dry-bulb temperature as the independent variables may be used. See the Engineering Reference for more discussion on using this input field.

#### Field: Cooling Capacity Modifier Curve Function of Flow Fraction Name

This alpha field defines the name of a linear, quadratic or cubic performance curve (ref:   Performance Curves) that parameterizes the variation of total cooling capacity as a function of the ratio of actual air flow rate across the cooling coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the gross rated total cooling capacity and the total cooling capacity modifier curve (function of temperature) to give the gross total cooling capacity at the specific temperature and air flow conditions at which the coil is operating. The curve is normalized to have the value of 1.0 when the actual air flow rate equals the rated air flow rate.

#### Field: Coil Air Inlet Node Name

This alpha field defines the name of the air inlet node entering the DX cooling coil.

#### Field: Coil Air Outlet Node Name

This alpha field defines the name of the air outlet node exiting the DX cooling coil.

#### Field: Name of Water Storage Tank for Condensate Collection

This field is optional. It is used to describe where condensate from the coil is collected. If blank or omitted, then any coil condensate is discarded. Enter the name of Water Storage Tank object defined elsewhere and the condensate will then be collected in that tank.

Following is an example input for a Coil:Cooling:DX:VariableRefrigerantFlow object.



```idf
COIL:Cooling:DX:VariableRefrigerantFlow,
       TU1 VRF DX Cooling Coil, !- Coil Name
       VRFAvailSched,                     !- Availability Schedule Name
       autosize,                               !- Gross Rated Total Cooling Capacity {W}
       autosize,                               !- Gross Rated Sensible Heat Ratio
       autosize,                               !- Rated Air Flow Rate {m3/s}
       VRFTUCoolCapFT,                   !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
       VRFACCoolCapFFF,                 !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
       TU1 VRF DX CCoil Inlet Node,   !- Coil Air Inlet Node
       TU1 VRF DX CCoil Outlet Node;   !- Coil Air Outlet Node
```



### Cooling DX Coil (VariableRefrigerantFlow) Outputs

* HVAC,Average, Cooling Coil Total Cooling Rate [W]

* HVAC,Sum, Cooling Coil Total Cooling Energy [J]

* HVAC,Average, Cooling Coil Sensible Cooling Rate [W]

* HVAC,Sum, Cooling Coil Sensible Cooling Energy [J]

* HVAC,Average, Cooling Coil Latent Cooling Rate [W]

* HVAC,Sum, Cooling Coil Latent Cooling Energy [J]

* HVAC,Average, Cooling Coil Runtime Fraction []



Evaporative-cooled condenser:

* HVAC,Average,Cooling Coil Condensate Volume Flow Rate [m3/s]

* Zone,Meter,Condensate:OnSiteWater [m3]

* HVAC,Sum,Cooling Coil Condensate Volume [m3]

#### Cooling Coil Total Cooling Rate [W]

This field is the total (sensible and latent) cooling rate output of the DX coil in Watts. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil.

#### Cooling Coil Total Cooling Energy [J]

This is the total (sensible plus latent) cooling output of the DX coil in Joules over the time step being reported. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = CoolingCoils, Group Key = System (Ref. Output:Meter objects).

#### Cooling Coil Sensible Cooling Rate [W]

This output is the moist air sensible cooling rate output of the DX coil in Watts. This is determined by the inlet and outlet air conditions and the air mass flow rate through the coil.

#### Cooling Coil Sensible Cooling Energy [J]

This is the moist air sensible cooling output of the DX coil in Joules for the time step being reported. This is determined by the inlet and outlet air conditions and the air mass flow rate through the coil.

#### Cooling Coil Latent Cooling Rate [W]

This is the latent cooling rate output of the DX coil in Watts. This is determined by the inlet and outlet air conditions and the air mass flow rate through the coil.

#### Cooling Coil Latent Cooling Energy [J]

This is the latent cooling output of the DX coil in Joules for the time step being reported. This is determined by the inlet and outlet air conditions and the air mass flow rate through the coil.

#### Cooling Coil Runtime Fraction []

This is the runtime fraction of the DX coil compressor and condenser fan(s) for the time step being reported.

#### Cooling Coil Condensate Volume Flow Rate [m3/s]

#### Cooling Coil Condensate Volume [m3]

These outputs are the rate and volume of water collected as condensate from the coil. These reports only appear if a water storage tank is named in the input object.

### Coil:Heating:DX:VariableRefrigerantFlow

The variable refrigerant flow (VRF) DX heating coil model uses performance information at rated conditions along with performance curves for variations in total capacity, energy input ratio and part load fraction to determine performance at part-load conditions. The impacts of defrost operation is modeled based a combination of user inputs and empirical models taken from the air-to-air heat pump algorithms in DOE-2.1E.

The VRF DX heating coil input requires an availability schedule, the gross rated heating capacity and the rated air volume flow rate. The rated air volume flow rate should be between 0.00008056 m<sup>3</sup>/s and 0.00002684 m<sup>3</sup>/s per watt of gross rated heating capacity.

Two performance curves are required. The first performance curve defines the heating capacity as a function of indoor air dry-bulb and outdoor condenser entering air wet-bulb temperature. This curve object is specified in the variable refrigerant flow air-to-air heat pump object. The second performance curve is specific the each VRF DX heating coil and defines the change in heating capacity as a function of air flow fraction. Each of these performance curves are further discussed here.

1)      Heating capacity modifier curve (function of temperature, specified in Heat Pump)

The heating capacity modifier curve (function of temperature) can be a function of both the outdoor wet-bulb temperature and indoor air dry-bulb temperature. Users have the choice of a bi-quadratic curve with two independent variables or a tri-quadratic curve with three independent variable. The tri-quadratic curve is recommended if sufficient manufacturer data is available as it provides sensitivity to the combined total capacity of all indoor units connected to the heat pump condenser and a more realistic output. The output of this curve is multiplied by the gross rated heating capacity to give the gross heating capacity at specific temperature operating conditions (i.e., at an outdoor or indoor air temperature different from the rating point temperature) and the combination ratio of the installed system.

2)      Heating capacity modifier curve (function of flow fraction, specified in DX coil)

The heating capacity modifier curve (function of flow fraction) is a quadratic or cubic curve with the independent variable being the ratio of the actual air flow rate across the heating coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the gross rated heating capacity and the heating capacity modifier curve (function of temperature) to give the gross heating capacity at the specific temperature and air flow conditions at which the coil is operating.

#### Field: Name

This alpha field defines a unique user-assigned name for an instance of a VRF DX heating coil. Any reference to this DX heating coil by another object will use this name.

#### Field: Availability Schedule Name

This alpha field defines the name of the schedule (ref: Schedule) that denotes whether the DX heating coil can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Gross Rated Heating Capacity

This numeric field defines the total, full load gross heating capacity in watts of the DX coil unit at rated conditions (outside air dry-bulb temperature of 8.33 C, outside air wet-bulb temperature of 6.11 C, heating coil entering air dry-bulb temperature of 21.11 C, heating coil entering air wet-bulb temperature of 15.55 C, and a heating coil air flow rate defined by field    rated air flow volume    below). The value entered here must be greater than 0. The gross total heating capacity should not account for the effect of supply air fan heat.

#### Field: Rated Air Flow Rate

This numeric field defines the volume air flow rate, in m<sup>3</sup> per second, across the DX heating coil at rated conditions. The value entered here must be greater than 0. The rated air volume flow rate should be between 0.00004027 m<sup>3</sup>/s and 0.00006041 m<sup>3</sup>/s per watt of gross rated heating capacity. The gross rated heating capacity and the gross rated COP should be performance information for the unit with outside air dry-bulb temperature of 8.33 C, outside air wet-bulb temperature of 6.11 C, heating coil entering air dry-bulb temperature of 21.11 C, heating coil entering air wet-bulb temperature of 15.55 C, and the rated air volume flow rate defined here.

#### Field: Coil Air Inlet Node

This alpha field defines the name of the HVAC system node from which the DX heating coil draws its inlet air.

#### Field: Coil Air Outlet Node

This alpha field defines the name of the HVAC system node to which the DX heating coil sends its outlet air.

#### Field: Heating Capacity Ratio Modifier Function of Temperature Curve Name

This alpha field defines the heating capacity ratio modifier as a function of indoor dry-bulb temperature or indoor dry-bulb and outdoor wet-bulb temperatures. This curve is a linear, quadratic, or cubic curve if the heating capacity is solely a function of indoor dry-bulb temperature (i.e., the indoor terminal units weighted average inlet air dry-bulb temperatures). Without specific manufacturers data indicating otherwise, the use of a single independent variable is recommended for this coil type. If, however, the user has reason to believe the heating capacity is both a function of indoor dry-bulb temperature and outdoor wet-bulb temperature (and has manufacturers data to create the performance curve), a bi-quadratic equation using weighted average indoor dry-bulb temperature and condenser entering air wet-bulb temperature as the independent variables may be used. See the Engineering Reference for more discussion on using this input field.

Note: The choice of using either outdoor dry-bulb temperature or outdoor wet-bulb temperature as the independent variable in this performance curve is set in the parent object AirConditioner: VariableRefrigerantFlow.

#### Field: Heating Capacity Ratio Modifier Function of Flow Fraction Curve Name

This alpha field defines the name of a linear, quadratic or cubic performance curve (ref:   Performance Curves) that parameterizes the variation of heating capacity as a function of the ratio of actual air flow rate across the heating coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the gross rated heating capacity and the heating capacity modifier curve (function of temperature) to give the gross heating capacity at the specific temperature and air flow conditions at which the coil is operating. The curve is normalized to have the value of 1.0 when the actual air flow rate equals the rated air flow rate.

Following is an example input for the object.



```idf
COIL:Heating:DX:VariableRefrigerantFlow,
       TU1 VRF DX Heating Coil, !- Coil Name
       VRFAvailSched,                     !- Availability Schedule
       autosize,                               !- Gross Rated Heating Capacity {W}
       autosize,                               !- Rated Air Flow Rate {m3/s}
       TU1 VRF DX CCoil Outlet Node,   !- Coil Air Inlet Node
       TU1 VRF DX HCoil Outlet Node,   !- Coil Air Outlet Node
       VRFTUHeatCapFT,                   !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
       VRFACCoolCapFFF;                 !- Total heating capacity modifier curve Function of Flow Fraction
```


### Heating DX Coil (VariableRefrigerantFlow) Outputs

* HVAC,Average, Heating Coil Total Heating Rate [W]

* HVAC,Sum, Heating Coil Total Heating Energy [J]

* HVAC,Average, Heating Coil Runtime Fraction []

#### Heating Coil Total Heating Rate [W]

This field is the total heating rate output of the DX coil in Watts. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil.

#### Heating Coil Total Heating Energy [J]

This is the total heating output of the DX coil in Joules over the time step being reported. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = HeatingCoils, Group Key = System (ref. Output:Meter objects).

#### Heating Coil Runtime Fraction []

This is the runtime fraction of the DX coil compressor and condenser fan(s) for the time step being reported.

### Coil:Heating:Gas

The gas heating coil is a simple capacity model with a user inputted gas burner efficiency. The default for the gas burner efficiency is 80%. This coil will be simpler than shown in Figure 135 since it will only have air nodes to connect it in the system. The coil can be used in the air loop simulation or in the zone equipment as a reheat coil. Depending on where it is used determines if this coil is temperature or capacity controlled. If used in the air loop simulation it will be controlled to a specified temperature scheduled from the Setpoint Manager. If it is used in zone equipment, it will be controlled from the zone thermostat by meeting the zone demand.

#### Field: Name

A unique identifying name for each coil.

#### Field: Availability Schedule Name

Schedule that defines when the coil is available. If the schedule   s value is 0.0, then the coil is not available and flow will not be requested. If the schedule   s value is &gt; 0.0 (usually 1 is used), the coil is available. If this field is blank, the schedule has values of 1 for all time periods. Schedule values must be &gt;= 0 and &lt;= 1.

#### Field: Gas Burner Efficiency

This is user inputted gas burner efficiency (decimal, not percent) and is defaulted to 80%.

#### Field: Nominal Capacity

This is the maximum capacity of the coil (W). This controlled coil will only provide the needed capacity to meet the control criteria whether it is temperature or capacity controlled. This field is autosizable.

#### Field: Air Inlet Node Name

The name of the air inlet to the gas coil, i.e. Heating Coil Air Inlet Node.

#### Field: Air Outlet Node Name

The name of the air outlet from the gas coil, i.e. Heating Coil Air Outlet Node.

#### Field: Temperature Setpoint Node Name

If the coil is used in the air loop simulation and is temperature controlled using a Set Point Manager, then the node that is the control node needs to be specified here. If the coil is used in an air terminal unit, the coil is load controlled and a control node set point is not required.

#### Field: Parasitic Electric Load

This is the parasitic electric load associated with the gas coil operation, such as an inducer fan, etc.. This will be modified by the PLR (or coil runtime fraction if a part-load fraction correlation is provided in the next input field) to reflect the time of operation in a simulation timestep.

#### Field: Part Load Fraction Correlation Curve Name

This alpha field defines the name of a quadratic or cubic performance curve (Ref: Performance Curves) that parameterizes the variation of gas consumption rate by the heating coil as a function of the part load ratio (PLR, sensible heating load/nominal capacity of the heating coil). For any simulation timestep, the nominal gas consumption rate (heating load/burner efficiency) is divided by the part-load fraction (PLF) if a part-load curve has been defined. The part-load curve accounts for efficiency losses due to transient coil operation.

The part-load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the heating coil runs continuously for the simulation timestep). For PLR values between 0 and 1 ( 0 &lt;= PLR &lt; 1), the following rules apply:

PLF &gt;= 0.7     and     PLF &gt;= PLR

If PLF &lt; 0.7 a warning message is issued, the program resets the PLF value to 0.7, and the simulation proceeds. The runtime fraction of the heating coil is defined a PLR/PLF. If PLF &lt; PLR, then a warning message is issues and the runtime fraction of the coil is limited to 1.0.

A typical part load fraction correlation for a conventional gas heating coil (e.g., residential furnace) would be:

           PLF = 0.8 + 0.2(PLR)

#### Field: Parasitic Gas Load

This numeric field is the parasitic gas load associated with the gas coil   s operation (Watts), such as a standing pilot light. The model assumes that this parasitic load is consumed only for the portion of the simulation timestep where the gas heating coil is not operating.

### Heating Coil (Gas) Outputs

* HVAC,Sum,Heating Coil Air Heating Energy [J]

* HVAC,Average,Heating Coil Air Heating Rate [W]

* HVAC,Sum,Heating Coil Gas Energy [J]

* HVAC,Average,Heating Coil Gas Rate [W]

* HVAC,Sum,Heating Coil Electric Energy [J]

* HVAC,Average,Heating Coil Electric Power [W]

* HVAC,Average,Heating Coil Runtime Fraction []

* HVAC,Sum,Heating Coil Ancillary Gas Energy [J]

* HVAC,Average,Heating Coil Ancillary Gas Rate [W]

#### Heating Coil Air Heating Energy [J]

This field is the total heating output of the coil in Joules over the timestep being reported. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = HeatingCoils, Group Key = System (ref. Output:Meter objects).

#### Heating Coil Air Heating Rate [W]

This field is the average heating rate output of the coil in Watts over the timestep being reported.

#### Heating Coil Gas Energy [J]

This field is the gas consumption of the heating coil in Joules over the timestep being reported, including the impacts of part-load performance if a part load fraction correlation is specified. This output is also added to a meter with Resource Type = Gas, End Use Key = Heating, Group Key = System (ref. Output:Meter objects).

#### Heating Coil Gas Rate [W]

This field is the average gas consumption rate of the coil in Watts over the timestep being reported, including the impacts of part-load performance if a part load fraction correlation is specified.

#### Heating Coil Electric Energy [J]

This field is the electric consumption of the heating coil auxiliaries in Joules over the timestep being reported (e.g., inducer fan). This output is also added to a meter with Resource Type = Electricity, End Use Key = Heating, Group Key = System (ref. Output:Meter objects).

#### Heating Coil Electric Power [W]

This field is the average electric consumption rate of the heating coil auxiliaries (e.g., inducer fan) in Watts over the timestep being reported.

#### Heating Coil Runtime Fraction []

This field is the runtime fraction of the coil over the timestep being reported.

#### Heating Coil Ancillary Gas Energy [J]

This field is the parasitic gas consumption of the heating coil in Joules over the timestep being reported (e.g., standing pilot light). The model assumes that the parasitic load is accumulated only for the portion of the simulation timestep where the gas heating coil is not operating. This output is also added to a meter with Resource Type = Gas, End Use Key = Heating, Group Key = System (ref. Output:Meter objects).

#### Heating Coil Ancillary Gas Rate [W]

This field is the average parasitic gas consumption rate of the heating coil (e.g., standing pilot light) in Watts over the timestep being reported. The model assumes that the parasitic load is present only for the portion of the simulation timestep where the gas heating coil is not operating.

### Coil:Heating:Gas:MultiStage

The multi stage gas heating coil is a simple capacity model with a user inputted gas burner efficiencies at different stages. This coil will only have air nodes to connect it in the system. The coil can be used in the air loop simulation or in the zone equipment as a reheat coil. Depending on where it is used determines if this coil is temperature or capacity controlled. If used in the air loop simulation it will be controlled to a specified temperature scheduled from the Setpoint Manager. If it is used in zone equipment, it will be controlled from the zone thermostat by meeting the zone demand. For the time being, this coil model can only be called by the parent object AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed.

#### Field: Name

A unique identifying name for each coil.

#### Field: Availability Schedule Name

Schedule that defines when the coil is available. If the schedule   s value is 0.0, then the coil is not available and flow will not be requested. If the schedule   s value is &gt; 0.0 (usually 1 is used), the coil is available. If this field is blank, the schedule has values of 1 for all time periods. Schedule values must be &gt;= 0 and &lt;= 1.

#### Field: Air Inlet Node Name

The name of the air inlet to the gas coil, i.e. Heating Coil Air Inlet Node.

#### Field: Air Outlet Node Name

The name of the air outlet from the gas coil, i.e. Heating Coil Air Outlet Node.

#### Field: Temperature Setpoint Node Name

If the coil is used in the air loop simulation and is temperature controlled using a Set Point Manager, then the node that is the control node needs to be specified here. If the coil is used in an air terminal unit, the coil is load controlled and a control node set point is not required. At present, the multistage gas heating coil does not model temperature setoint control.

#### Field: Part Load Fraction Correlation Curve Name

This alpha field defines the name of a quadratic or cubic performance curve (Ref: Performance Curves) that parameterizes the variation of gas consumption rate by the heating coil as a function of the part load ratio (PLR, sensible heating load/nominal capacity of the heating coil). For any simulation timestep, the nominal gas consumption rate (heating load/burner efficiency) is divided by the part-load fraction (PLF) if a part-load curve has been defined. The part-load curve accounts for efficiency losses due to transient coil operation.

The part-load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the heating coil runs continuously for the simulation timestep). For PLR values between 0 and 1 ( 0 &lt;= PLR &lt; 1), the following rules apply:

PLF &gt;= 0.7     and     PLF &gt;= PLR

If PLF &lt; 0.7 a warning message is issued, the program resets the PLF value to 0.7, and the simulation proceeds. The runtime fraction of the heating coil is defined a PLR/PLF. If PLF &lt; PLR, then a warning message is issues and the runtime fraction of the coil is limited to 1.0.

A typical part load fraction correlation for a conventional gas heating coil (e.g., residential furnace) would be:

           PLF = 0.8 + 0.2(PLR)

#### Field: Parasitic Gas Load

This numeric field is the parasitic gas load associated with the gas coil   s operation (Watts), such as a standing pilot light. The model assumes that this parasitic load is consumed only for the portion of the simulation timestep where the gas heating coil is not operating.

#### Field: Stage 1 Gas Burner Efficiency

This is user inputted stage 1 gas burner efficiency (decimal, not percent) and is defaulted to 80%.

#### Field: Stage 1 Nominal Capacity

This is the stage 1 capacity of the coil (W). This controlled coil will only provide the needed capacity to meet the control criteria whether it is temperature or capacity controlled. This field is autosizable.

#### Field: Stage 1 Parasitic Electric Load

This is the stage 1 parasitic electric load associated with the gas coil operation, such as an inducer fan, etc.. This will be modified by the PLR (or coil runtime fraction if a part-load fraction correlation is provided in the next input field) to reflect the time of operation in a simulation timestep.

#### Field: Stage 2 Gas Burner Efficiency

This is user inputted stage 2 gas burner efficiency (decimal, not percent) and is defaulted to 80%.

#### Field: Stage 2 Nominal Capacity

This is the stage 2 capacity of the coil (W). This controlled coil will only provide the needed capacity to meet the control criteria whether it is temperature or capacity controlled. This field is autosizable.

#### Field: Stage 2 Parasitic Electric Load

This is the stage 2 parasitic electric load associated with the gas coil operation, such as an inducer fan, etc.. This will be modified by the PLR (or coil runtime fraction if a part-load fraction correlation is provided in the next input field) to reflect the time of operation in a simulation timestep.

#### Field: Stage 3 Gas Burner Efficiency

This is user inputted stage 3 gas burner efficiency (decimal, not percent) and is defaulted to 80%.

#### Field: Stage 3 Nominal Capacity

This is the stage 3 capacity of the coil (W). This controlled coil will only provide the needed capacity to meet the control criteria whether it is temperature or capacity controlled. This field is autosizable.

#### Field: Stage 3 Parasitic Electric Load

This is the stage 3 parasitic electric load associated with the gas coil operation, such as an inducer fan, etc.. This will be modified by the PLR (or coil runtime fraction if a part-load fraction correlation is provided in the next input field) to reflect the time of operation in a simulation timestep.

#### Field: Stage 4 Gas Burner Efficiency

This is user inputted stage 4 gas burner efficiency (decimal, not percent) and is defaulted to 80%.

#### Field: Stage 4 Nominal Capacity

This is the stage 4 capacity of the coil (W). This controlled coil will only provide the needed capacity to meet the control criteria whether it is temperature or capacity controlled. This field is autosizable.

#### Field: Stage 4 Parasitic Electric Load

This is the stage 4 parasitic electric load associated with the gas coil operation, such as an inducer fan, etc.. This will be modified by the PLR (or coil runtime fraction if a part-load fraction correlation is provided in the next input field) to reflect the time of operation in a simulation timestep.



An example in IDF form:

```idf
   Coil:Heating:Gas:MultiStage,
       Heat Pump Heating Coil 1,                 !- Name
       FanAndCoilAvailSched,                         !- Availability Schedule Name
       Heating Coil Air Inlet Node,           !- Air Inlet Node Name
       SuppHeating Coil Air Inlet Node,   !- Air Outlet Node Name
       ,                                               !- Temp Setpoint node name
       ,                                               !- Part Load Fraction Correlation Curve Name
       ,                                               !- Parasitic Gas Load
       3,                                             !- Number of Speeds
       0.92,                                       !- Speed 1 Gas burner Efficiency
       Autosize,                               !- Speed 1 Nominal Capacity {W}
       ,                                               !- Stage 1 Parasitic Electric Load {W}
       0.88,                                       !- Speed 2 Gas burner Efficiency
       Autosize,                               !- Speed 2 Nominal Capacity {W}
       ,                                               !- Stage 2 Parasitic Electric Load {W}
       0.84,                                       !- Speed 3 Gas burner Efficiency
       Autosize,                               !- Speed 3 Nominal Capacity {W}
       ;                                               !- Stage 3 Parasitic Electric Load {W}
```


### Heating Coil (Gas Multistage) Outputs

* HVAC,Sum,Heating Coil Energy[J]

* HVAC,Average,Heating Coil Rate[W]

* HVAC,Sum,Heating Coil Gas Consumption [J]

* HVAC,Average,Heating Coil Gas Consumption Rate [W]

* HVAC,Sum,Heating Coil Electric Consumption [J]

* HVAC,Average,Heating Coil Electric Power [W]

* HVAC,Average,Heating Coil Runtime Fraction

* HVAC,Sum,Heating Coil Parasitic Gas Consumption [J]

* HVAC,Average,Heating Coil Parasitic Gas Consumption Rate [W]

#### Heating Coil Energy [J]

This field is the total heating output of the coil in Joules over the timestep being reported. This output is also added to an output meter with Resource Type = EnergyTransfer, End Use Key = HeatingCoils, Group Key = System (ref. Output:Meter objects).

#### Heating Coil Rate [W]

This field is the average heating rate output of the coil in Watts over the timestep being reported.

#### Heating Coil Gas Consumption [J]

This field is the gas consumption of the heating coil in Joules over the timestep being reported, including the impacts of part-load performance if a part load fraction correlation is specified. This output is also added to an output meter with Resource Type = Gas, End Use Key = Heating, Group Key = System (ref. Output:Meter objects).

#### Heating Coil Gas Consumption Rate [W]

This field is the average gas consumption rate of the coil in Watts over the timestep being reported, including the impacts of part-load performance if a part load fraction correlation is specified.

#### Heating Coil Electric Consumption [J]

This field is the electric consumption of the heating coil auxiliaries in Joules over the timestep being reported (e.g., inducer fan). This output is also added to an output meter with Resource Type = Electricity, End Use Key = Heating, Group Key = System (ref. Output:Meter objects).

#### Heating Coil Electric Power [W]

This field is the average electric consumption rate of the heating coil auxiliaries (e.g., inducer fan) in Watts over the timestep being reported.

#### Heating Coil Parasitic Gas Consumption [J]

This field is the parasitic gas consumption of the heating coil in Joules over the timestep being reported (e.g., standing pilot light). The model assumes that the parasitic load is accumulated only for the portion of the simulation timestep where the gas heating coil is not operating. This output is also added to an output meter with Resource Type = Gas, End Use Key = Heating, Group Key = System (ref. Output:Meter objects).

#### Heating Coil Parasitic Gas Consumption Rate [W]

This field is the average parasitic gas consumption rate of the heating coil (e.g., standing pilot light) in Watts over the timestep being reported. The model assumes that the parasitic load is present only for the portion of the simulation timestep where the gas heating coil is not operating.

### Coil:Cooling:Water:DetailedGeometry

This detailed flat fin coil model is for continuous plate fins. First, found in Type 12 from MODSIM, but now programmed directly from Elmahdy, A.H. and Mitalas, G.P. Then there was a discontinuity in their original model that was fixed in the EnergyPlus implementation. Now this model can be used in an interval halving solution technique for controlling this coil without the problems of non-convergence.

"A Model for Cooling and Dehumidifying Coils for Use in Energy Requirements for Buildings"   ASHRAE Transactions, Vol. 83, Part 2, pp. 103-117 (1977). For fin efficiency see K.A. Gardner, "Efficiency of Extended   ," Transactions ASME, Vol. 67, pp. 621-631, 1945.

The following figures illustrate the geometry and circuits in a cooling coil.

![Figure104\_GeometryofaCoolingCoilCC](InputOutputReference/media/image353.png)

Figure 136. Geometry of a Cooling Coil (CC)



![Figure105\_NumberofCoolantCircuiteCCNCC](InputOutputReference/media/image354.png)

Figure 137. Number of Coolant Circuits (CCNCC)

#### Field: Name

A unique identifying name for each coil.

#### Field:Availability Schedule Name

Schedule that defines when the coil is available. If the schedule   s value is 0.0, then the coil is not available and flow will not be requested. If the schedule   s value is &gt; 0.0 (usually 1 is used), the coil is available. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Maximum Water Flow Rate

The maximum possible water flow rate (m<sup>3</sup>/sec) through the coil.

#### Field: Tube Outside Surface Area

The outside surface area (m<sup>2</sup>) of the tubes that is exposed to air (i.e. the outside area of the unfinned tubes minus the area of tubes covered by the fins).

#### Field: Total Tube Inside Area

The total surface area (m<sup>2</sup>) inside the tubes (water side).

#### Field: Fin Surface Area

The total surface area (m<sup>2</sup>) of the fins attached to the coil.

#### Field: Minimum Air Flow Area

The minimum cross sectional area (m<sup>2</sup>) available for air passage. Frequently calculated as

           Amin  = (Amin/Afr)\*Afr

where Afr  is the frontal area of the heat exchanger, and (Amin/Afr) is the ratio of the minimum airflow area to frontal area.

#### Field: Coil Depth

The distance (m) from the front of the coil to the back of the coil in the airflow direction. Also called the fin depth. Illustrated in the figure (Figure 136. Geometry of a Cooling Coil (CC)).

#### Field: Fin Diameter

The outside diameter (m) of the fins. Used instead of COIL HEIGHT

#### Field: Fin Thickness

Thickness (m) of the air side fins.

#### Field: Tube Inside Diameter

The inside diameter (m) of the tubes.

#### Field: Tube Outside Diameter

The outside diameter (m) of the tubes.

#### Field: Tube Thermal Conductivity

The thermal conductivity (W/m-K) of the tube material.

#### Field: Fin Thermal Conductivity

The thermal conductivity (W/m-K) of the fin material.

#### Field: Fin Spacing

The spacing (m) of the fins, centerline to centerline.

#### Field: Tube Depth Spacing

The spacing (m) of the tube rows, centerline to centerline. Also called tube longitudinal spacing.

#### Field: Number of Tube Rows

The number of tube rows in the direction of the airflow.

#### Field: Number of Tubes per Row

The number of tubes per row. (NTPR in the above diagram)

#### Field: Water Inlet Node Name

The name of the water coil inlet from the chilled water loop, i.e. Cooling Coil Water Inlet Node.

#### Field: Water Outlet Node Name

The name of the water coil outlet from the chilled water loop, i.e. Cooling Coil Water Outlet Node.

#### Field: Air Inlet Node Name

The name of the air inlet to the water coil, i.e. Cooling Coil Air Inlet Node.

#### Field: Air Outlet Node Name

The name of the air outlet from the water coil, i.e. Cooling Coil Air Outlet Node.

#### Field: Condensate Collection Water Storage Tank Name

This field is optional. It is used to describe where condensate from the coil is collected. If blank or omitted, then any coil condensate is discarded. Enter the name of Water Storage Tank object defined elsewhere and the condensate will then be collected in that tank.

Examples of these statements in an IDF are:

```idf
Coil:Cooling:Water:DetailedGeometry,
           Detailed Cooling Coil,   !Name of cooling coil
           CoolingCoilAvailSched,   !Cooling Coil Schedule
           0.0011,                   !Max Water Flow Rate of Coil m3/sec
           6.23816,                 !Tube Outside Surf Area
           6.20007018,           !Tube Inside Surf Area
           101.7158224,         !Fin Surf Area
           0.300606367,         !Min Air Flow Area
           0.165097968,         !Coil Depth
           0.43507152,           !Coil Height
           0.001499982,         !Fin Thickness
           0.014449958,         !Tube Inside Diameter
           0.015879775,         !Tube Outside Diameter
           386.0,                     !Tube Thermal Conductivity
           204.0,                     !Fin Thermal Conductivity
           0.001814292,         !Fin Spacing
           0.02589977,           !Tube Depth
           6,                             !Number of Tube Rows
           16,                           !Number of Tubes per Row
           NODE_32,NODE_33, !Coil Water Side Inlet & Outlet Node
           NODE_5, NODE_6;   !Coil Air Side Inlet & Outlet Node
```


### Detailed Geometry Cooling Coil (Water) Outputs

* HVAC,Sum,Cooling Coil Total Cooling Energy [J]

* HVAC,Sum,Cooling Coil Sensible Cooling Energy [J]

* HVAC,Average,Cooling Coil Total Cooling Rate [W]

* HVAC,Average,Cooling Coil Sensible Cooling Rate [W]

* HVAC,Average,Cooling Coil Condensate Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Coil Source Side Heat Transfer Energy [J]

* HVAC,Sum,Cooling Coil Condensate Volume [m3]

#### Cooling Coil Total Cooling Energy (J)

Cooling Coil Total Cooling Energy is the total amount of heat transfer taking place in the coil at the operating conditions.

#### Cooling Coil Sensible Cooling Energy (J)

Cooling Coil Sensible Cooling Energy is the total amount of Sensible heat transfer taking place in the coil at the operating conditions. It only takes into account temperature difference in the inlet and outlet air streams at operating conditions.

#### Cooling Coil Total Cooling Rate (W)

Cooling Coil Total Cooling Rate is the Rate of heat transfer taking place in the coil at the operating conditions. The units are (J/sec) or Watts.

#### Cooling Coil Sensible Cooling Rate (W)

Cooling Coil Sensible Cooling Rate is the Rate of Sensible heat transfer taking place in the coil at the operating conditions.

In addition, if a Water Storage Tank is used to collect coil condensate, then the following outputs will be available.

#### Cooling Coil Condensate Volume Flow Rate [m3/s]

#### Cooling Coil Condensate Volume [m3]

These reports provide the rate and amount of condensate from the coil. Condensate is water condensed out of the air as a result of cooling. The condensate volume is also reported on the   meter for    OnSiteWater.   

#### Cooling Coil Source Side Heat Transfer Energy [J]

This is the energy extracted from the chilled water serving the cooling coil, in Joules.

### Coil:Cooling:DX:SingleSpeed

This DX cooling coil input requires an availability schedule, the gross rated total cooling capacity, the gross rated SHR, the gross rated COP, and the rated air volume flow rate. The latter 4 inputs determine the coil performance at the rating point (air entering the cooling coil at 26.7 &deg;C drybulb/19.4 &deg;C wetbulb and air entering the outdoor condenser coil at 35 &deg;C drybulb/23.9 &deg;C wetbulb). The rated air volume flow rate should be between .00004027 m<sup>3</sup>/s and .00006041 m<sup>3</sup>/s per watt of gross rated total cooling capacity (300 to 450 cfm/ton).

The rated volumetric air flow to total cooling capacity ratio for 100% dedicated outdoor air (DOAS) application DX cooling coils should be between 0.00001677 (m3/s)/W (125 cfm/ton) and 0.00003355 (m3/s)/W (250 cfm/ton).

Pumped refrigerant economizer integrated with the single speed DX cooling coil model will use exactly the same model except that performance curves use lookup table to cover the pumped refrigerant economizer and the compressor operating ranges. One or two independent variables may used to represent the performance data.

This model requires 5 curves as follows:

1.        The total cooling capacity modifier curve (function of temperature) is a curve with two independent variables: wet-bulb temperature of the air entering the cooling coil, and dry-bulb temperature of the air entering the air-cooled condenser coil (wet-bulb temperature if modeling an evaporative-cooled condenser). The output of this curve is multiplied by the gross rated total cooling capacity to give the gross total cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the rating point temperatures).  This curve is typically a biquadratic but any curve or table with two independent variables can be used.

2.        The total cooling capacity modifier curve (function of flow fraction) is a curve or lookup table with the independent variable being the ratio of the actual air flow rate across the cooling coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the gross rated total cooling capacity and the total cooling capacity modifier curve (function of temperature) to give the gross total cooling capacity at the specific temperature and air flow conditions at which the coil is operating.  This curve is typically a quadratic or cubic but any curve or table with one independent variables can be used.

3.        The energy input ratio (EIR) modifier curve (function of temperature) is a curve with two independent variables: wet-bulb temperature of the air entering the cooling coil, and dry-bulb temperature of the air entering the air-cooled condenser coil (wet-bulb temperature if modeling an evaporative-cooled condenser). The output of this curve is multiplied by the rated EIR (inverse of the rated COP) to give the EIR at specific temperature operating conditions (i.e., at temperatures different from the rating point temperatures).  This curve is typically a biquadratic but any curve or table with two independent variables can be used.

4.        The energy input ratio (EIR) modifier curve (function of flow fraction) is a curve or lookup table with the independent variable being the ratio of the actual air flow rate across the cooling coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the rated EIR (inverse of the rated COP) and the EIR modifier curve (function of temperature) to give the EIR at the specific temperature and air flow conditions at which the coil is operating.  This curve is typically a quadratic or cubic but any curve or table with one independent variables can be used.

5.        The part load fraction correlation (function of part load ratio) is a curve or a lookup table with the independent variable being part load ratio (sensible cooling load / steady-state sensible cooling capacity). The output of this curve is used in combination with the rated EIR and EIR modifier curves to give the    effective    EIR for a given simulation timestep. The part load fraction (PLF) correlation accounts for efficiency losses due to compressor cycling. The curve should be normalized to a value of 1.0 when the part-load ratio equals 1.0 (i.e., the compressor(s) run continuously for the simulation timestep).  This curve is typically a quadratic or cubic but any curve or table with one independent variables can be used.

The curves are simply specified by name. Curve inputs are described in the curve manager section of this document (see Performance Curves in this document).

The next four input fields are optional and relate to the degradation of latent cooling capacity when the supply air fan operates continuously while the cooling coil/compressor cycle on and off to meet the cooling load. The fan operating mode is determined in the partent object and is considered to either be constant (e.g. CoilSystem:Cooling:DX) or can be scheduled (e.g. AirLoopHVAC:UnitaryHeatCool). When scheduled, the schedule value must be greater than 0 to calculate degradation of latent cooling capacity. At times when the parent object   s supply air fan operating mode schedule is 0, latent degradation will be ignored. When modeling latent capacity degradation, these next four input fields must all have positive values.

The next input specifies the outdoor air node used to define the conditions of the air entering the outdoor condenser. If this field is left blank, the outdoor temperature entering the condenser is taken directly from the weather data. If this field is not blank, the node name specified must be listed in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor temperature from the weather data. Alternately, the node name must be specified in an OutdoorAir:NodeList object where the outdoor temperature entering the condenser is taken directly from the weather data.

The next input describes the type of outdoor condenser coil used with the DX cooling coil (Air Cooled or Evap Cooled). The following three inputs are required when modeling an evaporative-cooled condenser: evaporative condenser effectiveness, evaporative condenser air volume flow rate, and the power consumed by the evaporative condenser pump. Crankcase heater capacity and cutout temperature are entered in the next two input fields. These two fields for this object define the name of the water storage tank for supply and condensate collection. See section    DX Cooling Coil Model    in the EnergyPlus Engineering Document for further details regarding this model.

The last two input fields following the Basin Heater Operating Schedule Name are the Sensible Heat Ratio (SHR) modifier cruve names for temperature and flow fraction.   These two input fields   are optional and used only when a user intends to override SHR calculated using the apparatus dew point (ADP) and bypass factor (BF) method.   See section    SHR Calculation Using User Specified SHR Modifier Curves    in the EnergyPlus Engineering Document for further details.

#### Field: Name

A unique user-assigned name for an instance of a DX cooling coil. Any reference to this DX coil by another object will use this name.

#### Field: Availability Schedule Name

The name of the schedule (ref: Schedule) that denotes whether the DX cooling coil can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during a given time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Gross Rated Total Cooling Capacity

The total, full load gross cooling capacity (sensible plus latent) in watts of the DX coil unit at rated conditions (air entering the cooling coil at 26.7 &deg;C drybulb/19.4 &deg;C wetbulb, air entering the outdoor condenser coil at 35 &deg;C drybulb/23.9 &deg;C wetbulb[[1]](#_ftn1), and a cooling coil air flow rate defined by field    rated air flow rate    below). Capacity should be    gross    (i.e., the effect of supply air fan heat is NOT accounted for). When used in a heat pump, the gross rated total cooling capacity should be within 20% of the gross rated heating capacity, otherwise a warning message is issued.

#### Field: Gross Rated Sensible Heat Ratio

The sensible heat ratio (SHR= gross sensible cooling capacity divided by gross total cooling capacity) of the DX cooling coil at rated conditions (air entering the cooling coil at 26.7 &deg;C drybulb/19.4 &deg;C wetbulb, air entering the outdoor condenser coil at 35 &deg;C drybulb/23.9 &deg;C wetbulb), and a cooling coil air flow rate defined by field    rated air flow rate    below). Both the sensible and total cooling capacities used to define the Rated SHR should be    gross    (i.e., the effect of supply air fan heat is NOT accounted for).

#### Field: Gross Rated Cooling COP

The coefficient of performance is the ratio of the gross total cooling capacity in watts to electrical power input in watts of the DX cooling coil unit at rated conditions (air entering the cooling coil at 26.7 &deg;C drybulb/19.4 &deg;C wetbulb, air entering the outdoor condenser coil at 35 &deg;C drybulb/ 23.9 &deg;C wetbulb, and a cooling coil air flow rate defined by field    rated air flow rate    below). The input power includes electric power for the compressor(s) and condenser fan(s) but does not include the power consumption of the supply air fan. The gross COP should NOT account for the supply air fan. If this input field is left blank, the default value is 3.0.

#### Field: Rated Air Flow Rate

The air volume flow rate, in m<sup>3</sup> per second, across the DX cooling coil at rated conditions. The rated air volume flow rate should be between 0.00004027 m<sup>3</sup>/s and 0.00006041 m<sup>3</sup>/s per watt of gross rated total cooling capacity (300 to 450 cfm/ton). For DOAS applications the rated air volume flow rate should be between 0.00001677 m<sup>3</sup>/s and 0.00003355 m<sup>3</sup>/s per watt of gross rated total cooling capacity (125 to 250 cfm/ton).   The gross rated total cooling capacity, gross rated SHR and gross rated COP should be performance information for the unit with air entering the cooling coil at 26.7 &deg;C drybulb/19.4 &deg;C wetbulb, air entering the outdoor condenser coil at 35 &deg;C drybulb/23.9 &deg;C wetbulb, and the rated air volume flow rate defined here.

#### Field: Rated Evaporator Fan Power Per Volume Flow Rate

This field is the electric power for the evaporator (cooling coil) fan per air volume flow rate through the coil at the rated conditions in W/(m<sup>3</sup>/s). The default value is 773.3 W/(m<sup>3</sup>/s) (365 W/1000 cfm) if this field is left blank. If a value is entered, it must be &gt;= 0.0 and &lt;= 1250 W/(m<sup>3</sup>/s). This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), Energy Efficiency Ratio (EER), Integrated Energy Efficiency Ratio (IEER) and the Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file (ref. EnergyPlus Engineering Reference, Single Speed DX Cooling Coil, Standard Ratings). This value is not used for modeling the evaporator (cooling coil) fan during simulations; instead, it is used for calculating SEER, EER, IEER and Standard Rating Cooling Capacity to assist the user in verifying their inputs for modeling this type of equipment.

#### Field: Air Inlet Node Name

The name of the HVAC system node from which the DX cooling coil draws its inlet air.

#### Field: Air Outlet Node Name

The name of the HVAC system node to which the DX cooling coil sends its outlet air.

#### Field: Total Cooling Capacity Function of Temperature Curve Name

The name of a performance curve (ref: Performance Curves) that parameterizes the variation of the gross total cooling capacity as a function of the wet-bulb temperature of the air entering the cooling coil, and the dry-bulb temperature of the air entering the air-cooled condenser coil (wet-bulb temperature if modeling an evaporative-cooled condenser). The output of this curve is multiplied by the gross rated total cooling capacity to give the gross total cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the rating point temperatures). The curve is normalized to have the value of 1.0 at the rating point.  This curve is typically a biquadratic but any curve or table with two independent variables can be used.

#### Field: Total Cooling Capacity Function of Flow Fraction Curve Name

The name of a quadratic or cubic performance curve (ref:   Performance Curves) that parameterizes the variation of the gross total cooling capacity as a function of the ratio of actual air flow rate across the cooling coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the gross rated total cooling capacity and the total cooling capacity modifier curve (function of temperature) to give the gross total cooling capacity at the specific temperature and air flow conditions at which the coil is operating. The curve is normalized to have the value of 1.0 when the actual air flow rate equals the rated air flow rate.

#### Field: Energy Input Ratio Function of Temperature Curve Name

The name of a performance curve (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the wet-bulb temperature of the air entering the cooling coil, and the dry-bulb temperature of the air entering the air-cooled condenser coil (wet-bulb temperature if modeling an evaporative-cooled condenser). The EIR is the inverse of the COP. The output of this curve is multiplied by the rated EIR (inverse of rated COP) to give the EIR at specific temperature operating conditions (i.e., at temperatures different from the rating point temperatures). The curve is normalized to a value of 1.0 at the rating point.  This curve is typically a biquadratic but any curve or table with two independent variables can be used.

#### Field: Energy Input Ratio Function of Flow Fraction Curve Name

The name of a performance curve (Ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the ratio of actual air flow rate across the cooling coil to the rated air flow rate (i.e., fraction of full load flow). The EIR is the inverse of the COP. The output of this curve is multiplied by the rated EIR and the EIR modifier curve (function of temperature) to give the EIR at the specific temperature and air flow conditions at which the cooling coil is operating. This curve is normalized to a value of 1.0 when the actual air flow rate equals the rated air flow rate.  This curve is typically a quadratic or cubic but any curve or table with one independent variables can be used.

#### Field: Part Load Fraction Correlation Curve Name

This alpha field defines the name of a performance curve (Ref: Performance Curves) that parameterizes the variation of electrical power input to the DX unit as a function of the part load ratio (PLR, sensible cooling load/steady-state sensible cooling capacity). The product of the rated EIR and EIR modifier curves is divided by the output of this curve to give the    effective    EIR for a given simulation timestep. The part load fraction (PLF) correlation accounts for efficiency losses due to compressor cycling.  This curve is typically a quadratic or cubic but any curve or table with one independent variables can be used.

The part load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the compressor(s) run continuously for the simulation timestep). For PLR values between 0 and 1 (0 &lt;= PLR &lt; 1), the following rules apply:

PLF &gt;= 0.7     and     PLF &gt;= PLR

If PLF &lt; 0.7 a warning message is issued, the program resets the PLF value to 0.7, and the simulation proceeds. The runtime fraction of the coil is defined as PLR/PLF. If PLF &lt; PLR, then a warning message is issued and the runtime fraction of the coil is limited to 1.0.

A typical part load fraction correlation for a conventional, single-speed DX cooling coil (e.g., residential unit) would be:

           PLF = 0.85 + 0.15(PLR)

If the user wishes to model no efficiency degradation due to compressor cycling, the part load fraction correlation should be defined as follows:

           PLF = 1.0 + 0.0(PLR)

#### Field: Nominal Time for Condensate Removal to Begin

The nominal time (in seconds) after startup for condensate to begin leaving the coil's condensate drain line at the coil's rated airflow and temperature conditions, starting with a dry coil. Nominal time is equal to the ratio of the energy of the coil's maximum condensate holding capacity (J) to the coil's steady-state latent capacity (W). Suggested value is 1000; zero value means the latent degradation model is disabled. The default value for this field is zero. The supply air fan operating mode must be continuous (i.e., the supply air fan operating mode may be specified in other    parent    objects and is assumed continuous in some objects (e.g., CoilSystem:Cooling:DX) or can be scheduled in other objects [e.g., AirloopHVAC:UnitaryHeatCool]), and this field as well as the next three input fields for this object must have positive values in order to model latent capacity degradation.

#### Field: Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity

Ratio of the initial moisture evaporation rate from the cooling coil (when the compressor first turns off, in Watts) and the coil's steady-state latent capacity (Watts) at rated airflow and temperature conditions. Suggested value is 1.5; zero value means the latent degradation model is disabled. The default value for this field is zero. The supply air fan operating mode must be continuous (i.e., the supply air fan operating mode may be specified in other    parent    objects and is assumed continuous in some objects (e.g., CoilSystem:Cooling:DX) or can be scheduled in other objects [e.g., AirloopHVAC:UnitaryHeatCool]); and this field, the previous field and the next two fields must have positive values in order to model latent capacity degradation.

#### Field: Maximum Cycling Rate

The maximum on-off cycling rate for the compressor (cycles per hour), which occurs at 50% run time fraction. Suggested value is 3; zero value means latent degradation model is disabled. The default value for this field is zero. The supply air fan operating mode must be continuous (i.e., the supply air fan operating mode may be specified in other    parent    objects and is assumed continuous in some objects (e.g., CoilSystem:Cooling:DX) or can be scheduled in other objects [e.g., AirloopHVAC:UnitaryHeatCool]); and this field, the previous two fields and the next field must have positive values in order to model latent capacity degradation.

#### Field: Latent Capacity Time Constant

Time constant (in seconds) for the cooling coil's latent capacity to reach steady state after startup. Suggested value is 45: supply air fan operating mode must be continuous. That is, the supply air fan operating mode may be specified in other    parent    objects and is assumed continuous in some objects (e.g., CoilSystem:Cooling:DX) or can be scheduled in other objects (e.g., AirloopHVAC:UnitaryHeatCool), and this field as well as the previous three input fields for this object must have positive values in order to model latent capacity degradation.

#### Field: Condenser Air Inlet Node Name

This optional alpha field specifies the outdoor air node name used to define the conditions of the air entering the outdoor condenser. If this field is left blank, the outdoor air temperature entering the condenser (dry-bulb or wet-bulb) is taken directly from the weather data. If this field is not blank, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air temperature from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air temperature is taken directly from the weather data.

#### Field: Condenser Type

The type of condenser used by the DX cooling coil. Valid choices for this input field are **AirCooled** or **EvaporativelyCooled**. The default for this field is **AirCooled**.

#### Field: Evaporative Condenser Effectiveness

The effectiveness of the evaporative condenser, which is used to determine the temperature of the air entering the outdoor condenser coil as follows:

<div>\[Tcond\,inlet = \,\left( {Twb,o} \right)\,\, + \,\,\left( {1 - EvapCondEffectiveness} \right)\left( {Tdb,o\,\, - Twb,o} \right)\]</div>

where

*T<sub>cond\\ inlet</sub>* = the temperature of the air entering the condenser coil (C)

*T<sub>wb,o</sub>* = the wet-bulb temperature of the outdoor air (C)

*T<sub>db,o</sub>* = the dry-bulb temperature of the outdoor air (C)

The resulting condenser inlet air temperature is used by the Total Cooling Capacity Modifier Curve (function of temperature) and the Energy Input Ratio Modifier Curve (function of temperature). The default value for this field is 0.9, although valid entries can range from 0.0 to 1.0. This field is not used when Condenser Type = Air Cooled.

If the user wants to model an air-cooled condenser, they should simply specify AirCooled in the field Condenser Type. In this case, the Total Cooling Capacity Modifier Curve (function of temperature) and the Energy Input Ratio Modifier Curve (function of temperature) input fields for this object should reference performance curves that are a function of outdoor dry-bulb temperature.

If the user wishes to model an evaporative-cooled condenser AND they have performance curves that are a function of the wet-bulb temperature of air entering the condenser coil, then the user should specify Condenser Type = Evap Cooled and the evaporative condenser effectiveness value should be entered as 1.0. In this case, the Total Cooling Capacity Modifier Curve (function of temperature) and the Energy Input Ratio Modifier Curve (function of temperature) input fields for this object should reference performance curves that are a function of the wet-bulb temperature of air entering the condenser coil.

If the user wishes to model an air-cooled condenser that has evaporative media placed in front of it to cool the air entering the condenser coil, then the user should specify Condenser Type = Evap Cooled. The user must also enter the appropriate evaporative effectiveness for the media. In this case, the Total Cooling Capacity Modifier Curve (function of temperature) and the Energy Input Ratio Modifier Curve (function of temperature) input fields for this object should reference performance curves that are a function of outdoor dry-bulb temperature. Be aware that the evaporative media will significantly reduce the dry-bulb temperature of the air entering the condenser coil, so the Total Cooling Capacity and EIR Modifier Curves must be valid for the expected range of dry-bulb temperatures that will be entering the condenser coil.

#### Field: Evaporative Condenser Air Flow Rate

The air volume flow rate, in m<sup>3</sup> per second, entering the evaporative condenser. This value is used to calculate the amount of water used to evaporatively cool the condenser inlet air. The minimum value for this field must be greater than zero, and this input field is autosizable (equivalent to 0.000144 m<sup>3</sup>/s per watt of rated total cooling capacity [850 cfm/ton]). This field is not used when Condenser Type = Air Cooled.

#### Field: Evaporative Condenser Pump Rated Power Consumption

The rated power of the evaporative condenser water pump in Watts. This value is used to calculate the power required to pump the water used to evaporatively cool the condenser inlet air. The default value for this input field is zero, but it is autosizable (equivalent to 0.004266 W per watt [15 W/ton] of rated total cooling capacity). This field is not used when Condenser Type = Air Cooled.

#### Field: Crankcase Heater Capacity

This numeric field defines the crankcase heater capacity in Watts. When the outdoor air dry-bulb temperature is below the value specified in the input field    Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation    (described below), the crankcase heater is enabled during the time that the compressor is not running. If this cooling coil is used as part of an air-to-air heat pump (Ref. AirLoopHVAC:UnitaryHeatPump:AirToAir or PackageTerminal: HeatPump:AirToAir), the crankcase heater defined for this DX cooling coil is ignored and the crankcase heater power defined for the DX heating coil (Ref. Coil:Heating:DX:SingleSpeed) is enabled during the time that the compressor is not running for either heating or cooling. The value for this input field must be greater than or equal to 0, and the default value is 0. To simulate a DX cooling coil without a crankcase heater, enter a value of 0.

#### Field: Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

This numeric field defines the outdoor air dry-bulb temperature above which the compressor   s crankcase heater is disabled. The value for this input field must be greater than or equal to 0.0 &deg;C, and the default value is 10 &deg;C.

#### Field: Supply Water Storage Tank Name

This field is optional. It is used to describe where the coil obtains water used for evaporative cooling of its condenser. If blank or omitted, then the unit will obtain water directly from the mains. If the name of a Water Storage Tank object is used here, then the unit will obtain its water from that tank. If a tank is specified, the unit will attempt to obtain all the water it uses from the tank. However if the tank cannot provide all the water the condenser needs, then the unit will still operate and obtain the rest of the water it needs from the mains (referred to as StarvedWater).

#### Field: Condensate Collection Water Storage Tank Name

This field is optional. It is used to describe where condensate from the coil is collected. If blank or omitted, then any coil condensate is discarded. Enter the name of Water Storage Tank object defined elsewhere and the condensate will then be collected in that tank.

#### Field: Basin Heater Capacity

This numeric field contains the capacity of the DX coil   s electric evaporative cooler basin heater in watts per degree Kelvin. This field only applies for Condenser Type = EvaporativelyCooled. This field is used in conjunction with the Basin Heater Setpoint Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the DX coil is off, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.

#### Field: Basin Heater Setpoint Temperature

This numeric field contains the set point temperature (˚C) for the basin heater described in the previous field. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the DX coil is off. This set point temperature must be greater than or equal to 2˚C, and the default value is 2˚C if this field is left blank.

#### Field: Basin Heater Operating Schedule Name

This alpha field contains the name of the basin heater operating schedule. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the DX coil is off.

#### Field: Sensible Heat Ratio Function of Temperature Curve Name

The name of a biquadratic normalized curve (Ref: Performance Curves) that parameterizes the variation of the sensible heat ratio (SHR) as a function of DX cooling coil entering air wet-bulb and dry-bulb temperatures. The output of this curve is multiplied by the rated SHR and the SHR modifier curve (function of flow fraction) to give the SHR at the specific coil entering air temperature and air flow conditions at which the cooling coil is operating. This curve is normalized to a value of 1.0 at the rated condition. This input field is optional.

#### Field: Sensible Heat Ratio Function of Flow Fraction Curve Name

The name of a quadratic or cubic normalized curve (Ref: Performance Curves) that parameterizes the variation of the sensible heat ratio (SHR) as a function of the ratio of actual air flow rate across the cooling coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the rated SHR and the SHR modifier curve (function of temperature) to give the SHR at the specific temperature and air flow conditions at which the cooling coil is operating. This curve is normalized to a value of 1.0 when the actual air flow rate equals the rated air flow rate. This input field is optional.

#### Field: Zone Name for Condenser Placement

This input field is name of a conditioned or unconditioned zone where the secondary coil (condenser) of DX system or a heat pump is to be placed.  This is an optional input field specified only when user desires to reject the condenser heat into a zone.  The heat rejected is modeled as sensible internal gain of a secondary zone. 

Following is an example input for a Coil:Cooling:DX:SingleSpeed coil.

```idf
Coil:Cooling:DX:SingleSpeed,
             Zone1WindACDXCoil,               ! Coil Name
             FanAndCoilAvailSched,         ! Availability Schedule
             10548,           ! Gross Rated Total Cooling Capacity
             0.75,             ! Gross Rated Sensible Heat Ratio
             3.0,               ! Gross Rated Cooling COP
             0.637,           ! Rated Air Flow Rate (m3/s)
             773.3,           ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
             Zone1WindACFanOutletNode, ! Coil Air Inlet Node
             Zone1WindACAirOutletNode, ! Coil Air Outlet Node
             WindACCoolCapFT,                   ! Total Cooling Capacity Modifier Curve (function of temperature)
             WindACCoolCapFFF,                 ! Total Cooling Capacity Modifier Curve (function of flow fraction)
             WindACEIRFT,                           ! Energy Input Ratio Modifier Curve (function of temperature)
             WindACEIRFFF,                         ! Energy Input Ratio Modifier Curve (function of flow fraction)
             WindACPLFFPLR,                       ! Part Load Fraction Correlation (function of part load ratio)
             1000.,                         ! Nominal Time for Condensate Removal to Begin {s}
             1.5,                             ! Ratio of Initial Moisture Evaporation Rate and Steady-state Latent Capacity
             3.0,                             ! Maximum ON/OFF Cycling Rate {cycles/hr}
             45.0,                           ! Latent Capacity Time Constant {s}
             ,                                   ! Condenser Air Inlet Node Name
             AirCooled,               ! Condenser Type
             ,                                   ! Evaporative Condenser Effectiveness
             ,                                   ! Evaporative Condenser Air Volume Flow Rate {m3/s}
             ,                                   ! Evaporative Condenser Pump Rated Power Consumption {W}
             30.,                             ! Crankcase Heater Capacity {W}
             10.;                             ! Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
```


### Coil:Cooling:DX:TwoSpeed

This component models a two-speed (or variable speed) DX compressor and fan. The method is based on the model used for the cycling, single speed DX unit. The single speed unit is described by single full load capacity, SHR, COP, and air flow rate at rated conditions. Off rated full load performance is obtained by the use of 4 modifier curves. At partial load the unit cycles on/off and the cycling losses are described by a part load fraction curve.

The multispeed unit is described by specifying the performance at two states: high speed compressor, high speed fan; and low speed compressor, low speed fan. When the unit load is above the high speed capacity, the unit runs with high speed compressor and fan. When the load on the unit is below the high speed capacity but above the low speed capacity, the unit will run with performance intermediate between high speed and low speed. When the load is less than the low speed capacity, the unit will cycle on/off just like the single speed unit.

The multispeed unit model requires 2 full sets of performance data. There must be a high and low speed capacity, SHR, COP, and evaporator air flow rate; as well as high and low speed performance curves     total cooling capacity modifier curve (function of temperature) and energy input ratio modifier curve (function of temperature).

The multispeed DX component should be used for all cases in which a DX VAV system is being simulated. Obviously this model     in which performance is obtained by interpolating between 2 specified states - is an oversimplification of how real multi-speed and variable speed DX cooling units are controlled. But detailed descriptions of how actual units perform and are controlled are not available. This model should give a good average prediction of multispeed and variable speed DX cooling unit performance. The last four input fields following the Basin Heater Operating Schedule Name are the Sensible Heat Ratio (SHR) modifier cruve names for temperature and flow fraction for high and low speed DX cooling coils.   These four input fields   are optional and used only when a user intends to override SHR calculated using the apparatus dew point (ADP) and bypass factor (BF) method.   See section    SHR Calculation Using User Specified SHR Modifier Curves    in the EnergyPlus Engineering Document for further details..

#### Field: Name

A unique user-assigned name for an instance of a multispeed DX cooling coil. Any reference to this DX coil by another object will use this name.

#### Field: Availability Schedule Name

The name of the schedule (ref: Schedule) that denotes whether the DX cooling coil can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: High Speed Gross Rated Total Cooling Capacity

The total, full load gross cooling capacity (sensible plus latent) in watts of the DX coil unit for high speed compressor and high speed fan at rated conditions (air entering the cooling coil at 26.7 &deg;C drybulb/19.4 &deg;C wetbulb, air entering the outdoor condenser coil at 35 &deg;C drybulb/23.9 &deg;C wetbulb, and a cooling coil air flow rate defined by field    rated air flow rate    below). Capacity should be    gross    (i.e., the effect of supply air fan heat is NOT accounted for).

#### Field: High Speed Gross Rated Sensible Heat Ratio

The sensible heat ratio (gross sensible capacity divided by gross total cooling capacity) of the DX cooling coil   for high speed compressor and high speed fan at rated conditions (air entering the cooling coil at 26.7 &deg;C drybulb/19.4 &deg;C wetbulb, air entering the outdoor condenser coil at 35 &deg;C drybulb/23.9 &deg;C wetbulb[[2]](#_ftn2), and a cooling coil air flow rate defined by field    rated air flow rate    below). Both the sensible and total cooling capacities used to define the Rated SHR should be    gross    (i.e., the effect of supply air fan heat is NOT accounted for).

#### Field: High Speed Gross Rated Cooling COP

The coefficient of performance is the ratio of the gross total cooling capacity in watts to electrical power input in watts) of the DX cooling coil unit for high speed compressor and high speed fan at rated conditions (air entering the cooling coil at 26.7 &deg;C drybulb/19.4 &deg;C wetbulb, air entering the outdoor condenser coil at 35 &deg;C drybulb/23.9 &deg;C wetbulb, and a cooling coil air flow rate defined by field    rated air flow rate    below). The input power includes electric power for the compressor(s) and condenser fan(s) but does not include the power consumption of the supply air fan. The gross COP should NOT account for the supply air fan. If this input field is left blank, the default value is 3.0.

#### Field: High Speed Rated Air Flow Rate

The high speed air volume flow rate, in m<sup>3</sup> per second, across the DX cooling coil at rated conditions. The rated air volume flow rate should be between 0.00004027 m<sup>3</sup>/s and 0.00006041 m<sup>3</sup>/s per watt of gross rated total cooling capacity. For DOAS applications the rated air volume flow rate should be between 0.00001677 m<sup>3</sup>/s and 0.00003355 m<sup>3</sup>/s per watt of gross rated total cooling capacity (125 to 250 cfm/ton).   The gross rated total cooling capacity, gross rated SHR and gross rated COP should be performance information for the unit with air entering the cooling coil at 26.7 &deg;C drybulb/19.4 &deg;C wetbulb, air entering the outdoor condenser coil at 35 &deg;C drybulb/23.9 &deg;C wetbulb, and the rated air volume flow rate defined here.

#### Field: Unit Internal Static Air Pressure

If this coil is used with a Fan:VariableVolume to model a packaged variable-air-volume unit, then ratings for standard rated net capacity, EER, and IEER will be calculated per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2.   This field is to specify the internal static air pressure, in units of Pascals, associated with the unit   s supply air flow for rating purposes.   This field does not affect the performance during operation.   This field is optional. If this field is used, then the internal static air pressure is used with the associated fan characteristics when calculating standard rated net capacity, EER, and IEER.   If this field is not used, then the standard ratings are still performed but use a default for specific fan power of 773.3 (W/(m<sup>3</sup>/s)).   The air pressure drop/rise input here should be    internal    in the sense that it is for the entire package of unitary equipment as it would be tested in a laboratory (including other non-cooling sections inside the package for filters, dampers, and.or heating coils) but none of the    external    pressure drop for distributing supply air throughout the building.   This is different from the input field called Pressure Rise in the fan object which includes both the external static pressure and the internal static pressure.   The results of standard rating calculations are reported to the EIO file and to predefined output tables called    DX Cooling Coils    and    VAV DX Cooling Standard Rating Details.   

#### Field: Air Inlet Node

The name of the HVAC system node from which the DX cooling coil   draws its inlet air.

#### Field: Air Outlet Node

The name of the HVAC system node to which the DX cooling coil   sends its outlet air.

#### Field: Total Cooling Capacity Function of Temperature Curve Name

The name of a biquadratic performance curve (ref: Performance Curves) that parameterizes the variation of the gross total cooling capacity as a function of the wet-bulb temperature of the air entering the cooling coil, and the dry-bulb temperature of the air entering the air-cooled condenser (wet-bulb temperature if modeling an evaporative-cooled condenser). The output of this curve is multiplied by the gross rated total cooling capacity to give the gross total cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the rating point temperatures). The curve is normalized to have the value of 1.0 at the rating point. This curve is used for performance at the high speed compressor, high speed fan operating point.

#### Field: Total Cooling Capacity Function of Flow Fraction Curve Name

The name of a quadratic performance curve (ref:   Performance Curves) that parameterizes the variation of gross total cooling capacity as a function of the ratio of actual air flow rate across the cooling coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the gross rated total cooling capacity and the total cooling capacity modifier curve (function of temperature) to give the gross total cooling capacity at the specific temperature and air flow conditions at which the coil is operating. The curve is normalized to have the value of 1.0 when the actual air flow rate equals the rated air flow rate. This curve is applied only at the high speed compressor, high speed fan operating point. There is no corresponding curve for the low speed operating point.

#### Field: Energy Input Ratio Function of Temperature Curve Name

The name of a biquadratic performance curve (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the wet-bulb temperature of the air entering the cooling coil and the dry-bulb temperature of the air entering the air-cooled condenser (wet-bulb temperature if modeling an evaporative-cooled condenser). The EIR is the inverse of the COP. The output of this curve is multiplied by the rated EIR (inverse of rated COP) to give the EIR at specific temperature operating conditions (i.e., at temperatures different from the rating point temperatures). The curve is normalized to a value of 1.0 at the rating point. This curve is used for performance at the high speed compressor, high speed fan operating point.

#### Field: Energy Input Ratio Function of Flow Fraction Curve Name

The name of a quadratic performance curve (Ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the ratio of actual air flow rate across the cooling coil to the rated air flow rate (i.e., fraction of full load flow). The EIR is the inverse of the COP. The output of this curve is multiplied by the rated EIR and the EIR modifier curve (function of temperature) to give the EIR at the specific temperature and air flow conditions at which the cooling coil is operating. This curve is normalized to a value of 1.0 when the actual air flow rate equals the rated air flow rate. This curve is applied only at the high speed compressor, high speed fan operating point. There is no corresponding curve for the low speed operating point.

#### Field: Part Load Fraction Correlation Curve Name

This alpha field defines the name of a quadratic or cubic performance curve (Ref: Performance Curves) that parameterizes the variation of electrical power input to the DX unit as a function of the part load ratio (PLR, sensible cooling load/steady-state sensible cooling capacity). The product of the rated EIR and EIR modifier curves is divided by the output of this curve to give the    effective    EIR for a given simulation timestep. The part load fraction (PLF) correlation accounts for efficiency losses due to compressor cycling.

The part load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the compressor(s) run continuously for the simulation timestep). For PLR values between 0 and 1 (0 &lt;= PLR &lt; 1), the following rules apply:

PLF &gt;= 0.7     and     PLF &gt;= PLR

If PLF &lt; 0.7 a warning message is issued, the program resets the PLF value to 0.7, and the simulation proceeds. The runtime fraction of the coil is defined as PLR/PLF. If PLF &lt; PLR, then a warning message is issued and the runtime fraction of the coil is limited to 1.0.

A typical part load fraction correlation for a conventional, single-speed DX cooling coil (e.g., residential unit) would be:

           PLF = 0.85 + 0.15(PLR)

If the user wishes to model no efficiency degradation due to compressor cycling, the part load fraction correlation should be defined as follows:

           PLF = 1.0 + 0.0(PLR)

#### Field: Low Speed Gross Rated Total Cooling Capacity

The total, full load gross total cooling capacity (sensible plus latent) in watts of the DX coil unit for low speed compressor and low speed fan at rated conditions (air entering the cooling coil at 26.7 &deg;C drybulb/19.4 &deg;C wetbulb, air entering the outdoor condenser coil at 35 &deg;C drybulb/23.9 &deg;C wetbulb, and a cooling coil air flow rate defined by field    rated air flow rate, low speed    below). Capacity should be    gross    (i.e., the effect of supply air fan heat is NOT accounted for).

#### Field: Low Speed Gross Rated Sensible Heat Ratio

The sensible heat ratio (SHR= gross sensible capacity divided by gross total cooling capacity) of the DX cooling coil   for low speed compressor and low speed fan at rated conditions (air entering the cooling coil at 26.7 &deg;C drybulb/19.4 &deg;C wetbulb, air entering the outdoor condenser coil at 35 &deg;C drybulb/23.9 &deg;C wetbulb, and a cooling coil air flow rate defined by field    rated air flow rate, low speed    below). Both the sensible and total cooling capacities used to define the Rated SHR should be    gross    (i.e., the effect of supply air fan heat is NOT accounted for).

#### Field: Low Speed Gross Rated Cooling COP

The coefficient of performance is the ratio of   gross total cooling capacity in watts to electrical power input in watts) of the DX cooling coil unit for low speed compressor and low speed fan at rated conditions (air entering the cooling coil at 26.7 &deg;C drybulb/19.4 &deg;C wetbulb, air entering the outdoor condenser coil at 35 &deg;C drybulb/23.9 &deg;C wetbulb, and a cooling coil air flow rate defined by field    rated air volume flow rate, low speed    below). The input power includes power for the compressor(s) and condenser fan(s) but does not include the power consumption of the supply air fan. The gross COP should NOT account for the supply air fan. If this input field is left blank, the default value is 3.0.

#### Field: Low Speed Rated Air Flow Rate

The low speed volume air flow rate, in m<sup>3</sup> per second, across the DX cooling coil at rated conditions. The rated air volume flow rate should be between 0.00004027 m<sup>3</sup>/s and 0.00006041 m<sup>3</sup>/s per watt of the gross rated total cooling capacity. For DOAS applications the rated air volume flow rate should be between 0.00001677 m<sup>3</sup>/s and 0.00003355 m<sup>3</sup>/s per watt of gross rated total cooling capacity (125 to 250 cfm/ton).   The gross rated total cooling capacity, gross rated SHR and gross rated COP should be performance information for the unit with air entering the cooling coil at 26.7 &deg;C drybulb/19.4 &deg;C wetbulb, air entering the outdoor condenser coil at 35 &deg;C drybulb/23.9 &deg;C wetbulb, and the rated air volume flow rate defined here.

#### Field: Low Speed Total Cooling Capacity Function of Temperature Curve Name

The name of a biquadratic performance curve (ref: Performance Curves) that parameterizes the variation of the gross total cooling capacity as a function of the wet-bulb temperature of the air entering the cooling coil, and the dry-bulb temperature of the air entering the air-cooled condenser (wet-bulb temperature if modeling an evaporative-cooled condenser). The output of this curve is multiplied by the gross rated total cooling capacity to give the gross total cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the rating point temperatures). The curve is normalized to have the value of 1.0 at the rating point. This curve is used for performance at the low speed compressor, low speed fan operating point.

#### Field: Low Speed Energy Input Ratio Function of Temperature Curve Name

The name of a biquadratic performance curve (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the wetbulb temperature of the air entering the cooling coil and the drybulb temperature of the air entering the air-cooled condenser (wetbulb temperature if modeling an evaporative-cooled condenser). The EIR is the inverse of the COP. The output of this curve is multiplied by the rated EIR (inverse of rated COP) to give the EIR at specific temperature operating conditions (i.e., at temperatures different from the rating point temperatures). The curve is normalized to a value of 1.0 at the rating point. This curve is used for performance at the low speed compressor, low speed fan operating point.

#### Field: Condenser Air Inlet Node Name

This optional alpha field specifies the outdoor air node name used to define the conditions of the air entering the outdoor condenser. If this field is left blank, the outdoor air temperature entering the condenser (dry-bulb or wet-bulb) is taken directly from the weather data. If this field is not blank, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air temperature from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air temperature is taken directly from the weather data.

#### Field: Condenser Type

The type of condenser used by the multi-speed DX cooling coil. Valid choices for this input field are **AirCooled** or **EvaporativelyCooled**. The default for this field is **AirCooled**.

#### Field: High Speed Evaporative Condenser Effectiveness

The effectiveness of the evaporative condenser at high compressor/fan speed, which is used to determine the temperature of the air entering the outdoor condenser coil as follows:

<div>\[Tcond\,inlet = \,\left( {Twb,o} \right)\,\, + \,\,\left( {1 - EvapCondEffectivenes{s_{HighSpeed}}} \right)\left( {Tdb,o\,\, - Twb,o} \right)\]</div>

where

*T<sub>cond\\ inlet</sub>* = the temperature of the air entering the condenser coil (C)

*T<sub>wb,o</sub>* = the wet-bulb temperature of the outdoor air (C)

*T<sub>db,o</sub>* = the dry-bulb temperature of the outdoor air (C)

The resulting condenser inlet air temperature is used by the Total Cooling Capacity Modifier Curve (function of temperature) and the Energy Input Ratio Modifier Curve (function of temperature). The default value for this field is 0.9, although valid entries can range from 0.0 to 1.0. This field is not used when Condenser Type = Air Cooled.

If the user wants to model an air-cooled condenser, they should simply specify AirCooled in the field Condenser Type. In this case, the Total Cooling Capacity Modifier Curve (function of temperature) and the Energy Input Ratio Modifier Curve (function of temperature) input fields for this object should reference performance curves that are a function of outdoor dry-bulb temperature.

If the user wishes to model an evaporative-cooled condenser AND they have performance curves that are a function of the wet-bulb temperature of air entering the condenser coil, then the user should specify Condenser Type = Evap Cooled and the evaporative condenser effectiveness value should be entered as 1.0. In this case, the Total Cooling Capacity Modifier Curve (function of temperature) and the Energy Input Ratio Modifier Curve (function of temperature) input fields for this object should reference performance curves that are a function of the wet-bulb temperature of air entering the condenser coil.

If the user wishes to model an air-cooled condenser that has evaporative media placed in front of it to cool the air entering the condenser coil, then the user should specify Condenser Type = Evap Cooled. The user must also enter the appropriate evaporative effectiveness for the media. In this case, the Total Cooling Capacity Modifier Curve (function of temperature) and the Energy Input Ratio Modifier Curve (function of temperature) input fields for this object should reference performance curves that are a function of outdoor dry-bulb temperature. Be aware that the evaporative media will significantly reduce the dry-bulb temperature of the air entering the condenser coil, so the Total Cooling Capacity and EIR Modifier Curves must be valid for the expected range of dry-bulb temperatures that will be entering the condenser coil.

#### Field: High Speed Evaporative Condenser Air Flow Rate

The air volume flow rate, in m<sup>3</sup> per second, entering the evaporative condenser at high compressor/fan speed. This value is used to calculate the amount of water used to evaporatively cool the condenser inlet air. The minimum value for this field must be greater than zero, and this input field is autosizable (equivalent to 0.000144 m<sup>3</sup>/s per watt of rated high-speed total cooling capacity [850 cfm/ton]). This field is not used when Condenser Type = Air Cooled.

#### Field: High Speed Evaporative Condenser Pump Rated Power Consumption

The rated power of the evaporative condenser water pump in Watts at high compressor/fan speed. This value is used to calculate the power required to pump the water used to evaporatively cool the condenser inlet air. The default value for this input field is zero, but it is autosizable (equivalent to 0.004266 W per watt [15 W/ton] of rated high-speed total cooling capacity). This field is not used when Condenser Type = Air Cooled.

#### Field: Low Speed Evaporative Condenser Effectiveness

The effectiveness of the evaporative condenser at low compressor/fan speed, which is used to determine the temperature of the air entering the outdoor condenser coil as follows:

<div>\[Tcond\,inlet = \,\left( {Twb,o} \right)\,\, + \,\,\left( {1 - EvapCondEffectivenes{s_{LowSpeed}}} \right)\left( {Tdb,o\,\, - Twb,o} \right)\]</div>

where

*T<sub>cond\\ inlet</sub>* = the temperature of the air entering the condenser coil (C)

*T<sub>wb,o</sub>* = the wet-bulb temperature of the outdoor air (C)

*T<sub>db,o</sub>* = the dry-bulb temperature of the outdoor air (C)

The resulting condenser inlet air temperature is used by the Total Cooling Capacity Modifier Curve, low speed (function of temperature) and the Energy Input Ratio Modifier Curve, low speed (function of temperature). The default value for this field is 0.9, although valid entries can range from 0.0 to 1.0. This field is not used when Condenser Type = Air Cooled. See field    Evaporative Condenser Effectiveness, High Speed    above for further information.

#### Field: Low Speed Evaporative Condenser Air Flow Rate

The air volume flow rate, in m<sup>3</sup> per second, entering the evaporative condenser at low compressor/fan speed. This value is used to calculate the amount of water used to evaporatively cool the condenser inlet air. The minimum value for this field must be greater than zero, and this input field is autosizable (equivalent to 0.000048 m<sup>3</sup>/s per watt of rated high-speed total cooling capacity [280 cfm/ton]). This field is not used when Condenser Type = Air Cooled.

#### Field: Low Speed Evaporative Condenser Pump Rated Power Consumption

The rated power of the evaporative condenser water pump in Watts at low compressor/fan speed. This value is used to calculate the power required to pump the water used to evaporatively cool the condenser inlet air. The default value for this input field is zero, but it is autosizable (equivalent to 0.001422 W per watt [5 W/ton] of rated high-speed total capacity). This field is not used when Condenser Type = Air Cooled.

#### Field: Supply Water Storage Tank Name

This field is optional. It is used to describe where the coil obtains water used for evaporative cooling. If blank or omitted, then the cooler will obtain water directly from the mains. If the name of a Water Storage Tank object is used here, then the cooler will obtain its water from that tank. If a tank is specified, the coil will attempt to obtain all the water it uses from the tank. However if the tank cannot provide all the water the cooler needs, then the cooler will still operate and obtain the rest of the water it needs from the mains (referred to as StarvedWater).

#### Field: Condensate Collection Water Storage Tank Name

This field is optional. It is used to describe where condensate from the coil is collected. If blank or omitted, then any coil condensate is discarded. Enter the name of Water Storage Tank object defined elsewhere and the condensate will then be collected in that tank.

#### Field: Basin Heater Capacity

This numeric field contains the capacity of the DX coil   s electric evaporative cooler basin heater in watts per degree Kelvin. This field only applies for Condenser Type = EvaporativelyCooled. This field is used in conjunction with the Basin Heater Setpoint Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the DX coil is off, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.

#### Field: Basin Heater Setpoint Temperature

This numeric field contains the set point temperature (˚C) for the basin heater described in the previous field. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the DX coil is off. This set point temperature must be greater than or equal to 2˚C, and the default value is 2˚C if this field is left blank.

#### Field: Basin Heater Operating Schedule Name

This alpha field contains the name of the basin heater operating schedule. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the DX coil is off.

#### Field: Sensible Heat Ratio Function of Temperature Curve Name

The name of a biquadratic normalized curve (Ref: Performance Curves) that parameterizes the variation of the sensible heat ratio (SHR) as a function of DX cooling coil entering air wet-bulb and dry-bulb temperatures. The output of this curve is multiplied by the rated SHR and the SHR modifier curve (function of flow fraction) to give the SHR at the specific coil entering air temperature and air flow conditions at which the cooling coil is operating. This curve is normalized to a value of 1.0 at the rated condition. This input field is optional.

#### Field: Sensible Heat Ratio Function of Flow Fraction Curve Name

The name of a quadratic or cubic normalized curve (Ref: Performance Curves) that parameterizes the variation of the sensible heat ratio (SHR) as a function of the ratio of actual air flow rate across the cooling coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the rated SHR and the SHR modifier curve (function of temperature) to give the SHR at the specific temperature and air flow conditions at which the cooling coil is operating. This curve is normalized to a value of 1.0 when the actual air flow rate equals the rated air flow rate. This input field is optional.

#### Field: Low Sensible Heat Ratio Function of Temperature Curve Name

The name of a biquadratic normalized curve (Ref: Performance Curves) that parameterizes the variation of the sensible heat ratio (SHR) as a function of DX cooling coil entering air wet-bulb and dry-bulb temperatures. The output of this curve is multiplied by the rated SHR and the SHR modifier curve (function of flow fraction) to give the SHR at the specific coil entering air temperature and air flow conditions at which the cooling coil is operating. This curve is normalized to a value of 1.0 at the rated condition. This input field is optional.

#### Field: Low Sensible Heat Ratio Function of Flow Fraction Curve Name

The name of a quadratic or cubic normalized curve (Ref: Performance Curves) that parameterizes the variation of the sensible heat ratio (SHR) as a function of the ratio of actual air flow rate across the cooling coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the rated SHR and the SHR modifier curve (function of temperature) to give the SHR at the specific temperature and air flow conditions at which the cooling coil is operating. This curve is normalized to a value of 1.0 when the actual air flow rate equals the rated air flow rate. This input field is optional.

#### Field: Zone Name for Condenser Placement

This input field is name of a conditioned or unconditioned zone where the secondary coil (condenser) of DX system or a heat pump is to be placed.  This is an optional input field specified only when user desires to reject the condenser heat into a zone.  The heat rejected is modeled as sensible internal gain of a secondary zone.

Following are example inputs for the object.

```idf
   Coil:Cooling:DX:TwoSpeed,
       Main Cooling Coil 1,         !- Name
       CoolingCoilAvailSched,     !- Availability Schedule Name
       autosize,                               !- Gross Rated High Speed Total Cooling Capacity {W}
       0.68,                                       !- Gross Rated High Speed Sensible Heat Ratio
       3.0,                                         !- Gross Rated High Speed Cooling COP
       autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
       ,                                               !- Unit Internal Static Air Pressure Drop {Pa}
       Mixed Air Node 1,               !- Air Inlet Node Name
       Main Cooling Coil 1 Outlet Node,   !- Air Outlet Node Name
       VarSpeedCoolCapFT,             !- Total Cooling Capacity Function of Temperature Curve Name
       PackagedRatedCoolCapFFlow,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
       VarSpeedCoolEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
       PackagedRatedCoolEIRFFlow,   !- Energy Input Ratio Function of Flow Fraction Curve Name
       VarSpeedCyclingPLFFPLR,   !- Part Load Fraction Correlation Curve Name
       autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
       0.69,                                       !- Rated Low Speed Sensible Heat Ratio
       4.2,                                         !- Rated Low Speed COP
       autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
       VarSpeedCoolCapLSFT,         !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
       VarSpeedCoolEIRLSFT,         !- Low Speed Energy Input Ratio Function of Temperature Curve Name
       Main Cooling Coil 1 Condenser Node;   !- Condenser Air Inlet Node Name


   Coil:Cooling:DX:TwoSpeed,
       Main Cooling Coil 1,         !- Name
       CoolingCoilAvailSched,     !- Availability Schedule Name
       autosize,                               !- High Speed Rated Total Cooling Capacity {W}
       0.68,                                       !- High Speed Rated Sensible Heat Ratio
       3.0,                                         !- High Speed Rated Cooling COP
       autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
       ,                                               !- Unit Internal Static Air Pressure Drop {Pa}
       Mixed Air Node 1,               !- Air Inlet Node Name
       Main Cooling Coil 1 Outlet Node,   !- Air Outlet Node Name
       VarSpeedCoolCapFT,             !- Total Cooling Capacity Function of Temperature Curve Name
       PackagedRatedCoolCapFFlow,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
       VarSpeedCoolEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
       PackagedRatedCoolEIRFFlow,   !- Energy Input Ratio Function of Flow Fraction Curve Name
       VarSpeedCyclingPLFFPLR,   !- Part Load Fraction Correlation Curve Name
       autosize,                               !- Low Speed Rated Total Cooling Capacity {W}
       0.69,                                       !- Low Speed Rated Sensible Heat Ratio
       4.2,                                         !- Low Speed Rated Cooling COP
       autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
       VarSpeedCoolCapLSFT,         !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
       VarSpeedCoolEIRLSFT,         !- Low Speed Energy Input Ratio Function of Temperature Curve Name
       Main Cooling Coil 1 Condenser Node;   !- Condenser Air Inlet Node Name
       ,                                               !- Condenser Type
       ,                                               !- High Speed Evaporative Condenser Effectiveness {dimensionless}
       ,                                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
       ,                                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
       ,                                               !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
       ,                                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
       ,                                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
       ,                                               !- Supply Water Storage Tank Name
       ,                                               !- Condensate Collection Water Storage Tank Name
       ,                                               !- Basin Heater Capacity {W/K}
       ,                                               !- Basin Heater Setpoint Temperature {C}
       ,                                               !- Basin Heater Operating Schedule Name
       DOAS DX Coil SHR-FT,         !- High Speed Sensible Heat Ratio Function of Temperature Curve Name
       DOAS DX Coil SHR-FF,         !- High Speed Sensible Heat Ratio Function of Flow Fraction Curve Name
       DOAS DX Coil SHR-FT,         !- Low Speed Sensible Heat Ratio Function of Temperature Curve Name
       DOAS DX Coil SHR-FF;         !- Low Speed Sensible Heat Ratio Function of Flow Fraction Curve Name


Curve:Quadratic,
   DOAS DX Coil SHR-FF,                                                                         !- Name
   0.9317,                                                                                                   !- Coefficient1 Constant
  -0.0077,                                                                                                   !- Coefficient2 x
   0.0760,                                                                                                   !- Coefficient3 x**2
   0.69,                                                                                                       !- Minimum Value of x
   1.30;                                                                                                       !- Maximum Value of x


Curve:Biquadratic,
   DOAS DX Coil SHR-FT,                                                                         !- Name
   1.3294540786,                                                                                       !- Coefficient1 Constant
   -0.0990649255,                                                                                     !- Coefficient2 x
   0.0008310043,                                                                                       !- Coefficient3 x**2
   0.0652277735,                                                                                       !- Coefficient4 y
   -0.0000793358,                                                                                     !- Coefficient5 y**2
   -0.0005874422,                                                                                     !- Coefficient6 x*y
   24.44,                                                                                                     !- Minimum Value of x
   26.67,                                                                                                     !- Maximum Value of x
   29.44,                                                                                                     !- Minimum Value of y
   46.1,                                                                                                       !- Maximum Value of y
   0.6661,                                                                                                   !- Minimum Curve Output
   1.6009,                                                                                                   !- Maximum Curve Output
   Temperature,                                                                                         !- Input Unit Type for X
   Temperature,                                                                                         !- Input Unit Type for Y
   Dimensionless;                                                                                     !- Output Unit Type
```



### Coil:Cooling:DX:TwoStageWithHumidityControlMode

The multimode DX coil is functionally equivalent to Coil:Cooling:DX:SingleSpeed but with multiple performance modes. It is capable of modeling two-stage DX units and units with an enhanced dehumidification mode such as coil bypass or subcool reheat. This object contains one-time specifications for the DX unit such as node names and crankcase heater specifications. It references one or more CoilPerformance:DX:Cooling objects which define the performance for each mode of operation. It can have up to 4 performance modes to accommodate a 2-stage 2-mode unit.

The multimode DX coil can be used only as a component of CoilSystem:Cooling:DX or AirLoopHVAC:UnitaryHeatCool:VAVChangeoverBypass (parent object). These parent objects pass a load and dehumidification mode to this coil. If the coil has 2 capacity stages, the multimode coil model determines the stage sequencing.

#### Field: Name

A unique user-assigned name for an instance of a DX cooling coil. Any reference to this DX coil by another object will use this name.

#### Field: Availability Schedule Name

The name of the schedule (ref: Schedule) that denotes whether the DX cooling coil can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during a given time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Air Inlet Node Name

The name of the HVAC system node from which the DX cooling coil draws its inlet air.

#### Field: Air Outlet Node Name

The name of the HVAC system node to which the DX cooling coil sends its outlet air.

#### Field: Crankcase Heater Capacity

This numeric field defines the crankcase heater capacity in Watts. When the outdoor air dry-bulb temperature is below the value specified in the input field    Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation    (described below), the crankcase heater is enabled during the time that the compressor is not running. If this cooling coil is used as part of an air-to-air heat pump (Ref. AirLoopHVAC:UnitaryHeatCool:VAVChangeoverBypass), the crankcase heater defined for this DX cooling coil is ignored and the crankcase heater power defined for the DX heating coil (Ref. Coil:Heating:DX:SingleSpeed) is enabled during the time that the compressor is not running for either heating or cooling. The value for this input field must be greater than or equal to 0, and the default value is 0. To simulate a DX cooling coil without a crankcase heater, enter a value of 0.

#### Field: Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

This numeric field defines the outdoor air dry-bulb temperature above which the compressor   s crankcase heater is disabled. The value for this input field must be greater than or equal to 0.0 &deg;C, and the default value is 10 &deg;C.

#### Field: Number of Capacity Stages

This integer field defines the number of capacity stages. The value for this input field must be either 1 or 2, and the default value is 1. Larger DX units often have two capacity stages, which are often two completely independent compressor/coil circuits with the evaporator coils arranged in parallel in the supply air stream. 2-stage operation affects cycling losses and latent degradation due to re-evaporation of moisture with continuous fan operation.

#### Field: Number of Enhanced Dehumidification Modes

This integer field defines the number of enhanced dehumidification modes available. The value for this input field must be 0 or 1, and the default value is 0. If the DX unit can switch operating modes to increase dehumidification based on a humidistat signal, then set this to 1. This field just specified the availability of enhanced dehumidification. Actual control of the operating mode is handled by the coil's parent component.

#### Field: Normal Mode Stage 1 Coil Performance Object Type

#### Field: Normal Mode Stage 1 Coil Performance Object Name

This pair of fields specifies the object type and name for the coil performance object which specifies the DX coil performance for stage 1 operation without enhanced dehumidification (normal mode). The only valid performance object type is CoilPerformance:DX:Cooling.

#### Field: Normal Mode Stage 1+2 Coil Performance Object Type

#### Field: Normal Mode Stage 1+2 Coil Performance Object Name

This pair of fields specifies the object type and name for the coil performance object which specifies the DX coil performance for stage 1+2 operation (both stages active) without enhanced dehumidification (normal mode). The only valid performance object type is CoilPerformance:DX:Cooling.

#### Field: Dehumidification Mode 1 Stage 1 Coil Performance Object Type

#### Field: Dehumidification Mode 1 Stage 1 Coil Performance Object Name

This pair of fields specifies the object type and name for the coil performance object which specifies the DX coil performance for stage 1 operation with enhanced dehumidification active. The only valid performance object type is CoilPerformance:DX:Cooling.

#### Field: Dehumidification Mode 1 Stage 1+2 Coil Performance Object Type

#### Field: Dehumidification Mode 1 Stage 1+2 Coil Performance Object Name

This pair of fields specifies the object type and name for the coil performance object which specifies the DX coil performance for stage 1+2 operation (both stages active) with enhanced dehumidification active. The only valid performance object type is CoilPerformance:DX:Cooling.

#### Field: Supply Water Storage Tank Name

This field is optional. It is used to describe where the coil obtains water used for evaporative cooling. If blank or omitted, then the cooler will obtain water directly from the mains. If the name of a Water Storage Tank object is used here, then the cooler will obtain its water from that tank. If a tank is specified, the coil will attempt to obtain all the water it uses from the tank. However if the tank cannot provide all the water the cooler needs, then the cooler will still operate and obtain the rest of the water it needs from the mains (referred to as StarvedWater).

#### Field: Condensate Collection Water Storage Tank Name

This field is optional. It is used to describe where condensate from the coil is collected. If blank or omitted, then any coil condensate is discarded. Enter the name of Water Storage Tank object defined elsewhere and the condensate will then be collected in that tank.

#### Field: Basin Heater Capacity

This numeric field contains the capacity of the DX coil   s electric evaporative cooler basin heater in watts per degree Kelvin. This field only applies for Condenser Type = EvaporativelyCooled. This field is used in conjunction with the Basin Heater Setpoint Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the DX coil is off, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.

#### Field: Basin Heater Setpoint Temperature

This numeric field contains the set point temperature (˚C) for the basin heater described in the previous field. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the DX coil is off. This set point temperature must be greater than or equal to 2˚C, and the default value is 2˚C if this field is left blank.

#### Field: Basin Heater Operating Schedule Name

This alpha field contains the name of the basin heater operating schedule. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the DX coil is off.

Following is an example IDF use of the object:

```idf
Coil:Cooling:DX:TwoStageWithHumidityControlMode,
   DOAS Cooling Coil,                                   !- Name
   HVACTemplate-Always 1,                           !- Availability Schedule Name
   DOAS Supply Fan Outlet,                         !- Air Inlet Node Name
   DOAS Cooling Coil Outlet,                     !- Air Outlet Node Name
   ,                                                                     !- Crankcase Heater Capacity
   ,                                                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater
   2,                                                                   !- Number of Capacity Stages
   1,                                                                   !- Number of Enhanced Dehumidification Modes
   CoilPerformance:DX:Cooling,                 !- Normal Mode Stage 1 Coil Performance Object Type
   DOAS Standard Perf 1,                             !- Normal Mode Stage 1 Coil Performance Name
   CoilPerformance:DX:Cooling,                 !- Normal Mode Stage 1+2 Coil Performance Object Type
   DOAS Standard Perf 1+2,                         !- Normal Mode Stage 1+2 Coil Performance Name
   CoilPerformance:DX:Cooling,                 !- Dehumidification Mode 1 Stage 1 Coil Performance Object Type
   DOAS Dehumid Perf 1,                               !- Dehumidification Mode 1 Stage 1 Coil Performance Name
   CoilPerformance:DX:Cooling,                 !- Dehumidification Mode 1 Stage 1+2 Coil Performance Object Type
   DOAS Dehumid Perf 1+2;                           !- Dehumidification Mode 1 Stage 1+2 Coil Performance Name
```

### Coil:Cooling:DX:MultiSpeed

This component models a DX cooling unit with multiple discrete levels of cooling capacity. Depending on input choices, the user can model a single compressor with multiple operating speeds, or a unit with a single cooling coil fed by multiple compressors (e.g., row split or intertwined coil circuiting). Currently, this cooling coil can only be referenced by a AirLoopHVAC:UnitaryHeatPump:AirToAir:Multispeed object. Refer to Coil:Cooling:DX:TwoStageWithHumidityControlMode if the user wishes to model a cooling coil with discrete levels of cooling and the possibility of air bypass during low speed operation (e.g. face-split coil circuiting), or if cooling coil operation based on dehumidification requirements is desired.

The multispeed DX cooling coil can have from two to four operating speeds. When the coil operates at Speed 1 (the lowest speed), its performance is very similar to the single speed DX coil where the impacts of part-load ratio and latent capacity degradation can be included. When the coil operates at higher speeds (above Speed 1), the linear approximation methodology is applied. The coil outputs at two consecutive speeds are linearly interpolated to meet the required cooling capacity during an HVAC system timestep. When the coil performs above the lowest speed, the user can chose if they want to include part-load ratio and latent capacity degradation impacts at the higher speeds.

The multispeed unit is described by specifying the performance at different operating speeds. Each speed has its own set of input specifications: full load capacity, SHR, COP and air flow rate at rated conditions, along with modifier curves to determine performance when actual operating conditions are different from the rated conditions.

The coil operates to meet the sensible capacity being requested. When this requested capacity is above the sensible capacity of the highest operating speed, the coil runs continuously at the highest speed. When the requested capacity is between the sensible capacities of two consecutive speeds, the unit will operate a portion of the time at each speed to meet the request. When the requested capacity is less than the low speed (Speed 1) capacity, the unit will cycle on/off as needed.

#### Field: Name

A unique user-assigned name for an instance of a multispeed DX cooling coil. Any reference to this DX coil by another object will use this name.

#### Field: Availability Schedule Name

The name of the schedule (ref: Schedule) that denotes whether the DX cooling coil can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Air Inlet Node Name

The name of the HVAC system node from which the DX cooling coil draws its inlet air.

#### Field: Air Outlet Node Name

The name of the HVAC system node to which the DX cooling coil sends its outlet air.

#### Field: Condenser Air Inlet Node Name

This optional alpha field specifies the outdoor air node name used to define the conditions of the air entering the outdoor condenser. If this field is left blank, the outdoor air temperature entering the condenser (dry-bulb or wet-bulb) is taken directly from the weather data. If this field is not blank, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air temperature from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air temperature is taken directly from the weather data.

#### Field: Condenser Type

#### The type of condenser used by the multispeed DX cooling coil. Valid choices for this input field areAirCooled orEvaporativelyCooled. The default for this field isAirCooled.

#### Field: Supply Water Storage Tank Name

This field is optional. It is used to describe where the coil obtains water used for evaporative cooling. If blank or omitted, then the evaporative cooler will obtain water directly from the mains. If the name of a Water Storage Tank object is used here, then the cooler will obtain its water from that tank. If a tank is specified, the coil will attempt to obtain all the water it uses from the tank. However if the tank cannot provide all the water the cooler needs, then the cooler will still operate and obtain the rest of the water it needs from the mains (referred to as StarvedWater).

#### Field: Condensate Collection Water Storage Tank Name

This field is optional. It is used to describe where condensate from the coil is collected. If blank or omitted, then any coil condensate is discarded. Enter the name of Water Storage Tank object defined elsewhere and the condensate will then be collected in that tank.

#### Field: Apply Part Load Fraction to Speeds Greater than 1

This field determines whether part-load impacts on coil energy use are applied when the coil is operating at speeds greater than speed 1. The allowed choices are Yes or No, with the default being No if this field is left blank. Other input fields in this object allow the user to specify a part-load fraction correlation for each speed to account for compressor start up losses (cycle on/off). For the case of a single multi-speed compressor, the part load losses may only be significant when the compressor cycles between speed 1 and off, but the losses may be extremely small when the compressor operates between speed 1 and speed 2 (or between speeds 2 and 3, etc.). In this case, the user may chose to specify NO for this input field to neglect part-load impacts on energy use at higher operating speeds. If part-load impacts on coil energy use are thought to be significant (e.g., interwined cooling coil with multiple compressors feeding individual refrigerant circuits), then the user may chose to specify YES and the part-load fraction correlations specified for speeds 2 through 4 will be applied as appropriate. The selection for this input field does not affect part-load impacts when the compressor cycles between speed 1 and off   (i.e., the part-load fraction correlation for speed 1 is always applied).

#### Field: Apply Latent Degradation to Speeds Greater than 1

This field determines whether latent capacity degradation is applied when the coil is operating at speeds greater than speed 1. The allowed choices are Yes or No, with the default being No if this field is left blank. Other input fields in this object allow the user to specify latent capacity degradation at each speed.

The latent capacity degradation model only applies when the ContinuousFanWithCyclingCompressor supply air fan operating mode is specified, to account for moisture evaporation from the wet cooling coil when the compressor cycles off but the supply air fan continues to operate. For the case of a single multi-speed compressor, latent capacity degradation may only be significant when the compressor cycles between speed 1 and off, but the losses may be extremely small when the compressor operates between speed 1 and speed 2 (or between speeds 2 and 3, etc.). In this case, the user may chose to specify NO for this input field to neglect latent capacity degradation impacts at higher operating speeds. If latent capacity degradation is thought to be significant (e.g., interwined or row-split cooling coil with multiple compressors feeding individual refrigerant circuits), then the user may chose to specify YES and the latent capacity degradation model will be applied for speeds 2 through 4 as appropriate. The selection for this input field does not affect latent capacity degradation between speed 1 and off.

#### Field: Crankcase Heater Capacity

This numeric field defines the crankcase heater capacity in Watts. When the outdoor air dry-bulb temperature is below the value specified in the input field    Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation    (described below), the crankcase heater is enabled during the time that the compressor is not running. The value for this input field must be greater than or equal to 0. If this input field is left blank, the default value is 0. To simulate a unit without a crankcase heater, enter a value of 0.

#### Field: Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

This numeric field defines the outdoor air dry-bulb temperature above which the compressor   s crankcase heater is disabled. The value for this input field must be greater than or equal to 0.0 &deg;C. If this input field is left blank, the default value is 10 &deg;C.

#### Field: Basin Heater Capacity

This numeric field contains the capacity of the DX coil   s electric evaporative cooler basin heater in watts per degree Kelvin. This field only applies for Condenser Type = EvaporativelyCooled. This field is used in conjunction with the Basin Heater Setpoint Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the DX coil is off, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.

#### Field: Basin Heater Setpoint Temperature

This numeric field contains the set point temperature (˚C) for the basin heater described in the previous field. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the DX coil is off. This set point temperature must be greater than or equal to 2˚C, and the default value is 2˚C if this field is left blank.

#### Field: Basin Heater Operating Schedule Name

This alpha field contains the name of the basin heater operating schedule. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the DX coil is off.

#### Field: Fuel Type

This alpha field determines the type of fuel that this cooling coil uses.   This field has seven choices: Electricity, NaturalGas, PropaneGas, Coal, Diesel, Gasoline, FuelOil\#1, FuelOil\#2, OtherFuel1 and OtherFuel2. The default is NaturalGas.

#### Field: Number of Speeds

This field specifies the number of sets of data being entered for rated specifications, performance curves, evaporative condenser data, latent degradation data, and waste heat specifications for each cooling speed. The rated specifications consist of gross rated capacity, gross rated SHR, gross rated COP, and rated air flow rate. The performance curves consist of a total capacity modifier curve as a function of temperature, total capacity modifier curve as a function of flow fraction, energy input ratio modifier curve as a function of temperature, energy input ratio modifier curve as a function of flow fraction, and part load fraction correlation as a function of part load ratio. The evaporative condenser data consists of effectiveness, condenser air volume flow rate, and rated pump power consumption. The latent degradation data consists of nominal time for condensate removal to begin, ratio of initial moisture evaporation rate and steady-state latent capacity, maximum On/Off cycling rate, and latent capacity time constant. The latent degradation data are only applied if the supply air fan operation mode is specified as ContinuousFanWithCyclingCompressor. The waste heat specifications include the fraction of energy input to the cooling coil at the fully loaded and rated conditions, and a temperature modifier. The minimum number of speeds for cooling is 2 and the maximum number is 4. The number of speeds should be the same as the number of speeds for cooling defined in its parent object (AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed). The first set of performance inputs is for Speed 1 and should be for low speed, and the last set of performance inputs should be for high speed. For example, if only three cooling speeds are defined, the first set should be for low speed (Speed 1), the second set should be for medium speed (Speed 2), and the third set should be for high speed (Speed 3). In this example, any performance inputs for Speed 4 would be neglected (since this input field specifies that the coil only has three cooling speeds).

#### Field Group: Rated Specification, Performance Curves, Latent Capacity Degradation Inputs, and Evaporative Cooled Condenser Data

The performance for each cooling speed must be specified as shown below. All inputs for Speed 1 are required first, followed by the inputs for Speed 2, Speed 3 and Speed 4.

#### Field: Speed &lt;x&gt; Gross Rated Total Cooling Capacity

The total, full load gross cooling capacity (sensible plus latent) in watts of the DX coil unit for Speed &lt;x&gt; operation at rated conditions (air entering the cooling coil at 26.7 &deg;C drybulb/19.4 &deg;C wetbulb, air entering the outdoor condenser coil at 35 &deg;C drybulb/23.9 &deg;C wetbulb[[3]](#_ftn3), and a cooling coil air flow rate defined by field    Rated Air Flow Rate, Speed &lt;x&gt;    below). Capacity should be    gross    (i.e., the effect of supply air fan heat is NOT accounted for).

#### Field: Speed &lt;x&gt; Gross Rated Sensible Heat Ratio

The sensible heat ratio (SHR= gross sensible capacity divided by gross total cooling capacity) of the DX cooling coil for Speed &lt;x&gt; operation at rated conditions (air entering the cooling coil at 26.7 &deg;C drybulb/19.4 &deg;C wetbulb, air entering the outdoor condenser coil at 35 &deg;C drybulb/23.9 &deg;C wetbulb, and a cooling coil air flow rate defined by field    Rated Air Flow Rate, Speed &lt;x&gt;    below). Both the sensible and total cooling capacities used to define the Rated SHR should be    gross    (i.e., the effect of supply air fan heat is NOT accounted for).

#### Field: Speed &lt;x&gt; Gross Rated Cooling COP

The coefficient of performance is the ratio of the gross total cooling capacity in watts to electrical power input in watts) of the DX cooling coil unit for Speed &lt;x&gt; operation at rated conditions (air entering the cooling coil at 26.7 &deg;C drybulb/19.4 &deg;C wetbulb, air entering the outdoor condenser coil at 35 &deg;C drybulb/23.9 &deg;C wetbulb, and a cooling coil air flow rate defined by field    Rated Air Flow Rate, Speed &lt;x&gt;    below). The input power includes power for the compressor(s) and condenser fan(s) but does not include the power consumption of the supply air fan. The gross COP should NOT account for the supply air fan. If this input field is left blank, the default value is 3.0.

#### Field: Speed &lt;x&gt; Rated Air Flow Rate

The volumetric air flow rate for Speed &lt;x&gt;, in m<sup>3</sup> per second, across the DX cooling coil at rated conditions. The rated air volume flow rate for Speed &lt;x&gt; should be between 0.00004027 m<sup>3</sup>/s and 0.00006041 m<sup>3</sup>/s per watt of the gross rated total cooling capacity for Speed &lt;x&gt;. The gross rated total cooling capacity, gross rated SHR and gross rated COP for Speed &lt;x&gt; should be performance information for the unit with air entering the cooling coil at 26.7 &deg;C drybulb/19.4 &deg;C wetbulb, air entering the outdoor condenser coil at 35 &deg;C drybulb/23.9 &deg;C wetbulb, and the rated air volume flow rate defined here.

#### Field: Speed &lt;X&gt; Rated Evaporator Fan Power Per Volume Flow Rate

This field is the electric power for the evaporator (cooling coil) fan per air volume flow rate through the coil at the rated conditions for Speed &lt;x&gt; in W/(m3/s). The default value is 773.3 W/(m3/s) (365 W/1000 cfm) if this field is left blank. If a value is entered, it must be &gt;= 0.0 and &lt;= 1250 W/(m3/s). This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), and the Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file (ref. EnergyPlus Engineering Reference, Multi-Speed DX Cooling Coil, Standard Ratings). This value is not used for modeling the evaporator (cooling coil) fan during simulations; instead, it is used for calculating SEER and Standard Rating Cooling Capacity to assist the user in verifying their inputs for modeling this type of equipment.

#### Field: Speed &lt;x&gt; Total Cooling Capacity Function of Temperature Curve Name

The name of a biquadratic performance curve (ref: Performance Curves) that parameterizes the variation of the gross total cooling capacity for Speed &lt;x&gt; as a function of the wet-bulb temperature of the air entering the cooling coil, and the dry-bulb temperature of the air entering the air-cooled condenser (wet-bulb temperature if modeling an evaporative-cooled condenser). The output of this curve is multiplied by the gross rated total cooling capacity for Speed &lt;x&gt; to give the gross total cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the rating point temperatures). The curve is normalized to have the value of 1.0 at the rating point.

#### Field: Speed &lt;x&gt; Total Cooling Capacity Function of Flow Fraction Curve Name

The name of a quadratic performance curve (ref:   Performance Curves) that parameterizes the variation of the gross total cooling capacity for Speed &lt;x&gt; as a function of the ratio of actual air flow rate across the cooling coil to the rated air flow rate for Speed &lt;x&gt; (i.e., fraction of full load flow). The output of this curve is multiplied by the gross rated total cooling capacity and the total cooling capacity modifier curve (function of temperature) to give the gross total cooling capacity for Speed &lt;x&gt; at the specific temperature and air flow conditions at which the coil is operating. The curve is normalized to have the value of 1.0 when the actual air flow rate equals the rated air flow rate for Speed &lt;x&gt;.

#### Field: Speed &lt;x&gt; Energy Input Ratio Function of Temperature Curve Name

The name of a biquadratic performance curve (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) for Speed &lt;x&gt; as a function of the wetbulb temperature of the air entering the cooling coil and the drybulb temperature of the air entering the air-cooled condenser (wetbulb temperature if modeling an evaporative-cooled condenser). The EIR is the inverse of the COP. The output of this curve is multiplied by the rated EIR for Speed &lt;x&gt; (inverse of rated COP for Speed &lt;x&gt;) to give the EIR for Speed &lt;x&gt; at specific temperature operating conditions (i.e., at temperatures different from the rating point temperatures). The curve is normalized to a value of 1.0 at the rating point.

#### Field: Speed &lt;x&gt; Energy Input Ratio Function of Flow Fraction Curve Name

