The name of a quadratic performance curve (Ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) for Speed &lt;x&gt; as a function of the ratio of actual air flow rate across the cooling coil to the rated air flow rate for Speed &lt;x&gt; (i.e., fraction of full load flow). The EIR is the inverse of the COP. The output of this curve is multiplied by the rated EIR and the EIR modifier curve (function of temperature) to give the EIR for Speed &lt;x&gt; at the specific temperature and air flow conditions at which the cooling coil is operating. This curve is normalized to a value of 1.0 when the actual air flow rate equals the rated air flow rate for Speed &lt;x&gt;.

#### Field: Speed &lt;x&gt; Part Load Fraction Correlation Curve Name

This alpha field defines the name of a quadratic or cubic performance curve (Ref: Performance Curves) that parameterizes the variation of electrical power input to the DX unit as a function of the part load ratio (PLR, sensible cooling load/steady-state sensible cooling capacity for Speed &lt;x&gt;). The product of the rated EIR and EIR modifier curves is divided by the output of this curve to give the    effective    EIR for a given simulation timestep for Speed &lt;x&gt;. The part load fraction (PLF) correlation accounts for efficiency losses due to compressor cycling.

The part load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the compressor(s) run continuously for the simulation timestep). For PLR values between 0 and 1 (0 &lt;= PLR &lt; 1), the following rules apply:

           PLF &gt;= 0.7     and     PLF &gt;= PLR

If PLF &lt; 0.7 a warning message is issued, the program resets the PLF value to 0.7, and the simulation proceeds. The runtime fraction of the coil is defined as PLR/PLF. If PLF &lt; PLR, then a warning message is issued and the runtime fraction of the coil is limited to 1.0.

A typical part load fraction correlation for a conventional DX cooling coil (Speed &lt;x&gt;) would be:

           PLF = 0.85 + 0.15(PLR)

If the user wishes to model no efficiency degradation due to compressor cycling, the part load fraction correlation should be defined as follows:

           PLF = 1.0 + 0.0(PLR)

#### Field: Speed &lt;x&gt; Nominal Time for Condensate Removal to Begin

For Speed &lt;x&gt;, the nominal time (in seconds) after startup for condensate to begin leaving the coil's condensate drain line at the coil's rated airflow and temperature conditions, starting with a dry coil. Nominal time is equal to the ratio of the energy of the coil's maximum condensate holding capacity (J) to the coil's steady-state latent capacity (W). Suggested value is 1000; zero value means the latent degradation model is disabled. The default value for this field is zero. The supply air fan operating mode must be continuous (i.e., the supply air fan operating mode may be specified in other    parent    objects and is assumed continuous in some objects (e.g., CoilSystem:Cooling:DX) or can be scheduled in other objects [e.g., AirloopHVAC:UnitaryHeatCool]), and this field as well as the next three input fields for this object must have positive values in order to model latent capacity degradation for Speed &lt;x&gt;.

#### Field: Speed &lt;x&gt; Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity

For Speed &lt;x&gt;, the ratio of the initial moisture evaporation rate from the cooling coil (when the compressor first turns off, in Watts) and the coil's steady-state latent capacity (Watts) for Speed &lt;x&gt; at rated airflow and temperature conditions. Suggested value is 1.5; zero value means the latent degradation model is disabled. The default value for this field is zero. The supply air fan operating mode must be continuous (i.e., the supply air fan operating mode may be specified in other    parent    objects and is assumed continuous in some objects (e.g., CoilSystem:Cooling:DX) or can be scheduled in other objects [e.g., AirloopHVAC:UnitaryHeatCool]); and this field, the previous field and the next two fields must have positive values in order to model latent capacity degradation for Speed &lt;x&gt;.

#### Field: Speed &lt;x&gt; Maximum Cycling Rate

For Speed &lt;x&gt;, the maximum on-off cycling rate for the compressor (cycles per hour), which occurs at 50% run time fraction. Suggested value is 3; zero value means latent degradation model is disabled. The default value for this field is zero. The supply air fan operating mode must be continuous (i.e., the supply air fan operating mode may be specified in other    parent    objects and is assumed continuous in some objects (e.g., CoilSystem:Cooling:DX) or can be scheduled in other objects [e.g., AirloopHVAC:UnitaryHeatCool]); and this field, the previous two fields and the next field must have positive values in order to model latent capacity degradation for Speed &lt;x&gt;.

#### Field: Speed &lt;x&gt; Latent Capacity Time Constant

For Speed &lt;x&gt;, the time constant (in seconds) for the cooling coil's latent capacity to reach steady state after startup. Suggested value is 45; zero value means latent degradation model is disabled. The default value for this field is zero. The supply air fan operating mode must be continuous (i.e., the supply air fan operating mode may be specified in other    parent    objects and is assumed continuous in some objects (e.g., CoilSystem:Cooling:DX) or can be scheduled in other objects [e.g., AirloopHVAC:UnitaryHeatCool]), and this field as well as the previous three input fields for this object must have positive values in order to model latent capacity degradation for Speed &lt;x&gt;.

#### Field: Speed &lt;x&gt; Rated Waste Heat Fraction of Power Input

The fraction of energy input to the cooling coil that is available as recoverable waste heat at full load and rated conditions for Speed &lt;x&gt;.

#### Field: Speed &lt;x&gt; Waste Heat Function of Temperature Curve Name

The name of a biquadratic performance curve (ref: Performance Curves) that parameterizes the variation of the waste heat recovery as a function of outdoor dry-bulb temperature and the entering coil dry-bulb temperature at Speed &lt;x&gt;. The output of this curve is multiplied by the rated waste heat fraction at specific temperature operating conditions (i.e., at temperatures different from the rating point). The curve is normalized to a value of 1.0 at the rating point. When the fuel type is electricity, this field can remain blank since it is ignored by the program in this instance.

#### Field: Speed &lt;x&gt; Evaporative Condenser Effectiveness

The effectiveness of the evaporative condenser at Speed &lt;x&gt;, which is used to determine the temperature of the air entering the outdoor condenser coil as follows:

<div>\[Tcond\,inlet = \,\left( {Twb,o} \right)\,\, + \,\,\left( {1 - EvapCondEffectivenes{s_{Speed1}}} \right)\left( {Tdb,o\,\, - Twb,o} \right)\]</div>

where

*T<sub>cond\\ inlet</sub>* = the temperature of the air entering the condenser coil (C)

*T<sub>wb,o</sub>* = the wet-bulb temperature of the outdoor air (C)

*T<sub>db,o</sub>* = the dry-bulb temperature of the outdoor air (C)

The resulting condenser inlet air temperature is used by the Total Cooling Capacity Modifier Curve, Speed &lt;x&gt; (function of temperature) and the Energy Input Ratio Modifier Curve, Speed &lt;x&gt; (function of temperature). The default value for this field is 0.9, although valid entries can range from 0.0 to 1.0. This field is not used when Condenser Type = Air Cooled.

If the user wants to model an air-cooled condenser, they should simply specify AirCooled in the field Condenser Type. In this case, the Total Cooling Capacity Modifier Curve, Speed &lt;x&gt; (function of temperature) and the Energy Input Ratio Modifier Curve, Speed &lt;x&gt; (function of temperature) input fields for this object should reference performance curves that are a function of outdoor dry-bulb temperature.

If the user wishes to model an evaporative-cooled condenser AND they have performance curves that are a function of the wet-bulb temperature of air entering the condenser coil, then the user should specify Condenser Type = Evap Cooled and the evaporative condenser effectiveness value should be entered as 1.0. In this case, the Total Cooling Capacity Modifier Curve, Speed &lt;x&gt; (function of temperature) and the Energy Input Ratio Modifier Curve, Speed &lt;x&gt; (function of temperature) input fields for this object should reference performance curves that are a function of the wet-bulb temperature of air entering the condenser coil.

If the user wishes to model an air-cooled condenser that has evaporative media placed in front of it to cool the air entering the condenser coil, then the user should specify Condenser Type = Evap Cooled. The user must also enter the appropriate evaporative effectiveness for the media. In this case, the Total Cooling Capacity Modifier Curve, Speed &lt;x&gt; (function of temperature) and the Energy Input Ratio Modifier Curve, Speed &lt;x&gt; (function of temperature) input fields for this object should reference performance curves that are a function of outdoor dry-bulb temperature. Be aware that the evaporative media will significantly reduce the dry-bulb temperature of the air entering the condenser coil, so the Total Cooling Capacity and EIR Modifier Curves for Speed &lt;x&gt; must be valid for the expected range of dry-bulb temperatures that will be entering the condenser coil.

#### Field: Speed &lt;x&gt; Evaporative Condenser Air Flow Rate

The air volume flow rate, in m<sup>3</sup> per second, entering the evaporative condenser at Speed &lt;x&gt;. This value is used to calculate the amount of water used to evaporatively cool the condenser inlet air. The minimum value for this field must be greater than zero, and this input field is autosizable (equivalent to 0.000114 m<sup>3</sup>/s per watt of rated total cooling capacity for Speed &lt;x&gt; [850 cfm/ton]). This field is not used when Condenser Type = Air Cooled.

#### Field: Speed &lt;x&gt; Rated Evaporative Condenser Pump Power Consumption

The rated power of the evaporative condenser water pump in Watts at Speed &lt;x&gt;. This value is used to calculate the power required to pump the water used to evaporatively cool the condenser inlet air. The default value for this input field is zero, but it is autosizable (equivalent to 0.004266 W per watt [15 W/ton] of rated total capacity for Speed &lt;x&gt;). This field is not used when Condenser Type = Air Cooled.

#### Field: Zone Name for Condenser Placement

This input field is name of a conditioned or unconditioned zone where the secondary coil (condenser) of DX system or a heat pump is to be placed.  This is an optional input field specified only when user desires to reject the condenser heat into a zone.  The heat rejected is modeled as sensible internal gain of a secondary zone.

Following is an example input for this multispeed DX cooling coil.

```idf
Coil:Cooling:DX:MultiSpeed,
       Heat Pump ACDXCoil 1,       !- Coil Name
       FanAndCoilAvailSched,       !- Availability Schedule
       DX Cooling Coil Air Inlet Node,   !- Coil Air Inlet Node
       Heating Coil Air Inlet Node,         !- Coil Air Outlet Node
       Outdoor Condenser Air Node,           !- Condenser Air Inlet Node Name
       AirCooled,                           !- Condenser Type
       ,                                               !- Name of Water Storage Tank for Supply
       ,                                               !- Name of Water Storage Tank for Condensate Collection
       No,                                           !- Apply Part Load Fraction to Speeds greater than 1
       No,                                           !- Apply latent degradation to Speeds greater than 1
       200.0,                                     !- Crankcase Heater Capacity {W}
       10.0,                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation
       ,                                               !- Basin Heater Capacity {W/K}
       ,                                               !- Basin Heater Setpoint Temperature {C}
       ,                                               !- Basin Heater Operating Schedule Name
       NaturalGas,                           !- Fuel Type
       4,                                             !- Number of speeds
       7500,                                       !- Gross Rated Total Cooling Capacity, Speed 1 {W}
       0.75,                                       !- Gross Rated Sensible Heat Ratio, Speed 1 {dimensionless}
       3.0,                                         !- Gross Rated Cooling COP, Speed 1 {dimensionless}
       0.40,                                       !- Rated Air Flow Rate, Speed 1 {m3/s}
       ,                                               !- Rated Evaporator Fan Power Per Volume Flow Rate, Speed 1 {W/(m3/s)}
       HPACCoolCapFT Speed 1,     !- Total Cooling Capacity Modifier Curve, Speed 1 (temperature)
       HPACCoolCapFF Speed 1,     !- Total Cooling Capacity Modifier Curve, Speed 1 (flow fraction)
       HPACCOOLEIRFT Speed 1,     !- Energy Input Ratio Modifier Curve, Speed 1 (temperature)
       HPACCOOLEIRFF Speed 1,     !- Energy Input Ratio Modifier Curve, Speed 1 (flow fraction)
       HPACCOOLPLFFPLR Speed 1, !- Part Load Fraction Correlation, Speed 1 (part load ratio)
       1000.0,                                   !- Nominal Time for Condensate Removal to Begin, Speed 1 {s}
       1.5,                                         !- Ratio of Initial Moisture Evaporation Rate and Steady-state Latent
       3.0,                                         !- Maximum ON/OFF Cycling Rate, Speed 1 {cycles/hr}
       45.0,                                       !- Latent Capacity Time Constant, Speed 1 {s}
       0.2,                                         !- Rated waste heat fraction of power input, Speed 1 {dimensionless}
       HAPCCoolWHFT Speed 1,       !- Waste heat modifier curve, Speed 1 (temperature)
       0.9,                                         !- Evaporative Condenser Effectiveness, Speed 1 {dimensionless}
       0.05,                                       !- Evaporative Condenser Air Volume Flow Rate, Speed 1 {m3/s}
       50,                                           !- Evaporative Condenser Pump Rated Power Consumption, Speed 1 {W}
       17500,                                     !- Gross Rated Total Cooling Capacity, Speed 2 {W}
       0.75,                                       !- Gross Rated Sensible Heat Ratio, Speed 2 {dimensionless}
       3.0,                                         !- Gross Rated Cooling COP, Speed 2 {dimensionless}
       0.85,                                       !- Rated Air Flow Rate, Speed 2 {m3/s}
       ,                                               !- Rated Evaporator Fan Power Per Volume Flow Rate, Speed 2 {W/(m3/s)}
       HPACCoolCapFT Speed 2,     !- Total Cooling Capacity Modifier Curve, Speed 2 (temperature)
       HPACCoolCapFF Speed 2,     !- Total Cooling Capacity Modifier Curve, Speed 2 (flow fraction)
       HPACCOOLEIRFT Speed 2,     !- Energy Input Ratio Modifier Curve, Speed 2 (temperature)
       HPACCOOLEIRFF Speed 2,     !- Energy Input Ratio Modifier Curve, Speed 2 (flow fraction)
       HPACCOOLPLFFPLR Speed 1, !- Part Load Fraction Correlation, Speed 2 (part load ratio)
       1000.0,                                   !- Nominal Time for Condensate Removal to Begin, Speed 2
       1.5,                                         !- Ratio of Initial Moisture Evaporation Rate and Steady-state Latent
       3.0,                                         !- Maximum ON/OFF Cycling Rate, Speed 2
       45.0,                                       !- Latent Capacity Time Constant, Speed 2
       0.2,                                         !- Rated waste heat fraction of power input, Speed 2 {dimensionless}
       HAPCCoolWHFT Speed 2,       !- Waste heat modifier curve, Speed 2 (temperature)
       0.9,                                         !- Evaporative Condenser Effectiveness, Speed 2 {dimensionless}
       0.1,                                         !- Evaporative Condenser Air Volume Flow Rate, Speed 2 {m3/s}
       60,                                           !- Evaporative Condenser Pump Rated Power Consumption, Speed 2 {W}
       25500,                                     !- Gross Rated Total Cooling Capacity, Speed 3 {W}
       0.75,                                       !- Gross Rated Sensible Heat Ratio, Speed 3 {dimensionless}
       3.0,                                         !- Gross Rated Cooling COP, Speed 3 {dimensionless}
       1.25,                                       !- Rated Air Flow Rate, Speed 3 {m3/s}
       ,                                               !- Rated Evaporator Fan Power Per Volume Flow Rate, Speed 3 {W/(m3/s)}
       HPACCoolCapFT Speed 3,     !- Total Cooling Capacity Modifier Curve, Speed 3 (temperature)
       HPACCoolCapFF Speed 3,     !- Total Cooling Capacity Modifier Curve, Speed 3 (flow fraction)
       HPACCOOLEIRFT Speed 3,     !- Energy Input Ratio Modifier Curve, Speed 3 (temperature)
       HPACCOOLEIRFF Speed 3,     !- Energy Input Ratio Modifier Curve, Speed 3 (flow fraction)
       HPACCOOLPLFFPLR Speed 1, !- Part Load Fraction Correlation, Speed 3 (part load ratio)
       1000.0,                                   !- Nominal Time for Condensate Removal to Begin, Speed 3 {s}
       1.5,                                         !- Ratio of Initial Moisture Evaporation Rate and Steady-state Latent
       3.0,                                         !- Maximum ON/OFF Cycling Rate, Speed 3 {cycles/hr}
       45.0,                                       !- Latent Capacity Time Constant, Speed 3 {s}
       0.2,                                         !- Rated waste heat fraction of power input, Speed 3 {dimensionless}
       HAPCCoolWHFT Speed 3,       !- Waste heat modifier curve, Speed 3 (temperature)
       0.9,                                         !- Evaporative Condenser Effectiveness, Speed 3 {dimensionless}
       0.2,                                         !- Evaporative Condenser Air Volume Flow Rate, Speed 3 {m3/s}
       80,                                           !- Evaporative Condenser Pump Rated Power Consumption, Speed 3 {W}
       35500,                                     !- Gross Rated Total Cooling Capacity, Speed 4 {W}
       0.75,                                       !- Gross Rated Sensible Heat Ratio, Speed 4 {dimensionless}
       3.0,                                         !- Gross Rated Cooling COP, Speed 4 {dimensionless}
       1.75,                                       !- Rated Air Flow Rate, Speed 4 {m3/s}
       ,                                               !- Rated Evaporator Fan Power Per Volume Flow Rate, Speed 4 {W/(m3/s)}
       HPACCoolCapFT Speed 4,     !- Total Cooling Capacity Modifier Curve, Speed 4 (temperature)
       HPACCoolCapFF Speed 4,     !- Total Cooling Capacity Modifier Curve, Speed 4 (flow fraction)
       HPACCOOLEIRFT Speed 4,     !- Energy Input Ratio Modifier Curve, Speed 4 (temperature)
       HPACCOOLEIRFF Speed 4,     !- Energy Input Ratio Modifier Curve, Speed 4 (flow fraction)
       HPACCOOLPLFFPLR Speed 1, !- Part Load Fraction Correlation, Speed 4 (part load ratio)
       1000.0,                                   !- Nominal Time for Condensate Removal to Begin, Speed 4 {s}
       1.5,                                         !- Ratio of Initial Moisture Evaporation Rate and Steady-state Latent                                                     !- Capacity, Speed 4 {dimensionless}
       3.0,                                         !- Maximum ON/OFF Cycling Rate, Speed 4 {cycles/hr}
       45.0,                                       !- Latent Capacity Time Constant, Speed 4 {s}
       0.2,                                         !- Rated waste heat fraction of power input, Speed 4 {dimensionless}
       HAPCCoolWHFT Speed 4,       !- Waste heat modifier curve, Speed 4 (temperature)
       0.9,                                         !- Evaporative Condenser Effectiveness, Speed 4 {dimensionless}
       0.3,                                         !- Evaporative Condenser Air Volume Flow Rate, Speed 4 {m3/s}
       100;                                         !- Evaporative Condenser Pump Rated Power Consumption, Speed 4 {W}
```

### DX Cooling Coil Outputs

* HVAC,Average,Cooling Coil Total Cooling Rate [W]

* HVAC,Sum,Cooling Coil Total Cooling Energy [J]

* HVAC,Average,Cooling Coil Sensible Cooling Rate [W]

* HVAC,Sum,Cooling Coil Sensible Cooling Energy [J]

* HVAC,Average,Cooling Coil Latent Cooling Rate [W]

* HVAC,Sum,Cooling Coil Latent Cooling Energy [J]

* HVAC,Average,Cooling Coil Electric Power[W]

* HVAC,Sum,Cooling Coil Electric Energy [J]

* HVAC,Average,Cooling Coil Runtime Fraction []



If not part of AirLoopHVAC:UnitaryHeatPump:AirToAir (if part of a heat pump, crankcase heater is reported only for the heating coil):

* HVAC,Average,Cooling Coil Crankcase Heater Electric Power[W]

* HVAC,Sum,Cooling Coil Crankcase Heater Electric Energy [J]



Evaporative-cooled condenser:

* HVAC,Average,Cooling Coil Condenser Inlet Temperature [C]

* HVAC,Sum,Cooling Coil Evaporative Condenser Water Volume[m3]

* HVAC,Average,Cooling Coil Evaporative Condenser Pump Electric Power[W]

* HVAC,Sum,Cooling Coil Evaporative Condenser Pump Electric Energy [J]

* HVAC,Average,Cooling Coil Basin Heater Electric Power[W]

* HVAC,Sum,Cooling Coil Basin Heater Electric Energy [J]

* HVAC,Sum,Cooling Coil Evaporative Condenser Mains Supply Water Volume [m3]



Additional variables for Coil:Cooling:DX:TwoStageWithHumidityControlMode only:

* HVAC,Average,Cooling Coil Stage 2 Runtime Fraction []

* HVAC,Average,Cooling Coil Dehumidification Mode []



Additional variables when condensate is collected using a storage tank:

* HVAC,Average,Cooling Coil Condensate Volume Flow Rate [m3/s]

* Zone,Meter,Condensate:OnSiteWater [m3]

* HVAC,Sum,Cooling Coil Condensate Volume [m3]



Additional variables for Coil:Cooling:DX:Multispeed:

If Fuel Type is not Electricity:

* HVAC,Average,DX Cooling Coil &lt;Fuel Type&gt; Power[W]

* HVAC,Sum,DX Cooling Coil &lt;Fuel Type&gt; Consumption[J]

#### 

#### Cooling Coil Total Cooling Rate [W]

This field is the total (sensible and latent) cooling rate output of the DX coil in Watts. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil.

#### Cooling Coil Total Cooling Energy [J]

This is the total (sensible plus latent) cooling output of the DX coil in Joules over the timestep being reported. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = CoolingCoils, Group Key = System (Ref. Output:Meter objects).

#### Cooling Coil Sensible Cooling Rate [W]

This output is the moist air sensible cooling rate output of the DX coil in Watts. This is determined by the inlet and outlet air conditions and the air mass flow rate through the coil.

#### Cooling Coil Sensible Cooling Energy [J]

This is the moist air sensible cooling output of the DX coil in Joules for the timestep being reported. This is determined by the inlet and outlet air conditions and the air mass flow rate through the coil.

#### Cooling Coil Latent Cooling Rate [W]

This is the latent cooling rate output of the DX coil in Watts. This is determined by the inlet and outlet air conditions and the air mass flow rate through the coil.

#### Cooling Coil Latent Cooling Energy [J]

This is the latent cooling output of the DX coil in Joules for the timestep being reported. This is determined by the inlet and outlet air conditions and the air mass flow rate through the coil.

#### Cooling Coil Electric Power [W]

This output is the electricity consumption rate of the DX coil compressor and condenser fan(s) in Watts. This value is calculated for each HVAC system timestep, and the results are averaged for the timestep being reported.

#### Cooling Coil Electric Energy [J]

This is the electricity consumption of the DX coil compressor and condenser fan(s) in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Cooling, Group Key = System (Ref. Output:Meter objects).

#### Cooling Coil Runtime Fraction []

This is the runtime fraction of the DX coil compressor and condenser fan(s) for the timestep being reported.

#### Cooling Coil Crankcase Heater Electric Power[W]

This is the average electricity consumption rate of the DX coil compressor   s crankcase heater in Watts for the timestep being reported. If the DX Cooling Coil is used in a heat pump, the crankcase heater is reported only for the heating coil.

#### Cooling Coil Crankcase Heater Electric Energy [J]

This is the electricity consumption of the DX coil compressor   s crankcase heater in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Cooling, Group Key = System (ref. Output:Meter objects). This output variable appears only when the DX Cooling Coil is not used as part of a heat pump, otherwise the crankcase heater is reported only for the heating coil.

#### Cooling Coil Condenser Inlet Temperature [C]

This is the inlet air temperature to the condenser coil in degrees C. This value can represent the outdoor air dry-bulb temperature, wet-bulb temperature, or somewhere in between from the weather data being used, depending on the value used in the input field    Evaporative Condenser Effectiveness   . The temperature reported here is used in the various modifier curves related to temperature (e.g., Total Cooling Capacity Modifier Curve [function of temperature]). This output variable appears only when the DX Cooling Coil is not used as part of a heat pump, otherwise the crankcase heater is reported only for the heating coil.

#### Cooling Coil Evaporative Condenser Water Volume [m3]

This output is the amount of water used to evaporatively cool the condenser coil inlet air, in cubic meters. This output is also added to a meter with Resource Type = Water, End Use Key = Cooling, Group Key = System (ref. Output:Meter objects). This output variable appears only when the DX Cooling Coil is evaporatively cooled. 

#### Cooling Coil Evaporative Condenser Mains Supply Water Volume [m3]

This is the volume of water drawn from mains water service for the evaporatively cooled condenser.

#### Cooling Coil Evaporative Condenser Pump Electric Power [W]

This is the average electricity consumption rate of the evaporative condenser water pump in Watts for the timestep being reported. This output variable appears only when the DX Cooling Coil is evaporatively cooled. 

#### Cooling Coil Evaporative Condenser Pump Electric Energy [J]

This is the electricity consumption rate of the evaporative condenser water pump in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Cooling, Group Key = System (ref. Output:Meter objects). This output variable appears only when the DX Cooling Coil is evaporatively cooled. 

#### Cooling Coil Stage 2 Runtime Fraction []

This is the runtime fraction of the stage 2 DX coil compressor and condenser fan(s) for the timestep being reported. Applicable only for COIL Coil:Cooling:DX:TwoStageWithHumidityControlMode when 2 capacity stages are specified. For 2-stage systems, Cooling Coil Runtime Fraction is the stage 1 runtime fraction. These runtime fractions overlap, because stage 2 will not run unless stage 1 is already running. For example, a system where stage 1 is 60% of total capacity is passed a load of 70%. The Cooling Coil Runtime Fraction (stage 1) will be 1.0, and the Cooling Coil Stage 2 Runtime Fraction will be 0.25 [(70%-60%)/(100%-60%)].

#### Cooling Coil Dehumidification Mode []

This is the dehumidification mode for the timestep being reported. Applicable only for Coil:Cooling:DX:TwoStageWithHumidityControlMode when enhanced dehumidification mode is available. A value of 0 indicates normal mode (extra dehumidification not active). A value of 1 indicates dehumidification mode 1 is active. Note that this is an averaged variable, so fractional values are likely to be reported for reporting frequencies longer than "detailed".

#### Cooling Coil Condensate Volume Flow Rate [m3/s]

#### Cooling Coil Condensate Volume [m3]

These outputs are the rate and volume of water collected as condensate from the coil. These reports only appear if a water storage tank is named in the input object.

#### Cooling Coil Evaporative Condenser Mains Supply Water Volume   [m3]

This is the water consumed by the DX Cooling Coil evaporatively cooled condenser that is met by the mains water. This output variable appears only when the DX Cooling Coil is evaporatively cooled. 

#### Cooling Coil Basin Heater Electric Power [W]

This is the average electricity consumption rate of the basin heater in Watts for the timestep being reported. This output variable appears only when the DX Cooling Coil is evaporatively cooled and the Basin Heater Capacity is greater than 0.

#### Cooling Coil Basin Heater Electric Energy [J]

This is the electricity consumption rate of the basin heater in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Cooling, Group Key = System (ref. Output:Meter objects). This output variable appears only when the DX Cooling Coil is evaporatively cooled and the Basin Heater Capacity is greater than 0.

#### Cooling Coil &lt;Fuel Type&gt; Power [W]

This output variable appears only when using the Coil:Cooling:DX:Multispeed object and a fuel type other than electricity is used. This variable describes the input fuel type power for the cooling coil in Watts, averaged during the timestep being reported.

#### Cooling Coil &lt;Fuel Type&gt; Energy [J]

This output variable appears only when using the Coil:Cooling:DX:Multispeed object and a fuel type other than electricity is used. This variable describes the input fuel type consumption for the multispeed cooling coil in the unit of Joules, summed for the timestep being reported. The electric consumption is excluded..This output is added to a meter with Resource Type = &lt;Fuel Type&gt;, End Use Key = Cooling, Group Key = System (ref. Output:Meter objects).

Note: &lt;Fuel Type&gt; in the above two output variables depends on the user specified input for the Fuel Type field. In addition to Electricity, valid fuel types are NaturalGas, Propane, FuelOil\#1, FuelOil\#2, Coal, Diesel, Gasoline, OtherFuel1 and OtherFuel2.

### Coil:Cooling:DX:VariableSpeed

The Variable-Speed DX Cooling Coil is a collection of performance curves that represent the cooling coil at various speed levels. The performance curves should be generated from a Reference Unit data. This is an equation-fit model that resembles a black box with no usage of heat transfer equations. On the other hand, the model uses the bypass factor approach to calculate sensible heat transfer rate, similar to the one used in the single-speed DX coil. The number of speed levels can range from 1 to 10. The cooling coil has two indoor air side connections, and one optional condenser air node connection. The user needs to specify a nominal speed level, at which the gross rated total cooling capacity, and rated volumetric air rate are sized. The rated capacity and rated volumetric flow rate represent the real situation in the air loop, and are used to determine and flow rates at various speed levels in the parent objects, e.g. of AirLoopHVAC:UnitaryHeatCool, ZoneHVAC:PackagedTerminalAirConditioner, AirLoopHVAC:UnitaryHeatPump:AirToAir and ZoneHVAC:PackagedTerminalHeatPump. It shall be mentioned that the performance correction curves, i.e. the temperature and flow fraction correction curves, should be normalized to the capacity and flow rate at each individual speed and at the rated conditions, similar to the performance curves used in the single-speed DX coil. However, the performance values, e.g. capacities, COPs, SHRs and flow rates at individual speed levels, should be given regarding a specific unit from the Reference Unit catalog data. In the following content, the statement started with    Reference Unit    means the actual Reference Unit catalog data. The rated conditions for obtaining the capacities, COPs and SHRs   are at indoor dry-bulb temperature of 26.67 ˚C (80 ˚F), wet bulb temperature of 19.44 ˚C (67 ˚F),   and the condenser entering air temperature of 35 ˚C (95 ˚F). Some equations are provided below to help explain the function of the various performance curves and data fields.

#### Field: Name

This alpha field contains the identifying name for the variable-speed cooling coil.

#### Field: Air Inlet Node Name

This alpha field contains the cooling coil load side inlet node name.

#### Field: Air Outlet Node Name

This alpha field contains the cooling coil load side outlet node name.

#### Field: Number of Speeds

This numeric field contains the maximum number of speed levels that the module uses. The number of speeds, for which the user input the performance data and curves, should be equal or higher than the maximum number. The performance inputs at higher speed levels are ignored.

#### Field: Nominal Speed Level

This numeric field defines the nominal speed level, at which the rated capacity and rated air rate are correlated.

#### Field: Gross Rated Total Cooling Capacity at Selected Nominal Speed Level

This numeric field contains the gross rated total cooling capacity at the nominal speed level.   This field is autosizable. The gross rated total cooling capacity is used to determine a capacity scaling factor, as compared to the Reference Unit capacity at the nominal speed level.

<div>\[{\rm{CapacityScaleFactor}} = \frac{{{\rm{Gross RatedTotalCoolingCapacity}}}}{{{\rm{ReferenceUnitCapacity}}@{\rm{NominalSpeedLevel}}}}\]</div>

And then, this scaling factor is used to determine capacities at rated conditions for other speed levels, as below,

<div>\[\begin{array}{l}{\rm{Gross RatedCapacity}}@{\rm{SpeedLevel}}\left( {\rm{x}} \right) = \\\quad \quad \quad {\rm{CapacityScaleFactor}} \times \\\quad \quad \quad {\rm{ReferenceUnitCapacity}}@{\rm{SpeedLevel}}({\rm{x}})\end{array}\]</div>

#### Field: Rated Air Flow Rate at Selected Nominal Speed Level

This numeric field contains the rated volumetric air flow rate on the load side of the DX unit, corresponding to the nominal speed level. This field is autosizable. The value is used to determine an internal scaling factor, and calculate the air flow rates in the parent objects.   It is recommended that the ratio of the rated volumetric air flow rate to the rated capacity is the same as the unit performance from the Reference Unit data.

<div>\[{\rm{AirFlowScaleFactor}} = \frac{{{\rm{RatedVolumetricAirFlowRate}}}}{{{\rm{ReferenceUnitVolAirFlowRate}}@{\rm{NominalSpeedLevel}} \times {\rm{CapacityScaleFactor}}}}\]</div>

And the volumetric air flow rates in the parent objects are calculated as below,

<div>\[\begin{array}{l}{\rm{LoopVolumetricAirFlowRate}}@{\rm{SpeedLevel}}\left( {\rm{x}} \right) = \\\quad \quad \quad {\rm{AirFlowScaleFactor}} \times \\\quad \quad \quad {\rm{ReferenceUnitVolAirFlowRate}}@{\rm{SpeedLevel}}({\rm{x}}) \times \\\quad \quad \quad {\rm{CapacityScaleFactor}}\end{array}\]</div>

#### Field: Nominal Time for Condensate Removal to Begin

This numeric field defines the nominal time (in seconds) after startup for condensate to begin leaving the coil's condensate drain line at the coil's rated airflow and temperature conditions, starting with a dry coil. Nominal time is equal to the ratio of the energy of the coil's maximum condensate holding capacity (J) to the coil's steady-state latent capacity (W). Suggested value is 1000; zero value means the latent degradation model is disabled. The default value for this field is zero.

#### Field: Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity

This numeric field defines ratio of the initial moisture evaporation rate from the cooling coil (when the compressor first turns off, in Watts) and the coil's steady-state latent capacity (Watts) at rated airflow and temperature conditions. Suggested value is 1.5; zero value means the latent degradation model is disabled. The default value for this field is zero.

#### Field: Part Load Fraction Correlation Curve Name

This alpha field defines the name of a quadratic or cubic performance curve (Ref: Performance Curves) that parameterizes the variation of electrical power input to the unit as a function of the part load ratio (PLR, sensible or latent load/steady-state sensible or latent cooling capacity for Speed 1), in the case that the unit operates under the lowest speed, i.e. on/off. The product of the rated EIR and EIR modifier curves is divided by the output of this curve to give the    effective    EIR for a given simulation timestep for Speed 1. The part load fraction (PLF) correlation accounts for efficiency losses due to compressor cycling. The part load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the compressor(s) run continuously for the simulation timestep).

#### Field: Condenser Air Inlet Node Name

This optional alpha field specifies the outdoor air node name used to define the conditions of the air entering the outdoor condenser. If this field is left blank, the outdoor air temperature entering the condenser (dry-bulb or wet-bulb) is taken directly from the weather data. If this field is not blank, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air temperature from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air temperature is taken directly from the weather data.

#### Field: Condenser Type

The type of condenser used by the DX cooling coil. Valid choices for this input field are AirCooled or EvaporativelyCooled. The default for this field is AirCooled.

#### Field: Evaporative Condenser Pump Rated Power Consumption

The rated power of the evaporative condenser water pump in Watts. This value is used to calculate the power required to pump the water used to evaporatively cool the condenser inlet air. The default value for this input field is zero, but it is autosizable (equivalent to 0.004266 W per watt [15 W/ton] of rated total cooling capacity). This field is not used when Condenser Type = Air Cooled.

#### Field: Crankcase Heater Capacity

This numeric field defines the crankcase heater capacity in Watts. When the outdoor air drybulb temperature is below the value specified in the input field    Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation    (described below), the crankcase heater is enabled during the time that the compressor is not running. If this cooling coil is used as part of an air-to-air heat pump, the crankcase heater defined for this DX cooling coil is ignored and the crankcase heater power defined for the DX heating coil (Ref. Coil:Heating:DX:SingleSpeed) is enabled during the time that the compressor is not running for either heating or cooling. The value for this input field must be greater than or equal to 0, and the default value is 0. To simulate a DX cooling coil without a crankcase heater, enter a value of 0.

#### Field: Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

This numeric field defines the outdoor air dry-bulb temperature above which the compressor   s crankcase heater is disabled. The value for this input field must be greater than or equal to 0.0 &deg;C, and the default value is 10 &deg;C.

#### Field: Supply Water Storage Tank Name

This field is optional. It is used to describe where the coil obtains water used for evaporative cooling of its condenser. If blank or omitted, then the unit will obtain water directly from the mains. If the name of a Water Storage Tank object is used here, the unit will obtain its water from that tank. If a tank is specified, the unit will attempt to obtain all the water it uses from the tank. However if the tank cannot provide all the water the condenser needs, then the unit will still operate and obtain the rest of the water it needs from the mains (referred to as StarvedWater).

#### Field: Condensate Collection Water Storage Tank Name

This field is optional. It is used to describe where condensate from the coil is collected. If blank or omitted, then any coil condensate is discarded. Enter the name of Water Storage Tank object defined elsewhere and the condensate will then be collected in that tank.

#### Field: Basin Heater Capacity

This numeric field contains the capacity of the DX coil   s electric evaporative cooler basin

heater in watts per degree Kelvin. This field only applies for Condenser Type = EvaporativelyCooled. This field is used in conjunction with the Basin Heater Setpoint temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the DX coil is off, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.

#### Field: Basin Heater Setpoint Temperature

This numeric field contains the set point temperature (˚C) for the basin heater described in the previous field. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the DX coil is off. This set point temperature must be greater than or equal to 2˚C, and the default value is 2˚C if this field is left blank.

#### Field: Basin Heater Operating Schedule Name

This alpha field contains the name of the basin heater operating schedule. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the DX coil is off.

#### Field Group: Rated specification, performance curves

The performance for each cooling speed must be specified as shown below. They should be directly given from the Reference Unit catalog data. All inputs for Speed 1 are required, followed by the optional inputs for other speeds.

#### Field: Speed &lt;x&gt; Reference Unit Gross Rated Total Cooling Capacity

This numeric field defines the total, full load gross cooling capacity in watts of the air-to-air cooling coil unit at rated conditions for Speed &lt;x&gt; operation. The value entered here must be greater than 0. Capacity should not account for supply air fan heat.

#### Field: Speed &lt;x&gt; Reference Unit Gross Rated Sensible Heat Ratio

This numeric field defines sensible heat transfer ratio (SHR = gross sensible cooling capacity divided by gross total cooling capacity) of the cooling coil unit at rated conditions for Speed &lt;x&gt; operation. The value entered here must be greater than 0.0 and less than 1.0. This value should be obtained from the Reference Unit data.

#### Field: Speed &lt;x&gt; Reference Unit Gross Rated Cooling COP

This numeric field defines the coefficient of performance (COP= the gross total cooling capacity in watts divided by electrical power input in watts) of the cooling coil unit at rated conditions for Speed &lt;x&gt; operation. The value entered here must be greater than 0. The input power includes power for the compressor(s), condenser fan and accessories, but does not include the supply air fan. The gross COP should Not account for the supply air fan.

#### Field: Speed &lt;x&gt; Reference Unit Rated Air Flow Rate

This numeric field defines the volumetric air flow rate, in m<sup>3</sup> per second, across the cooling coil at rated conditions for Speed &lt;x&gt; operation. The value entered here should be directly from the Reference Unit data, corresponding to the given cooling capacity and COP at the speed, as above.

#### Field: Speed &lt;x&gt; Reference Unit Rated Condenser Air Flow Rate

This numeric field defines the condenser volumetric air flow rate, in m<sup>3</sup> per second, across the condenser coil at rated conditions for Speed &lt;x&gt; operation. The value entered here should be directly from the Reference Unit data. This field is used to calculate water evaporation rate for an evaporatively-cooled condenser. For an air-cooled condenser, this input is not used.

#### Field: Speed &lt;x&gt; Reference Unit Rated Pad Effectiveness of Evap Precooling

This numeric field defines the effectiveness of condenser evaporative precooling pad at rated condition. The values of effectiveness are given at individual speed levels, since varied condenser air flow rates impact the effectiveness.

#### Field: Speed &lt;x&gt; Total Cooling Capacity Function of Temperature Curve Name

This alpha field defines the name of a bi-quadratic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the gross total cooling capacity as a function of the both the indoor wet-bulb and source side entering air temperature, from the Reference Unit. The output of this curve is multiplied by the gross rated total cooling capacity at the speed to give the gross total cooling capacity at specific temperature operating conditions (i.e., at an indoor air wet-bulb temperature or outdoor entering air temperature different from the rating point temperature). It should be noted that the curve is normalized to the cooling capacity at Speed&lt;x&gt; from the Reference Unit data, and have the value of 1.0 at the rating point.

#### Field: Speed &lt;x&gt; Total Cooling Capacity Function of Air Flow Fraction Curve Name

This alpha field defines the name of a quadratic or cubic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the gross total cooling capacity as a function of the ratio of actual air flow rate across the cooling coil to the design air flow rate (i.e., fraction of full load flow at Speed &lt;x&gt;, from the Reference Unit data). The curve is normalized to have the value of 1.0 when the actual air flow rate equals the design air flow rate, at Speed &lt;x&gt;.

#### Field: Speed &lt;x&gt; Energy Input Ratio Function of Temperature Curve Name

This alpha field defines the name of a bi-quadratic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the both the indoor air wet-bulb and condenser entering air temperatures The EIR is the inverse of the COP. The output of this curve is multiplied by the rated EIR (inverse of rated COP at Speed &lt;x&gt; from the Reference Unit data) to give the EIR at specific temperature operating conditions (i.e., at an indoor air wet-bulb temperature or condenser entering air temperature different from the rating point temperature). The curve is normalized to have the value of 1.0 at the rating point.

#### Field: Speed &lt;x&gt; Energy Input Ratio Function of Air Flow Fraction Curve Name

This alpha field defines the name of a quadratic or cubic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the ratio of actual air flow rate across the cooling coil to the design air flow rate (i.e., fraction of full load flow, at Speed &lt;x&gt; from the Reference Unit data). The EIR is the inverse of the COP. This curve is normalized to a value of 1.0 when the actual air flow rate equals the design air flow rate.



An example of this statement in an IDF is:

```idf
  Coil:Cooling:DX:VariableSpeed,
       Heat Pump ACDXCoil 1,                       !- Name
       DX Cooling Coil Air Inlet Node,   !- Air Inlet Node Name
       Heating Coil Air Inlet Node,         !- Air Outlet Node Name
       10.0,                                     !- Number of Speeds {dimensionless}
       10.0,                                     !- Nominal Speed Level {dimensionless}
       32000,                                   !- Gross Rated Total Cooling Capacity {W}
       1.7,                                       !- Rated Air Flow Rate {m3/s}
       0.0,                                       !- Nominal Time for Condensate to Begin Leaving the Coil {s}
       0.0,   !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
       HPACCOOLPLFFPLR,                     !- Part Load Fraction Correlation Curve Name
       ,                                      ! - Condenser Air Inlet Node Name
       AirCooled,                                ! - Condenser Type
       ,                                      ! - Evaporative Condenser Pump Rated Power Consumption
       200.0,                                      ! - Crankcase Heater Capacity, {w}
       10.0,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
       ,                               ! - Supply Water Storage Tank Name
       ,                                ! - Condensate Collection Water Storage Tank Name
       ,                                             ! - Basin Heater Capacity
       ,                               ! - Basin Heater Setpoint Temperature
       ,                                             ! - Basin Heater Operating Schedule Name
       1524.1,                                 !- Speed 1 Gross Rated Total Cooling Capacity {w}
       0.75,                                     !- Speed 1 Gross Rated Sensible Heat Ratio {dimensionless}
       4.0,                                       !- Speed 1 Gross Rated Cooling COP {dimensionless}
       0.1359072,                           !- Speed 1 Rated Air Flow Rate {m3/s}
       0.26,                                     ! - Speed 1 Rated Condenser Air Flow Rate {m3/s}, for evaporatively cooled
       ,                                             ! - Evaporative precooling effectiveness
       HPACCoolCapFT,                   !- Total Cooling Capacity Function of Temperature Curve Name
       HPACCoolCapFFF,                 !- Total Cooling Capacity Function of Flow Fraction Curve Name
       HPACCOOLEIRFT,                   !- Energy Input Ratio Function of Temperature Curve Name
       HPACCOOLEIRFFF,                 !- Energy Input Ratio Function of Flow Fraction Curve Name
       1877.9,                                 !- Speed 2 Gross Rated Total Cooling Capacity {w}
       0.75,                                     !- Speed 2 Gross Rated Sensible Heat Ratio {dimensionless}
       4.0,                                       !- Speed 2 Gross Rated Cooling COP {dimensionless}
       0.151008,                             !- Speed 2 Rated Air Flow Rate {m3/s}
       0.30,                                     ! - Speed 2 Rated Condenser Air Flow Rate {m3/s}, for evaporatively cooled
       ,                                             ! - Evaporative precooling effectiveness
       HPACCoolCapFT,                   !- Total Cooling Capacity Function of Temperature Curve Name
       HPACCoolCapFFF,                 !- Total Cooling Capacity Function of Flow Fraction Curve Name
       HPACCOOLEIRFT,                   !- Energy Input Ratio Function of Temperature Curve Name
       HPACCOOLEIRFFF,                 !- Energy Input Ratio Function of Flow Fraction Curve Name
       2226.6,                                 !- Speed 3 Gross Rated Total Cooling Capacity {w}
       0.75,                                     !- Speed 3 Gross Rated Sensible Heat Ratio {dimensionless}
       4.0,                                       !- Speed 3 Gross Rated Cooling COP {dimensionless}
       0.1661088,                           !- Speed 3 Rated Air Flow Rate {m3/s}
       0.33,                                     !- Speed 3 Rated Condenser Air Flow Rate {m3/s}, for evaporatively cooled
       ,                                             !- Evaporative precooling effectiveness
       HPACCoolCapFT,                   !- Total Cooling Capacity Function of Temperature Curve Name
       HPACCoolCapFFF,                 !- Total Cooling Capacity Function of Flow Fraction Curve Name
       HPACCOOLEIRFT,                   !- Energy Input Ratio Function of Temperature Curve Name
       HPACCOOLEIRFFF,                 !- Energy Input Ratio Function of Flow Fraction Curve Name
       2911.3,                                 !- Speed 4 Gross Rated Total Cooling Capacity {w}
       0.75,                                     !- Speed 4 Gross Rated Sensible Heat Ratio {dimensionless}
       4.0,                                       !- Speed 4 Gross Rated Cooling COP {dimensionless}
       0.1963104,                           !- Speed 4 Rated Air Flow Rate {m3/s}
       0.38,                                     !- Speed 4 Rated Condenser Air Flow Rate {m3/s}, for evaporatively cooled
       ,                                             !- Evaporative precooling effectiveness
       HPACCoolCapFT,                   !- Total Cooling Capacity Function of Temperature Curve Name
       HPACCoolCapFFF,                 !- Total Cooling Capacity Function of Flow Fraction Curve Name
       HPACCOOLEIRFT,                   !- Energy Input Ratio Function of Temperature Curve Name
       HPACCOOLEIRFFF,                 !- Energy Input Ratio Function of Flow Fraction Curve Name
       3581.7,                                 !- Speed 5 Gross Rated Total Cooling Capacity {w}
       0.75,                                     !- Speed 5 Gross Rated Sensible Heat Ratio {dimensionless}
       4.0,                                       !- Speed 5 Gross Rated Cooling COP {dimensionless}
       0.226512,                             !- Speed 5 Rated Air Flow Rate {m3/s}
       0.44,                                     !- Speed 5 Rated Condenser Air Flow Rate {m3/s}, for evaporatively cooled
       ,                                             !- Evaporative precooling effectiveness
       HPACCoolCapFT,                   !- Total Cooling Capacity Function of Temperature Curve Name
       HPACCoolCapFFF,                 !- Total Cooling Capacity Function of Flow Fraction Curve Name
       HPACCOOLEIRFT,                   !- Energy Input Ratio Function of Temperature Curve Name
       HPACCOOLEIRFFF,                 !- Energy Input Ratio Function of Flow Fraction Curve Name
       4239.5,                                 !- Speed 6 Gross Rated Total Cooling Capacity {w}
       0.75,                                     !- Speed 6 Gross Rated Sensible Heat Ratio {dimensionless}
       4.0,                                       !- Speed 6 Gross Rated Cooling COP {dimensionless}
       0.2567136,                           !- Speed 6 Rated Air Flow Rate {m3/s}
       0.50,                                     ! - Speed 6 Rated Condenser Air Flow Rate {m3/s}, for evaporatively cooled
       ,                                             ! - Evaporative precooling effectiveness
       HPACCoolCapFT,                   !- Total Cooling Capacity Function of Temperature Curve Name
       HPACCoolCapFFF,                 !- Total Cooling Capacity Function of Flow Fraction Curve Name
       HPACCOOLEIRFT,                   !- Energy Input Ratio Function of Temperature Curve Name
       HPACCOOLEIRFFF,                 !- Energy Input Ratio Function of Flow Fraction Curve Name
       4885.7,                                 !- Speed 7 Gross Rated Total Cooling Capacity {w}
       0.75,                                     !- Speed 7 Gross Rated Sensible Heat Ratio {dimensionless}
       4.0,                                       !- Speed 7 Gross Rated Cooling COP {dimensionless}
       0.2869152,                           !- Speed 7 Rated Air Flow Rate {m3/s}
       0.57,                                     ! - Speed 7 Rated Condenser Air Flow Rate {m3/s}, for evaporatively cooled
       ,                                             ! - Evaporative precooling effectiveness
       HPACCoolCapFT,                   !- Total Cooling Capacity Function of Temperature Curve Name
       HPACCoolCapFFF,                 !- Total Cooling Capacity Function of Flow Fraction Curve Name
       HPACCOOLEIRFT,                   !- Energy Input Ratio Function of Temperature Curve Name
       HPACCOOLEIRFFF,                 !- Energy Input Ratio Function of Flow Fraction Curve Name
       5520.7,                                 !- Speed 8 Gross Rated Total Cooling Capacity {w}
       0.75,                                     !- Speed 8 Gross Rated Sensible Heat Ratio {dimensionless}
       4.0,                                       !- Speed 8 Gross Rated Cooling COP {dimensionless}
       0.3171168,                           !- Speed 8 Rated Air Flow Rate {m3/s}
       0.63,                                     ! - Speed 8 Rated Condenser Air Flow Rate {m3/s}, for evaporatively cooled
       ,                                             ! - Evaporative precooling effectiveness
       HPACCoolCapFT,                   !- Total Cooling Capacity Function of Temperature Curve Name
       HPACCoolCapFFF,                 !- Total Cooling Capacity Function of Flow Fraction Curve Name
       HPACCOOLEIRFT,                   !- Energy Input Ratio Function of Temperature Curve Name
       HPACCOOLEIRFFF,                 !- Energy Input Ratio Function of Flow Fraction Curve Name
       6144.8,                                 !- Speed 9 Gross Rated Total Cooling Capacity {w}
       0.75,                                     !- Speed 9 Gross Rated Sensible Heat Ratio {dimensionless}
       4.0,                                       !- Speed 9 Rated Cooling COP {dimensionless}
       0.3473184,                           !- Speed 9 Rated Air Flow Rate {m3/s}
       0.69,                                     ! - Speed 9 Rated Condenser Air Flow Rate {m3/s}, for evaporatively cooled
       ,                                             ! - Evaporative precooling effectiveness
       HPACCoolCapFT,                   !- Total Cooling Capacity Function of Temperature Curve Name
       HPACCoolCapFFF,                 !- Total Cooling Capacity Function of Flow Fraction Curve Name
       HPACCOOLEIRFT,                   !- Energy Input Ratio Function of Temperature Curve Name
       HPACCOOLEIRFFF,                 !- Energy Input Ratio Function of Flow Fraction Curve Name
       6758.0,                                 !- Speed 10 Gross Rated Total Cooling Capacity {w}
       0.75,                                     !- Speed 10 Gross Rated Sensible Heat Ratio {dimensionless}
       4.0,                                       !- Speed 10 Gross Rated Cooling COP {dimensionless}
       0.37752,                               !- Speed 10 Rated Air Flow Rate {m3/s}
       0.74,                                     ! - Speed 10 Rated Condenser Air Flow Rate {m3/s}, for evaporatively cooled
       ,                                             ! - Evaporative precooling effectiveness
       HPACCoolCapFT,                   !- Total Cooling Capacity Function of Temperature Curve Name
       HPACCoolCapFFF,                 !- Total Cooling Capacity Function of Flow Fraction Curve Name
       HPACCOOLEIRFT,                   !- Energy Input Ratio Function of Temperature Curve Name
       HPACCOOLEIRFFF;                 !- Energy Input Ratio Function of Flow Fraction Curve Name
```

### Variable Speed DX Cooling Coil Outputs

* HVAC,Average,Cooling Coil Electric Power [W]

* HVAC,Average,Cooling Coil Total Cooling Rate [W]

* HVAC,Average,Cooling Coil Sensible Cooling Rate [W]

* HVAC,Average,Cooling Coil Source Side Heat Transfer Rate [W]

* HVAC,Average,Cooling Coil Part Load Ratio []

* HVAC,Average, Cooling Coil Runtime Fraction []

* HVAC,Average, Cooling Coil Air Mass Flow Rate [kg/s]

* HVAC,Average,Cooling Coil Air Inlet Temperature [C]

* HVAC,Average,Cooling Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]

* HVAC,Average,Cooling Coil Air Outlet Temperature [C]

* HVAC,Average,Cooling Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]

* HVAC,Average,Cooling Coil Upper Speed Level []

* HVAC,Average,Cooling Coil Neighboring Speed Levels Ratio []

* HVAC,Average,VSAirtoAirHP Recoverable Waste Heat [W]

* HVAC,Sum,Cooling Coil Electric Energy [J]

* HVAC,Sum,Cooling Coil Total Cooling Energy [J]

* HVAC,Sum,Cooling Coil Sensible Cooling Energy [J]

* HVAC,Sum,Cooling Coil Latent Cooling Energy [J]

* HVAC,Sum,Cooling Coil Source Side Heat Transfer Energy [J]

* HVAC,Average,Cooling Coil Crankcase Heater Electric Power [W]

* HVAC,Sum,Cooling Coil Crankcase Heater Electric Energy [J]

* HVAC,Average,Cooling Coil Condensate Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Coil Condensate Volume [m3]

* HVAC,Average,Cooling Coil Condenser Inlet Temperature [C]

* HVAC,Sum,Cooling Coil Evaporative Condenser Water Volume [m3]

* HVAC,Sum,Cooling Coil Evaporative Condenser Mains Water Volume [m3]

* HVAC,Average,Cooling Coil Evaporative Condenser Pump Electric Power[W]

* HVAC,Sum,Cooling Coil Evaporative Condenser Pump Electric Energy [J]

* HVAC,Average,Cooling Coil Basin Heater Electric Power [W]

* HVAC,Sum,Cooling Coil Basin Heater Electric Energy [J]

#### Cooling Coil Electric Power [W]

This output variable is the average electric consumption rate of the heat pump in Watts over the timestep being reported.

#### Cooling Coil Total Cooling Rate [W]

The output variable is the average total cooling load provide by the heat pump which includes the sensible and latent load in Watts over the timestep being reported.

#### Cooling Coil Sensible Cooling Rate [W]

The output variable is the average sensible cooling load provide by the heat pump in Watts over the timestep being reported.

#### Cooling Coil Source Side Heat Transfer Rate [W]

The output variable is the average heat rejected to the water at the heat pump condenser in Watts over the timestep being reported.

#### Cooling Coil Part Load Ratio []

This output variable is the ratio of the part-load capacity to the steady state capacity of the VSAirtoAirHP coil. For the cycling fan mode, the runtime fraction for the heat pump compressor may be different from the compressor part-load ratio reported here due to the part-load performance of the VSAirtoAirHP coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate.

#### Cooling Coil Runtime Fraction []

This output variable is the function of the part load ratio (PLR, part-load capacity/ steady state capacity). The runtime fraction, or duty factor, accounts for efficiency losses due to compressor cycling.

#### Cooling Coil Air Mass Flow Rate [kg/s]

The output variable is the average air mass flow rate on the load side going through the heat pump over the timestep being reported.

#### Cooling Coil Air Inlet Temperature [C]

The output variable is the average entering air dry-bulb temperature over the timestep being reported.

#### Cooling Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]

The output variable is the average entering air dry humidity ratio over the timestep being reported.

#### Cooling Coil Air Outlet Temperature [C]

The output variable is the average leaving air dry-bulb temperature over the timestep being reported.

#### Cooling Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]

The output variable is the average leaving air dry humidity ratio over the timestep being reported.

#### Cooling Coil Upper Speed Level []

The output variable is the average upper speed level, for interpolating performances between two neighboring speed levels.

#### Cooling Coil Neighboring Speed Levels Ratio []

The output variable is the average speed ratio, for interpolating performances between two neighboring speed levels.

#### Cooling Coil Electric Energy [J]

The output variable is the electric consumption of the heat pump in Joules over the timestep being reported.

#### Cooling Coil Total Cooling Energy [J]

The output variable is the total cooling output of the coil in Joules over the timestep being reported.

#### Cooling Coil Sensible Cooling Energy [J]

The output variable is the total sensible cooling output of the coil in Joules over the timestep being reported

#### Cooling Coil Latent Cooling Energy [J]

#### Cooling Coil Latent Cooling Rate [W]

These output variables are the total latent cooling output of the coil in Joules or Watts over the timestep being reported.

#### Cooling Coil Source Side Heat Transfer Energy [J]

The output variable is the total source side heat transfer of the coil in Joules over the timestep being reported.

#### Cooling Coil Crankcase Heater Electric Power [W]

The output variable is the average power used for crankcase heater, in Watts over the timestep being reported.

#### Cooling Coil Crankcase Heater Electric Energy [J]

The output variable is the total electric energy usage of the coil for crankcase heater, in Joules over the timestep being reported.

#### Cooling Coil Condensate Volume Flow Rate [m3/s]

The output variable is the average water condensate volumetric flow rate from the cooling coil, in m<sup>3</sup>/s over the timestep being reported, if choosing to use CondensatetoTank.

#### Cooling Coil Condensate Volume [m3]

The output variable is the total water condensate volume from the cooling coil, in m<sup>3</sup> over the timestep being reported.

#### Cooling Coil Condenser Inlet Temperature [C]

The output variable is the average air temperature entering the condenser coil, in  &deg;C over the timestep being reported.

#### Cooling Coil Evaporative Condenser Water Volume [m3]

The output variable is the total water volume consumed for condenser evaporative pre-cooling, in m<sup>3</sup> over the timestep being reported.

#### Cooling Coil Evaporative Condenser Mains Water Volume [m3]

The output variable is the total water volume for condenser evaporative pre-cooling, obtained from the Mains Water supply, in m<sup>3</sup> over the timestep being reported.

#### Cooling Coil Evaporative Condenser Pump Electric Power[W]

The output variable is the average power consumption rate of the evaporative condenser pump, in Watts over the timestep being reported.

#### Cooling Coil Evaporative Condenser Pump Electric Energy [J]

The output variable is the total power consumption of the evaporative condenser pump, in Joules over the timestep being reported.

#### Cooling Coil Basin Heater Electric Power [W]

The output variable is the average power consumption rate by the basin heater, in Watts over the timestep being reported.

#### Cooling Coil Basin Heater Electric Energy [J]

The output variable is the total power consumption by the basin heater, in Joules over the timestep being reported.

### CoilPerformance:DX:Cooling

This coil performance object is used to specify DX coil performance for one mode of operation for a Coil:Cooling:DX:TwoStageWithHumidityControlMode. A single Coil:Cooling:DX:TwoStageWithHumidityControlMode object will reference one to four CoilPerformance:DX:Cooling objects depending on the number of available stages and dehumidification modes as specified in the two stage DX object. For example, a standard 2-stage DX system will use two of these performance objects, one to defined the capacity and performance for stage 1 operation, and a second one for stage 1+2 (both stages active) operation. In nearly all cases, the Rated Air Volume Flow Rate will be the same for all performance objects associated with a given multimode DX coil. If bypass is specified, the Rated Air Volume Flow Rate includes both the bypassed flow and the flow through the active coil.

This DX coil model is identical to Coil:Cooling:DX:SingleSpeed   with addition of bypass and multi-stage capabilities. This DX cooling coil model and input are quite different from that for the heating and cooling water coils. The simple water coils use an NTU-effectiveness heat exchanger model. The single speed DX coil model uses performance information at rated conditions along with curve fits for variations in total capacity, energy input ratio and part-load fraction to determine performance at part-load conditions. Sensible/latent capacity splits are determined by the rated sensible heat ratio (SHR) and the apparatus dewpoint/bypass factor (ADP/BF) approach. This approach is analogous to the NTU-effectiveness calculations used for sensible-only heat exchanger calculations, extended to a cooling and dehumidifying coil.

An alternative to ADP/BF method for sensible/latent capacity split is to use SHR modifier curves for temperature and flow fraction.   These two optional input fields are used only when a user specified SHR calculation method desired over the (ADP/BF) method.   Sensible heat ratio calculated using these two SHR modifier curves override the value calculated by ADP/BF method. See section    SHR Calculation Using User Specified SHR Modifier Curves    in the EnergyPlus Engineering Document for further details.

The DX cooling coil input requires the gross rated total cooling capacity, the gross rated SHR, the gross rated COP, the rated air volume flow rate, and the fraction of air flow which is bypassed around the coil. The first 4 inputs determine the coil performance at the rating point (air entering the cooling coil at 26.7 &deg;C drybulb/19.4 &deg;C wetbulb and air entering the outdoor condenser coil at 35 &deg;C drybulb/23.9 &deg;C wetbulb). The rated air volume flow rate (less any bypassed fraction) should be between .00004027 m<sup>3</sup>/s and .00006041 m<sup>3</sup>/s per watt of gross rated total cooling capacity (300 to 450 cfm/ton). The rated volumetric air flow to gross total cooling capacity ratio for 100% dedicated outdoor air (DOAS) application DX cooling coils should be between 0.00001677 (m3/s)/W (125 cfm/ton) and 0.00003355 (m3/s)/W (250 cfm/ton).

This model requires 5 curves as follows:

1.        The total cooling capacity modifier curve (function of temperature) is a biquadratic curve with two independent variables: wet-bulb temperature of the air entering the cooling coil, and dry-bulb temperature of the air entering the air-cooled condenser coil (wet-bulb temperature if modeling an evaporative-cooled condenser). The output of this curve is multiplied by the gross rated total cooling capacity to give the gross total cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the rating point temperatures).

2.        The total cooling capacity modifier curve (function of flow fraction) is a quadratic or cubic curve with the independent variable being the ratio of the actual air flow rate across the cooling coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the gross rated total cooling capacity and the total cooling capacity modifier curve (function of temperature) to give the gross total cooling capacity at the specific temperature and air flow conditions at which the coil is operating.

3.        The energy input ratio (EIR) modifier curve (function of temperature) is a biquadratic curve with two independent variables: wet-bulb temperature of the air entering the cooling coil, and dry-bulb temperature of the air entering the air-cooled condenser coil (wet-bulb temperature if modeling an evaporative-cooled condenser). The output of this curve is multiplied by the rated EIR (inverse of the rated COP) to give the EIR at specific temperature operating conditions (i.e., at temperatures different from the rating point temperatures).

4.        The energy input ratio (EIR) modifier curve (function of flow fraction) is a quadratic or cubic curve with the independent variable being the ratio of the actual air flow rate across the cooling coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the rated EIR (inverse of the rated COP) and the EIR modifier curve (function of temperature) to give the EIR at the specific temperature and air flow conditions at which the coil is operating.

5.        The part load fraction correlation (function of part load ratio) is a quadratic or cubic curve with the independent variable being part load ratio (sensible cooling load / steady-state sensible cooling capacity). The output of this curve is used in combination with the rated EIR and EIR modifier curves to give the    effective    EIR for a given simulation timestep. The part load fraction (PLF) correlation accounts for efficiency losses due to compressor cycling. The curve should be normalized to a value of 1.0 when the part-load ratio equals 1.0 (i.e., the compressor(s) run continuously for the simulation timestep).

The curves are simply specified by name. Curve inputs are described in the curve manager section of this document (see Performance Curves in this document).

The next four input fields are optional and relate to the degradation of latent cooling capacity when the supply air fan operates continuously while the cooling coil/compressor cycle on and off to meet the cooling load. The fan operating mode is either considered to be constant (e.g. CoilSystem:Cooling:DX) or can be scheduled in the parent object (e.g. AirLoopHVAC:UnitaryHeatCool). When scheduled, the schedule value must be greater than 0 to calculate degradation of latent cooling capacity. At times when the parent object   s supply air fan operating mode schedule is 0, latent degradation will be ignored. When used, these next four input fields must all have positive values in order to model latent capacity degradation.

The next input specifies the outdoor air node used to define the conditions of the air entering the outdoor condenser. If this field is not blank, the node name specified must be listed in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor temperature from the weather data. Alternately, the node name must be specified in an OutdoorAir:NodeList object where the outdoor temperature entering the condenser is taken directly from the weather data. This field may also be left blank, if this is the case then the outdoor temperature entering the condenser is taken directly from the weather data.

The next input describes the type of outdoor condenser coil used with the DX cooling coil (Air Cooled or Evap Cooled). The following three inputs are required when modeling an evaporative-cooled condenser: evaporative condenser effectiveness, evaporative condenser air volume flow rate, and the power consumed by the evaporative condenser pump. See section    DX Cooling Coil Model    in the EnergyPlus Engineering Document for further details regarding this model.

#### Field: Name

This alpha field is a unique user-assigned name for an instance of DX cooling coil performance. Any reference to this DX coil performance object by another object will use this name.

#### Field: Gross Rated Total Cooling Capacity

The total, full load gross cooling capacity (sensible plus latent) in watts of the DX coil unit at rated conditions (air entering the cooling coil at 26.7 &deg;C drybulb/19.4 &deg;C wetbulb, air entering the outdoor condenser coil at 35 &deg;C drybulb/23.9 &deg;C wetbulb[[4]](#_ftn4), and a cooling coil air flow rate defined by field    rated air flow rate    below). Capacity should be    gross    (i.e., the effect of supply air fan heat is NOT accounted for).

#### Field: Gross Rated Sensible Heat Ratio

The sensible heat ratio (SHR=gross sensible capacity divided by gross total cooling capacity) of the DX cooling coil at rated conditions (air entering the cooling coil at 26.7 &deg;C drybulb/19.4 &deg;C wetbulb, air entering the outdoor condenser coil at 35 &deg;C drybulb/23.9 &deg;C wetbulb, and a cooling coil air flow rate defined by field    rated air flow rate    below). Both the sensible and total cooling capacities used to define the Rated SHR should be    gross    (i.e., the effect of supply air fan heat is NOT accounted for).

#### Field: Gross Rated Cooling COP

The coefficient of performance is the ratio of the gross total cooling capacity in watts to electrical power input in watts) of the DX cooling coil unit at rated conditions (air entering the cooling coil at 26.7 &deg;C drybulb/19.4 &deg;C wetbulb, air entering the outdoor condenser coil at 35 &deg;C drybulb/ 23.9 &deg;C wetbulb, and a cooling coil air flow rate defined by field    rated air flow rate    below). The input power includes electric power for the compressor(s) and condenser fan(s) but does not include the power consumption of the supply air fan. If this input field is left blank, the default value is 3.0.

#### Field: Rated Air Flow Rate

The air volume flow rate, in m<sup>3</sup> per second, across the DX cooling coil at rated conditions. The gross rated total cooling capacity, gross rated SHR and gross rated COP should be performance information for the unit with air entering the cooling coil at 26.7 &deg;C drybulb/19.4 &deg;C wetbulb, air entering the outdoor condenser coil at 35 &deg;C drybulb/23.9 &deg;C wetbulb, and the rated air volume flow rate defined here.

#### Field: Fraction of Air Flow Bypassed Around Coil

This numeric field specifies the fraction of the Rated Air Volume Flow Rate which bypasses the active cooling coil for this performance mode. The remaining portion of the flow should be between 0.00004027 m3/s and .00006041 m3/s per watt of gross rated total cooling capacity (300 to 450 cfm/ton) for this performance mode. For DOAS applications the remaining portion of rated air volume flow rate should be between 0.00001677 m<sup>3</sup>/s and 0.00003355 m<sup>3</sup>/s per watt of gross rated total cooling capacity (125 to 250 cfm/ton).   This is used to model face-split coils on multi-stage units or bypass dampers. If total flow rate varies during simulation, the same fraction is bypassed. This input may range from 0.0 to &lt;1.0. The default is 0.0. For a multi-stage face-split coil in which stage 1 is 60% of total capacity, this field would be set to 0.4 for the Stage 1 performance and set to 0.0 for the Stage 1+2 performance. For a DX system which activates a bypass damper for improved dehumidification, this field would be set to 0.0 for normal mode performance and set to something greater than zero for enhanced dehumidification mode performance.

#### Field: Total Cooling Capacity Function of Temperature Curve Name

The name of a **biquadratic** performance curve (ref: Performance Curves) that parameterizes the variation of the total gross cooling capacity as a function of the wet-bulb temperature of the air entering the cooling coil, and the dry-bulb temperature of the air entering the air-cooled condenser coil (wet-bulb temperature if modeling an evaporative-cooled condenser). The output of this curve is multiplied by the gross rated total cooling capacity to give the gross total cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the rating point temperatures). The curve is normalized to have the value of 1.0 at the rating point.

#### Field: Total Cooling Capacity Function of Flow Fraction Curve Name

The name of a **quadratic** or **cubic** performance curve (ref:   Performance Curves) that parameterizes the variation of the gross total cooling capacity as a function of the ratio of actual air flow rate across the cooling coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the gross rated total cooling capacity and the total cooling capacity modifier curve (function of temperature) to give the gross total cooling capacity at the specific temperature and air flow conditions at which the coil is operating. The curve is normalized to have the value of 1.0 when the actual air flow rate equals the rated air flow rate.

#### Field: Energy Input Ratio Function of Temperature Curve Name

The name of a **biquadratic** performance curve (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the wet-bulb temperature of the air entering the cooling coil, and the dry-bulb temperature of the air entering the air-cooled condenser coil (wet-bulb temperature if modeling an evaporative-cooled condenser). The EIR is the inverse of the COP. The output of this curve is multiplied by the rated EIR (inverse of rated COP) to give the EIR at specific temperature operating conditions (i.e., at temperatures different from the rating point temperatures). The curve is normalized to a value of 1.0 at the rating point.

#### Field: Energy Input Ratio Function of Flow Fraction Curve Name

The name of a **quadratic** or **cubic** performance curve (Ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the ratio of actual air flow rate across the cooling coil to the rated air flow rate (i.e., fraction of full load flow). The EIR is the inverse of the COP. The output of this curve is multiplied by the rated EIR and the EIR modifier curve (function of temperature) to give the EIR at the specific temperature and air flow conditions at which the cooling coil is operating. This curve is normalized to a value of 1.0 when the actual air flow rate equals the rated air flow rate.

#### Field: Part Load Fraction Correlation Curve Name

This alpha field defines the name of a **quadratic** or **cubic** performance curve (Ref: Performance Curves) that parameterizes the variation of electrical power input to the DX unit as a function of the part load ratio (PLR, sensible cooling load/steady-state sensible cooling capacity). The product of the rated EIR and EIR modifier curves is divided by the output of this curve to give the    effective    EIR for a given simulation timestep. The part load fraction (PLF) correlation accounts for efficiency losses due to compressor cycling.

The part load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the compressor(s) run continuously for the simulation timestep). For PLR values between 0 and 1 (0 &lt;= PLR &lt; 1), the following rules apply:

PLF &gt;= 0.7     and     PLF &gt;= PLR

If PLF &lt; 0.7 a warning message is issued, the program resets the PLF value to 0.7, and the simulation proceeds. The runtime fraction of the coil is defined as PLR/PLF. If PLF &lt; PLR, then a warning message is issued and the runtime fraction of the coil is limited to 1.0.

A typical part load fraction correlation for a conventional, single-speed DX cooling coil (e.g., residential unit) would be:

           PLF = 0.85 + 0.15(PLR)

If the user wishes to model no efficiency degradation due to compressor cycling, the part load fraction correlation should be defined as follows:

           PLF = 1.0 + 0.0(PLR)

#### Field: Nominal Time for Condensate Removal to Begin

The nominal time (in seconds) after startup for condensate to begin leaving the coil's condensate drain line at the coil's rated airflow and temperature conditions, starting with a dry coil. Nominal time is equal to the ratio of the energy of the coil's maximum condensate holding capacity (J) to the coil's steady-state latent capacity (W). Suggested value is 1000; zero value means the latent degradation model is disabled. The default value for this field is zero. The supply air fan operating mode must be continuous (i.e., the supply air fan operating mode may be specified in other    parent    objects and is assumed continuous in some objects (e.g., CoilSystem:Cooling:DX) or can be scheduled in other objects [e.g., AirloopHVAC:UnitaryHeatCool]), and this field as well as the next three input fields for this object must have positive values in order to model latent capacity degradation.

#### Field: Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity

Ratio of the initial moisture evaporation rate from the cooling coil (when the compressor first turns off, in Watts) and the coil's steady-state latent capacity (Watts) at rated airflow and temperature conditions. Suggested value is 1.5; zero value means the latent degradation model is disabled. The default value for this field is zero. The supply air fan operating mode must be continuous (i.e., the supply air fan operating mode may be specified in other    parent    objects and is assumed continuous in some objects (e.g., CoilSystem:Cooling:DX) or can be scheduled in other objects [e.g., AirloopHVAC:UnitaryHeatCool]); and this field, the previous field and the next two fields must have positive values in order to model latent capacity degradation.

#### Field: Maximum Cycling Rate

The maximum on-off cycling rate for the compressor (cycles per hour), which occurs at 50% run time fraction. Suggested value is 3; zero value means latent degradation model is disabled. The default value for this field is zero. The supply air fan operating mode must be continuous (i.e., the supply air fan operating mode may be specified in other    parent    objects and is assumed continuous in some objects (e.g., CoilSystem:Cooling:DX) or can be scheduled in other objects [e.g., AirloopHVAC:UnitaryHeatCool]); and this field, the previous two fields and the next field must have positive values in order to model latent capacity degradation.

#### Field: Latent Capacity Time Constant

Time constant (in seconds) for the cooling coil's latent capacity to reach steady state after startup. Suggested value is 45; zero value means latent degradation model is disabled. The default value for this field is zero. The supply air fan operating mode must be continuous (i.e., the supply air fan operating mode may be specified in other    parent    objects and is assumed continuous in some objects (e.g., CoilSystem:Cooling:DX) or can be scheduled in other objects [e.g., AirloopHVAC:UnitaryHeatCool]), and this field as well as the previous three input fields for this object must have positive values in order to model latent capacity degradation.

#### Field: Condenser Air Inlet Node Name

This optional alpha field specifies the outdoor air node name used to define the conditions of the air entering the outdoor condenser. If this field is left blank, the outdoor air temperature entering the condenser (dry-bulb or wet-bulb) is taken directly from the weather data. If this field is not blank, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air temperature from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air temperature is taken directly from the weather data.

#### Field: Condenser Type

The type of condenser used by the DX cooling coil. Valid choices for this input field are **AirCooled** or **EvaporativelyCooled**. The default for this field is **AirCooled**.

#### Field: Evaporative Condenser Effectiveness

The effectiveness of the evaporative condenser, which is used to determine the temperature of the air entering the outdoor condenser coil as follows:

<div>\[Tcond\,inlet = \,\left( {Twb,o} \right)\,\, + \,\,\left( {1 - EvapCondEffectiveness} \right)\left( {Tdb,o\,\, - Twb,o} \right)\]</div>

where

*T<sub>cond\\ inlet</sub>* = the temperature of the air entering the condenser coil (C)

*T<sub>wb,o</sub>* = the wet-bulb temperature of the outdoor air (C)

*T<sub>db,o</sub>* = the dry-bulb temperature of the outdoor air (C)

The resulting condenser inlet air temperature is used by the Total Cooling Capacity Modifier Curve (function of temperature) and the Energy Input Ratio Modifier Curve (function of temperature). The default value for this field is 0.9, although valid entries can range from 0.0 to 1.0. This field is not used when Condenser Type = Air Cooled.

If the user wants to model an air-cooled condenser, they should simply specify AirCooled in the field Condenser Type. In this case, the Total Cooling Capacity Modifier Curve (function of temperature) and the Energy Input Ratio Modifier Curve (function of temperature) input fields for this object should reference performance curves that are a function of outdoor dry-bulb temperature.

If the user wishes to model an evaporative-cooled condenser AND they have performance curves that are a function of the wet-bulb temperature of air entering the condenser coil, then the user should specify Condenser Type = Evap Cooled and the evaporative condenser effectiveness value should be entered as 1.0. In this case, the Total Cooling Capacity Modifier Curve (function of temperature) and the Energy Input Ratio Modifier Curve (function of temperature) input fields for this object should reference performance curves that are a function of the wet-bulb temperature of air entering the condenser coil.

If the user wishes to model an air-cooled condenser that has evaporative media placed in front of it to cool the air entering the condenser coil, then the user should specify Condenser Type = Evap Cooled. The user must also enter the appropriate evaporative effectiveness for the media. In this case, the Total Cooling Capacity Modifier Curve (function of temperature) and the Energy Input Ratio Modifier Curve (function of temperature) input fields for this object should reference performance curves that are a function of outdoor dry-bulb temperature. Be aware that the evaporative media will significantly reduce the dry-bulb temperature of the air entering the condenser coil, so the Total Cooling Capacity and EIR Modifier Curves must be valid for the expected range of dry-bulb temperatures that will be entering the condenser coil.

#### Field: Evaporative Condenser Air Flow Rate

The air volume flow rate, in m<sup>3</sup> per second, entering the evaporative condenser. This value is used to calculate the amount of water used to evaporatively cool the condenser inlet air. The minimum value for this field must be greater than zero, and this input field is autosizable (equivalent to 0.000144 m<sup>3</sup>/s per watt of rated total cooling capacity [850 cfm/ton]). This field is not used when Condenser Type = Air Cooled.

#### Field: Evaporative Condenser Pump Rated Power Consumption

The rated power of the evaporative condenser water pump in Watts. This value is used to calculate the power required to pump the water used to evaporatively cool the condenser inlet air. The default value for this input field is zero, but it is autosizable (equivalent to 0.004266 W per watt [15 W/ton] of rated total cooling capacity). This field is not used when Condenser Type = AirCooled.

#### Field: Sensible Heat Ratio Function of Temperature Curve Name

The name of a biquadratic normalized curve (Ref: Performance Curves) that parameterizes the variation of the sensible heat ratio (SHR) as a function of DX cooling coil entering air wet-bulb and dry-bulb temperatures. The output of this curve is multiplied by the rated SHR and the SHR modifier curve (function of flow fraction) to give the SHR at the specific coil entering air temperature and air flow conditions at which the cooling coil is operating. This curve is normalized to a value of 1.0 at the rated condition. This input field is optional.

#### Field: Sensible Heat Ratio Function of Flow Fraction Curve Name

The name of a quadratic or cubic normalized curve (Ref: Performance Curves) that parameterizes the variation of the sensible heat ratio (SHR) as a function of the ratio of actual air flow rate across the cooling coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the rated SHR and the SHR modifier curve (function of temperature) to give the SHR at the specific temperature and air flow conditions at which the cooling coil is operating. This curve is normalized to a value of 1.0 when the actual air flow rate equals the rated air flow rate. This input field is optional.

Following is an example input for a Coil:Cooling:DX:TwoStageWithHumidityControlMode with 2 capacity stages and one enhanced dehumidification mode so it requires four   CoilPerformance:DX:Cooling objects.

```idf
Coil:Cooling:DX:TwoStageWithHumidityControlMode,
       DXSystem 1 Cooling Coil, !- Coil Name
       OfficeHeatCoolAvail,         !- Availability Schedule
       DXSystem 1 Mixed Air Node,   !- Coil Air Inlet Node
       DXSystem 1 Fan Air Inlet Node,   !- Coil Air Outlet Node
       ,                                               !- Crankcase Heater Capacity {W}
       ,                                               !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
       2,                                             !- Number of Capacity Stages
       1,                                             !- Number of Enhanced Dehumidification Modes
       CoilPerformance:DX:Cooling,   !- Normal Mode Stage 1 Coil Performance Object Type
       DXSystem 1 DX Coil Standard Mode-Stage 1,   !- Normal Mode Stage 1 Coil Performance Object Name
       CoilPerformance:DX:Cooling,   !- Normal Mode Stage 1+2 Coil Perf Object Type
       DXSystem 1 DX Coil Standard Mode-Stage 1&2,   !- Normal Mode Stage 1+2 Coil Perf Object Name
       CoilPerformance:DX:Cooling,   !- Dehumid Mode 1 Stage 1 Coil Perf Object Type
       DXSystem 1 DX Coil SubCoolReheat Mode-Stage 1,   !- Dehumid Mode 1 Stage 1 Coil Perf Object Name
       CoilPerformance:DX:Cooling,   !- Dehumid Mode 1 Stage 1+2 Coil Perf Object Type
       DXSystem 1 DX Coil SubCoolReheat Mode-Stage 1&2;   !- Dehumid Mode 1 Stage 1+2 Coil Perf Object Name


CoilPerformance:DX:Cooling,
       DXSystem 1 DX Coil Standard Mode-Stage 1,   !- Coil Performance Specification Name
       21327.57812,                         !- Gross Rated Total Cooling Capacity {W}
       0.68,                                       !- Gross Rated Sensible Heat Ratio
       3.56,                                       !- Gross Rated Cooling COP
       1.695372105,                         !- Rated Air Flow Rate {m3/s}
       0.4,                                         !- Fraction of Air Flow Bypassed Around Coil
       HPACCoolCapFT,                     !- Total Cooling Capacity Modifier Curve (function of temperature)
       HPACCoolCapFFF,                   !- Total Cooling Capacity Modifier Curve (function of flow fraction)
       HPACCOOLEIRFT,                     !- Energy Input Ratio Modifier Curve (function of temperature)
       HPACCOOLEIRFFF,                   !- Energy Input Ratio Modifier Curve (function of flow fraction)
       HPACCOOLPLFFPLR,                 !- Part Load Fraction Correlation (function of part load ratio)
       1000,                                       !- Nominal Time for Condensate Removal to Begin {s}
       1.5, !- Ratio of Initial Moisture Evaporation Rate and Steady-state Latent Capacity {dimensionless}
       3,                                             !- Maximum ON/OFF Cycling Rate {cycles/hr}
       45,                                           !- Latent Capacity Time Constant {s}
       ,                                               !- Condenser Air Inlet Node Name
       ,                                               !- Condenser Type
       ,                                               !- Evaporative Condenser Effectiveness
       ,                                               !- Evaporative Condenser Air Flow Rate
       ,                                               !- Evaporative Condenser Pump Rated Power Consumption
       DOAS DX Coil SHR-FT,         !- Sensible Heat Ratio Function of Temperature Curve Name
       DOAS DX Coil SHR-FF;         !- Sensible Heat Ratio Function of Flow Fraction Curve Name


CoilPerformance:DX:Cooling,
       DXSystem 1 DX Coil Standard Mode-Stage 1&2,   !- Coil Performance Specification Name
       35545.96484,                         !- Gross Rated Total Cooling Capacity {W}
       0.68,                                       !- Gross Rated Sensible Heat Ratio
       3.56,                                       !- Gross Rated Cooling COP
       1.695372105,                         !- Rated Air Flow Rate {m3/s}
       0.0,                                         !- Fraction of Air Flow Bypassed Around Coil
       HPACCoolCapFT,                     !- Total Cooling Capacity Modifier Curve (function of temperature)
       HPACCoolCapFFF,                   !- Total Cooling Capacity Modifier Curve (function of flow fraction)
       HPACCOOLEIRFT,                     !- Energy Input Ratio Modifier Curve (function of temperature)
       HPACCOOLEIRFFF,                   !- Energy Input Ratio Modifier Curve (function of flow fraction)
       HPACCOOLPLFFPLR,                 !- Part Load Fraction Correlation (function of part load ratio)
       1000,                                       !- Nominal Time for Condensate Removal to Begin {s}
       1.5, !- Ratio of Initial Moisture Evaporation Rate and Steady-state Latent Capacity {dimensionless}
       3,                                             !- Maximum ON/OFF Cycling Rate {cycles/hr}
       45,                                           !- Latent Capacity Time Constant {s}
       ,                                               !- Condenser Air Inlet Node Name
       ,                                               !- Condenser Type
       ,                                               !- Evaporative Condenser Effectiveness
       ,                                               !- Evaporative Condenser Air Flow Rate
       ,                                               !- Evaporative Condenser Pump Rated Power Consumption
       DOAS DX Coil SHR-FT,         !- Sensible Heat Ratio Function of Temperature Curve Name
       DOAS DX Coil SHR-FF;         !- Sensible Heat Ratio Function of Flow Fraction Curve Name


CoilPerformance:DX:Cooling,
       DXSystem 1 DX Coil SubCoolReheat Mode-Stage 1,   !- Coil Performance Specification Name
       19962.61328,                         !- Gross Rated Total Cooling Capacity (gross) {W}
       0.60,                                       !- Gross Rated SHR
       3.31,                                       !- Gross Rated Cooling COP
       1.695372105,                         !- Rated Air Flow Rate {m3/s}
       0.4,                                         !- Fraction of Air Flow Bypassed Around Coil
       SubCoolReheatCoolCapFT,   !- Total Cooling Capacity Modifier Curve (function of temperature)
       SubCoolReheatCoolCapFFF, !- Total Cooling Capacity Modifier Curve (function of flow fraction)
       SubCoolReheatCOOLEIRFT,   !- Energy Input Ratio Modifier Curve (function of temperature)
       SubCoolReheatCoolEIRFFF, !- Energy Input Ratio Modifier Curve (function of flow fraction)
       SubCoolReheatCoolPLFFPLR, !- Part Load Fraction Correlation (function of part load ratio)
       1000,                                       !- Nominal Time for Condensate Removal to Begin {s}
       1.5, !- Ratio of Initial Moisture Evaporation Rate and Steady-state Latent Capacity {dimensionless}
       3,                                             !- Maximum ON/OFF Cycling Rate {cycles/hr}
       45,                                           !- Latent Capacity Time Constant {s}
       ,                                               !- Condenser Air Inlet Node Name
       ,                                               !- Condenser Type
       ,                                               !- Evaporative Condenser Effectiveness
       ,                                               !- Evaporative Condenser Air Flow Rate
       ,                                               !- Evaporative Condenser Pump Rated Power Consumption
       DOAS DX Coil SHR-FT,         !- Sensible Heat Ratio Function of Temperature Curve Name
       DOAS DX Coil SHR-FF;         !- Sensible Heat Ratio Function of Flow Fraction Curve Name


CoilPerformance:DX:Cooling,
       DXSystem 1 DX Coil SubCoolReheat Mode-Stage 1&2,   !- Coil Performance Specification Name
       33271.01953,                         !- Gross Rated Total Cooling Capacity (gross) {W}
       0.60,                                       !- Gross Rated SHR
       3.31,                                       !- Gross Rated Cooling COP
       1.695372105,                         !- Rated Air Flow Rate {m3/s}
       0.0,                                         !- Fraction of Air Flow Bypassed Around Coil
       SubCoolReheatCoolCapFT,   !- Total Cooling Capacity Modifier Curve (function of temperature)
       SubCoolReheatCoolCapFFF, !- Total Cooling Capacity Modifier Curve (function of flow fraction)
       SubCoolReheatCOOLEIRFT,   !- Energy Input Ratio Modifier Curve (function of temperature)
       SubCoolReheatCoolEIRFFF, !- Energy Input Ratio Modifier Curve (function of flow fraction)
       SubCoolReheatCoolPLFFPLR, !- Part Load Fraction Correlation (function of part load ratio)
       1000,                                       !- Nominal Time for Condensate Removal to Begin {s}
       1.5, !- Ratio of Initial Moisture Evaporation Rate and Steady-state Latent Capacity {dimensionless}
       3,                                             !- Maximum ON/OFF Cycling Rate {cycles/hr}
       45,                                           !- Latent Capacity Time Constant {s}
       ,                                               !- Condenser Air Inlet Node Name
       ,                                               !- Condenser Type
       ,                                               !- Evaporative Condenser Effectiveness
       ,                                               !- Evaporative Condenser Air Flow Rate
       ,                                               !- Evaporative Condenser Pump Rated Power Consumption
       DOAS DX Coil SHR-FT,         !- Sensible Heat Ratio Function of Temperature Curve Name
       DOAS DX Coil SHR-FF;         !- Sensible Heat Ratio Function of Flow Fraction Curve Name
```

### Coil Performance DX Cooling Outputs

The CoilPerformance:DX:Cooling object does not have specific output variables. To request reports, use the parent object Coil:Cooling:DX:TwoStageWithHumidityControlMode output variable options (ref. DX Cooling Coil Outputs). When requesting specific output variables by name, use the name of the parent object as the Key Value for Output:Variable reporting objects (ref. Output:Variable object). The name of the CoilPerformance:DX:Cooling object cannot be used as a Key Value in the Output:Variable object.

### Coil:Heating:DX:SingleSpeed

The single speed heating DX coil model uses performance information at rated conditions along with curve fits for variations in total capacity, energy input ratio and part load fraction to determine performance at part-load conditions. The impacts of various defrost strategies (reverse cycle, resistive, timed or on-demand) are modeled based on a combination of user inputs and empirical models taken from the air-to-air heat pump algorithms in DOE-2.1E.

The single speed heating DX coil input requires an availability schedule, the gross rated heating capacity, the gross rated COP and the rated air volume flow rate. The latter 3 inputs determine the coil performance at the rating point (outdoor air dry-bulb temperature of 8.33 C, outdoor air wet-bulb temperature of 6.11 C, coil entering air dry-bulb temperature of 21.11 C, coil entering air wet-bulb temperature of 15.55 C). The rated air volume flow rate should be between .00004027 m<sup>3</sup>/s and .00006041 m<sup>3</sup>/s per watt of gross rated heating capacity.

Up to 6 curves are required depending on the defrost strategy selected.

1)        The heating capacity modifier curve (function of temperature) can be a function of both the outdoor and indoor air dry-bulb temperature or only the outdoor air dry-bulb temperature. User has the choice of a bi-quadratic curve with two independent variables or a quadratic curve as well as a cubic curve with a single independent variable. The bi-quadratic curve is recommended if sufficient manufacturer data is available as it provides sensitivity to the indoor air dry-bulb temperature and a more realistic output. The output of this curve is multiplied by the gross rated heating capacity to give the gross heating capacity at specific temperature operating conditions (i.e., at an outdoor or indoor air temperature different from the rating point temperature).

2)        The heating capacity modifier curve (function of flow fraction) is a quadratic or cubic curve with the independent variable being the ratio of the actual air flow rate across the heating coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the gross rated heating capacity and the heating capacity modifier curve (function of temperature) to give the gross heating capacity at the specific temperature and air flow conditions at which the coil is operating.

3)        The energy input ratio (EIR) modifier curve (function of temperature) can be a function of both the outdoor and indoor air dry-bulb temperature or only the outdoor air dry-bulb temperature. User has the choice of a bi-quadratic curve with two independent variables or a quadratic curve as well as a cubic curve with a single independent variable. The bi-quadratic curve is recommended if sufficient manufacturer data is available as it provides sensitivity to the indoor air dry-bulb temperature and a more realistic output. The output of this curve is multiplied by the rated EIR (inverse of the rated COP) to give the EIR at specific temperature operating conditions (i.e., at an outdoor or indoor air temperature different from the rating point temperature).

4)        The energy input ratio (EIR) modifier curve (function of flow fraction) is a quadratic or cubic curve with the independent variable being the ratio of the actual air flow rate across the heating coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the rated EIR (inverse of the rated COP) and the EIR modifier curve (function of temperature) to give the EIR at the specific temperature and air flow conditions at which the coil is operating.

5)        The part load fraction correlation (function of part load ratio) is a quadratic or cubic curve with the independent variable being part load ratio (sensible heating load / steady-state heating capacity). The output of this curve is used in combination with the rated EIR and EIR modifier curves to give the    effective    EIR for a given simulation timestep. The part load fraction correlation accounts for efficiency losses due to compressor cycling.

6)        The defrost energy input ratio (EIR) modifier curve (function of temperature) is a bi-quadratic curve with two independent variables: outdoor air dry-bulb temperature and the heating coil entering air wet-bulb temperature. The output of this curve is multiplied by the heating coil capacity, the fractional defrost time period and the runtime fraction of the heating coil to give the defrost power at the specific temperatures at which the coil is operating. This curve is only required when a reverse-cycle defrost strategy is specified.

The curves are simply specified by name. Curve inputs are described in the curve manager section of this document (ref. Performance Curves).

The next input item for the coil is the supply air fan operation mode. Either the supply air fan runs continuously while the DX coil cycles on/off, or the fan and coil cycle on/off together. The next two inputs define the minimum outdoor dry-bulb temperature that the heat pump compressor will operate and the maximum outdoor dry-bulb temperature for defrost operation. Crankcase heater capacity and cutout temperature are entered in the following two inputs. The final four inputs cover the type of defrost strategy (reverse-cycle or resistive), defrost control (timed or on-demand), the fractional defrost time period (timed defrost control only), and the resistive defrost heater capacity if a resistive defrost strategy is selected.

#### Field: Name

This alpha field defines a unique user-assigned name for an instance of a DX heating coil. Any reference to this DX heating coil by another object will use this name.

#### Field: Availability Schedule Name

This alpha field defines the name of the schedule (ref: Schedule) that denotes whether the DX heating coil can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Gross Rated Heating Capacity

This numeric field defines the total, full load gross heating capacity in watts of the DX coil unit at rated conditions (outdoor air dry-bulb temperature of 8.33 C, outdoor air wet-bulb temperature of 6.11 C, heating coil entering air dry-bulb temperature of 21.11 C, heating coil entering air wet-bulb temperature of 15.55 C, and a heating coil air flow rate defined by field    rated air flow volume    below). The value entered here must be greater than 0. Capacity should not account for supply air fan heat. The gross rated heating capacity should be within 20% of the gross rated total cooling capacity, otherwise a warning message is issued. The gross heating capacity should NOT include the effect of supply air fan heat.

#### Field: Gross Rated Heating COP

This numeric field defines the coefficient of performance (COP= the gross heating capacity in watts divided by electrical power input in watts) of the DX heating coil unit at rated conditions (outdoor air dry-bulb temperature of 8.33 C, outdoor air wet-bulb temperature of 6.11 C, coil entering air dry-bulb temperature of 21.11 C, coil entering air wet-bulb temperature of 15.55 C, and a heating coil air flow rate defined by field    rated air flow volume rate    below). The value entered here must be greater than 0. The input power includes power for the compressor(s) and outdoor fan(s) but does not include the power consumption of the indoor supply air fan. The gross COP should NOT account for the supply air fan.

#### Field: Rated Air Flow Rate

This numeric field defines the volume air flow rate, in m<sup>3</sup> per second, across the DX heating coil at rated conditions. The value entered here must be greater than 0. The rated air volume flow rate should be between 0.00004027 m<sup>3</sup>/s and 0.00006041 m<sup>3</sup>/s per watt of the gross rated heating capacity. The gross rated heating capacity and gross rated COP should be performance information for the unit with outdoor air dry-bulb temperature of 8.33 C, outdoor air wet-bulb temperature of 6.11 C, heating coil entering air dry-bulb temperature of 21.11 C, heating coil entering air wet-bulb temperature of 15.55 C, and the rated air volume flow rate defined here.

#### Field: Rated Evaporator Fan Power Per Volume Flow Rate

This field is the electric power for the evaporator (heating coil) fan per air volume flow rate through the coil at the rated conditions in W/(m<sup>3</sup>/s). The default value is 773.3 W/(m<sup>3</sup>/s) (365 W/1000 cfm) if this field is left blank. If a value is entered, it must be &gt;= 0.0 and &lt;= 1250 W/(m<sup>3</sup>/s). This value is only used to calculate High Temperature Heating Standard (Net) Rating Capacity, Low Temperature Heating Standard (Net) Rating Capacity and Heating Seasonal Performance Factor (HSPF) which will be outputs in the EnergyPlus eio file (ref. EnergyPlus Engineering Reference, Single Speed DX Heating Coil, Standard Ratings). This value is not used for modeling the evaporator (heating coil) fan during simulations; instead, it is used for calculating the above standard ratings to assist the user in verifying their inputs for modeling this type of equipment.

#### Field: Air Inlet Node Name

This alpha field defines the name of the HVAC system node from which the DX heating coil draws its inlet air.

#### Field: Air Outlet Node Name

This alpha field defines the name of the HVAC system node to which the DX heating coil sends its outlet air.

#### Field: Heating Capacity Function of Temperature Curve Name

This alpha field defines the name of a bi-quadratic, quadratic or cubic performance curve (ref: Performance Curves) that parameterizes the variation of the total heating capacity as a function of the both the indoor and outdoor air dry-bulb temperature or just the outdoor air dry-bulb temperature depending on the type of curve selected. The bi-quadratic curve is recommended if sufficient manufacturer data is available as it provides sensitivity to the indoor air dry-bulb temperature and a more realistic output. The output of this curve is multiplied by the gross rated heating capacity to give the gross total heating capacity at specific temperature operating conditions (i.e., at an indoor air dry-bulb temperature or outdoor air dry-bulb temperature different from the rating point temperature). The curve is normalized to have the value of 1.0 at the rating point.

#### Field: Heating Capacity Function of Flow Fraction Curve Name

This alpha field defines the name of a quadratic or cubic performance curve (ref:   Performance Curves) that parameterizes the variation of total heating capacity as a function of the ratio of actual air flow rate across the heating coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the gross rated heating capacity and the heating capacity modifier curve (function of temperature) to give the gross heating capacity at the specific temperature and air flow conditions at which the coil is operating. The curve is normalized to have the value of 1.0 when the actual air flow rate equals the rated air flow rate.

#### Field: Energy Input Ratio Function of Temperature Curve Name

This alpha field defines the name of a bi-quadratic, quadratic or cubic performance curve (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the both the indoor and outdoor air dry-bulb temperature or just the outdoor air dry-bulb temperature depending on the type of curve selected. The bi-quadratic curve is recommended if sufficient manufacturer data is available as it provides sensitivity to the indoor air dry-bulb temperature and a more realistic output. The EIR is the inverse of the COP. The output of this curve is multiplied by the rated EIR (inverse of rated COP) to give the EIR at specific temperature operating conditions (i.e., at an indoor air dry-bulb temperature or outdoor air dry-bulb temperature different from the rating point temperature). The curve is normalized to have the value of 1.0 at the rating point.

#### Field: Energy Input Ratio Function of Flow Fraction Curve Name

This alpha field defines the name of a quadratic or cubic performance curve (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the ratio of actual air flow rate across the heating coil to the rated air flow rate (i.e., fraction of full load flow). The EIR is the inverse of the COP. The output of this curve is multiplied by the rated EIR and the EIR modifier curve (function of temperature) to give the EIR at the specific temperature and air flow conditions at which the coil is operating. This curve is normalized to a value of 1.0 when the actual air flow rate equals the rated air flow rate.

#### Field: Part Load Fraction Correlation Curve Name

This alpha field defines the name of a quadratic or cubic performance curve (Ref: Performance Curves) that parameterizes the variation of electrical power input to the DX unit as a function of the part load ratio (PLR, sensible cooling load/steady-state sensible cooling capacity). The product of the rated EIR and EIR modifier curves is divided by the output of this curve to give the    effective    EIR for a given simulation timestep. The part load fraction (PLF) correlation accounts for efficiency losses due to compressor cycling.

The part load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the compressor(s) run continuously for the simulation timestep). For PLR values between 0 and 1 (0 &lt;= PLR &lt; 1), the following rules apply:

PLF &gt;= 0.7     and     PLF &gt;= PLR

If PLF &lt; 0.7 a warning message is issued, the program resets the PLF value to 0.7, and the simulation proceeds. The runtime fraction of the coil is defined as PLR/PLF. If PLF &lt; PLR, then a warning message is issued and the runtime fraction of the coil is limited to 1.0.

A typical part load fraction correlation for a conventional, single-speed DX cooling coil (e.g., residential unit) would be:

           PLF = 0.85 + 0.15(PLR)

If the user wishes to model no efficiency degradation due to compressor cycling, the part load fraction correlation should be defined as follows:

           PLF = 1.0 + 0.0(PLR)

#### Field: Defrost Energy Input Ratio Function of Temperature Curve Name

This alpha field defines the name of a bi-quadratic performance curve (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) during reverse-cycle defrost periods as a function of the outdoor air dry-bulb temperature and the wet-bulb temperature of the air entering the indoor coil. The EIR is the inverse of the COP. The output of this curve is multiplied by the coil capacity, the fractional defrost time period and the runtime fraction of the heating coil to give the defrost power at the specific temperatures at which the indoor and outdoor coils are operating. This curve is only required when a reverse-cycle defrost strategy is selected. The curve is normalized to a value of 1.0 at the rating point conditions.

#### Field: Minimum Outdoor Dry-Bulb Temperature for Compressor Operation

This numeric field defines the minimum outdoor air dry-bulb temperature where the heating coil compressor turns off. The temperature for this input field must be greater than or equal to    20 C. If this input field is left blank, the default value is -8 C.

#### Field: Outdoor Dry-Bulb Temperature to Turn On Compressor

This numeric field defines the outdoor air dry-bulb temperature when the compressor is automatically turned back on following an automatic shut off because of low outdoor temperature. This field is only used for the calculation heating seasonal performance factor (HSPF) of heating coil. If this field is not provided, outdoor bin temperature is always considered to be greater than this temperature and    Minimum Outdoor dry-bulb Temperature for Compressor Operation    field described above.

#### Field: Maximum Outdoor Dry-Bulb Temperature for Defrost Operation

This numeric field defines the outdoor air dry-bulb temperature above which outdoor coil defrosting is disabled. The temperature for this input field must be greater than or equal to 0 C and less than or equal to 7.22 C. If this input field is left blank, the default value is 5 C.

#### Field: Crankcase Heater Capacity

This numeric field defines the crankcase heater capacity in Watts. When the outdoor air dry-bulb temperature is below the value specified in the input field    Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation    (described below), the crankcase heater is enabled during the time that the compressor is not running. If this heating coil is used as part of an air-to-air heat pump (Ref. AirLoopHVAC:UnitaryHeatPump:AirToAir or ZoneHVAC:PackagedTerminalHeatPump), the crankcase heater defined for this DX heating coil is enabled during the time that the compressor is not running for either heating or cooling (and the crankcase heater power defined in the DX cooling coil object is disregarded in this case). The value for this input field must be greater than or equal to 0. If this input field is left blank, the default value is 0. To simulate a unit without a crankcase heater, enter a value of 0.

#### Field: Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

This numeric field defines the outdoor air dry-bulb temperature above which the compressor   s crankcase heater is disabled. The value for this input field must be greater than or equal to 0.0 C. If this input field is left blank, the default value is 10 C.

#### Field: Defrost Strategy

This alpha field has two choices: reverse-cycle or resistive. If the reverse-cycle strategy is selected, the heating cycle is reversed periodically to provide heat to melt frost accumulated on the outdoor coil. If a resistive defrost strategy is selected, the frost is melted using an electric resistance heater. If this input field is left blank, the default defrost strategy is reverse-cycle.

#### Field: Defrost Control

This alpha field has two choices: timed or on-demand. If timed control is selected, the defrost time period is calculated based on a fixed value or compressor runtime whether or not frost has actually accumulated. For timed defrost control, the fractional amount of time the unit is in defrost is entered in the input field    Defrost Time Period Fraction    described below. If on-demand defrost control is selected, the defrost time period is calculated based on outdoor weather (humidity ratio) conditions. Regardless of which defrost control is selected, defrost does not occur above the user specified outdoor temperature entered in the input field    Maximum Outdoor Dry-bulb Temperature for Defrost Operation    described above. If this input field is left blank, the default defrost control is timed.

#### Field: Defrost Time Period Fraction

This numeric field defines the fraction of compressor runtime when the defrost cycle is active, and only applies to    timed    defrost (see Defrost Control input field above). For example, if the defrost cycle is active for 3.5 minutes for every 60 minutes of compressor runtime, then the user should enter 3.5/60 = 0.058333. The value for this input field must be greater than or equal to 0. If this input field is left blank, the default value is 0.058333.

#### Field: Resistive Defrost Heater Capacity

This numeric field defines the capacity of the resistive defrost heating element in Watts. This input field is used only when the selected defrost strategy is    resistive    (see input field    Defrost Strategy    above). The value for this input field must be greater than or equal to 0. If this input field is left blank, the default value is 0.

#### Field: Region Number

This optional numeric field defines the region number which is used to calculate HSPF of heating coil. The value for this input field must be between 1 and 6. If this input field is left blank, the default value is 4.

#### Field: Evaporator Air Inlet Node Name

This optional alpha field specifies the outdoor air node name used to define the conditions of the air entering the outdoor evaporator. If this field is left blank, the outdoor air temperature entering the evaporator is taken directly from the weather data. If this field is not blank, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air temperature from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air temperature is taken directly from the weather data.

#### Field: Zone Name for Evaporator Placement

This input field is name of a conditioned or unconditioned zone where the secondary coil (evaporator) of a heat pump is installed.  This is an optional input field specified only when user desires to extract heat from the zone via secondary coil. Heat extracted is modeled as internal gain. If the primary DX system is a heat pump, then the zone name should be the same as the zone name specified for placing the secondary cooling DX coil.

#### Field: Secondary Coil Air Flow Rate

This input value is the secondary coil (evaporator) air flow rate when the heat pump is working in heating mode or the secondary coil (condenser) air flow rate when the heat pump is working in cooling mode. This input field is auto-sizable.  

#### Field: Secondary Coil Fan Flow Scaling Factor

This input field is scaling factor for autosizing the secondary DX coil fan flow rate.  The secondary air flow rate is determined by multiplying the primary DX coil rated air flow rate by the fan flow scaling factor.  Default value is 1.25. If the secondary coil fan flow rate is not autosized, then the secondary coil fan flow scaling factor is set to 1.0.

#### Field: Nominal Sensible Heat Ratio of Secondary Coil

This input value is the nominal sensible heat ratio used to split the heat extracted by a secondary DX coil (evaporator) of a heat pump into sensible and latent components.  This is an optional input field.  If this input field is left blank, then pure sensible internal heat gain is assumed, i.e., sensible heat ratio of 1.0. 

#### Field: Sensible Heat Ratio Modifier Function of Temperature Curve Name

This input field is name of sensible heat ratio modifier biquadratic curve.  The value of this curve modifies the nominal sensible heat ratio for current time step depending on the secondary zone air node wet-bulb temperature and the heating DX coil entering air dry-bulb temperature.  This is an optional input field.  If this input field is left blank, then the nominal sensible heat ratio modifier curve value for temperature is set to 1.0.

#### Field: Sensible Heat Ratio Modifier Function of Flow Fraction Curve Name

This input field is name of sensible heat ratio modifier curve as function of secondary air flow fraction. The value of this curve modifies the nominal sensible heat ratio for current time step depending on the secondary coil air flow fraction. This is an optional input field.  If this input field is left blank, then the sensible heat ratio modifier curve value for flow fraction is set to 1.0.

Following is an example input for the object.

```idf
Coil:Heating:DX:SingleSpeed,
   Heat Pump DX Heating Coil 1,     ! Name of heating coil
   FanAndCoilAvailSched,                   ! Heating coil schedule
   35000,                                                 ! Gross Rated Heating Capacity
   2.75,                                                   ! Gross Rated Heating COP
   1.7,                                                     !rated air flow rate (m3/s)
   ,                                                       !rated evaporator fan power per volume flow rate (m3/s)
   Heating Coil Air Inlet Node,     !heating coil air side inlet node
   SuppHeating Coil Air Inlet Node, !Heating coil air side outlet node
   HPACHeatCapFT,     ! heating cap modifier curve (temperature, C)
   HPACHeatCapFFF,   ! heating cap modifier curve (flow fraction)
   HPACHeatEIRFT,     ! energy input ratio modifier curve (temperature, C)
   HPACHeatEIRFFF,   ! energy input ratio modifier curve (flow fraction)
   HPACCOOLPLFFPLR, ! part load fraction modifier curve (function of part load ratio)
   ,                 ! defrost EIR modifier curve (temp, C) not required for resistive defrost
   -5.0,                       ! minimum OAT for compressor operation   (C)
   ,                               ! outdoor dry-bulb temperature to turn on compressor   (C)
   5.0,                         ! maximum outdoor dry-bulb temp for defrost operation (C)
   200.0,                     ! Crankcase heater capacity (W)
   10.0,                       ! Maximum outdoor temp for crankcase heater operation (C)
   Resistive,             ! Defrost strategy (resistive or reverse-cycle)
   Timed,                     ! Defrost control (timed or on-demand)
   0.166667,             ! Defrost time period fraction (used for timed defrost control only)
   20000;! Resistive defrost heater capacity (used for resistive defrost strategy only)
```

### DX Heating Coil Outputs

* HVAC,Average,Heating Coil Total Heating Rate [W]

* HVAC,Sum,Heating Coil Total Heating Energy [J]

* HVAC,Average,Heating Coil Electric Power[W]

* HVAC,Sum,Heating Coil Electric Energy [J]

* HVAC,Average,Heating Coil Defrost Electric Power[W]

* HVAC,Sum,Heating Coil Defrost Electric Energy [J]

* HVAC,Average,Heating Coil Crankcase Heater Electric Power[W]

* HVAC,Sum,Heating Coil Crankcase Heater Electric Energy [J]

* HVAC,Average,Heating Coil Runtime Fraction []



#### Heating Coil Total Heating Rate [W]

This field is the total heating rate output of the DX coil in Watts. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil.

#### Heating Coil Total Heating Energy [J]

This is the total heating output of the DX coil in Joules over the timestep being reported. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = CoolingCoils, Group Key = System (ref. Output:Meter objects).

#### Heating Coil Electric Power [W]

This output is the electricity consumption rate of the DX coil compressor and outdoor fan(s) in Watts. This rate is applicable when the unit is providing heating to the conditioned zone(s), and excludes periods when the unit is in reverse-cycle defrost mode.

#### Heating Coil Electric Energy [J]

This is the electricity consumption of the DX coil compressor and condenser fan(s) in Joules for the timestep being reported. This consumption is applicable when the unit is providing heating to the conditioned zone(s), and excludes periods when the unit is in reverse-cycle defrost mode. This output is also added to a meter with Resource Type = Electricity, End Use Key = Cooling, Group Key = System (ref. Output:Meter objects).

#### Heating Coil Defrost Electric Power [W]

This is the electricity consumption rate of the DX coil unit in Watts when the unit is in defrost mode (reverse-cycle or resistive).

#### Heating Coil Defrost Electric Energy [J]

This is the electricity consumption of the DX coil unit in Joules for the timestep being reported. This consumption is applicable when the unit is in defrost mode (reverse-cycle or resistive).

#### Heating Coil Crankcase Heater Electric Power [W]

This is the average electricity consumption rate of the DX coil compressor   s crankcase heater in Watts for the timestep being reported.

#### Heating Coil Crankcase Heater Electric Energy [J]

This is the electricity consumption of the DX coil compressor   s crankcase heater in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Miscellaneous, Group Key = System (ref. Output:Meter objects).

#### Heating Coil Runtime Fraction []

This is the runtime fraction of the DX heating coil compressor and outdoor fan(s) for the timestep being reported.

### Coil:Heating:DX:MultiSpeed

### Coil:Heating:DX:MultiSpeed

This component models a DX heating unit with multiple discrete levels of heating capacity. Currently, this heating coil can only be referenced by a AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed compound object. The multispeed DX heating coil can have from two to four operating speeds. When the coil operates at Speed 1 (the lowest speed), its performance is very similar to the Coil:Heating:DX:SingleSpeed object where the impacts of part-load ratio can be included. When the coil operates at higher speeds (above Speed 1), the linear approximation methodology is applied. The coil outputs at two consecutive speeds are linearly interpolated to meet the required heating capacity during an HVAC system timestep. When the coil performs above the lowest speed, the user can choose if they want to include part-load ratio impacts at the higher speeds.

The multispeed unit is described by specifying the performance at different operating speeds. Each speed has its own set of input specifications: full load capacity, COP and air flow rate at rated conditions, along with modifier curves to determine performance when actual operating conditions are different from the rated conditions.

The coil operates to meet the sensible capacity being requested. When this requested capacity is above the sensible capacity of the highest operating speed, the coil runs continuously at the highest speed. When the requested capacity is between the sensible capacities of two consecutive speeds, the unit will operate a portion of the time at each speed to meet the request. When the requested capacity is less than the low speed (Speed 1) capacity, the unit will cycle on/off as needed.

The next input defines the minimum outdoor dry-bulb temperature where the compressor will operate. The followed two inputs are related to crankcase heater operation: capacity and maximum outdoor dry-bulb temperature for crankcase heater operation. The next six inputs cover defrost operation: defrost EIR modifier curve, the maximum outdoor dry-bulb temperature for defrost operation, the type of defrost strategy (reverse-cycle or resistive), defrost control (timed or on-demand), the fractional defrost time period (timed defrost control only), and the resistive defrost heater capacity if a resistive defrost strategy is selected. The activation of defrost is dependent on outdoor conditions. The capacity reduction and energy use modification are independent of speed. The defrost EIR modifier is described below:

The defrost energy input ratio (EIR) modifier curve (function of temperature) is a bi-quadratic curve with two independent variables: outdoor air dry-bulb temperature and the heating coil entering air wet-bulb temperature. The output of this curve is multiplied by the heating coil capacity, the fractional defrost time period and the runtime fraction of the heating coil to give the defrost power at the specific temperatures at which the coil is operating. This curve is only required when a reverse-cycle defrost strategy is specified.

The next input allows the user to choose whether to apply the part load fraction correlation to speeds greater than 1 or not. The following input is the type of fuel.

Then the number of speed for heating is entered. The rest of inputs are speed dependent. Each set of data consists of gross rated heating capacity, gross rated COP, and the rated air volume flow rate. These three inputs determine the coil performance at the rating point (outdoor air dry-bulb temperature of 8.33 &deg;C, outdoor air wet-bulb temperature of 6.11 &deg;C, coil entering air dry-bulb temperature of 21.11 &deg;C, coil entering air wet-bulb temperature of 15.55 &deg;C). The rated air volume flow rate should be between .00004027 m<sup>3</sup>/s and .00006041 m<sup>3</sup>/s per watt of gross rated heating capacity. The rated waste heat fraction is needed to calculate how much waste heat is available at the rated conditions. In addition, up to 6 modifier curves are required per speed.

1)        The heating capacity modifier curve (function of temperature) can be a function of both the outdoor and indoor air dry-bulb temperature or only the outdoor air dry-bulb temperature. User has the choice of a bi-quadratic curve with two independent variables or a quadratic curve as well as a cubic curve with a single independent variable. The bi-quadratic curve is recommended if sufficient manufacturer data is available as it provides sensitivity to the indoor air dry-bulb temperature and a more realistic output. The output of this curve is multiplied by the gross rated heating capacity to give the gross total heating capacity at specific temperature operating conditions (i.e., at an outdoor or indoor air temperature different from the rating point temperature).

2)        The heating capacity modifier curve (function of flow fraction) is a quadratic or cubic curve with the independent variable being the ratio of the actual air flow rate across the heating coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the gross rated heating capacity and the heating capacity modifier curve (function of temperature) to give the gross heating capacity at the specific temperature and air flow conditions at which the coil is operating.

3)        The energy input ratio (EIR) modifier curve (function of temperature) can be a function of both the outdoor and indoor air dry-bulb temperature or only the outdoor air dry-bulb temperature. User has the choice of a bi-quadratic curve with two independent variables or a quadratic curve as well as a cubic curve with a single independent variable. The bi-quadratic curve is recommended if sufficient manufacturer data is available as it provides sensitivity to the indoor air dry-bulb temperature and a more realistic output. The output of this curve is multiplied by the rated EIR (inverse of the rated COP) to give the EIR at specific temperature operating conditions (i.e., at an outdoor or indoor air temperature different from the rating point temperature).

4)        The energy input ratio (EIR) modifier curve (function of flow fraction) is a quadratic or cubic curve with the independent variable being the ratio of the actual air flow rate across the heating coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the rated EIR (inverse of the rated COP) and the EIR modifier curve (function of temperature) to give the EIR at the specific temperature and air flow conditions at which the coil is operating.

5)        The part load fraction correlation (function of part load ratio) is a quadratic or cubic curve with the independent variable being part load ratio (sensible heating load / steady-state heating capacity). The output of this curve is used in combination with the rated EIR and EIR modifier curves to give the    effective    EIR for a given simulation timestep. The part load fraction correlation accounts for efficiency losses due to compressor cycling.

6)        The waste heat modifier curve (function of temperature) is a bi-quadratic curve with two independent variables: outdoor air dry-bulb temperature and the heating coil entering air dry-bulb temperature. The output of this curve is multiplied by the heating input energy, the waste heat fraction of heat input to give the recoverable waste heat.

The curves are simply specified by name. Curve inputs are described in the curve manager section of this document (ref. Performance Curves).

#### Field: Name

This alpha field defines a unique user-assigned name for an instance of a multispeed DX heating coil. Any reference to this DX heating coil by another object will use this name. The only allowed parent is AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed.

#### Field: Availability Schedule Name

This alpha field defines the name of the schedule (ref: Schedule) that denotes whether the multispeed DX heating coil can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Air Inlet Node name

This alpha field defines the name of the HVAC system node from which the DX heating coil draws its inlet air.

#### Field: Air Outlet Node Name

This alpha field defines the name of the HVAC system node to which the DX heating coil sends its outlet air.

#### Field: Minimum Outdoor Dry-Bulb Temperature for Compressor Operation

This numeric field defines the minimum outdoor air dry-bulb temperature where the heating coil compressor turns off. The temperature for this input field must be greater than or equal to    20 &deg;C. If this input field is left blank, the default value is -8 &deg;C.

#### Field: Crankcase Heater Capacity

This numeric field defines the crankcase heater capacity in Watts. When the outdoor air dry-bulb temperature is below the value specified in the input field    Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation    (described below), the crankcase heater is enabled during the time that the compressor is not running. The value for this input field must be greater than or equal to 0. If this input field is left blank, the default value is 0. To simulate a unit without a crankcase heater, enter a value of 0.

#### Field: Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

This numeric field defines the outdoor air dry-bulb temperature above which the compressor   s crankcase heater is disabled. The value for this input field must be greater than or equal to 0.0 &deg;C. If this input field is left blank, the default value is 10 &deg;C.

#### Field: Defrost Energy Input Ratio Function of Temperature Curve Name

This alpha field defines the name of a bi-quadratic performance curve (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) during reverse-cycle defrost periods as a function of the outdoor air dry-bulb temperature and the wet-bulb temperature of the air entering the indoor coil. The EIR is the inverse of the COP. The output of this curve is multiplied by the coil capacity, the fractional defrost time period and the runtime fraction of the heating coil to give the defrost power at the specific temperatures at which the indoor and outdoor coils are operating. This curve is only required when a reverse-cycle defrost strategy is selected. The curve is normalized to a value of 1.0 at the rating point conditions.

#### Field: Maximum Outdoor Dry-Bulb Temperature for Defrost Operation

This numeric field defines the outdoor air dry-bulb temperature above which outdoor coil defrosting is disabled. The temperature for this input field must be greater than or equal to 0 &deg;C and less than or equal to 7.22 &deg;C. If this input field is left blank, the default value is 5 &deg;C.

#### Field: Defrost Strategy

This alpha field has two choices: reverse-cycle or resistive. If the reverse-cycle strategy is selected, the heating cycle is reversed periodically to provide heat to melt frost accumulated on the outdoor coil. If a resistive defrost strategy is selected, the frost is melted using an electric resistance heater. If this input field is left blank, the default defrost strategy is reverse-cycle.

#### Field: Defrost Control

This alpha field has two choices: timed or on-demand. If timed control is selected, the defrost time period is calculated based on a fixed value or compressor runtime whether or not frost has actually accumulated. For timed defrost control, the fractional amount of time the unit is in defrost is entered in the input field    Defrost Time Period Fraction    described below. If on-demand defrost control is selected, the defrost time period is calculated based on outdoor weather (humidity ratio) conditions. Regardless of which defrost control is selected, defrost does not occur above the user specified outdoor temperature entered in the input field    Maximum Outdoor Dry-bulb Temperature for Defrost Operation    described above. If this input field is left blank, the default defrost control is timed.

#### Field: Defrost Time Period Fraction

This numeric field defines the fraction of compressor runtime when the defrost cycle is active, and only applies to    timed    defrost (see Defrost Control input field above). For example, if the defrost cycle is active for 3.5 minutes for every 60 minutes of compressor runtime, then the user should enter 3.5/60 = 0.058333. The value for this input field must be greater than or equal to 0. If this input field is left blank, the default value is 0.058333.

#### Field: Resistive Defrost Heater Capacity

This numeric field defines the capacity of the resistive defrost heating element in Watts. This input field is used only when the selected defrost strategy is    resistive    (see input field    Defrost Strategy    above). The value for this input field must be greater than or equal to 0. If this input field is left blank, the default value is 0.

#### Field: Apply Part Load Fraction to Speeds Greater than 1

This field determines whether part-load impacts on coil energy use are applied when the coil is operating at speeds greater than speed 1. The allowed choices are Yes or No, with the default being No if this field is left blank. Other input fields in this object allow the user to specify a part-load fraction correlation for each speed to account for compressor start up losses (cycle on/off). For the case of a single multi-speed compressor, the part load losses may only be significant when the compressor cycles between speed 1 and off, but the losses may be extremely small when the compressor operates between speed 1 and speed 2 (or between speeds 2 and 3, etc.). In this case, the user may chose to specify **No** for this input field to neglect part-load impacts on energy use at higher operating speeds. If part-load impacts on coil energy use are thought to be significant (e.g., interwined cooling coil with multiple compressors feeding individual refrigerant circuits), then the user may chose to specify **Yes** and the part-load fraction correlations specified for speeds 2 through 4 will be applied as appropriate. The selection for this input field does not affect part-load impacts when the compressor cycles between speed 1 and off   (i.e., the part-load fraction correlation for speed 1 is always applied).

#### Field: Fuel Type

This alpha field determines the type of fuel that the chiller uses.   This field has seven choices: Electricity, NaturalGas, PropaneGas, Coal, Diesel, Gasoline, FuelOil\#1, FuelOil\#2, OtherFuel1 and OtherFuel2. The default is NaturalGas.

#### Field: Number of Speeds

This field specifies the number of sets of data being entered for rated specifications, performance curves, and waste heat specifications for each cooling speed. The rated specifications consist of gross rated capacity, gross rated COP, and rated air flow rate. The performance curves consist of a total capacity modifier curve as a function of temperature, total capacity modifier curve as a function of flow fraction, energy input ratio modifier curve as a function of temperature, energy input ratio modifier curve as a function of flow fraction, and part load fraction correlation as a function of part load ratio. The waste heat specifications include the fraction of energy input to the heating coil at the fully loaded and rated conditions, and a temperature modifier. The minimum number of speeds for heating is 2 and the maximum number is 4. The number of speeds should be the same as the number of speeds for heating defined in its parent object (AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed). The first set of performance inputs is for Speed 1 and should be for low speed, and the last set of performance inputs should be for high speed. For example, if only three heating speeds are defined, the first set should be for low speed (Speed 1), the second set should be for medium speed (Speed 2), and the third set should be for high speed (Speed 3). In this example, any performance inputs for Speed 4 would be neglected (since this input field specifies that the coil only has three heating speeds).

#### Field Group: Rated Specification, Performance Curves, and Waste Heat Data

The performance for each heating speed must be specified as shown below. All inputs for Speed 1 are required first, followed by the inputs for Speed 2, Speed 3 and Speed 4.

#### Field: Speed &lt;x&gt; Gross Rated Heating Capacity

This numeric field defines the total, full load gross heating capacity in watts of the DX coil unit at rated conditions for Speed &lt;x&gt; operation (outdoor air dry-bulb temperature of 8.33 &deg;C, outdoor air wet-bulb temperature of 6.11 &deg;C, heating coil entering air dry-bulb temperature of 21.11 &deg;C, heating coil entering air wet-bulb temperature of 15.55 &deg;C, and a heating coil air flow rate defined by field    Rated Air Flow Rate, Speed &lt;x&gt;    below). The value entered here must be greater than 0. The gross heating capacity should not account for the effect of supply air fan heat.

#### Field: Speed &lt;x&gt; Gross Rated Heating COP

This numeric field defines the coefficient of performance (COP=gross heating capacity in watts divided by electrical power input in watts) of the DX heating coil unit at rated conditions for Speed &lt;x&gt; operation (outdoor air dry-bulb temperature of 8.33 &deg;C, outdoor air wet-bulb temperature of 6.11 &deg;C, coil entering air dry-bulb temperature of 21.11 &deg;C, coil entering air wet-bulb temperature of 15.55 &deg;C, and a heating coil air flow rate defined by field    Speed &lt;x&gt; Rated Air Flow Rate    below). The value entered here must be greater than 0. The input power includes power for the compressor(s) and outdoor fan(s) but does not include the power consumption of the indoor supply air fan. The gross heating capacity is the value entered above in the field    Gross Rated Heating Capacity   . The gross COP should NOT account for the supply air fan.

#### Field: Speed &lt;x&gt; Rated Air Flow Rate

This numeric field defines the volume air flow rate, in m<sup>3</sup> per second, across the DX heating coil at rated conditions for Speed &lt;x&gt; operation. The value entered here must be greater than 0. The rated air volume flow rate should be between 0.00004027 m<sup>3</sup>/s and 0.00006041 m<sup>3</sup>/s per watt of gross rated heating capacity. The gross rated heating capacity and gross rated COP should be performance information for the unit with outdoor air dry-bulb temperature of 8.33 &deg;C, outdoor air wet-bulb temperature of 6.11 &deg;C, heating coil entering air dry-bulb temperature of 21.11 &deg;C, heating coil entering air wet-bulb temperature of 15.55 &deg;C, and the rated air volume flow rate defined here.

#### Field: Speed &lt;x&gt; Heating Capacity Function of Temperature Curve Name

This alpha field defines the name of a bi-quadratic, quadratic or cubic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the total heating capacity as a function of the both the indoor and outdoor air dry-bulb temperature or just the outdoor air dry-bulb temperature depending on the type of curve selected. The bi-quadratic curve is recommended if sufficient manufacturer data is available as it provides sensitivity to the indoor air dry-bulb temperature and a more realistic output. The output of this curve is multiplied by the gross rated heating capacity to give the gross total heating capacity at specific temperature operating conditions (i.e., at an indoor air dry-bulb temperature or outdoor air dry-bulb temperature different from the rating point temperature). The curve is normalized to have the value of 1.0 at the rating point.

#### Field: Speed &lt;x&gt; Heating Capacity Function of Flow Fraction Curve Name

This alpha field defines the name of a quadratic or cubic performance curve for Speed &lt;x&gt; (ref:   Performance Curves) that parameterizes the variation of heating capacity as a function of the ratio of actual air flow rate across the heating coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the gross rated heating capacity and the gross heating capacity modifier curve (function of temperature) to give the gross heating capacity at the specific temperature and air flow conditions at which the coil is operating. The curve is normalized to have the value of 1.0 when the actual air flow rate equals the rated air flow rate.

#### Field: Speed &lt;x&gt; Energy Input Ratio Function of Temperature Curve Name

This alpha field defines the name of a bi-quadratic, quadratic or cubic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the both the indoor and outdoor air dry-bulb temperature or just the outdoor air dry-bulb temperature depending on the type of curve selected. The bi-quadratic curve is recommended if sufficient manufacturer data is available as it provides sensitivity to the indoor air dry-bulb temperature and a more realistic output. The EIR is the inverse of the COP. The output of this curve is multiplied by the rated EIR (inverse of rated COP) to give the EIR at specific temperature operating conditions (i.e., at an indoor air dry-bulb temperature or outdoor air dry-bulb temperature different from the rating point temperature). The curve is normalized to have the value of 1.0 at the rating point.

#### Field: Speed &lt;x&gt; Energy Input Ratio Function of Flow Fraction Curve Name

This alpha field defines the name of a quadratic or cubic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the ratio of actual air flow rate across the heating coil to the rated air flow rate (i.e., fraction of full load flow). The EIR is the inverse of the COP. The output of this curve is multiplied by the rated EIR and the EIR modifier curve (function of temperature) to give the EIR at the specific temperature and air flow conditions at which the coil is operating. This curve is normalized to a value of 1.0 when the actual air flow rate equals the rated air flow rate.

#### Field: Speed &lt;x&gt;Part Load Fraction Correlation Curve Name

This alpha field defines the name of a quadratic or cubic performance curve for Speed &lt;x&gt; (Ref: Performance Curves) that parameterizes the variation of electrical power input to the DX unit as a function of the part load ratio (PLR, sensible cooling load/steady-state sensible cooling capacity). The product of the rated EIR and EIR modifier curves is divided by the output of this curve to give the    effective    EIR for a given simulation timestep. The part load fraction (PLF) correlation accounts for efficiency losses due to compressor cycling.

The part load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the compressor(s) run continuously for the simulation timestep). For PLR values between 0 and 1 (0 &lt;= PLR &lt; 1), the following rules apply:

           PLF &gt;= 0.7     and     PLF &gt;= PLR

If PLF &lt; 0.7 a warning message is issued, the program resets the PLF value to 0.7, and the simulation proceeds. The runtime fraction of the coil is defined as PLR/PLF. If PLF &lt; PLR, then a warning message is issued and the runtime fraction of the coil is limited to 1.0.

A typical part load fraction correlation for a conventional DX heating coil (Speed &lt;x&gt;) would be:

           PLF = 0.85 + 0.15(PLR)

If the user wishes to model no efficiency degradation due to compressor cycling, the part load fraction correlation should be defined as follows:

           PLF = 1.0 + 0.0(PLR)

####   Field: Speed &lt;x&gt; Rated Waste Heat Fraction of Power Input

The fraction of heat input to heating that is available as recoverable waste heat at full load and rated conditions for Speed &lt;x&gt; operation.

#### Field: Speed &lt;x&gt; Waste Heat Function of Temperature Curve Name

The name of a bi-quadratic performance curve (ref: Performance Curves) that parameterizes the variation of the waste heat recovery as a function of outdoor dry-bulb temperature and the entering coil dry-bulb temperature for Speed &lt;x&gt;. The output of this curve is multiplied by the rated recoverable waste heat at specific temperature operating conditions (i.e., at temperatures different from the rating point). The curve is normalized to a value of 1.0 at the rating point. When the fuel type is electricity, the field is either left blank or ignored by the program.

#### Field: Zone Name for Evaporator Placement

This input field is name of a conditioned or unconditioned zone where the secondary coil (evaporator) of a heat pump is installed.  This is an optional input field specified only when user desires to extract heat from the zone via secondary coil. Heat extracted is modeled as internal gain. If the primary DX system is a heat pump, then the zone name should be the same as the zone name specified for placing the secondary cooling DX coil.

#### Field: Speed &lt;x&gt; Secondary Coil Air Flow Rate

This input value is the secondary coil (evaporator) air flow rate when the heat pump is working in heating mode or the secondary coil (condenser) air flow rate when the heat pump is working in cooling mode. This input field is auto-sizable.  

#### Field: Speed &lt;x&gt; Secondary Coil Fan Flow Scaling Factor

This input field is scaling factor for autosizing the secondary DX coil fan flow rate.  The secondary air flow rate is determined by multiplying the primary DX coil rated air flow rate by the fan flow scaling factor.  Default value is 1.25. If the secondary coil fan flow rate is not autosized, then the secondary coil fan flow scaling factor is set to 1.0.

#### Field: Speed &lt;x&gt; Nominal Sensible Heat Ratio of Secondary Coil

This input value is the nominal sensible heat ratio used to split the heat extracted by a secondary DX coil (evaporator) of a heat pump into sensible and latent components.  This is an optional input field.  If this input field is left blank, then pure sensible internal heat gain is assumed, i.e., sensible heat ratio of 1.0. 

#### Field: Speed &lt;x&gt; Sensible Heat Ratio Modifier Function of Temperature Curve Name

This input field is name of sensible heat ratio modifier biquadratic curve.  The value of this curve modifies the nominal sensible heat ratio for current time step depending on the secondary zone air node wet-bulb temperature and the heating DX coil entering air dry-bulb temperature.  This is an optional input field.  If this input field is left blank, then the nominal sensible heat ratio modifier curve value for temperature is set to 1.0.

#### Field: Speed &lt;x&gt; Sensible Heat Ratio Modifier Function of Flow Fraction Curve Name

This input field is name of sensible heat ratio modifier curve as function of secondary air flow fraction. The value of this curve modifies the nominal sensible heat ratio for current time step depending on the secondary coil air flow fraction. This is an optional input field.  If this input field is left blank, then the sensible heat ratio modifier curve value for flow fraction is set to 1.0.

Following is an example input for a multi-speed heating DX coil.



```idf
   COIL:Heating:DX:MultiSpeed,
       Heat Pump DX Heating Coil 1,   !- Name of heat pump heating coil
       FanAndCoilAvailSched,       !- Availability Schedule
       Heating Coil Air Inlet Node,   !- Coil Air Inlet Node
       SuppHeating Coil Air Inlet Node,   !- Coil Air Outlet Node
       -8.0,                                       !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
       200.0,                                     !- Crankcase Heater Capacity {W}
       10.0,                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
       HPACDefrostCAPFT,               !- Defrost energy input ratio modifier curve (temperature)
       7.22,                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation
       reverse-cycle,                     !- Defrost Strategy
       timed,                                     !- Defrost Control
       0.058333,                               !- Defrost Time Period Fraction
       2000.0,                                   !- Resistive Defrost Heater Capacity {W}
       No,                                           !- Apply Part Load Fraction to Speeds greater than 1
       NaturalGas,                           !- Fuel type
       4,                                             !- Number of speeds
       7500,                                       !- Gross Rated Heating Capacity, Speed 1 {W}
       2.75,                                       !- Gross Rated Heating COP, Speed 1
       0.45,                                       !- Rated Air Flow Rate, Speed 1 {m3/s}
       HPACHeatCapFT Speed 1,     !- Heating Capacity Modifier Curve, Speed 1 (temperature)
       HPACHeatCapFF Speed 1,     !- Heating capacity modifier curve, Speed 1 (flow fraction)
       HPACHeatEIRFT Speed 1,     !- Energy input ratio modifier curve, Speed 1 (temperature)
       HPACHeatEIRFF Speed 1,     !- Energy input ratio modifier curve, Speed 1 (flow fraction)
       HPACHeatPLFFPLR Speed 1, !- Part load fraction correlation, Speed 1 (part load ratio)
       0.2,                                         !- Rated waste heat fraction of power input, Speed 1
       HAPCHeatWHFT Speed 1,       !- Waste heat modifier curve, Speed 1 (temperature)
       17500,                                     !- Gross Rated Heating Capacity, Speed 2 {W}
       2.75,                                       !- Gross Rated Heating COP, Speed 2
       0.85,                                       !- Rated Air Flow Rate, Speed 2 {m3/s}
       HPACHeatCapFT Speed 2,     !- Heating Capacity Modifier Curve, Speed 2 (temperature)
       HPACHeatCapFF Speed 2,     !- Heating capacity modifier curve, Speed 2 (flow fraction)
       HPACHeatEIRFT Speed 2,     !- Energy input ratio modifier curve, Speed 2 (temperature)
       HPACHeatEIRFF Speed 2,     !- Energy input ratio modifier curve, Speed 2 (flow fraction)
       HPACHeatPLFFPLR Speed 2, !- Part load fraction correlation, Speed 2 (part load ratio)
       0.2,                                         !- Rated waste heat fraction of power input, Speed 2
       HAPCHeatWHFT Speed 2,       !- Waste heat modifier curve, Speed 2 (temperature)
       25500,                                     !- Gross Rated Heating Capacity, Speed 3 {W}
       2.75,                                       !- Gross Rated Heating COP, Speed 3
       1.25,                                       !- Rated Air Flow Rate, Speed 3 {m3/s}
       HPACHeatCapFT Speed 3,     !- Heating Capacity Modifier Curve, Speed 3 (temperature)
       HPACHeatCapFF Speed 3,     !- Heating capacity modifier curve, Speed 3 (flow fraction)
       HPACHeatEIRFT Speed 3,     !- Energy input ratio modifier curve, Speed 3 (temperature)
       HPACHeatEIRFF Speed 3,     !- Energy input ratio modifier curve, Speed 3 (flow fraction)
       HPACHeatPLFFPLR Speed 3, !- Part load fraction correlation, Speed 3 (part load ratio)
       0.2,                                         !- Rated waste heat fraction of power input, Speed 3
       HAPCHeatWHFT Speed 3,       !- Waste heat modifier curve, Speed 3 (temperature)
       35500,                                     !- Gross Rated Heating Capacity, Speed 4 {W}
       2.75,                                       !- Gross Rated Heating COP, Speed 4
       1.75,                                       !- Rated Air Flow Rate, Speed 4 {m3/s}
       HPACHeatCapFT Speed 4,     !- Heating Capacity Modifier Curve, Speed 4 (temperature)
       HPACHeatCapFF Speed 4,     !- Heating capacity modifier curve, Speed 4 (flow fraction)
       HPACHeatEIRFT Speed 4,     !- Energy input ratio modifier curve, Speed 4 (temperature)
       HPACHeatEIRFF Speed 4,     !- Energy input ratio modifier curve, Speed 4 (flow fraction)
       HPACHeatPLFFPLR Speed 4, !- Part load fraction correlation, Speed 4 (part load ratio)
       0.2,                                         !- Rated waste heat fraction of power input, Speed 4
       HAPCHeatWHFT Speed 4;       !- Waste heat modifier curve, Speed 4 (temperature)
```



### MultiSpeed DX Heating Coil Outputs

* HVAC,Average,Heating Coil Total Heating Rate [W]

* HVAC,Sum,Heating Coil Total Heating Energy [J]

* HVAC,Average,Heating Coil Electric Power[W]

* HVAC,Sum,Heating Coil Electric Energy [J]

* HVAC,Average,Heating Coil Defrost Electric Power[W]

* HVAC,Sum,Heating Coil Defrost Electric Energy [J]

* HVAC,Average,Heating Coil Defrost Gas Rate [W]

* HVAC,Sum,Heating Coil Defrost Gas Energy [J]

* HVAC,Average,Heating Coil Crankcase Heater Electric Power[W]

* HVAC,Sum,Heating Coil Crankcase Heater Electric Energy [J]

* HVAC,Average,Heating Coil Runtime Fraction []

If Fuel Type is not Electricity:

* HVAC,Average, Heating Coil &lt;Fuel Type&gt; Rate [W]

* HVAC,Sum, Heating Coil &lt;Fuel Type&gt; Energy [J]



#### Heating Coil Total Heating Rate [W]

This field is the total heating rate output of the DX coil in Watts. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil.

#### Heating Coil Total Heating Energy [J]

This is the total heating output of the DX coil in Joules over the timestep being reported. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = HeatingCoil, Group Key = System (ref. Output:Meter objects).

#### Heating Coil Electric Power [W]

This output variable is the input fuel type power for the heating coil in the unit of Watts, averaged during the report period. If Fuel Type is not Electricity, the value is zero.

#### Cooling Coil Electric Energy [J]

This output variable is the input fuel type consumption for the multispeed heating coil in the unit of Joules, summed during the report period. This output is also added to a meter with Resource Type = Electricity, End Use Key = Heating, Group Key = System (ref. Output:Meter objects). If Fuel Type is not Electricity, the value is zero.

#### Heating Coil Defrost Electric Power [W]

This is the electricity consumption rate of the DX coil unit in Watts when the unit is in defrost mode (reverse-cycle or resistive). The variable is available when the defrost mode is resistive or the fuel type is electricity.

#### Heating Coil Defrost Electric Energy [J]

This is the electricity consumption of the DX coil unit in Joules for the timestep being reported. This consumption is applicable when the unit is in defrost mode (reverse-cycle or resistive). The variable is available when the defrost mode is resistive or the fuel type is electricity.

#### Heating Coil Defrost &lt;Fuel Type&gt; Rate [W]

This is the fuel consumption rate of the DX coil unit in Watts when the unit is in defrost mode (reverse-cycle). The variable is available when the defrost mode is reverse-cycle and the fuel type is non-electricity.

#### Heating Coil Defrost &lt;Fuel Type&gt; Energy [J]

This is the fuel consumption of the DX coil unit in Joules for the timestep being reported. This consumption is applicable when the unit is in defrost mode (reverse-cycle). The variable is available when the defrost mode is reverse-cycle and the fuel type is non-electricity.

#### Heating Coil Crankcase Heater Electric Power [W]

This is the average electricity consumption rate of the DX coil compressor   s crankcase heater in Watts for the timestep being reported. When a companion cooling coil exits, the crankcase heater power of the companion cool coil is alos reported in this variable.

#### Heating Coil Crankcase Heater Electric Energy [J]

This is the electricity consumption of the DX coil compressor   s crankcase heater in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Heating, Group Key = System (ref. Output:Meter objects). When a companion cooling coil exits, the crankcase heater power of the companion cool coil is alos reported in this variable.

#### Heating Coil Runtime Fraction []

This is the runtime fraction of the DX heating coil compressor and outdoor fan(s) for the timestep being reported. When the heating speed is above 1, this output is the run time fraction for the higher speed.

#### Heating Coil &lt;Fuel Type&gt; Rate [W]

This output variable is the input fuel type power for the heating coil in the unit of Watts, averaged during the report period. The electric power is excluded. If Fuel Type is Electricity, this output variable is not reported.

#### Cooling Coil &lt;Fuel Type&gt; Energy [J]

This output variable is the input fuel type consumption for the multispeed heating coil in the unit of Joules, summed during the report period. The electric consumption is excluded. This output is also added to a meter with Resource Type = &lt;Fuel Type&gt;, End Use Key = Heating, Group Key = System (ref. Output:Meter objects). If Fuel Type is Electricity, this output variable is not reported.

Note: The Fuel Type defined in the above two output variables depends on the input in the fuel type filed. In addition to Electricity, Valid fuel types are NaturalGas, Propane, FuelOil\#1, FuelOil\#2, Coal, Diesel, Gasoline, OtherFuel1 and OtherFuel2.

### Coil:Heating:DX:VariableSpeed

The Variable-Speed Air-to-Air Heating DX Coil is a collection of performance curves that represent the heating coil at various speed levels. The performance curves should be generated from the heat pump Reference Unit catalog data. This is an equation-fit model that resembles a black box with no usage of heat transfer equations. The number of speed levels can range from 1 to 10. The heating coil has two air side node connections. The user needs to specify a nominal speed level, at which the gross rated capacity and rated volumetric air flow rate are sized. The gross rated capacity and rated volumetric flow rate represent the real situation in the air loop, and are used to determine the flow rates at various speed levels in the parent objects, e.g. AirLoopHVAC:UnitaryHeatPump:AirToAir, ZoneHVAC:PackagedTerminalHeatPump, etc. It shall be mentioned that the performance correction curves, i.e. the temperature and flow fraction correction curves, should be normalized to the capacity and flow rate at each individual speed and at the rated operating conditions, similar to the performance curves used in the single-speed DX coil. On the other hand, the performance values at individual speed levels, e.g. capacities, COPs and flow rates, should be given regarding a specific unit from the Reference Unit catalog data. In the following content, the statement started with    Reference Unit    means the actual Reference Unit catalog data. The rated conditions for obtaining the capacities and COPs   are at indoor dry-bulb temperature of 21.1 ˚C (70 ˚F) and the source side entering air temperature of 8.3 ˚C (47 ˚F). Some equations are provided below to help explain the function of the various performance curves and data fields.

#### Field: Name

This alpha field contains the identifying name for the variable speed heating coil.

#### Field: Air Inlet Node Name

This alpha field contains the heating coil load side inlet node name.

#### Field: Air Outlet Node Name

This alpha field contains the heating coil load side outlet node name.

#### Field: Number of Speeds

This numeric field contains the maximum number of speed levels that the module uses. The number of speeds, for which the user input the performance data and curves, has to be equal to or higher than the maximum number. The performance inputs at higher speeds are ignored.

#### Field: Nominal Speed Level

This numeric field defines the nominal speed level, at which the rated capacity, rated air and volumetric flow rate are correlated.

#### Field: Gross Rated Heating Capacity at Selected Nominal Speed Level

This numeric field contains the rated capacity at the nominal speed level.   This field is autosizable. The gross rated heating capacity is used to determine a capacity scaling factor, as compared to the Reference Unit capacity at the nominal speed level.

<div>\[{\rm{CapacityScaleFactor}} = \frac{{{\rm{Gross RatedTotalHeatingCapacity}}}}{{{\rm{ReferenceUnitCapacity}}@{\rm{NominalSpeedLevel}}}}\]</div>

And then, this scaling factor is used to determine capacities at rated conditions for other speed levels, as below,

<div>\[\begin{array}{l}{\rm{Gross RatedCapacity}}@{\rm{SpeedLevel}}\left( {\rm{x}} \right) = \\\quad \quad \quad {\rm{CapacityScaleFactor}} \times \\\quad \quad \quad {\rm{ReferenceUnitCapacity}}@{\rm{SpeedLevel}}({\rm{x}})\end{array}\]</div>

#### Field: Rated Volumetric Air Flow Rate

This numeric field contains the rated volumetric air flow rate on the load side of the heat pump corresponding to the nominal speed level. This field is autosizable. The value is used to determine an internal scaling factor, and calculate the air flow rates in the parent objects.   It is recommended that the ratio of the rated volumetric air flow rate to the rated capacity is the same as the unit performance from the Reference Unit data.

<div>\[{\rm{AirFlowScaleFactor}} = \frac{{{\rm{RatedVolumetricAirFlowRate}}}}{{{\rm{ReferenceUnitVolAirFlowRate}}@{\rm{NominalSpeedLevel}} \times {\rm{CapacityScaleFactor}}}}\]</div>

And the volumetric air flow rates in the parent objects are calculated as below,

#### <span>$\begin{array}{l}{\rm{LoopVolumetricAirFlowRate}}@{\rm{SpeedLevel}}\left( {\rm{x}} \right) = \\\quad \quad \quad {\rm{AirFlowScaleFactor}} \times \\\quad \quad \quad {\rm{ReferenceUnitVolAirFlowRate}}@{\rm{SpeedLevel}}({\rm{x}}) \times \\\quad {\kern 1pt} {\kern 1pt} \quad \quad {\rm{CapacityScaleFactor}}\end{array}$</span>

#### Field: Part Load Fraction Correlation Curve Name

This alpha field defines the name of a quadratic or cubic performance curve (Ref: Performance Curves) that parameterizes the variation of electrical power input to the unit as a function of the part load ratio (PLR, heating load/steady-state heating capacity for Speed 1), in the case that the unit operates under the lowest speed, i.e. on/off. The product of the rated EIR and EIR modifier curves is divided by the output of this curve to give the    effective    EIR for a given simulation timestep for Speed 1. The part load fraction (PLF) correlation accounts for efficiency losses due to compressor cycling. The part load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the compressor(s) run continuously for the simulation timestep).

#### Field: Defrost Energy Input Ratio Function of Temperature Curve Name

This alpha field defines the name of a bi-quadratic performance curve (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) during reverse-cycle defrost periods as a function of the outdoor air dry-bulb temperature and the wet-bulb temperature of the air entering the indoor coil. The EIR is the inverse of the COP. The output of this curve is multiplied by the coil capacity at the maximum speed level, the fractional defrost time period and the runtime fraction of the heating coil to give the defrost power at the specific temperatures at which the indoor and outdoor coils are operating. This curve is only required when a reverse cycle defrost strategy is selected. The curve is normalized to a value of 1.0 at the rating point conditions.

#### Field: Minimum Outdoor Dry-Bulb Temperature for Compressor Operation

This numeric field defines the minimum outdoor air dry-bulb temperature where the heating coil compressor turns off. If this input field is left blank, the default value is -8  &deg;C.

#### Field: Outdoor Dry-Bulb Temperature to Turn On Compressor

This numeric field defines the outdoor temperature when the compressor is automatically turned back on following an automatic shut off because of low outdoor dry-bulb temperature. This field is only used for the calculation of HSPF. If this field is not provided, then outdoor bin temperature used in the HSPF calculation is always considered to be greater than this temperature and 'Minimum Outdoor Dry-Bulb Temperature for Compressor Operation' field described above. This assumption is based on AHRI standard 210/240 (2008) and can introduce significant error in the final value of HSPF.

#### Field: Maximum Outdoor Dry-Bulb Temperature for Defrost Operation

This numeric field defines the outdoor air dry-bulb temperature above which outdoor coil defrosting is disabled. The temperature for this input field must be greater than or equal to 0  &deg;C and less than or equal to 7.22  &deg;C. If this input field is left blank, the default value is 5  &deg;C.

#### Field: Crankcase Heater Capacity

This numeric field defines the crankcase heater capacity in Watts. When the outdoor air drybulb temperature is below the value specified in the input field    Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation    (described below), the crankcase heater is enabled during the time that the compressor is not running. The value for this input field must be greater than or equal to 0. If this input field is left blank, the default value is 0. To simulate a unit without a crankcase heater, enter a value of 0.

#### Field: Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

This numeric field defines the outdoor air dry-bulb temperature above which the compressor   s crankcase heater is disabled. The value for this input field must be greater than or equal to 0.0  &deg;C. If this input field is left blank, the default value is 10  &deg;C.

#### Field: Defrost Strategy

This alpha field has two choices: reverse-cycle or resistive. If the reverse-cycle strategy is selected, the heating cycle is reversed periodically to provide heat to melt frost accumulated on the outdoor coil. If a resistive defrost strategy is selected, the frost is melted using an electric resistance heater. If this input field is left blank, the default defrost strategy is reverse cycle.

#### Field: Defrost Control

This alpha field has two choices: timed or on-demand. If timed control is selected, the defrost time period is calculated based on a fixed value or compressor runtime whether or not frost has actually accumulated. For timed defrost control, the fractional amount of time the unit is in defrost is entered in the input field    Defrost Time Period Fraction    described below. If on-demand defrost control is selected, the defrost time period is calculated based on outdoor weather (humidity ratio) conditions. Regardless of which defrost control is selected, defrost does not occur above the user specified outdoor temperature entered in the input field    Maximum Outdoor Dry-bulb Temperature for Defrost Operation    described above. If this input field is left blank, the default defrost control is timed.

#### Field: Defrost Time Period Fraction

This numeric field defines the fraction of compressor runtime when the defrost cycle is active, and only applies to    timed    defrost (see Defrost Control input field above). For example, if the defrost cycle is active for 3.5 minutes for every 60 minutes of compressor runtime, then the user should enter 3.5/60 = 0.058333. The value for this input field must be greater than or equal to 0. If this input field is left blank, the default value is 0.058333.

#### Field: Resistive Defrost Heater Capacity

This numeric field defines the capacity of the resistive defrost heating element in Watts. This input field is used only when the selected defrost strategy is    resistive    (see input field    Defrost Strategy    above). The value for this input field must be greater than or equal to 0. If this input field is left blank, the default value is 0.

#### Field Group: Rated specification and performance curves

The performance for each heating speed must be specified as shown below. They should be directly given from the Reference Unit data. All inputs for Speed 1 are required, followed by the optional inputs for other speeds.

#### Field: Speed &lt;x&gt; Reference Unit Gross Rated Heating Capacity

This numeric field defines the total, full load gross heating capacity in watts of the air-to-air heating coil unit at rated conditions for Speed &lt;x&gt; operation. The value entered here must be greater than 0. The gross heating capacity should not account for the effects of supply air fan heat.

#### Field: Speed &lt;x&gt; Reference Unit Gross Rated Heating COP

This numeric field defines the coefficient of performance (COP=gross heating capacityin watts divided by electrical power input in watts) of the heating coil unit at rated conditions for Speed &lt;x&gt; operation. The value entered here must be greater than 0. The input power includes   power for the compressor(s), the outdoor coil fan and accessories, but does not include the power consumption of the indoor supply air fan. The gross COP should NOT account for the supply air fan.

#### Field: Speed &lt;x&gt; Reference Unit Rated Air Flow Rate

This numeric field defines the volume air flow rate, in m<sup>3</sup> per second, across the heating coil at rated conditions for Speed &lt;x&gt; operation. The value entered here should be directly from the Reference Unit data, corresponding to the given gross rated heating capacity and gross rated heating COP at the speed, as above.

#### Field: Speed &lt;x&gt; Heating Capacity Function of Temperature Curve Name

This alpha field defines the name of a bi-quadratic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the total heating capacity as a function of the indoor dry-bulb and source side entering air temperature, from the Reference Unit. The output of this curve is multiplied by the gross rated heating capacity at the speed to give the gross heating capacity at specific temperature operating conditions (i.e., at an indoor air dry-bulb temperature or entering air temperature different from the rating point temperature). It should be noted that the curve is normalized to the heating capacity at Speed&lt;x&gt; from the Reference Unit data, and have the value of 1.0 at the rating point.

#### Field: Speed &lt;x&gt; Heating Capacity Function of Air Flow Fraction Curve Name

This alpha field defines the name of a quadratic or cubic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the gross heating capacity as a function of the ratio of actual air flow rate across the heating coil to the design air flow rate (i.e., fraction of full load flow), at Speed &lt;x&gt; from the Reference Unit data. The curve is normalized to have the value of 1.0 when the actual air flow rate equals the design air flow rate at Speed &lt;x&gt;.

#### Field: Speed &lt;x&gt; Energy Input Ratio Function of Temperature Curve Name

This alpha field defines the name of a bi-quadratic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the both the indoor air dry-bulb and entering air temperatures. The EIR is the inverse of the COP. The output of this curve is multiplied by the rated EIR (inverse of rated COP at Speed &lt;x&gt; from the Reference Unit data) to give the EIR at specific temperature operating conditions (i.e., at an indoor air dry bulb temperature or entering air temperature different from the rating point temperature). The curve is normalized to have the value of 1.0 at the rating point.

#### Field: Speed &lt;x&gt; Energy Input Ratio Function of Air Flow Fraction Curve Name

This alpha field defines the name of a quadratic or cubic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the ratio of actual air flow rate across the heating coil to the design air flow rate (i.e., fraction of full load flow, at Speed &lt;x&gt; from the Reference Unit data). The EIR is the inverse of the COP. This curve is normalized to a value of 1.0 when the actual air flow rate equals the design air flow rate.



An example of this statement in an IDF is:

```idf
Coil:Heating:DX:VariableSpeed,
       Heat Pump DX Heating Coil 1,         !- Name
       Heating Coil Air Inlet Node,         !- Air Inlet Node Name
       SuppHeating Coil Air Inlet Node,   !- Air Outlet Node Name
       10.0,                                     !- Number of Speeds {dimensionless}
       10.0,                                     !- Nominal Speed Level {dimensionless}
       35000,                                   !- Gross Rated Heating Capacity {W}
       1.7,                                         !- Rated Air Flow Rate {m3/s}
       HPACCOOLPLFFPLR,                 !- Part Load Fraction Correlation Curve Name
       ,                                               !- Defrost Energy Input Ratio Function of Temperature Curve Name
       -5.0,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
       ,                                               !- Outdoor Dry-Bulb Temperature to Turn Back On Compressor{C}
       5.0,                                         !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
       200.0,                                     !- Crankcase Heater Capacity {W}
       10.0,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
       Resistive,                             !- Defrost Strategy
       TIMED,                                     !- Defrost Control
       0.166667,                               !- Defrost Time Period Fraction
       20000,                                     !- Resistive Defrost Heater Capacity {W}
       1838.7,                                   !- Speed 1 Gross Rated Heating Capacity {w}
       5.0,                                         !- Speed 1 Gross Rated Heating COP {dimensionless}
       0.1661088,                             !- Speed 1 Rated Air Flow Rate {m3/s}
       HPACHeatCapFT,                     !- Heating Capacity Function of Temperature Curve Name
       HPACHeatCapFFF,                   !- Heating Capacity Function of Flow Fraction Curve Name
       HPACHeatEIRFT,                     !- Energy Input Ratio Function of Temperature Curve Name
       HPACHeatEIRFFF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
       2295.5,                                   !- Speed 2 Gross Rated Heating Capacity {w}
       5.0,                                         !- Speed 2 Gross Rated Heating COP {dimensionless}
       0.179322,                               !- Speed 2 Rated Air Flow Rate {m3/s}
       HPACHeatCapFT,                     !- Heating Capacity Function of Temperature Curve Name
       HPACHeatCapFFF,                   !- Heating Capacity Function of Flow Fraction Curve Name
       HPACHeatEIRFT,                     !- Energy Input Ratio Function of Temperature Curve Name
       HPACHeatEIRFFF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
       2751.3,                                   !- Speed 3 Gross Rated Heating Capacity {w}
       5.0,                                         !- Speed 3 Gross Rated Heating COP {dimensionless}
       0.1925352,                             !- Speed 3 Rated Air Flow Rate {m3/s}
       HPACHeatCapFT,                     !- Heating Capacity Function of Temperature Curve Name
       HPACHeatCapFFF,                   !- Heating Capacity Function of Flow Fraction Curve Name
       HPACHeatEIRFT,                     !- Energy Input Ratio Function of Temperature Curve Name
       HPACHeatEIRFFF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
       3659.6,                                   !- Speed 4 Gross Rated Heating Capacity {w}
       5.0,                                         !- Speed 4 Gross Rated Heating COP {dimensionless}
       0.2189616,                             !- Speed 4 Rated Air Flow Rate {m3/s}
       HPACHeatCapFT,                     !- Heating Capacity Function of Temperature Curve Name
       HPACHeatCapFFF,                   !- Heating Capacity Function of Flow Fraction Curve Name
       HPACHeatEIRFT,                     !- Energy Input Ratio Function of Temperature Curve Name
       HPACHeatEIRFFF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
       4563.7,                                   !- Speed 5 Gross Rated Heating Capacity {w}
       5.0,                                         !- Speed 5 Gross Rated Heating COP {dimensionless}
       0.245388,                               !- Speed 5 Rated Air Flow Rate {m3/s}
       HPACHeatCapFT,                     !- Total Heating Capacity Function of Temperature Curve Name
       HPACHeatCapFFF,                   !- Total Heating Capacity Function of Flow Fraction Curve Name
       HPACHeatEIRFT,                     !- Energy Input Ratio Function of Temperature Curve Name
       HPACHeatEIRFFF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
       5463.3,                                   !- Speed 6 Gross Rated Heating Capacity {w}
       5.0,                                         !- Speed 6 Gross Rated Heating COP {dimensionless}
       0.2718144,                             !- Speed 6 Rated Air Flow Rate {m3/s}
       HPACHeatCapFT,                     !- Heating Capacity Function of Temperature Curve Name
       HPACHeatCapFFF,                   !- Heating Capacity Function of Flow Fraction Curve Name
       HPACHeatEIRFT,                     !- Energy Input Ratio Function of Temperature Curve Name
       HPACHeatEIRFFF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
       6358.4,                                   !- Speed 7 Gross Rated Heating Capacity {w}
       5.0,                                         !- Speed 7 Gross Rated Heating COP {dimensionless}
       0.2982408,                             !- Speed 7 Rated Air Flow Rate {m3/s}
       HPACHeatCapFT,                     !- Heating Capacity Function of Temperature Curve Name
       HPACHeatCapFFF,                   !- Heating Capacity Function of Flow Fraction Curve Name
       HPACHeatEIRFT,                     !- Energy Input Ratio Function of Temperature Curve Name
       HPACHeatEIRFFF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
       7248.5,                                   !- Speed 8 Gross Rated Heating Capacity {w}
       5.0,                                         !- Speed 8 Gross Rated Heating COP {dimensionless}
       0.3246672,                             !- Speed 8 Rated Air Flow Rate {m3/s}
       HPACHeatCapFT,                     !- Heating Capacity Function of Temperature Curve Name
       HPACHeatCapFFF,                   !- Heating Capacity Function of Flow Fraction Curve Name
       HPACHeatEIRFT,                     !- Energy Input Ratio Function of Temperature Curve Name
       HPACHeatEIRFFF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
       8133.6,                                   !- Speed 9 Gross Rated Heating Capacity {w}
       5.0,                                         !- Speed 9 Gross Rated Heating COP {dimensionless}
       0.3510936,                             !- Speed 9 Rated Air Flow Rate {m3/s}
       HPACHeatCapFT,                     !- Heating Capacity Function of Temperature Curve Name
       HPACHeatCapFFF,                   !- Heating Capacity Function of Flow Fraction Curve Name
       HPACHeatEIRFT,                     !- Energy Input Ratio Function of Temperature Curve Name
       HPACHeatEIRFFF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
       9013.2,                                   !- Speed 10 Gross Rated Heating Capacity {w}
       5.0,                                         !- Speed 10 Gross Rated Heating COP {dimensionless}
       0.37752,                                 !- Speed 10 Rated Air Flow Rate {m3/s}
       HPACHeatCapFT,                     !- Heating Capacity Function of Temperature Curve Name
       HPACHeatCapFFF,                   !- Heating Capacity Function of Flow Fraction Curve Name
       HPACHeatEIRFT,                     !- Energy Input Ratio Function of Temperature Curve Name
       HPACHeatEIRFFF;                   !- Energy Input Ratio Function of Flow Fraction Curve Name
```

### Variable Speed DX Heating Coil Outputs

* HVAC,Average,Heating Coil Electric Power [W]

* HVAC,Average,Heating Coil Heating Rate [W]

* HVAC,Average,Heating Coil Sensible Heating Rate [W]

* HVAC,Average,Heating Coil Source Side Heat Transfer Rate [W]

* HVAC,Average,Heating Coil Part Load Ratio []

* HVAC,Average, Heating Coil Runtime Fraction []

* HVAC,Average, Heating Coil Air Mass Flow Rate [kg/s]

* HVAC,Average,Heating Coil Air Inlet Temperature [C]

* HVAC,Average,Heating Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]

* HVAC,Average,Heating Coil Air Outlet Temperature [C]

* HVAC,Average,Heating Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]

* HVAC,Average,Heating Coil Upper Speed Level []

* HVAC,Average,Heating Coil Neighboring Speed Levels Ratio []

* HVAC,Average,VSAirtoAirHP Recoverable Waste Heat [W]

* HVAC,Sum,Heating Coil Electric Energy [J]

* HVAC,Sum,Heating Coil Heating Energy [J]

* HVAC,Sum,Heating Coil Source Side Heat Transfer Energy [J]

* HVAC,Average,Heating Coil Defrost Electric Power [W]

* HVAC,Sum,Heating Coil Defrost Electric Energy [J]

* HVAC,Average,Heating Coil Crankcase Heater Electric Power[W]

* HVAC,Sum,Heating Coil Crankcase Heater Electric Energy [J]

#### Heating Coil Electric Power [W]

This output variable is the average electric consumption rate of the heat pump in Watts over the timestep being reported.

#### Heating Coil Heating Rate [W]

The output variable is the average total heating capacity provide by the heat pump in Watts over the timestep being reported.

#### Heating Coil Sensible Heating Rate [W]

The output variable is the average sensible heating capacity provide by the heat pump in Watts over the timestep being reported. For heating mode, the sensible capacity is equal to the total capacity.

#### Heating Coil Source Side Heat Transfer Rate [W]

The output variable is the average heat absorbed at the heat pump evaporator in Watts over the timestep being reported.

#### Heating Coil Part Load Ratio   []

This output variable is the ratio of the part-load capacity to the steady state capacity of the heating coil. For the cycling fan mode, the runtime fraction for the heat pump compressor may be different from the compressor part-load ratio reported here due to the part-load performance of the heating coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate.

#### Heating Coil Runtime Fraction []

This output variable is the function of the part load ratio (PLR, part-load capacity/ steady state capacity). The duty factor or part load fraction accounts for efficiency losses due to compressor cycling.

#### Heating Coil Air Mass Flow Rate [kg/s]

The output variable is the average air mass flow rate on the load side going through the heat pump over the timestep being reported.

#### Heating Coil Air Inlet Temperature [C]

The output variable is the average entering air dry-bulb temperature over the timestep being reported.

#### Heating Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]

The output variable is the average entering air dry humidity ratio over the timestep being reported.

#### Heating Coil Air Outlet Temperature [C]

The output variable is the average leaving air dry-bulb temperature over the timestep being reported.

#### Heating Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]

The output variable is the average leaving air dry humidity ratio over the timestep being reported.

#### Heating Coil Upper Speed Level []

The output variable is the average upper speed level, for interpolating performances between two neighboring speed levels.

#### Heating Coil Neighboring Speed Levels Ratio []

The output variable is the average speed ratio, for interpolating performances between two neighboring speed levels.

#### Heating Coil Electric Energy [J]

The output variable is the total electric consumption of the heat pump in Joules over the timestep being reported.

#### Heating Coil Heating Energy [J]

The output variable is the total cooling output of the coil in Joules over the timestep being reported.

#### Heating Coil Source Side Heat Transfer Energy [J]

The output variable is the total source side heat transfer of the coil in Joules over the timestep being reported.

#### Heating Coil Defrost Electric Power[W]

The output variable is the average electric power used for defrosting, in Watts over the timestep being reported.

#### Heating Coil Defrost Electric Energy [J]

The output variable is the total electric defrosting energy usage of the coil in Joules over the timestep being reported.

#### Heating Coil Crankcase Heater Electric Power [W]

The output variable is the average power used for crankcase heater, in Watts over the timestep being reported.

#### Heating Coil Crankcase Heater Electric Energy [J]

The output variable is the total electric energy usage of the coil for crankcase heater, in Joules over the timestep being reported.

### Coil:WaterHeating:Desuperheater

A simplified approach is used to determine the performance of this water heating coil. The model assumes that the heating energy provided by this coil is reclaimed from the superheated refrigerant gas leaving a compressor (i.e., a desuperheating refrigerant-to-water heating coil) and does not impact the performance of the compressor. This coil must be used with a water heater tank (e.g., WaterHeater:Mixed) which can supply heated potable water and/or hot water for use in a plant loop (e.g., hydronic air reheat coils).

Except for detailed refrigeration system models, the amount of available superheat is simply a percentage of the total heat being rejected by the DX system   s condenser. Approximately 25-30% of the energy rejected by typical refrigeration system condensers is to reduce the superheated refrigerant vapor temperature to the condensing temperature. Recovery efficiencies higher than 30% may cause the refrigerant gas to condense which in turn impacts the performance of the refrigeration system. For this reason, the maximum heat reclaim recovery efficiency for this coil is 30% for most sources of waste heat, including refrigeration compressor racks. The one exception to this 30% limit is a condenser that is part of a detailed refrigeration system. In a detailed refrigeration system, the portion of the rejected heat that lies within the superheated region is explicitly calculated. Therefore, the desuperheater coils supplied by a condenser attached to a detailed refrigeration system are subject to a maximum reclaim recovery efficiency of 90% of the heat within the superheated region.

The model includes the ability to modify the heat reclaim recovery efficiency based on variations in inlet water temperature and outdoor air dry-bulb temperature.

This coil model performs the following major functions:

- calculates the amount of heat delivered to the water tank

- calculates the electricity consumption of the integral water pump and on/off-cycle parasitic loads

The input fields for this object are described below in detail:

#### Field: Name

This alpha field contains a unique user-assigned name for an instance of a desuperheater water heating coil. Any reference to this desuperheater coil by another object will use this name.

#### Field: Availability Schedule Name

This alpha field contains the name of the schedule (ref: Schedule) that denotes whether the desuperheater coil is available to operate during a given time period. A schedule value equal to 0 denotes that the desuperheater coil is off for that time period. A value other than 0 denotes that the desuperheater coil is available to operate during that time period. During times when the desuperheater coil is scheduled off, the heater (element or burner) in the water tank object operates based on its tank set point temperature schedule and the desuperheater coil   s parasitic electric power is also off for that time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Setpoint Temperature Schedule Name

This alpha field contains the name of the schedule (ref: Schedule) that specifies the set point (or    cut-out   ) temperature for the desuperheater coil. Temperature values used in this schedule should be in degrees Celsius. The desuperheater coil turns off when the tank water reaches this set point temperature. Once the desuperheater coil is off, the tank water temperature floats downward until it falls below the set point temperature minus the dead band temperature difference defined below (i.e., the    cut-in    temperature). At this point, the desuperheater coil turns on and remains on until the desuperheater coil set point temperature is reached.

#### Field: Dead Band Temperature Difference

This numeric field contains the dead band temperature difference in degrees Celsius. The desuperheater coil    cut-in    temperature is defined as the desuperheater coil set point temperature defined above minus this dead band temperature difference. The desuperheater coil turns on when the water temperature in the tank falls below the    cut-in    temperature. The desuperheater coil remains on until the water temperature in the tank rises above the desuperheater coil set point (   cut-out   ) temperature defined above. The dead band temperature difference must be greater than 0 &deg;C and less than or equal to 20 &deg;C. If this field is left blank, the default value is 5 &deg;C.

Desuperheater water heating coils are typically used to offset energy consumption by the water tank   s heater (element or burner). Therefore, the cut-in temperature for the desuperheater coil (set point minus dead band temperature difference) is usually higher than the set point temperature for the heater (element or burner) in the associated water heater tank object. At times when the water heater tank set point temperature is greater than the cut-in temperature of the desuperheater coil, the model disables the desuperheater coil and the tank   s heater is used to heat the water.

#### Field: Rated Heat Reclaim Recovery Efficiency

This numeric field defines the ratio of recovered waste heat from the superheated refrigerant gas to the total rejected waste heat from the heating source (as if no heat reclaim occurred). Input values must be greater than 0 up to a   maximum value is 0.3 (with a defaults of 0.25) for most sources of waste heat, including refrigeration compressor racks. The one exception to this 0.3 limit is a source that is a condenser that is part of a detailed refrigeration system. In a detailed refrigeration system, the portion of the rejected heat that lies within the superheated region is explicitly calculated. Therefore, the desuperheater coils supplied by a condenser attached to a detailed refrigeration system are subject to a maximum reclaim recovery efficiency of 0.9. with a   default value is 0.8.

#### Field: Rated Inlet Water Temperature

This numeric field defines the coil inlet water temperature, in degrees Celsius, that corresponds to the rated heat reclaim recovery efficiency. Also see field    Heat Reclaim Efficiency Modifier Curve Name (function of temperature)    below.

#### Field: Rated Outdoor Air Temperature

This numeric field defines the outdoor air dry-bulb temperature, in degrees Celsius, that corresponds to the rated heat reclaim recovery efficiency. The outdoor air dry-bulb temperature impacts the desuperheater coil refrigerant temperature and the amount of heat available for reclaim. Also see field    Heat Reclaim Efficiency Modifier Curve Name(function of temperature)    below.

#### Field: Maximum Inlet Water Temperature for Heat Reclaim

This numeric field defines the maximum coil inlet water temperature in degrees Celsius. Any time the inlet water temperature to the desuperheater coil is above this maximum allowed temperature, heat reclaim is restricted so that the tank water does not exceed this temperature.

#### Field: Heat Reclaim Efficiency Function of Temperature Curve Name

This alpha field specifies the name of a bi-quadratic curve object (ref: Performance Curves) that defines the variation in heat reclaim efficiency as a function of inlet fluid (air and water) temperatures. The bi-quadratic curve uses the coil inlet water temperature and outdoor air dry-bulb temperature (entering the DX coil condenser) as the independent variables. The output of this curve is multiplied by the rated heat reclaim recovery efficiency to give the heat reclaim efficiency at specific operating conditions (i.e., at temperatures different from the rating point temperatures). The curve should be normalized to have the value of 1.0 at the rating point temperatures. If this field is left blank, the heat reclaim efficiency remains constant (curve value assumed to be 1.0 for all conditions). The model restricts the product of the output of this curve and the rated heat reclaim recovery efficiency to a maximum of 0.9 for refrigeration condenser sources and 0.3 for all other sources..

#### Field: Water Inlet Node Name

This alpha field defines the name of the water node from which the desuperheater heating coil draws its inlet water. This node name must also match the source side outlet node name for the water heater tank used with this coil (ref. Water Heaters).

#### Field: Water Outlet Node Name

This alpha field defines the name of the water node to which the desuperheater heating coil sends its outlet water. This node name must also match the source side inlet node name for the water heater tank used with this coil (ref. Water Heaters).

#### Field: Tank Object Type

This alpha (choice) field contains the type of water heater tank used by this desuperheater heating coil. Currently, the only valid choice is WaterHeater:Mixed.

#### Field: Tank Name

This alpha field contains the name of the specific water heater tank (WaterHeater:Mixed object) used by this desuperheater heating coil.

#### Field: Heating Source Object Type

This alpha (choice) field defines the source of superheated refrigerant gas from which the desuperheater water heating coil recovers energy through heat reclaim. Valid choices are:

This alpha (choice) field defines the source of superheated refrigerant gas from which the desuperheater water heating coil recovers energy through heat reclaim. Valid choices are:

* Coil:Cooling:DX:SingleSpeed

* Coil:Cooling:DX:TwoSpeed

* Coil:Cooling:DX:TwoStageWithHumidityControlMode

* Refrigeration:CompressorRack

* Refrigeration:Condenser:AirCooled

* Refrigeration:Condenser:EvaporativeCooled

* Refrigeration:Condenser:WaterCooled

#### Field: Heating Source Name

This alpha field defines the name of the desuperheater coil   s heat source (e.g., the name of a specific coil of the type mentioned in the previous field which provides waste heat to this desuperheater water heating coil).

#### Field: Water Flow Rate

This numeric field defines the desuperheater coil   s water flow rate in cubic meters per second. The model assumes that this flow rate is constant (throughout the simulation period) when the desuperheater coil operates, and that it corresponds to the heat reclaim recovery efficiency performance specified by the user. This water flow rate must be greater than zero.

#### Field: Water Pump Power

This numeric field defines the coil   s water circulation pump power in Watts. This is the operating pump power as installed. Values must be greater than or equal to 0. If this field is left blank, the default value is 0. A warning message will be issued if the ratio of water pump power to desuperheater water volumetric flow rate exceeds 7.9264E6 W/m<sup>3</sup>/s, but the simulation will continue using the user-defined values. The model assumes that this integral pump (i.e., no need to define a separate pump object) cycles on and off with the desuperheater heating coil.

#### Field: Fraction of Pump Heat to Water

This numeric field defines the fraction of water circulation pump heat that is transferred to the water. The pump is assumed to be downstream of the desuperheater water heating coil, and this field is used to determine the desuperheater water outlet temperature. Values must be greater than or equal to 0 and less than or equal to 1. If this field is left blank, the default value is 0.2.

#### Field: On-Cycle Parasitic Electric Load

This optional numeric field contains the on-cycle parasitic electric power in Watts. This is the parasitic electric power consumed by controls or other electrical devices associated with the desuperheater water heating coil. This parasitic electric load is consumed whenever the desuperheater coil is operating, and the model assumes that this parasitic power does not contribute to heating the water nor does it affect the zone air heat balance. The minimum value for this field is 0.0, and the default value is also 0.0 if this field is left blank.

#### Field: Off-Cycle Parasitic Electric Load

This optional numeric field contains the off-cycle parasitic electric power in Watts. This is the parasitic electric power consumed by controls or other electrical devices associated with the desuperheater water heating coil. This parasitic electric load is consumed whenever the desuperheater coil is available but is not operating, and the model assumes that this parasitic power does not contribute to heating the water nor does it affect the zone air heat balance. The minimum value for this field is 0.0, and the default value is also 0.0 if this field is left blank.



Following is an example input for a desuperheater water heating coil.

```idf
Coil:WaterHeating:Desuperheater,
       WaterHeatingCoil,               !- Coil Name
       DesuperheaterSched,           !- Availability Schedule Name
       DesuperheaterTempSch,       !- Desuperheater Coil Set Point Temperature Schedule Name
       5.0,                                         !- Dead Band Temperature Difference {deltaC}
       0.25,                                       !- Rated Heat Reclaim Recovery Efficiency
       50.0,                                       !- Rated Inlet Water Temperature {C}
       35.0,                                       !- Rated Outdoor Air Temperature {C}
       60.0,                                       !- Maximum Inlet Water Temperature for Heat Reclaim {C}
       HEffFTemp,                             !- Heat Reclaim Efficiency Modifier Curve Name (function of temperature)
       WaterHeatingCoilInletNode,     !- Desuperheater Water Inlet Node Name
       WaterHeatingCoilOutletNode,   !- Desuperheater Water Outlet Node Name
       WaterHeater:Mixed,           !- Water Heater Tank Type
       WaterHeatingCoilTank,       !- Water Heater Tank Name
       Coil:Cooling:DX:SingleSpeed,   !- Heating Source Type
       Furnace ACDXCoil 1,           !- Heating Source Name
       0.0001,                                   !- Desuperheater Water Volumetric Flow Rate {m3/s}
       100.0,                                     !- Water Pump Power {W}
       0.2,                                         !- Fraction of Pump Heat to Water
       10.0,                                       !- On-Cycle Parasitic Electric Load {W}
       10.0;                                       !- Off-Cycle Parasitic Electric Load {W}
```



### WaterHeating Coil (Desuperheater) Outputs

* HVAC,Average,Water Heater Part Load Ratio

* HVAC,Average,Water Heater Heating Rate [W]

* HVAC,Sum,Water Heater Heating Energy [J]

* HVAC,Average,Water Heater Pump Electric Power [W]

* HVAC,Sum,Water Heater Pump Electric Energy [J]

* HVAC,Average,Water Heater Heat Reclaim Efficiency Modifier Multiplier []

* HVAC,Average,Water Heater On Cycle Parasitic Electric Power [W]

* HVAC,Sum,Water Heater On Cycle Parasitic Electric Energy [J]

* HVAC,Average,Water Heater Off Cycle Parasitic Electric Power [W]

* HVAC,Sum,Water Heater Off Cycle Parasitic Electric Energy [J]

Water Heater Part Load Ratio []This output field contains the part load ratio of the desuperheater heating coil for the timestep being reported. This ratio represents the fraction of the timestep that the desuperheater heating coil is operating.

#### Water Heater Heating Rate [W]

This output field contains the average heating rate output of the desuperheater heating coil in Watts for the timestep being reported. This value includes the portion of circulation pump heat attributed to heating the water.

#### Water Heater Heating Energy [J]

This output field contains the total heating output of the desuperheater heating coil in Joules for the timestep being reported. This value includes the portion of circulation pump heat attributed to heating the water.

#### Water Heater Pump Electric Power [W]

This output field contains the average electricity consumption rate for the water circulation pump in Watts for the timestep being reported.

#### Water Heater Pump Electric Energy [J]

This output field contains the electricity consumption of the water circulation pump in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key= DHW, Group Key= Plant (ref. Output:Meter objects).

#### Water Heater Heat Reclaim Efficiency Modifier Multiplier []

This output field contains the average output of the Heat Reclaim Efficiency Modifier Curve (function of temperature) for the timestep being reported.

#### Water Heater On Cycle Parasitic Electric Power [W]

#### Water Heater On Cycle Parasitic Electric Energy [J]

#### Water Heater Off Cycle Parasitic Electric Power [W]

#### Water Heater Off Cycle Parasitic Electric Energy [J]

These outputs are the parasitic electric power and consumption associated with the desuperheater water heating coil. Specific outputs represent parasitic electrical usage during the coil on and off cycles. These outputs represent electronic controls or other electric component. The model assumes that the parasitic power does not contribute to heating the water nor does it impact the zone air heat balance. The parasitic electric consumption outputs are also added to a meter with Resource Type = Electricity, End Use Key = DHW, Group Key = Plant (ref. Output:Meter objects).

### CoilSystem:Cooling:DX

The CoilSystem:Cooling:DX object is a virtual container component that consists of a DX cooling coil component and its associated controls, as shown in the Figure below. This control object supports several different types of DX cooling coils (see field Cooling Coil Object Type).

This component may be used as a cooling coil in constant volume or variable volume systems, as blow through or draw through, with or without humidity controls. Unlike AirLoopHVAC:Unitary system types, this component controls only the DX coil, not the supply fan.   CoilSystem:Cooling:DX is added to a system by placing it in an air loop branch (see Branch object) or in an AirLoopHVAC:OutdoorAirSystem:EquipmentList or in a ZoneHVAC:OutdoorAirUnit:EquipmentList . It requires one or more setpoint manager (see SetpointManager:\*) objects to specify temperature and/or humidity setpoints (unless it is used in a ZoneHVAC:OutdoorAirUnit which has its own temperature setpoints).   This object is the one that is listed in the Branch or equipment list object rather than the coil itself.   A constant volume or variable volume fan is modeled separately from this cooling system. These are the only fan types allowed for this system type (ref. Fan:ConstantVolume and Fan:VariableVolume).   Cycling fan operation is not available with this model. The CoilSystem:Cooling:DX object can also be placed on dedicated outdoor air system (DOAS) airloop branches or in arloop branches where the air flow to capacity ratio range is between 100     300 cfm/ton. 100% DOAS DX cooling coils operate in lower flow to capacity ratio range compared to regular DX cooling coils. The CoilSystem:Cooling:DX is selected to operate in DOAS application or in low flow to capacity ratio range by specifying    YES    to the input field    Use Outdoor Air DX Cooling Coil   . If this optional input field is left blank or specified as    NO   , then the coil is modeled as regular DX cooling coil. If the CoilSystem:Cooling:DX object is in an AirLoopHVAC:OutdoorAirSystem:EquipmentList or in a ZoneHVAC:OutdoorAirUnit:EquipmentList then it is treated as 100% DOAS DX cooling coil only if the choice input field    Use Outdoor Air DX Cooling Coil    is set too    YES   . All the control options of the regular DX cooling coils are available to DOAS DX coils as well. Heating DX coils in DOAS airloop operate at the same flow to capacity ratio limits as the DOAS DX cooling coils.

![DXAirLoop](InputOutputReference/media/image368.svg)

Figure 138. Schematic of CoilSystem:Cooling:DX Object in an Air Loop for a Blow Through Application

#### Field: Name

This alpha field contains the identifying name for this component.

#### Field: Availability Schedule Name

This alpha field contains the schedule name that contains information on the availability of the DX coil to operate. A schedule value of 0 indicates that the coil is off for that time period. A schedule value greater than 0 indicates that the coil can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: DX Cooling Coil System Inlet Node Name

This alpha field contains the identifying name given to the DX cooling coil inlet node, as specified in the DX cooling coil object.

#### Field: DX Cooling Coil System Outlet Node Name

This alpha field contains the identifying name given to the DX cooling coil outlet node, as specified in the cooling coil object.

#### Field: DX Cooling Coil System Sensor Node Name

This alpha field contains the identifying name given to the DX cooling coil control node, this is the node at which the temperature set point is specified by the set point manager.

#### Field: Cooling Coil Object Type

This alpha field specifies the type of DX cooling coil. The valid choices for this field are:

* Coil:Cooling:DX:SingleSpeed

* CoilSystem:Cooling:DX:HeatExchangerAssisted

* Coil:Cooling:DX:TwoSpeed

* Coil:Cooling:DX:TwoStageWithHumidityControlMode

* Coil:Cooling:DX:VariableSpeed

#### Field: Cooling Coil Name

This alpha field contains the identifying name of the DX cooling coil.

As shown in the example below, correct specification of this system requires specification of the DX Cooling Coil object in addition to the CoilSystem:Cooling:DX object.

#### Field: Dehumidification Control Type

This alpha field contains the type of dehumidification control. The following options are valid for this field:

**None** - meet sensible load only, no active dehumidification control

**MultiMode** - activate enhanced dehumidification mode as needed and operate to meet the sensible load. If a sensible load exists, the system will operate to meet that sensible load and may not meet the latent load. If no sensible load exists, and Run on Latent Load = Yes, the system will operate to meet the entire latent load. This option is used to model DX equipment with a switchable option such as subcool reheat. It is valid only with Cooling coil type= Coil:Cooling:DX:TwoStageWithHumidityControlMode or CoilSystem:Cooling:DX:HeatExchangerAssisted. If the Run on Latent Load option below is set to Yes, this option may require the use of a heating coil and heating coil outlet air temperature set point manager downstream of this cooling coil to maintain the temperature set point.

**CoolReheat** - cool beyond the dry-bulb setpoint as required to meet the humidity setpoint. It is valid only with Cooling coil type=Coil:Cooling:DX:TwoStageWithHumidityControlMode. This option requires the use of a heating coil and heating coil outlet air temperature set point manager downstream of this cooling coil to maintain the temperature set point.

The default is **None**. For all dehumidification controls, the max humidity setpoint on the control node is used. This must be set using a **ZoneControl:Humidistat** **ZoneControl:Humidistat** and one of:

- **SetpointManager:SingleZone:Humidity:Maximum**

- **SetpointManager:MultiZone:Humidity:Maximum**

- **SetpointManager:MultiZone:MaximumHumidity:Average**

objects and **SetpointManager:OutdoorAirPretreat** (optional) objects. When extra dehumidification is required, the equipment may not be able to meet the humidity setpoint if its full capacity is not adequate.

#### Field: Run on Sensible Load

This alpha field specifies if the unit will operate to meet a sensible load as determined by the inlet node dry-bulb temperature and the dry-bulb temperature setpoint on the control node. There are two valid choices, **Yes** or **No**. If **Yes**, unit will run if there is a sensible load. If **No**, unit will not run if there is only a sensible load. The default is **Yes**.

#### Field: Run on Latent Load

This alpha field specifies if the unit will operate to meet a latent load as determined by the inlet node humidity ratio and the max humidity setpoint on the control node. There are two valid choices, **Yes** or **No**. If **Yes**, unit will run if there is a latent load. If both a sensible and latent load exist, the system will operate to maintain the temperature set point. When only a latent load exists, the system will operate to meet the humidity ratio set point and requires the use of a heating coil and heating coil outlet air temperature set point manager downstream of this cooling coil to maintain the temperature set point. If **No**, unit will not run if there is only a latent load. The default is **No**.

#### Field: Use Outdoor Air DX Cooling Coil

This input field enables the Coil System DX Coil to be used for low air flow to capacity ratio range ( 100     300 cfm/ton).   This flow to capacity ratio range is common in 100% dedicated outdoor air system (DOAS) applications. Other airloop or zone HVAC systems may use this input filed if they operate at such a low flow to capacity ratio range. There are two valid choices, **Yes** or **No**. If **Yes**, the DX cooling coil is forced to operate in this flow to capacity ratio range or runs as 100% DOAS DX coil. If **No**, DX coil is used as regular DX coil. This input field is optional.

#### Field: Outdoor Air DX Cooling Coil Leaving Minimum Air Temperature

This input field is the DX cooling coil leaving supply air minimum temperature specified for frost control.   The DX cooling coil leaving air temperature is not allowed to exceed this minimum coil leaving air temperature.   The DX cooling coil frost controller adjusts or limits the desired coil outlet air setpoint temperature when the coil outlet temperature exceeds this minimum temperature limit specified.   This input field is optional and only used along with in the input field above. The minimum and maximum values of this input field are 0.0 &deg;C and 7.2 &deg;C, and the default value is 2.0 &deg;C.



An example IDF specification:

```idf
CoilSystem:Cooling:DX,
       DX Cooling Coil System 1,!- Name
       CoolingCoilAvailSched,     !- Availability Schedule Name
       Cooling Coil Air Inlet Node,   !- DX Cooling Coil System Inlet Node Name
       Air Loop Outlet Node,       !- DX Cooling Coil System Outlet Node Name
       Air Loop Outlet Node,       !- DX Cooling Coil System Sensor Node Name
       Coil:Cooling:DX:SingleSpeed,   !- Cooling Coil Object Type
       ACDXCoil 1,                           !- Cooling Coil Name
       None,                                       !- Dehumidification Control Type
       Yes,                                         !- Run on Sensible Load
       No,                                           !- Run on Latent Load
       Yes,                                         !- Use DOAS DX Cooling Coil
       2.0;                                         !- DOAS DX Cooling Coil Leaving Minimum Air Temperature


Coil:Cooling:DX:SingleSpeed,
       ACDXCoil 1,                           !- Name
       CoolingCoilAvailSched,     !- Availability Schedule Name
       25000,                                     !- Gross Rated Total Cooling Capacity {W}
       0.75,                                       !- Gross Rated Sensible Heat Ratio
       3.0,                                         !- Gross Rated Cooling COP
       1.3,                                         !- Rated Air Flow Rate {m3/s}
       Cooling Coil Air Inlet Node,   !- Air Inlet Node Name
       Air Loop Outlet Node,       !- Air Outlet Node Name
       WindACCoolCapFT,                 !- Total Cooling Capacity Function of Temperature Curve Name
       WindACCoolCapFFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
       WindACEIRFT,                         !- Energy Input Ratio Function of Temperature Curve Name
       WindACEIRFFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
       WindACPLFFPLR;                     !- Part Load Fraction Correlation Curve Name
```



### DX Cooling Coil System Outputs

***All DX Coils:***

* HVAC,Average,Coil System Frost Control Status



***Coil Type= Coil:Cooling:DX:TwoStageWithHumidityControlMode***

* HVAC,Average,Coil System Cycling Ratio

* HVAC,Average,Coil System Compressor Speed Ratio



***Coil types=Coil:Cooling:DX:SingleSpeed & CoilSystem:Cooling:DX:HeatExchangerAssisted***

* HVAC,Average,Coil System Part Load Ratio

#### Coil System Cycling Ratio

The system may operate for the entire system timestep, but to meet the load the compressor can cycle on and off. This reports the fraction of the system timestep that the compressor is operating. (1.0 is continuous, 0.0 is off).

#### Coil System Compressor Speed Ratio

This is the ratio of time in a system timestep that the compressor is at rated speed. The compressor speed ratio reports (1.0 is max, 0.0 is min) and any value in between as it is averaged over the timestep.

#### Coil System Part Load Ratio

The DX system can operate with a cycling compressor or a varying speed compressor, This variable reports the fraction of the Full Load that is met during the system timestep. This can differ from the cycling part load ratio or the compressor speed ratio. (1.0 is Full Load and 0.0 is no load)

#### Coil System Frost Control Status

This is a flag indicating whether frost control is active at current time step or not.   Frost control is activated or enforced when the sensible load control requires DX cooling coil outlet air temperature below the user specified minimum temperature or when the dehumidification load control requires DX cooling coil outlet air humidity ratio below the saturation humidity ratio corresponding to the user specified minimum temperature for frost control. Frost control status of zero means no active frost control, a value of 1 or 2 indicates that frost control is active.   If frost control status is 1, then the frost control was enforced when the cooling coil is run to meet sensible load.   If the frost control status value is 2, then the control was enforced when the cooling coil is run to meet latent load. When frost control is active the DX cooling coil setpoint value is modified based on user specified limit.

### CoilSystem:Heating:DX

The CoilSystem:Heating:DX object is a virtual container component for a DX heating coil that provides the controls needed to operate the coil.   Only single speed DX air-to-air heating coils are supported.



This component may be used as a heating coil in constant volume or variable volume air handlers.   It can also be used in an outside air system (by including it in an AirLoopHVAC:OutdoorAirSystem:EquipmentList object)or in a zone outdoor air unit (by including it in an ZoneHVAC:OutdoorAirUnit:EquipmentList object).   This object is the one that is listed in the Branch or equipment list object rather than the coil itself.

The inlet and outlet nodes for the DX heat pump system are defined in the heating coil object.   The control node is always the outlet node of the coil.   This DX heat pump heating system requires that a (drybulb) temperature setpoint be placed on the outlet node using either a setpoint manager or the energy management system.   The coil is controlled to attempt to meet that setpoint using a part load ratio modeling approach.

This model only supports continuous fan and cycling compressor operation -- cycling fan modeling is not available with this model.

#### Field: Name

This alpha field contains the identifying name for this component.

#### Field: Availability Schedule Name

This alpha field contains the schedule name that contains information on the availability of the DX coil to operate. A schedule value of 0 indicates that the coil is off for that time period. A schedule value greater than 0 indicates that the coil can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Heating Coil Object Type

This alpha field specifies the type of DX heating coil.   This model currently supports only single speed DX heat pump heating coils and the only options for this field are Coil:Heating:DX:SingleSpeed and Coil:Heating:DX:VariableSpeed.

#### Field: Heating Coil Name

This alpha field specifies the unique name of the DX heating coil.   This field references the name of a Coil:Heating:DX:SingleSpeed that needs to be defined elsewhere in the input file.



An example of a DX heating coil system follows.

```idf
CoilSystem:Heating:DX,
       HeatPump DX Coil 1, !- Name
       FanAndCoilAvailSched , !- Availability Schedule Name
       Coil:Heating:DX:SingleSpeed,   !- Heating Coil Object Type
       Heat Pump DX Heating Coil 1;   !- Heating Coil Name


   Coil:Heating:DX:SingleSpeed,
       Heat Pump DX Heating Coil 1,   !- Name
       FanAndCoilAvailSched,       !- Availability Schedule Name
       autosize,                               !- Gross Rated Heating Capacity {W}
       2.75,                                       !- Gross Rated Heating COP {W/W}
       autosize,                               !- Rated Air Flow Rate {m3/s}
       Heating Coil Air Inlet Node,   !- Air Inlet Node Name
       SuppHeating Coil Air Inlet Node,   !- Air Outlet Node Name
       HPACHeatCapFT,                     !- Heating Capacity Function of Temperature Curve Name
       HPACHeatCapFFF,                   !- Heating Capacity Function of Flow Fraction Curve Name
       HPACHeatEIRFT,                     !- Energy Input Ratio Function of Temperature Curve Name
       HPACHeatEIRFFF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
       HPACCOOLPLFFPLR,                 !- Part Load Fraction Correlation Curve Name
       ,                                               !- Defrost Energy Input Ratio Function of Temperature Curve Name
       -8.0,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
       5.0,                                         !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
       200.0,                                     !- Crankcase Heater Capacity {W}
       10.0,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
       Resistive,                             !- Defrost Strategy
       TIMED,                                     !- Defrost Control
       0.166667,                               !- Defrost Time Period Fraction
       autosize,                               !- Resistive Defrost Heater Capacity {W}
       Heat Pump 1 Evaporator Node;
```


### DX Heating Coil System Outputs

#### Coil System Part Load Ratio

The DX system can operate with a cycling compressor or a varying speed compressor, This variable reports the fraction of the Full Load that is met during the system timestep. This can differ from the cycling part load ratio or the compressor speed ratio. (1.0 is Full Load and 0.0 is no load)

### CoilSystem:Cooling:DX:HeatExchangerAssisted

The heat exchanger-assisted DX cooling coil is a    virtual    component consisting of a direct expansion (DX) cooling coil and an air-to-air heat exchanger as shown in Figure 139 below. The air-to-air heat exchanger pre-conditions the air entering the cooling coil, and reuses this energy to post-condition the supply air leaving the cooling coil. This heat exchange process improves the latent removal performance of the cooling coil by allowing it to dedicate more of its cooling capacity toward dehumidification (lower sensible heat ratio).

This compound object models the basic operation of an air-to-air heat exchanger in conjunction with a cooling coil. The heat exchanger-assisted DX cooling coil does not have an operating schedule of its own; its operating schedule is governed by the availability schedules for the DX cooling coil and the air-to-air heat exchanger. This compound object is used in place of where a DX cooling coil object would normally be used by itself.

To model a heat exchanger-assisted DX cooling coil, the input data file should include the following objects:

- CoilSystem:Cooling:DX:HeatExchangerAssisted object

- Air-to-air heat exchanger object (HeatExchanger:AirToAir:FlatPlate, HeatExchanger:AirToAir:SensibleAndLatent, or HeatExchanger:Desiccant:BalancedFlow)

- DX cooling coil object (Coil:Cooling:DX:SingleSpeed)

In terms of controlling the operation of the heat exchanger, the heat exchanger is assumed to always provide its heat transfer when the associated DX cooling coil is operating and no high humidity control mechanism is specified. However, the heat exchanger   s energy transfer may be controlled (i.e., turned on and off) based on a zone air humidity level using either a humidistat (ref. AirLoopHVAC:Unitary:Furnace:HeatCool or AirLoopHVAC:UnitaryHeatCool) or a humidistat and a maximum humidity set point manager to place a humidity ratio set point on the appropriate control node (ref. CoilSystem:Cooling:DX). This model may also be used with the unitary changeover bypass system and the unitary air-to-air heat pump system (ref. AirLoopHVAC:UnitaryHeatCool:VAVChangeoverBypass and AirLoopHVAC:UnitaryHeatPump:AirToAir); however, the heat exchanger is assumed to always provide its heat transfer when the cooling coil operates and cannot be turned on and off based on a zone air humidity set point. Two zone air conditioners may also use this model for improved dehumidification. The first type is the packaged terminal heat pump (ref. ZoneHVAC:PackagedTerminalHeatPump) where the heat exchanger   s heat transfer is always active whenever the cooling coil operates. The second type is the window air conditioner (ref. ZoneHVAC:WindowAirConditioner) where the heat exchanger   s heat transfer is always active when the cooling coil operates and no high humidity control mechanism is specified, OR the heat exchanger   s heat transfer may be controlled based on zone air humidity level if a humidistat and high humidity set point manager are specified (maximum humidity ratio set point placed on the heat exchanger   s exhaust air outlet node, ref. Figure 139).

Links to the cooling coil and air-to-air heat exchanger specifications are provided in the input data syntax for this compound object. A description of each input field for this compound object is provided below.

![GenericHXAssisted](InputOutputReference/media/image369.png)

Figure 139. Schematic of the CoilSystem:Cooling:DX:HeatExchangerAssisted compound object

NOTE: Node naming shown in Figure 139 is representative for HeatExchanger:AirToAir:SensibleAndLatent. For HeatExchanger:AirToAir:FlatPlate, the exhaust air nodes are referred to as    secondary air    nodes. For HeatExchanger:Desiccant:BalancedFlow, the supply air nodes are referred to as    regeneration air    nodes and the exhaust air nodes as    process air    nodes.

#### Field: Name

A unique user-assigned name for the heat exchanger-assisted DX cooling coil. Any reference to this compound component by another object will use this name.

#### Field: Heat Exchanger Object Type

This alpha field denotes the type of heat exchanger being modeled. Valid choices are:

* HeatExchanger:AirToAir:FlatPlate

* HeatExchanger:AirToAir:SensibleAndLatent

* HeatExchanger:Desiccant:BalancedFlow

#### Field: Heat Exchanger Name

This alpha field denotes the name of the air-to-air heat exchanger being modeled.

#### Field: Cooling Coil Object Type

This alpha field denotes the type of DX cooling coil being modeled. The only valid choice is Coil:Cooling:DX:SingleSpeed.

#### Field: Cooling Coil Name

This alpha field denotes the name of the DX cooling coil being modeled.

Following is an example input for this compound object:

```idf
CoilSystem:Cooling:DX:HeatExchangerAssisted,
       HeatExchangerAssistedCoolingCoil,               ! Name of the heat exchanger assisted cooling coil
       HeatExchanger:AirToAir:SensibleAndLatent,       ! Heat exchanger type
       Air to Air Heat Exchanger 1,                    ! Heat exchanger name
       Coil:Cooling:DX:SingleSpeed,                    ! Cooling coil type
       DX Cooling Coil 1;                              ! Cooling coil name


   HeatExchanger:AirToAir:SensibleAndLatent,
       Air to Air Heat Exchanger 1,        !- Heat exchanger name
       FanAndCoilAvailSched,               !- Availability schedule name
       1.3,                                !- Nominal supply air flow rate {m3/s}
       .2,                                 !- Sensible effectiveness at 100% airflow heating condition
       .0,                                 !- Latent effectiveness at 100% airflow heating condition
       .23,                                !- Sensible effectiveness at 75% airflow heating condition
       .0,                                 !- Latent effectiveness at 75% airflow heating condition
       .2,                                 !- Sensible effectiveness at 100% airflow cooling condition
       .0,                                 !- Latent effectiveness at 100% airflow cooling condition
       .23,                                !- Sensible effectiveness at 75% airflow cooling condition
       .0,                                 !- Latent effectiveness at 75% airflow cooling condition
       HeatExchangerSupplyAirInletNode,    !- Supply air inlet node name
       DX Cooling Coil Air Inlet Node,     !- Supply air outlet node name
       HeatExchangerExhaustAirInletNode,   !- Exhaust air inlet node name
       HeatExchangerExhaustAirOutletNode,  !- Exhaust air outlet node name
       50.0,                               !- Nominal electric power {W}
       No,                                 !- Supply air outlet temperature control
       Rotary,                             !- Heat exchanger type
       None;                               !- Frost control type


   Coil:Cooling:DX:SingleSpeed,
       DX Cooling Coil 1,                  !- Coil Name
       FanAndCoilAvailSched,               !- Availability Schedule
       25000,                              !- Gross Rated Total Cooling Capacity {W}
       0.75,                               !- Gross Rated Sensible Heat Ratio
       3.0,                                !- Gross Rated Cooling COP
       1.3,                                !- Rated Air Flow Rate {m3/s}
       DX Cooling Coil Air Inlet Node,     !- Coil Air Inlet Node
       HeatExchangerExhaustAirInletNode,   !- Coil Air Outlet Node
       ACCoolCapFT,                  !- Total Cooling Capacity Modifier Curve (function of temperature)
       ACCoolCapFFF,                 !- Total Cooling Capacity Modifier Curve (function of flow fraction)
       ACEIRFT,                      !- Energy Input Ratio Modifier Curve (function of temperature)
       ACEIRFFF,                     !- Energy Input Ratio Modifier Curve (function of flow fraction)
       ACPLFFPLR;                    !- Part Load Fraction Correlation (function of part load ratio)
```


### CoilSystem:Cooling:DX:HeatExchangerAssisted Outputs

No variables are reported for this compound object. However, outputs are provided by the cooling coil and heat exchanger that are specified.

### CoilSystem:Cooling:Water:HeatExchangerAssisted

The heat exchanger-assisted water cooling coil is a    virtual    component consisting of a chilled-water cooling coil and an air-to-air heat exchanger as shown in Figure 140 below. The air-to-air heat exchanger precools the air entering the cooling coil, and reuses this energy to reheat the supply air leaving the cooling coil. This heat exchange process improves the latent removal performance of the cooling coil by allowing it to dedicate more of its cooling capacity toward dehumidification (lower sensible heat ratio).

![GenericHXAssisted](InputOutputReference/media/image370.png)

Figure 140. Schematic of the CoilSystem:Cooling:Water:HeatExchangerAssisted compound object

Note: Node naming shown in Figure 140 is representative for HeatExchanger:AirToAir:SensibleAndLatent. For HeatExchanger:AirToAir:FlatPlate, the exhaust air nodes are referred to as    secondary air    nodes.

This compound object models the basic operation of an air-to-air heat exchanger in conjunction with a chilled-water cooling coil. The heat exchanger-assisted water cooling coil does not have an operating schedule of its own; its operating schedule is governed by the availability schedules for the chilled-water cooling coil and the air-to-air heat exchanger. Heat exchange will occur whenever the heat exchanger is available to operate (via its availability schedule) and a temperature difference exists between the two air streams -- there is currently no method to enable or disable heat exchange based on zone air humidity level. This compound object is used in place of where a chilled-water cooling coil object would normally be used by itself.

To model a heat exchanger-assisted water cooling coil, the input data file should include the following objects:

- CoilSystem:Cooling:Water:HeatExchangerAssisted compound object

- Air-to-air heat exchanger object (HeatExchanger:AirToAir:FlatPlate or HeatExchanger:AirToAir:SensibleAndLatent)

- Chilled-water cooling coil object (Coil:Cooling:Water or Coil:Cooling:Water:DetailedGeometry)

Links to the cooling coil and air-to-air heat exchanger specifications are provided in the input data syntax for this compound object. A description of each input field for this compound object is provided below.

#### Field: Name

A unique user-assigned name for the heat exchanger-assisted water cooling coil. Any reference to this compound component by another object (e.g., ZoneHVAC:UnitVentilator, ZoneHVAC:FourPipeFanCoil, component in an air loop Branch object) will use this name.

#### Field: Heat Exchanger Object Type

This alpha field denotes the type of heat exchanger being modeled. Valid choices are:

HeatExchanger:AirToAir:FlatPlate

HeatExchanger:AirToAir:SensibleAndLatent

#### Field: Heat Exchanger Name

This alpha field denotes the name of the air-to-air heat exchanger being modeled.

#### Field: Cooling Coil Object Type

This alpha field denotes the type of chilled-water cooling coil being modeled. Valid choices are:

Coil:Cooling:Water

Coil:Cooling:Water:DetailedGeometry

#### Field: Cooling Coil Name

This alpha field denotes the name of the chilled-water cooling coil being modeled.

Following is an example input for this compound object:

```idf
CoilSystem:Cooling:Water:HeatExchangerAssisted,
       Heat Exchanger Assisted Cooling Coil 1, !- Name of the heat exchanger assisted cooling coil
       HeatExchanger:AirToAir:FlatPlate,     !- Heat exchanger type
       Heat Exchanger Assisting Cooling Coil,   !- Heat exchanger name
       Coil:Cooling:Water:DetailedGeometry,                 !- Cooling coil type
       Main Cooling Coil 1;                                       !- Cooling coil name


HeatExchanger:AirToAir:FlatPlate,
       Heat Exchanger Assisting Cooling Coil,   !- Name
       CoolingCoilAvailSched,     !- Availability Schedule Name
       Counter Flow,                       !- flow arrangement
       Yes,                                         !- Economizer lockout
       1.0,                                         !- hA ratio
       1.32,                                       !- Nominal supply air flow rate {m3/s}
       24.0,                                       !- Nominal supply air inlet temperature {C}
       21.0,                                       !- Nominal supply air outlet temperature {C}
       1.32,                                       !- Nominal secondary air flow rate {m3/s}
       12.0,                                       !- Nominal secondary air inlet temperature {C}
       100.0,                                     !- Nominal electric power {W}
       Mixed Air Node 1,               !- Supply air inlet node
       Main Cooling Coil 1 Inlet Node,   !- Supply air outlet node
       Main Cooling Coil 1 Outlet Node, !- Secondary air inlet node
       Main Heating Coil 1 Inlet Node;   !- Secondary air outlet node




Coil:Cooling:Water:DetailedGeometry,
       Main Cooling Coil 1,         !- Coil Name
       CoolingCoilAvailSched,     !- Availability Schedule Name
       autosize,                               !- Max Water Flow Rate of Coil {m3/s}
       autosize,                               !- Tube Outside Surf Area {m2}
       autosize,                               !- Total Tube Inside Area {m2}
       autosize,                               !- Fin Surface Area {m2}
       autosize,                               !- Minimum Air Flow Area {m2}
       autosize,                               !- Coil Depth {m}
       autosize,                               !- Fin Diameter {m}
       ,                                               !- Fin Thickness {m}
      ,                                               !- Tube Inside Diameter {m}
       ,                                               !- Tube Outside Diameter {m}
       ,                                               !- Tube Thermal Conductivity {W/m-K}
       ,                                               !- Fin Thermal Conductivity {W/m-K}
       ,                                               !- Fin Spacing {m}
       ,                                               !- Tube Depth Spacing {m}
       ,                                               !- Number of Tube Rows
       autosize,                               !- Number of Tubes per Row
       Main Cooling Coil 1 Water Inlet Node,   !- Coil_Water_Inlet_Node
       Main Cooling Coil 1 Water Outlet Node, !- Coil_Water_Outlet_Node
       Main Cooling Coil 1 Inlet Node,     !- Coil_Air_Inlet_Node
       Main Cooling Coil 1 Outlet Node;   !- Coil_Air_Outlet_Node
```

### CoilSystem:Cooling:Water:HeatExchangerAssisted Outputs

No variables are reported for this compound object. However, outputs are provided by the cooling coil and heat exchanger that are specified.

### Coil:WaterHeating:AirToWaterHeatPump:Pumped

EnergyPlus can model a heat pump water heater (HPWH) consisting of a water heater tank (e.g., `WaterHeater:Mixed`), a direct expansion (DX) coil (i.e., an air-to-water DX compression system which includes a water heating coil, air coil, compressor, and water pump), and a fan to provide air flow across the air coil associated with the DX compression system. These objects work together to model a system which heats water using zone air, outdoor air, or a combination of zone and outdoor air as the primary heat source.

The `WaterHeater:HeatPump:PumpedCondenser` compound object, water heater tank object (e.g., `WaterHeater:Mixed`), and fan object (e.g., `Fan:OnOff`) are defined elsewhere in this reference document. `Coil:WaterHeating:AirToWaterHeatPump:Pumped` object described here models an air-to-water DX compression system to determine its air-side and water-side performance. This DX coil object calculates the air-side sensible and latent cooling capacity at the specific operating conditions for each simulation timestep, as well as the condenser's water-side temperature difference at a given condenser water flow rate.

The heat pump water heater DX coil model performs the following major functions:

- calculates the electric consumption of the DX compressor and water pump

- calculates the amount of heat delivered to the water tank

- calculates the electric consumption of the compressor's crankcase heater

- calculates the air-side performance of the DX coil

The input fields for this object are described below in detail:

#### Field: Name

This alpha field defines a unique user-assigned name for an instance of a heat pump water heater DX coil. Any reference to this coil by another object (e.g., `WaterHeater:HeatPump:PumpedCondenser`) will use this name.

#### Field: Rated Heating Capacity

This numeric field defines the DX coil heating capacity in Watts at the rated evaporator inlet air temperatures, rated condenser inlet water temperature, rated evaporator air flow rate, and rated condenser water flow rate specified below. Values must be greater than 0. This value represents water heating capacity, and it may or may not include the impact of condenser pump heat (see field Condenser Pump Heat Included in Rated Heating Capacity below).

#### Field: Rated COP

This numeric field defines the DX coil's water heating coefficient of performance (COP=water heating capacity in watts divided by electrical power input in watts) at rated conditions (rated inlet temperatures and flow rates specified below). This input not only determines the electric energy use of the heat pump DX coil, but also the amount of total air cooling provided by the evaporator. The rated COP includes compressor power, and may or may not include condenser pump power or evaporator fan power (see field Evaporator Fan Power Included in Rated COP and field Condenser Pump Power Included in Rated COP). Values must be greater than 0. If this field is left blank, the default value is 3.2.

#### Field: Rated Sensible Heat Ratio

This numeric field defines the air-side sensible heat ratio (SHR=sensible cooling capacity divided by total cooling capacity) of the DX coil at rated conditions (rated inlet temperatures and flow rates specified below). This value should not include the effect of evaporator fan heat. Values must be greater than or equal to 0.5, and less than or equal to 1.0. The default value is 0.85.

#### Field: Rated Evaporator Inlet Air Dry-Bulb Temperature

This numeric field defines the evaporator inlet air dry-bulb temperature, in degrees Celsius, that corresponds to rated coil performance (heating capacity, COP and SHR). Values must be greater than 5 &deg;C. If this field is left blank, the default value is 19.7 &deg;C.

#### Field: Rated Evaporator Inlet Air Wet-Bulb Temperature

This numeric field defines the evaporator inlet air wet-bulb temperature, in degrees Celsius, that corresponds to rated coil performance (heating capacity, COP and SHR). Values must be greater than 5 &deg;C. If this field is left blank, the default value is 13.5 &deg;C.

#### Field: Rated Condenser Inlet Water Temperature

This numeric field defines the condenser inlet water temperature, in degrees Celsius, that corresponds to rated coil performance (heating capacity, COP and SHR). Values must be greater than 25 &deg;C. If this field is left blank, the default value is 57.5 &deg;C.

#### Field: Rated Evaporator Air Flow Rate

This numeric field defines the evaporator air volume flow rate in cubic meters per second at rated conditions. Values must be greater than 0. If this field is left blank or autocalculated   (field value = **autocalculate**), the default value is 5.035E-5 m<sup>3</sup>/s/W (31.25 cfm/MBH) multiplied by the Rated Heating Capacity specified above. When autocalculating the rated evaporator air volumetric flow rate, a zone sizing object is not required.

#### Field: Rated Condenser Water Flow Rate

This numeric field defines the condenser water volumetric flow rate in cubic meters per second at rated conditions. Values must be greater than 0. If this field is left blank or autocalculated (field value = **autocalculate**), the default value is 4.487E-8 m<sup>3</sup>/s/W (0.208 gpm/MBH) multiplied by the Rated Heating Capacity specified above. When autocalculating the rated condenser water volumetric flow rate, a zone sizing object is not required. A warning message will be issued if the ratio of Rated Condenser Water Volumetric Flow Rate to Rated Heating Capacity is less than 1.79405E-8 m<sup>3</sup>/s/W (0.083 gpm/MBH) or greater than 8.97024E-8 m<sup>3</sup>/s/W (0.417 gpm/MBH), but the simulation will continue.

#### Field: Evaporator Fan Power Included in Rated COP

This choice field specifies if evaporator fan power is included in the rated COP defined above. This input impacts the calculation of compressor electric power and total air cooling provided by the evaporator for each simulation timestep. If Yes is selected, the evaporator fan power is subtracted from the total electric heating power when calculating total evaporator cooling capacity. If No is selected, it is assumed that the total heating power does not include evaporator fan power. If this field is left blank, the default is Yes. See the Engineering Reference section for `Coil:WaterHeating:AirToWaterHeatPump:\*` for further details.

#### Field: Condenser Pump Power Included in Rated COP

This choice field specifies if condenser pump power is included in the rated COP defined above. This input impacts the calculation of compressor electric power which then impacts the total air cooling provided by the evaporator for each simulation timestep. If Yes is selected, the condenser pump power is subtracted from the total electric heating power when calculating total evaporator cooling capacity. If No is selected, it is assumed that the total heating power does not include the condenser pump. If this field is left blank, the default is No. See Engineering Reference section for `Coil:WaterHeating:AirToWaterHeatPump:\*` for further details.

#### Field: Condenser Pump Heat Included in Rated Heating Capacity and Rated COP

This choice field specifies if condenser pump heat is included in the rated heating capacity and rated COP defined above. This input impacts the calculation of compressor electric power and total air cooling provided by the evaporator for each simulation timestep. If Yes is selected, the condenser pump heat is already included in the rated heating capacity and rated COP. If No is selected, it is assumed that the rated heating capacity and rated COP do not include the condenser pump heat, and pump heat is added to the total water heating capacity based on the Condenser Water Pump Power and Fraction of Condenser Pump Heat to Water fields below. If this field is left blank, the default is No. See Engineering Reference section for `Coil:WaterHeating:AirToWaterHeatPump:\*` for further details.

#### Field: Condenser Water Pump Power

This numeric field defines the DX coil's condenser pump power in Watts. This is the operating pump power as installed. Values must be greater than or equal to 0. If this field is left blank, the default value is 0. A warning message will be issued if the ratio of Condenser Water Pump Power to Rated Heating Capacity exceeds 0.1422 W/W (41.67 Watts/MBH), but the simulation will continue.

#### Field: Fraction of Condenser Pump Heat to Water

This numeric field defines the fraction of condenser pump heat that is transferred to the condenser water. The pump is assumed to be downstream of the condenser water coil, and this field is used to determine the water temperature at the condenser outlet node when the field Condenser Pump Power Included in Rated Heating Capacity is set to No. Values must be greater than or equal to 0 and less than or equal to 1. If this field is left blank, the default value is 0.2.

#### Field: Evaporator Air Inlet Node Name

This alpha field defines the name of the air node from which the evaporator coil draws its inlet air.

#### Field: Evaporator Air Outlet Node Name

This alpha field defines the name of the air node to which the evaporator coil sends its outlet air.

#### Field: Condenser Water Inlet Node Name

This alpha field defines the name of the node from which the DX coil condenser draws its inlet water. This node name must also match the source side outlet node name for the water heater tank connected to this DX coil (ref: Water Heaters).

#### Field: Condenser Water Outlet Node Name

This alpha field defines the name of the node to which the heat pump condenser sends it outlet water. This node name must also match the source side inlet node name for the water heater tank connected to this DX coil (ref: Water Heaters).

#### Field: Crankcase Heater Capacity

This numeric field defines the compressor's crankcase heater capacity in Watts. The crankcase heater only operates when the compressor is off and the air surrounding the compressor is below the Maximum Ambient Temperature for Crankcase Heater Operation specified below.

#### Field: Maximum Ambient Temperature for Crankcase Heater Operation

This numeric field defines the maximum ambient temperature for crankcase heater operation in degree Celsius. The crankcase heater only operates when the air surrounding the compressor is below this maximum temperature value and the compressor is off   The ambient temperature surrounding the compressor is set by the Heat Pump:Water Heater parent object (field Compressor Location).

#### Field: Evaporator Air Temperature Type for Curve Objects

This choice field specifies the air temperature type used for the heating capacity and COP modifier curve objects below. The valid selections are Dry-bulb Temperature and Wet-bulb Temperature. If dry-bulb temperature is selected, the inlet air dry-bulb temperature entering the heat pump DX coil and fan section is used to evaluate the curve objects. If wet-bulb temperature is selected, the inlet air wet-bulb temperature entering the heat pump DX coil and fan section is used to evaluate the curve objects. If this field is left blank and the following curve names are defined, the default value is wet-bulb temperature. If the following curve names are not defined, this field is not used.

#### Field: Heating Capacity Function of Temperature Curve Name

This alpha field specifies the name of a **biquadratic** or **cubic** performance curve object (ref: Performance Curves) that defines the variation in DX coil heating capacity as a function of inlet fluid (air and water) temperatures. The biquadratic curve uses evaporator inlet air temperature (dry-bulb or wet-bulb temperature based on the field Evaporator Air Temperature Type for Curve Objects defined above) and condenser inlet water temperature as the independent variables. The cubic curve uses evaporator inlet air (dry-bulb or wet-bulb) temperature as the independent variable. The output of this curve is multiplied by the rated heating capacity to give the heating capacity at specific operating conditions (i.e., at temperatures different from the rating point temperatures). The curve should be normalized to have the value of 1.0 at the rating point temperatures. If this field is left blank, the heating capacity remains constant (curve value assumed to be 1.0 for all conditions).

#### Field: Heating Capacity Function of Air Flow Fraction Curve Name

This alpha field specifies the name of a **quadratic** or **cubic** performance curve object (ref: Performance Curves) that defines the variation in DX coil heating capacity as a function of the ratio of actual air flow rate across the evaporator coil to the rated evaporator air flow rate. The output of this curve is multiplied by the rated heating capacity and the heating capacity modifier curve (function of temperature) to give the DX coil heating capacity at the specific inlet fluid temperatures and air flow rate at which the coil is operating. The curve should be normalized to have the value of 1.0 at the rated evaporator air flow rate (air flow fraction of 1.0). If this field is left blank, the heating capacity remains constant (curve value assumed to be 1.0 for all air flow rates).

#### Field: Heating Capacity Function of Water Flow Fraction Curve Name

This alpha field specifies the name of a **quadratic** or **cubic** performance curve object (ref: Performance Curves) that defines the variation in DX coil heating capacity as a function of the ratio of actual water flow rate through the condenser to the rated condenser water flow rate. The output of this curve is multiplied by the rated heating capacity and the output from the two other heating capacity modifier curves (function of temperature and function of air flow fraction) to give the DX coil heating capacity at the specific inlet fluid temperatures and flow rates at which the coil is operating. The curve should be normalized to have the value of 1.0 at the rated condenser water flow rate (water flow fraction of 1.0). If this field is left blank, the heating capacity remains constant (curve value assumed to be 1.0 for all water flow rates).

#### Field: Heating COP Function of Temperature Curve Name

This alpha field specifies the name of a **biquadratic** or **cubic** performance curve object (ref: Performance Curves) that defines the variation in DX coil heating COP as a function of inlet fluid (air and water) temperatures. The biquadratic curve uses evaporator inlet air temperature (dry-bulb or wet-bulb temperature based on the field Evaporator Air Temperature Type for Curve Objects defined above) and condenser inlet water temperature as the independent variables. The cubic curve uses evaporator inlet air (dry-bulb or wet-bulb) temperature as the independent variable. The output of this curve is multiplied by the rated COP to give the heating COP at specific operating conditions (i.e., at temperatures different from the rating point temperatures). The curve should be normalized to have the value of 1.0 at the rating point temperatures. If this field is left blank, the COP remains constant (curve value assumed to be 1.0 for all conditions).

#### Field: Heating COP Function of Air Flow Fraction Curve Name

This alpha field specifies the name of a **quadratic** or **cubic** performance curve object (ref: Performance Curves) that defines the variation in DX coil heating COP as a function of the ratio of actual air flow rate across the evaporator coil to the rated evaporator air flow rate. The output of this curve is multiplied by the rated COP and the heating COP modifier curve (function of temperature) to give the heating COP at the specific inlet fluid temperatures and air flow rate at which the coil is operating. The curve should be normalized to have the value of 1.0 at the rated evaporator air flow rate (air flow fraction of 1.0). If this field is left blank, the heating COP remains constant (curve value assumed to be 1.0 for all air flow rates).

#### Field: Heating COP Function of Water Flow Fraction Curve Name

This alpha field specifies the name of a **quadratic** or **cubic** performance curve object (ref: Performance Curves) that defines the variation in DX coil heating COP as a function of the ratio of actual water flow rate through the condenser to the rated condenser water flow rate.. The output of this curve is multiplied by the rated COP and the output from the two other heating COP modifier curves (function of temperature and function of air flow fraction) to give the DX coil heating COP at the specific inlet fluid temperatures and flow rates at which the coil is operating. The curve should be normalized to have the value of 1.0 at the rated condenser water flow rate (water flow fraction of 1.0). If this field is left blank, the heating COP remains constant (curve value assumed to be 1.0 for all water flow rates).

#### Field: Part Load Fraction Correlation Curve Name

This alpha field defines the name of a **quadratic** or **cubic** performance curve (Ref: Performance Curves) that parameterizes the variation of electrical power input to the DX unit as a function of the part load ratio (PLR, sensible cooling load/steady-state sensible cooling capacity). The product of the rated EIR and EIR modifier curves is divided by the output of this curve to give the    effective    EIR for a given simulation timestep. The part load fraction (PLF) correlation accounts for efficiency losses due to compressor cycling.

The part load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the compressor(s) run continuously for the simulation timestep). For PLR values between 0 and 1 (0 &lt;= PLR &lt; 1), the following rules apply:

PLF &gt;= 0.7     and     PLF &gt;= PLR

If PLF &lt; 0.7 a warning message is issued, the program resets the PLF value to 0.7, and the simulation proceeds. The runtime fraction of the coil is defined as PLR/PLF. If PLF &lt; PLR, then a warning message is issued and the runtime fraction of the coil is limited to 1.0.

A typical part load fraction correlation for a conventional, single-speed DX cooling coil (e.g., residential unit) would be:

           PLF = 0.85 + 0.15(PLR)

If the user wishes to model no efficiency degradation due to compressor cycling, the part load fraction correlation should be defined as follows:

           PLF = 1.0 + 0.0(PLR)

Following is an example input for the `Coil:WaterHeating:AirToWaterHeatPump:Pumped` object:

```idf
Coil:WaterHeating:AirToWaterHeatPump:Pumped,
       Zone4HPWHDXCoil,           !- Coil Name
       4000.0,                    !- Heating Capacity {W}
       3.2,                       !- Rated COP {W/W}
       0.6956,                    !- Rated SHR (gross)
       19.7,                      !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
       13.5,                      !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
       57.5,                      !- Rated Condenser Inlet Water Temperature {C}
       autocalculate,             !- Rated Evaporator Air Volumetric Flow Rate {m3/s}
       autocalculate,             !- Rated Condenser Water Volumetric Flow Rate {m3/s}
       No,                        !- Evaporator Fan Power Included in Rated COP
       No,                        !- Condenser Pump Power Included in Rated COP
       No,                        !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
       150.0,                     !- Condenser Water Pump Power {W}
       0.1,                       !- Fraction of Condenser Pump Heat to Water
       Zone4AirOutletNode,        !- Evaporator Air Inlet Node Name
       Zone4DXCoilAirOutletNode,  !- Evaporator Air Outlet Node Name
       Zone4WaterInletNode,       !- Condenser Water Inlet Node Name
       Zone4WaterOutletNode,      !- Condenser Water Outlet Node Name
       100.0,                     !- Crankcase Heater Capacity {W}
       5.0,                       !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
       wet-bulb temperature,      !- Evaporator Air Temperature Type for Curve Objects
       HPWHHeatingCapFTemp,       !- Heating Capacity Modifier Curve Name (function of temperature)
       ,                          !- Heating Capacity Modifier Curve Name (function of air flow fraction)
       ,                          !- Heating Capacity Modifier Curve Name (function of water flow fraction)
       HPWHHeatingCOPFTemp,       !- Heating COP Modifier Curve Name (function of temperature)
       ,                          !- Heating COP Modifier Curve Name (function of air flow fraction)
       ,                          !- Heating COP Modifier Curve Name (function of water flow fraction)
       HPWHPLFFPLR;               !- Part Load Fraction Correlation Name (function of part load ratio)
```

### Coil:WaterHeating:AirToWaterHeatPump:Pumped Outputs

* HVAC,Average,Cooling Coil Total Cooling Rate [W]

* HVAC,Sum,Cooling Coil Total Cooling Energy [J]

* HVAC,Average,Cooling Coil Sensible Cooling Rate [W]

* HVAC,Sum,Cooling Coil Sensible Cooling Energy [J]

* HVAC,Average,Cooling Coil Latent Cooling Rate [W]

* HVAC,Sum,Cooling Coil Latent Cooling Energy [J]

* HVAC,Average, Cooling Coil Runtime Fraction []

* HVAC,Average,DX Cooling Coil Crankcase Heater Electric Power [W]

* HVAC,Sum, Cooling Coil Crankcase Heater Electric Energy [J]

* HVAC,Average,Cooling Coil Total Water Heating Rate [W]

* HVAC,Sum,Cooling Coil Total Water Heating Energy [J]

* HVAC,Average,Cooling Coil Water Heating Electric Power[W]

* HVAC,Sum,Cooling Coil Water Heating Electric Energy [J]

#### Cooling Coil Total Cooling Rate [W]

This output field is the average total (sensible and latent) cooling rate output of the DX coil in Watts for the timestep being reported. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil.

#### Cooling Coil Total Cooling Energy [J]

This output field is the total (sensible plus latent) cooling output of the DX coil in Joules for the timestep being reported. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil.

#### Cooling Coil Sensible Cooling Rate [W]

This output field is the average moist air sensible cooling rate output of the DX coil in Watts for the timestep being reported. This is determined by the inlet and outlet air conditions and the air mass flow rate through the coil.

#### Cooling Coil Sensible Cooling Energy [J]

This output field is the moist air sensible cooling output of the DX coil in Joules for the timestep being reported. This is determined by the inlet and outlet air conditions and the air mass flow rate through the coil.

#### DX Coil Latent Cooling Rate [W]

This output field is the average latent cooling rate output of the DX coil in Watts for the timestep being reported. This is determined by the inlet and outlet air conditions and the air mass flow rate through the coil.

#### Cooling Coil Latent Cooling Energy [J]

This output field is the latent cooling output of the DX coil in Joules for the timestep being reported. This is determined by the inlet and outlet air conditions and the air mass flow rate through the coil.

#### Cooling Coil Runtime Fraction   []

This output field is the average runtime fraction of the DX coil compressor for the timestep being reported. This also represents the runtime fraction of the condenser water pump.

#### Cooling Coil Crankcase Heater Electric Power[W]

This output field is the average electricity consumption rate of the DX coil compressor   s crankcase heater in Watts for the timestep being reported. The crankcase heater operates only when the compressor is off and the air surrounding the compressor is below the Maximum Ambient Temperature for Crankcase Heater Operation, otherwise this output variable is set equal to 0.

#### Cooling Coil Crankcase Heater Electric Energy [J]

This output field is the total electricity consumption of the DX coil compressor   s crankcase heater in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = DHW, Group Key = Plant (ref. Output:Meter objects).

#### Cooling Coil Total Water Heating Rate [W]

This output field is the average water heating rate output of the DX coil (condenser coil plus condenser water pump) in Watts for the timestep being reported. This is determined using the inlet and outlet water temperatures and the water mass flow rate through the condenser coil.

#### Cooling Coil Total Water Heating Energy [J]

This output field is the total water heating output of the DX coil (condenser coil plus condenser water pump) in Joules for the timestep being reported. This is determined using the inlet and outlet water temperatures and the water mass flow rate through the condenser coil.

#### Cooling Coil Water Heating Electric Power[W]

This output field is the average electricity consumption rate of the DX coil compressor and condenser pump in Watts for the timestep being reported.

#### Cooling Coil Water Heating Electric Energy [J]

This output field is the electricity consumption of the DX coil compressor and condenser pump in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = DHW, Group Key = Plant (ref. Output:Meter objects).

### Coil:WaterHeating:AirToWaterHeatPump:Wrapped

EnergyPlus can model a heat pump water heater (HPWH) consisting of a water heater tank (e.g., `WaterHeater:Stratified`), a direct expansion (DX) coil (i.e., an air-to-water DX compression system which includes a water heating coil, air coil, compressor, and water pump), and a fan to provide air flow across the air coil associated with the DX compression system. These objects work together to model a system which heats water using zone air, outdoor air, or a combination of zone and outdoor air as the primary heat source.

The `WaterHeater:HeatPump:WrappedCondenser` compound object, water heater tank object (e.g., `WaterHeater:Mixed`), and fan object (e.g., `Fan:OnOff`) are defined elsewhere in this reference document. `Coil:WaterHeating:AirToWaterHeatPump:Wrapped` object described here models an air-to-water DX compression system to determine its air-side and water-side performance. This DX coil object calculates the air-side sensible and latent cooling capacity at the specific operating conditions for each simulation timestep, as well as the condenser's water-side temperature difference at a given condenser water flow rate.

The heat pump water heater DX coil model performs the following major functions:

- calculates the electric consumption of the DX compressor

- calculates the amount of heat delivered to the water tank

- calculates the electric consumption of the compressor's crankcase heater

- calculates the air-side performance of the DX coil

#### Field: Name

This alpha field defines a unique user-assigned name for an instance of a heat pump water heater DX coil. Any reference to this coil by another object (e.g., `WaterHeater:HeatPump:WrappedCondenser`) will use this name.

#### Field: Rated Heating Capacity

This numeric field defines the DX coil heating capacity in Watts at the rated evaporator inlet air temperatures, rated condenser inlet water temperature, rated evaporator air flow rate, and rated condenser water flow rate specified below. Values must be greater than 0. This value represents water heating capacity, and it may or may not include the impact of condenser pump heat (see field Condenser Pump Heat Included in Rated Heating Capacity below).

#### Field: Rated COP

This numeric field defines the DX coil's water heating coefficient of performance (COP=water heating capacity in watts divided by electrical power input in watts) at rated conditions (rated inlet temperatures and flow rates specified below). This input not only determines the electric energy use of the heat pump DX coil, but also the amount of total air cooling provided by the evaporator. The rated COP includes compressor power, and may or may not include condenser pump power or evaporator fan power (see field Evaporator Fan Power Included in Rated COP and field Condenser Pump Power Included in Rated COP). Values must be greater than 0. If this field is left blank, the default value is 3.2.

#### Field: Rated Sensible Heat Ratio

This numeric field defines the air-side sensible heat ratio (SHR=sensible cooling capacity divided by total cooling capacity) of the DX coil at rated conditions (rated inlet temperatures and flow rates specified below). This value should not include the effect of evaporator fan heat. Values must be greater than or equal to 0.5, and less than or equal to 1.0. The default value is 0.85.

#### Field: Rated Evaporator Inlet Air Dry-Bulb Temperature

This numeric field defines the evaporator inlet air dry-bulb temperature, in degrees Celsius, that corresponds to rated coil performance (heating capacity, COP and SHR). Values must be greater than 5 &deg;C. If this field is left blank, the default value is 19.7 &deg;C.

#### Field: Rated Evaporator Inlet Air Wet-Bulb Temperature

This numeric field defines the evaporator inlet air wet-bulb temperature, in degrees Celsius, that corresponds to rated coil performance (heating capacity, COP and SHR). Values must be greater than 5 &deg;C. If this field is left blank, the default value is 13.5 &deg;C.

#### Field: Rated Condenser Water Temperature

This numeric field defines the condenser inlet water temperature, in degrees Celsius, that corresponds to rated coil performance (heating capacity, COP and SHR). Values must be greater than 25 &deg;C. If this field is left blank, the default value is 57.5 &deg;C.

#### Field: Rated Evaporator Air Flow Rate

This numeric field defines the evaporator air volume flow rate in cubic meters per second at rated conditions. Values must be greater than 0. If this field is left blank or autocalculated   (field value = **autocalculate**), the default value is 5.035E-5 m<sup>3</sup>/s/W (31.25 cfm/MBH) multiplied by the Rated Heating Capacity specified above. When autocalculating the rated evaporator air volumetric flow rate, a zone sizing object is not required.

#### Field: Evaporator Fan Power Included in Rated COP

This choice field specifies if evaporator fan power is included in the rated COP defined above. This input impacts the calculation of compressor electric power and total air cooling provided by the evaporator for each simulation timestep. If Yes is selected, the evaporator fan power is subtracted from the total electric heating power when calculating total evaporator cooling capacity. If No is selected, it is assumed that the total heating power does not include evaporator fan power. If this field is left blank, the default is Yes. See the Engineering Reference section for `Coil:WaterHeating:AirToWaterHeatPump:\*` for further details.

#### Field: Evaporator Air Inlet Node Name

This alpha field defines the name of the air node from which the evaporator coil draws its inlet air.

#### Field: Evaporator Air Outlet Node Name

This alpha field defines the name of the air node to which the evaporator coil sends its outlet air.

#### Field: Crankcase Heater Capacity

This numeric field defines the compressor's crankcase heater capacity in Watts. The crankcase heater only operates when the compressor is off and the air surrounding the compressor is below the Maximum Ambient Temperature for Crankcase Heater Operation specified below.

#### Field: Maximum Ambient Temperature for Crankcase Heater Operation

This numeric field defines the maximum ambient temperature for crankcase heater operation in degree Celsius. The crankcase heater only operates when the air surrounding the compressor is below this maximum temperature value and the compressor is off   The ambient temperature surrounding the compressor is set by the Heat Pump:Water Heater parent object (field Compressor Location).

#### Field: Evaporator Air Temperature Type for Curve Objects

This choice field specifies the air temperature type used for the heating capacity and COP modifier curve objects below. The valid selections are Dry-bulb Temperature and Wet-bulb Temperature. If dry-bulb temperature is selected, the inlet air dry-bulb temperature entering the heat pump DX coil and fan section is used to evaluate the curve objects. If wet-bulb temperature is selected, the inlet air wet-bulb temperature entering the heat pump DX coil and fan section is used to evaluate the curve objects. If this field is left blank and the following curve names are defined, the default value is wet-bulb temperature. If the following curve names are not defined, this field is not used.

#### Field: Heating Capacity Function of Temperature Curve Name

This alpha field specifies the name of a **biquadratic** or **cubic** performance curve object (ref: Performance Curves) that defines the variation in DX coil heating capacity as a function of inlet fluid (air and water) temperatures. The biquadratic curve uses evaporator inlet air temperature (dry-bulb or wet-bulb temperature based on the field Evaporator Air Temperature Type for Curve Objects defined above) and condenser inlet water temperature as the independent variables. The cubic curve uses evaporator inlet air (dry-bulb or wet-bulb) temperature as the independent variable. The output of this curve is multiplied by the rated heating capacity to give the heating capacity at specific operating conditions (i.e., at temperatures different from the rating point temperatures). The curve should be normalized to have the value of 1.0 at the rating point temperatures. If this field is left blank, the heating capacity remains constant (curve value assumed to be 1.0 for all conditions).

#### Field: Heating Capacity Function of Air Flow Fraction Curve Name

This alpha field specifies the name of a **quadratic** or **cubic** performance curve object (ref: Performance Curves) that defines the variation in DX coil heating capacity as a function of the ratio of actual air flow rate across the evaporator coil to the rated evaporator air flow rate. The output of this curve is multiplied by the rated heating capacity and the heating capacity modifier curve (function of temperature) to give the DX coil heating capacity at the specific inlet fluid temperatures and air flow rate at which the coil is operating. The curve should be normalized to have the value of 1.0 at the rated evaporator air flow rate (air flow fraction of 1.0). If this field is left blank, the heating capacity remains constant (curve value assumed to be 1.0 for all air flow rates).

#### Field: Heating COP Function of Temperature Curve Name

This alpha field specifies the name of a **biquadratic** or **cubic** performance curve object (ref: Performance Curves) that defines the variation in DX coil heating COP as a function of inlet fluid (air and water) temperatures. The biquadratic curve uses evaporator inlet air temperature (dry-bulb or wet-bulb temperature based on the field Evaporator Air Temperature Type for Curve Objects defined above) and condenser inlet water temperature as the independent variables. The cubic curve uses evaporator inlet air (dry-bulb or wet-bulb) temperature as the independent variable. The output of this curve is multiplied by the rated COP to give the heating COP at specific operating conditions (i.e., at temperatures different from the rating point temperatures). The curve should be normalized to have the value of 1.0 at the rating point temperatures. If this field is left blank, the COP remains constant (curve value assumed to be 1.0 for all conditions).

#### Field: Heating COP Function of Air Flow Fraction Curve Name

This alpha field specifies the name of a **quadratic** or **cubic** performance curve object (ref: Performance Curves) that defines the variation in DX coil heating COP as a function of the ratio of actual air flow rate across the evaporator coil to the rated evaporator air flow rate. The output of this curve is multiplied by the rated COP and the heating COP modifier curve (function of temperature) to give the heating COP at the specific inlet fluid temperatures and air flow rate at which the coil is operating. The curve should be normalized to have the value of 1.0 at the rated evaporator air flow rate (air flow fraction of 1.0). If this field is left blank, the heating COP remains constant (curve value assumed to be 1.0 for all air flow rates).

#### Field: Part Load Fraction Correlation Curve Name

This alpha field defines the name of a **quadratic** or **cubic** performance curve (Ref: Performance Curves) that parameterizes the variation of electrical power input to the DX unit as a function of the part load ratio (PLR, sensible cooling load/steady-state sensible cooling capacity). The product of the rated EIR and EIR modifier curves is divided by the output of this curve to give the    effective    EIR for a given simulation timestep. The part load fraction (PLF) correlation accounts for efficiency losses due to compressor cycling.

The part load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the compressor(s) run continuously for the simulation timestep). For PLR values between 0 and 1 (0 &lt;= PLR &lt; 1), the following rules apply:

PLF &gt;= 0.7     and     PLF &gt;= PLR

If PLF &lt; 0.7 a warning message is issued, the program resets the PLF value to 0.7, and the simulation proceeds. The runtime fraction of the coil is defined as PLR/PLF. If PLF &lt; PLR, then a warning message is issued and the runtime fraction of the coil is limited to 1.0.

A typical part load fraction correlation for a conventional, single-speed DX cooling coil (e.g., residential unit) would be:

           PLF = 0.85 + 0.15(PLR)

If the user wishes to model no efficiency degradation due to compressor cycling, the part load fraction correlation should be defined as follows:

           PLF = 1.0 + 0.0(PLR)

Following is an example input for the `Coil:WaterHeating:AirToWaterHeatPump:Pumped` object:

```idf
Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    HPWH Coil,               !- Name
    2349.6,                  !- Rated Heating Capacity {W}
    2.4,                     !- Rated COP {W/W}
    0.981,                   !- Rated Sensible Heat Ratio
    19.72,                   !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    48.89,                   !- Rated Condenser Water Temperature {C}
    0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
    Yes,                     !- Evaporator Fan Power Included in Rated COP
    HPWH Air Inlet,          !- Evaporator Air Inlet Node Name
    HPWH Coil Outlet Fan Inlet,  !- Evaporator Air Outlet Node Name
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
    ,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
    ,                        !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name
```

### Coil:WaterHeating:AirToWaterHeatPump:Wrapped Outputs

* HVAC,Average,Cooling Coil Total Cooling Rate [W]

* HVAC,Sum,Cooling Coil Total Cooling Energy [J]

* HVAC,Average,Cooling Coil Sensible Cooling Rate [W]

* HVAC,Sum,Cooling Coil Sensible Cooling Energy [J]

* HVAC,Average,Cooling Coil Latent Cooling Rate [W]

* HVAC,Sum,Cooling Coil Latent Cooling Energy [J]

* HVAC,Average, Cooling Coil Runtime Fraction []

* HVAC,Average,DX Cooling Coil Crankcase Heater Electric Power [W]

* HVAC,Sum, Cooling Coil Crankcase Heater Electric Energy [J]

* HVAC,Average,Cooling Coil Total Water Heating Rate [W]

* HVAC,Sum,Cooling Coil Total Water Heating Energy [J]

* HVAC,Average,Cooling Coil Water Heating Electric Power[W]

* HVAC,Sum,Cooling Coil Water Heating Electric Energy [J]

#### Cooling Coil Total Cooling Rate [W]

This output field is the average total (sensible and latent) cooling rate output of the DX coil in Watts for the timestep being reported. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil.

#### Cooling Coil Total Cooling Energy [J]

This output field is the total (sensible plus latent) cooling output of the DX coil in Joules for the timestep being reported. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil.

#### Cooling Coil Sensible Cooling Rate [W]

This output field is the average moist air sensible cooling rate output of the DX coil in Watts for the timestep being reported. This is determined by the inlet and outlet air conditions and the air mass flow rate through the coil.

#### Cooling Coil Sensible Cooling Energy [J]

This output field is the moist air sensible cooling output of the DX coil in Joules for the timestep being reported. This is determined by the inlet and outlet air conditions and the air mass flow rate through the coil.

#### DX Coil Latent Cooling Rate [W]

This output field is the average latent cooling rate output of the DX coil in Watts for the timestep being reported. This is determined by the inlet and outlet air conditions and the air mass flow rate through the coil.

#### Cooling Coil Latent Cooling Energy [J]

This output field is the latent cooling output of the DX coil in Joules for the timestep being reported. This is determined by the inlet and outlet air conditions and the air mass flow rate through the coil.

#### Cooling Coil Runtime Fraction   []

This output field is the average runtime fraction of the DX coil compressor for the timestep being reported. This also represents the runtime fraction of the condenser water pump.

#### Cooling Coil Crankcase Heater Electric Power[W]

This output field is the average electricity consumption rate of the DX coil compressor   s crankcase heater in Watts for the timestep being reported. The crankcase heater operates only when the compressor is off and the air surrounding the compressor is below the Maximum Ambient Temperature for Crankcase Heater Operation, otherwise this output variable is set equal to 0.

#### Cooling Coil Crankcase Heater Electric Energy [J]

This output field is the total electricity consumption of the DX coil compressor   s crankcase heater in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = DHW, Group Key = Plant (ref. Output:Meter objects).

#### Cooling Coil Total Water Heating Rate [W]

This output field is the average water heating rate output of the DX coil (condenser coil plus condenser water pump) in Watts for the timestep being reported.

#### Cooling Coil Total Water Heating Energy [J]

This output field is the total water heating output of the DX coil (condenser coil plus condenser water pump) in Joules for the timestep being reported.

#### Cooling Coil Water Heating Electric Power[W]

This output field is the average electricity consumption rate of the DX coil compressor in Watts for the timestep being reported.

#### Cooling Coil Water Heating Electric Energy [J]

This output field is the electricity consumption of the DX coil compressor in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = DHW, Group Key = Plant (ref. Output:Meter objects).


### Coil:Cooling:WaterToAirHeatPump:ParameterEstimation

The **Coil:Cooling:WaterToAirHeatPump:ParameterEstimation** coil is a deterministic model that requires parameters to describe the operating conditions of the heat pump's components. The parameters are generated from the manufacturer catalog data using multi-variable optimization method. In addition, the cooling coil model can be used for 3 type of compressors: **reciprocating**, **rotary** and **scroll**. Descriptions and strength of each respective model is available in the following references:

Jin, Hui. 2002. Parameter Estimation Based Models of Water Source Heat Pumps. Phd. Thesis, Department of Mechanical and Aerospace Engineering, Oklahoma State University. (downloadable from [http://www.hvac.okstate.edu/](http://www.hvac.okstate.edu))

Tang,C. C. 2005. Modeling Packaged Heat Pumps in Quasi-Steady State Energy Simulation Program. M.S. Thesis. Department of Mechanical and Aerospace Engineering, Oklahoma State University. (downloadable from [http://www.hvac.okstate.edu/](http://www.hvac.okstate.edu))

#### Field: Name

This alpha field contains the identifying name for the coil. Any reference to this coil by another object (e.g., AirLoopHVAC:UnitaryHeatPump:WaterToAir) will use this name.

#### Field: Compressor Type

Type of compressor mode used for the heat pump. Choices available are reciprocating, rotary and scroll compressor. Note that the parameters vary for different compressor.

#### Field: Refrigerant Type

This alpha field contains the type of refrigerant used by the heat pump.

#### Field: Design Source Side Flow Rate

This numeric field defines the water flow rate though the coil in m3/sec

#### Field: Nominal Cooling Coil Capacity

This numeric field defines the nominal cooling capacity for the WatertoAirHP cooling coil in Watts.

#### Field: Nominal Time for Condensate Removal to Begin

This numeric field defines the nominal time (in seconds) after startup for condensate to begin leaving the coil's condensate drain line at the coil's rated airflow and temperature conditions, starting with a dry coil. Nominal time is equal to the ratio of the energy of the coil's maximum condensate holding capacity (J) to the coil's steady-state latent capacity (W). Suggested value is 1000; zero value means the latent degradation model is disabled. The default value for this field is zero.

#### Field: Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity

This numeric field defines ratio of the initial moisture evaporation rate from the cooling coil (when the compressor first turns off, in Watts) and the coil's steady-state latent capacity (Watts) at rated airflow and temperature conditions. Suggested value is 1.5; zero value means the latent degradation model is disabled. The default value for this field is zero.

#### Field: High Pressure Cutoff

This numeric field defines the compressor   s maximum allowable pressure in Pascal (N/m2)

#### Field: Low Pressure Cutoff

This numeric field defines the compressor   s minimum allowable pressure in Pascal (N/m2)

#### Field: Water Inlet Node Name

This alpha field contains the cooling coil source side inlet node name.

#### Field: Water Outlet Node Name

This alpha field contains the cooling coil source side outlet node name.

#### Field: Air Inlet Node Name

This alpha field contains the cooling coil air inlet node name.

#### Field: Air Outlet Node Name

This alpha field contains the cooling coil air outlet node name.

#### Cooling Coil Parameters

Depending on the type of compressor and the source side fluid specified, the type of parameters and values also differs. An Excel Spreadsheet is developed to estimate the parameters based on the manufacturer data. The general parameters are listed first followed by specific parameters required by the respective compressor model. Lastly, parameters are listed based on the type of source side fluid used.

#### Field: Load Side Total Heat Transfer Coefficient

This numeric field defines the estimated parameter **load side total heat transfer coefficient** in W/K. This field was previously known as Parameter 1.

#### Field: Load Side Outside Surface Heat Transfer Coefficient

This numeric field defines the estimated parameter **load side outside surface heat transfer coefficient** in W/K. This field was previously known as Parameter 2.

#### Field: Superheat Temperature at the Evaporator Outlet

This numeric field defines the estimated parameter **superheat temperature** at the evaporator outlet in ˚C. This field was previously known as Parameter 3.

#### Field: Compressor Power Losses

This numeric field defines the estimated parameter **compressor power losses**, which accounts for the loss of work due to mechanical and electrical losses in the compressor in Watts. This field was previously known as Parameter 4.

#### Field: Compressor Efficiency

This numeric field defines the estimated parameter of the **compressor   s efficiency**. The compressor efficiency is formulated as the equation below:

<div>\[\eta  = \frac{{{{\dot W}_{Theoritical}}}}{{{{\dot W}_{CompInput}} - {{\dot W}_{Loss}}}}\]</div>

This field was previously know as Parameter 5.

#### Field: Compressor Piston Displacement

This numeric field defines the estimated parameter **piston displacement of the compressor** in m3/s. This field was part of what was previously known as Parameter 6. It should be used when the Compressor type is either Reciprocating and Rotary. The field should be left blank when Compressor type is Scroll.

#### Field: Compressor Suction/Discharge Pressure Drop

This numeric field defines the estimated parameter **pressure drop** at the compressor suction and discharge in Pascals (N/m2). This field was part of what was previously known as Parameter 7. It should be used when the Compressor type is either Reciprocating and Rotary. The field should be left blank when Compressor type is Scroll.

#### Field: Compressor Clearance Factor

This numeric field defines the estimated parameter **clearance factor of the compressor**. This parameter is dimensionless. This field was part of what was previously known as Parameter 8. It should only be used when the Compressor type is Reciprocating. The field should be left blank when Compressor type is Scroll or Rotary.

#### Field: Refrigerant Volume Flow Rate

This numeric field defines the **refrigerant volume flow rate** at the beginning of the compression [m3/s]. This field was part of what was previously known as Parameter 6. It should only be used when the Compressor type is Scroll. The field should be left blank when Compressor type is Reciprocating or Rotary.

#### Field: Volume Ratio

This numeric field defines the built-in-**volume ratio**. This field was part of what was previously known as Parameter 7. It should only be used when the Compressor type is Scroll. The field should be left blank when Compressor type is Reciprocating or Rotary.

#### Field: Leak Rate Coefficient

This numeric field defines the **leak rate coefficient** for the relationship between pressure ratio and leakage rate. This field was part of what was previously known as Parameter 8. It should only be used when the Compressor type is Scroll. The field should be left blank when Compressor type is Reciprocating or Rotary.

#### Field: Source Side Heat Transfer Coefficient

This numeric field defines the estimated parameter **source side heat transfer coefficient** in W/K. This field was part of what was previously known as Parameter 9. It should only be used when the Source Side Fluid Name is Water.

#### Field: Source Side Heat Transfer Resistance1

This numeric field defines the estimated parameter **source side heat transfer resistance** 1. Unit is dimensionless. This field was part of what was previously known as Parameter 9. It should only be used when the Source Side Fluid Name is an antifreeze.

#### Field: Source Side Heat Transfer Resistance2

This numeric field defines the estimated parameter **source side heat transfer resistance** 2. Unit is W/K. This field was previously known as Parameter 10. It should only be used when the Source Side Fluid Name is an antifreeze.

Following is an example for COIL:WaterToAirHP:ParameterEstimation:Cooling coil input

```idf
   Coil:Cooling:WaterToAirHeatPump:ParameterEstimation,
       Heat Pump Cooling Mode AHU1,   !- Name
       Scroll,                                   !- Compressor Type
       R22,                                         !- Refrigerant Type
       0.0015,                                   !- Design Source Side Flow Rate {m3/s}
       38000,                                     !- Nominal Cooling Coil Capacity {W}
       0,                                             !- Nominal Time for Condensate Removal to Begin {s}
       0,         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
       3000000,                                 !- High Pressure Cutoff {Pa}
       0,                                             !- Low Pressure Cutoff {Pa}
       AHU1 Water to Air Heat Pump Source Side1 Inlet Node,   !- Water Inlet Node Name
       AHU1 Water to Air Heat Pump Source Side1 Outlet Node,   !- Water Outlet Node Name
       AHU 1 Supply Fan Outlet, !- Air Inlet Node Name
       Cooling Coil Air Outlet Node AHU1,   !- Air Outlet Node Name
       3.78019E+03,                         !- Load Side Total Heat Transfer Coefficient {W/K}
       3.41103E+03,                         !- Load Side Outside Surface Heat Transfer Coefficient {W/K}
       1.57066E+00,                         !- Superheat Temperature at the Evaporator Outlet {C}
       2.23529E+03,                         !- Compressor Power Losses {W}
       1.34624E+00,                         !- Compressor Efficiency
       ,                                               !- Compressor Piston Displacement {m3/s}
       ,                                               !- Compressor Suction/Discharge Pressure Drop {Pa}
       ,                                               !- Compressor Clearance Factor {dimensionless}
       9.74424E-03,                         !- Refrigerant Volume Flow Rate {m3/s}
       2.30803E+00,                         !- Volume Ratio {dimensionless}
       2.06530E-02,                         !-Leak Rate Coefficient
       1.92757E+03,                         !- Source Side Heat Transfer Coefficient {W/K}
       ,                                               !- Source Side Heat Transfer Resistance1 {dimensionless}
       ;                                               !- Source Side Heat Transfer Resistance2 {W/K}
```

### Coil:Cooling:WaterToAirHeatPump:EquationFit

The Coil:Cooling:WaterToAirHeatPump:EquationFit is a simple curve-fit model that requires coefficients generated from the heat pump catalog data. This is an equation-fit model that resembles a black box with no usage of heat transfer equations. The performance of the heat pump is modeled using curves fitted from the catalog data. Description of the equation-fit model is available in the following reference:

Tang,C. C. 2005. Modeling Packaged Heat Pumps in Quasi-Steady State Energy Simulation Program. M.S. Thesis. Department of Mechanical and Aerospace Engineering, Oklahoma State University. (downloadable from [http://www.hvac.okstate.edu/](http://www.hvac.okstate.edu))

#### Field: Name

This alpha field contains the identifying name for the coil. Any reference to this coil by another object (e.g., AirLoopHVAC:UnitaryHeatPump:WaterToAir) will use this name.

#### Field: Water Inlet Node Name

This alpha field contains the cooling coil source side inlet node name.

#### Field: Water Outlet Node Name

This alpha field contains the cooling coil source side outlet node name.

#### Field: Air Inlet Node Name

This alpha field contains the cooling coil air inlet node name.

#### Field: Air Outlet Node Name

This alpha field contains the cooling coil air outlet node name.

#### Field: Rated Air Flow Rate

This numeric field contains the rated volumetric air flow rate on the load side of the heat pump in m3/s. This field is autosizable.

#### Field: Rated Water Flow Rate

This numeric field contains the rated volumetric water flow rate on the source side of the heat pump in m3/s. This field is autosizable.

#### Field: Gross Rated Total Cooling Capacity

This numeric field contains the gross rated total cooling capacity of the heat pump in W. This field is autosizable.The gross rated total cooling capacity should be within 20% of the gross rated heating capacity, otherwise a warning message is issued. The gross rated total cooling capacity shouldnot account for the effect of supply air fan heat.

#### Field: Gross Rated Sensible Cooling Capacity

This numeric field contains the gross rated sensible capacity of the heat pump in W. This field is autosizable. The gross rated sensible cooling capacity shouldnot account for the effect of supply air fan heat.

#### Field: Rated Cooling Coefficient of Performance

This numeric field contains the rated cooling coefficient of performance of the heat pump.

#### Field: Total Cooling Capacity Coefficient 1 to 5

These numeric fields contain the first to fifth coefficient for the heat pump total cooling capacity.

#### Field: Sensible Cooling Capacity Coefficient 1 to 6

These numeric fields contain the first to sixth coefficient for the heat pump sensible cooling capacity.

#### Field: Cooling Power Consumption Coefficient 1 to 5

These numeric fields contain the first to fifth coefficient for the heat pump power consumption.

#### Field: Nominal Time for Condensate Removal to Begin

This numeric field defines the nominal time (in seconds) after startup for condensate to begin leaving the coil's condensate drain line at the coil's rated airflow and temperature conditions, starting with a dry coil. Nominal time is equal to the ratio of the energy of the coil's maximum condensate holding capacity (J) to the coil's steady-state latent capacity (W). Suggested value is 1000; zero value means the latent degradation model is disabled. The default value for this field is zero.

#### Field: Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity

This numeric field defines ratio of the initial moisture evaporation rate from the cooling coil (when the compressor first turns off, in Watts) and the coil's steady-state latent capacity (Watts) at rated airflow and temperature conditions. Suggested value is 1.5; zero value means the latent degradation model is disabled. The default value for this field is zero.

Following is an example of the input for Coil:WaterToAirHP:EquationFit:Cooling coil

```idf
Coil:Cooling:WaterToAirHeatPump:EquationFit,
       Heat Pump Cooling Mode,!- Name of Coil
       Water to Air Heat Pump Source Side1 Inlet Node,!- Coil Water Inlet Node Name
       Water to Air Heat Pump Source Side1 Outlet Node,!- Coil Water Outlet Node Name
       Cooling Coil Air Inlet Node,!- Coil Air Inlet Node Name
       Heating Coil Air Inlet Node,!- Coil Air Outlet Node Name
       4.6015E-01,!- Rated Air Volumetric Flow Rate
       2.8391E-04,!- Rated Water Volumetric Flow Rate
       23125.59,!- Gross Rated Total Cooling Capacity
       16267.05,!- Gross Rated Sensible Cooling Capacity
       4.7,!- Rated Cooling Coefficient of Performance
       -0.68126221,!- Total Cooling Capacity Coefficient 1
       1.99529297,!- Total Cooling Capacity Coefficient 2
       -0.93611888,!- Total Cooling Capacity Coefficient 3
       0.02081177,!- Total Cooling Capacity Coefficient 4
       0.008438868,!- Total Cooling Capacity Coefficient 5
       2.24209455,!- Sensible Cooling Capacity Coefficient 1
       7.28913391,!- Sensible Cooling Capacity Coefficient 2
       -9.06079896,!- Sensible Cooling Capacity Coefficient 3
       -0.36729404,!- Sensible Cooling Capacity Coefficient 4
       0.218826161,!- Sensible Cooling Capacity Coefficient 5
       0.00901534,!- Sensible Cooling Capacity Coefficient 6
       -3.20456384,!- Cooling Power Consumption Coefficient 1
       0.47656454,!- Cooling Power Consumption Coefficient 2
       3.16734236,!- Cooling Power Consumption Coefficient 3
       0.10244637,!- Cooling Power Consumption Coefficient 4
       -0.038132556,!- Cooling Power Consumption Coefficient 5
       0,!- Nominal Time for Condensate Removal to Begin
       0;!- Ratio of Initial Moisture Evaporation Rate and Steady-state Latent Capacity
```

### Water to Air Heat Pump Cooling Coil (Parameter Estimation and Equation Fit) Outputs

Coil:Cooling:WaterToAirHeatPump:ParameterEstimation and Coil:Cooling:WaterToAirHeatPump:EquationFit have the same output variables listed as follows;

* HVAC, Average, Cooling Coil Electric Power [W]

* HVAC, Average, Cooling Coil Total Cooling Rate [W]

* HVAC, Average, Cooling Coil Sensible Cooling Rate [W]

* HVAC, Average, Cooling Coil Source Side Heat Transfer Rate [W]

* HVAC, Average, Cooling Coil Part Load Ratio []

* HVAC, Average, Cooling Coil Runtime Fraction []

* HVAC, Average, Cooling Coil Air Mass Flow Rate [kg/s]

* HVAC, Average, Cooling Coil Air Inlet Temperature [C]

* HVAC, Average, Cooling Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]

* HVAC, Average, Cooling Coil Air Outlet Temperature [C]

* HVAC, Average, Cooling Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]

* HVAC, Average, Cooling Coil Source Side Mass Flow Rate [kg/s]

* HVAC, Average, Cooling Coil Source Side Inlet Temperature [C]

* HVAC, Average, Cooling Coil Source Side Outlet Temperature [C]

* HVAC, Sum, Cooling Coil Electric Energy [J]

* HVAC, Sum, Cooling Coil Total Cooling Energy [J]

* HVAC, Sum, Cooling Coil Sensible Cooling Energy [J]

* HVAC, Sum, Cooling Coil Latent Cooling Energy [J]

* HVAC, Average, Cooling Coil Latent Cooling Rate [W]

* HVAC, Sum, Cooling Coil Source Side Heat Transfer Energy [J]

#### Cooling Coil Electric Power [W]

This output variable is the average electric consumption rate of the heat pump in Watts over the timestep being reported.

#### Cooling Coil Total Cooling Rate [W]

The output variable is the average total cooling load provide by the heat pump which includes the sensible and latent load in Watts over the timestep being reported.

#### Cooling Coil Sensible Cooling Rate [W]

The output variable is the average sensible cooling load provide by the heat pump in Watts over the timestep being reported.

#### Cooling Coil Source Side Heat Transfer Rate [W]

The output variable is the average heat rejected to the water at the heat pump condenser in Watts over the timestep being reported.

#### Cooling Coil Part Load Ratio []

This output variable is the ratio of the part-load capacity to the steady state capacity of the WatertoAirHP coil. For the cycling fan mode, the runtime fraction for the heat pump compressor may be different from the compressor part-load ratio reported here due to the part-load performance of the WatertoAirHP coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate.

#### Cooling Coil Runtime Fraction []

This output variable is the function of the part load ratio (PLR, part-load capacity/ steady state capacity). The duty factor or part load fraction accounts for efficiency losses due to compressor cycling.

#### Cooling Coil Air Mass Flow Rate [kg/s]

The output variable is the average air mass flow rate going through the heat pump over the timestep being reported.

#### Cooling Coil Air Inlet Temperature [C]

The output variable is the average entering air dry-bulb temperature over the timestep being reported.

#### Cooling Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]

The output variable is the average entering air dry humidity ratio over the timestep being reported.

#### Cooling Coil Air Outlet Temperature [C]

The output variable is the average leaving air dry-bulb temperature over the timestep being reported.

#### Cooling Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]

The output variable is the average leaving air dry humidity ratio over the timestep being reported.

#### Cooling Coil Source Side Mass Flow Rate [kg/s]

The output variable is the average water mass flow rate going through the heat pump over the timestep being reported.

#### Cooling Coil Source Side Inlet Temperature [C]

The output variable is the average entering water temperature over the timestep being reported.

#### Cooling Coil Source Side Outlet Temperature [C]

The output variable is the average leaving water temperature over the timestep being reported.

#### Cooling Coil Electric Energy [J]

The output variable is the electric consumption of the heat pump in Joules over the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Cooling, Group Key = System (ref. Output:Meter objects).

#### Cooling Coil Total Cooling Energy [J]

The output variable is the total cooling output of the coil in Joules over the timestep being reported. Resource Type = EnergyTransfer, End Use Key = CoolingCoils, Group Key = System (ref. Output:Meter objects).

#### Cooling Coil Sensible Cooling Energy [J]

The output variable is the total sensible cooling output of the coil in Joules over the timestep being reported

#### Cooling Coil Latent Cooling Energy [J]

#### Cooling Coil Latent Cooling Rate [W]

These output variables are the total latent cooling output of the coil in Joules or Watts over the timestep being reported.

#### Cooling Coil Source Side Heat Transfer Energy [J]

The output variable is the total source side heat transfer of the coil in Joules over the timestep being reported

------------------------------------------------------------------------

[[1]](#_ftnref1) The 23.9 &deg;C wet-bulb temperature condition is not applicable for air-cooled condensers which do not evaporate condensate.

[[2]](#_ftnref2) The 23.9 &deg;C wet-bulb temperature condition is not applicable for air-cooled condensers which do not evaporate condensate.

[[3]](#_ftnref3) The 23.9 &deg;C wet-bulb temperature condition is not applicable for air-cooled condensers which do not evaporate condensate.

[[4]](#_ftnref4) The 23.9 &deg;C wet-bulb temperature condition is not applicable for air-cooled condensers which do not evaporate condensate.

### Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit

The Variable-Speed Water-to-Air Cooling Equation Fit Coil is a collection of performance curves that represent the cooling coil at various speed levels. The performance curves should be generated from the heat pump Reference Unit data. This is an equation-fit model that resembles a black box with no usage of heat transfer equations. On the other hand, the model uses the bypass factor approach to calculate sensible heat transfer rate, similar to the one used in the single-speed DX coil. The number of speed levels can range from 2 to 10. The cooling coil has four node connections, i.e. two air sides and two water sides. The user needs to specify a nominal speed level, at which the gross rated total cooling capacity, rated volumetric air and water flow rates are sized. The rated capacity, rated volumetric flow rates represent the real situation in the air and water loops, and are used to determine and flow rates at various speed levels in the parent objects, e.g. AirLoopHVAC:UnitaryHeatPump:WaterToAir and ZoneHVAC:WaterToAirHeatPump. It shall be mentioned that the performance correction curves, i.e. the temperature and flow fraction correction curves, should be normalized to the capacity and flow rates at each individual speed and at the rated conditions, similar to the performance curves used in the DX coils. However, the performance values, e.g. gross capacities, gross COPs, gross SHRs and flow rates at individual speed levels, should be given regarding a specific unit from the Reference Unit catalog data. In the following content, the statement started with    Reference Unit    means the actual Reference Unit catalog data. The rated conditions for obtaining the capacities, COPs and SHRs   are at indoor dry-bulb temperature of 26.67 ˚C (80 ˚F), wet bulb temperature of 19.44 ˚C (67 ˚F),   and the source side entering water temperature of 29.4 ˚C (85 ˚F). Some equations are provided below to help explain the function of the various performance curves and data fields. For a detailed description of the algorithm and how the curves are used in the calculations, please see the Engineering Reference.

#### Field: Name

This alpha field contains the identifying name for the variable speed cooling coil. Any reference to this coil by another object (e.g., AirLoopHVAC:UnitaryHeatPump:WaterToAir) will use this name.

#### Field: Water Inlet Node Name

This alpha field contains the cooling coil source side inlet node name.

#### Field: Water Outlet Node Name

This alpha field contains the cooling coil source side outlet node name.

#### Field: Air Inlet Node Name

This alpha field contains the cooling coil load side inlet node name.

#### Field: Air Outlet Node Name

This alpha field contains the cooling coil load side outlet node name.

#### Field: Number of Speeds

This numeric field contains the maximum number of speed levels that the module uses. The number of speeds, for which the user input the performance data and curves, should be equal or higher than the maximum number. The performance inputs at higher speed levels are ignored.

#### Field: Nominal Speed Level

This numeric field defines the nominal speed level, at which the rated capacity, rated air and water volumetric flow rates are correlated.

#### Field: Gross Rated Total Cooling Capacity at Selected Nominal Speed Level

This numeric field contains the gross rated total cooling capacity at the nominal speed level.   This field is autosizable. The gross rated total cooling capacity is used to determine a capacity scaling factor, as compared to the Reference Unit capacity at the nominal speed level.

<div>\[CapacityScaleFactor = \frac{{GrossRatedTotalCoolingCapacity}}{{ReferenceUnitCapacity@NominalSpeedLevel}}\]</div>

And then, this scaling factor is used to determine capacities at rated conditions for other speed levels, as below,

<div>\[\begin{array}{l}GrossRatedCapacity@SpeedLevel\left( x \right) = CapacityScaleFactor\\\quad \quad \quad \quad  \times ReferenceUnitCapacity@SpeedLevel(x)\end{array}\]</div>

#### Field: Rated Volumetric Air Flow Rate

This numeric field contains the rated volumetric air flow rate on the load side of the heat pump corresponding to the nominal speed level. This field is autosizable. The value is used to determine an internal scaling factor, and calculate the air flow rates in the parent objects.   It is recommended that the ratio of the rated volumetric air flow rate to the rated capacity is the same as the unit performance from the Reference Unit data.

<div>\[\begin{array}{l}AirFlowScaleFactor = \\\quad \quad \quad \quad \quad \frac{{RatedVolumetricAirFlowRate}}{{ReferenceUnitVolAirFlowRate@NominalSpeedLevel \times CapacityScaleFactor}}\end{array}\]</div>

And the volumetric air flow rates in the parent objects are calculated as below,

<div>\[\begin{array}{l}LoopVolumetricAirFlowRate@SpeedLevel\left( x \right) = AirFlowScaleFactor\\\quad \quad \quad  \times ReferenceUnitVolAirFlowRate@SpeedLevel(x)\\\quad \quad \quad  \times CapacityScaleFactor\end{array}\]</div>

#### Field: Rated Volumetric Water Flow Rate

This numeric field contains the rated volumetric water flow rate on the source side of the heat pump at the nominal speed level. This field is autosizable. The value is used to determine an internal scaling factor, and calculate the water flow rates in the water loop.   It is recommended that the ratio of the rated volumetric water flow rate to the rated capacity is the same as the unit performance from the Reference Unit data.

<div>\[\begin{array}{l}WaterFlowScaleFactor = \\\quad \quad \quad \frac{{RatedVolumetricWaterFlowRate}}{{ReferenceUnitVolWaterFlowRate@NominalSpeedLevel \times CapacityScaleFactor}}\end{array}\)image5\(\begin{array}{l}WaterFlowScaleFactor = \\\quad \quad \quad \frac{{RatedVolumetricWaterFlowRate}}{{ReferenceUnitVolWaterFlowRate@NominalSpeedLevel \times CapacityScaleFactor}}\end{array}\]</div>

And the required volumetric water flow rates at the speed levels in the parent objects, other than the nominal speed, are calculated as below,

<div>\[\begin{array}{l}LoopVolumetricWaterFlowRate@SpeedLevel\left( x \right) = WaterFlowScaleFactor\\\quad \quad \quad  \times ReferenceUnitVolWaterFlowRate@SpeedLevel(x)\\\quad \quad \quad  \times CapacityScaleFactor\end{array}\]</div>

#### Field: Nominal Time for Condensate Removal to Begin

This numeric field defines the nominal time (in seconds) after startup for condensate to begin leaving the coil's condensate drain line at the coil's rated airflow and temperature conditions, starting with a dry coil. Nominal time is equal to the ratio of the energy of the coil's maximum condensate holding capacity (J) to the coil's steady-state latent capacity (W). Suggested value is 1000; zero value means the latent degradation model is disabled. The default value for this field is zero.

#### Field: Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity

This numeric field defines ratio of the initial moisture evaporation rate from the cooling coil (when the compressor first turns off, in Watts) and the coil's steady-state latent capacity (Watts) at rated airflow and temperature conditions. Suggested value is 1.5; zero value means the latent degradation model is disabled. The default value for this field is zero.

#### Field: Flag for Using Hot Gas Reheat, 0 or 1

This numeric field dictates whether to use the recoverable waste heat for reheating the supply air, downstream of the coil. The value    1    means using the hot gas reheating, and    0    means not using. If the hot gas reheating is turned on, the recoverable waste heat is subtracted from both the total cooling capacity and the sensible cooling capacity. The default value for this field is zero.

#### Field: Part Load Fraction Correlation Curve Name

This alpha field defines the name of a quadratic or cubic performance curve (Ref: Performance Curves) that parameterizes the variation of electrical power input to the unit as a function of the part load ratio (PLR, sensible or latent load/steady-state sensible or latent cooling capacity for Speed 1), in the case that the unit operates under the lowest speed, i.e. on/off. The product of the rated EIR and EIR modifier curves is divided by the output of this curve to give the    effective    EIR for a given simulation timestep for Speed 1. The part load fraction (PLF) correlation accounts for efficiency losses due to compressor cycling. The part load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the compressor(s) run continuously for the simulation timestep). For PLR values between 0 and 1 (0 &lt;= PLR &lt; 1), the following rules apply:

PLF &gt;= 0.7 and PLF &gt;= PLR

If PLF &lt; 0.7, the program resets the PLF value to 0.7, and the simulation proceeds. The runtime fraction of the coil is defined as PLR/PLF. If PLF &lt; PLR, the runtime fraction of the coil is limited to 1.0. A typical part load fraction correlation would be:

<div>\[PLF = 0.85 + 0.15 \times PLR\]</div>

If the user wishes to model no efficiency degradation due to compressor cycling, the part load fraction correlation should be defined as follows:

<div>\[PLF = 0.85 + 0.0 \times PLR\]</div>

#### Field Group: rated specification, performance curves, and waste heat data

The performance for each cooling speed must be specified as shown below. They should be directly given from the Reference Unit catalog data. All inputs for Speed 1 are required, followed by the optional inputs for other speeds.

#### Field: Speed &lt;x&gt; Reference Unit Gross Rated Total Cooling Capacity

This numeric field defines the total, full load cooling capacity in watts of the water-to-air cooling coil unit at rated conditions for Speed &lt;x&gt; operation. The value entered here must be greater than 0. The gross rated total capacity should not account for the effect of supply air fan heat.

#### Field: Speed &lt;x&gt; Reference Unit Gross Rated Sensible Heat Ratio

This numeric field defines sensible heat transfer ratio (SHR = gross sensible cooling capacity divided by gross total cooling capacity) of the cooling coil unit at rated conditions for Speed &lt;x&gt; operation. The value entered here must be greater than 0.0 and less than 1.0. This value should be obtained from the Reference Unit data. The gross rated SHR should not account for the effect of supply air fan heat.

#### Field: Speed &lt;x&gt; Reference Unit Gross Rated Cooling COP

This numeric field defines the coefficient of performance (COP=gross total cooling capacity in watts divided by electrical power input in watts) of the cooling coil unit at rated conditions for Speed &lt;x&gt; operation. The value entered here must be greater than 0. The input power includes power for the compressor(s) and accessories, but does not include the power consumptions of the indoor supply air fan and water pump. The gross COP should not account for the supply air fan.

#### Field: Speed &lt;x&gt; Reference Unit Rated Air Flow Rate

This numeric field defines the volumetric air flow rate, in m<sup>3</sup>per second, across the cooling coil at rated conditions for Speed &lt;x&gt; operation. The value entered here should be directly from the Reference Unit data, corresponding to the given gross rated total cooling capacity and gross rated cooling COP at the speed, as above.

#### Field: Speed &lt;x&gt; Reference Unit Rated Water Flow Rate

This numeric field defines the volumetric water flow rate, in m<sup>3</sup>per second, flowing at the source side of the cooling coil at rated conditions for Speed &lt;x&gt; operation. The value entered here should be directly from the Reference Unit data, corresponding to the given gross rated total cooling capacity and gross rated cooling COP at the speed, as above.

#### Field: Speed &lt;x&gt; Total Cooling Capacity Function of Temperature Curve Name

This alpha field defines the name of a bi-quadratic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the gross total cooling capacity as a function of the both the indoor wet-bulb and source side entering water temperature, from the Reference Unit. The output of this curve is multiplied by the gross rated total cooling capacity at the speed to give the gross total cooling capacity at specific temperature operating conditions (i.e., at an indoor air wet-bulb temperature or entering water temperature different from the rating point temperature). It should be noted that the curve is normalized to the cooling capacity at Speed&lt;x&gt; from the Reference Unit data, and have the value of 1.0 at the rating point.

#### Field: Speed &lt;x&gt; Total Cooling Capacity Function of Air Flow Fraction Curve Name

This alpha field defines the name of a quadratic or cubic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the gross total cooling capacity as a function of the ratio of actual air flow rate across the cooling coil to the design air flow rate (i.e., fraction of full load flow at Speed &lt;x&gt;, from the Reference Unit data). The curve is normalized to have the value of 1.0 when the actual air flow rate equals the design air flow rate, at Speed &lt;x&gt;.

#### Field: Speed &lt;x&gt; Total Cooling Capacity Function of Water Flow Fraction Curve Name

This alpha field defines the name of a quadratic or cubic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the gross total cooling capacity as a function of the ratio of actual water flow rate across the cooling coil to the design water flow rate (i.e., fraction of full load flow), at Speed &lt;x&gt;, from the Reference Unit data. The curve is normalized to have the value of 1.0 when the actual water flow rate equals the design air flow rate, at Speed &lt;x&gt;.

The actual total cooling capacity at Speed &lt;x&gt;, considering variations in temperatures, air and water flow rates is calculated as below:

<div>\[\begin{array}{l}ActualCapacity@SpeedLevel\left( x \right) = CapacityScaleFactor\\\quad \quad \quad  \times ReferenceUnitCapacity@SpeedLevel(x)\\\quad \quad \quad  \times TotCapTempModFac@SpeedLevel(x)\\\quad \quad \quad  \times TotCapAirFlowModFac@SpeedLevel(x)\\\quad \quad \quad  \times TotCapWaterFlowModFac@SpeedLevel(x)\end{array}\]</div>

#### Field: Speed &lt;x&gt; Energy Input Ratio Function of Temperature Curve Name

This alpha field defines the name of a bi-quadratic, quadratic or cubic performance curve for

Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the both the indoor air wet-bulb and entering water temperatures The EIR is the inverse of the COP. The output of this curve is multiplied by the rated EIR (inverse of rated COP at Speed &lt;x&gt; from the Reference Unit data) to give the EIR at specific temperature operating conditions (i.e., at an indoor air wet-bulb temperature or entering water temperature different from the rating point temperature). The curve is normalized to have the value of 1.0 at the rating point.

#### Field: Speed &lt;x&gt; Energy Input Ratio Function of Air Flow Fraction Curve Name

This alpha field defines the name of a quadratic or cubic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the ratio of actual air flow rate across the cooling coil to the design air flow rate (i.e., fraction of full load flow, at Speed &lt;x&gt; from the Reference Unit data). The EIR is the inverse of the COP. This curve is normalized to a value of 1.0 when the actual air flow rate equals the design air flow rate.

#### Field: Speed &lt;x&gt; Energy Input Ratio Function of Water Flow Fraction Curve Name

This alpha field defines the name of a quadratic or cubic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the ratio of actual water flow rate across the cooling coil to the design water flow rate (i.e., fraction of full load flow, at Speed &lt;x&gt; from the Reference Unit data). This curve is normalized to a value of 1.0 when the actual air flow rate equals the design air flow rate.

The actual EIR at Speed &lt;x&gt;, considering variations in temperatures, air and water flow rates is calculated as below:

<div>\[\begin{array}{l}ActualEIR@SpeedLevel\left( x \right) = \frac{{1.0}}{{ReferenceUnitCOP@SpeedLevel(x)}}\\\quad \quad \quad  \times EIRTempModFac@SpeedLevel(x)\\\quad \quad \quad  \times EIRAirFlowModFac@SpeedLevel(x)\\\quad \quad \quad  \times EIRWaterFlowModFac@SpeedLevel(x)\end{array}\]</div>

And, the actual power consumption is calculated:

<div>\[\begin{array}{l}ActualPower@SpeedLevel\left( x \right) = ActualCapacity@SpeedLevel\left( x \right)\\\quad \quad \quad \quad  \times ActualEIR@SpeedLevel\left( x \right)\end{array}\]</div>

#### Field: Speed &lt;x&gt; Reference Unit Waste Heat Fraction of Power Input

The fraction of heat input to cooling that is available as recoverable waste heat at full load and rated conditions for Speed &lt;x&gt; operation. The part of heat is not discharged to the water loop. And it can be used for hot gas reheating during dehumidification operation, by setting 1 to Flag for Using Hot Gas Reheat.

#### Field: Speed &lt;x&gt; Waste Heat Function of Temperature Curve Name

The name of a bi-quadratic performance curve (ref: Performance Curves) that parameterizes the variation of the waste heat recovery as a function of indoor wet-bulb temperature and the entering water temperature for Speed &lt;x&gt; from the Reference Unit data. The output of this curve is multiplied by the design recoverable waste heat at specific temperature operating conditions (i.e., at temperatures different from the rating point). The curve is normalized to a value of 1.0 at the rating point.

The actual recoverable waste heat at Speed &lt;x&gt; is calculated as below:

<div>\[\begin{array}{l}ActualWasteHeat@SpeedLevel\left( x \right) = ActualPower@SpeedLevel\left( x \right)\\\quad \quad \quad \quad  \times WasteHeatFrac@SpeedLevel(x)\\\quad \quad \quad \quad  \times WasteHeatTempModFac@SpeedLevel(x)\end{array}\]</div>

An example of this statement in an IDF is:

```idf
Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
       Sys 1 Heat Pump Cooling Mode,                                              !- Name
       Sys 1 Water to Air Heat Pump Source Side1 Inlet Node,   !- Water Inlet Node Name
       Sys 1 Water to Air Heat Pump Source Side1 Outlet Node, !- Water Outlet Node Name
       Sys 1 Cooling Coil Air Inlet Node,                                    !- Air Inlet Node Name
       Sys 1 Heating Coil Air Inlet Node,                                    !- Air Outlet Node Name
       10.0,                                                                                                !- Number of Speeds
       10.0,                                                                                                !- Nominal Speed Level
       Autosize,                                                                                      !- Gross Rated Total Cooling Capacity {W}
       Autosize,                                                                                      !- Rated Air Flow Rate {m3/s}
       Autosize,                                                                                      !- Rated Water Flow Rate {m3/s}
       0.0,                                     !Nominal time for Condensate to Begin Leaving the Coil
       0.0,                                     !Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity
       1,                                !Flag for Using Hot Gas Reheat or Not, 0 = false; 1 = true
       VS Energy Part Load Fraction 1,   !Energy Part Load Fraction Curve
       1524.1,                                    !-Speed 1 Reference Unit Gross Rated Total Cooling Capacity
       0.75,                                     !-Speed 1 Reference Unit Gross Sensible Heat Ratio
       4.0,                                       !-Speed 1 Reference Unit Gross Cooling COP
       0.1359072,                           !-Speed 1 Reference Unit Rated air flow rate
       0.000381695,                       !-Speed 1 Reference Unit Rated water flow rate
       TC VS Temp1 Test,             !-Speed 1 Total Cooling Capacity Function of Temperature Curve Name
       TC VS AirFrac Test,          !-Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
       TC VS WaterFrac Test,     !-Speed 1 Total Cooling Capacity Function of Water Flow Fraction Curve Name
       EIR VS Temp1 Test,             !-Speed 1 Energy Input Ratio Function of Temperature Curve Name
       EIR VS AirFrac Test,        !-Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
       EIR VS WaterFrac Test,     !-Speed 1 Energy Input Ratio Function of Water Flow Fraction Curve Name
       0.1,                                        !-Speed 1 Waste Heat fraction to power input
       wasteHeat VS Temp1 Test, !-Speed 1 Waste Heat Function of Temperature Curve Name
       1877.9,                                      !-Speed 2 Reference Unit Gross Rated Total Cooling Capacity
       0.75,                                       !-Speed 2 Reference Unit Gross Sensible Heat Ratio
       4.0,                                         !-Speed 2 Reference Unit Gross Cooling COP
       0.151008,                               !-Speed 2 Reference Unit Rated air flow rate
       0.000381695,                         !-Speed 2 Reference Unit Rated water flow rate
       TC VS Temp1 Test,               !-Speed 2 Total Cooling Capacity Function of Temperature Curve Name
       TC VS AirFrac Test,          !-Speed 2   Total Cooling Capacity Function of Air Flow Fraction Curve Name
       TC VS WaterFrac Test,     !-Speed 2   Total Cooling Capacity Function of Water Flow Fraction Curve Name
       EIR VS Temp1 Test,             !-Speed 2   Energy Input Ratio Function of Temperature Curve Name
       EIR VS AirFrac Test,        !-Speed 2   Energy Input Ratio Function of Air Flow Fraction Curve Name
       EIR VS WaterFrac Test,     !-Speed 2   Energy Input Ratio Function of Water Flow Fraction Curve Name
       0.1,                                        !-Speed 2   Waste Heat fraction to power input
       wasteHeat VS Temp1 Test, !-Speed 2   Waste Heat Function of Temperature Curve Name
       2226.6,                                      !-Speed 3 Reference Unit Gross Rated Total Cooling Capacity
       0.75,                                       !-Speed 3 Reference Unit Gross Sensible Heat Ratio
       4.0,                                         !-Speed 3 Reference Unit Gross Cooling COP
       0.1661088,                               !-Speed 3 Reference Unit Rated air flow rate
       0.000381695,                           !-Speed 3 Reference Unit Rated water flow rate
       TC VS Temp1 Test,                 !-Speed 3 Total Cooling Capacity Function of Temperature Curve Name
       TC VS AirFrac Test,      !-Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
       TC VS WaterFrac Test,   !-Speed 3 Total Cooling Capacity Function of Water Flow Fraction Curve Name
       EIR VS Temp1 Test,        !-Speed 3 Energy Input Ratio Function of Temperature Curve Name
       EIR VS AirFrac Test,     !-Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
       EIR VS WaterFrac Test, !-Speed 3 Energy Input Ratio Function of Water Flow Fraction Curve Name
       0.1,                                        !-Speed 3 Waste Heat fraction to power input
       wasteHeat VS Temp1 Test,!-Speed 3 Waste Heat Function of Temperature Curve Name
       2911.3,                                  !-Speed 4 Reference Unit Gross Rated Total Cooling Capacity
       0.75,                                   !-Speed 4 Reference Unit Gross Sensible Heat Ratio
       4.0,                                     !-Speed 4 Reference Unit Gross Cooling COP
       0.1963104,                         !-Speed 4 Reference Unit Rated air flow rate
       0.000381695,                     !-Speed 4 Reference Unit Rated water flow rate
       TC VS Temp1 Test,           !-Speed 4 Total Cooling Capacity Function of Temperature Curve Name
       TC VS AirFrac Test,      !-Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
       TC VS WaterFrac Test, !-Speed 4 Total Cooling Capacity Function of Water Flow Fraction Curve Name
       EIR VS Temp1 Test,        !-Speed 4 Energy Input Ratio Function of Temperature Curve Name
       EIR VS AirFrac Test,    !-Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
       EIR VS WaterFrac Test, !-Speed 4 Energy Input Ratio Function of Water Flow Fraction Curve Name
       0.1,                                    !-Speed 4 Waste Heat fraction to power input
       wasteHeat VS Temp1 Test, !-Speed 4 Waste Heat Function of Temperature Curve Name
       3581.7,                                  !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity
       0.75,                                   !- Speed 5 Reference Unit Gross Sensible Heat Ratio
       4.0,                                     !- Speed 5 Reference Unit Gross Cooling COP
       0.226512,                           !- Speed 5 Reference Unit Rated air flow rate
       0.000381695,                     !- Speed 5 Reference Unit Rated water flow rate
       TC VS Temp1 Test,           !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
       TC VS AirFrac Test,      !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
       TC VS WaterFrac Test, !- Speed 5 Total Cooling Capacity Function of Water Flow Fraction Curve Name
       EIR VS Temp1 Test,        !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
       EIR VS AirFrac Test,    !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
       EIR VS WaterFrac Test, !- Speed 5 Energy Input Ratio Function of Water Flow Fraction Curve Name
       0.1,                                    !- Speed 5 Waste Heat fraction to power input
       wasteHeat VS Temp1 Test, !- Speed 5 Waste Heat Function of Temperature Curve Name
       4239.5,                                !-Speed 6 Reference Unit Gross Total Cooling Capacity
       0.75,                                   !-Speed 6 Reference Unit Gross Sensible Heat Ratio
       4.0,                                     !-Speed 6 Reference Unit Gross Cooling COP
       0.2567136,                         !-Speed 6 Reference Unit Rated air flow rate
       0.000381695,                     !-Speed 6 Reference Unit Rated water flow rate
       TC VS Temp1 Test,           !-Speed 6 Total Cooling Capacity Function of Temperature Curve Name
       TC VS AirFrac Test,      !-Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
       TC VS WaterFrac Test, !-Speed 6 Total Cooling Capacity Function of Water Flow Fraction Curve Name
       EIR VS Temp1 Test,        !-Speed 6 Energy Input Ratio Function of Temperature Curve Name
       EIR VS AirFrac Test,    !-Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
       EIR VS WaterFrac Test, !-Speed 6 Energy Input Ratio Function of Water Flow Fraction Curve Name
       0.1,                                    !-Speed 6 Waste Heat fraction to power input
       wasteHeat VS Temp1 Test, !-Speed 6 Waste Heat Function of Temperature Curve Name
       4885.7,                                  !-Speed 7 Reference Unit Gross Rated Total Cooling Capacity
       0.75,                                   !-Speed 7 Reference Unit Gross Sensible Heat Ratio
       4.0,                                     !-Speed 7 Reference Unit Gross Cooling COP
       0.2869152,                         !-Speed 7 Reference Unit Rated air flow rate
       0.000381695,                     !-Speed 7 Reference Unit Rated water flow rate
       TC VS Temp1 Test,           !-Speed 7 Total Cooling Capacity Function of Temperature Curve Name
       TC VS AirFrac Test,      !-Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
       TC VS WaterFrac Test, !-Speed 7 Total Cooling Capacity Function of Water Flow Fraction Curve Name
       EIR VS Temp1 Test,        !-Speed 7 Energy Input Ratio Function of Temperature Curve Name
       EIR VS AirFrac Test,    !-Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
       EIR VS WaterFrac Test, !-Speed 7 Energy Input Ratio Function of Water Flow Fraction Curve Name
       0.1,                                    !-Speed 7 Waste Heat fraction to power input
       wasteHeat VS Temp1 Test, !-Speed 7 Waste Heat Function of Temperature Curve Name
       5520.7,                                  !-Speed 8 Reference Unit Gross Rated Total Cooling Capacity
       0.75,                                     !-Speed 8 Reference Unit Gross Sensible Heat Ratio
       4.0,                                       !-Speed 8 Reference Unit Gross Cooling COP
       0.3171168,                           !-Speed 8 Reference Unit Rated air flow rate
       0.000381695,                       !-Speed 8 Reference Unit Rated water flow rate
       TC VS Temp1 Test,             !-Speed 8 Total Cooling Capacity Function of Temperature Curve Name
       TC VS AirFrac Test,        !-Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
       TC VS WaterFrac Test, !-Speed 8 Total Cooling Capacity Function of Water Flow Fraction Curve Name
       EIR VS Temp1 Test,        !-Speed 8 Energy Input Ratio Function of Temperature Curve Name
       EIR VS AirFrac Test,    !-Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
       EIR VS WaterFrac Test, !-Speed 8 Energy Input Ratio Function of Water Flow Fraction Curve Name
       0.1,                                    !-Speed 8 Waste Heat fraction to power input
       wasteHeat VS Temp1 Test, !-Speed 8 Waste Heat Function of Temperature Curve Name
       6144.8,                                      !-Speed 9 Reference Unit Gross Rated Total Cooling Capacity
       0.75,                                       !-Speed 9 Reference Unit Gross Sensible Heat Ratio
       4.0,                                         !-Speed 9 Reference Unit Gross Cooling COP
       0.3473184,                             !-Speed 9 Reference Unit Rated air flow rate
       0.000381695,                         !-Speed 9 Reference Unit Rated water flow rate
       TC VS Temp1 Test,               !-Speed 9 Total Cooling Capacity Function of Temperature Curve Name
       TC VS AirFrac Test,        !-Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
       TC VS WaterFrac Test,   !-Speed 9 Total Cooling Capacity Function of Water Flow Fraction Curve Name
       EIR VS Temp1 Test,          !-Speed 9 Energy Input Ratio Function of Temperature Curve Name
       EIR VS AirFrac Test,      !-Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
       EIR VS WaterFrac Test,   !-Speed 9 Energy Input Ratio Function of Water Flow Fraction Curve Name
       0.1,                                      !-Speed 9 Waste Heat fraction to power input
       wasteHeat VS Temp1 Test, !-Speed 9 Waste Heat Function of Temperature Curve Name
       6758.0,                                    !-Speed 10 Reference Unit Gross Rated Total Cooling Capacity
       0.75,                                       !-Speed 10 Reference Unit Gross Sensible Heat Ratio
       4.0,                                         !-Speed 10 Reference Unit Gross Cooling COP
       0.37752,                                 !-Speed 10 Reference Unit Rated air flow rate
       0.000381695,                         !-Speed 10 Reference Unit Rated water flow rate
       TC VS Temp1 Test,               !-Speed 10 Total Cooling Capacity Function of Temperature Curve Name
       TC VS AirFrac Test,          !-Speed 10 Total Cooling Capacity Function of Air Flow Fraction Curve Name
       TC VS WaterFrac Test,     !-Speed 10 Total Cooling Capacity Function of Water Flow Fraction Curve Name
       EIR VS Temp1 Test,            !-Speed 10 Energy Input Ratio Function of Temperature Curve Name
       EIR VS AirFrac Test,        !-Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name
       EIR VS WaterFrac Test, !-Speed 10 Energy Input Ratio Function of Water Flow Fraction Curve Name
       0.1,                                    !-Speed 10 Waste Heat fraction to power input
       wasteHeat VS Temp1 Test; !-Speed 10 Waste Heat Function of Temperature Curve Name
```

### Variable Speed Water to Air Heat Pump Cooling Coil Outputs

* HVAC, Average, Cooling Coil Electric Power [W]

* HVAC, Average, Cooling Coil Total Cooling Rate [W]

* HVAC, Average, Cooling Coil Sensible Cooling Rate [W]

* HVAC, Average, Cooling Coil Source Side Heat Transfer Rate [W]

* HVAC, Average, Cooling Coil Part Load Ratio []

* HVAC, Average, Cooling Coil Runtime Fraction []

* HVAC, Average, Cooling Coil Air Mass Flow Rate [kg/s]

* HVAC, Average, Cooling Coil Air Inlet Temperature [C]

* HVAC, Average, Cooling Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]

* HVAC, Average, Cooling Coil Air Outlet Temperature [C]

* HVAC, Average, Cooling Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]

* HVAC, Average, Cooling Coil Source Side Mass Flow Rate [kg/s]

* HVAC, Average, Cooling Coil Source Side Inlet Temperature [C]

* HVAC, Average, Cooling Coil Source Side Outlet Temperature [C]

* HVAC, Average, Cooling Coil Upper Speed Level []

* HVAC, Average, Cooling Coil Neighboring Speed Levels Ratio []

* HVAC, Average, Cooling Coil Recoverable Heat Transfer Rate [W]

* HVAC, Sum, Cooling Coil Electric Energy [J]

* HVAC, Sum, Cooling Coil Total Cooling Energy [J]

* HVAC, Sum, Cooling Coil Sensible Cooling Energy [J]

* HVAC, Sum, Cooling Coil Latent Cooling Energy [J]

* HVAC, Average, Cooling Coil Latent Cooling Rate [W]

* HVAC, Sum, Cooling Coil Source Side Heat Transfer Energy [J]

#### Cooling Coil Electric Power [W]

This output variable is the average electric consumption rate of the heat pump in Watts over the timestep being reported.

#### Cooling Coil Total Cooling Rate [W]

The output variable is the average total cooling load provide by the heat pump which includes the sensible and latent load in Watts over the timestep being reported.

#### Cooling Coil Sensible Cooling Rate [W]

The output variable is the average sensible cooling load provide by the heat pump in Watts over the timestep being reported.

#### Cooling Coil Source Side Heat Transfer Rate [W]

The output variable is the average heat rejected to the water at the heat pump condenser in Watts over the timestep being reported.

#### Cooling Coil Part Load Ratio []

This output variable is the ratio of the part-load capacity to the steady state capacity of the VSWatertoAirHP coil. For the cycling fan mode, the runtime fraction for the heat pump compressor may be different from the compressor part-load ratio reported here due to the part-load performance of the VSWatertoAirHP coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate.

#### Cooling Coil Runtime Fraction []

This output variable is the function of the part load ratio (PLR, part-load capacity/ steady state capacity). The duty factor or runtime fraction accounts for efficiency losses due to compressor cycling.

#### Cooling Coil Air Mass Flow Rate [kg/s]

The output variable is the average air mass flow rate going through the heat pump over the timestep being reported.

#### Cooling Coil Air Inlet Temperature [C]

The output variable is the average entering air dry-bulb temperature over the timestep being reported.

#### Cooling Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]

The output variable is the average entering air dry humidity ratio over the timestep being reported.

#### Cooling Coil Air Outlet Temperature [C]

The output variable is the average leaving air dry-bulb temperature over the timestep being reported.

#### Cooling Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]

The output variable is the average leaving air dry humidity ratio over the timestep being reported.

#### Cooling Coil Source Side Mass Flow Rate [kg/s]

The output variable is the average water mass flow rate going through the heat pump over the timestep being reported.

#### Cooling Coil Source Side Inlet Temperature [C]

The output variable is the average entering water temperature over the timestep being reported.

#### Cooling Coil Source Side Outlet Temperature [C]

The output variable is the average leaving water temperature over the timestep being reported.

#### Cooling Coil Upper Speed Level []

The output variable is the average upper speed level, for interpolating performances between two neighboring speed levels.

#### Cooling Coil Neighboring Speed Levels Ratio []

The output variable is the average speed ratio, for interpolating performances between two neighboring speed levels.

#### Cooling Coil Recoverable Heat Transfer Rate [W]

This output variable is the average recoverable waste heat rate of the heat pump in Watts over the timestep being reported.

#### Cooling Coil Electric Energy [J]

The output variable is the electric consumption of the heat pump in Joules over the timestep being reported.

#### Cooling Coil Total Cooling Energy [J]

The output variable is the total cooling output of the coil in Joules over the timestep being reported.

#### Cooling Coil Sensible Cooling Energy [J]

The output variable is the total sensible cooling output of the coil in Joules over the timestep being reported

#### Cooling Coil Latent Cooling Energy [J]

#### Cooling Coil Latent Cooling Rate [W]

These output variables are the total latent cooling output of the coil in Joules or Watts over the timestep being reported.

#### Cooling Coil Source Side Heat Transfer Energy [J]

The output variable is the total source side heat transfer of the coil in Joules over the timestep being reported.

### Coil:Heating:WaterToAirHeatPump:ParameterEstimation

The Water to Air heat pump heating coil is a deterministic model that requires parameters to describe the operating conditions of the heat pump   s components. The parameters are generated from the manufacturer catalog data using multi-variable optimization method. However, the parameters required for WatertoAirHP heating coil is similar to WatertoAirHP cooling except (source side outside heat transfer coefficient) parameter is not required for heating. In addition, the heating coil model can be used for 3 type of compressors which are **reciprocating**, **rotary** and **scroll**.

#### Field: Name

This alpha field contains the identifying name for the coil. Any reference to this coil by another object (e.g., AirLoopHVAC:UnitaryHeatPump:WaterToAir) will use this name.

#### Field: Compressor Type

Type of compressor mode used for the heat pump. Choices available are reciprocating, rotary and scroll compressor. Note that the parameters vary for different compressor.

#### Field: Refrigerant Type

This alpha field contains the type of refrigerant used by the heat pump.

#### Field: Design Source Side Flow Rate

This numeric field defines the water flow rate though the coil in m3/sec

#### Field: Gross Rated Heating Capacity

This numeric field defines the gross heating capacity for the WatertoAirHP heating coil at the rated condition in Watts. The gross heating capacity should Not inlcude the ffect of supply air fan heat.

#### Field: High Pressure Cutoff

This numeric field defines the compressor   s maximum allowable pressure in Pascal (N/m2)

#### Field: Low Pressure Cutoff

This numeric field defines the compressor   s minimum allowable pressure in Pascal (N/m2)

#### Field: Water Inlet Node Name

This alpha field contains the heating coil source side inlet node name.

#### Field: Water Outlet Node Name

This alpha field contains the heating coil source side outlet node name.

#### Field: Air Inlet Node Name

This alpha field contains the heating coil air inlet node name.

#### Field: Air Outlet Node Name

This alpha field contains the heating coil air outlet node name.

#### Heating Coil Parameters

Depending on the type of compressor specified, the type of parameters and values also differs. An Excel Spreadsheet is in the final stage of development that is capable of estimating the parameters based on the manufacturer data. The general parameters are listed first followed by specific parameters required by the respective compressor model. Lastly, parameters are listed based on the type of source side fluid used.

#### Field: Load Side Total Heat Transfer Coefficient

This numeric field defines the estimated parameter **load side total heat transfer coefficient** in W/K. This field was previously known as Parameter 1.

#### Field: Superheat Temperature at the Evaporator Outlet

This numeric field defines the estimated parameter **superheat temperature** at the evaporator outlet in ˚C. This field was previously known as Parameter 2.

#### Field: Compressor Power Losses

This numeric field defines the estimated parameter **compressor power losses**, which accounts for the loss of work due to mechanical and electrical losses in the compressor in Watts. This field was previously known as Parameter 3.

#### Field: Compressor Efficiency

This numeric field defines the estimated parameter of the **compressor   s efficiency**. The compressor efficiency is formulated as the equation below:

<div>\[\eta  = \frac{{{{\dot W}_{Theoritical}}}}{{{{\dot W}_{CompInput}} - {{\dot W}_{Loss}}}}\]</div>

This field was previously know as Parameter 4.

#### Field: Compressor Piston Displacement

This numeric field defines the estimated parameter **piston displacement of the compressor** in m3/s. This field was part of what was previously known as Parameter 5. It should be used when the Compressor type is either Reciprocating and Rotary. The field should be left blank when Compressor type is Scroll.

#### Field: Compressor Suction/Discharge Pressure Drop

This numeric field defines the estimated parameter **pressure drop at the compressor suction** and discharge in Pascals (N/m2). This field was part of what was previously known as Parameter 6. It should be used when the Compressor type is either Reciprocating and Rotary. The field should be left blank when Compressor type is Scroll.

#### Field: Compressor Clearance Factor

This numeric field defines the estimated parameter **clearance factor of the compressor**. This parameter is dimensionless. This field was part of what was previously known as Parameter 7. It should only be used when the Compressor type is Reciprocating. The field should be left blank when Compressor type is Scroll or Rotary.

#### Field: Refrigerant Volume Flow Rate

This numeric field defines the **refrigerant volume flow rate** at the beginning of the compression [m3/s]. This field was part of what was previously known as Parameter 6. It should only be used when the Compressor type is Scroll. The field should be left blank when Compressor type is Reciprocating or Rotary.

#### Field: Volume Ratio

This numeric field defines the **built-in-volume ratio**. This field was part of what was previously known as Parameter 6. It should only be used when the Compressor type is Scroll. The field should be left blank when Compressor type is Reciprocating or Rotary.

#### Field: Leak Rate Coefficient

This numeric field defines the coefficient for the relationship between **pressure ratio and leakage rate**. This field was part of what was previously known as Parameter 7. It should only be used when the Compressor type is Scroll. The field should be left blank when Compressor type is Reciprocating or Rotary.

#### Field: Source Side Heat Transfer Coefficient

This numeric field defines the estimated parameter **source side heat transfer coefficient** in W/K. This field was part of what was previously known as Parameter 8. It should only be used when the Source Side Fluid Name is Water.

#### Field: Source Side Heat Transfer Resistance1

This numeric field defines the estimated parameter **source side heat transfer resistance 1**. Unit is dimensionless. This field was part of what was previously known as Parameter 8. It should only be used when the Source Side Fluid Name is an antifreeze.

#### Field: Source Side Heat Transfer Resistance2

This numeric field defines the estimated **parameter source side heat transfer resistance 2**. Unit is W/K. This field was previously known as Parameter 9. It should only be used when the Source Side Fluid Name is an antifreeze.

Following is an example input for Coil:WatertoAirHP:ParameterEstimation:Heating

```idf
   Coil:Heating:WaterToAirHeatPump:ParameterEstimation,
       Heat Pump HEATING Mode AHU1,   !- Name
       Scroll,                                   !- Compressor Type
       R22,                                         !- Refrigerant Type
       0.0015,                                   !- Design Source Side Flow Rate {m3/s}
       38000,                                     !- Gross Rated Heating Capacity {W}
       3000000,                                 !- High Pressure Cutoff
       0,                                             !- Low Pressure Cutoff {Pa}
       AHU1 Water to Air Heat Pump Source Side2 Inlet Node,   !- Water Inlet Node Name
       AHU1 Water to Air Heat Pump Source Side2 Outlet Node,   !- Water Outlet Node Name
       Cooling Coil Air Outlet Node AHU1,   !- Air Inlet Node Name
       Heating Coil Air Outlet Node AHU1,   !- Air Outlet Node Name
       5.79505E+03,                         !- Load Side Total Heat Transfer Coefficient {W/K}
       1.56696E+00,                         !- Superheat Temperature at the Evaporator Outlet {C}
       3.91338E+03,                         !- Compressor Power Losses {W}
       1.26356E+00,                         !- Compressor Efficiency
       ,                                               !- Compressor Piston Displacement {m3/s}
       ,                                               !- Compressor Suction/Discharge Pressure Drop {Pa}
       ,                                               !- Compressor Clearance Factor {dimensionless}
       6.99573E-03,                         !- Refrigerant Volume Flow Rate {m3/s}
       4.96167E+00,                         !- Volume Ratio {dimensionless}
       2.07750E-06,                         !-Leak Rate Coefficient {dimensionless}
       4.00322E+03,                         !- Source Side Heat Transfer Coefficient {W/K}
       ,                                               !- Source Side Heat Transfer Resistance1 {dimensionless}
       ;                                               !- Source Side Heat Transfer Resistance2 {W/K}
```

### Coil:Heating:WaterToAirHeatPump:EquationFit

The Water to Air Heating Equation Fit Coil is a simple curve-fit model that requires coefficients generated from the heat pump catalog data. This is an equation-fit model that resembles a black box with no usage of heat transfer equations. The performance of the heat pump is modeled using curves fitted from the catalog data.

#### Field: Name

This alpha field contains the identifying name for the coil. Any reference to this coil by another object (e.g., AirLoopHVAC:UnitaryHeatPump:WaterToAir) will use this name.

#### Field: Water Inlet Node Name

This alpha field contains the heating coil source side inlet node name.

#### Field: Water Outlet Node Name

This alpha field contains the heating coil source side outlet node name.

#### Field: Air Inlet Node Name

This alpha field contains the heating coil air inlet node name.

#### Field: Air Outlet Node Name

This alpha field contains the heating coil air outlet node name.

#### Field: Rated Air Flow Rate

This numeric field contains the rated volumetric air flow rate on the load side of the heat pump in m3/s. This field is autosizable.

#### Field: Rated Water Flow Rate

This numeric field contains the rated volumetric water flow rate on the source side of the heat pump in m3/s. This field is autosizable.

#### Field: Gross Rated Heating Capacity

This numeric field contains the gross heating capacity of the heat pump at the rated condition in W. The gross heating capacity should not account for the effect of supply air fan heat. This field is autosizable.

#### Field: Gross Rated Heating COP

This numeric field contains the gross rated heating coefficient of performance of the heat pump. The gross rated COP of the heat pump should not account for the effect of supply air fan heat.

#### Field: Heating Capacity Coefficient 1-5

These numeric fields contain the first to fifth coefficient for the heat pump capacity.

#### Field: Heating Power Consumption Coefficient 1-5

These numeric fields contain the first to fifth coefficient for the heat pump power consumption.

### Water to Air Heat Pump Heating Coil (parameter Estimation and Equation Fit) Outputs

Coil:Heating:WaterToAirHeatPump:ParameterEstimation and Coil:Heating:WaterToAirHeatPump:EquationFit have the same output variables listed as follows;

* HVAC, Average, Heating Coil Electric Power [W]

* HVAC, Average, Heating Coil Heating Rate [W]

* HVAC, Average, Heating Coil Sensible Heating Rate [W]

* HVAC, Average, Heating Coil Source Side Heat Transfer Rate [W]

* HVAC, Average, Heating Coil Part Load Ratio

* HVAC, Average, Heating Coil Runtime Fraction []

* HVAC, Average, Heating Coil Air Mass Flow Rate [kg/s]

* HVAC, Average, Heating Coil Air Inlet Temperature [C]

* HVAC, Average, Heating Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]

* HVAC, Average, Heating Coil Air Outlet Temperature [C]

* HVAC, Average, Heating Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]

* HVAC, Average, Heating Coil Source Side Mass Flow Rate [kg/s]

* HVAC, Average, Heating Coil Source Side Inlet Temperature [C]

* HVAC, Average, Heating Coil Source Side Outlet Temperature [C]

* HVAC, Sum, Heating Coil Electric Energy [J]

* HVAC, Sum, Heating Coil Heating Energy [J]

* HVAC, Sum, Heating Coil Source Side Heat Transfer Energy [J]

#### Heating Coil Electric Power [W]

This output variable is the average electric consumption rate of the heat pump in Watts over the timestep being reported.

#### Heating Coil Heating Rate [W]

The output variable is the average total heating capacity provide by the heat pump which includes the sensible and latent capacity in Watts over the timestep being reported.

#### Heating Coil Sensible Heating Rate [W]

The output variable is the average sensible heating capacity provide by the heat pump in Watts over the timestep being reported. For heating mode, the sensible capacity is equal to the total capacity.

#### Heating Coil Source Side Heat Transfer Rate [W]

The output variable is the average heat absorbed at the heat pump evaporator in Watts over the timestep being reported.

#### Heating Coil Part Load Ratio []

This output variable is the ratio of the part-load capacity to the steady state capacity of the WatertoAirHP coil. For the cycling fan mode, the runtime fraction for the heat pump compressor may be different from the compressor part-load ratio reported here due to the part-load performance of the WatertoAirHP coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate.

#### Heating Coil Runtime Fraction []

This output variable is the function of the part load ratio (PLR, part-load capacity/ steady state capacity). The duty factor or part load fraction accounts for efficiency losses due to compressor cycling.

#### Heating Coil Air Mass Flow Rate [kg/s]

The output variable is the average air mass flow rate going through the heat pump over the timestep being reported.

#### Heating Coil Air Inlet Temperature [C]

The output variable is the average entering air dry-bulb temperature over the timestep being reported.

#### Heating Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]

The output variable is the average entering air dry humidity ratio over the timestep being reported.

#### Heating Coil Air Outlet Temperature [C]

The output variable is the average leaving air dry-bulb temperature over the timestep being reported.

#### Heating Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]

The output variable is the average leaving air dry humidity ratio over the timestep being reported.

#### Heating Coil Source Side Mass Flow Rate [kg/s]

The output variable is the average water mass flow rate going through the heat pump over the timestep being reported.

#### Heating Coil Source Side Inlet Temperature [C]

The output variable is the average entering water temperature over the timestep being reported.

#### Heating Coil Source Side Outlet Temperature [C]

The output variable is the average leaving water temperature over the timestep being reported.

#### Heating Coil Electric Energy [J]

The output variable is the total electric consumption of the heat pump in Joules over the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Heating, Group Key = System (ref. Output:Meter objects).

#### Heating Coil Heating Energy [J]

The output variable is the total cooling output of the coil in Joules over the timestep being reported. Resource Type = EnergyTransfer, End Use Key = HeatingCoils, Group Key = System (ref. Output:Meter objects).

#### Heating Coil Source Side Heat Transfer Energy [J]

The output variable is the total source side heat transfer of the coil in Joules over the timestep being reported.

### Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit

The Variable-Speed Water-to-Air Heating Equation Fit Coil is a collection of performance curves that represent the heating coil at various speed levels. The performance curves should be generated from the heat pump Reference Unit catalog data. This is an equation-fit model that resembles a black box with no usage of heat transfer equations. The number of speed levels can range from 2 to 10. The heating coil has four node connections, i.e. two air sides and two water sides. The user needs to specify a nominal speed level, at which the rated capacity, rated volumetric air and water flow rates are sized. The rated capacity, rated volumetric flow rates represent the real situation in the air and water loops, and are used to determine the flow rates at various speed levels in the parent objects, e.g. AirLoopHVAC:UnitaryHeatPump:WaterToAir and ZoneHVAC:WaterToAirHeatPump. It shall be mentioned that the performance correction curves, i.e. the temperature and flow fraction correction curves, should be normalized to the capacity and flow rates at each individual speed and at the rated operating conditions, similar to the performance curves used in the DX coils. On the other hand, the performance values at individual speed levels, e.g. capacities, COPs and flow rates, should be given regarding a specific unit from the Reference Unit catalog data. In the following content, the statement started with    Reference Unit    means the actual Reference Unit catalog data. The rated conditions for obtaining the capacities and COPs   are at indoor dry-bulb temperature of 21.1 ˚C (70 ˚F) and the source side entering water temperature of 21.1 ˚C (70 ˚F). Some equations are provided below to help explain the function of the various performance curves and data fields. For a detailed description of the algorithm and how the curves are used in the calculations, please see the Engineering Reference.

#### Field: Name

This alpha field contains the identifying name for the variable speed heating coil. Any reference to this coil by another object (e.g., AirLoopHVAC:UnitaryHeatPump:WaterToAir) will use this name.

#### Field: Water Inlet Node Name

This alpha field contains the heating coil source side inlet node name.

#### Field: Water Outlet Node Name

This alpha field contains the heating coil source side outlet node name.

#### Field: Air Inlet Node Name

This alpha field contains the heating coil load side inlet node name.

#### Field: Air Outlet Node Name

This alpha field contains the heating coil load side outlet node name.

#### Field: Number of Speeds

This numeric field contains the maximum number of speed levels that the module uses. The number of speeds, for which the user input the performance data and curves, has to be equal to or higher than the maximum number. The performance inputs at higher speeds are ignored.

#### Field: Nominal Speed Level

This numeric field defines the nominal speed level, at which the rated capacity, rated air and water volumetric flow rates are correlated.

#### Field: Gross Rated Heating Capacity at Selected Nominal Speed Level

This numeric field contains the gross rated capacity at the nominal speed level.   This field is autosizable. The gross rated heating capacity is used to determine a capacity scaling factor, as compared to the Reference Unit capacity at the nominal speed level.

<div>\[CapacityScaleFactor = \frac{{GrossRatedHeatingCapacity}}{{ReferenceUnitCapacity@NominalSpeedLevel}}\]</div>

And then, this scaling factor is used to determine capacities at rated conditions for other speed levels, as below,

<div>\[\begin{array}{l}GrossRatedCapacity@SpeedLevel\left( x \right) = \\\quad \quad \quad \quad CapacityScaleFactor \times ReferenceUnitCapacity@SpeedLevel(x)\end{array}\]</div>

#### Field: Rated Volumetric Air Flow Rate

This numeric field contains the rated volumetric air flow rate on the load side of the heat pump corresponding to the nominal speed level. This field is autosizable. The value is used to determine an internal scaling factor, and calculate the air flow rates in the parent objects.   It is recommended that the ratio of the rated volumetric air flow rate to the rated capacity is the same as the unit performance from the Reference Unit data.

<div>\[\begin{array}{l}AirFlowScaleFactor = \\\quad \quad \quad \quad \frac{{RatedVolumetricAirFlowRate}}{{ReferenceUnitVolAirFlowRate@NominalSpeedLevel \times CapacityScaleFactor}}\end{array}\]</div>

And the volumetric air flow rates in the parent objects are calculated as below,

<div>\[\begin{array}{l}LoopVolumetricAirFlowRate@SpeedLevel\left( x \right) = \\\quad \quad \quad \quad AirFlowScaleFactor\\\quad \quad \quad \quad  \times ReferenceUnitVolAirFlowRate@SpeedLevel(x)\\\quad \quad \quad \quad  \times CapacityScaleFactor\end{array}\]</div>

#### Field: Rated Volumetric Water Flow Rate

This numeric field contains the rated volumetric water flow rate on the source side of the heat pump at the nominal speed level. This field is autosizable. The value is used to determine an internal scaling factor, and calculate the water flow rates at other speed levels.   It is recommended that the ratio of the rated volumetric water flow rate to the rated capacity is the same as the unit performance from the Reference Unit data.

<div>\[WaterFlowScaleFactor = \frac{{RatedVolumetricWaterFlowRate}}{{ReferenceUnitVolWaterFlowRate@NominalSpeedLevel \times CapacityScaleFactor}}\]</div>

And the required volumetric water flow rates in the water loop are calculated as below,

<div>\[LoopVolumetricWaterFlowRate@SpeedLevel\left( x \right) = WaterFlowScaleFactor \times ReferenceUnitVolWaterFlowRate@SpeedLevel(x) \times CapacityScaleFactor\]</div>

#### Field: Part Load Fraction Correlation Curve Name

This alpha field defines the name of a quadratic or cubic performance curve (Ref: Performance Curves) that parameterizes the variation of electrical power input to the unit as a function of the part load ratio (PLR, heating load/steady-state heating capacity for Speed 1), in the case that the unit operates under the lowest speed, i.e. on/off. The product of the rated EIR and EIR modifier curves is divided by the output of this curve to give the    effective    EIR for a given simulation timestep for Speed 1. The part load fraction (PLF) correlation accounts for efficiency losses due to compressor cycling. The part load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the compressor(s) run continuously for the simulation timestep). For PLR values between 0 and 1 (0 &lt;= PLR &lt; 1), the following rules apply:

PLF &gt;= 0.7 and PLF &gt;= PLR

If PLF &lt; 0.7, the program resets the PLF value to 0.7, and the simulation proceeds. The runtime fraction of the coil is defined as PLR/PLF. If PLF &lt; PLR, the runtime fraction of the coil is limited to 1.0. A typical part load fraction correlation would be:

<div>\[PLF = 0.85 + 0.15 \times PLR\]</div>

If the user wishes to model no efficiency degradation due to compressor cycling, the part load fraction correlation should be defined as follows:

<div>\[PLF = 0.85 + 0.0 \times PLR\]</div>

#### Field Group: Rated Specification, Performance Curves, and Waste Heat Data

The performance for each heating speed must be specified as shown below. They should be directly given from the Reference Unit data. All inputs for Speed 1 are required, followed by the optional inputs for other speeds.

#### Field: Speed &lt;x&gt; Reference Unit Gross Rated Heating Capacity

This numeric field defines the total, full load gross heating capacity in watts of the water-to-air heating coil unit at rated conditions for Speed &lt;x&gt; operation. The value entered here must be greater than 0. Capacity should not account for the effect of supply air fan heat.

#### Field: Speed &lt;x&gt; Reference Unit Gross Rated Heating COP

This numeric field defines the coefficient of performance (COP= gross heating capacity in watts divided by electrical power input in watts) of the heating coil unit at rated conditions for Speed &lt;x&gt; operation. The value entered here must be greater than 0. The input power includes   power for the compressor(s) and accessories, but does not include the power consumption of the indoor supply air fan and water pump. The gross COP should not account for the supply air fan.

#### Field: Speed &lt;x&gt; Reference Unit Rated Air Flow Rate

This numeric field defines the volume air flow rate, in m<sup>3</sup>per second, across the heating coil at rated conditions for Speed &lt;x&gt; operation. The value entered here should be directly from the Reference Unit data, corresponding to the given gross rated heating capacity and gross rated heating COP at the speed, as above.

#### Field: Speed &lt;x&gt; Reference Unit Rated Water Flow Rate

This numeric field defines the volume water flow rate, in m<sup>3</sup>per second, flowing at the source side of the heating coil at rated conditions for Speed &lt;x&gt; operation. The value entered here should be directly from the Reference Unit data, corresponding to the given gross rated heating capacity and gross rated heating COP at the speed, as above.

#### Field: Speed &lt;x&gt; Heating Capacity Function of Temperature Curve Name

This alpha field defines the name of a bi-quadratic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the total heating capacity as a function of the indoor dry-bulb and source side entering water temperature, from the Reference Unit. The output of this curve is multiplied by the gross rated heating capacity at the speed to give the gross total heating capacity at specific temperature operating conditions (i.e., at an indoor air dry-bulb temperature or entering water temperature different from the rating point temperature). It should be noted that the curve is normalized to the heating capacity at Speed&lt;x&gt; from the Reference Unit data, and have the value of 1.0 at the rating point.

#### Field: Speed &lt;x&gt; Heating Capacity Function of Air Flow Fraction Curve Name

This alpha field defines the name of a quadratic or cubic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the gross total heating capacity as a function of the ratio of actual air flow rate across the heating coil to the design air flow rate (i.e., fraction of full load flow), at Speed &lt;x&gt; from the Reference Unit data. The curve is normalized to have the value of 1.0 when the actual air flow rate equals the design air flow rate at Speed &lt;x&gt;.

#### Field: Speed &lt;x&gt; Heating Capacity Function of Water Flow Fraction Curve Name

This alpha field defines the name of a quadratic or cubic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of total heating capacity as a function of the ratio of actual water flow rate across the heating coil to the design water flow rate (i.e., fraction of full load flow), at Speed &lt;x&gt; from the Reference Unit data. The curve is normalized to have the value of 1.0 when the actual water flow rate equals the design air flow rate at Speed &lt;x&gt;.

The actual total heating capacity at Speed &lt;x&gt;, considering variations in temperatures, air and water flow rates is calculated as below:

<div>\[\begin{array}{l}ActualCapacity@SpeedLevel\left( x \right) = CapacityScaleFactor\\\quad \quad \quad \quad \quad  \times ReferenceUnitCapacity@SpeedLevel(x)\\\quad \quad \quad \quad \quad  \times TotCapTempModFac@SpeedLevel(x)\\\quad \quad \quad \quad \quad  \times TotCapAirFlowModFac@SpeedLevel(x)\\\quad \quad \quad \quad \quad  \times TotCapWaterFlowModFac@SpeedLevel(x)\end{array}\]</div>

#### Field: Speed &lt;x&gt; Energy Input Ratio Function of Temperature Curve Name

This alpha field defines the name of a bi-quadratic, quadratic or cubic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the both the indoor air dry-bulb and entering water temperatures The EIR is the inverse of the COP. The output of this curve is multiplied by the rated EIR (inverse of rated COP at Speed &lt;x&gt; from the Reference Unit data) to give the EIR at specific temperature operating conditions (i.e., at an indoor air dry bulb temperature or entering water temperature different from the rating point temperature). The curve is normalized to have the value of 1.0 at the rating point.

#### Field: Speed &lt;x&gt; Energy Input Ratio Function of Air Flow Fraction Curve Name

This alpha field defines the name of a quadratic or cubic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the ratio of actual air flow rate across the heating coil to the design air flow rate (i.e., fraction of full load flow, at Speed &lt;x&gt; from the Reference Unit data). The EIR is the inverse of the COP. This curve is normalized to a value of 1.0 when the actual air flow rate equals the rated air flow rate.

#### Field: Speed &lt;x&gt; Energy Input Ratio Function of Water Flow Fraction Curve Name

This alpha field defines the name of a quadratic or cubic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the ratio of actual water flow rate across the heating coil to the rated water flow rate (i.e., fraction of full load flow, at Speed &lt;x&gt; from the Reference Unit data). This curve is normalized to a value of 1.0 when the actual air flow rate equals the design air flow rate.

The actual EIR at Speed &lt;x&gt;, considering variations in temperatures, air and water flow rates is calculated as below:

<div>\[\begin{array}{l}ActualEIR@SpeedLevel\left( x \right) = \frac{{1.0}}{{ReferenceUnitCOP@SpeedLevel(x)}}\\\quad \quad \quad \quad \quad \quad \quad \quad \quad  \times EIRTempModFac@SpeedLevel(x)\\\quad \quad \quad \quad \quad \quad \quad \quad \quad  \times EIRAirFlowModFac@SpeedLevel(x)\\\quad \quad \quad \quad \quad \quad \quad \quad \quad  \times EIRWaterFlowModFac@SpeedLevel(x)\end{array}\]</div>

And, the actual power consumption is calculated:

<div>\[\begin{array}{l}ActualPower@SpeedLevel\left( x \right) = ActualCapacity@SpeedLevel\left( x \right)\\\quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad  \times ActualEIR@SpeedLevel\left( x \right)\end{array}\]</div>

#### Field: Speed &lt;x&gt; Rated Waste Heat Fraction of Power Input

The fraction of heat input to heating that is available as recoverable waste heat at full load and rated conditions for Speed &lt;x&gt; operation. The part of heat is not delivered to the indoor side.

#### Field: Speed &lt;x&gt; Waste Heat Function of Temperature Curve Name

The name of a bi-quadratic performance curve (ref: Performance Curves) that parameterizes the variation of the waste heat recovery as a function of indoor dry-bulb temperature and the entering water temperature for Speed &lt;x&gt; from the Reference Unit data. The output of this curve is multiplied by the rated recoverable waste heat at specific temperature operating conditions (i.e., at temperatures different from the rating point). The curve is normalized to a value of 1.0 at the rating point.

The actual recoverable waste heat at Speed &lt;x&gt; is calculated as below:

<div>\[\begin{array}{l}ActualWasteHeat@SpeedLevel\left( x \right) = ActualPower@SpeedLevel\left( x \right)\\\quad \quad \quad \quad \quad \quad  \times WasteHeatFrac@SpeedLevel(x)\\\quad \quad \quad \quad \quad \quad  \times WasteHeatTempModFac@SpeedLevel(x)\end{array}\]</div>

An example of this statement in an IDF is:

```idf
Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
       Sys 1 Heat Pump Heating Mode,                                                        !- Name
       Sys 1 Water to Air Heat Pump Source Side2 Inlet Node,        !- Water Inlet Node Name
       Sys 1 Water to Air Heat Pump Source Side2 Outlet Node,      !- Water Outlet Node Name
       Sys 1 Heating Coil Air Inlet Node,                                              !- Air Inlet Node Name
       Sys 1 SuppHeating Coil Air Inlet Node,                                      !- Air Outlet Node Name
       10.0,                                                                                                         !- Number of Speeds
       10.0,                                                                                                         !- Nominal Speed Level
       Autosize,                                                                                                !- Rated Heating Capacity {W}
       Autosize,                                                                                                !- Rated Air Flow Rate {m3/s}
       Autosize,                                                                                                !- Rated Water Flow Rate {m3/s}
       VS Energy Part Load Fraction 1,                                                    !- Energy part load fraction curve
       1838.7,                                                                       !- Speed 1 Reference Unit Gross Rated Heating Capacity
       5.0,                                                                              !- Speed 1 Reference Unit Gross Rated Heating COP
       0.1661088,                                                                                !- Speed 1 Reference Unit Rated Air Flow Rate
       0.000381695,                                                                            !- Speed 1 Reference Unit Rated Water Flow Rate
       Heating VS Temp1 Test,       !- Speed 1 Heating Capacity Function of Temperature Curve Name
       Heating VS AirFrac Test,   !- Speed 1 Heating Capacity Function of Air Flow Fraction Curve Name
       Heating VS WaterFrac Test,!- Speed 1 Heating Capacity Function of Water Flow Fraction Curve Name
       EIRH VS Temp1 Test,             !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
       EIRH VS AirFrac Test,         !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
       EIRH VS WaterFrac Test,     !- Speed 1 Energy Input Ratio Function of Water Flow Fraction Curve Name
       0.1,                                           !- Speed 1 Waste Heat Fraction to Power Input
       Heating wasteHeat VS Temp1 Test,     !- Speed 1 Waste Heat Function of Temperature Curve Name
       2295.5,                                        !- Speed 2 Reference Unit Gross Rated Heating Capacity
       5.0,                                           !- Speed 2 Reference Unit Gross Rated Heating COP
       0.179322,                                 !- Speed 2 Reference Unit Rated air flow rate
       0.000381695,                           !- Speed 2 Reference Unit Rated water flow rate
       Heating VS Temp1 Test,       !- Speed 2 Heating Capacity Function of Temperature Curve Name
       Heating VS AirFrac Test,   !- Speed 2 Heating Capacity Function of Air Flow Fraction Curve Name
       Heating VS WaterFrac Test,!- Speed 2 Heating Capacity Function of Water Flow Fraction Curve Name
       EIRH VS Temp1 Test,            !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
       EIRH VS AirFrac Test,       !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
       EIRH VS WaterFrac Test,     !- Speed 2 Energy Input Ratio Function of Water Flow Fraction Curve Name
       0.1,                                          !- Speed 2 Waste Heat Fraction to Power Input
       Heating wasteHeat VS Temp1 Test,   !- Speed 2 Waste Heat Function of Temperature Curve Name
       2751.3,                                        !- Speed 3 Reference Unit Gross Rated Heating Capacity
       5.0*,*                                             !- Speed 3 Reference Unit Gross COP
       0.1925352,                                 !- Speed 3 Reference Unit Rated Air Flow Rate
       0.000381695,                             !- Speed 3 Reference Unit Rated Water Flow Rate
       Heating VS Temp1 Test,         !- Speed 3 Heating Capacity Function of Temperature Curve Name
       Heating VS AirFrac Test,     !- Speed 3 Heating Capacity Function of Air Flow Fraction Curve Name
       Heating VS WaterFrac Test,!- Speed 3 Heating Capacity Function of Water Flow Fraction Curve Name
       EIRH VS Temp1 Test,             !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
       EIRH VS AirFrac Test,         !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
       EIRH VS WaterFrac Test,     !- Speed 3 Energy Input Ratio Function of Water Flow Fraction Curve Name
       0.1,                                          !- Speed 3 Waste Heat fraction to power input
       Heating wasteHeat VS Temp1 Test, !- Speed 3 Waste Heat Function of Temperature Curve Name
       3659.6,                                          !- Speed 4 Reference Unit Gross Rated Heating Capacity
       5.0,                                               !- Speed 4 Reference Unit Gross Rated Heating COP
       0.2189616,                                   !- Speed 4 Reference Unit Rated air flow rate
       0.000381695,                               !- Speed 4 Reference Unit Rated water flow rate
       Heating VS Temp1 Test,           !- Speed 4 Heating Capacity Function of Temperature Curve Name
       Heating VS AirFrac Test,       !- Speed 4 Heating Capacity Function of Air Flow Fraction Curve Name
       Heating VS WaterFrac Test,!- Speed 4 Heating Capacity Function of Water Flow Fraction Curve Name
       EIRH VS Temp1 Test,            !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
       EIRH VS AirFrac Test,       !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
       EIRH VS WaterFrac Test,     !- Speed 4 Energy Input Ratio Function of Water Flow Fraction Curve Name
       0.1,                                          !- Speed 4 Waste Heat fraction to power input
       Heating wasteHeat VS Temp1 Test, !- Speed 4 Waste Heat Function of Temperature Curve Name


       4563.7,                                        !- Speed 5 Reference Unit Gross Rated Heating Capacity
       5.0,                                             !- Speed 5 Reference Unit Gross Rated Heating COP
       0.245388,                                   !- Speed 5 Reference Unit Rated air flow rate
       0.000381695,                             !- Speed 5 Reference Unit Rated water flow rate
       Heating VS Temp1 Test,         !- Speed 5 Heating Capacity Function of Temperature Curve Name
       Heating VS AirFrac Test,     !- Speed 5 Heating Capacity Function of Air Flow Fraction Curve Name
       Heating VS WaterFrac Test,!- Speed 5 Heating Capacity Function of Water Flow Fraction Curve Name
       EIRH VS Temp1 Test,            !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
       EIRH VS AirFrac Test,       !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
       EIRH VS WaterFrac Test,     !- Speed 5 Energy Input Ratio Function of Water Flow Fraction Curve Name
       0.1,                                          !- Speed 5 Waste Heat fraction to power input
       Heating wasteHeat VS Temp1 Test,   !- Speed 5 Waste Heat Function of Temperature Curve Name
       5463.3,                                                  !- Speed 6 Reference Unit Gross Rated Heating Capacity
       5.0,                                                           !- Speed 6 Reference Unit Gross Rated Heating COP
       0.2718144,                                               !- Speed 6 Reference Unit Rated air flow rate
       0.000381695,                                           !- Speed 6 Reference Unit Rated water flow rate
       Heating VS Temp1 Test,                       !- Speed 6 Heating Capacity Function of Temperature Curve Name
       Heating VS AirFrac Test, !- Speed 6 Heating Capacity Function of Air Flow Fraction Curve Name
       Heating VS WaterFrac Test,!- Speed 6 Heating Capacity Function of Water Flow Fraction Curve Name
       EIRH VS Temp1 Test,             !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
       EIRH VS AirFrac Test,       !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
       EIRH VS WaterFrac Test,     !- Speed 6 Energy Input Ratio Function of Water Flow Fraction Curve Name
       0.1,                                          !- Speed 6 Waste Heat fraction to power input
       Heating wasteHeat VS Temp1 Test, !- Speed 6 Waste Heat Function of Temperature Curve Name
       6358.4,                                      !- Speed 7 Reference Unit Gross Rated Heating Capacity
       5.0,                                           !- Speed 7 Reference Unit Gross Rated Heating COP
       0.2982408,                               !- Speed 7 Reference Unit Rated air flow rate
       0.000381695,                           !- Speed 7 Reference Unit Rated water flow rate
       Heating VS Temp1 Test,       !- Speed 7 Heating Capacity Function of Temperature Curve Name
       Heating VS AirFrac Test,   !- Speed 7 Heating Capacity Function of Air Flow Fraction Curve Name
       Heating VS WaterFrac Test,!- Speed 7 Heating Capacity Function of Water Flow Fraction Curve Name
       EIRH VS Temp1 Test,             !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
       EIRH VS AirFrac Test,         !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
       EIRH VS WaterFrac Test,     !- Speed 7 Energy Input Ratio Function of Water Flow Fraction Curve Name
       0.1,                                          !- Speed 7 Waste Heat fraction to power input
       Heating wasteHeat VS Temp1 Test,!- Speed 7 Waste Heat Function of Temperature Curve Name
       7248.5,                                      !- Speed 8 Reference Unit Gross Rated Heating Capacity
       5.0,                                           !- Speed 8 Reference Unit Gross Rated Heating COP
       0.3246672,                               !- Speed 8 Reference Unit Rated air flow rate
       0.000381695,                           !- Speed 8 Reference Unit Rated water flow rate
       Heating VS Temp1 Test,       !- Speed 8 Heating Capacity Function of Temperature Curve Name
       Heating VS AirFrac Test,   !- Speed 8 Heating Capacity Function of Air Flow Fraction Curve Name
       Heating VS WaterFrac Test,!- Speed 8 Heating Capacity Function of Water Flow Fraction Curve Name
       EIRH VS Temp1 Test,            !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
       EIRH VS AirFrac Test,       !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
       EIRH VS WaterFrac Test,     !- Speed 8 Energy Input Ratio Function of Water Flow Fraction Curve Name
       0.1,                                          !- Speed 8 Waste Heat fraction to power input
       Heating wasteHeat VS Temp1 Test,   !- Speed 8 Waste Heat Function of Temperature Curve Name
       8133.6,                                      !- Speed 9 Reference Unit Gross Heating Capacity
       5.0,                                           !- Speed 9 Reference Unit Gross Rated Heating COP
       0.3510936,                               !- Speed 9 Reference Unit Rated air flow rate
       0.000381695,                           !- Speed 9 Reference Unit Rated water flow rate
       Heating VS Temp1 Test,       !- Speed 9 Heating Capacity Function of Temperature Curve Name
       Heating VS AirFrac Test,   !- Speed 9 Heating Capacity Function of Air Flow Fraction Curve Name
       Heating VS WaterFrac Test,!- Speed 9 Heating Capacity Function of Water Flow Fraction Curve Name
       EIRH VS Temp1 Test,            !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
       EIRH VS AirFrac Test,       !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
       EIRH VS WaterFrac Test,     !- Speed 9 Energy Input Ratio Function of Water Flow Fraction Curve Name
       0.1,                                          !- Speed 9 Waste Heat fraction to power input
       Heating wasteHeat VS Temp1 Test, !- Speed 9 Waste Heat Function of Temperature Curve Name


       9013.2,                                !- Speed 10 Reference Unit Gross Rated Heating Capacity
       5.0,                                     !- Speed 10 Reference Unit Gross Rated Heating COP
       0.37752,                             !- Speed 10 Reference Unit Rated air flow rate
       0.000381695,                     !- Speed 10 Reference Unit Rated water flow rate
       Heating VS Temp1 Test, !- Speed 10 Heating Capacity Function of Temperature Curve Name
       Heating VS AirFrac Test, !- Speed 10 Heating Capacity Function of Air Flow Fraction Curve Name
       Heating VS WaterFrac Test,!- Speed 10 Heating Capacity Function of Water Flow Fraction Curve
       EIRH VS Temp1 Test,      !- Speed 10 Energy Input Ratio Function of Temperature Curve Name
       EIRH VS AirFrac Test, !- Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name
       EIRH VS WaterFrac Test, !- Speed 10 Energy Input Ratio Function of Water Flow Fraction Curve Name
       0.1,                                    !- Speed 10 Waste Heat fraction to power input
       Heating wasteHeat VS Temp1 Test; !- Speed 10 Waste Heat Function of Temperature Curve Name
```

### Variable Speed Water to Air Heat Pump Heating Coil Outputs

* HVAC, Average, Heating Coil Electric Power [W]

* HVAC, Average, Heating Coil Heating Rate [W]

* HVAC, Average, Heating Coil Sensible Heating Rate [W]

* HVAC, Average, Heating Coil Source Side Heat Transfer Rate [W]

