* HVAC, Average, Heating Coil Part Load Ratio

* HVAC, Average, Heating Coil Runtime Fraction []

* HVAC, Average, Heating Coil Air Mass Flow Rate [kg/s]

* HVAC, Average, Heating Coil Air Inlet Temperature [C]

* HVAC, Average, Heating Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]

* HVAC, Average, Heating Coil Air Outlet Temperature [C]

* HVAC, Average, Heating Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]

* HVAC, Average, Heating Coil Source Side Mass Flow Rate [kg/s]

* HVAC, Average, Heating Coil Source Side Inlet Temperature [C]

* HVAC, Average, Heating Coil Source Side Outlet Temperature [C]

* HVAC, Average, Heating Coil Upper Speed Level []

* HVAC, Average, Heating Coil Neighboring Speed Levels Ratio []

* HVAC, Average, Heating Coil Recoverable Heat Transfer Rate [W]

* HVAC, Sum, Heating Coil Electric Energy [J]

* HVAC, Sum, Heating Coil Heating Energy [J]

* HVAC, Sum, Heating Coil Source Side Heat Transfer Energy [J]

#### Heating Coil Electric Power [W]

This output variable is the average electric consumption rate of the heat pump in Watts over the timestep being reported.

#### Heating Coil Heating Rate [W]

The output variable is the average total heating capacity provide by the heat pump in Watts over the timestep being reported.

#### Heating Coil Sensible Heating Rate [W]

The output variable is the average sensible heating capacity provide by the heat pump in Watts over the timestep being reported. For heating mode, the sensible capacity is equal to the total capacity.

#### Heating Coil Source Side Heat Transfer Rate [W]

The output variable is the average heat absorbed at the heat pump evaporator in Watts over the timestep being reported.

#### Heating Coil Part Load Ratio []

This output variable is the ratio of the part-load capacity to the steady state capacity of the VSWatertoAirHP coil. For the cycling fan mode, the runtime fraction for the heat pump compressor may be different from the compressor part-load ratio reported here due to the part-load performance of the VSWatertoAirHP coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate.

#### Heating Coil Runtime Fraction []

This output variable is the function of the part load ratio (PLR, part-load capacity/ steady state capacity). The duty factor or part load fraction accounts for efficiency losses due to compressor cycling.

#### Heating Coil Air Mass Flow Rate [kg/s]

The output variable is the average air mass flow rate going through the heat pump over the timestep being reported.

#### Heating Coil Air Inlet Temperature [C]

The output variable is the average entering air dry-bulb temperature over the timestep being reported.

#### Heating Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]

The output variable is the average entering air dry humidity ratio over the timestep being reported.

#### Heating Coil Air Outlet Temperature [C]

The output variable is the average leaving air dry-bulb temperature over the timestep being reported.

#### Heating Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]

The output variable is the average leaving air dry humidity ratio over the timestep being reported.

#### Heating Coil Source Side Mass Flow Rate [kg/s]

The output variable is the average water mass flow rate going through the heat pump over the timestep being reported.

#### Heating Coil Source Side Inlet Temperature [C]

The output variable is the average entering water temperature over the timestep being reported.

#### Heating Coil Source Side Outlet Temperature [C]

The output variable is the average leaving water temperature over the timestep being reported.

#### Heating Coil Upper Speed Level []

The output variable is the average upper speed level, for interpolating performances between two neighboring speed levels.

#### Heating Coil Neighboring Speed Levels Ratio []

The output variable is the average speed ratio, for interpolating performances between two neighboring speed levels.

#### Heating Coil Recoverable Heat Transfer Rate [W]

This output variable is the average recoverable waste heat rate of the heat pump in Watts over the timestep being reported.

#### Heating Coil Electric Energy [J]

The output variable is the total electric consumption of the heat pump in Joules over the timestep being reported.

#### Heating Coil Heating Energy [J]

The output variable is the total cooling output of the coil in Joules over the timestep being reported.

#### Heating Coil Source Side Heat Transfer Energy [J]

The output variable is the total source side heat transfer of the coil in Joules over the timestep being reported.

### Coil:Cooling:DX:SingleSpeed:ThermalStorage

This object models a special direct expansion (DX) cooling coil that includes methods of storing thermal energy within the cooling coil package.   This packaged thermal storage cooling coil model includes all of the equipment needed to charge and discharge and the Thermal Energy Storage (TES) tank itself.   This coil object is used with CoilSystem:Cooling:DX object and a constant volume supply fan, but all other subcomponents are contained within the package.

Some types of devices may have a process air cooling section that actually has two coils, one an evaporator and the second some other kind of coil that cools by discharging the TES tank.   There may also be two separate heat engines inside the package with two compressors.   The model wraps these complexities inside of the model which considers just one process air cooling section that combines both types of coils and one heat rejection condenser section that rejects heat from both engines.   The operating modes that are likely to have two heat engines offer dual sets of rating points and performance curves to model the energy and capacity implications separately.

The model offers various modes of operation that can be controlled over time using either a schedule or EMS actuators.   The user can choose which of the five operating modes are present in the device.   Each of the modes has its own separate set of performance characteristics and curves and the model can change abruptly from one mode to the next.   For example when using the schedule control, the TES coil can be put into Charge Only Mode for some number of hours at night, operated in Cooling Only Mode during the mild morning hours, and run in Discharge Only Mode during the hottest part of the day.   Custom control routines can be programmed using EMS to obtain a dynamic, supervisory control algorithm.

- Off Mode.   This mode is always present.   Although the coil will not do any cooling, the state of the TES tank is still modeled since it can continue to exchange heat with the surrounding ambient air.

- Cooling Only Mode.   This mode is where the coil cools air at the evaporator using a model that is very similar to the regular, single speed DX cooling coil.   The same five performance curves are used to describe cooling capacity and electric power use.   The sensible heat ratio is described using two performance curves in the same as is available for 100% outdoor air coils. The TES tank is neither charged or discharged but it continues to exchange heat with the surrounding ambient air.

- Cooling And Charge Mode.   This mode is where the coil both cools air at the evaporator and cools the TES tank at the same time.   The model supports separate performance characteristics when there two separate heat engines, one for evaporator cooling and one for charging the TES tank.

- Cooling and Discharge Mode.   This mode is where the coil cools process air and heat is rejected to both the condenser section and the TES tank at the same time. The model supports separate performance characteristics when there two separate heat engines, one for evaporator cooling and one for TES cooling.

- Charge Only Mode.   This mode is where the coil charges the TES tank but does not provide any cooling at the process air cooling section.

- Discharge Only Mode.   This mode is where the coil cools process air by discharging the TES tank.

This cooling coil can be autosized.   The cooling capacity for the cooling only mode is sized to meet the air system   s final design cooling capacity.   The cooling capacity for the other modes, and the storage capacity, can all be scaled relative to that one capacity using sizing factors that can be input by the user.

#### Field:   Name

A unique name for this TES coil object, assigned by user.

#### Field:   Availability Schedule Name

The name of a schedule that determines whether the TES coil is available for cooling during a given time period.   A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during a given time period.   A value less than or equal to 0 (usually 0 is used) denotes that unit must be in    off    mode.   If this field is blank, the schedule has values of 1 for all time periods.

#### Field:   Operating Mode Control Method

This field determines how the TES coil is to be controlled in terms of which operating mode is in effect for a given time period.   There are two choices,    ScheduledModes    or    EMSControlled.      Choosing ScheduledModes indicates that the operating mode is determined by the values in a schedule that is named in the following input field.   Choosing EMSControlled indicates that the operating mode is determined by the state of an EMS actuator called    Coil:Cooling:DX:SingleSpeed:ThermalStorage    with the control type    Operating Mode.   

#### Field:   Operation Mode Control Schedule Name

This field is used (and required) if the operating model control method is set to ScheduledModes in the previous input field.   The control schedule consists of a series of integer values that indicate what mode the TES coil should operate in for a given time period. The values for various operating modes have been programmed to be as follows:

0.        Off Mode

1.        Cooling Only Mode

2.        Cooling And Charge Mode

3.        Cooling And Discharge Mode

4.        Charge Only Mode

5.        Discharge Only Mode

#### Field:   Storage Type

This field is used to determine what type of material is used for thermal storage.   There are two basic types of thermal storage material, fluid or ice.   For fluid tanks, the material can be water or a user-defined fluid such as a glycol and the storage of thermal energy accompanies changes in the temperature of the fluid in the tank.   For ice tanks, the material is water ice and the storage of thermal energy accompanies changes in the fraction of ice.   This input field has three possible choices:   **Water**, **UserDefinedFluidType**, Or **Ice**.   Choose **Water** for a fluid tank TES based on water.   Choose **UserDefinedFluidType** for a fluid tank TES based on custom or glycol type fluid.   Choose **Ice** for ice-based TES tank.

#### Field:   User Defined Fluid Type

This field is used to declare what type of user defined fluid is contained in the TES tank.   This input field is only used (and required) if the previous field is set to    UserDefinedFluidType.    Water, EthyleneGlycol, and PropoleneGlycol have fluid properties built-in to EnergyPlus.   Using a FluidProperties:GlycolConcentration object allows specifying a mixture of water and a glycol and the name of one can be entered here.   For other types of fluids, a complete set of fluid property data is needed, see FluidProperties:Name, FluidProperties:Temperature, etc.

#### Field:   Fluid Storage Volume [m<sup>3</sup>]

This field is used to describe the size of fluid-based TES tank, in m<sup>3</sup>.   The storage volume can be automatically calculated based on the cooling capacity and sizing factor.

#### Field:   Ice Storage Capacity [GJ]

This field is used to describe the size of ice-based TES tank, in GJ.   The storage capacity can be automatically calculated based on the cooling capacity and a sizing factor.

#### Field:   Storage Capacity Sizing Factor [hr]

This field is used if one of the previous two fields is set to autocalculate.   The value entered here is a time duration, in hours.   This time period is used for calculating a storage capacity.   The basic idea is that storage be sized such that the TES can provide cooling at rated capacity for this amount of time.   The rated capacity used in the sizing calculation is the Discharge Only Mode Rated Storage Discharging Capacity unless the Discharge Only mode is not available in which case it is the Cooling Only Mode Rated Total Evaporator Cooling Capacity.   This sizing factor approach allows scaling the storage size relative to the TES coil   s capacity.   The sizing factor is applied for an ice-based TES by simply multiplying the rated capacity by the time duration (converted to seconds).   For fluid-based TES, a change in fluid temperature of 10 &deg;C is assumed to calculate the tank volume.

#### Field:   Storage Tank Ambient Temperature Node Name

This field is used to assign the environmental conditions surrounding the TES coil.   The thermal storage tank exchanges heat with its surroundings and the boundary conditions for those surrounding are taken from this node named in this field. Typically this is the name of a node declared to be an outdoor air node.   This field is required.

#### Field:   Storage Tank to Ambient U-value Times Area Heat Transfer Coefficient [W/K]

This field is used to characterize the rate at which heat is exchanged between the TES tank and the surrounding ambient conditions, in W/K.   This is an overall    UA    value for the tank where the U-factor and surface area are combined into one coefficient.   Heat loss or gain to the TES tank is modeled using <span>$\dot Q = {\left( {UA} \right)_{Tank}}\left( {{T_{TES}} - {T_{Amb}}} \right)$</span>. This field is required.

#### Field:   Fluid Storage Tank Rating Temperature [C]

This field is used to define what temperature is used for rating conditions when using a fluid storage tank.   This field is only used for Storage Type of Water or UserDefinedFluidType.   The temperature here is used for declaring the state of the TES fluid tank that corresponds to    Rated    conditions.   The temperature entered here is used to define fluid properties and to characterize the performance curves that depend on the state of the TES.

#### Field:   Rated Evaporator Air Flow Rate [m<sup>3</sup>/s]

This field is the air volume flow rate through the coil, in m<sup>3</sup>/s, at rating conditions.   This is the rated air flow rate through the evaporator (and any other air cooling devices that are in series with the main evaporator).   The coil can be operated with a different flow rate than this rated flow rate and the performance of the unit scales accordingly using the curves that are of the type    Function of Flow Fraction Curve.      All of the other    rated    values for capacity, COP, and SHR values, for all the various modes, should be determined at the same air flow rate used here.   This field can be autosized.

#### Field:   Evaporator Air Inlet Node Name

This field is the name of an HVAC system node that the coil draws in as its inlet air.   This for the evaporator   s connection to air system but it may include other air cooling devices that are in series with the evaporator and contained within the packaged TES coil. This node must be unique across the model. This field is required.

#### Field:   Evaporator Air Outlet Node Name

This field is the name of an HVAC system node that the coils sends its outlet air.   This for the evaporator   s connection to air system but it may include other air cooling devices that are in series with the evaporator and contained within the packaged TES coil.   This node must be unique across the model. This field is required.

#### Field:   Cooling Only Mode Available

This field is used to indicate if the packaged TES coil includes a mode with only cooling and no equipment is interacting with TES tank to charge or discharge it.   The choices are    Yes    or    No.    This field is required.

#### Field:   Cooling Only Mode Rated Total Evaporator Cooling Capacity [W]

This field is used to specify the total, full load cooling capacity (sensible plus latent), in Watts, of the TES coil at rated conditions, while operating in Cooling Only Mode.   The rating conditions are air entering the cooling coil at 26.7 &deg;C drybulb, 19.4 &deg;C wetbulb and air entering the outdoor condenser section at 35 &deg;C drybulb and 23.9 &deg;C wetbulb, and the air flow rate specified in Rated Evaporator Air Flow Rate.   Capacity should be    gross    (i.e. supply air fan heat is NOT included).   This total cooling capacity is a central value for TES coil in the sense that it is the basis for various autocalculated sizes for the rest of the model which can be scaled off of this one value. This field is required if Cooling Only Mode is available or if another operating mode   s capacity, or storage capacity, will be autocalculated from this value.   This field is autosizable.

#### Field:   Cooling Only Mode Rated Sensible Heat Ratio

This field is used to specify the sensible heat ratio (SHR) at rating conditions while operating in Cooling Only Mode.   SHR is the sensible cooling capacity divided by the total (sensible plus latent) cooling capacity and is dimensionless.   The rating conditions are air entering the cooling coil at 26.7 &deg;C drybulb, 19.4 &deg;C wetbulb, air entering the outdoor condenser section at 35 &deg;C drybulb and 23.9 &deg;C wetbulb, and cooling coil air flow rate specified in Rated Evaporator Air Flow Rate.   Both the sensible and total cooling capacities used to define the rated SHR should be gross and not include supply fan heat.   The packaged TES coil model uses SHR curves to modify the rated SHR as conditions move away from the rating conditions. This field is only used if Cooling Only Mode is available. If this input is left blank, the default is 0.7.

#### Field:   Cooling Only Mode Rated COP

This field is used to specify the coefficient of performance (COP) at rating conditions while operating in Cooling Only Mode.   COP is the total cooling power output in watts divided by the electric power input in watts and is dimensionless. The rating conditions are air entering the cooling coil at 26.7 &deg;C drybulb, 19.4 &deg;C wetbulb, air entering the outdoor condenser section at 35 &deg;C drybulb and 23.9 &deg;C wetbulb, and cooling coil air flow rate specified in Rated Evaporator Air Flow Rate.   The electric input power includes power for the compressor(s), condenser fan(s), and internal controls but does not include the electric power for the supply fan (which is modeled separately in EnergyPlus).   The total cooling power output is the same as the value for the Cooling Only Mode Rated Total Evaporator Cooling Capacity and is gross cooling without the fan heat.   This field is only used if Cooling Only Mode is available. If this input is left blank, the default is 3.0.

#### Field:   Cooling Only Mode Total Evaporator Cooling Capacity Function of Temperature Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the total cooling capacity as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil and (2) the drybulb temperature of the air entering the condenser section.   The performance curve can be any curve or table based on two independent variables, x and y, including:   Curve:Biquadratic, Table:TwoIndependentVariables, Curve:Bicubic, and Curve:QuadraticLinear.   The    x    values for the performance curve are the wetbulb temperature of air entering the evaporator section.   The    y    values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness). The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 19.4 &deg;C and y= 35.0 &deg;C. The result of the curve is multiplied by Cooling Only Mode Rated Total Evaporator Cooling Capacity to model capacity at temperatures away from the rating point.   This field is required if Cooling Only Mode is available.

#### Field:   Cooling Only Mode Total Evaporator Cooling Capacity Function of Flow Fraction Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the total cooling capacity as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate.   The performance curve can be any curve or table based on one independent variable, x, including:   Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.   The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the Cooling Only Mode Rated Total Evaporator Cooling Capacity to model capacity at air flow rates away from the rating point.   This field is required if Cooling Only Mode is available.

#### Field:   Cooling Only Mode Energy Input Ratio Function of Temperature Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil and (2) the drybulb temperature of the air entering the condenser section.   The performance curve can be any curve or table based on two independent variables, x and y, including:   Curve:Biquadratic, Table:TwoIndependentVariables, Curve:Bicubic, and Curve:QuadraticLinear.   The    x    values for the performance curve are the wetbulb temperature of air entering the evaporator section.   The    y    values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness).   The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 19.4 &deg;C and y= 35.0 &deg;C. The result of this curve is multiplied by the inverse of the Cooling Only Mode Rated COP to model electric energy consumption at temperatures away from the rating point.   This field is required if Cooling Only Mode is available.

#### Field:   Cooling Only Mode Energy Input Ratio Function of Flow Fraction Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate.   The performance curve can be any curve or table based on one independent variable, x, including:   Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.   The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the inverse of the Cooling Only Mode Rated COP to model electric energy consumption at air flow rates away from the rating point.   This field is required if Cooling Only Mode is available.

#### Field:   Cooling Only Mode Part Load Fraction Correlation Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) as a function of the part load ratio (PLR).   PLR is the ratio of current cooling load to the current cooling capacity.   The performance curve can be any curve or table based on one independent variable, x, including:   Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.   The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is the part load fraction (PLF) and the runtime fraction of the coil is defined as PLR divided by PLF.   The runtime fraction is then multiplied by the energy input ratio to model electric energy consumption at part load to account for inefficiencies because of compressor cycling.   This field is required if Cooling Only Mode is available.

#### Field:   Cooling Only Mode Sensible Heat Ratio Function of Temperature Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the sensible heat ratio (SHR) as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil and (2) the drybulb temperature of the air entering the evaporator section. The performance curve can be any curve or table based on two independent variables, x and y, including:   Curve:Biquadratic, Table:TwoIndependentVariables, Curve:Bicubic, and Curve:QuadraticLinear.   The    x    values for the performance curve are the wetbulb temperature of air entering the evaporator section.   The    y    values for the performance curve are the drybulb temperature of air entering the evaporator section.   The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 19.4 &deg;C and y= 26.7 &deg;C.   The result of the curve is multiplied by the Cooling Only Mode Rated Sensible Heat Ratio to model the SHR at coil entering temperatures that differ from the rating point.   This field is required if Cooling Only Mode is available.

#### Field:   Cooling Only Mode Sensible Heat Ratio Function of Flow Fraction Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the sensible heat ratio (SHR) as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate. The performance curve can be any curve or table based on one independent variable, x, including:   Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.   The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0.   The result of the curve is multiplied by the Cooling Only Mode Rated Sensible Heat Ratio to model the SHR at coil air flow rates that differ from the rating point. This field is required if Cooling Only Mode is available.

#### Field:   Cooling And Charge Mode Available

This field is used to indicate if the packaged TES coil includes a mode with both cooling at the coil and charging of the TES tank at the same time. The choices are    Yes    or    No.      This field is required.

#### Field:   Cooling And Charge Mode Rated Total Evaporator Cooling Capacity [W]

This field is used to specify the total, full load cooling capacity (sensible plus latent), in Watts, of the TES coil at rated conditions, while operating in Cooling And Charge Mode.   The rating conditions are air entering the cooling coil at 26.7 &deg;C drybulb, 19.4 &deg;C wetbulb and air entering the outdoor condenser section at 35 &deg;C drybulb and 23.9 &deg;C wetbulb, the air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type).   Capacity should be    gross    (i.e. supply air fan heat is NOT included).   The Cooling and Charge Mode has two capacities, this first one is for    cooling    and would typically be for a heat engine operating between the condenser and the evaporator.   This field is required if Cooling And Charge Mode is available.

This field is autocalculatable.   When autocalculating the capacity, the following sizing factor field is used to scale this capacity relative to the Cooling Only Mode Rated Total Evaporator Cooling Capacity.

#### Field:   Cooling And Charge Mode Capacity Sizing Factor

This field is used if the previous input field is set to    autocalculate.      This sizing factor is multiplied by the Cooling Only Mode Rated Total Evaporator Cooling Capacity to obtain a scaled value for Cooling and Charge Mode Rated Total Evaporator Cooling Capacity, in Watts. If this field is left blank the default values is 0.5.

#### Field:   Cooling And Charge Mode Rated Storage Charging Capacity [W]

This field is used to specify the total, full load charging capacity, in Watts, of the TES coil at rated conditions, while operating in Cooling And Charge Mode.   The rating conditions are air entering the cooling coil at 26.7 &deg;C drybulb, 19.4 &deg;C wetbulb and air entering the outdoor condenser section at 35 &deg;C drybulb and 23.9 &deg;C wetbulb, the air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type).   Capacity should be    net    (i.e. any ancillary equipment inside the package needed for charging is included).   The Cooling and Charge Mode has two capacities, this second one is for    charging    and would typically be for a heat engine operating between the condenser and the TES tank.   This field is required if Cooling And Charge Mode is available.

This field is autocalculatable.   When autocalculating the capacity, the following sizing factor field is used to scale this capacity relative to the Cooling Only Mode Rated Total Evaporator Cooling Capacity.

#### Field:   Cooling And Charge Mode Storage Capacity Sizing Factor

This field is used if the previous input field is set to    autocalculate.      This sizing factor is multiplied by the Cooling Only Mode Rated Total Evaporator Cooling Capacity to obtain a scaled value for Cooling and Charge Mode Rated Storage Charging Capacity, in Watts. If this field is left blank the default values is 0.5.

#### Field:   Cooling And Charge Mode Rated Sensible Heat Ratio

This field is used to specify the sensible heat ratio (SHR) at rating conditions while operating in Cooling And Charge Mode.   SHR is the sensible cooling capacity divided by the total (sensible plus latent) cooling capacity and is dimensionless.   The rating conditions are air entering the cooling coil at 26.7 &deg;C drybulb, 19.4 &deg;C wetbulb, air entering the outdoor condenser section at 35 &deg;C drybulb and 23.9 &deg;C wetbulb, and cooling coil air flow rate specified in Rated Evaporator Air Flow Rate.   Both the sensible and total cooling capacities used to define the rated SHR should be gross and not include supply fan heat.   The packaged TES coil model uses SHR curves to modify the rated SHR as conditions move away from the rating conditions.   This field is only used if Cooling And Charge Mode is available. If this input is left blank, the default is 0.7.

#### Field:   Cooling And Charge Mode Cooling Rated COP

This field is used to specify the coefficient of performance (COP) at rating conditions while operating in Cooling And Charge Mode to cool air at the evaporator.   COP is the total cooling power output in watts divided by the electric power input in watts and is dimensionless. The rating conditions are air entering the cooling coil at 26.7 &deg;C drybulb, 19.4 &deg;C wetbulb, air entering the outdoor condenser section at 35 &deg;C drybulb and 23.9 &deg;C wetbulb, cooling coil air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type).   The electric input power includes power for the compressor(s), condenser fan(s), and internal controls but does not include the electric power for the supply fan (which is modeled separately in EnergyPlus).   The total cooling power output is the same as the value for the Cooling And Charge Mode Rated Total Evaporator Cooling Capacity and is gross cooling without the fan heat.   The Cooling And Charge Mode has two COP values and this first COP is for    cooling    and would typically be for a heat engine operating between the condenser and the evaporator.   This field is only used if Cooling And Charge Mode is available. If this input is left blank, the default is 3.0.

#### Field:   Cooling And Charge Mode Charging Rated COP

This field is used to specify the coefficient of performance (COP) at rating conditions while operating in Cooling And Charge Mode to charge the TES.   COP is the total cooling power output in watts divided by the electric power input in watts and is dimensionless. The rating conditions are air entering the cooling coil at 26.7 &deg;C drybulb, 19.4 &deg;C wetbulb, air entering the outdoor condenser section at 35 &deg;C drybulb and 23.9 &deg;C wetbulb, cooling coil air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type).   The electric input power includes power for the compressor(s), condenser fan(s), and internal controls.   The charging power output is the same as the value for the Cooling And Charge Mode Rated Storage Charging Capacity and is net charging including any internal equipment.   The Cooling And Charge Mode has two COP values and this second COP is for    charging    and would typically be for a heat engine operating between the condenser and the TES tank.   This field is only used if Cooling And Charge Mode is available. If this input is left blank, the default is 3.0.

#### Field:   Cooling And Charge Mode Total Evaporator Cooling Capacity Function of Temperature Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the total cooling capacity as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the condenser section, and (3) the state of TES tank (in C or fraction).   The performance curve can be any curve or table based on three independent variables, x, y, and z, including:   Curve:Triquadratic and Table:MultiVariableLookup.   The    x    values for the performance curve are the wetbulb temperature of air entering the evaporator section.   The    y    values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness).   The    z    values are the state of the TES tank which are the tank   s temperature for water or fluid storage type or the storage fraction for ice storage types.   The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4 &deg;C, y=35.0 &deg;C, and z=0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of the curve is multiplied by Cooling And Charge Mode Rated Total Evaporator Cooling Capacity to model capacity at temperatures away from the rating point.   This field is required if Cooling And Charge Mode is available.

#### Field:   Cooling And Charge Mode Total Evaporator Cooling Capacity Function of Flow Fraction Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the total cooling capacity as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate.   The performance curve can be any curve or table based on one independent variable, x, including:   Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.   The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0.   The result of the curve is multiplied by the Cooling And Charge Mode Rated Total Evaporator Cooling Capacity to model capacity at air flow rates away from the rating point.   This field is required if Cooling And Charge Mode is available.

#### Field:   Cooling And Charge Mode Evaporator Energy Input Ratio Function of Temperature Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for evaporator cooling as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the condenser section, and (3) the state of TES tank (in C or fraction).   The performance curve can be any curve or table based on three independent variables, x, y, and z, including:   Curve:Triquadratic and Table:MultiVariableLookup.   The    x    values for the performance curve are the wetbulb temperature of air entering the evaporator section.   The    y    values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness).   The    z    values are the state of the TES tank which are the tank   s temperature for water or fluid storage type or the storage fraction for ice storage types. The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4 &deg;C, y=35.0 &deg;C, and z=0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType.   The performance curve is normalized to have the value of 1.0 at the rating point. The result of this curve is multiplied by the inverse of the Cooling And Charge Mode Cooling Rated COP to model electric energy consumption at temperatures away from the rating point. This field is required if Cooling And Charge Mode is available.

#### Field:   Cooling And Charge Mode Evaporator Energy Input Ratio Function of Flow Fraction Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for evaporator cooling as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate.   The performance curve can be any curve or table based on one independent variable, x, including:   Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.   The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0.   The result of the curve is multiplied by the inverse of the Cooling And Charge Mode Cooling Rated COP to model electric energy consumption at air flow rates away from the rating point.   This field is required if Cooling And Charge Mode is available.

#### Field:   Cooling And Charge Mode Evaporator Part Load Fraction Correlation Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) (for evaporator cooling) as a function of the part load ratio (PLR).   PLR is the ratio of current cooling load to the current cooling capacity.   The performance curve can be any curve or table based on one independent variable, x, including:   Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.   The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0.   The result of the curve is the part load fraction (PLF) and the runtime fraction of the coil is defined as PLR divided by PLF.   The runtime fraction is then multiplied by the energy input ratio to model electric energy consumption at part load to account for inefficiencies because of compressor cycling.   This field is required if Cooling And Charge Mode is available.

#### Field:   Cooling And Charge Mode Storage Charge Capacity Function of Temperature Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the storage charging capacity as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the condenser section, and (3) the state of TES tank (in C or fraction).   The performance curve can be any curve or table based on three independent variables, x, y, and z, including:   Curve:Triquadratic and Table:MultiVariableLookup.   The    x    values for the performance curve are the wetbulb temperature of air entering the evaporator section.   The    y    values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness).   The    z    values are the state of the TES tank which are the tank   s temperature for water or fluid storage type or the storage fraction for ice storage types.   The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4 &deg;C, y=35.0 &deg;C, and z=0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType.   The result of the curve is multiplied by Cooling And Charge Mode Rated Storage Charging Capacity to model capacity at temperatures away from the rating point.   This field is required if Cooling And Charge Mode is available.

#### Field:   Cooling And Charge Mode Storage Charge Capacity Function of Total Evaporator PLR Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the storage charging capacity as a function of part load ratio (PLR) at the evaporator.   PLR is the ratio of current evaporator cooling load to the current evaporator cooling capacity.   This curve allows increasing the storage charging capacity when loads at the evaporator are low.   The performance curve can be any curve or table based on one independent variable, x, including:   Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.   The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0.   The result of the curve is multiplied by Cooling And Charge Mode Rated Storage Charging Capacity to model capacity at evaporator PLR less than 1.0.   This field is required if Cooling And Charge Mode is available.

#### Field:   Cooling And Charge Mode Storage Energy Input Ratio Function of Temperature Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for charging as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the condenser section, and (3) the state of TES tank (in C or fraction).   The performance curve can be any curve or table based on three independent variables, x, y, and z, including:   Curve:Triquadratic and Table:MultiVariableLookup.   The    x    values for the performance curve are the wetbulb temperature of air entering the evaporator section.   The    y    values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness).   The    z    values are the state of the TES tank which are the tank   s temperature for water or fluid storage type or the storage fraction for ice storage types. The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4 &deg;C, y = 35.0 &deg;C, and z = 0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of this curve is multiplied by the inverse of the Cooling And Charge Mode Charging Rated COP to model electric energy consumption at temperatures away from the rating point. This field is required if Cooling And Charge Mode is available.

#### Field:   Cooling And Charge Mode Storage Energy Input Ratio Function of Flow Fraction Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for charging as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate.   The performance curve can be any curve or table based on one independent variable, x, including:   Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable. The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the inverse of the Cooling And Charge Mode Charging Rated COP to model electric energy consumption at air flow rates away from the rating point.   This field is required if Cooling And Charge Mode is available.

#### Field:   Cooling And Charge Mode Storage Energy Part Load Fraction Correlation Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) (for storage charging) as a function of the part load ratio (PLR).   PLR is the ratio of current cooling load to the current cooling capacity (at the evaporator).   The performance curve can be any curve or table based on one independent variable, x, including:   Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.   The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0.   The result of the curve is the part load fraction (PLF) and the runtime fraction is defined as PLR divided by PLF.   The runtime fraction is then multiplied by the energy input ratio to model electric energy consumption at part load to account for inefficiencies because of compressor cycling.   This field is required if Cooling And Charge Mode is available.

#### Field:   Cooling And Charge Mode Sensible Heat Ratio Function of Temperature Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the sensible heat ratio (SHR) as a function of temperature and optionally state of TES tank.   The user can enter the name of a curve or table object that has either two or three independent variables.

For a curve or table with two independent variables the SHR is a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil and (2) the drybulb temperature of the air entering the evaporator section. The performance curve can be any curve or table based on two independent variables, x and y, including:   Curve:Biquadratic, Table:TwoIndependentVariables, Curve:Bicubic, and Curve:QuadraticLinear.   The    x    values for the performance curve are the wetbulb temperature of air entering the evaporator section.   The    y    values for the performance curve are the drybulb temperature of air entering the evaporator section.

For a curve or table with three independent variables the SHR is a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the evaporator section and (3) the state of TES tank (in C or fraction). The performance curve can be any curve or table based on three independent variables, x, y, and z, including:   Curve:Triquadratic and Table:MultiVariableLookup.   The    x    and    y    values for the curve are the same as for two independent variables while the    z    values are the state of the TES tank which are the tank   s temperature for water or fluid storage type or the storage fraction for ice storage types.

The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 19.4 &deg;C, y = 26.7 &deg;C, and z = 0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType.   The result of the curve is multiplied by the Cooling And Charge Mode Rated Sensible Heat Ratio to model the SHR at coil entering temperatures that differ from the rating point.   This field is required if Cooling And Charge Mode is available.

#### Field:   Cooling And Charge Mode Sensible Heat Ratio Function of Flow Fraction Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the sensible heat ratio (SHR) as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate. The performance curve can be any curve or table based on one independent variable, x, including:   Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable. The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the Cooling And Charge Mode Rated Sensible Heat Ratio to model the SHR at coil air flow rates that differ from the rating point. This field is required if Cooling And Charge Mode is available.

#### Field:   Cooling And Discharge Mode Available

This field is used to indicate if the packaged TES coil includes a mode with both cooling at the coil and discharging of the TES tank at the same time. The choices are    Yes    or    No.      This field is required.

#### Field:   Cooling And Discharge Mode Rated Total Evaporator Cooling Capacity [W]

This field is used to specify the total, full load cooling capacity (sensible plus latent), in Watts, of the TES evaporator coil at rated conditions, while operating in Cooling And Discharge Mode.   The rating conditions are air entering the cooling coil at 26.7 &deg;C drybulb, 19.4 &deg;C wetbulb and air entering the outdoor condenser section at 35 &deg;C drybulb and 23.9 &deg;C wetbulb, the air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type).   Capacity should be    gross    (i.e. supply air fan heat is NOT included).   The Cooling and Discharge Mode has two capacities (and may have two separate cooling coils contained within), this first one is for    Evaporator cooling    and would typically be for a heat engine operating between the condenser and the evaporator.   This field is required if Cooling And Discharge Mode is available.

This field is autocalculatable.   When autocalculating the capacity, the following sizing factor field is used to scale this capacity relative to the Cooling Only Mode Rated Total Evaporator Cooling Capacity.

#### Field:   Cooling And Discharge Mode Evaporator Capacity Sizing Factor

This field is used if the previous input field is set to    autocalculate.      This sizing factor is multiplied by the Cooling Only Mode Rated Total Evaporator Cooling Capacity to obtain a scaled value for Cooling and Discharge Mode Rated Total Evaporator Cooling Capacity, in Watts. If this field is left blank the default values is 1.0.

#### Field:   Cooling And Discharge Mode Rated Storage Discharging Capacity

This field is used to specify the total, full load discharging capacity, in Watts, of the TES coil at rated conditions, while operating in Cooling And Discharge Mode.   The rating conditions are air entering the cooling coil at 26.7 &deg;C drybulb, 19.4 &deg;C wetbulb and air entering the outdoor condenser section at 35 &deg;C drybulb and 23.9 &deg;C wetbulb, the air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type).   Capacity should be    net    (i.e. any ancillary equipment inside the package needed for discharging is included).   The Cooling and Discharge Mode has two capacities, this second one is for    discharging    and would typically be for a heat transfer loop operating between the TES tank and a coil in series with the evaporator.   This field is required if Cooling And Discharge Mode is available.

This field is autocalculatable.   When autocalculating the capacity, the following sizing factor field is used to scale this capacity relative to the Cooling Only Mode Rated Total Evaporator Cooling Capacity.

#### Field:   Cooling And Discharge Mode Storage Discharge Capacity Sizing Factor

This field is used if the previous input field is set to    autocalculate.      This sizing factor is multiplied by the Cooling Only Mode Rated Total Evaporator Cooling Capacity to obtain a scaled value for Cooling and Discharge Mode Rated Storage Discharging Capacity, in Watts. If this field is left blank the default value is 1.0.

#### Field:   Cooling And Discharge Mode Rated Sensible Heat Ratio

This field is used to specify the sensible heat ratio (SHR) at rating conditions while operating in Cooling And Discharge Mode.   SHR is the sensible cooling capacity divided by the total (sensible plus latent) cooling capacity and is dimensionless.   The rating conditions are air entering the cooling coil at 26.7 &deg;C drybulb, 19.4 &deg;C wetbulb, air entering the outdoor condenser section at 35 &deg;C drybulb and 23.9 &deg;C wetbulb, cooling coil air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type).   Both the sensible and total cooling capacities used to define the rated SHR should be gross and not include supply fan heat.   The packaged TES coil model uses SHR curves to modify the rated SHR as conditions move away from the rating conditions.   Cooling and discharge mode may have two separate coils in series all contained within the package and this SHR should be for the combined performance of the entire package. This field is only used if Cooling And Discharge Mode is available. If this input is left blank, the default is 0.7.

#### Field:   Cooling And Discharge Mode Cooling Rated COP

This field is used to specify the coefficient of performance (COP) at rating conditions while operating in Cooling And Discharge Mode to cool air at the evaporator.   COP is the total cooling power output in watts divided by the electric power input in watts and is dimensionless. The rating conditions are air entering the cooling coil at 26.7 &deg;C drybulb, 19.4 &deg;C wetbulb, air entering the outdoor condenser section at 35 &deg;C drybulb and 23.9 &deg;C wetbulb, cooling coil air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type).   The electric input power includes power for the compressor(s), condenser fan(s), and internal controls but does not include the electric power for the supply fan (which is modeled separately in EnergyPlus).   The total cooling power output is the same as the value for the Cooling And Discharge Mode Rated Total Evaporator Cooling Capacity and is gross cooling without the fan heat.   The Cooling And Discharge Mode has two COP values and this first COP is for    evaporator cooling    and would typically be for a heat engine operating between the condenser and the evaporator.   This field is only used if Cooling And Discharge Mode is available. If this input is left blank, the default is 3.0.

#### Field:   Cooling And Discharge Mode Discharging Rated COP

This field is used to specify the coefficient of performance (COP) at rating conditions while operating in Cooling And Discharge Mode to discharge the TES.   COP is the total cooling power output in watts divided by the electric power input in watts and is dimensionless. The rating conditions are air entering the cooling coil at 26.7 &deg;C drybulb, 19.4 &deg;C wetbulb, air entering the outdoor condenser section at 35 &deg;C drybulb and 23.9 &deg;C wetbulb, cooling coil air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type).   The electric input power includes power for the compressor or circulation pumps and internal controls.   The discharging power output is the same as the value for the Cooling And Discharge Mode Rated Storage Discharging Capacity and is net discharging including any internal equipment.   The Cooling And Discharge Mode has two COP values and this second COP is for    discharging    and would typically be for a heat transfer loop operating between the TES tank and a coil in series with the evaporator.   This field is only used if Cooling And Discharge Mode is available. If this input is left blank, the default is 3.0.

#### Field:   Cooling And Discharge Mode Total Evaporator Cooling Capacity Function of Temperature Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the total cooling capacity as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the condenser section, and (3) the state of TES tank (in C or fraction).   The performance curve can be any curve or table based on three independent variables, x, y, and z, including:   Curve:Triquadratic and Table:MultiVariableLookup.   The    x    values for the performance curve are the wetbulb temperature of air entering the evaporator section.   The    y    values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness).   The    z    values are the state of the TES tank which are the tank   s temperature for water or fluid storage type or the storage fraction for ice storage types.   The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4 &deg;C, y = 35.0 &deg;C, and z = 0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of the curve is multiplied by Cooling And Discharge Mode Rated Total Evaporator Cooling Capacity to model capacity at temperatures away from the rating point.   This field is required if Cooling And Discharge Mode is available.

#### Field:   Cooling And Discharge Mode Total Evaporator Cooling Capacity Function of Flow Fraction Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the total cooling capacity as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate.   The performance curve can be any curve or table based on one independent variable, x, including:   Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable. The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the Cooling And Discharge Mode Rated Total Evaporator Cooling Capacity to model capacity at air flow rates away from the rating point.   This field is required if Cooling And Discharge Mode is available.

#### Field:   Cooling And Discharge Mode Evaporator Energy Input Ratio Function of Temperature Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for evaporator cooling as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the condenser section, and (3) the state of TES tank (in C or fraction).   The performance curve can be any curve or table based on three independent variables, x, y, and z, including:   Curve:Triquadratic and Table:MultiVariableLookup.   The    x    values for the performance curve are the wetbulb temperature of air entering the evaporator section.   The    y    values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness).   The    z    values are the state of the TES tank which are the tank   s temperature for water or fluid storage type or the storage fraction for ice storage types. The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4 &deg;C, y = 35.0 &deg;C, and z = 0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of this curve is multiplied by the inverse of the Cooling And Discharge Mode Cooling Rated COP to model electric energy consumption at temperatures away from the rating point. This field is required if Cooling And Discharge Mode is available.

#### Field:   Cooling And Discharge Mode Evaporator Energy Input Ratio Function of Flow Fraction Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for evaporator cooling as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate.   The performance curve can be any curve or table based on one independent variable, x, including:   Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.   The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the inverse of the Cooling And Discharge Mode Cooling Rated COP to model electric energy consumption at air flow rates away from the rating point.   This field is required if Cooling And discharge Mode is available.

#### Field:   Cooling And Discharge Mode Evaporator Part Load Fraction Correlation Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) (for evaporator cooling) as a function of the part load ratio (PLR).   PLR is the ratio of current cooling load to the current cooling capacity.   The performance curve can be any curve or table based on one independent variable, x, including:   Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.   The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is the part load fraction (PLF) and the runtime fraction of the coil is defined as PLR divided by PLF.   The runtime fraction is then multiplied by the energy input ratio to model electric energy consumption at part load to account for inefficiencies because of compressor cycling.   This field is required if Cooling And Discharge Mode is available.

#### Field:   Cooling And Discharge Mode Storage Discharge Capacity Function of Temperature Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the storage discharging capacity as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the condenser section, and (3) the state of TES tank (in C or fraction).   The performance curve can be any curve or table based on three independent variables, x, y, and z, including:   Curve:Triquadratic and Table:MultiVariableLookup.   The    x    values for the performance curve are the wetbulb temperature of air entering the evaporator section.   The    y    values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness).   The    z    values are the state of the TES tank which are the tank   s temperature for water or fluid storage type or the storage fraction for ice storage types.   The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4 &deg;C, y = 35.0 &deg;C, and z = 0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of the curve is multiplied by Cooling And Discharge Mode Rated Storage Discharging Capacity to model capacity at temperatures away from the rating point.   This field is required if Cooling And Discharge Mode is available.

#### Field:   Cooling And Discharge Mode Storage Discharge Capacity Function of Flow Fraction Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the storage discharge capacity as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate.   The performance curve can be any curve or table based on one independent variable, x, including:   Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.   The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the Cooling And Discharge Mode Rated Storage Discharging Capacity to model capacity at air flow rates away from the rating point.   This field is required if Cooling And Discharge Mode is available.

#### Field:   Cooling And Discharge Mode Storage Discharge Capacity Function of Total Evaporator PLR Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the storage discharging capacity as a function of part load ratio (PLR) at the evaporator.   PLR is the ratio of current evaporator cooling load to the current evaporator cooling capacity.   This curve allows varying the storage discharging capacity based on loads at the evaporator.   The performance curve can be any curve or table based on one independent variable, x, including:   Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.   The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by Cooling And Discharge Mode Rated Storage Discharging Capacity to model capacity at different evaporator PLR values.   This field is required if Cooling And Discharge Mode is available.

#### Field:   Cooling And Discharge Mode Storage Energy Input Ratio Function of Temperature Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for discharging as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the condenser section, and (3) the state of TES tank (in C or fraction).   The performance curve can be any curve or table based on three independent variables, x, y, and z, including:   Curve:Triquadratic and Table:MultiVariableLookup.   The    x    values for the performance curve are the wetbulb temperature of air entering the evaporator section.   The    y    values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness).   The    z    values are the state of the TES tank which are the tank   s temperature for water or fluid storage type or the storage fraction for ice storage types. The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4 &deg;C, y = 35.0 &deg;C, and z = 0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of this curve is multiplied by the inverse of the Cooling And Discharge Mode Discharging Rated COP to model electric energy consumption at temperatures away from the rating point. This field is required if Cooling And Discharge Mode is available.

#### Field:   Cooling And Discharge Mode Storage Energy Input Ratio Function of Flow Fraction Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for discharging as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate.   The performance curve can be any curve or table based on one independent variable, x, including:   Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.   The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the inverse of the Cooling And Discharge Mode Discharging Rated COP to model electric energy consumption at air flow rates away from the rating point.   This field is required if Cooling And Discharge Mode is available.

#### Field:   Cooling And Discharge Mode Storage Energy Part Load Fraction Correlation Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) (for storage discharging) as a function of the part load ratio (PLR).   PLR is the ratio of current cooling load to the current cooling capacity (at the evaporator).   The performance curve can be any curve or table based on one independent variable, x, including:   Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.   The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is the part load fraction (PLF) and the runtime fraction is defined as PLR divided by PLF.   The runtime fraction is then multiplied by the energy input ratio to model electric energy consumption at part load to account for inefficiencies because of compressor cycling.   This field is required if Cooling And Discharge Mode is available.

#### Field:   Cooling And Discharge Mode Sensible Heat Ratio Function of Temperature Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the sensible heat ratio (SHR) as a function of temperature and optionally state of TES tank.   The user can enter the name of a curve or table object that has either two or three independent variables.

For a curve or table with two independent variables the SHR is a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil and (2) the drybulb temperature of the air entering the evaporator section. The performance curve can be any curve or table based on two independent variables, x and y, including:   Curve:Biquadratic, Table:TwoIndependentVariables, Curve:Bicubic, and Curve:QuadraticLinear.   The    x    values for the performance curve are the wetbulb temperature of air entering the evaporator section.   The    y    values for the performance curve are the drybulb temperature of air entering the evaporator section.

For a curve or table with three independent variables the SHR is a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the evaporator section and (3) the state of TES tank (in C or fraction). The performance curve can be any curve or table based on three independent variables, x, y, and z, including:   Curve:Triquadratic and Table:MultiVariableLookup.   The    x    and    y    values for the curve are the same as for two independent variables while the    z    values are the state of the TES tank which are the tank   s temperature for water or fluid storage type or the storage fraction for ice storage types.

The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 19.4 &deg;C, y = 26.7 &deg;C, and z = 0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType.   The result of the curve is multiplied by the Cooling And Discharge Mode Rated Sensible Heat Ratio to model the SHR at coil entering temperatures that differ from the rating point.   This field is required if Cooling And Discharge Mode is available.

#### Field:   Cooling And Discharge Mode Sensible Heat Ratio Function of Flow Fraction Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the sensible heat ratio (SHR) as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate. The performance curve can be any curve or table based on one independent variable, x, including:   Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.   The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the Cooling And Discharge Mode Rated Sensible Heat Ratio to model the SHR at coil air flow rates that differ from the rating point. This field is required if Cooling And Discharge Mode is available.

#### Field:   Charge Only Mode Available

This field is used to indicate if the packaged TES coil includes a mode with only charging of the TES tank. The choices are    Yes    or    No.      This field is required.

#### Field:   Charge Only Mode Rated Storage Charging Capacity [W]

This field is used to specify the total, full load charging capacity, in Watts, of the TES coil at rated conditions, while operating in Charge Only Mode.   The rating conditions are air entering the outdoor condenser section at 35 &deg;C drybulb and 23.9 &deg;C wetbulb and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type).   Capacity should be    net    (i.e. any ancillary equipment inside the package needed for charging is included).   The Charge Only Mode capacity would typically be for a heat engine operating between the condenser and the TES tank.   This field is required if Charge Only Mode is available.

This field is autocalculatable.   When autocalculating the capacity, the following sizing factor field is used to scale this capacity relative to the Cooling Only Mode Rated Total Evaporator Cooling Capacity.

#### Field:   Charge Only Mode Capacity Sizing Factor

This field is used if the previous input field is set to    autocalculate.      This sizing factor is multiplied by the Cooling Only Mode Rated Total Evaporator Cooling Capacity to obtain a scaled value for Charge Only Mode Rated Storage Charging Capacity, in Watts. If this field is left blank the default values is 1.0.

#### Field:   Charge Only Mode Charging Rated COP

This field is used to specify the coefficient of performance (COP) at rating conditions while operating in Charge Only Mode to charge the TES.   COP is the total cooling power output in watts divided by the electric power input in watts and is dimensionless. The rating conditions are air entering the outdoor condenser section at 35 &deg;C drybulb and 23.9 &deg;C wetbulb and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type).   The electric input power includes power for the compressor(s), condenser fan(s), and internal controls.   The charging power output is the same as the value for the Charge Only Mode Rated Storage Charging Capacity and is net charging including any internal equipment.   This field is only used if Charge Only Mode is available. If this input is left blank, the default is 3.0.

#### Field:   Charge Only Mode Storage Charge Capacity Function of Temperature Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the storage charging capacity as a function of (1) the drybulb temperature of the air entering the condenser section, and (2) the state of TES tank (in C or fraction).   The performance curve can be any curve or table based on two independent variables, x and y, including:   Curve:Biquadratic, Table:TwoIndependentVariables, Curve:Bicubic, and Curve:QuadraticLinear.   The    x    values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness).   The    y    values are the state of the TES tank which are the tank   s temperature for water or fluid storage type or the storage fraction for ice storage types.   The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 35.0 &deg;C, and y = 0.5 for Ice storage type or y = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType.   The result of the curve is multiplied by Charge Only Mode Rated Storage Charging Capacity to model capacity at temperatures away from the rating point.   This field is required if Charge Only Mode is available.

#### Field:   Charge Only Mode Storage Energy Input Ratio Function of Temperature Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for charging as a function of (1) the drybulb temperature of the air entering the condenser section, and (2) the state of TES tank (in C or fraction). The performance curve can be any curve or table based on two independent variables, x and y, including:   Curve:Biquadratic, Table:TwoIndependentVariables, Curve:Bicubic, and Curve:QuadraticLinear.   The    x    values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness).   The    y    values are the state of the TES tank which are the tank   s temperature for water or fluid storage type or the storage fraction for ice storage types.   The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 35.0 &deg;C, and y = 0.5 for Ice storage type or y = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of this curve is multiplied by the inverse of the Charge Only Mode Charging Rated COP to model electric energy consumption at temperatures away from the rating point. This field is required if Charge Only Mode is available.

#### Field:   Discharge Only Mode Available

This field is used to indicate if the packaged TES coil includes a mode with only discharging of the TES tank. The choices are    Yes    or    No.      This field is required.

#### Field:   Discharge Only Mode Rated Storage Discharging Capacity [W]

This field is used to specify the total, full load discharging capacity, in Watts, of the TES coil at rated conditions, while operating in Discharge Only Mode.   The rating conditions are air entering the cooling coil at 26.7 &deg;C drybulb, 19.4 &deg;C wetbulb, the air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type).   Capacity should be    net    (i.e. any ancillary equipment inside the package needed for discharging is included) with regard to TES discharge, and    gross    with regard to supply fan heat.   Discharge Only Mode would typically be for a heat transfer loop operating between the TES tank and a coil in series with the evaporator.   This field is required if Discharge Only Mode is available.

This field is autocalculatable.   When autocalculating the capacity, the following sizing factor field is used to scale this capacity relative to the Cooling Only Mode Rated Total Evaporator Cooling Capacity.

#### Field:   Discharge Only Mode Capacity Sizing Factor

This field is used if the previous input field is set to    autocalculate.      This sizing factor is multiplied by the Cooling Only Mode Rated Total Evaporator Cooling Capacity to obtain a scaled value for Discharge Only Mode Rated Storage Discharging Capacity, in Watts. If this field is left blank the default value is 1.0.

#### Field:   Discharge Only Mode Rated Sensible Heat Ratio

This field is used to specify the sensible heat ratio (SHR) at rating conditions while operating in Discharge Only Mode.   SHR is the sensible cooling capacity divided by the total (sensible plus latent) cooling capacity and is dimensionless.   The rating conditions are air entering the cooling coil at 26.7 &deg;C drybulb, 19.4 &deg;C wetbulb, cooling coil air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type).   Both the sensible and total cooling capacities used to define the rated SHR should be gross and not include supply fan heat.   The packaged TES coil model uses SHR curves to modify the rated SHR as conditions move away from the rating conditions.   This field is only used if Discharge Only Mode is available. If this input is left blank, the default is 0.7.

#### Field:   Discharge Only Mode Rated COP

This field is used to specify the coefficient of performance (COP) at rating conditions while operating in Discharge Only Mode to discharge the TES.   COP is the total cooling power output in watts divided by the electric power input in watts and is dimensionless. The rating conditions are air entering the cooling coil at 26.7 &deg;C drybulb, 19.4 &deg;C wetbulb, cooling coil air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type).   The electric input power includes power for the compressor or circulation pumps and internal controls.   The discharging power output is the same as the value for the Discharge Only Mode Rated Storage Discharging Capacity and is net discharging including any internal equipment.   This field is only used if Discharge Only Mode is available. If this input is left blank, the default is 3.0.

#### Field:   Discharge Only Mode Storage Discharge Capacity Function of Temperature Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the storage discharging capacity as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, and (2) the state of TES tank (in C or fraction).   The performance curve can be any curve or table based on two independent variables, x and y, including:   Curve:Biquadratic, Table:TwoIndependentVariables, Curve:Bicubic, and Curve:QuadraticLinear.   The    x    values for the performance curve are the wetbulb temperature of air entering the evaporator section.   The    y    values are the state of the TES tank which are the tank   s temperature for water or fluid storage type or the storage fraction for ice storage types.   The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4 &deg;C and y = 0.5 for Ice storage type or y = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of the curve is multiplied by Discharge Only Mode Rated Storage Discharging Capacity to model capacity at temperatures away from the rating point.   This field is required if Discharge Only Mode is available.

#### Field:   Discharge Only Mode Storage Discharge Capacity Function of Flow Fraction Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the storage discharge capacity as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate.   The performance curve can be any curve or table based on one independent variable, x, including:   Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable. The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the Cooling Discharge Only Mode Rated Storage Discharging Capacity to model capacity at air flow rates away from the rating point.   This field is required if Discharge Only Mode is available.

#### Field:   Discharge Only Mode Energy Input Ratio Function of Temperature Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for discharging as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, and (2) the state of TES tank (in C or fraction).   The performance curve can be any curve or table based on two independent variables, x and y, including:   Curve:Biquadratic, Table:TwoIndependentVariables, Curve:Bicubic, and Curve:QuadraticLinear.   The    x    values for the performance curve are the wetbulb temperature of air entering the evaporator section.   The    y    values are the state of the TES tank which are the tank   s temperature for water or fluid storage type or the storage fraction for ice storage types.   The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4 &deg;C and y = 0.5 for Ice storage type or y = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of this curve is multiplied by the inverse of the Discharge Only Mode Rated COP to model electric energy consumption at temperatures away from the rating point. This field is required if Discharge Only Mode is available.

#### Field:   Discharge Only Mode Energy Input Ratio Function of Flow Fraction Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for discharging as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate.   The performance curve can be any curve or table based on one independent variable, x, including:   Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.   The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the inverse of the Discharge Only Mode Rated COP to model electric energy consumption at air flow rates away from the rating point.   This field is required if Discharge Only Mode is available.

#### Field:   Discharge Only Mode Part Load Fraction Correlation Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) (for storage discharging) as a function of the part load ratio (PLR).   PLR is the ratio of current cooling load to the current cooling capacity.   The performance curve can be any curve or table based on one independent variable, x, including:   Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.   The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is the part load fraction (PLF) and the runtime fraction is defined as PLR divided by PLF.   The runtime fraction is then multiplied by the energy input ratio to model electric energy consumption at part load to account for inefficiencies because of compressor cycling.   This field is required if Discharge Only Mode is available.

#### Field:   Discharge Only Mode Sensible Heat Ratio Function of Temperature Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the sensible heat ratio (SHR) as a function of temperature and optionally state of TES tank.   The user can enter the name of a curve or table object that has either two or three independent variables.

For a curve or table with two independent variables the SHR is a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil and (2) the drybulb temperature of the air entering the evaporator section. The performance curve can be any curve or table based on two independent variables, x and y, including:   Curve:Biquadratic, Table:TwoIndependentVariables, Curve:Bicubic, and Curve:QuadraticLinear.   The    x    values for the performance curve are the wetbulb temperature of air entering the evaporator section.   The    y    values for the performance curve are the drybulb temperature of air entering the evaporator section.

For a curve or table with three independent variables the SHR is a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the evaporator section and (3) the state of TES tank (in C or fraction). The performance curve can be any curve or table based on three independent variables, x, y, and z, including:   Curve:Triquadratic and Table:MultiVariableLookup.   The    x    and    y    values for the curve are the same as for two independent variables while the    z    values are the state of the TES tank which are the tank   s temperature for water or fluid storage type or the storage fraction for ice storage types.

The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 19.4 &deg;C, y = 26.7 &deg;C, and z = 0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of the curve is multiplied by the Discharge Only Mode Rated Sensible Heat Ratio to model the SHR at coil entering temperatures that differ from the rating point.   This field is required if Discharge Only Mode is available.

#### Field:   Discharge Only Mode Sensible Heat Ratio Function of Flow Fraction Curve Name

This field is the name of a separate performance curve object that parameterizes the variation of the sensible heat ratio (SHR) as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate. The performance curve can be any curve or table based on one independent variable, x, including:   Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable. The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the Discharge Only Mode Rated Sensible Heat Ratio to model the SHR at coil air flow rates that differ from the rating point. This field is required if Discharge Only Mode is available.

#### Field:   Ancillary Electric Power [W]

This field is the electric power level for miscellaneous ancillary controls and standby draws, in Watts.   This power is not linked to any particular operating mode and will always be    on,    except when the device is scheduled to not be available by the Availability Schedule.   This field is optional.

#### Field:   Cold Weather Operation Minimum Outdoor Air Temperature [C]

This field is the outdoor temperature at which the device operates additional electric components to protect from cold weather, in Degrees Celsius.   When the outdoor temperature is below this value, the power draw specified in the next field will be turned on.   The    outdoor    temperature is obtained from the node specified in the input field called Storage Tank Ambient Temperature Node Name.

#### Field:   Cold Weather Operation Ancillary Power [W]

This field is the electric power level for cold weather protection.   Cold weather protection is in effect whenever the outdoor temperature is lower than the limit set in the previous field, except when the device is scheduled to not be available by the Availability Schedule.

#### Field:   Condenser Air Inlet Node Name

This field is the name of system node that serves as the inlet to the condenser section of the packaged TES coil.   This node is typically specified to be an outdoor air node.   The conditions exposed to the condenser are obtained from this system node.   This field is required.

#### Field:   Condenser Air Outlet Node Name

This field is the name of system node that serves as the outlet to the condenser section of the packaged TES coil.   This node is typically not connected to anything else.   The conditions leaving the condenser are applied to this system node.   This field is required.

#### Field:   Condenser Design Air Flow Rate [m<sup>3</sup>/s]

This field is the rate of air flow through the condenser section, in m<sup>3</sup>/s.   The model assumes constant, single-speed condenser fans.   The flow rate is not used to determine coil operation but is used to determine the conditions leaving the condenser section.   This field is required, for both air-cooled and evaporatively-cooled condenser types.

This field is autocalulatable. When autocalculated, the design flow rate is determined using the sizing factor in the following input field.

#### Field:   Condenser Air Flow Sizing Factor

This field is used if the previous input field is set to    autocalculate.      This sizing factor is multiplied by the Rated Evaporator Air Flow Rate to obtain a scaled value for Condenser Design Air Flow Rate, in m<sup>3</sup>/s. If this field is left blank the default value is 1.0.

#### Field:   Condenser Type

This field is the type of condenser used by the TES coil. There are two options, **AirCooled** or **EvaporativelyCooled**.   The default is AirCooled. The next six put fields are used when the condenser section is evaporatively cooled.

#### Field:   Evaporative Condenser Effectiveness

This field is the wetbulb effectiveness for the evaporatively-cooled condenser. The effectiveness is used to model the temperature of air exposed to the condenser section as follows:

<div>\[{T_{Cond\,\;inlet}} = \left( {{T_{wb,o}}} \right) + \left( {1 - EvapCondEffectiveness} \right)\left( {{T_{db,o}} - {T_{wb,o}}} \right)\]</div>

where

           <span>${T_{cond\;inlet}}$</span>= the temperature of air entering the condenser section, in  &deg;C. This value will be used when evaluating performance curves that depend on the drybulb entering the condenser section.

           <span>${T_{wb,o}}$</span>= the wetbulb temperature of outdoor air, in  &deg;C

           <span>${T_{db,o}}$</span>= the drybulb temperature of outdoor air, in  &deg;C.

This field is required if the condenser type is set to EvaporativelyCooled. If the field is left blank then a default of 0.7 is used.

#### Field:   Evaporative Condenser Pump Rated Power Consumption [W]

This field is the rated power of the evaporative condenser water pump, in Watts.   This value is used to calculate the power required to pump the water used to evaporatively cool the condenser inlet air. The default is zero, but this field is autosizable using a sizing factor of 0.004266 W of electricity per W of cooling. This field is only used when the condenser type is set to EvaporativelyCooled.

#### Field:   Basin Heater Capacity [W/K]

This input field is the capacity of the evaporative cooler water basin heater for freeze protection in Watts per Kelvin. This field is only used when the condenser type is set to EvaporativelyCooled. This field is used with the following field to determine the electricity consumption rate for freeze protection of the water in a basin needed for evaporative cooling. The basin heater electric power is equal to this field multiplied by the difference between the Basin Heater Setpoint Temperature and the outdoor drybulb temperature.   The default is zero.

#### Field:   Basin Heater Setpoint Temperature [C]

This input field contains the setpoint temperature for basin heater operation, in  &deg;C. This field is only used when the condenser type is set to EvaporativelyCooled. The basin heater is active when the outdoor drybulb temperatures falls below this setpoint temperature. The default is 2.0 &deg;C.

#### Field:   Basin Heater Availability Schedule Name

This alpha field contains the name of the basin heater operating schedule. This field is only used when the condenser type is set to EvaporativelyCooled. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0.   The basin heater operates whenever the schedule is on and the outdoor air drybulb is lower than the setpoint temperature in the previous field. If the field is left blank, the basin heater is available to operate throughout the simulation.

#### Field:   Supply Water Storage Tank Name

This optional field is used to describe where the TES coil obtains water used for evaporative cooling of its condenser.   If blank or omitted, then the unit will obtain water directly from the mains.   If the name of a Water Storage Tank object is used here, then the unit will attempt to obtain all its water from that tank.   However, if the tank cannot provide all the water the condenser needs, then the unit will still operate and obtains the rest of the water it needs form the mains (referred to as Starved Water).

#### Field:   Condensate Collection Water Storage Tank Name

This optional field is used to describe where condensate from the coil is collected. If blank or omitted, then any coil condensate is discarded.   Enter the name of a Water Storage Tank defined elsewhere and the condensate will be collected in that tank.

#### Field:   Storage Tank Plant Connection Inlet Node Name

This is the name of a system node that is the inlet to the TES tank.   This field is optional and is only used if the TES tank is directly connected to a plant loop.

#### Field:   Storage Tank Plant Connection Outlet Node Name

This is the name of a system node that is the inlet to the TES tank.   This field is optional and is only used if the TES tank is directly connected to a plant loop.

#### Field:   Storage Tank Plant Connection Design Flow Rate

This field is the design flow rate for the plant connection to the TES tank, in m<sup>3</sup>/s.   The TES tank will make a passive request for this amount of flow.   This field is required if the storage tank is connected to plant.

#### Field:   Storage Tank Plant Connection Heat Transfer Effectiveness

This field specifies the heat transfer effectiveness between the plant connection and the TES tank. If the effectiveness is set to 1 then ideal heat transfer occurs, as if the fluids were completely mixed and the fluid leaving the tank is the same temperature as the tank.   If the effectiveness is less than 1.0, then the leaving fluid temperature approaches that of the tank as would be the case with a heat exchanger.   If left blank, the default is 0.7.

#### Field:   Storage Tank Minimum Operating Limit Fluid Temperature [C]

This field is used for fluid-based TES tank (Storage Type of Water or UserDefinedFluidType) to set the a lower limit on the operating temperatures, in Degrees Celsius.   This value represents the temperature of the fluid-based TES tank when fully charged.   This field is optional.   When left blank, the model uses the lowest temperature for which fluid properties are defined.

#### Field:: Storage Tank Maximum Operating Limit Fluid Temperature [C]

This field is used for fluid-based TES tank (Storage Type of Water or UserDefinedFluidType) to set the an upper limit on the operating temperatures, in Degrees Celsius.   This value represents the temperature of the fluid-based TES tank when fully discharged.   This field is optional.   When left blank, the model uses the highest temperature for which fluid properties are defined.

### Coil:Cooling:DX:SingleSpeed:ThermalStorage Outputs

* HVAC,Average,Cooling Coil Operating Mode Index []

* HVAC,Average,Cooling Coil Total Cooling Rate [W]

* HVAC,Sum,Cooling Coil Total Cooling Energy [J]

* HVAC,Average,Cooling Coil Sensible Cooling Rate [W]

* HVAC,Sum,Cooling Coil Sensible Cooling Energy [J]

* HVAC,Average,Cooling Coil Latent Cooling Rate [W]

* HVAC,Sum,Cooling Coil Latent Cooling Energy [J]

* HVAC,Average,Cooling Coil Electric Power [W]

* HVAC,Sum,Cooling Coil Electric Energy [J]

* HVAC,Average,Cooling Coil Runtime Fraction []

* HVAC,Sum,Cooling Coil Cold Weather Protection Electric Energy [J]

* HVAC,Average,Cooling Coil Cold Weather Protection Electric Power [W]

* HVAC,Average,Cooling Coil Thermal Storage Mechanical Heat Transfer Rate [W]

* HVAC,Sum,Cooling Coil Thermal Storage Mechanical Heat Transfer Energy [J]

* HVAC,Average,Cooling Coil Thermal Storage Ambient Heat Transfer Rate [W]

* HVAC,Sum,Cooling Coil Thermal Storage Ambient Heat Transfer Energy [J]

* HVAC,Average,Cooling Coil Ice Thermal Storage End Fraction []

* HVAC,Average,Cooling Coil Condenser Inlet Temperature [C]

* HVAC,Sum,Cooling Coil Evaporative Condenser Water Volume [m3]

* HVAC,Sum,Cooling Coil Evaporative Condenser Mains Supply Water Volume [m3]

* HVAC,Average,Cooling Coil Evaporative Condenser Pump Electric Power [W]

* HVAC,Sum,Cooling Coil Evaporative Condenser Pump Electric Energy [J]

* HVAC,Average,Cooling Coil Basin Heater Electric Power [W]

* HVAC,Sum,Cooling Coil Basin Heater Electric Energy [J]

* HVAC,Average,Cooling Coil Thermal Storage Plant Heat Transfer Rate [W]

* HVAC,Sum,Cooling Coil Thermal Storage Plant Heat Transfer Energy [J]

* HVAC,Average,Cooling Coil Fluid Thermal Storage End Temperature [C]

#### Cooling Coil Operating Mode Index [ ]

This output variable reports the operating mode for the cooling coil.   The numbers in this output are integer codes that correspond to the operating modes as described in the following table.   These codes match the values used for input in schedules and EMS actuators to control operation.

<table class="table table-striped">
<tr>
<th>Code</th>
<th>Operating Mode</th>
</tr>
<tr>
<td>0</td>
<td>Off</td>
</tr>
<tr>
<td>1</td>
<td>Cooling Only</td>
</tr>
<tr>
<td>2</td>
<td>Cooling and Charge</td>
</tr>
<tr>
<td>3</td>
<td>Cooling and Discharge</td>
</tr>
<tr>
<td>4</td>
<td>Charge Only</td>
</tr>
<tr>
<td>5</td>
<td>Discharge Only</td>
</tr>
</table>



#### Cooling Coil Total Cooling Rate [W]

This output is the total (sensible and latent) cooling rate of the coil in Watts.

#### Cooling Coil Total Cooling Energy [J]

This output is the total (sensible and latent) cooling energy transfer by the coil in Joules.   This output is metered as EnergyTransfer for CoolingCoils.

#### Cooling Coil Sensible Cooling Rate [W]

This output is the moist air sensible cooling rate of the coil in Watts.

#### Cooling Coil Sensible Cooling Energy [J]

This output is the moist air sensible cooling energy transfer by the coil in Joules.

#### Cooling Coil Latent Cooling Rate [W]

This output is the latent cooling rate of the coil in Watts.

#### Cooling Coil Latent Cooling Energy [J]

This output is the latent cooling energy transfer by the coil in Joules.

#### Cooling Coil Electric Power [W]

This output is the electricity consumption rate, in Watts, of the compressor(s), pump(s), condenser fan(s) that are inside the package to drive heat transfer for the cooling coil.   This does not include ancillary electrical consumption for such things as cold weather protection, off cycle ancillary power, or supply fans.

#### Cooling Coil Electric Energy [J]

This output is the electricity consumption, in Joules, of the compressor(s), pump(s), condenser fan(s) that are inside the package to drive heat transfer for the cooling coil.   This does not include ancillary electrical consumption for such things as cold weather protection, off cycle ancillary power, or supply fans.

#### Cooling Coil Runtime Fraction []

This output is the runtime fraction of cooling coil.

#### Cooling Coil Cold Weather Protection Electric Power [W]

#### Cooling Coil Cold Weather Protection Electric Energy [J]

These are the power and energy outputs associated with Cold Weather Operation Ancillary Power, in Watts and Joules respectively.

#### Cooling Coil Thermal Storage Mechanical Heat Transfer Rate [W]

#### Cooling Coil Thermal Storage Mechanical Heat Transfer Energy [J]

These are the power and energy outputs for the coil   s heat exchange with the TES tank, in Watts and Joules respectively.   The sign convection is that negative values are cooling the TES tank, or charging it, and positive values are heating the TES tank, or discharging.   This heat transfer is driven by the mechanical systems used inside the package to charge or discharge the TES tank.

#### Cooling Coil Thermal Storage Ambient Heat Transfer Rate [W]

#### Cooling Coil Thermal Storage Ambient Heat Transfer Energy [J]

These are the power and energy outputs for the TES tank   s heat exchange with the surrounding ambient conditions, in Watts and Joules respectively.   The sign convection is that negative values are cooling the TES tank, or charging it, and positive values are heating the TES tank, or discharging.   This heat transfer is driven by the temperature difference between the media in the tank and the surrounding ambient and is governed by the UA factor.

#### Cooling Coil Ice Thermal Storage End Fraction []

This output is the state of the TES tank as fraction of the storage capacity.   Because the tank storage model is dynamic, this value corresponds to the point in time right at the end of the timestep.   This output variable is only available for a storage type of    Ice.   

#### Cooling Coil Fluid Thermal Storage End Temperature [C]

This output is the state of the TES tank as the temperature of the fluid in the tank, in  &deg;C.   Because the tank storage model is dynamic, this value corresponds to the point in time right at the end of the timestep.   This output variable is only available for a storage type of    Water    or    UserDefinedFluidType.   

#### Cooling Coil Condenser Inlet Temperature [C]

This output is the inlet temperature entering the condenser section of an evaporatively cooled condenser, in  &deg;C. This temperature is for the air stream after the evaporative assist and before entering the condenser.   This is the temperature used for condenser entering drybulb conditions when evaluating performance curves for evaporatively cooled condensers. This output is only available for evaporatively cooled condensers.

#### Cooling Coil Evaporative Condenser Water Volume [m<sup>3</sup>]

This output is the amount of water used to evaporatively cool the condenser inlet air, in cubic meters.   This output is only available for evaporatively cooled condensers.

#### Cooling Coil Evaporative Condenser Mains Supply Water Volume [m<sup>3</sup>]

This output is the volume of water drawn from mains water service for the evaporatively cooled condenser. This output is only available for evaporatively cooled condensers.

#### Cooling Coil Evaporative Condenser Pump Electric Power [W]

This output is the average electricity consumption rate of the evaporative condenser water pump, in Watts. This output is only available for evaporatively cooled condensers.

#### Cooling Coil Evaporative Condenser Pump Electric Energy [J]

This output is the electricity consumption of the evaporative condenser water pump, in Joules. This output is only available for evaporatively cooled condensers.

#### Cooling Coil Basin Heater Electric Power [W]

This output is the average electricity consumption rate of the basin heater, in Watts. This output is only available for evaporatively cooled condensers.

#### Cooling Coil Basin Heater Electric Energy [J]

This output is the electricity consumption of the basin heater, in Joules. This output is only available for evaporatively cooled condensers.

#### Cooling Coil Thermal Storage Plant Heat Transfer Rate [W]

#### Cooling Coil Thermal Storage Plant Heat Transfer Energy [J]

These are the power and energy outputs for the TES tank   s heat exchange with the plant loop, in Watts and Joules respectively.   This output is only available if the plant connection to the tank is used.   The sign convection is that negative values are cooling the TES tank, or charging it, and positive values are heating the TES tank, or discharging.   This heat transfer is driven by the temperature difference between the media in the tank and the plant loop fluid and is governed by the effectiveness and plant fluid mass flow rate.

### Secondary Coils of DX System and Heat Pump

Secondary Coils reject to or remove heat from a secondary zone as part of a DX system or an air-to-air heat pump. Secondary coil refers to a condenser of a DX system or a heat pump in cooling operating mode or an evaporator of a heat pump in heating mode. The secondary coil (e.g. condenser) of DX system or heat pumps is commonly installed outdoor but when installed inside a zone either heat is dumped to or extracted from a secondary zone. A secondary zone is a conditioned or unconditioned zone where the secondary coil is installed. Secondary coils are not standalone DX coils but they are add-on features on existing DX coil objects. A secondary DX coil is modeled by specifying additional inputs in one of the following DX coil objects: Coil:Cooling:DX:SingleSpeed, Coil:Heating:DX:SingleSpeed, Coil:Cooling:DX:TwoSpeed, Coil:Cooling:DX:MultiSpeed, and Coil:Heating:DX:MultiSpeed. These additional inputs allow us to model the heat rejected or extracted by the secondary coil while the primary (active) coil is serving another controlled zone as shown in [Figure](#SecondaryCoilsFigure1).  A secondary coil is not controlled directly but responds to the requirements of the primary DX coil. Heat is rejected or extracted depending on the primary DX coil operating modes.  For instance, heat rejected to a secondary zone by a condenser of a DX system or a heat pump is considered as sensible only whereas the energy extracted from a secondary zone may contain sensible and latent components.

![](InputOutputReference/media/image903.png)

Figure: Schematic of DX System and heat pump in cooling operating mode <a name="SecondaryCoilsFigure1"></a>

Applications of this technology include: inter-zone heat pump in NTED (Dixon, 2010), and PTAC or PTHP serving Offices attached to a Warehouse, where the office partially or fully enclosed by the warehouse and the condenser is inside the Warehouse. Heat rejected or extracted by the secondary DX coil installed in a secondary zone is estimated from the DX coil models and it is considered as internal gains of the secondary zone. The capacity and electric power input of the DX system and heat pumps are determined from the operating modes of the primary cooling or heating DX coils. Calculation of a secondary coil tracks the operating modes of the primary DX coil serving the primary conditioned zone(s). Currently allowed DX coil models are single speed, two speed and multi speed DX Systems and Heat Pumps.  To model secondary DX coils the condenser type should be AirCooled.  There is no need to specify the condenser air inlet node. The model uses zone air node as the secondary coil air inlet node. And the fuel type in multispeed DX coils should Electricity.

**Cooling Operating Mode**: the primary DX cooling coil of a DX system serving a primary zone is active and heat is rejected by the secondary coil (condenser) into a secondary zone. The secondary zone name is specified in DX cooling coil objects.  This operating mode applies to a DX cooling system and cooling operating mode of air-to-air single and multi-speed heat pumps. Heat rejected by a secondary coil (condenser) calculated at each time step becomes internal gain of the secondary zone as shown in [Figure](#SecondaryCoilsFigure2). Whenever a secondary zone name is specified in DX cooling coil objects, the secondary DX coil model calculation is invoked. The only input field required to invoke the secondary DX coil in cooling operating model is to add a zone name in the input field  _Zone Name for Condenser Placement_ in the DX cooling coil object. 

#### Field: Zone Name for Condenser Placement

This input field is name of a conditioned or unconditioned zone where the secondary coil (condenser) of DX system or a heat pump is to be placed.  This is an optional input field specified only when user desires to reject the condenser heat into this zone.  The heat rejected is modeled as sensible internal gain of a secondary zone. 

![](InputOutputReference/media/image904.png)

Figure: Schematic of DX system and secondary coil in cooling mode <a name="SecondaryCoilsFigure2"></a>

Following is an example input for a single-speed cooling DX coil with secondary DX coil run option.

```idf
Coil:Cooling:DX:SingleSpeed,
    Heat Pump ACDXCoil 1,    !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.0,                     !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    DX Cooling Coil Air Inlet Node,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,   !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Crankcase Heater Capacity {W}
    ,                 !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    200,                     !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Sensible Heat Ratio Function of Temperature Curve Name
    ,                        !- Sensible Heat Ratio Function of Flow Fraction Curve Name
    NORTH ZONE;              !- Zone Name for Condenser Placement
```

Following is an example input for a two-speed cooling DX coil with secondary DX coil run option.

```idf
Coil:Cooling:DX:TwoSpeed,
    PSZ-AC_1:1_CoolC DXCoil, !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    AUTOSIZE,                !- High Speed Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- High Speed Rated Sensible Heat Ratio
    3.5,                     !- High Speed Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    DX Cooling Coil Air Inlet Node,     !- Air Inlet Node Name
    Heating Coil Air Inlet Node,        !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,!- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF, !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation,      !- Part Load Fraction Correlation Curve Name
    AUTOSIZE,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Low Speed Gross Rated Sensible Heat Ratio
    3.3,                     !- Low Speed Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Low Speed Rated Air Flow Rate {m3/s}
    MeasuredLowSpeedCoolCapLSFT,!- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    MeasuredLowSpeedCoolEIRLSFT,!- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                              !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                        !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,     !- Sensible Heat Ratio Function of Temperature Curve Name
    ,     !- Sensible Heat Ratio Function of Flow Fraction Curve Name
    ,     !- Low Speed Sensible Heat Ratio Function of Temperature Curve Name
    ,     !- Low Speed Sensible Heat Ratio Function of Flow Fraction Curve Name
    NORTH ZONE;              !- Zone Name for Condenser Placement
```

Following is an example input for a multi-speed cooling DX coil with secondary DX coil run option.

```idf
Coil:Cooling:DX:MultiSpeed,
    Heat Pump ACDXCoil 1,    !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    DX Cooling Coil Air Inlet Node,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node,  !- Air Outlet Node Name
    Outdoor Condenser Air Node,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,           !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    4,                       !- Number of Speeds
    autosize,                !- Speed 1 Gross Rated Total Cooling Capacity {W}
    autosize,                !- Speed 1 Gross Rated Sensible Heat Ratio
    3.0,                     !- Speed 1 Gross Rated Cooling COP {W/W}
    autosize,                !- Speed 1 Rated Air Flow Rate {m3/s}
    453.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPACCoolCapFT Speed 1,   !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFF Speed 1, !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT Speed 1,   !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFF Speed 1,   !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR Speed 1, !- Speed 1 Part Load Fraction Correlation Curve Name
    1000.0,                  !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    1.5,  !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    3.0,                     !- Speed 1 Maximum Cycling Rate {cycles/hr}
    45.0,                    !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    HAPCCoolWHFT Speed 1,    !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    50,                      !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
    autosize,                !- Speed 2 Gross Rated Total Cooling Capacity {W}
    autosize,                !- Speed 2 Gross Rated Sensible Heat Ratio
    3.0,                     !- Speed 2 Gross Rated Cooling COP {W/W}
    autosize,                !- Speed 2 Rated Air Flow Rate {m3/s}
    523.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPACCoolCapFT Speed 2,   !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFF Speed 2, !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT Speed 2,   !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFF Speed 2,   !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR Speed 1, !- Speed 2 Part Load Fraction Correlation Curve Name
    1000.0,                  !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    1.5,  !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    3.0,                     !- Speed 2 Maximum Cycling Rate {cycles/hr}
    45.0,                    !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    HAPCCoolWHFT Speed 2,    !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    60,                      !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}
    autosize,                !- Speed 3 Gross Rated Total Cooling Capacity {W}
    autosize,                !- Speed 3 Gross Rated Sensible Heat Ratio
    3.0,                     !- Speed 3 Gross Rated Cooling COP {W/W}
    autosize,                !- Speed 3 Rated Air Flow Rate {m3/s}
    573.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPACCoolCapFT Speed 3,   !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFF Speed 3, !- Speed 3 Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT Speed 3,   !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFF Speed 3,   !- Speed 3 Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR Speed 1, !- Speed 3 Part Load Fraction Correlation Curve Name
    1000.0,                  !- Speed 3 Nominal Time for Condensate Removal to Begin {s}
    1.5, !- Speed 3 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    3.0,                     !- Speed 3 Maximum Cycling Rate {cycles/hr}
    45.0,                    !- Speed 3 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 3 Rated Waste Heat Fraction of Power Input {dimensionless}
    HAPCCoolWHFT Speed 3,    !- Speed 3 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 3 Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Speed 3 Evaporative Condenser Air Flow Rate {m3/s}
    80,                      !- Speed 3 Rated Evaporative Condenser Pump Power Consumption {W}
    autosize,                !- Speed 4 Gross Rated Total Cooling Capacity {W}
    autosize,                !- Speed 4 Gross Rated Sensible Heat Ratio
    3.0,                     !- Speed 4 Gross Rated Cooling COP {W/W}
    autosize,                !- Speed 4 Rated Air Flow Rate {m3/s}
    673.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPACCoolCapFT Speed 4,   !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFF Speed 4, !- Speed 4 Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT Speed 4,   !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFF Speed 4,   !- Speed 4 Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR Speed 1, !- Speed 4 Part Load Fraction Correlation Curve Name
    1000.0,                  !- Speed 4 Nominal Time for Condensate Removal to Begin {s}
    1.5, !- Speed 4 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    3.0,                     !- Speed 4 Maximum Cycling Rate {cycles/hr}
    45.0,                    !- Speed 4 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 4 Rated Waste Heat Fraction of Power Input {dimensionless}
    HAPCCoolWHFT Speed 4,    !- Speed 4 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 4 Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Speed 4 Evaporative Condenser Air Flow Rate {m3/s}
    100,                     !- Speed 4 Rated Evaporative Condenser Pump Power Consumption {W}
    NORTH ZONE;              !- Zone Name for Condenser Placement
```

**Heating Operating Mode**: When a heat pump operates in heating mode then energy is extracted from the secondary zone.  Total energy extracted from a secondary zone may contain sensible and latent components.  The secondary coil (evaporator) model checks for the coil inlet and outlet air condition to determine if dehumidification has occurred. The sensible and latent split of the energy extracted is done using a user specified rated sensible heat ratio (SHR) and SHR modifier curves for temperature and secondary air flow fraction.  If the coil operation is dry, then the SHR is set to 1.0.  In addition, the model assumes that condensed water is drained to the outside. If defrosting operation is on, then the defrosting melts the frost and the liquid water from the collecting pan is drained to the outside.  Thus, defrosting energy is not included in the zone energy balance. The six optioal input fields required in the DX heating coils are the following. The last five input fields are extensible depending on the speed of the heating DX coil:

#### Field: Zone Name for Evaporator Placement

This input field is name of a conditioned or unconditioned zone where the secondary coil (evaporator) of a heat pump is installed.  This is an optional input field specified only when user desires to extract heat from the zone via secondary coil. Heat extracted is modeled as internal gain. If the primary DX system is a heat pump, then the zone name should be the same as the zone name specified for placing the secondary cooling DX coil.

#### Field: Speed <x> Secondary Coil Air Flow Rate

This input value is the secondary coil (evaporator) air flow rate when the heat pump is working in heating mode or the secondary coil (condenser) air flow rate when the heat pump is working in cooling mode. This input field is auto-sizable.  

#### Field: Speed <x> Secondary Coil Fan Flow Scaling Factor

This input field is scaling factor for autosizing the secondary DX coil fan flow rate.  The secondary air flow rate is determined by multiplying the primary DX coil rated air flow rate by the fan flow scaling factor.  Default value is 1.25. If the secondary coil fan flow rate is not autosized, then the secondary coil fan flow scaling factor is set to 1.0.

#### Field: Speed <x> Nominal Sensible Heat Ratio of Secondary Coil

This input value is the nominal sensible heat ratio used to split the heat extracted by a secondary DX coil (evaporator) of a heat pump into sensible and latent components.  This is an optional input field.  If this input field is left blank, then pure sensible internal heat gain is assumed, i.e., sensible heat ratio of 1.0. 

#### Field: Speed <x> Sensible Heat Ratio Modifier Function of Temperature Curve Name

This input field is name of sensible heat ratio modifier biquadratic curve.  The value of this curve modifies the nominal sensible heat ratio for current time step depending on the secondary zone air node wet-bulb temperature and the heating DX coil entering air dry-bulb temperature.  This is an optional input field.  If this input field is left blank, then the nominal sensible heat ratio modifier curve value for temperature is set to 1.0.

#### Field: Speed <x> Sensible Heat Ratio Modifier Function of Flow Fraction Curve Name

This input field is name of sensible heat ratio modifier curve as function of secondary air flow fraction. The value of this curve modifies the nominal sensible heat ratio for current time step depending on the secondary coil air flow fraction. This is an optional input field.  If this input field is left blank, then the sensible heat ratio modifier curve value for flow fraction is set to 1.0.

Following is an example input for a single-speed heating DX coil with secondary DX coil run option.

```idf
Coil:Heating:DX:SingleSpeed,
    Heat Pump DX Heating Coil 1,  !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    2.75,                    !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Heating Coil Air Inlet Node,  !- Air Inlet Node Name
    SuppHeating Coil Air Inlet Node,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
   -5.0,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,             !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    TIMED,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    autosize,                !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    NORTH ZONE,              !- Zone Name for Evaporator Placement
    autosize,                !- Secondary Coil Air Flow Rate
    1.5,                     !- Secondary Coil Fan Flow Scaling Factor
    0.9,                     !- Nominal Sensible Heat Ratio of Secondary Coil
    DXSecondaryCoilSHRFT,    !- Sensible Heat Ratio Modifier Function of Temperature Curve Name
    DXSecondaryCoilSHRFFF;   !- Sensible Heat Ratio Function of Flow Fraction Curve Name
```

Following is an example input for a multi-speed heating DX coil with secondary DX coil run option.

```idf
Coil:Heating:DX:MultiSpeed,
    Heat Pump DX Heating Coil 1,  !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Heating Coil Air Inlet Node,  !- Air Inlet Node Name
    SuppHeating Coil Air Inlet Node,  !- Air Outlet Node Name
    -8.0,                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    -5.0,                    !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,              !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    HPACDefrostCAPFT,        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    7.22,                    !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    ReverseCycle,            !- Defrost Strategy
    timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    autosize,                !- Resistive Defrost Heater Capacity {W}
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    Electricity,             !- Fuel Type
    4,                       !- Region number for Calculating HSPF
    4,                       !- Number of Speeds
    autosize,                !- Speed 1 Gross Rated Heating Capacity {W}
    2.75,                    !- Speed 1 Gross Rated Heating COP {W/W}
    autosize,                !- Speed 1 Rated Air Flow Rate {m3/s}
    345.0,                   !- Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPACHeatCapFT Speed 1,   !- Speed 1 Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFF Speed 1,   !- Speed 1 Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT Speed 1,   !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFF Speed 1,   !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    HPACHeatPLFFPLR Speed 1, !- Speed 1 Part Load Fraction Correlation Curve Name
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    HAPCHeatWHFT Speed 1,    !- Speed 1 Waste Heat Function of Temperature Curve Name
    autosize,                !- Speed 2 Gross Rated Heating Capacity {W}
    2.75,                    !- Speed 2 Gross Rated Heating COP {W/W}
    autosize,                !- Speed 2 Rated Air Flow Rate {m3/s}
    425.0,                   !- Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPACHeatCapFT Speed 2,   !- Speed 2 Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFF Speed 2,   !- Speed 2 Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT Speed 2,   !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFF Speed 2,   !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    HPACHeatPLFFPLR Speed 2, !- Speed 2 Part Load Fraction Correlation Curve Name
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    HAPCHeatWHFT Speed 2,    !- Speed 2 Waste Heat Function of Temperature Curve Name
    autosize,                !- Speed 3 Gross Rated Heating Capacity {W}
    2.75,                    !- Speed 3 Gross Rated Heating COP {W/W}
    autosize,                !- Speed 3 Rated Air Flow Rate {m3/s}
    525.0,                   !- Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPACHeatCapFT Speed 3,   !- Speed 3 Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFF Speed 3,   !- Speed 3 Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT Speed 3,   !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFF Speed 3,   !- Speed 3 Energy Input Ratio Function of Flow Fraction Curve Name
    HPACHeatPLFFPLR Speed 3, !- Speed 3 Part Load Fraction Correlation Curve Name
    0.2,                     !- Speed 3 Rated Waste Heat Fraction of Power Input {dimensionless}
    HAPCHeatWHFT Speed 3,    !- Speed 3 Waste Heat Function of Temperature Curve Name
    autosize,                !- Speed 4 Gross Rated Heating Capacity {W}
    2.75,                    !- Speed 4 Gross Rated Heating COP {W/W}
    autosize,                !- Speed 4 Rated Air Flow Rate {m3/s}
    673.0,                   !- Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPACHeatCapFT Speed 4,   !- Speed 4 Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFF Speed 4,   !- Speed 4 Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT Speed 4,   !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFF Speed 4,   !- Speed 4 Energy Input Ratio Function of Flow Fraction Curve Name
    HPACHeatPLFFPLR Speed 4, !- Speed 4 Part Load Fraction Correlation Curve Name
    0.2,                     !- Speed 4 Rated Waste Heat Fraction of Power Input {dimensionless}
    HAPCHeatWHFT Speed 4,    !- Speed 4 Waste Heat Function of Temperature Curve Name
    NORTH ZONE,              !- Zone Name for Evaporator Placement
    autosize,                !- Speed 1 Secondary Coil Air Flow Rate
    1.5,                     !- Speed 1 Secondary Coil Fan Flow Scaling Factor
    0.9,                     !- Speed 1 Nominal Sensible Heat Ratio of Secondary Coil
    DXSecondaryCoilSHRFT,!- Speed 1 Sensible Heat Ratio Modifier Function of Temperature Curve Name
    DXSecondaryCoilSHRFFF,   !- Speed 1 Sensible Heat Ratio Function of Flow Fraction Curve Name
    autosize,                !- Speed 2 Secondary Coil Air Flow Rate
    1.5,                     !- Speed 2 Secondary Coil Fan Flow Scaling Factor
    0.9,                     !- Speed 2 Nominal Sensible Heat Ratio of Secondary Coil
    DXSecondaryCoilSHRFT,!- Speed 2 Sensible Heat Ratio Modifier Function of Temperature Curve Name
    DXSecondaryCoilSHRFFF,   !- Speed 2 Sensible Heat Ratio Function of Flow Fraction Curve Name
    autosize,                !- Speed 3 Secondary Coil Air Flow Rate
    1.5,                     !- Speed 3 Secondary Coil Fan Flow Scaling Factor
    0.9,                     !- Speed 3 Nominal Sensible Heat Ratio of Secondary Coil
    DXSecondaryCoilSHRFT,!- Speed 3 Sensible Heat Ratio Modifier Function of Temperature Curve Name
    DXSecondaryCoilSHRFFF,   !- Speed 3 Sensible Heat Ratio Function of Flow Fraction Curve Name
    autosize,                !- Speed 4 Secondary Coil Air Flow Rate
    1.5,                     !- Speed 4 Secondary Coil Fan Flow Scaling Factor
    0.9,                     !- Speed 4 Nominal Sensible Heat Ratio of Secondary Coil
    DXSecondaryCoilSHRFT,!- Speed 4 Sensible Heat Ratio Modifier Function of Temperature Curve Name
    DXSecondaryCoilSHRFFF;   !- Speed 4 Sensible Heat Ratio Function of Flow Fraction Curve Name
```

### Secondary DX Coil Output

* HVAC, Average, Secondary Coil Heat Rejection Rate [W] 

* HVAC, Average, Secondary Coil Total Heat Removal Rate [W]

* HVAC, Average, Secondary Coil Sensible Heat Removal Rate [W]

* HVAC, Average, Secondary Coil Latent Heat Removal Rate [W]

* HVAC, Average, Secondary Coil Sensible Heat Ratio []

* HVAC, Average, Secondary Coil Compressor Part Load Ratio []


#### Secondary Coil Heat Rejection Rate [W]

This is the sensible heat rejected to a zone by a secondary DX coil (condenser) in Watts. This is sum of the total cooling rate of a DX cooling coil and cooling electric power of the primary DX coil.  This heat is applied as an internal gain to the secondary zone where the condenser is installed.

#### Secondary Coil Total Heat  Removal Rate [W]

This is the total energy removed from a a zone by a secondary DX coil (evaporator) in Watts. This is the total heating rate of the primary DX cooling coil minus the heating electric power of the primary DX coil.  This heat is extracted from the secondary zone when the heat pump is operating in heating mode. The negative sign indicate that heat is removed from the zone.

#### Secondary Coil Sensible Heat Removal Rate [W]

This is the sensible heat removed from a a zone by a secondary DX coil (evaporator) in Watts. This is determined by multiplying the total heat removed with sensible heat ratio of the secondary coil. This heat is extracted from the secondary zone when the heat pump is operating in heating mode. The negative sign indicate that sensible heat is removed from the zone.

#### Secondary Coil Latent Heat  Removal Rate [W]

This is the latent heat removed from a a zone by a secondary DX coil (evaporator) in Watts. This is the difference between the total heat removal rate and the sensible heat remobal rate of the secondary coil. This heat is extracted from the secondary zone when the heat pump is operating in heating mode. The negative sign indicate that moisture is removed from the zone.

#### Secondary Coil Sensible Heat Ratio []

This is the operating sensible heat ratio the secondary DX coil (condenser) when the heat pump is operating in heating mode. 

#### Secondary Coil Compressor Part Load Ratio []

This is the compressor part load ratio when the heat pump is operating in heating mode and the secondary coil is extracting heat from a zone where the coil is installed. The secondary coil DX coil compressor part load ratio can be different from the primary DX coil compressor part load ratio in that the later may include the defrosting load.

Reference: Dixon, Erin Elizabeth, "Energy Model Development and Heating Energy Investigation of the Nested Thermal Envelope Design (NTED (tm))" (2010). Theses and dissertations. Paper 974.

Group     Fans
------------

The following fans may be defined either in the air loop or as a zone equipment component: Fan:ConstantVolume, Fan:OnOff, Fan:VariableVolume, Fan:ZoneExhaust, and FanPerformance:NightVentilation. The data that are common to these fan types include an identifying name, an availability schedule name, a total efficiency rating, a rated pressure rise, and inlet and outlet air node names. In the case of a variable volume fan, additional input includes parameters for modeling fan performance over a range of fan speeds. See the engineering documentation for the variable speed fan for a further description of what these coefficients represent. Commonly-used values for different variable volume systems are shown in the following table.

Table 29. Fan Coefficient Values

<table class="table table-striped">
<tr>
<th>Type of Fan</th>
<th>Fan Coeff. 1</th>
<th>Fan Coeff. 2</th>
<th>Fan Coeff. 3</th>
<th>Fan Coeff. 4</th>
<th>Fan Coeff. 5</th>
</tr>
<tr>
<td>Inlet Vane Dampers</td>
<td>0.35071223</td>
<td>0.30850535</td>
<td>-0.54137364</td>
<td>0.87198823</td>
<td>0.000</td>
</tr>
<tr>
<td>Discharge Dampers</td>
<td>0.37073425</td>
<td>0.97250253</td>
<td>-0.34240761</td>
<td>0.000</td>
<td>0.000</td>
</tr>
<tr>
<td>Var. Speed Motor</td>
<td>0.0015302446</td>
<td>0.0052080574</td>
<td>1.1086242</td>
<td>-0.11635563</td>
<td>0.000</td>
</tr>
</table>

### Fan:ConstantVolume

This object models a constant air volume fan that is intended to operate continuously based on a time schedule. This fan will not cycle on and off based on cooling/heating load or other control signals (Ref: Fan:OnOff).

#### Field: Name

A unique user-assigned name for an instance of a Fan:ConstantVolume. Any reference to this fan by another object will use this name.

#### Field: Availability Schedule Name

The name of the schedule (ref: Schedule) that denotes whether the fan can run during a given time period. A schedule value of 0 indicates that the fan is off for that time period. A schedule value greater than 0 indicates that the fan can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods. Applicable availability managers (ref. AvailabilityManagerAssignmentList) may override this schedule by forcing the fan to be on or off.

#### Field: Fan Total Efficiency

This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1.The default is 0.7.

#### Field: Pressure Rise

The pressure rise in Pascals at full flow and standard (sea level) conditions (20 &deg;C and 101325 Pa).

#### Field: Maximum Flow Rate

The full load air volumetric flow rate (m<sup>3</sup>/sec) at standard temperature and pressure (dry air at 20 &deg;C drybulb). The program does use local barometric pressure to account for altitude using equation for "standard atmospheric" pressure on p 6.1 of the ASHRAE 1997 HOF (SI edition) to initialize the air systems being simulated.

p=101325\*(1-2.25577E-05\*Z)\*\*5.2559

where p=pressure in Pa and Z=altitude in m

#### Field: Motor Efficiency

The shaft power divided by the electrical power consumed. Must be between 0 and 1. The default is 0.9.

#### Field: Motor In Airstream Fraction

The fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat loss will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. The default is 1.0.

#### Field: Air Inlet Node Name

The name of the HVAC system node which supplies the inlet air conditions to the fan.

#### Field: Air Outlet Node Name

The name of the HVAC system node to which the fan sends its outlet air.

#### Field: End-Use Subcategory

Allows you to specify a user-defined end-use subcategory, e.g., "Central System", etc. A new meter for reporting is created for each unique subcategory   (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the fan will be assigned to the "General" end-use subcategory.

### Constant Volume Fan Outputs

* HVAC,Average,Fan Electric Power[W]

* HVAC,Average,Fan Rise in Air Temperature [deltaC]

* HVAC,Sum,Fan Electric Energy [J]

#### Fan Electric Power [W]

This output field contains the average electricity consumption rate for the fan in Watts for the timestep being reported.

#### Fan Rise in Air Temperature [deltaC]

This output field contains the average rise in air temperature across the fan (outlet air temperature minus inlet air temperature) in degrees Celsius for the timestep being reported.

#### Fan Electric Energy [J]

This output field contains the electricity consumption of the fan in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key= Fans, Group Key= System (ref. Output:Meter objects).

### Fan:OnOff

This object models a constant air volume fan that is intended to cycle on and off in tandem with a cooling or heating system (i.e., AUTO fan control mode). The fan can also operate continuously like Fan:ConstantVolume. If modeling continuous operation and this object is used as part of a system that utilizes Coil:Heating:Gas, Coil:Cooling:DX:SingleSpeed or Coil:Heating:DX:SingleSpeed, the user should confirm proper air flow rates (coil and fan max flows are equal) and that the coil part-load fraction correlation(s) are appropriate (e.g., part-load fraction is less than or equal to 1 for all values of coil part-load ratio). If modeling multi-speed fan operation, this object must be used as part of a compound object that allows multiple fan speeds (e.g., AirLoopHVAC:Unitary:Furnace:HeatCool, ZoneHVAC:PackagedTerminalAirConditioner, etc.). In this case, the ratio of the compound object air flow rate to the fan   s maximum air flow rate is used to determine the power at alternate fan speeds. The optional input for Fan Power Ratio Function of Speed Ratio Curve Name must be entered to model multi-speed fan operation. An optional fan total efficiency ratio curve is also available to model efficiency differences at alternate fan speeds.

#### Field: Name

A unique user-assigned name for an instance of a Fan:OnOff. Any reference to this fan by another object will use this name.

#### Field: Availability Schedule Name

The name of the schedule (ref: Schedule) that denotes whether the fan can run during a given time period. A schedule value of 0 indicates that the fan is off for that time period. A schedule value greater than 0 indicates that the fan can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods. Applicable availability managers (ref. AvailabilityManagerAssignmentList) may override this schedule by forcing the fan to be on or off.

#### Field: Fan Total Efficiency

This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1.The default is 0.6.

#### Field: Pressure Rise

The pressure rise in Pascals at full flow and standard (sea level) conditions (20 &deg;C and 101325 Pa).

#### Field: Maximum Flow Rate

The full load air volumetric flow rate (m<sup>3</sup>/sec) at standard temperature and pressure (dry air at 20 &deg;C drybulb). The program does use local barometric pressure to account for altitude using equation for "standard atmospheric" pressure on p 6.1 of the ASHRAE 1997 HOF (SI edition) to initialize the air systems being simulated.

p=101325\*(1-2.25577E-05\*Z)\*\*5.2559

where p=pressure in Pa and Z=altitude in m

#### Field: Motor Efficiency

The shaft power divided by the electrical power consumed. Must be between 0 and 1. The default is 0.8.

#### Field: Motor In Airstream Fraction

The fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat loss will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. The default is 1.0.

#### Field: Air Inlet Node Name

The name of the HVAC system node which supplies the inlet air conditions to the fan.

#### Field: Air Outlet Node Name

The name of the HVAC system node to which the fan sends its outlet air.

#### Field: Fan Power Ratio Function of Speed Ratio Curve Name

Enter the name of an exponent performance curve. This optional alpha field must be used to simulate multi-speed fan motors. This curve represents the ratio of actual fan power to rated fan power when a change in fan speed occurs. Leave this field blank when simulating constant-speed fan motors.

#### Field: Fan Efficiency Ratio Function of Speed Ratio Curve Name

Enter the name of a quadratic or cubic performance curve. This optional alpha field is used to simulate multi-speed fan motors. This curve represents the ratio of actual fan total efficiency to rated fan total efficiency when a change in fan speed occurs. Leave this field blank when simulating constant-speed fan motors.

#### Field: End-Use Subcategory

Allows you to specify a user-defined end-use subcategory, e.g., "Main Fans", etc. A new meter for reporting is created for each unique subcategory   (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the fan will be assigned to the "General" end-use subcategory.

Following is an example input for an OnOff Fan.

```idf
Fan:OnOff,
           Supply Fan 1,                   ! Fan Name
           FanAndCoilAvailSched,   ! Fan Schedule
           0.7,                                     ! Fan Total Efficiency
           600.0,                                 ! Delta Pressure [N/M^2]
           1.3,                                     ! Max Flow Rate   [m^3/Sec]
           0.9,                                     ! Motor Efficiency
           1.0,                                     ! Motor in Airstream Fraction (1.0 means motor in air stream)
           Air Loop Inlet Node, Cooling Coil Air Inlet Node;   !Inlet Node, Outlet Node
```

### On Off Fan Outputs

HVAC,Average,Fan Electric Power[W]

HVAC,Average,Fan Rise in Air Temperature [deltaC]

HVAC,Sum,Fan Electric Energy [J]

HVAC,Average,Fan Runtime Fraction []

#### Fan Electric Power [W]

This output field contains the average electricity consumption rate for the fan in Watts for the timestep being reported.

#### Fan Rise in Air Temperature [deltaC]

This output field contains the average rise in air temperature across the fan (outlet air temperature minus inlet air temperature) in degrees Celsius for the timestep being reported.

#### Fan Electric Energy [J]

This output field contains the electricity consumption of the fan in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key= Fans, Group Key= System (ref. Output:Meter objects).

#### Fan Runtime Fraction []

This output field contains the fraction of time that this fan operated for the timestep being reported.

### Fan:VariableVolume

#### Field: Name

A unique user-assigned name for an instance of a Fan:VariableVolume. Any reference to this fan by another object will use this name.

#### Field: Availability Schedule Name

The name of the schedule (ref: Schedule) that denotes whether the fan can run during a given time period. A schedule value of 0 indicates that the fan is off for that time period. A schedule value greater than 0 indicates that the fan can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods. Applicable availability managers (ref. AvailabilityManagerAssignmentList) may override this schedule by forcing the fan to be on or off.

#### Field: Fan Total Efficiency

This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.

#### Field: Pressure Rise

The pressure rise in Pascals at full flow and standard (sea level) conditions (20 &deg;C and 101325 Pa).

#### Field: Maximum Flow Rate

The full load air volumetric flow rate (m<sup>3</sup>/sec) at standard temperature and pressure (dry air at 20 &deg;C drybulb). The program does use local barometric pressure to account for altitude using equation for "standard atmospheric" pressure on p 6.1 of the ASHRAE 1997 HOF (SI edition) to initialize the air systems being simulated.

p=101325\*(1-2.25577E-05\*Z)\*\*5.2559

where p=pressure in Pa and Z=altitude in m

#### Field: Fan Power Minimum Flow Rate Input Method

This field is a key/choice field that tells which of the next two fields is filled and is descriptive of how the minimum flow rate is specified for calculating the fan power.   The key/choices are:

- Fraction

With this choice, the fan power will be calculated using the value specified in the Fan Power Minimum Flow Fraction field.   (The Fan Power Minimum Flow Fraction field should be filled.)

- FixedFlowRate

With this choice, the fan power will be calculated using the value specified in the Fan Power Minimum Air Flow Rate field.   (The Fan Power Minimum Air Flow Rate field should be filled.)

The default is Fraction.

#### Field: Fan Power Minimum Flow Fraction

The minimum air volumetric flow rate for fan power, specified as a fraction of maximum system air flow rate. Must be between 0 and 1. Note that this field is only used to calculate the fan power. This field does not enforce the system air flow rate during simulation. The default is 0.25.

#### Field: Fan Power Minimum Air Flow Rate

The minimum air volumetric flow rate for fan power, specified as a constant minimum air flow rate (m3/sec). Note that this field is only used to calculate the fan power. This field does not enforce the system air flow rate during simulation.

#### Field: Motor Efficiency

The shaft power divided by the electrical power consumed. Must be between 0 and 1. The default is 0.9.

#### Field: Motor In Airstream Fraction

The fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat loss will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. The default is 1.0.

#### Field: Fan Power Coefficient 1

The constant coefficient (C<sub>1</sub>) in a fourth order polynomial curve giving the fraction of full load power (PLF) as a function of flow fraction (FF). Flow fraction is the air mass flow rate divided by the maximum air mass flow rate. The curve is:

PLF = C<sub>1</sub> + C<sub>2</sub><sup>.</sup> FF + C<sub>3</sub><sup>.</sup> FF<sup>2\\ +</sup> C<sub>4</sub><sup>.</sup> FF<sup>3</sup> + C<sub>5</sub><sup>.</sup> FF<sup>4</sup>

#### Field: Fan Power Coefficient 2

The linear coefficient (C<sub>2</sub>) in a fourth order polynomial curve giving the fraction of full load power (PLF) as a function of flow fraction (FF). Flow fraction is the air mass flow rate divided by the maximum air mass flow rate. The curve is:

PLF = C<sub>1</sub> + C<sub>2</sub><sup>.</sup> FF + C<sub>3</sub><sup>.</sup> FF<sup>2\\ +</sup> C<sub>4</sub><sup>.</sup> FF<sup>3</sup> + C<sub>5</sub><sup>.</sup> FF<sup>4</sup>

#### Field: Fan Power Coefficient 3

The quadratic coefficient (C<sub>3</sub>) in a fourth order polynomial curve giving the fraction of full load power (PLF) as a function of flow fraction (FF). Flow fraction is the air mass flow rate divided by the maximum air mass flow rate. The curve is:

PLF = C<sub>1</sub> + C<sub>2</sub><sup>.</sup> FF + C<sub>3</sub><sup>.</sup> FF<sup>2\\ +</sup> C<sub>4</sub><sup>.</sup> FF<sup>3</sup> + C<sub>5</sub><sup>.</sup> FF<sup>4</sup>

#### Field: Fan Power Coefficient 4

The cubic coefficient (C<sub>1</sub>) in a fourth order polynomial curve giving the fraction of full load power (PLF) as a function of flow fraction (FF). Flow fraction is the air mass flow rate divided by the maximum air mass flow rate. The curve is:

           PLF = C<sub>1</sub> + C<sub>2</sub><sup>.</sup> FF + C<sub>3</sub><sup>.</sup> FF<sup>2\\ +</sup> C<sub>4</sub><sup>.</sup> FF<sup>3</sup> + C<sub>5</sub><sup>.</sup> FF<sup>4</sup>

#### Field: Fan Power Coefficient 5

The coefficient C<sub>5</sub> in a fourth order polynomial curve giving the fraction of full load power (PLF) as a function of flow fraction (FF). Flow fraction is the air mass flow rate divided by the maximum air mass flow rate. The curve is:

           PLF = C<sub>1</sub> + C<sub>2</sub><sup>.</sup> FF + C<sub>3</sub><sup>.</sup> FF<sup>2\\ +</sup> C<sub>4</sub><sup>.</sup> FF<sup>3</sup> + C<sub>5</sub><sup>.</sup> FF<sup>4</sup>

#### Field: Air Inlet Node Name

The name of the HVAC system node which supplies the inlet air conditions to the fan.

#### Field: Air Outlet Node Name

The name of the HVAC system node to which the fan sends its outlet air.

#### Field: End-Use Subcategory

Allows you to specify a user-defined end-use subcategory, e.g., "Central System", etc. A new meter for reporting is created for each unique subcategory   (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the fan will be assigned to the "General" end-use subcategory.

### Variable Volume Fan Outputs

* HVAC,Average,Fan Electric Power[W]

* HVAC,Average,Fan Rise in Air Temperature [deltaC]

* HVAC,Sum,Fan Electric Energy [J]

#### Fan Electric Power [W]

This output field contains the average electricity consumption rate for the fan in Watts for the timestep being reported.

#### Fan Rise in Air Temperature [deltaC]

This output field contains the average rise in air temperature across the fan (outlet air temperature minus inlet air temperature) in degrees Celsius for the timestep being reported.

#### Fan Electric Energy [J]

This output field contains the electricity consumption of the fan in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key= Fans, Group Key= System (ref. Output:Meter objects).

### Fan:ZoneExhaust

This fan object differs from the other fans in that it stands on its own in a zone rather than serving as one part of an HVAC air system.   This object appears directly in a ZoneHVAC:EquipmentList object and all the controls are contained within the fan object.   The zone exhaust fan model provides a way to include the electrical power used by the fan.   It can also impact air flows in central air handlers by decreasing the flow of return air and sometimes increasing the outdoor air flow rate.

There are several control options available for the exhaust fan including:   an on/off availability schedule, interaction with system availability managers, minimum zone air temperature control limits and a variable flow fraction schedule.

The way in which the exhaust fan impacts central air system can be controlled by declaring what portion of the flow has been    balanced    by simple airflow from infiltration, ventilation, or mixing.   However it is important to note that presence of an exhaust fan does not by itself drive any simple airflow such as infiltration, ventilation, or zone mixing.   There is no comprehensive automatic mass balancing between air system flows, exhaust flows, and the separate simple airflows.   For balancing, the simple airflows need to have their own input objects that need to be coordinated with the exhaust fan.

#### Field: Name

A unique user-assigned name for an instance of a Fan:ZoneExhaust. Any reference to this fan by another object will use this name.

#### Field: Availability Schedule Name

The name of the schedule (ref: Schedule) that denotes whether the fan can run during a given time period. A schedule value of 0 indicates that the fan is off for that time period. A schedule value greater than 0 indicates that the fan can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods. Applicable availability managers (ref. AvailabilityManagerAssignmentList) may override this schedule by forcing the fan to be on or off.

#### Field: Fan Total Efficiency

This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.6.

#### Field: Pressure Rise

The pressure rise in Pascals at full flow and standard (sea level) conditions (20 &deg;C and 101325 Pa).

#### Field: Maximum Flow Rate

The full load air volumetric flow rate (m<sup>3</sup>/sec) at standard temperature and pressure (dry air at 20 &deg;C drybulb). The program does use local barometric pressure to account for altitude using equation for "standard atmospheric" pressure on p 6.1 of the ASHRAE 1997 HOF (SI edition) to initialize the air systems being simulated.

p=101325\*(1-2.25577E-05\*Z)\*\*5.2559

where p=pressure in Pa and Z=altitude in m

#### Field: Air Inlet Node Name

The name of the HVAC system node which supplies the inlet air conditions to the fan.   This node should be listed as a zone exhaust node in an associated ZoneHVAC:EquipmentConnections object.

#### Field: Air Outlet Node Name

The name of the HVAC system node to which the fan sends its outlet air.

#### Field: End-Use Subcategory

Allows you to specify a user-defined end-use subcategory, e.g., "Kitchen Exhaust", "Fume Hoods", etc. A new meter for reporting is created for each unique subcategory   (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the fan will be assigned to the "General" end-use subcategory.

#### Field: Flow Fraction Schedule Name

This field is optional.   If it is not used then the fan operates at the maximum flow rate.   If a schedule is input here, then it should contain fractional values between 0.0 and 1.0, inclusive.   The flow rate that the fan operates will be this fraction times the maximum flow rate.   This allows a variable speed exhaust fan to be modeled according to a schedule.

#### Field: System Availability Manager Coupling Mode

This field is optional. If if is not used then the exhaust fan is assumed to be integrated with the central air handler   s system availability manager.   This field can be used to control if the exhaust fan should operate independently or not.   For example, when a night cycle availability manager turns on the central air system for freeze protection, this field can be used to control if the zone exhaust fans should also run at the same time or not.   The key choice    Coupled    indicates that the exhaust fan should be integrated with the system availability manager so that the fan runs when the air system is forced to run.     The key choice    Decoupled    indicates that the exhaust fan should operate on its own and ignore the system availability manager   s requests so that the exhaust fan can remain off when the air system runs.   The default is Coupled.

#### Field: Minimum Zone Temperature Limit Schedule Name

This field is optional. If it is not used then there will be no temperature-related control over the operation of the exhaust fan.   If the field is used, then enter the name of a schedule with values for zone temperature values ( &deg;C).   The fan   s control will be based on a comparison between the current zone air temperature and the schedule values.   If the zone is warmer than the scheduled limit, then the fan will operate.   When balancing with simple ventilation, this feature can be used to coordinate exhaust fan operation with ZoneVentilation:\* controls for minimum indoor temperature.

#### Field: Balanced Exhaust Fraction Schedule Name

This field is optional.   If it is not used, then all the exhaust air flow is assumed to be unbalanced by any simple airflows, such as infiltration, ventilation, or zone mixing.   Unbalanced exhaust is then modeled as being provided by the outdoor air system in the central air system. The modeling of unbalanced will reduce the flow rates at the zone   s return air node by the flow rate that is being exhausted and will insure that the outdoor air flow rate is sufficient to serve the exhaust.   If this field is used, then enter the name of a schedule with fractional values between 0.0 and 1.0, inclusive.   This fraction is applied to the exhaust fan flow rate and the model tracks the portion of the exhaust that is    balanced.      Balanced exhaust is then modeled as being provided by simple airflows and does not impact the central air system return air or outdoor air flow rates.   For example, if a kitchen zone with an exhaust fan is designed to draw half of its make up air from a neighboring dining room and the other half from the outdoor air system, then a schedule value of 0.5 could be used here.

### Zone Exhaust Fan Outputs

* HVAC,Average,Fan Electric Power [W]

* HVAC,Average,Fan Rise in Air Temperature[deltaC]

* HVAC,Sum,Fan Electric Energy [J]

* HVAC,Average,Fan Unbalanced Air Mass Flow Rate [kg/s]

* HVAC,Average,Fan Balanced Air Mass Flow Rate [kg/s]

#### Fan Electric Power [W]

This output field contains the average electricity consumption rate for the fan in Watts for the timestep being reported.

#### Fan Rise in Air Temperature [deltaC]

This output field contains the average rise in air temperature across the fan (outlet air temperature minus inlet air temperature) in degrees Celsius for the timestep being reported.

#### Fan Electric Energy [J]

This output field contains the electricity consumption of the fan in Joules for the timestep being reported. This output is also added to an output meter with Resource Type = Electricity, End Use Key= Fans, Group Key= System (ref. Output:Meter objects).

#### Fan Unbalanced Air Mass Flow Rate [kg/s]

#### Fan Balanced Air Mass Flow Rate [kg/s]

These two output variables are available when the exhaust fan uses the input field called Balanced Exhaust Fraction Schedule Name.   The balanced air flow is the result of the current flow rate times the balance fraction.   The unbalanced air flow is the difference between the current flow rate and the balanced flow rate.   These outputs are the resulting flow rates in kg/s.



Examples of Fan:ConstantVolume, Fan:VariableVolume, Fan:ZoneExhaust, and , Fan:OnOff,   fans in an IDF are:

```idf
Fan:ConstantVolume,
           Supply Fan 1,   !- Name
           FanAndCoilAvailSched,               !- Availability Schedule Name
           0.7,                     !- Fan Total Efficiency
           600.0,                 !- Pressure Rise {Pa}
           1.3,                     !- Maximum Flow Rate {m3/sec}
           0.9,                     !- Motor Efficiency
           1.0,                     !- Motor in Airstream Fraction
           Air Loop Inlet Node, Cooling Coil Air Inlet Node;   !- Air Inlet Node Name, Air Outlet Node Name


Fan:VariableVolume,
           Var Vol Supply Fan 1,   !- Name
           FanAndCoilAvailSched,   !-Availability Schedule Name
           0.7,                    !- Fan Total Efficiency
           600.0,                !- Pressure Rise {Pa}
           1.3,                    !- Maximum Flow Rate {m3/s}
           0.20,                   !- Minimum Flow Rate {m3/s}
           0.9,                    !- Motor Efficiency
           1.0,                     !- Motor in Airstream Fraction
           0.35071223,       !- Fan Coefficient 1
           0.30850535,       !- Fan Coefficient 2
         -0.54137364,       !- Fan Coefficient 3
           0.87198823,       !- Fan Coefficient 4
           0.000,                 !- Fan Coefficient 5
           Air Loop Inlet Node, Cooling Coil Air Inlet Node;  !- Air Inlet Node Name,Air Outlet Node Name


Fan:ZoneExhaust,
   Zone 2 Exhaust Fan,                           !-Name
   FanAndCoilAvailSched,                       !-Availability Schedule Name
   0.6,                                                         !-Fan Total Efficiency
   125,                                                         !-Pressure Rise {Pa}
   0.1,                                                         !-Maximum Flow Rate {m3/s}
   Zone 2 Exhaust Node,                         !-Air Inlet Node Name
   Zone 2 Exhaust Fan Outlet Node,   !-Air Outlet Node Name
   Kitchen Exhaust;                                 !- End-Use Subcategory


   Fan:OnOff,
       AHU 1 Supply Fan,               !- Name
       FanAvailSched,                     !- Availability Schedule Name
       0.7,                                         !- Fan Total Efficiency
       600.0,                                     !- Pressure Rise {Pa}
       2.0,                                         !- Maximum Flow Rate {m3/s}
       0.9,                                         !- Motor Efficiency
       1.0,                                         !- Motor in Airstream Fraction
       AHU 1 Air Loop Inlet,       !- Air Inlet Node Name
       AHU 1 Supply Fan Outlet; !- Air Outlet Node Name
```


### FanPerformance:NightVentilation

This object is used for specifying an alternate set of performance parameters for a fan. These alternate parameters are used when a system manager (such as *AvailabilityManager:NightVentilation*) sets a specified flow rate for a central forced air system. At this time, it can be used with Fan:ConstantVolume, Fan:VariableVolume, Fan:ZoneExhaust, and , Fan:OnOff fans, but not with Fan:ComponentModel fans. The fan model checks whether a fixed flow rate has been set; if it has the fan model will use these alternate performance parameters. Note that it is assumed that the fan will run at a fixed speed in the alternate mode. The inputs needed by this object are the fan name, fan total efficiency, pressure rise, flow rate, motor efficiency, and motor in airstream fraction.

#### Field: Fan Name

This is the name of a fan defined elsewhere in the input file. The night vent performance parameters will be applied to the named fan when a system manager has set the air system flow rate.

#### Field: Fan Total Efficiency

This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. This is a required field with no default.

#### Field: Pressure Rise

The pressure rise in Pascals at full flow and standard (sea level) conditions (20 &deg;C and 101325 Pa).

#### Field: Maximum Flow Rate

The design volumetric flow rate of the fan (m<sup>3</sup>/sec) at standard conditions. This input is not currently used by the night ventilation manager. The flow rate during night ventilation is specified using the SystemAvailabilityManager:NightVentilation "Night Venting Flow Fraction" field. This fraction is multiplied times the fan object's design flow rate.

#### Field: Motor Efficiency

The shaft power divided by the electrical power consumed. Must be between 0 and 1. This is a required field with no default.

#### Field: Motor in Airstream Fraction

The fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat loss will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. The default is 1.0.

An example of use in an IDF:

```idf
   Fan:VariableVolume,
       Supply Fan 1,                       !- Name
       FanAvailSched,                     !- Availability Schedule Name
       0.7,                                         !- Fan Efficiency
       600.0,                                     !- Pressure Rise {Pa}
       autosize,                               !- Maximum Flow Rate {m3/s}
       autosize,                               !- Minimum Flow Rate {m3/s}
       0.9,                                         !- Motor Efficiency
       1.0,                                         !- Motor In Airstream Fraction
       0.35071223,                           !- Fan Coefficient 1
       0.30850535,                           !- Fan Coefficient 2
       -0.54137364,                         !- Fan Coefficient 3
       0.87198823,                           !- Fan Coefficient 4
       0.000,                                     !- Fan Coefficient 5
       Main Heating Coil 1 Outlet Node,   !- Air Inlet Node Name
       VAV Sys 1 Outlet Node;     !- Air Outlet Node Name


   FanPerformance:NightVentilation,
       Supply Fan 1,                       !- Fan Name
       0.7,                                         !- Fan Total Efficiency
       67.0,                                       !- Pressure Rise {Pa}
       autosize,                               !- Maximum Flow Rate {m3/s}
       0.9,                                         !- Motor Efficiency
       1.0;                                         !- Motor in Airstream Fraction
```

### Fan:ComponentModel

The Fan:ComponentModel fan is a more detailed fan type that can be defined in the air loop for central constant-air-volume (CAV) and variable-air-volume (VAV) systems. It includes inputs that describe the air-distribution system as well as the fan, its drive belt (if used), its motor, and its variable-frequency-drive (if used). See the engineering documentation for further descriptions about the inputs for this fan type.

#### Field: Name

The required unique user-assigned alpha name for an instance of a Fan:ComponentModel. Any reference to this fan by another object will use this name.

#### Field: Air Inlet Node Name

The required alpha name of the HVAC system node which supplies the inlet air conditions to the fan.

#### Field: Air Outlet Node Name

The required alpha name of the HVAC system node to which the fan sends its outlet air.

#### Field: Availability Schedule Name

The required alpha name of the schedule (ref: Schedule) that denotes whether the fan can run during a given time period. A schedule value of 0 indicates that the fan is off for that time period. A schedule value greater than 0 indicates that the fan can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods. Applicable availability managers (ref. AvailabilityManagerAssignmentList) may override this schedule by forcing the fan to be on or off.

#### Field: Maximum Flow Rate

The full-load volumetric airflow (m<sup>3</sup>/sec) through the fan at standard temperature and pressure (dry air at 20 &deg;C dry-bulb). To initialize the air systems being simulated, the program uses local barometric pressure adjusted for altitude, based on the equation for "standard atmospheric" pressure on p.6.1 of the 1997 ASHRAE Handbook of Fundamentals (SI edition):

p=101325 \* (1 - 2.25577E-05 \* Z)\*\*5.2559

where p = pressure in Pa and Z = altitude in m. Can be autosized.

Specified or autosized maximum airflow rate (including effects of scaling by Field: Fan Sizing Factor) along with corresponding fan static pressure rise and fan shaft power are reported in the .eio file as, respectively, Design Fan Airflow [m3/s], Design Fan Static Pressure Rise [Pa], and Design Fan Shaft Power [W].

#### Field: Minimum Flow Rate

The minimum volumetric airflow (m<sup>3</sup>/sec) through the fan at standard temperature and pressure (see Maximum Flow Rate field above for condition details). Can be autosized.

#### Field: Fan Sizing Factor

The numeric dimensionless factor (*F<sub>fan</sub>*) used to multiply the specified or autosized full-load volumetric airflow (see Maximum Flow Rate field above for details) for fan sizing. If specified, minimum value is 1.0. Default is 1.0 if field is blank.

#### Field: Fan Wheel Diameter

The required numeric outer diameter of the fan wheel (*D<sub>fan</sub>*, m). This value is determined from manufacturer   s data. In general, larger diameter fans have higher maximum efficiency than smaller diameter fans of the same type (Ref: AMCA Standard 205-10: Energy Efficiency Classification for Fans). Must be greater than zero.

#### Field: Fan Outlet Area

The required numeric outlet area of the fan (*A<sub>fan,out</sub>*, m<sup>2</sup>). This value is determined from manufacturer   s data. It is used to convert fan total pressure rise to fan static pressure rise. Fan static pressure rise is the fan total pressure rise minus the fan outlet velocity pressure; it is not the difference between fan outlet and inlet static pressures (Ref: ANSI/AMCA Standard 210-07, ANSI/ASHRAE Standard 51-07: Laboratory Methods of Testing Fans for Certified Aerodynamic Performance Rating). Must be greater than zero.

#### Field: Maximum Fan Static Efficiency

The required numeric maximum ratio (<span>$\eta_{fan,max}$</span>) between the power delivered to the air (*H<sub>air</sub>*, W) and the fan shaft input power (*H<sub>fan</sub>*, W). For this parameter, *H<sub>air</sub>* is the volumetric airflow through the fan multiplied by the fan static pressure rise. Maximum fan static efficiency is determined from analyses of manufacturers data using:

<div>\[{\eta_{fan,\max }} = \max \left[ {\frac{{\left( {\Delta {P_{fan}} * {Q_{fan}}} \right)}}{{{H_{fan}}}}} \right]\]</div>

where *P<sub>fan</sub>* is fan static pressure rise (Pa) and *Q<sub>fan</sub>* is airflow through the fan (m<sup>3</sup>/sec). Typically,    do not select    curves on fan performance maps of pressure rise versus flow correspond to or are near maximum efficiency. Must be greater than zero and less than or equal to 1.0.

Calculated fan static efficiency at design flow condition (including part-load effects of oversized fan) is reported in the .eio file as Design Fan Efficiency [-].

#### Field: Euler Number at Maximum Fan Static Efficiency

The required numeric Euler number (*Eu<sub>max</sub>*), which is also called the throttling or pressure coefficient, and is the ratio of pressure forces to inertial forces. The Euler number is determined from analyses of manufacturer   s data using:

<div>\[Eu = \frac{{\left( {\Delta {P_{fan}} * D_{fan}^4} \right)}}{{\left( {\rho  * Q_{fan}^2} \right)}}\]</div>

where *P<sub>fan</sub>* is fan static pressure rise (Pa; see *Fan Pressure Rise Curve Name* field), *D<sub>fan</sub>* is wheel diameter (m), *ρ* is the manufacturer   s reference air density (kg/m<sup>3</sup>), and *Q<sub>fan</sub>* is airflow through the fan (m<sup>3</sup>/sec). *Eu<sub>max</sub>* is calculated using any pair of pressure rise and airflow values that correspond with maximum fan static efficiency for the specified fan. Must be greater than zero.

#### Field: Maximum Dimensionless Fan Airflow

The required numeric maximum dimensionless airflow (<span>$\psi_{max}$</span>) through the fan, which corresponds to the maximum ratio between the airflow through the fan (*Q<sub>fan</sub>*, m<sup>3</sup>/sec) and the fan shaft rotational speed (<span>$\omega$</span><sub>fan</sub>*, rpm) for the specified fan wheel diameter (*D<sub>fan</sub>*, m). *φ<sub>max</sub>* is determined from manufacturers data using:

<div>\[{\varphi_{\max }} = \frac{{30}}{{\pi D_{fan}^3}}*\max \left( {\frac{{{Q_{fan}}}}{{{\omega_{fan}}}}} \right)\]</div>

<sub>max</sub>* occurs at minimum *Eu*, which corresponds to maximum speed (high flow) with zero pressure rise. The factor (<span>$30/\pi$</span>) converts revolutions per minute (rpm) to rad/s. Must be greater than zero.

#### Field: Motor Fan Pulley Ratio

The numeric dimensionless ratio of the motor pulley diameter to the fan pulley diameter (*D<sub>motor,pulley</sub> / D<sub>fan,pulley</sub>*). If specified, must be greater than zero. This ratio can be adjusted to account for belt slip if the fractional slip is known (multiply the drive ratio with no slip by 1+s, where s is the belt fractional slip). Default is 1.0 if field is blank (leave blank if no belt; i.e., direct drive). Can be autosized (assumes no slip).

Specified or autosized motor/fan pulley diameter ratio is reported in the .eio file as Drive Ratio [-]. Autosized ratio is based on fan speed in revolutions per minute (rpm), calculated at design flow condition, divided by Field: Motor Maximum Speed.

#### Field: Belt Maximum Torque

The required numeric maximum output torque capacity of the fan drive belt (<span>$\tau_{belt,max}$</span> [N-m]). If specified, must be greater than zero. Can be autosized. Use autosize if no belt (i.e., direct drive).

Specified or autosized belt maximum output torque (including effects of scaling by Field: Belt Sizing Factor) is reported in the .eio file as Design Belt Output Torque [N -m]. Also, calculated maximum belt efficiency corresponding to Design Fan Shaft Power, along with belt efficiency at design flow condition (including part-load effects of oversized belt), are reported in the .eio file as, respectively, Maximum Belt Efficiency [-] and Design Belt Efficiency [-].

#### Field: Belt Sizing Factor

The numeric dimensionless factor (*F<sub>belt</sub>*) used to multiply the specified or autosized fan shaft maximum output torque (<sub>belt,max</sub>*). If specified, minimum value is 1.0. Default is 1.0 if field is blank.

#### Field: Belt Fractional Torque Transition

The numeric transition point (*x<sub>belt,trans</sub>*) between performance curves for Regions 1 and 2 for the drive belt normalized part-load efficiency. Must be between 0.0 and 1.0. Default is 0.167 (corresponds to generic V-belt) if field is blank.

#### Field: Motor Maximum Speed

The required numeric maximum rotational speed of the fan motor shaft (*ω<sub>motor,max</sub>*) in revolutions per minute (rpm). Typical values for motors supplied by 60 Hz power are near 900, 1200, 1800, and 3600 rpm. Must be greater than zero.

#### Field: Maximum Motor Output Power

The required numeric maximum output power (input power to the fan drive belt) by the motor (*H<sub>belt,max</sub>*, W). If specified, must be greater than zero. Can be autosized. In the case of direct drive, *H<sub>belt,max</sub>* corresponds to the maximum fan shaft power (*H<sub>fan,max</sub>*).

Specified or autosized maximum motor output power (including effects of scaling by Field: Motor Sizing Factor) is reported in the .eio file as Design Motor Output Power [W]. Also, calculated maximum motor efficiency corresponding to Design Motor Output Power, along with motor efficiency at design flow condition (including part-load effects of oversized motor), are reported in the .eio file as, respectively, Maximum Motor Efficiency [-] and Design Motor Efficiency [-]. Note that maximum motor efficiency often occurs at less than full load.

#### Field: Motor Sizing Factor

The numeric dimensionless sizing factor (*F<sub>motor</sub>*) used to multiply the specified or autosized fan motor output power (*H<sub>belt,max</sub>*). If specified, minimum value is 1.0. Default is 1.0.

#### Field: Motor In Airstream Fraction

The numeric fraction of the combined motor and belt heat that is added to the air stream. A value of 0.0 means that the motor and belt are completely outside the air stream. A value of 1.0 means that all of the motor and belt heat loss will go into the air stream and act to cause an air enthalpy rise. Must be between 0.0 and 1.0. Default is 1.0.

#### Field: VFD Efficiency Type

The alpha basis for calculating fan variable-frequency-drive (VFD) efficiency:    Power   , which corresponds to a function of the fraction of full-load motor input power (*H<sub>motor</sub>* / *H<sub>motor,max</sub>*), or    Speed   , which corresponds to a function of the fraction of full-load speed (*ω<sub>motor</sub> / ω<sub>motor,max</sub>*). If this field is blank, then it is assumed that the VFD efficiency is 0.97. If no VFD is used, then specify    Power    and also specify a VFD efficiency curve with a constant value of 1.0 (see VFD Efficiency Curve Name field for details).

#### Field: Maximum VFD Output Power

The required numeric maximum output power (input power to the fan motor) by the variable frequency drive (*H<sub>motor,max</sub>*, W). If specified, must be greater than zero. Can be autosized.

Specified or autosized maximum VFD output power (including effects of scaling by Field: VFD Sizing Factor) and corresponding VFD input power are reported in the .eio file as, respectively, Design VFD Output Power [W] and Rated Power [W]. Also, calculated VFD efficiency corresponding to Design VFD Output Power (including part-load effects of oversized VFD) along with corresponding combined system efficiency (fan, belt, motor, and VFD efficiencies multiplied together) at design flow condition are reported in the .eio file as, respectively, Design VFD Efficiency [-] and Design Combined Efficiency [-].

#### Field: VFD Sizing Factor

The numeric dimensionless factor (*F<sub>VFD</sub>*) used to multiply the specified or autosized motor maximum input power (*H<sub>motor,max</sub>*). If specified, minimum value is 1.0. Default is 1.0 if field is blank.

#### Field: Fan Pressure Rise Curve Name

The required alpha name of the fan total pressure rise performance curve (ref: Curve:FanPressureRise in Performance Curves) that parameterizes the variation of fan total pressure rise (*P<sub>fan,tot</sub>*, Pa) as a function of volumetric flow through the fan (*Q<sub>fan</sub>*, m<sup>3</sup>/s) and duct static pressure set point (*P<sub>sm</sub>*, Pa). The fan outlet velocity pressure is subtracted from the output of this curve to determine fan static pressure rise, which is then used to calculate a dimensionless Euler number at each time step. The Euler number is in turn used to determine fan efficiency, speed, and torque (the Euler number is defined in the *Euler Number at Maximum Fan Static Efficiency* field). This curve should be valid for the range of volumetric flows, distribution system leakage, duct static pressures, and static pressures surrounding the ducts anticipated for the simulation period.

#### Field: Duct Static Pressure Reset Curve Name

The required alpha name of the performance curve that parameterizes the variation of the duct static pressure set point (*P<sub>sm</sub>*, Pa) as a function of volumetric flow through the fan (*Q<sub>fan</sub>*, m<sup>3</sup>/s), which is used so that the resistance associated with VAV box damper operation is reduced.

The output of this curve is used to calculate the duct static pressure set point at each time step. This curve should be valid for the range of duct static pressure set points and volumetric flows, anticipated for the simulation period.

For an ad hoc linear duct static pressure reset scheme, the relation (ref: Curve:Linear in Performance Curves) between duct static pressure (*P<sub>sm</sub>*, Pa) and flow through the fan (*Q<sub>fan</sub>*, m<sup>3</sup>/s) for *Q<sub>fan,min</sub>*  &le; *Q<sub>fan</sub>*  &le; *Q<sub>fan,max</sub>* is:

<div>\[{P_{sm}} = {P_{sm,\min }} + \left( {{P_{sm,\max }} - {P_{sm,\min }}} \right)*\frac{{\left( {{Q_{fan}} - {Q_{fan,\min }}} \right)}}{{\left( {{Q_{fan,\max }} - {Q_{fan,\min }}} \right)}} = {C_1} + {C_2}*{Q_{fan}}\]</div>

where <span>${C_1} = {P_{sm,\min }} - {C_2}*{Q_{fan,\min }}$</span>  and <span>${C_2} = \frac{{\left( {{P_{sm,\max }} - {P_{sm,\min }}} \right)}}{{\left( {{Q_{fan,\max }} - {Q_{fan,\min }}} \right)}}$</span>



For *Q<sub>fan</sub>* &lt; *Q<sub>fan,min</sub>*, *P<sub>sm</sub>* = *P<sub>sm,min</sub>*;for *Q<sub>fan</sub>* &gt; *Q<sub>fan,max</sub>*, *P<sub>sm</sub>* = *P<sub>sm,max</sub>*



The minimum and maximum fan airflows (*Q<sub>fan,min</sub>* and *Q<sub>fan,max</sub>*) correspond respectively to the minimum and maximum duct static pressure set points (*P<sub>sm,min</sub>* and *P<sub>sm,max</sub>*).

If no duct static pressure reset scheme is used and the duct static pressure set point is constant, then parameter *C<sub>2</sub>* is set to zero and *C<sub>1</sub>* represents the constant duct static pressure set point.

#### Field: Normalized Fan Static Efficiency Curve Name    Non-Stall Region

The required alpha name of the exponential-modified skew normal performance curve (ref: Curve:ExponentialSkewNormal in Performance Curves) that parameterizes the normalized fan static efficiency (*-<sub>fan</sub>* (*x<sub>fan</sub>*) */ -<sub>fan,max</sub>*) at each time step for the normal operating (non-stall) region of the fan performance map as a function of *x<sub>fan</sub>*, which is defined as log-base-10 of Eu at the fan flow and pressure rise operating point divided by Eu at maximum fan static efficiency [*log<sub>10</sub>*(*Eu / Eu<sub>max</sub>*)]. In this region, *x<sub>fan</sub>*&lt;=0.

The output of this curve is used to calculate the fan efficiency *-<sub>fan</sub>* (*x<sub>fan</sub>*) at each time step by modifying *-<sub>fan,max</sub>* (see *Maximum Fan Static Efficiency* field). This curve should have a maximum of 1.0 and should be valid for the range of volumetric flows and fan pressure rises anticipated for the simulation period.

#### Field: Normalized Fan Static Efficiency Curve Name    Stall Region

The required alpha name of the exponential-modified skew normal performance curve (ref: Curve:ExponentialSkewNormal in Performance Curves) that parameterizes the normalized fan static efficiency (*-<sub>fan</sub>* (*x<sub>fan</sub>*) */ -<sub>fan,max</sub>*) at each time step for the stall region of the fan performance map as a function of *x<sub>fan</sub>* (see *Normalized Fan Static Efficiency Curve Name    Non-Stall Region* field). In this region, *x<sub>fan</sub>*&gt;0.

The output of this curve is used to calculate the fan efficiency *-<sub>fan</sub>* (*x<sub>fan</sub>*) at each time step by modifying *-<sub>fan,max</sub>* (see *Maximum Fan Static Efficiency* field). This curve should have a maximum of 1.0 and should be valid for the range of volumetric flows and fan pressure rises anticipated for the simulation period.

#### Field: Normalized Dimensionless Airflow Curve Name     Non-Stall Region

The required alpha name of the sigmoid performance curve (ref: Curve:Sigmoid in Performance Curves) that parameterizes the normalized dimensionless airflow through the fan (*φ* (*x<sub>fan</sub>*) */ φ<sub>max</sub>*) at each time step for the normal operating (non-stall) region of the fan performance map as a function of *x<sub>fan</sub>*, which is defined as log-base-10 of Eu at the fan flow and pressure rise operating point divided by Eu at maximum fan static efficiency [*log<sub>10</sub>*(*Eu / Eu<sub>max</sub>*)]. In this region, *x<sub>fan</sub>* &lt;=0.

The output of this curve is used to calculate the dimensionless airflow *φ* (*x<sub>fan</sub>*) at each time step by modifying *φ<sub>max</sub>* (see *Maximum Dimensionless Fan Airflow* field). This curve should have a maximum of 1.0 and should be valid for the range of volumetric flows and fan pressure rises anticipated for the simulation period.

#### Field: Normalized Dimensionless Airflow Curve Name     Stall Region

The required alpha name of the sigmoid performance curve (ref: Curve:Sigmoid in Performance Curves) that parameterizes the normalized dimensionless airflow through the fan (*φ* (*x<sub>fan</sub>*) */ φ<sub>max</sub>*) at each time step for the stall region of the fan performance map as a function of *x<sub>fan</sub>* (see *Normalized Dimensionless Airflow Curve Name     Non-Stall Region* field). In this region, *x<sub>fan</sub>* &gt;0.

The output of this curve is used to calculate the dimensionless airflow *φ* (*x<sub>fan</sub>*) at each time step by modifying *φ<sub>max</sub>* (see *Maximum Dimensionless Fan Airflow* field). This curve should have a maximum of 1.0 and should be valid for the range of volumetric flows and fan pressure rises anticipated for the simulation period.

#### Field: Maximum Belt Efficiency Curve Name

The alpha name of the quartic polynomial performance curve (ref: Curve:Quartic in Performance Curves) that determines the maximum fan drive belt efficiency in logarithmic space (*-<sub>belt,max,ln</sub>*) as a function of *x<sub>belt,max</sub>*. The curve is:

*<span>${\eta_{belt,\max ,\ln }} = {C_1} + {C_2} \cdot {x_{belt,\max }} + {C_3} \cdot x_{_{belt,\max }}^2 + {C_4} \cdot x_{_{belt,\max }}^3 + {C_5} \cdot x_{_{belt,\max }}^4$</span>*

where *x<sub>belt,max</sub>* *= ln*(*F<sub>belt</sub>\*H<sub>fan,max</sub>*) with *H<sub>fan,max</sub>* expressed in terms of hp.

*Note that -<sub>belt,max</sub> = exp*(*-<sub>belt,max,ln</sub>*).

The output of this curve must be greater than zero and less than or equal to 1.0. If *-<sub>belt,max</sub>* is known, it is represented by coefficient *C<sub>1</sub>* (*=ln*(*-<sub>belt,max</sub>*)). In this case, coefficients *C<sub>2</sub>* through *C<sub>5</sub>* are set to zero. If this field is left blank (e.g., there is no belt), the model assumes that the output of the modifier curve is 1.0 for the entire simulation (maximum belt efficiency = 1.0).

#### Field: Normalized Belt Efficiency Curve Name     Region 1

The alpha name of the single rectangular hyperbola type 2 performance curve (ref: Curve:RectangularHyperbola2 in Performance Curves) that determines the normalized (par-load) fan drive belt efficiency (*-<sub>belt</sub>* (*x*<sub>belt</sub>) / *-<sub>belt,max</sub>*) as a function of *x<sub>belt</sub>*. Normalized belt efficiency is represented by a segmented curve with three different regions. The curve for Region 1 (0 &lt;= *x<sub>belt</sub>* &lt; *x<sub>belt,trans</sub>*) is:

*-<sub>belt</sub>*(*x*<sub>belt</sub>)/* -<sub>belt,max</sub> =*(*C<sub>1</sub> -\* x<sub>belt</sub>*) */* (*C<sub>2</sub>+x<sub>belt</sub>*) *+ C<sub>3</sub> -\* x<sub>belt</sub>*

where *x<sub>belt</sub>* *=* <sub>belt</sub>* / <sub>belt,max</sub>;* <sub>belt</sub>*   is the belt output torque that corresponds to the calculated power input to the fan shaft (*H<sub>fan</sub>*, W) by the drive belt and the calculated fan shaft speed (*ω<sub>fan</sub>*, rpm).

The output of this curve is used to calculate the belt efficiency *-<sub>belt</sub>* (*x<sub>belt</sub>*) in Region 1 at each time step by modifying *-<sub>belt,max</sub>* (see *Maximum Belt Efficiency* *Curve Name* field). The output of this curve must be greater than zero and less than or equal to 1.0 and should be valid for the range of volumetric flows and fan pressure rises anticipated for the simulation period.

If this field is left blank, the model assumes that the output of the modifier curve is 1.0 for the entire simulation (i.e., constant belt efficiency at *-<sub>belt,max</sub>* in Region 1).

#### Field: Normalized Belt Efficiency Curve Name     Region 2

The alpha name of the exponential decay performance curve (ref: Curve:ExponentialDecay in Performance Curves) that determines the normalized (part-load) fan drive belt efficiency (*-<sub>belt</sub>* (*x*<sub>belt</sub>) / *-<sub>belt,max</sub>*) as a function of *x<sub>belt</sub>*. Normalized belt efficiency is represented by a segmented curve with three different regions. The curve for Region 2 (*x<sub>belt,trans</sub>* &lt;= *x<sub>belt</sub>* &lt;= 1) is:

*-<sub>belt</sub>* (*x*<sub>belt</sub>) / *-<sub>belt,max</sub> = C<sub>1</sub> + C<sub>2</sub> \* exp*<sup>(*C*</sup>*3<sup>\*x</sup>belt*<sup>)</sup>

where *x<sub>belt</sub>* *=* <sub>belt</sub>* / <sub>belt,max</sub>;* <sub>belt</sub>*   is the belt output torque that corresponds to the calculated power input to the fan shaft (*H<sub>fan</sub>*, W) by the drive belt and the calculated fan shaft speed (*ω<sub>fan</sub>*, rpm).

The output of this curve is used to calculate the belt efficiency *-<sub>belt</sub>* (*x<sub>belt</sub>*) in Region 2 at each time step by modifying *-<sub>belt,max</sub>* (see *Maximum Belt Efficiency* *Curve Name* field). The output of this curve must be greater than zero and less than or equal to 1.0 and should be valid for the range of volumetric flows and fan pressure rises anticipated for the simulation period.

If this field is left blank, the model assumes that the output of the modifier curve is 1.0 for the entire simulation (i.e., constant belt efficiency at *-<sub>belt,max</sub>* in Region 2).

#### Field: Normalized Belt Efficiency Curve Name     Region 3

The alpha name of the single rectangular hyperbola type 2 performance curve (ref: Curve:RectangularHyperbola2 in Performance Curves) that determines the normalized (part-load) fan drive belt efficiency (*-<sub>belt</sub>* (*x*<sub>belt</sub>) / *-<sub>belt,max</sub>*) as a function of *x<sub>belt</sub>*. Normalized belt efficiency is represented by a segmented curve with three different regions. The curve for Region 3 (*x<sub>belt</sub>* &gt; 1) is:

*-<sub>belt</sub>* (*x*<sub>belt</sub>) / *-<sub>belt,max</sub> =*(*C<sub>1</sub> -\* x<sub>belt</sub>*) */* (*C<sub>2</sub>+x<sub>belt</sub>*) *+ C<sub>3</sub> -\* x<sub>belt</sub>*

where *x<sub>belt</sub>* *=* <sub>belt</sub>* / <sub>belt,max</sub>;* <sub>belt</sub>*   is the belt output torque that corresponds to the calculated power input to the fan shaft (*H<sub>fan</sub>*, W) by the drive belt and the calculated fan shaft speed (*ω<sub>fan</sub>*, rpm).

The output of this curve is used to calculate the belt efficiency *-<sub>belt</sub>* (*x<sub>belt</sub>*) in Region 3 at each time step by modifying *-<sub>belt,max</sub>* (see *Maximum Belt Efficiency* *Curve Name* field). The output of this curve must be greater than zero and less than or equal to 1.0 and should be valid for the range of volumetric flows and fan pressure rises anticipated for the simulation period.

If this field is left blank, the model assumes that the output of the modifier curve is 1.0 for the entire simulation (i.e., constant belt efficiency at *-<sub>belt,max</sub>* in Region 3).

#### Field: Maximum Motor Efficiency Curve Name

The alpha name of the single rectangular hyperbola type 1 performance curve (ref: Curve: RectangularHyperbola1 in Performance Curves) that determines the maximum fan motor efficiency (*-<sub>motor,max</sub>*) as a function of *x<sub>motor,max</sub>*. The curve is:

*-<sub>motor,max</sub> =*(*C<sub>1</sub> \* x<sub>motor,max</sub>*) */* (*C<sub>2</sub> + x<sub>motor,max</sub>*) *+ C<sub>3</sub>*

where *x<sub>motor,max</sub>=ln*(*F<sub>motor</sub> \* H<sub>belt,max</sub>*) with *H<sub>belt,max</sub>* expressed in terms of hp.*H<sub>belt,max</sub>* is the maximum output power from the motor to the belt, which corresponds to the calculated maximum power input to the fan shaft (*H<sub>fan,max</sub>*, W).

The output of this curve must be greater than zero and less than or equal to 1.0. If *-<sub>motor,max</sub>* is known, it is represented by coefficient *C<sub>3</sub>*. In this case, coefficients *C<sub>1</sub>* and *C<sub>2</sub>* are set to zero.

If this field is left blank, the model assumes that the output of the modifier curve is 1.0 for the entire simulation (maximum motor efficiency = 1.0).

#### Field: Normalized Motor Efficiency Curve Name

The name of the HVAC system node to which the fan sends its outlet air.

The alpha name of the single rectangular hyperbola type 2 performance curve (ref: Curve:RectangularHyperbola2 in Performance Curves) that determines the normalized (part-load) fan motor efficiency (*-<sub>motor</sub>* (*x*<sub>motor</sub>) / *-<sub>motor,max</sub>*) as a function of the motor load fraction *x<sub>motor</sub>*. The curve is:

*-<sub>motor</sub>* (*x<sub>motor</sub>*) */* *-<sub>motor,max</sub> =*(*C<sub>1</sub> \* x**<sub>motor</sub>*) */* (*C<sub>2</sub> + x**<sub>motor</sub>*) *+* (*C<sub>3</sub> -\* x**<sub>motor</sub>*)

where *x<sub>motor</sub> =H<sub>belt</sub>* / *H<sub>belt,max</sub>. H<sub>belt</sub>* is the calculated output power from the motor to the belt (W), which corresponds to the calculated power input to the fan shaft (*H<sub>fan</sub>*, W).

The output of this curve is used to calculate the motor efficiency (*-<sub>motor</sub>* (*x<sub>motor</sub>*)) at each time step by modifying *-<sub>motor,max</sub>* (see *Maximum Motor Efficiency Curve Name* field). The output of this curve must be greater than zero and less than or equal to 1.0 and should be valid for the range of volumetric flows and fan pressure rises anticipated for the simulation period.

If this field is left blank, the model assumes that the output of the modifier curve is 1.0 for the entire simulation (i.e., constant motor efficiency at *-<sub>motor,max</sub>*).

#### Field: VFD Efficiency Curve Name

The alpha name of the single rectangular hyperbola type 2 performance curve (e.g., Curve:RectangularHyperbola2 in Performance Curves) that determines the VFD efficiency (*-<sub>VFD</sub>* (*x*<sub>VFD</sub>)) as a function of the fractional input power of the motor or fractional motor speed (*x<sub>VFD</sub>*). An example of the curve is:

*-<sub>VFD</sub>* (*x<sub>VFD</sub>*) *=*(*C<sub>1</sub> \* x**<sub>VFD</sub>*) */* (*C<sub>2</sub>+x**<sub>VFD</sub>*) *+ C<sub>3</sub> \* x**<sub>VFD</sub>*

where *x<sub>VFD</sub> =H<sub>motor</sub>* / *H<sub>motor,max</sub>* or *ω<sub>motor</sub> / ω<sub>motor,max</sub>*

The output of this curve is used to calculate the VFD efficiency *-<sub>VFD</sub>* (*x<sub>VFD</sub>*) at each time step. The output of this curve must be greater than zero and less than or equal to 1.0 and should be valid for the range of volumetric flows and fan pressure rises anticipated for the simulation period.

If this field is left blank, the model assumes that the output of the modifier curve is 0.97 for the entire simulation (i.e., constant VFD efficiency of 0.97).

#### Field: End-Use Subcategory

Allows you to specify a user-defined end-use subcategory, e.g., "Central System". A new meter for reporting is created for each unique subcategory   (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the fan will be assigned to the "General" end-use subcategory.

An example of use in an IDF:

```idf
Fan:ComponentModel,
       Supply Fan 1,                                       ! Fan Name
       Main Heating Coil 1 Outlet Node, ! Inlet Node Name
       VAV Sys 1 Outlet Node,                     ! Outlet Node Name
       FanAvailSched,                                     ! Fan Schedule
       autosize,                                               ! Maximum Flow Rate [m3/s]
       autosize,                                               ! Minimum Flow Rate [m3/s]
       1.0,                                                         ! Fan Sizing Factor [-]
       0.3048,                                                   ! Fan Wheel Diameter [m]
       0.0873288576,                                       ! Fan Outlet Area [m2]
       0.514,                                                     ! Maximum Fan Static Efficiency [-]
       9.76,                                                       ! Euler Number at Maximum Fan Static Efficiency [-]
       0.160331811647483,                             ! Maximum Dimensionless Fan Airflow [-]
       autosize,                                               ! Motor/Fan Pulley Ratio [-]
       autosize,                                               ! Belt Maximum Torque [N m]
       1.0,                                                         ! Belt Sizing Factor [-]
       0.167,                                                     ! Belt Fractional Torque Transition [-]
       1800,                                                       ! Motor Maximum Speed [rpm]
       autosize,                                               ! Maximum Motor Output Power [W]
       1.0,                                                         ! Motor Sizing Factor [-]
       1.0,                                                         ! Motor In Airstream Fraction [-]
       Power,                                                     ! VFD Efficiency Type
       autosize,                                               ! Maximum VFD Output Power [W]
       1.0,                                                         ! VFD Sizing Factor [-]
       VSD Example,                                         ! Fan Pressure Rise Curve Name
       DiagnosticSPR,                                     ! Duct Static Pressure Reset Curve Name
       FanEff120CPLANormal,                         ! Fan Efficiency Curve Name     Non-Stall
       FanEff120CPLAStall,                           ! Fan Efficiency Curve Name - Stall
       FanDimFlowNormal,                               ! Dimensionless Airflow Curve Name-Non-Stall
       FanDimFlowStall,                                 ! Dimensionless Airflow Curve Name-Stall
       BeltMaxEffMedium,                               ! Maximum Belt Efficiency Curve Name
       BeltPartLoadRegion1,                         ! Normalized Belt Efficiency Curve Name
       BeltPartLoadRegion2,                         ! Normalized Belt Efficiency Curve Name
       BeltPartLoadRegion3,                         ! Normalized Belt Efficiency Curve Name
       MotorMaxEffAvg,                                   ! Maximum Motor Efficiency Curve Name
       MotorPartLoad,                                     ! Normalized Motor Efficiency Curve Name
       VFDPartLoad;                                         ! VFD Efficiency Curve Name
```


### Component Model Fan Outputs

* HVAC,Average,Fan Electric Power[W]

* HVAC,Average,Fan Rise in Air Temperature [deltaC]

* HVAC,Sum,Fan Electric Energy [J]

#### Fan Electric Power [W]

This output field contains the average electricity consumption rate for the fan in Watts for the timestep being reported.

#### Fan Rise in Air Temperature [deltaC]

This output field contains the average rise in air temperature across the fan (outlet air temperature minus inlet air temperature) in degrees Celsius for the timestep being reported.

#### Fan Electric Energy [J]

This output field contains the electricity consumption of the fan in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key= Fans, Group Key= System (ref. Output:Meter objects).

#### Other Outputs

Several parameters input by the user or calculated during component sizing for the design condition (maximum system airflow) are reported separately in the &lt;filename&gt;.eio file. These parameters include fan airflow and pressure rise; fan shaft input, motor output, VFD output, and VFD input (rated) power; pulley drive ratio; belt output torque; and fan, belt, motor, VFD, and combined system efficiencies. They can be identified by lines in the .eio file beginning with    Component Sizing Information, Fan:ComponentModel   . The same values are also reported under the ComponentSizingSummary heading in the &lt;filename&gt;Table.html file.

Group -- Humidifiers
--------------------

### Humidifier:Steam:Electric

The electric steam humidifier is a component that represents an electrically heated, self contained steam humidifier. The component uses electrical energy to convert ordinary tap water to steam which it then injects into the supply air stream by means of a blower fan. The actual unit might be an electrode-type humidifier or a resistance-type humidifier.

The humidifier model includes local control of the humidifier unit to meet a humidity ratio setpoint on its air outlet node. A set point manager is needed to put a setpoint on the exit node but no other local controllers are needed. The humidifier will add moisture to meet the humidity ratio setpoint.

#### Field: Name

A unique user assigned name for a particular humidifier unit. Any reference to this unit by another object will use this name.

#### Field: Availability Schedule Name

The name of the schedule (ref: Schedule) that denotes whether the unit can run during a given time period. A schedule value of 0 indicates that the unit is off for that time period. A schedule value greater than 0 indicates that the unit can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Rated Capacity

The nominal full output water addition rate of the unit in m<sup>3</sup>/sec of water at 5.05 C. This field is autosizable.

#### Field: Rated Power

The nominal full output power consumption of the unit in watts, exclusive of the blower fan power consumption and any standby power. This field can be autosized. When it is autosized, its calculated from the rated capacity in kg/s and the enthalpy rise in J/kg of the feed water from the a reference temperature of liquid water at 20 &deg;C to a saturated steam at 100 &deg;C.

#### Field: Rated Fan Power

The nominal full output power consumption of the blower fan in watts.

#### Field: Standby Power

The standby power consumption in watts. This amount of power will be consumed whenever the unit is available (as defined by the availability schedule).

#### Field: Air Inlet Node Name

The name of the HVAC system node from which the unit draws inlet air.

#### Field: Air Outlet Node Name

The name of the HVAC system node to which the unit sends its outlet air.

#### Field: Water Storage Tank Name

This field is optional. If left blank or omitted, then the humidifier obtains its water directly from the mains water. If the name of a Water Storage Tank is specified, then the humidifier will try to obtain its water from that tank. If the tank can   t provide all the water then the rest will be drawn from the mains and the humidifier will still operate.

An IDF example:

```idf
Humidifier:Steam:Electric,
           Humidifier 1,                   !- Name
           FanAndCoilAvailSched,   !- Availability Schedule Name
           0.00000379,                       !- Rated Capacity {m3/s}
           10200.,                               !- Rated Power {W}
           27.,                                     !- Rated Fan Power {W}
           2.,                                       !- Standby Power {W}
           Cooling Coil Air Outlet Node, !- Air Inlet Node Name
           Air Loop Outlet Node;   !- Air Outlet Node Name
```


### Steam Electric Humidfier Outputs

* HVAC,Average,Humidifier Water Volume Flow Rate [m3/s]

* HVAC,Sum,Humidifier Water Volume[m3]

* HVAC,Average,Humidifier Electric Power[W]

* HVAC,Sum,Humidifier Electric Energy [J]

* Zone,Meter,Humidifier:Water [m3]

* Zone,Meter,Humidifier:Electricity [J]

* HVAC,Average,Humidifier Storage Tank Water Volume Flow Rate [m3/s]

* HVAC,Sum,Humidifier Storage Tank Water Volume [m3]

* HVAC,Average,Humidifier Starved Storage Tank Water Volume Flow Rate [m3/s]

* HVAC,Sum,Humidifier Starved Storage Tank Water Volume [m3]

* Zone,Meter,Humidifier:MainsWater [m3]

* HVAC,Sum,Humidifier Mains Water Volume [m3]

#### Humidifier Water Volume Flow Rate [m3/s]

This field reports the water consumption rate of the steam humidifier in cubic meters of water per second.

#### Humidifier Water Volume[m3]

This ouput is the cubic meters of water consumed by the steam humidifier over the timestep being reported.

#### Humidifier Electric Power[W]

This output is the electricity consumption rate in Watts of the steam humidifier.

#### Humidifier Electric Energy [J]

This is the electricity consumption in Joules of the steam humidifier over the timestep being reported.

#### Humidifier:Water [m3]

This meter output contains the sum of the water consumed (in cubic neters of water during the report timestep) by all the steam humidifiers at the HVAC level in the simulation.

#### Humidifier:Electricity [J]

This meter output contains the sum of the electricity consumed (in Joules during the report timestep) by all the steam humidifiers at the HVAC level in the simulation.

#### Humidifier Storage Tank Water Volume Flow Rate [m3/s]

#### Humidifier Storage Tank Water Volume [m3]

These outputs contain the rate and volume of water obtained from water storage tank. These are only present if the humidifier is connected to a Water Storage Tank for its water supply.

#### Humidifier Starved Storage Tank Water Volume Flow Rate [m3/s]

#### Humidifier Starved Storage Tank Water Volume [m3]

These outputs contain the rate and volume of water that could not be obtained from the water storage tank. The component will still operate as if it did get all the water with the balance obtained directly from the mains

#### Humidifier Mains Water Volume [m3]

This output contains the volume of water obtained from the mains.

### Humidifier:Steam:Gas

The gas fired steam humidifier is a component that represents a gas fired self-contained steam humidifier. The component uses gas fired energy to convert ordinary tap water to steam which it then blows or injects into the supply air stream. Blower fan may not be required depending on how the dry steam is delivered into the supply air stream. The humidifier model includes local control of the humidifier unit to meet a humidity ratio setpoint on its air outlet node of the unit. A humidity set point manager is needed to put a setpoint on the outlet node but no other local controllers are needed. The humidifier either blows or injects dry steam to meet the humidity ratio setpoint requirement. If the Rated Gas Use Rate input field is not autosized, the thermal efficiency input specified will be ignored and ovverriden by a thermal efficiency  value determined from user specified Rated Gas Use Rate, rated capacity (m3/s) and design conditions for sizing calculation.    

#### Field: Name

A unique user assigned name for a particular humidifier unit. Any reference to this unit by another object will use this name.

#### Field: Availability Schedule Name

The name of the schedule (ref: Schedule) that denotes whether the unit can run during a given time period. A schedule value of 0 indicates that the unit is off for that time period. A schedule value greater than 0 indicates that the unit can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Rated Capacity

The nominal full capacity water addition rate in m3/s of water at 5.05 C.

#### Field: Rated Gas Use Rate {W}

The nominal gas use rate in Watts. This input field can be autosized. When this input field is autosized, it is calculated from the rated capacity in kg/s, the enthalpy rise in J/kg of the feed water from a reference temperature of liquid water at 20 &deg;C to a saturated steam at 100 &deg;C and user specified thermal efficiency. If this input field is hardsized and the Inlet Water Temperature Option input field is selected as FixedInletWaterTemperature, then the thermal efficiency input field will not be used in the calculation or else if the Inlet Water Temperature Option input selected is VariableInletWaterTemperature, then the user specified thermal efficiency value will be overridden using internally calculated efficiency from the capacity, rated gas use rate and design condition.

#### Field: Thermal Efficiency

The thermal efficiency of the gas fired humidifier. The thermal efficiency is based on the higher heating value of the fuel. The default value is 0.8. If    Rated Gas Use Rate    in the field above is not autosized and the Inlet Water Temperature Option input field selected is FixedInletWaterTemperature, then the thermal efficiency specified will be ignored in the calculation, or else if the Inlet Water Temperature Option input field is specified as VariableInletWaterTemperature, then the user specified thermal efficiency value will be overridden using internally calculated matching the capacity, rated gas use rate specified and design condition defined for sizing calculation.

#### Field: Thermal Efficiency Modifier Curve Name

This is thermal efficiency modifier curve name of unit. This curve is normalized, i.e., the curve output value at rated condition is 1.0. If this input field is blank, then constant efficiency value specified in the input field above will be used.  Allowed thermal efficiency modifier curve types are linear, quadratic, or cubic.  These curves are solely a function of part load ratio.

#### Field: Rated Fan Power

The nominal full capacity electric power input to the blower fan in Watts. If no blower fan is required to inject the dry steam to the supply air stream, then this input field is set to zero.

#### Field: Auxiliary Electric Power

The auxiliary electric power input in watts. This amount of power will be consumed whenever the unit is available (as defined by the availability schedule). This electric power is used for control purpose only.

#### Field: Air Inlet Node Name

The name of the HVAC system node from which the unit draws inlet air.

#### Field: Air Outlet Node Name

The name of the HVAC system node to which the unit sends its outlet air.

#### Field: Water Storage Tank Name

This field is optional. If left blank or omitted, then the humidifier obtains its water directly from the mains water. If the name of a Water Storage Tank is specified, then the humidifier will try to obtain its water from that tank. If the tank can   t provide all the water then the rest will be drawn from the mains and the humidifier will still operate.

#### Field: Inlet Water Temperature Option

This field is a key/choice field that tells which humidifier water inlet temperature to use: fixed inlet temperature or variable water inlet temperature that depends on the source. Currently allowed water sources are main water or water storage tank in water use objects. The key/choice are: FixedInletWaterTemperature, with this choice, the gas fired humidifier will use a fixed 20C water inlet temperature. VariableInletWaterTemperature, with this choice, the gas fired humidifier will use water inlet temperature that depends on the source temperature. If a water use storage tank name is specified, then the gas humidifier water inlet temperature will be the storage water temperature, or else it uses water main temperature. The default main water temperature is 10 &deg;C. If left blank or omitted, then the humidifier assumes fixed inlet water temperature of 20 &deg;C.

An IDF example:

```idf
  Humidifier:Steam:Gas,
    Main Gas Humidifier,!- Name
    ALWAYS_ON,          !- Availability Schedule Name
    4.00E-5,            !- Rated Capacity {m3/s}
    104000,             !- Rated Gas Use Rate {W}
    1.0,                !- Thermal Efficiency {-} 
    ,                   !- Thermal Efficiency Modifier Curve Name
    0,                  !- Rated Fan Power {W}
    0,                  !- Auxiliary Electric Power {W}
    Mixed Air Node 1,   !- Air Inlet Node Name
    Main Humidifier Outlet Node,  !- Air Outlet Node Name
    ;                   !- Water Storage Tank Name
```

Steam Gas Humidifier Outputs

* HVAC,Average,Humidifier Water Volume Flow Rate [m3/s]
* HVAC,Sum,Humidifier Water Volume[m3]
* HVAC,Average,Humidifier Gas Use Rate[W]
* HVAC,Sum,Humidifier Gas Use Energy [J]
* HVAC,Average,Humidifier Auxiliary Electric Power[W]
* HVAC,Sum,Humidifier Auxiliary Electric Energy [J]
* HVAC,Meter,Humidifier:Water [m3]
* HVAC,Meter,Humidifier:Gas [J]
* HVAC,Meter,Humidifier:Electricity [J]
* HVAC,Average,Humidifier Storage Tank Water Volume Flow Rate [m3/s]
* HVAC,Sum,Humidifier Storage Tank Water Volume [m3]
* HVAC,Average,Humidifier Starved Storage Tank Water Volume Flow Rate [m3/s]
* HVAC,Sum,Humidifier Starved Storage Tank Water Volume [m3]
* Zone,Meter,Humidifier:MainsWater [m3]
* HVAC,Sum,Humidifier Mains Water Volume [m3]

#### Humidifier Water Volume Flow Rate [m3/s]

This field reports the water consumption rate of the steam humidifier in cubic meters of water per second.

#### Humidifier Water Volume [m3]

This output is the cubic meters of water consumed by the steam humidifier over the timestep being reported.

#### Humidifier Gas Use Rate [W]

This output is the gas use rate of the gas fired steam humidifier in Watts.  

#### Humidifier Gas Use Energy [J]

This output is the gas consumption of the gas fired steam humidifier in Joules.  

#### Humidifier Auxiliary Electric Power [W]

This output is the auxiliary electricity consumption rate in Watts of the gas fired steam humidifier.  This is the auxiliary electric power input to the blower fan and control unit.

#### Humidifier Auxiliary Electric Energy [J]

This is the auxiliary electricity consumption in Joules of the gas fired steam humidifier over the timestep being reported. This is the auxiliary electric energy consumed by the blower fan and control unit.  This auxiliary electric energy is reported meter output Humidifier:Electricity.

#### Humidifier:Water [m3]

This meter output contains the sum of the water consumed (in cubic meters of water during the report timestep) by all the steam humidifiers at the HVAC level in the simulation.

#### Humidifier:Gas [J]

This meter output contains the sum of the gas consumed (in Joules during the report timestep) by all the steam humidifiers at the HVAC level in the simulation.

#### Humidifier Storage Tank Water Volume Flow Rate [m3/s]

#### Humidifier Storage Tank Water Volume [m3]

These outputs contain the rate and volume of water obtained from water storage tank. These are only present if the humidifier is connected to a Water Storage Tank for its water supply.

#### Humidifier Starved Storage Tank Water Volume Flow Rate [m3/s]

#### Humidifier Starved Storage Tank Water Volume [m3]

These outputs contain the rate and volume of water that could not be obtained from the water storage tank. The component will still operate as if it did get all the water with the balance obtained directly from the mains

#### Humidifier Mains Water Volume [m3]

This output contains the volume of water obtained from the mains.


Group     Desiccant Dehumidifiers
-------------------------------

### Dehumidifier:Desiccant:NoFans

This object models a solid desiccant dehumidifier (excluding associated fans). The process air stream is the air which is dehumidified. The regen air stream is the air which is heated to regenerate the desiccant. This object determines the process air outlet conditions, the load on the regeneration heating coil, the electric power consumption for the wheel rotor motor, and the regeneration air fan mass flow rate. All other heat exchangers are modeled as separate objects connected to the inlet and outlet nodes of the dehumidifier. The solid desiccant dehumidifier is typically used in an AirLoopHVAC:OutdoorAirSystem object, but can also be specified in any AirLoopHVAC. The regeneration heating coil can be Gas, Electric, Steam , or Hot Water coil.   When hot water coil is selected as regeneration heating coil user-defined curves designed for lower temperature operation must be specified in the input field Performance Model Type along with the Nominal Regeneration Temperature input field. The default performance model type is valid for higher nominal regeneration temperature (e.g. 121C).

#### Field: Name

This alpha field contains the identifying name for the desiccant dehumidifier.

#### Field: Availability Schedule Name

The name of the schedule (ref: Schedule) that denotes whether the desiccant unit can run during a given time period. A schedule value of 0 indicates that the unit is off for that time period. A schedule value greater than 0 indicates that the unit can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Process Air Inlet Node Name

The name of the node entering the process side of the desiccant wheel.

#### Field: Process Air Outlet Node Name

The name of the node leaving the process side of the desiccant wheel.

#### Field: Regeneration Air inlet Node Name

The name of the node entering the regeneration side of the desiccant wheel after the regeneration coil.

#### Field: Regeneration Fan Inlet Node Name

Node name for air entering the regeneration fan, mass flow is set by this desiccant dehumidifier model.

#### Field: Control Type

Type of setpoint control. Options are

- LeavingMaximumHumidityRatioSetpoint

- SystemNodeMaximumHumidityRatioSetpoint

**LeavingMaximumHumidityRatioSetpoint** means that the unit is controlled to deliver air at the *Leaving Maximum Humidity Ratio Setpoint*, using bypass dampers to prevent overdrying.

**SystemNodeMaximumHumidityRatioSetpoint** means that the unit is controlled to deliver air at the maximum humidity ratio setpoint (System Node Humidity Ratio Max) on the *Process Air outlet node*, using bypass dampers to prevent overdrying. This setpoint must be established using a set point manager which sets the MaximumHumidityRatio control variable:

- SetpointManager:SingleZone:Humidity:Maximum

- SetpointManager:MultiZone:MaximumHumidity:Average

- SetpointManager:MultiZone:Humidity:Maximum

This will also require the use of a **ZoneControl:Humidistat** object. If the dehumidifer is located in the outdoor air stream, it may also be necessary to use **SetpointManager:OutdoorAirPretreat**.

#### Field: Leaving Maximum Humidity Ratio Setpoint

Fixed setpoint for maximum process air leaving humidity ratio. Applicable only when Control Type = LeavingMaximumHumidityRatioSetpoint.

#### Field: Nominal Process Air Flow Rate

  Process air flow rate in m<sup>3</sup>/s at nominal conditions. This field is autosizable.

#### Field: Nominal Process Air Velocity

Process air velocity in m/s at nominal flow. The default value is 3m/s.

#### Field: Rotor Power

Power input to wheel rotor motor in W. If this field is unknown, electricity consumption of the unit can be obtained from nominal power per unit air flow rate below.

#### Field: Regeneration Coil Object Type

Type of heating coil object for regeneration air. The hot water and steam heating coils require specifying plant loop, branches, and connector objects to support the heating coils, and are placed on the demand side of the plantloop. The hot water flow modulation through the regeneration air heating coil does not require additional controller or Controller:WaterCoil object. The parent object (Dehumidifier:Desiccant:NoFans) itself provides the "controller" function of modulating water flow. The valid choices are:

* Coil:Heating:Electric

* Coil:Heating:Gas

* Coil:Heating:Water

* Coil:Heating:Steam

#### Field: Regeneration Coil Name

Name of heating coil object for regeneration air.

#### Field: Regeneration Fan Object Type

Type of fan object for regeneration air. For UserCurves performance (see below) Fan:VariableVolume and Fan:ConstantVolume are valid. For Default performance (see below) only Fan:VariableVolume is valid.

#### Field: Regeneration Fan Name

Name of fan object for regeneration air.

#### Field: Performance Model Type

Specifies whether the Default performance model or UserCurves curves should be used to model the performance. The default model is a generic solid desiccant wheel using performance curves of the form:

curve = C1 + C2\*edb + C3\*edb\*\*2 + C4\*ew + C5\*ew\*\*2 +
 C6\*vel + C7\*vel\*\*2 + C8\*edb\*ew + C9\*edb\*\*2\*ew\*\*2 +
 C10\*edb\*vel + C11\*edb\*\*2\*vel\*\*2 + C12\*ew\*vel + C13\*ew\*\*2\*vel\*\*2 +
 C14\*ALOG(edb) + C15\*ALOG(ew) + C16\*ALOG(vel)

 edb = process entering drybulb temperature [C]    
 ew   = process entering humidity ratio [kgWater/kgDryAir]    
 vel = process air velocity [m/s]

The Default curves are valid for the following range of process inlet conditions:   dry-bulb temperatures of 1.67C (35F) to 48.9C (120F) and humidity ratios of 0.002857 kgWater/kgDryAir (20 gr/lb) to 0.02857 kgWater/kgDryAir (200 gr/lb). If the process inlet conditions are outside this range, the dehumidifier will not operate.

If UserCurves are specified, then performance is calculated as follows:

Leaving Dry-bulb = (Leaving Dry-Bulb Function of Entering Dry-Bulb and Humidity Ratio Curve) \* (Leaving Dry-Bulb Function of Air Velocity Curve)

Leaving Humidity Ratio = (Leaving Humidity Ratio Function of Entering Dry-Bulb and Humidity Ratio Curve) \* (Leaving Humidity Ratio Function of Air Velocity Curve)

Regeneration Energy = (Regeneration Energy Function of Entering Dry-Bulb and Humidity Ratio Curve) \* (Regeneration Energy Function of Air Velocity Curve)

Regeneration Velocity = (Regeneration Velocity Function of Entering Dry-Bulb and Humidity Ratio Curve) \* (Regeneration Velocity Function of Air Velocity Curve)

The UserCurves are limited to the following range of process inlet conditions (essentially not limited):   dry-bulb temperatures of    73.3C (-100F) to 65.6C (150F) and humidity ratios of 0.0 kgWater/kgDryAir (0 gr/lb) to 0.21273 kgWater/kgDryAir (1490 gr/lb). If the process inlet conditions are outside this range, the dehumidifier will not operate.



When the Default performance model is selected, the remaining fields are ignored.

#### Field: Leaving Dry-Bulb Function of Entering Dry-Bulb and Humidity Ratio Curve Name

*This field is applicable only when* UserCurves *performance model type is specified.*

Leaving dry-bulb of process air as a function of entering dry-bulb and entering humidity ratio, biquadratic curve.

curve = C1 + C2\*edb + C3\*edb\*\*2 + C4\*ew + C5\*ew\*\*2 + C6\*edb\*ew

edb = process entering drybulb temperature [C]

ew   = process entering humidity ratio [kgWater/kgDryAir]

#### Field: Leaving Dry-Bulb Function of Air Velocity Curve Name

*This field is applicable only when* UserCurves *performance model type is specified.*

Leaving dry-bulb of process air as a function of air velocity,   quadratic curve.

curve = C1 + C2\*v + C3\*v\*\*2

v = process air velocity [m/s]

#### Field: Leaving Humidity Ratio Function of Entering Dry-Bulb and Humidity Ratio Curve Name

*This field is applicable only when* UserCurves *performance model type is specified.*

Leaving humidity ratio of process air as a function of entering dry-bulb and entering humidity ratio, biquadratic curve

curve = C1 + C2\*edb + C3\*edb\*\*2 + C4\*ew + C5\*ew\*\*2 + C6\*edb\*ew

edb = process entering drybulb temperature [C]

ew   = process entering humidity ratio [kgWater/kgDryAir]

#### Field: Leaving Humidity Ratio Function of Air Velocity Curve Name

*This field is applicable only when* UserCurves *performance model type is specified.*

Leaving humidity ratio of process air as a function of process air velocity, quadratic curve.

curve = C1 + C2\*v + C3\*v\*\*2

v = process air velocity [m/s]

#### Field: Regeneration Energy Function of Entering Dry-Bulb and Humidity Ratio Curve Name

*This field is applicable only when* UserCurves *performance model type is specified.*

Regeneration energy [J/kg of water removed] as a function of entering dry-bulb and entering humidity ratio, biquadratic curve

curve = C1 + C2\*edb + C3\*edb\*\*2 + C4\*ew + C5\*ew\*\*2 + C6\*edb\*ew

edb = process entering drybulb temperature [C]

ew   = process entering humidity ratio [kgWater/kgDryAir]

#### Field: Regeneration Energy Function of Air Velocity Curve Name

*This field is applicable only when* UserCurves *performance model type is specified.*

Regeneration energy [J/kg of water removed] as a function of process air velocity, quadratic curve.

curve = C1 + C2\*v + C3\*v\*\*2

v = process air velocity [m/s]

#### Field: Regeneration Velocity Function of Entering Dry-Bulb and Humidity Ratio Curve Name

*This field is applicable only when* UserCurves *performance model type is specified.*

Regeneration velocity [m/s] as a function of entering dry-bulb and entering humidity ratio, biquadratic curve

curve = C1 + C2\*edb + C3\*edb\*\*2 + C4\*ew + C5\*ew\*\*2 + C6\*edb\*ew

edb = process entering drybulb temperature [C]

ew   = process entering humidity ratio [kgWater/kgDryAir]

#### Field: Regeneration Velocity Function of Air Velocity Curve Name

*This field is applicable only when* UserCurves *performance model type is specified.*

Regeneration velocity [m/s] as a function of process air velocity, quadratic curve.

curve = C1 + C2\*v + C3\*v\*\*2

v = process air velocity [m/s]

#### Field: Nominal Regeneration Temperature

*This field is applicable only when* UserCurves *performance model type is specified.*

Nominal regeneration temperature upon which the regeneration energy modifier curve is based. This input is ignored when Performance Model Type = Default, which assume a regeneration temperature of 121C.

#### Field: Nominal Power Per Unit Air Flow Rate

This field is nominal power consumption per unit air flow rate. It is used to calculate electricity consumption of the unit when no rotor power is entered.



An example of this statement in an IDF is:

```idf
   Dehumidifier:Desiccant:NoFans,
       Desiccant 1,                         !- Name
       FanAndCoilAvailSched,       !- Availability Schedule Name
       Outside Air Inlet Node,   !- Process Air Inlet Node Name
       Desiccant Process Outlet Node,   !- Process Air Outlet Node Name
       Regen Coil Out Node,         !- Regeneration Air Inlet Node Name
       Outside Air Inlet Node 2,!- Regeneration Fan Inlet Node Name
       SystemNodeMaximumHumidityRatioSetpoint,   !- Control Type
       0.007,                                     !- Leaving Maximum Humidity Ratio Setpoint {kgWater/kgDryAir}
       1,                                             !- Nominal Process Air Flow Rate {m3/s}
       2.5,                                         !- Nominal Process Air Velocity {m/s}
       10,                                           !- Rotor Power {W}
       Coil:Heating:Gas,               !- Regeneration Coil Object Type
       Desiccant Regen Coil,       !- Regeneration Coil Name
       Fan:VariableVolume,           !- Regeneration Fan Object Type
       Desiccant Regen Fan,         !- Regeneration Fan Name
       UserCurves,                           !- Performance Model Type
       Desiccant DryBulb fTW Curve, !- Leaving Dry-Bulb Function of Entering Dry-Bulb and Humidity Ratio
                         !                                                 Curve Name
       Desiccant DryBulb fV Curve,   !- Leaving Dry-Bulb Function of Air Velocity Curve Name
       Desiccant HumRat fTW Curve,   !- Leaving Humidity Ratio Function of Entering Dry-Bulb and Humidity Ratio Curve Name
       Desiccant HumRat fV Curve,     !- Leaving Humidity Ratio Function of Air Velocity Curve Name
       Desiccant RegenEnergy fTW Curve, !- Regeneration Energy Function of Entering Dry-Bulb and Humidity Ratio Curve Name
       Desiccant RegenEnergy fV Curve,   !- Regeneration Energy Function of Air Velocity Curve Name
       Desiccant RegenVel fTW Curve,       !- Regeneration Velocity Function of Entering Dry-Bulb and Humidity Ratio Curve Name
       Desiccant RegenVel fV Curve,         !- Regeneration Velocity Function of Air Velocity Curve Name
       121,                                         !- Nominal Regeneration Temperature {C}
       ;                                  !- Nominal Power Per Unit Air Flow Rate {W/m3/s}
```

### Desiccant Dehumidifier (NoFans) Outputs

* HVAC,Sum,Dehumidifier Removed Water Mass [kg]

* HVAC,Average,Dehumidifier Removed Water Mass Flow Rate [kg/s]

* HVAC,Average,Dehumidifier Part Load Ratio []

* HVAC,Average,Dehumidifier Electric Power [W]

* HVAC,Sum,Dehumidifier Electric Energy [J]

* HVAC,Average,Dehumidifier Regeneration Specific Energy [J/kgWater]

* HVAC,Average,Dehumidifier Regeneration Rate [W]

* HVAC,Sum,Dehumidifier Regeneration Energy [J]

* HVAC,Average,Dehumidifier Regeneration Air Speed [m/s]

* HVAC,Average,Dehumidifier Regeneration Air Mass Flow Rate [kg/s]

* HVAC,Average,Dehumidifier Process Air Mass Flow Rate [kg/s]

#### Dehumidifier Removed Water Mass   [kg]

Mass of water removed from process air stream.

#### Dehumidifier Removed Water Mass Flow Rate [kg/s]

Rate of water removal from process air stream.

#### Dehumidifier Part Load Ratio []

Dehumidifier water removal rate divided by full-load water removal rate.

#### Dehumidifier Electric Power [W]

Dehumidifier rotor electric power.

#### Dehumidifier Electric Energy [J]

Dehumidifier rotor electric energy.

#### Dehumidifier Regeneration Specific Energy [J/kgWater]

Regeneration heating coil energy divided by water removed.

#### Dehumidifier Regeneration Rate [W]

Regeneration heating coil output rate.

#### Dehumidifier Regeneration Energy [J]

Regeneration heating coil output energy.

#### Dehumidifier Regeneration Air Speed[m/s]

Regeneration air velocity.

#### Dehumidifier Regeneration Air Mass Flow Rate [kg/s]

Regeneration air mass flow rate.

#### Dehumidifier Process Air Mass Flow Rate [kg/s]

Process air mass flow rate.

### Dehumidifier:Desiccant:System

The Dehumidifier:Desiccant:System object models the dehumidification of an air stream, normally called the process air stream. A second heated air stream, called the regeneration air stream, is used to remove the collected moisture from the desiccant heat exchanger and this moisture-laden air is then usually exhausted from the building. This Dehumidifier:Desiccant:System object is similar to the Dehumidifier:Desiccant:NoFans object but has some additional modeling capabilities.

The Dehumidifier:Desiccant:System object in EnergyPlus is a compound object that can be placed anywhere in an air loop (AirLoopHVAC). Common locations for this object are in an AirLoopHVAC:OutdoorAirSystem or in the main air loop (AirLoopHVAC) downstream of a cooling coil (postcooling desiccant dehumidifier). This compound object coordinates the operation of several    children    objects: a desiccant heat exchanger, a regeneration air fan, and an optional regeneration air heater. Gas, Electric, Steam, or Hot Water heating coils can be used for regenerator air heaters. If this dehumidifier is placed in the main air loop immediately downstream of a direct expansion (DX) cooling coil, then the dehumidifier   s operation can be coordinated with the operation of the companion DX coil and it is also possible to specify that the DX system   s condenser waste heat can be used to help regenerate the desiccant heat exchanger. For the case of condenser waste heat regeneration, an optional exhaust fan can also be modeled by this desiccant dehumidifier compound object to help maintain a set point temperature for air entering the regeneration side of the desiccant heat exchanger.

It is important to note that the optional exhaust air fan is modeled internal to the Dehumidifier:Desiccant:System and a separate fan object should *not* be added to the input data file (idf) for this fan. On the other hand, a separate fan object *is* required in the input data file for the regeneration air fan.

![DesiccantDehumidifier\_DrawThrough](InputOutputReference/media/image409.png)

Figure 141. Schematic of Dehumidifier:Desiccant:System with Draw Through Regeneration Fan Placement



A schematic of the compound object Dehumidifier:Desiccant:Systemis shown in Figure 141 with the draw through regeneration air fan placement. Figure 142 shows the Dehumidifier:Desiccant:System object configured with the blow through regeneration air fan placement.



NOTE: As with any air loop compound object, the Dehumidifier:Desiccant:System object itself is specified on the AirLoopHVAC Branch or in the AirLoopHVAC:OutdoorAirSystem:EquipmentList for an AirLoopHVAC:OutdoorAirSystem. The children objects (e.g., desiccant heat exchanger, regeneration air fan, and optional regeneration air heater) must be specified separately in the input data file and their inlet/outlet connections must be as shown in Figure 141 or Figure 142.



![DesiccantDehumidifier\_BlowThrough](InputOutputReference/media/image410.png)

Figure 142. Schematic of Dehumidifier:Desiccant:System with Blow Through Regeneration Fan Placement

Currently the only heat exchanger choice for this object is HeatExchanger:Desiccant: BalancedFlow. So to model a Dehumidifier:Desiccant:System located in an air loop, the input data file should include the following objects:

- Dehumidifier:Desiccant:System (in an air loop (AirLoopHVAC) Branch or AirLoopHVAC:OutdoorAirSystem:EquipmentList for an AirLoopHVAC:OutdoorAirSystem)

- HeatExchanger:Desiccant:BalancedFlow (desiccant heat exchanger child object)

- HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1 (desiccant heat exchanger data object)

- ZoneControl:Humidistat, and one of:

- SetpointManager:SingleZone:Humidity:Maximum

- SetpointManager:MultiZone:Humidity:Maximum

- SetpointManager:MultiZone:MaximumHumidity:Average

-   (when in an air loop (AirLoopHVAC) Branch), and   SetpointManager:OutdoorAirPretreat (when in an AirLoopHVAC:OutdoorAirSystem) to place a maximum humidity ratio set point on the sensor node, typically the process air outlet node

- Fan:OnOff or Fan:ConstantVolume (regeneration air fan)

- Coil:Heating:Electric or Coil:Heating:Gas (optional regeneration air heater)

- Coil:Cooling:DX:SingleSpeed or Coil:Cooling:DX:TwoStageWithHumidityControlMode (optional companion cooling coil)



If the user wants to model the Dehumidifier:Desiccant:System in an AirLoopHVAC:OutdoorAirSystem, then the process air path of the dehumidifier should be located in the outdoor air stream and the regeneration air path may be placed in the relief air stream or modeled by the desiccant dehumidifier itself where the first node for the regeneration inlet air stream must be an outdoor air node. If the user wants to model the Dehumidifier:Desiccant:System in an air loop (AirLoopHVAC) Branch, then the process air path of the dehumidifier should be located in the air loop Branch object. For this case, the regeneration air stream is modeled by the desiccant dehumidifier object itself (i.e., not part of an air loop Branch statement) and the first node for the regeneration inlet air stream must be an outdoor air node (ref. Figure 141 or Figure 142).

A description of each input field for this object is provided below:

#### Field: Name

A unique, user-assigned name for a particular Dehumidifier:Desiccant:System. Any reference to this dehumidifier by another object will use this name.

#### Field: Availability Schedule Name

The name of the schedule (ref: Schedule) that denotes whether the dehumidifier can operate during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the dehumidifier can operate. A value less than or equal to 0 (usually 0 is used) denotes that the dehumidifier will not operate (i.e., no heat exchange will take place and the regeneration air fan does not operate). If the field is blank, the schedule has a value of 1 for all time periods. For the case where companion cooling coil regeneration air heating has been specified, the desiccant dehumidifier   s exhaust fan serves as the condenser air fan for the cooling coil system so this availability schedule will not disable exhaust fan operation.

#### Field: Desiccant Heat Exchanger Object Type

This alpha field contains the type of desiccant heat exchanger used with this dehumidifier. Currently, the only valid choice is HeatExchanger:Desiccant:BalancedFlow.

#### Field: Desiccant Heat Exchanger Name

This alpha field contains the name of the desiccant heat exchanger used with this dehumidifier.

#### Field: Sensor Node Name

This alpha field specifies the name of the air loop node used to control desiccant heat exchanger operation. A set point manager must be used to place a maximum humidity ratio set point on this node (e.g., SetpointManager:SingleZone:Humidity:Maximum or SetpointManager:OutdoorAirPretreat).

#### Field: Regeneration Air Fan Object Type

This alpha field contains the type of regeneration air fan used. Available fan types are Fan:OnOff and Fan:ConstantVolume.

#### Field: Regeneration Air Fan Name

This alpha field contains the name of the regeneration air fan used with this dehumidifier.

#### Field: Regeneration Air Fan Placement

This alpha field specifies the fan configuration used in the desiccant dehumidifier. Valid choices are    BlowThrough    and    DrawThrough   , with a default of    DrawThrough    if this field is left blank.

#### Field: Regeneration Air Heater Object Type

This alpha field contains the type of heating coil used to heat the regeneration air stream. This field may be left blank when no regeneration air heater is required. The hot water and steam heating coils require specifying plant loop, branches, and connector objects to support the heating coils, and are placed on the demand side of the plantloop. The hot water flow modulation through the regeneration air heating coil does not require additional controller or Controller:WaterCoil object. The parent object (Dehumidifier:Desiccant:System) itself provides the "controller" function of modulating water flow. Valid choices are:

* Coil:Heating:Electric

* Coil:Heating:Gas

* Coil:Heating:Water

* Coil:Heating:Steam

#### Field: Regeneration Air Heater Name

This alpha field contains the name of the heating coil used to heat the regeneration air stream. This field may be left blank when no regeneration air heater is required.

#### Field: Regeneration Inlet Air Setpoint Temperature

This optional numeric field specifies the regeneration air inlet temperature setpoint in Celsius. The regeneration air heater and/or the companion coil regeneration air heating will be controlled to this temperature to the extent possible. This field may be left blank when no regeneration air heater is required or when control of the exhaust fan used with the companion coil regeneration air heating option is not required.

#### Field: Companion Cooling Coil Object Type

This optional alpha field contains the type of companion cooling coil used with this desiccant dehumidifier. The only valid choices are Coil:Cooling:DX:SingleSpeed and Coil:Cooling:DX:TwoStageWithHumidityControlMode.

#### Field: Companion Cooling Coil Name

This optional alpha field contains the name of the companion cooling coil used with this desiccant dehumidifier. This field may be left blank when no companion cooling coil is being modeled.

#### Field: Companion Cooling Coil Upstream of Dehumidifier Process Inlet

This choice field specifies if the companion cooling coil is located immediately upstream of the dehumidifier   s process inlet. Valid choices are Yes and No. If Yes is selected, then the outlet air node for the companion cooling coil must be the same as the dehumidifier   s process air inlet node (i.e., the process air inlet node name for the desiccant heat exchanger specified for this desiccant dehumidifier). For this case, the companion cooling coil and the desiccant dehumidifier are assumed to operate    in tandem   ; that is, if the simulation determines that the companion cooling coil is unable to meet the humidity set point specified on the sensor node based on its own operation, then the desiccant dehumidifier operates at the same time and for the same duration as the cooling coil to provide improved dehumidification. If No is selected, then the dehumidifier will control to the humidity set point specified on the sensor node to the extent possible. The default value is No if this field is left blank.

#### Field: Companion Coil Regeneration Air Heating

This choice field determines if the companion cooling coil   s condenser waste heat is used to heat the regeneration inlet air. Valid choices are Yes and No. The default value is No if this field is left blank.

#### Field: Exhaust Fan Maximum Flow Rate

This optional numeric field contains the maximum fan volumetric flow rate for the exhaust fan in cubic meters per second. As noted previously, this exhaust fan is modeled internally by the Dehumidifier:Desiccant:System object and a separate fan object should NOT be specified in the input data file for this fan. This field is used only when a companion cooling coil is specified and the    Companion Coil Regeneration Air Heating    field is set to    Yes   . This field must be used in conjunction with the    Exhaust Fan Maximum Power    and the    Exhaust Fan Power Curve Name    input fields. The model assumes that the exhaust fan will operate as needed to maintain the    Regeneration Inlet Air Setpoint Temperature   , up to the maximum flow rate specified in this input field. If the desiccant dehumidifier is OFF for a simulation timestep but its companion cooling coil is operating and is specified to provide regeneration air heating, then the exhaust fan operates at this maximum air flow rate (i.e., this fan serves as the condenser fan for the companion cooling coil system when regeneration air heating is specified, so the inputs to the companion cooling coil object should not include the condenser fan energy since the condenser fan energy is modeled by the Dehumidifier:Desiccant:System object).

#### Field: Exhaust Fan Maximum Power

This optional numeric field contains the maximum power for the exhaust fan in Watts (i.e., at the Exhaust Fan Maximum Flow Rate). This field is used only when a companion cooling coil is used and the    Companion Coil Regeneration Air Heating    field is set to    Yes   . This field must be used in conjunction with the    Exhaust Fan Maximum Flow Rate    and the    Exhaust Fan Power Curve Name    input fields.

#### Field: Exhaust Fan Power Curve Name

This optional alpha field contains the name of the exhaust fan power modifier curve. This field is used only when a companion cooling coil is used and the    Companion Coil Regeneration Air Heating    field is set to    Yes   . This field must be used in conjunction with the    Exhaust Fan Maximum Flow Rate    and the    Exhaust Fan Maximum Power    input fields. If this field is blank, the exhaust fan operates (when required) at the maximum power specified in the field above. The curve object type for this Exhaust Fan Power Curve Name must be Curve:Cubic or Curve:Quadratic. The curve object (Curve:Cubic or Curve:Quadratic) defines the change in exhaust fan power as a function of the ratio of the actual exhaust air flow rate divided by the maximum flow rate.

Following is an example input for this object:

```idf
   Dehumidifier:Desiccant:System,
       Desiccant 1,                         !- Name
       FanAvailSched,                     !- Availability Schedule Name
       HeatExchanger:Desiccant:BalancedFlow,   !- Desiccant Heat Exchanger Object Type
       Desiccant Heat Exchanger 1,   !- Desiccant Heat Exchanger Name
       HX Process Outlet Node,   !- Sensor Node Name
       Fan:ConstantVolume,           !- Regeneration Air Fan Object Type
       Desiccant Regen Fan,         !- Regeneration Air Fan Name
       DrawThrough,                         !- Regeneration Air Fan Placement
       Coil:Heating:Gas,               !- Regeneration Air Heater Object Type
       Desiccant Regen Coil,       !- Regeneration Air Heater Name
       46.111111,                             !- Regeneration Inlet Air Setpoint Temperature {C}
       Coil:Cooling:DX:SingleSpeed,   !- Companion Cooling Coil Object Type
       Desiccant DXSystem Cooling Coil,   !- Companion Cooling Coil Name
       Yes,                           !- Companion Cooling Coil Upstream of Dehumidifier Process Inlet
       Yes,                                         !- Companion Coil Regeneration Air Heating
       1.05,                                       !- Exhaust Fan Maximum Flow Rate {m3/s}
       50,                                           !- Exhaust Fan Maximum Power {W}
       EXHAUSTFANPLF;                     !- Exhaust Fan Power Curve Name
```



### Desiccant Dehumidifier Outputs

* HVAC,Sum,Dehumidifier Removed Water Mass [kg]

* HVAC,Average,Dehumidifier Removed Water Mass Flow Rate [kg/s]

* HVAC,Average,Dehumidifier Part Load Ratio []

* HVAC,Average,Dehumidifier Exhaust Fan Electric Power [W]

* HVAC,Sum,Dehumidifier Exhaust Fan Electric Energy [J]

#### Dehumidifier Removed Water Mass   [kg]

This output is the mass of water removed from the process air stream in kilograms for the timestep being reported.

#### Dehumidifier Removed Water Mass Flow Rate [kg/s]

This output is the average rate of water removal from the process air stream in kilograms per second for the timestep being reported.

#### Dehumidifier Part Load Ratio [ ]

This output is the fraction of time that the desiccant heat exchanger (and associated regeneration air heater and fans, if appropriate) operate for the timestep being reported.

#### Dehumidifier Exhaust Fan Electric Power [W]

This output is the average electric consumption rate for the exhaust fan in Watts for the timestep being reported.

#### Dehumidifier Exhaust Fan Electric Energy [J]

This output is the electric consumption for the exhaust fan in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, EndUseKey = Cooling, GroupKey = System (ref. Output:Meter objects).

Group     Energy Management System (EMS)
--------------------------------------

The Energy Management System (EMS) is one of the high-level control methods available in EnergyPlus. An EMS is able to access a wide variety of    sensor    data and use this data to direct various types of control actions. The concept is to emulate, inside EnergyPlus, the types of controls possible with the digital energy management systems used in real buildings.

In the hierarchy of EnergyPlus controls, the EMS module is a high-level, generalized, supervisory control for building systems. The EMS replicates the functionality of many of the existing high-level control objects in EnergyPlus. Similar to the AvailabilityManager objects, the EMS can turn on and off pumps and fans. Similar to the DemandManager objects, the EMS can turn on and off lights and electric equipment, change the set points on zone thermostats, and dispatch on-site generation. Similar to the SetpointManager objects, the EMS can change the set points on system nodes. Similar to the PlantEquipmentOperation objects, the EMS can turn on and off supply-side heating, cooling, and heat rejection equipment, i.e., boilers, chillers, cooling towers, etc. Similar to the ElectricLoadCenter:Distribution, the EMS can turn on and off on-site generation equipment.

A separate document called *Application Guide for EMS* contains much more information on how to use the EMS. The EMS uses the EnergyPlus Runtime Language (Erl) for custom programming of control routines.

### EnergyManagementSystem:Sensor

The EnergyManagmentSystem:Sensor object is used to declare an Erl variable that is linked to EnergyPlus output variables or meters. EMS sensors are used to get information from elsewhere in the model for use in control calculations.   The separate output files called eplusout.rdd and eplusout.mdd provide a listing of the output variables and meters that can be used as sensors.

#### Field: Name

This field contains a unique name for the sensor that becomes the name of a variable for use in Erl programs. No spaces are allowed in the object name. This name will be a global variable in Erl programs and cannot duplicate any other global scope Erl variable.

#### Field: Output:Variable or Output:Meter Index Key Name

The key reference for the specified output variable. For example, if System Node Temperature is the output variable, the unique node name is the key. The *Key Name* field should be omitted for weather variables and meters because they do not have a key.

#### Field: Output:Variable or Output:Meter Name

The name of the output variable or meter that is to be mapped to the Erl variable for the sensor. The names that can be used in a specific model are included in the .RDD output file.

Examples of this object follow.

```idf
EnergyManagementSystem:Sensor,
     T1, !Name
     Perimeter_ZN_1 , ! Output:Variable or Output:Meter Index Key Name
     Zone Mean Air Temperature ; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
     PMV5, !Name
     Core_ZN , ! Output:Variable Index Key Name
     Zone Thermal Comfort Fanger Model PMV ; ! Output:Variable Name

EnergyManagementSystem:Sensor,
     T_VAV5FanIn, !Name
     VAV_5_HeatC-VAV_5_FanNode , ! Output:Variable Index Key Name
     System Node Temperature ; ! Output:Variable Name

EnergyManagementSystem:Sensor,
     cooling_setpoint,                                   ! Name
     CLGSETP_SCH ,                 ! Output:Variable Index Key Name
     Schedule Value ; ! Output:Variable Name
```


### EnergyManagementSystem:Actuator

This object maps an Erl variable to a control actuator elsewhere in EnergyPlus. The EMS then initiates control actions by changing the value of this variable inside an Erl program. The Application Guide for EMS contains much more information on EMS actuators. The eplusout.EDD file can contain a listing of the actuators available for a specific model.

#### Field: Name

The field contains a unique name for the actuator that becomes the name of a variable for use in Erl programs. No spaces are allowed in the object name. This name will be a global variable in Erl programs and cannot duplicate any other global scope Erl variable.

#### Field: Actuated Component Unique Name

This field defines a unique name for the specific entity that is to be controlled. The names for each individual component are listed in the EDD output file when Verbose mode is used     see the input object Output:EnergyManagementSystem for more on the EDD file. These will often be user-defined names of input objects or system nodes, but some actuators are automatically setup by the program and will not be completely user-defined.

#### Field: Actuated Component Type

The field defines the type of the entity that is to be controlled by the actuator. The component types available vary with the specifics of individual models. The types of components that can be used as actuators in a specific model are listed in the EDD output file     see the input object Output:EnergyManagementSystem for more on the EDD file. Components can be object types defined elsewhere in the IDD but there are other types of entities such as nodes and system-level actuators that do not directly correspond to IDF objects.

#### Field: Actuated Component Control Type

This field defines the type of control to be done on the specific entity being controlled. The control types available are listed in the EDD output. Specific components may have more than one type of control available, such as flow rate or temperature, and this field is used to distinguish between them.

Example input objects.

```idf
  EnergyManagementSystem:Actuator,
      VAV_5_NightCycleStatus,     ! Name
      VAV_5,                                       ! Actuated Component Unique Name
      AirLoopHVAC,                           ! Actuated Component Type
      Availability Status;           ! Actuated Component Control Type

  EnergyManagementSystem:Actuator,
      VAV_1_SAT_setpoint,                                       ! Name
      VAV_1 Supply Equipment Outlet Node ,     ! Actuated Component Unique Name
      System Node Setpoint,                                   ! Actuated Component Type
      Temperature Setpoint;                                   ! Actuated Component Control Type

  EnergyManagementSystem:Actuator,
      myCLGSETP_SCH_Override,                             ! Name
      CLGSETP_SCH,                                                   !- Actuated Component Unique Name
      Schedule:Constant,                                       ! Actuated Component Type
      Schedule Value;                                             ! Actuated Component Control Type
```

### EnergyManagementSystem:ProgramCallingManager

The EnergyManagementSystem:ProgramCallingManager object is used to specify when individual Erl programs are run. This object manages two temporal aspects of running Erl programs. The first is when they are run relative to the rest of EnergyPlus, and the second is when they are run relative to each other. EMS applications can use multiple EnergyManagementSystem:ProgramCallingManager objects. For example, one manager may execute an initialization program once at the beginning of the run period while additional managers call various sets of programs from different EMS Calling Points.

Control schemes can be organized using a multiple Erl programs and this object this specifies the order in which they are executed. *Program Name 1* is run first, *Program Name 2* is run second, etc. The run order can be important if there are interactions or dependencies between two or more programs. Within each program there may be calls to execute subroutine programs but only calling managers are used to execute main-level programs.

#### Field: Name

This is a unique name for this particular program manager.

#### Field: EnergyPlus Model Calling Point

This field describes when the Erl programs managed under this object are called during an EnergyPlus simulation. All of the programs listed are called at this same calling point. There are 15 possible calling points summarized below. For more information see the section on EMS Calling Points in the Application Guide for EMS.

- BeginNewEnvironment. This calling point occurs near the beginning of each environment period. Environment periods include sizing periods such as design days and run periods. This calling point will not be useful for control actions but is useful for initialization of Erl program variables and other one-time set up actions for EMS.

- AfterNewEnvironmentWarmUpIsComplete. This calling point occurs at the beginning of each environment period but after warm up days are complete. Warm up days are used to condition the transient aspects of the model with the first day before proceeding. This calling point will not be useful for control actions but is useful for re-initializing Erl programs with fresh values after warm up is complete. Programs called from this point might be used to reset counters or summed variables that would change during warmup.

- BeginTimestepBeforePredictor. This calling point happens near the beginning of each timestep but before predictor executes.    Predictor    refers to the step in EnergyPlus modeling where the zone   s thermal loads are calculated. This calling point is useful for controlling components that affect the thermal loads that the systems will be attempting to meet. Programs called from this point might actuate the building envelope or internal gains based on current weather and the results from the previous timestep.

- AfterPredictorBeforeHVACManagers. This calling point happens each timestep just after predictor executes but before the traditional supervisory control models for SetpointManager and AvailabilityManager are called. This calling point is useful for a variety of control actions. However, if there are conflicts, the EMS control actions may be overwritten by the actions of any traditional SetpointManagers or AvailabilityManagers in the model.

- AfterPredictorAfterHVACManagers. This calling point happens each timestep after predictor executes and after the SetpointManager and AvailabilityManager models are called. This calling point is useful for a variety of control actions. However, if there are conflicts, SetpointManager or AvailabilityManager actions may be overwritten by EMS control actions.

- InsideHVACSystemIterationLoop. This calling point happens each HVAC iteration. The HVAC systems solvers iterate to convergence within each timestep and this calling point is inside this iteration loop. This calling point is useful for a variety of control actions. Being inside the interation loop, this calling point has the advantage that input data need not necessarily be lagged from prior timestep results and can, in some cases, improve the accuracy of controls. The disadvantage is that programs may run an excessive number of times slowing down the execution of the program.

- EndOfZoneTimestepBeforeZoneReporting. This calling point happens each zone timestep just before the output reports are updated for zone-timestep variables and meters. This calling point is useful for custom output variables with    Zone    frequency because they will be in sync with the rest of the zone output variables.

- EndOfZoneTimestepAfterZoneReporting. This calling point happens each zone timestep just after the output reports are updated for zone-timestep variables and meters. This calling point is the last one of a timestep and is useful for making control decisions for the next zone timestep using the final meter values for the current zone timestep.

- EndOfSystemTimestepBeforeHVACReporting. This calling point happens each system timestep just before the output reports are updated for HVAC-timestep variables and meters. This calling point is useful for custom output variables with    HVAC    frequency because they will be in sync with the rest of the system output variables.

- EndOfSystemTimestepAfterHVACReporting. This calling point happens each system timestep just after the output reports are updated for HVAC-timestep variables and meters. This calling point is useful for making control decisions for the next system timestep using the final meter values for the current system timestep.

- EndOfZoneSizing. This calling point happens once during each simulation and only if the run is set to do zone sizing. The calling point occurs just after the native zone sizing calculations are completed but before the sizing results are finalized. This calling point is useful for taking the intermediate results of zone sizing calculations and modifying them based on custom calculations.

- EndOfSystemSizing. This calling pont happens once during each simulation and only if the run is set to do system sizing. The calling point occurs just after the native air system sizing calculations are completed but before the sizing results are finalized. This calling point is useful for taking the intermediate results of zone and system sizing calculations and modifying them based on custom calculations.

- AfterComponentInputReadIn. This calling point occurs early in the simulation when   HVAC component   s input data has been processed but before any component-level calculations for automatic sizing. This calling point occurs once for each of the types of HVAC components that have EMS actuators for autosize overrides. This calling point is not directly useful for control actions but is useful for overriding the results of sizing at the component level.

- UserDefinedComponentModel. This calling point occurs when user-defined HVAC and plant component models are called to be simulated.   This calling point is only used for the programs that model custom components.   This calling point differs from the others in that when it is being used the calls to trigger include a reference to a specific EnergyManagementSystem:ProgramCallingManager and only the one manger is executed.

- UnitarySystemSizing.   This calling point occurs when Unitary systems begin their calculations for determining the size values for autosized input fields.   This calling point is used for overriding the autosizing outcomes for unitary systems.   Each unitary system in the simulation will call this point one time.   This calling point is used to override sizing in the following input objects:   AirLoopHVAC:UnitarySystem, AirLoopHVAC:Unitary:Furnace:HeatOnly, AirLoopHVAC:UnitaryHeatOnly, AirLoopHVAC:UnitaryHeatCool,AirLoopHVAC:Unitary:Furnace:HeatCool, AirLoopHVAC:UnitaryHeatPump:AirToAir, and AirLoopHVAC:UnitaryHeatPump:WaterToAir.

#### Field: Program Name 1

The name of the EnergyManagementSystem:Program object that will be the first to run for the calling point.

#### Field: Program Name 2 .. N

The name of the EnergyManagementSystem:Program object that will be the second to run. Additional programs can be listed. The object is automatically extensible to accommodate as many programs as needed.



IDF examples:

```idf
EnergyManagementSystem:ProgramCallingManager,
     Initialize EMS for Run , ! Name
     BeginNewEnvironment ,       ! EnergyPlus Model Calling Point
     InitializeMyEMS;                 ! Program Name 1


EnergyManagementSystem:ProgramCallingManager,
     EMS-based Setpoint Managers , ! Name
     AfterPredictorAfterHVACManagers , ! EnergyPlus Model Calling Point
     VAV_5_SchedSetpoint , !Program Name 2
     VAV5MixedAirManagers,
     VAV_1_SchedSetpoint,
     VAV1MixedAirManagers,
     VAV_3_SchedSetpoint,
     VAV3MixedAirManagers,
     VAV_2_SchedSetpoint,
     VAV2MixedAirManagers,
     CoolSys1_SchedSetpoint,
     HeatSys1_SchedSetpoint,
     SHWSys1_SchedSetpoint,
     VAV_5_NightCycleMGR,
     VAV_1_NightCycleMGR,
     VAV_2_NightCycleMGR,
     VAV_3_NightCycleMGR;
```


### EnergyManagementSystem:Program

The EnergyManagementSystem:Program object is the central processor of the EMS and the primary container for the *EnergyPlus Runtime Language*, or Erl. The EnergyManagementSystem:Program objects are run in the order and point during an EnergyPlus simulation that is specified in an EnergyManagementSystem:ProgramCallingManager object. Multiple EnergyManagementSystem:Program objects are allowed and may interact (or interfere) with each other. The *Application Guide for EMS* provides a comprehensive overview of Erl programming.

The object definition is very simple. There is a name followed by lines of Erl program code.

#### Field: Name

This field is the unique name of the Erl program. The name can be used to call the program to run from another program or subroutine. No spaces are allowed in the name.

#### Field Set:   Program lines 1 to N

Each remaining field contains a single line of code for the *EnergyPlus Runtime Language*, or Erl. Erl is a little programming language with its own syntax. The commas separating fields can be thought of as end of line characters. The *Application Guide for EMS* provides a the details on Erl program code.

Example IDF input objects follow.

```idf
EnergyManagementSystem:Program,
   RH_OpeningController ,         ! Name
   IF ZoneRH < 25,
       SET MyOpenFactor = 0.0 ,
   ELSEIF ZoneRH > 60,
       SET MyOpenFactor = 1.0 ,
   ELSE,
       SET MyOpenFactor = (ZoneRH - 25) / (60 - 25),
   ENDIF;

EnergyManagementSystem:Program,
     AverageZoneTemps , ! Name
     SET Zn1vol = 346.0225, ! zone air volume
     SET Zn2vol = 205.2650, ! zone air volume
     SET Zn3vol = 346.0225, ! zone air volume
     SET Zn4vol = 205.2650, ! zone air volume
     SET Zn5vol = 456.4551, ! zone air volume
     SET SumNumerator = T1*Zn1vol + T2*Zn2vol + T3*Zn3vol + T4*Zn4vol + T5*Zn5vol,
     SET SumDenominator = Zn1vol + Zn2vol + Zn3vol + Zn4vol + Zn5vol,
     SET AverageBuildingTemp = SumNumerator / SumDenominator;


EnergyManagementSystem:Program,
     VAV2MixedAirManagers , ! Name
     SET VAV_2_CoolC_Setpoint = Seasonal_Reset_SAT_Sched - ( T_VAV2FanOut - T_VAV2FanIn),
     SET VAV_2_HeatC_Setpoint = Seasonal_Reset_SAT_Sched - ( T_VAV2FanOut - T_VAV2FanIn),
     SET VAV_2_OA_Setpoint = Seasonal_Reset_SAT_Sched - ( T_VAV2FanOut - T_VAV2FanIn);
```

### EnergyManagementSystem:Subroutine

The EnergyManagementSystem:Subroutine object contains a block of code written in the *EnergyPlus Runtime Language* that can be run from another Erl program. If the subroutine is never called, it will never run by itself. Subroutines are useful for encapsulating code that is called in multiple places. It is also helpful for organizing and structuring code. When the subroutine finishes running, control is returned to the object that called it. See the *Application Guide for EMS* for information on writing Erl programs.

#### Field: Name

The name uniquely identifying the subroutine. The name can be used to call the subroutine to run from a program or another subroutine or even itself. No spaces are allowed in the name.

#### Field set:   Lines 1 to N

Each remaining field contains a single line of code for the *EnergyPlus Runtime Language*, or Erl. Erl is a little programming language with its own special syntax. The commas separating fields can be thought of as end of line characters. The *Application Guide for EMS* contains the details on the rules for Erl program code.

IDF examples:

```idf
EnergyManagementSystem:Subroutine,
   Add4ToN,                                                           !- Name
   SET N = N + 4;                                               !- EnergyPlus Runtime Language

EnergyManagementSystem:Subroutine,
   manage_ext_lights,                                       !- Name
   IF inc_solar > 0,                                         !- EnergyPlus Runtime Language
       SET ext_lights_pwr = Off,
   ELSE,
       SET ext_lights_pwr = On,
   ENDIF;

EnergyManagementSystem:Subroutine,
   manage_solar_collector,                             !- Name
   IF Tout_F < 32,                                             !- EnergyPlus Runtime Language
       SET pump_pwr = On,
       EXIT,
   ENDIF,
   SET delta_T = Tcollector     Ttank,
   IF delta_T > 0,
       SET pump_pwr = On,
   ELSE,
       SET pump_pwr = Off,
   ENDIF;
```


### EnergyManagementSystem:GlobalVariable

The EnergyManagementSystem:GlobalVariable object declares one or more global variables that can be accessed by all Erl programs in the EMS. Erl variables declared by the user as sensor and actuators objects are already global variables. Global scope variables are needed to move date in and out of subroutines because Erl does not support passing arguments within such calls. Global scope variables are also needed to pass an Erl variable result to an output variable. Each field in this object names a new global Erl variable.

#### Field: Erl Variable (1..N) Name

The name becomes the global Erl variable name that can be referenced in the *EnergyPlus Runtime Language*. No spaces are allowed in the object name. The name must be unique across all global scope variables including those declared as sensor and actuators and the built-in variables.

IDF examples using this object follow:

```idf
EnergyManagementSystem:GlobalVariable,
   global_var;                                                                   !- Name

EnergyManagementSystem:GlobalVariable, Temp_C;

EnergyManagementSystem:GlobalVariable, Temp_F;

EnergyManagementSystem:Subroutine,
   CalcFahrenheit,                                                           !- Name
   SET Temp_F = Temp_C * (9/5) + 32;

EnergyManagementSystem:Program,
    DummyProgram,                                                               !- Name
   SET Temp_C = Tout,
   RUN CalcFahrenheit,
   SET Tout_F = Temp_F,
   IF Tout_F > 32,
       RUN FreezeProtect,
   ENDIF;
```


### EnergyManagementSystem:OutputVariable

The **EnergyManagementSystem:OutputVariable** object creates a custom output variable that is mapped to an EMS variable. These can be declared by an **EnergyManagementSystem:Sensor** object, an **EnergyManagementSystem:Actuator** object, or an **EnergyManagementSystem:GlobalVariable** object, or any local variable in an Erl program. The custom output variable can then be reported to the output file using the standard EnergyPlus output mechanisms such as with the Output:Variable object.

The EnergyManagementSystem:OutputVariable object is a primary way to obtain data from an Erl program and is likely to be essential for developing and debugging programs. This object also provides a powerful mechanism to create custom output variables. See the *Application Guide for EMS* for more information.

#### Field: Name

This field contains the user-defined name for the new output variable. This is the name that will appear in the RDD output file and can be referenced in other input for output such as an Output:Variable object. By convention, the name is in title case for capitalization. Units are provided in the Units field.

#### Field: EMS Variable Name

This field contains the EMS variable name that is to be mapped to the custom output variable. This must be used elsewhere in Erl programs and cannot have spaces.

#### Field: Type of Data in Variable

This field describes the nature of the variable. There are two choices, Averaged or Summed. Averaged variables are state variables such as temperature, power, or flow rate. Summed variables are quantities such as energy that accumulate across time.

#### Field: Update Frequency

This field describes which timestep the variable is associated with. There are two choices, ZoneTimestep or SystemTimestep. Variables that are related to the building or zone loads are generally associated with the zone timestep. Variables that are related to HVAC system operation are generally associated with the system timestep.

#### Field: EMS Program or Subroutine Name

If the EMS variables is a local scope variable, i.e., not declared as a global scope variable, then this field identifies which program uses the variable. The field references the object name of the Erl program or subroutine object. For global variables, this field should be omitted.

#### Field: Units

This field should contain the units for the output variable in standard EnergyPlus units. It does not need to be enclosed in square brackets.

Examples of this object follow.

```idf
EnergyManagementSystem:OutputVariable,
     Weighted Average Building Zone Air Temperature, ! Name
     AverageBuildingTemp, ! EMS Variable Name
     Averaged, ! Type of Data in Variable
     ZoneTimeStep , ! Update Frequency
     ,           ! EMS Program or Subroutine Name
     C;


   EnergyManagementSystem:OutputVariable,
       Main CW Coil Total Cooling Rate,   !- Name
       CWcoil1_tot_cool_Power,   !- EMS Variable Name
       Averaged,                               !- Type of Data in Variable
       SystemTimestep,                   !- Update Frequency
       MainCWCoil1_ModelOuput,   !- EMS Program or Subroutine Name
       W;                                             !- Units
```

### EnergyManagementSystem:MeteredOutputVariable,

The EnergyManagementSystem:MeteredOutputVariable object creates a custom output variable that is mapped to an EMS variable and is also included in the metering system that EnergyPlus has for aggregating results for different resources across the model.   This object is very similar to EnergyManagementSystem:OutputVariable with the main differences being that only    summed    types of data in the Erl variable and the quantity is to be added to a meter.   This allows for custom output variables that also impact the results for the amount of electricity or gas consumed.

#### Field: Name

This field contains the user-defined name for the new output variable. This is the name that will appear in the RDD and MTD output files and can be referenced in other input for output such as an Output:Variable object. Units are provided in the Units field.

#### Field: EMS Variable Name

This field contains the EMS variable name that is to be mapped to the custom output variable. This must be used elsewhere in Erl programs and cannot have spaces.

#### Field: Update Frequency

This field describes which timestep the variable is associated with. There are two choices, ZoneTimestep or SystemTimestep. Variables that are related to the building or zone loads are generally associated with the zone timestep. Variables that are related to HVAC system operation are generally associated with the system timestep.

#### Field: EMS Program or Subroutine Name

If the EMS variables is a local scope variable, i.e., not declared as a global scope variable, then this field identifies which program uses the variable. The field references the object name of the Erl program or subroutine object. For global variables, this field should be omitted.

#### Field: Resource Type

This field is used to specify the type of resource that the output variable consumes or produces.   The choice here will determine which of the meters the output should be added to when EnergyPlus aggregates results for overall consumption.   The following keywords can be used to choose the type of resource that should be metered:

- **Electricity**, this selects the main meter for electricity consumption, in units of Joules [J],

- **NaturalGas**, this selects the meter for natural gas consumption, in units of Joules [J],

- **Gasoline**, this selects the meter for gasoline consumption, in units of Joules [J],

- **Diesel**, this selects the meter for diesel consumption, in units of Joules [J],

- **Coal**, this selects the meter for coal consumption, in units of Joules [J],

- **FuelOil\#1**, this selects the meter for \#1 Fuel Oil consumption, in units of Joules [J],

- **FuelOil\#2**, this selects the meter for \#2 Fuel Oil consumption, in units of Joules [J],

- **Propane**, this selects the meter for propane consumption, in units of Joules [J],

- **WaterUse**, this selects the meter for overall water consumption, in units of cubic meters [m<sup>3</sup>],

- **OnSiteWaterProduced**, this selects the meter for overall on-site water collection, in units of cubic meters [m<sup>3</sup>],

- **MainsWaterSupply**, this selects the meter for water supplied by utility mains, in units of cubic meters [m<sup>3</sup>],

- **RainWaterCollected**, this selects the meter for water collected from rain, in units of cubic meters [m<sup>3</sup>],

- **WellWaterDrawn**, this selects the meter for water drawn from a local well, in units of cubic meters [m<sup>3</sup>],

- **CondensateWaterCollected**, this selects the meter for water collected from cooling coils as condensate, in units of cubic meters [m<sup>3</sup>],

- **EnergyTransfer**, this selects the general meter for energy transfers, in units of Joules [J],

- **Steam**, this selects the meter for steam energy consumption, in units of Joules [J],

- **DistrictCooling**, this selects the meter for district chilled water energy consumption, in units of Joules [J],

- **DistrictHeating**, this selects the meter for district hot water energy consumption, in units of Joules [J],

- **ElectricityProducedOnSite**, this selects the meter for electricity produced on the site, in units of Joules [J],

- **SolarWaterHeating**, this selects the meter for hot water heating energy from solar collectors, in units of Joules [J], and,

- **SolarAirHeating**, this selects the meter for air heating energy from solar collectors in units of Joules [J],.

#### Field: Group Type

This field is used to specify how the output variable fits into the categorization scheme used by the metering system in EnergyPlus to identify what part of the model is involved.   Metered output variables are classified as being in one of the following general groups:

- **Building**, this category includes all the meters associated with parts of the building that are not related to HVAC or Plant.   This includes internal and exterior services such as lights, electric equipment, exterior lights, etc.

- **HVAC**, this category includes all the meters associated with parts of the HVAC system that are related to air and zone thermal conditioning and ventilation (but not hydronic plant systems). This includes things like fans, air conditioners, furnaces etc.

- **Plant**, this category includes all the meters associated with parts of the hydronic plant system that are related to heating, cooling, service water heating, and heat rejection.   This includes things like boilers, chillers, water heaters, towers, etc.

#### Field: End-Use Category

This field is used to specify the end use category that should be assigned to the resource associated with the output variable.   EnergyPlus reporting includes the breakdown of how resources are used across different end uses.   Metered output variables must be classified as being in one of the following end use categories:

- Heating

- Cooling

- InteriorLights

- ExteriorLights

- InteriorEquipment

- ExteriorEquipment

- Fans

- Pumps

- HeatRejection

- Humidifier

- HeatRecovery

- WaterSystems

- Refrigeration

- OnSiteGeneration

#### Field: End-Use Subcategory

This field is used to specify the end use subcategory that will be assigned to the output variable.   EnergyPlus reporting includes the breakdown of how resources are used across different end uses with added breakdown for the different subcategories within a particular end use.   This user can define his or her own subcategories and enter them in this field.   If left blank, then no subcategory classification is made and the output is included in the general subcategory for the end use category determined in the previous field.

#### Field: Units

This field should contain the units for the output variable in standard EnergyPlus units. It does not need to be enclosed in square brackets.

Examples of this object follow.

```idf
   EnergyManagementSystem:MeteredOutputVariable,
       Zone 1 WinAC Electricity Consumption,   !- Name
       Zone1WinAC_ElectEnergy,   !- EMS Variable Name
       SystemTimestep,                   !- Update Frequency
       Zone1_WinAC_ModelOuput,   !- EMS Program or Subroutine Name
       Electricity,                         !- Resource Type
       HVAC,                                       !- Group Type
       Cooling,                                 !- End-Use Category
       Window Air Conditioners, !- End-Use Subcategory
       J;                                             !- Units
```

### EnergyManagementSystem:TrendVariable

The EnergyManagementSystem:TrendVariable object declares a global trend EMS variable that can be accessed by all Erl programs in the EMS. Trend variables store the recent history of the Erl variable they are associated with. The trend data are useful for examining the progression of time series data. The user declares a new trend variable using this object and associates it with another global Erl variable that will be logged. Trend data are pushed into a stack so that the most recent data are always at the beginning of the stack. Once the stack is full, the oldest data are lost from the trend log. Each value in the trend log is for a zone timestep into the past. The first value in the trend is the one from the previous zone time step.

#### Field: Name

The object name becomes the global EMS trend variable name that can be referenced in the *EnergyPlus Runtime Language*. No spaces are allowed in the name. Then name must be unique across all global scope variables including those declared as sensor and actuators and the built-in variables.

#### Field: EMS Variable Name

This field contains the EMS variable name that is to be mapped to the trend variable. This must be a global EMS variable defined elsewhere and cannot have spaces.

#### Field: Number of Timesteps to be Logged

This field describes how much data are to be held in the trend variable. The trended data are held in an array with one value for each data point going back in time. This field determines how many elements are in that array. If there are six timesteps per hour and this field is set to 144, then the trend will contain data for the most recent 24 hours period.

Examples of this object follow.

```idf
EnergyManagementSystem:TrendVariable,
     AvgTemptrendLog1,                   !- Name
     AverageBuildingTemp,             !- EMS Variable Name
     300;                                             !- Number of Timesteps to be Logged


EnergyManagementSystem:TrendVariable,
     PMVtrendLog1, ,                       !- Name
     PMV5,                                           !- EMS Variable Name
     144;                                             !- Number of Timesteps to be Logged
```

### EnergyManagementSystem:InternalVariable

The EMS also provides a method to obtain static data from elsewhere in the model. Whereas EMS sensors are used for time-varying data, there are also data that describe certain design parameters for the building which may be useful for EMS calculations. A method for accessing internal data is provided as a time saver and means of better generalizing Erl programs for wider applicability. Information needed for this input object is output by EnergyPlus to the eplusout.edd file     see the Output:EnergyManagementSystem input object. The EDD file can list the internal data index keys and types that are available for use with this object. The Application Guide for EMS discusse internal variables in more depth.

#### Field: Name

This field contains a unique name for the internal variable that becomes the name of a variable for use in Erl programs. No spaces are allowed in the name. This name will be a global variable in Erl programs and cannot duplicate any other global scope EMS variable.

#### Field: Internal Data Index Key Name

This field contains the unique identifier for the internal variable. This is usually a name defined by the user elsewhere in an IDF input object. For example, for an internal variable for the floor area of a zone, this would be the name of the zone.

#### Field: Internal Data Type

This field defines the type of internal data source that is to be mapped to the EMS variable. The types of internal source data that can be used as internal variables are listed in the EIO output file whan an input file has any EMS-related objects.

An example of this object follows.

```idf
EnergyManagementSystem:InternalVariable,
     Zn1vol,                   !- Name
     Perimeter_ZN_1,   !- Internal Data Index Key Name
     Zone Air Volume; !- Internal Data Type
```

### EnergyManagementSystem:CurveOrTableIndexVariable

The EMS provides a method for reusing curve and table input objects from elsewhere in the model.   Input objects, such as Curve:Cubic, Curve:Biquadratic, or Table:TwoIndependetVariables, are used by various component models to describe performance relationships in a generic way.   By using an EnergyManagementSystem:CurveOrTableIndexVariable input object, these curves and tables can be used in your own Erl programs.   This object sets up an Erl variable that contains an index that points to specific curve or table.   This index variable is then used as the first argument in a call to the built-in function called @CurveValue so that the correct curve or table is evaluated.

#### Field: Name

This field contains a unique name for the index variable that becomes the name of a variable for use in Erl programs. No spaces are allowed in the name. This name will be a global variable in Erl programs and cannot duplicate any other global scope EMS variable.   The variable will be filled by the EMS system to have a value that    points    to the curve or table object named in the following field.

#### Field: Curve or Table Object Name

This field contains the unique name of a Curve:\* or Table:\* object defined elsewhere in the input file.   The Erl variable in the previous field will be filled with the index for the curve or table named here.   The value of this index tracks the order that Curve: and Table: input objects are listed in the input file.

An example IDF object is:

```idf
   EnergyManagementSystem:CurveOrTableIndexVariable,
       Curve_Quadratic_Ptr,             !- Name
       HPACCOOLPLFFPLR_curve;         !- Curve or Table Object Name
```

### EnergyManagementSystem:ConstructionIndexVariable

The EMS provides actuators for overriding the type of construction used by a surface.   The EnergyManagementSystem:ConstructionIndexVariable input object is used to setup an Erl variable that contains an index that points to specific Construction.   This index variable is then used with a special actuator called    Surface    with the control type    Construction State.   See the Application Guide for EMS for more information on how to use this index variable and the associated actuator.

#### Field: Name

This field contains a unique name for the index variable that becomes the name of a variable for use in Erl programs. No spaces are allowed in the name. This name will be a global variable in Erl programs and cannot duplicate any other global scope EMS variable.   The variable will be filled by the EMS system to have a value that    points    to the Construction object named in the following field.

#### Field: Construction Object Name

This field contains the unique name of a Construction object defined elsewhere in the input file.   The Erl variable in the previous field will be filled with the index for the Construction named here.   The value of this index tracks the order that Construction input objects are listed in the input file.

An example IDF object is:

```idf
   Construction,
       TCwindow_25,                               !- Name
       Clear3PPG,                             !- Outside Layer
       AIR 3MM,                                 !- Layer 2
       WO18RT25,                           !- Layer 3
       AIR 8MM,                                 !- Layer 4
       SB60Clear3PPG;                     !- Layer 5


   EnergyManagementSystem:ConstructionIndexVariable,
       TCwindow_25,
       TCwindow_25;
```


Group     ExternalInterface
-------------------------

The ExternalInterface allows coupling EnergyPlus to the Building Controls Virtual Test Bed (BCVTB). It supports the import of Functional Mock-up Units (FMUs) for co-simulation as well as the export of EnergyPlus as a FMU for co-simulation. BCVTB is a software environment that allows expert users to couple different simulation programs for distributed simulation or for a real-time simulation that is connected to a building control system. For example, the BCVTB allows simulation of the building envelope and HVAC system in EnergyPlus and the control logic in MATLAB/Simulink, while exchanging data between the two programs as they simulate. The BCVTB can be downloaded from http://simulationresearch.lbl.gov/bcvtb. A FMU is a component which implements the Functional Mock-up Interface (FMI) standard (http://www.modelisar.com).

### ExternalInterface

This object activates the external interface of EnergyPlus. If the object ExternalInterface is present, then the external interface objects listed below will receive their values from the BCVTB interface or from FMUs at each zone time step. If this object is not present, then the values of these objects will be fixed at the value declared in the    initial value    field of the corresponding object, and a warning will be written to the EnergyPlus error file.

#### Field: Name

The name of the external interface. The only valid entries are **PtolemyServer**, **FunctionalMockupUnitImport**, and **FunctionalMockupUnitExport**.

An example IDF object is:

```idf
ExternalInterface,                     !- Object to activate the external interface
  PtolemyServer;                           !- Name of external interface
```

### Building Controls Virtual Test Bed (BCVTB)

The following objects are designed to couple EnergyPlus with the BCVTB.

### ExternalInterface:Schedule

This input object is similar to Schedule:Compact. However, during the time stepping, its value is set to the value received from the external interface. During the warm-up period and the system sizing, its value is set to the value specified by the field    initial value.   

#### Field: Name

This field should contain a unique (within all DaySchedules) designation for this schedule. It is referenced by WeekSchedules to define the appropriate schedule values.

#### Field: Schedule Type Limits Name

This field contains a reference to the Schedule Type Limits object. If found in a list of Schedule Type Limits (see above), then the restrictions from the referenced object will be used to validate the current field values.

#### Field: Initial Value

This field contains the schedule value that is used during the warm-up period and during the system sizing.

! Cooling schedule. This schedule is set directly by the external interface.

! During warm-up and system-sizing, it is fixed at 24 degC.

```idf
   ExternalInterface:Schedule,
       TSetCoo,                                 !- Name
       Temperature,                         !- ScheduleType
       24;                                           !- Initial value, used during warm-up
```



! Heating schedule. This schedule is set directly by the external interface.

! During warm-up and system-sizing, it is fixed at 20 degC.

```idf
   ExternalInterface:Schedule,
       TSetHea,                                 !- Name
       Temperature,                         !- ScheduleType
       20;                                           !- Initial value, used during warm-up
```

### ExternalInterface:Actuator

This object maps a value received from the external interface to an actuator of the Energy Management System. The object is similar to EnergyManagementSystem:Actuator. However, during the time stepping, its value is set to the value received from the external interface. During the warm-up period and the system sizing, its value is set to the value specified by the field    initial value.   

#### Field: Name

This field contains a unique name for the actuator. No spaces are allowed in the object name. This name will be a global read-only variable in Erl programs and cannot duplicate any other global scope Erl variable.

#### Field: Actuated Component Unique Name

This field defines a unique name for the specific entity that is to be controlled. The names for each individual component are listed in the EDD output file when Verbose mode is used     see the input object **Output:EnergyManagementSystem** for more on the EDD file. These will often be user-defined names of input objects or system nodes, but some actuators are automatically setup by the program and will not be completely user-defined.

#### Field: Actuated Component Type

The field defines the type of the entity that is to be controlled by the actuator. The component types available vary with the specifics of individual models. The types of components that can be used as actuators in a specific model are listed in the EDD output file     see the input object **Output:EnergyManagementSystem** for more on the EDD file. Components can be object types defined elsewhere in the IDD but there are other types of entities such as nodes and system-level actuators that do not directly correspond to IDF objects.

#### Field: Actuated Component Control Type

This field defines the type of control to be done on the specific entity being controlled. The control types available are listed in the EDD output. Specific components may have more than one type of control available, such as flow rate or temperature, and this field is used to distinguish between them.

#### Field: Initial Value

This field contains the initial value. If a value is specified, then this value is used during the warm-up period and the system sizing. If no value is specified, then the actuated component will only be updated once the time stepping starts, i.e., after the warm-up and the system-sizing. This allows, for example, to schedule a setpoint with a Schedule:Compact during warm-up and system-sizing, and then overwrite the value of this schedule during each zone time step based on a feedback control loop that is implemented in the BCVTB.

```idf
ExternalInterface:Actuator,
       Zn001_Wall001_Win001_Shading_Deploy_Status,   !- Name
       Zn001:Wall001:Win001,       !- Actuated Component Unique Name
       Window Shading Control,   !- Actuated Component Type
       Control Status,                   !- Actuated Component Control Type
         ;                                             ! initial value
```

### ExternalInterface:Variable

This input object is similar to EnergyManagementSystem:GlobalVariable. However, during the time stepping, its value is set to the value received from the external interface. During the warm-up period and the system sizing, its value is set to the value specified by the field    initial value.    This object can be used to move data into Erl subroutines.

#### Field: Name

This field becomes the global Erl variable name that can be referenced in the EnergyPlus Runtime Language. No spaces are allowed in the object name. The name must be unique across all global scope variables including those declared as sensor and actuators and the built-in variables.

#### Field: Initial Value

This field contains the initial value that is used during the warm-up period and during the system sizing.

```idf
ExternalInterface:Variable,
       yShade,                                   !- Name of Erl variable
       1;                                             !- Initial value
```

### Functional Mock-up Unit (FMU) Import

The following objects are designed to couple EnergyPlus with FMUs for co-simulation.

### ExternalInterface:FunctionalMockupUnitImport

This object defines the FMU that will be linked to EnergyPlus.

#### Field: FMU File Name

This field contains the name of the FMU file including the extension. The field should include a full path with file name, for best results. The field must be &lt;= 100 characters. The file name must not include commas or an exclamation point. A relative path or a simple file name should work with version 7.0 or later when using EP-Launch even though EP-Launch uses temporary directories as part of the execution of EnergyPlus. If using RunEPlus.bat to run EnergyPlus from the command line, a relative path or a simple file name may work if RunEPlus.bat is run from the folder that contains EnergyPlus.exe.

#### Field: FMU Timeout

This field contains the communication timeout value in milli-seconds to allow interprocess communication to take place.

#### Field: FMU LoggingOn

This field contains the loggingOn value to enable or disable debug in FMU. If loggingOn=1, debug logging is enabled. If loggingOn=0, debug logging is disabled.

```idf
ExternalInterface:FunctionalMockupUnitImport,
       MoistAir.fmu,                       !- FMU File Name
       15,                                           !- FMU Timeout
       0;                                             !- FMU LoggingOn
```

### ExternalInterface:FunctionalMockupUnitImport:From:Variable

This input object maps the names of the output variables of EnergyPlus to the input variables of the FMU.

#### Field: EnergyPlus Key Value

This input object maps the names of the EnergyPlus output variables (**Output:Variable** or **EnergyManagementSystem:OutputVariable**) to the input variables of the FMU.

#### Field: EnergyPlus Variable Name

This field contains the output variable name as defined in the InputOutput Reference. For an **EnergyManagementSystem:OutputVariable**, the EnergyPlus Variable Name is the name of the **EnergyManagementSystem:OutputVariable**   s object.

#### Field: FMU File Name

This field contains the name of the FMU file including the extension. The field should include a full path with file name, for best results. The field must be &lt;= 100 characters. The file name must not include commas or an exclamation point. A relative path or a simple file name should work with version 7.0 or later when using EP-Launch even though EP-Launch uses temporary directories as part of the execution of EnergyPlus. If using RunEPlus.bat to run EnergyPlus from the command line, a relative path or a simple file name may work if RunEPlus.bat is run from the folder that contains EnergyPlus.exe.

#### Field: FMU Instance Name

This field contains the EnergyPlus instance name of the FMU. See External Interface Application guide for more details.

#### Field: FMU Variable Name

This field contains the name of the variable in the FMU that will be mapped to the corresponding variable in EnergyPlus.

```idf
ExternalInterface:FunctionalMockupUnitImport:From:Variable,
       Environment,                         !- EnergyPlus Key Value
       Site Outdoor Air Drybulb Temperature,       !- EnergyPlus Variable Name
       MoistAir.fmu,                       !- FMU File Name
       Model1,                                   !- FMU Instance Name
       TDryBul;                                 !- FMU Variable Name


ExternalInterface:FunctionalMockupUnitImport:From:Variable,
       ZONE ONE,                               !- EnergyPlus Key Value
       Zone Mean Air Temperature, !- EnergyPlus Variable Name
       MoistAir.fmu,                       !- FMU File Name
       Model1,                                   !- FMU Instance Name
       TRooMea;                                 !- FMU Variable Name


ExternalInterface:FunctionalMockupUnitImport:From:Variable,
       Environment,                         !- EnergyPlus Key Value
       Site Outdoor Air Relative Humidity,   !- EnergyPlus Variable Name
       MoistAir.fmu,                       !- FMU File Name
       Model1,                                   !- FMU Instance Name
       outRelHum;                             !- FMU Variable Name


ExternalInterface:FunctionalMockupUnitImport:From:Variable,
       ZONE ONE,                               !- EnergyPlus Key Value
       Zone Air Relative Humidity,   !- EnergyPlus Variable Name
       MoistAir.fmu,                       !-FMU File Name
       Model1,                                   !- FMU Instance Name
       rooRelHum;                             !- FMU Variable Name
```

### ExternalInterface:FunctionalMockupUnitImport:To:Schedule

This input object is similar to Schedule:Compact. However, during the time stepping, its value is set to the value received from the external interface. During the system sizing, its value is set to the value specified by the field    initial value.   

#### Field: EnergyPlus Variable Name

This field contains a unique (within all Schedules) designation for this schedule in EnergyPlus.

#### Field: Schedule Type Limits Name

This field contains a reference to the Schedule Type Limits object. If found in a list of Schedule Type Limits (see above), then the restrictions from the referenced object will be used to validate the current field values.

#### Field: FMU File Name

This field contains the name of the FMU file including the extension. The field should include a full path with file name, for best results. The field must be &lt;= 100 characters. The file name must not include commas or an exclamation point. A relative path or a simple file name should work with version 7.0 or later when using EP-Launch even though EP-Launch uses temporary directories as part of the execution of EnergyPlus. If using RunEPlus.bat to run EnergyPlus from the command line, a relative path or a simple file name may work if RunEPlus.bat is run from the folder that contains EnergyPlus.exe.

#### Field: FMU Instance Name

This field contains the EnergyPlus instance name of the FMU. See External Interface Application guide for more details.

#### Field: FMU Variable Name

This field contains the name of the variable in the FMU that will be mapped to the schedule in EnergyPlus.

#### Field: Initial Value

This field contains the schedule value that is used during the system sizing.

```idf
ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
       FMU_OthEquSen_ZoneOne,     !- EnergyPlus Variable Name
       Any Number,                           !- Schedule Type Limits Names
       MoistAir.fmu,                       !- FMU File Name
       Model1,                                   !- FMU Instance Name
       QSensible,                             !- FMU Variable Name
       0;                                             !- Initial Value


ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
       FMU_OthEquLat_ZoneOne,     !- EnergyPlus Variable Name
       Any Number,                           !- Schedule Type Limits Names
       MoistAir.fmu,                       !- FMU File Name
       Model1,                                   !- FMU Instance Name
       QLatent,                                 !- FMU Variable Name
       0;                                             !- Initial Value
```

### ExternalInterface:FunctionalMockupUnitImport:To:Actuator

This object maps a value received from the external interface to an actuator of the Energy Management System. The object is similar to EnergyManagementSystem:Actuator. However, during the warm-up and time stepping, its value is set to the value received from the external interface. During the system sizing, its value is set to the value specified by the field    initial value.   

#### Field: EnergyPlus Variable Name

This field contains a unique name for the actuator. No spaces are allowed in the object name. This name will be a global read-only variable in Erl programs and cannot duplicate any other global scope Erl variable.

#### Field: Actuated Component Unique Name

This field defines a unique name for the specific entity that is to be controlled. The names for each individual component are listed in the EDD output file when Verbose mode is used     see the input object **Output:EnergyManagementSystem** for more on the EDD file. These will often be user-defined names of input objects or system nodes, but some actuators are automatically setup by the program and will not be completely user-defined.

#### Field: Actuated Component Type

The field defines the type of the entity that is to be controlled by the actuator. The component types available vary with the specifics of individual models. The types of components that can be used as actuators in a specific model are listed in the EDD output file     see the input object **Output:EnergyManagementSystem** for more on the EDD file. Components can be object types defined elsewhere in the IDD but there are other types of entities such as nodes and system-level actuators that do not directly correspond to IDF objects.

#### Field: Actuated Component Control Type

This field defines the type of control to be done on the specific entity being controlled. The control types available are listed in the EDD output. Specific components may have more than one type of control available, such as flow rate or temperature, and this field is used to distinguish between them.

#### Field: FMU File Name

This field contains the name of the FMU file including the extension. The field should include a full path with file name, for best results. The field must be &lt;= 100 characters. The file name must not include commas or an exclamation point. A relative path or a simple file name should work with version 7.0 or later when using EP-Launch even though EP-Launch uses temporary directories as part of the execution of EnergyPlus. If using RunEPlus.bat to run EnergyPlus from the command line, a relative path or a simple file name may work if RunEPlus.bat is run from the folder that contains EnergyPlus.exe.

#### Field: FMU Instance Name

This field contains the EnergyPlus instance name of the FMU. See External Interface Application guide for more details.

#### Field: FMU Variable Name

This field contains the name of the variable in the FMU that will be mapped to the actuator in EnergyPlus.

#### Field: Initial Value

This field contains the value that is used during the system sizing.

```idf
ExternalInterface:FunctionalMockupUnitImport:To:Actuator,
Zn001_Wall001_Win001_Shading_Deploy_Status,   !- EnergyPlus Variable Name
       Zn001:Wall001:Win001,                                 !- Actuated Component Unique Name
       Window Shading Control,                                   !- Actuated Component Type
       Control Status,                                             !- Actuated Component Control Type
       ShadingController.fmu,                                     !- FMU File Name
       Model1,                                                                   !- FMU Instance Name
       yShade,                                                                   !- FMU Variable Name
       6;                                                                             !- Initial Value
```

### ExternalInterface:FunctionalMockupUnitImport:To:Variable

This input object is similar to EnergyManagementSystem:GlobalVariable. However, during the warm-up and time stepping, its value is set to the value received from the external interface. During the system sizing its value is set to the value specified by the field    initial value.    This object can be used to move data into Erl subroutines.

#### Field: EnergyPlus Variable Name

This field becomes the global Erl variable name that can be referenced in the EnergyPlus Runtime Language. No spaces are allowed in the object name. The name must be unique across all global scope variables including those declared as sensor and actuators and the built-in variables.

#### Field: FMU File Name

This field contains the name of the FMU file including the extension. The field should include a full path with file name, for best results. The field must be &lt;= 100 characters. The file name must not include commas or an exclamation point. A relative path or a simple file name should work with version 7.0 or later when using EP-Launch even though EP-Launch uses temporary directories as part of the execution of EnergyPlus. If using RunEPlus.bat to run EnergyPlus from the command line, a relative path or a simple file name may work if RunEPlus.bat is run from the folder that contains EnergyPlus.exe.

#### Field: FMU Instance Name

This field contains the EnergyPlus instance name of the FMU. See External Interface Application guide for more details.

#### Field: FMU Variable Name

This field contains the name of the variable in the FMU that will be mapped to the corresponding variable in EnergyPlus.

#### Field: Initial Value

This field contains the initial value that is used during the system sizing.

```idf
ExternalInterface:FunctionalMockupUnitImport:To:Variable,
       Shade_Signal,                       !- EnergyPlus Variable Name
       ShadingController.fmu,     !- FMU File Name
       Model1,                                   !- FMU Instance Name
       yShade,                                   !- FMU Variable Name
       1;                                             !- Initial Value
```

### Functional Mock-up Unit (FMU) Export

The following objects are designed to support the export of EnergyPlus as a FMU for co-simulation.

### ExternalInterface:FunctionalMockupUnitExport:From:Variable

This object exposes the EnergyPlus output variables (**Output:Variable** or **EnergyManagementSystem:OutputVariable**) to the outside simulation program.

#### Field: EnergyPlus Key Value

This field contains a Key Value for an EnergyPlus output variable (ref Output:Variable/.rdd file). For an **EnergyManagementSystem:OutputVariable**, the EnergyPlus Key Value needs to be set to    **EMS**   .

#### Field: EnergyPlus Variable Name

This field contains the Variable Name as defined in the InputOutput Reference. For an **EnergyManagementSystem:OutputVariable**, the EnergyPlus Variable Name is the name of the **EnergyManagementSystem:OutputVariable**   s object.

#### Field: FMU Variable Name

This field contains the name of the variable in the model description file of the FMU that will be mapped to the corresponding variable in EnergyPlus.

```idf
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
       Environment,                         !- EnergyPlus Key Value
       Site Outdoor Air Drybulb Temperature,   !- EnergyPlus Variable Name
       TDryBul;                                 !- FMU Variable Name

ExternalInterface: FunctionalMockupUnitExport:From:Variable,
       ZONE ONE,                                   !- EnergyPlus Key Value
       Zone Mean Air Temperature, !- EnergyPlus Variable Name
       TRooMea;                                     !- FMU Variable Name

ExternalInterface: FunctionalMockupUnitExport:From:Variable,
       Environment,                               !- EnergyPlus Key Value
       Site Outdoor Air Relative Humidity,   !- EnergyPlus Variable Name
       outRelHum;                                   !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
       ZONE ONE,                                       !- EnergyPlus Key Value
       Zone Air Relative Humidity,   !- EnergyPlus Variable Name
       rooRelHum;                                     !- FMU Variable Name
```

### ExternalInterface:FunctionalMockupUnitExport:To:Schedule

This object is similar to Schedule:Compact. However, during the time stepping, its value is set to the value received from the external interface. During the warm-up period and the system sizing, its value is set to the value specified by the field    initial value.   

#### Field: EnergyPlus Variable Name

This field contains a unique (within all Schedules) designation for this schedule in EnergyPlus.

#### Field: Schedule Type Limits Name

This field contains a reference to the Schedule Type Limits object. If found in a list of Schedule Type Limits (see above), then the restrictions from the referenced object will be used to validate the current field values.

#### Field: FMU Variable Name

This field contains the name of the variable in the model description file of the FMU that will be mapped to the schedule in EnergyPlus.

#### Field: Initial Value

This field contains the schedule value that is used during the warm-up period and during the system sizing.

```idf
ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
       FMU_OthEquSen_ZoneOne,     !- EnergyPlus Variable Name
       Any Number,                           !- Schedule Type Limits Names
       QSensible,                             !- FMU Variable Name
       0;                                             !- Initial Value
```

### ExternalInterface:FunctionalMockupUnitExport:To:Actuator

This object maps a value received from the external interface to an actuator of the Energy Management System. The object is similar to EnergyManagementSystem:Actuator. However, during the time stepping, its value is set to the value received from the external interface. During the warm-up period and the system sizing, its value is set to the value specified by the field    initial value.   

#### Field: EnergyPlus Variable Name

This field contains a unique name for the actuator. No spaces are allowed in the object name. This name will be a global read-only variable in Erl programs and cannot duplicate any other global scope Erl variable.

#### Field: Actuated Component Unique Name

This field defines a unique name for the specific entity that is to be controlled. The names for each individual component are listed in the EDD output file when Verbose mode is used     see the input object **Output:EnergyManagementSystem** for more on the EDD file. These will often be user-defined names of input objects or system nodes, but some actuators are automatically setup by the program and will not be completely user-defined.

#### Field: Actuated Component Type

The field defines the type of the entity that is to be controlled by the actuator. The component types available vary with the specifics of individual models. The types of components that can be used as actuators in a specific model are listed in the EDD output file     see the input object **Output:EnergyManagementSystem** for more on the EDD file. Components can be object types defined elsewhere in the IDD but there are other types of entities such as nodes and system-level actuators that do not directly correspond to IDF objects.

#### Field: Actuated Component Control Type

This field defines the type of control to be done on the specific entity being controlled. The control types available are listed in the EDD output. Specific components may have more than one type of control available, such as flow rate or temperature, and this field is used to distinguish between them.

#### Field: FMU Variable Name

This field contains the name of the variable in the model description file of the FMU that will be mapped to the actuator in EnergyPlus.

#### Field: Initial Value

This field contains the initial value. If a value is specified, then this value is used during the warm-up period and the system sizing. If no value is specified, then the actuated component will only be updated once the time stepping starts, i.e., after the warm-up and the system-sizing.

```idf
ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
Zn001_Wall001_Win001_Shading_Deploy_Status,   !- EnergyPlus Variable Name
       Zn001:Wall001:Win001,                                   !- Actuated Component Unique Name
       Window Shading Control,                               !- Actuated Component Type
       Control Status,                                               !- Actuated Component Control Type
       yShade,                                                               !- FMU Variable Name
       6;                                                                         !- Initial Value
```

### ExternalInterface:FunctionalMockupUnitExport:To:Variable

This input object is similar to EnergyManagementSystem:GlobalVariable. However, during the time stepping, its value is set to the value received from the external interface. During the warm-up period and the system sizing, its value is set to the value specified by the field    initial value.    This object can be used to move data into Erl subroutines.

#### Field: EnergyPlus Variable Name

This field becomes the global Erl variable name that can be referenced in the EnergyPlus Runtime Language. No spaces are allowed in the object name. The name must be unique across all global scope variables including those declared as sensor and actuators and the built-in variables.

#### Field: FMU Variable Name

This field contains the name of the variable in the model description file of the FMU that will be mapped to the corresponding variable in EnergyPlus.

#### Field: Initial Value

This field contains the initial value that is used during the warm-up period and during the system sizing.

```idf
ExternalInterface:FunctionalMockupUnitExport:To:Variable,
       Shade_Signal,                       !- EnergyPlus Variable Name
       yShade,                                   !- FMU Variable Name
       1;                                             !- Initial Value
```


Group     User Defined HVAC and Plant Component Models
----------------------------------------------------

This group of EnergyPlus input objects provides methods for users to include their own custom models for HVAC and plant components as well as plant equipment operation. This is helpful because not every conceivable type of HVAC equipment or system configuration has already had models implemented in EnergyPlus.   HVAC or plant components, or even entire system configurations, might be so new, unusual, or proprietary that no model has yet been implemented in the software.   An analyst faced with project that needs to model such a device or system could do so using one or more of the user defined components described in this section.

Some building energy performance rating systems allow analysts to option of using    exceptional calculation methods    when a simulation program cannot perform the function required to be modeled. These user defined component models are intended to provide a means for including such exceptional calculations within the context of a full EnergyPlus model.   This allows using EnergyPlus for everything it can model and extending it yourself to include a new type of HVAC or Plant component.

These objects are advanced.   Making good use of them requires the user to have a detailed understanding of EnergyPlus HVAC and Plant models as well as the Energy Management System (EMS).   The EnergyPlus Runtime Language (Erl) is used to program the component model.   The Application Guide for EMS provides more discussion of how to use the objects in this group     see the chapter called User-Defined Component Models.

### ZoneHVAC:ForcedAir:UserDefined

This object is used to define a generic zone air unit for custom component models.   This object has a primary air connection that connects to a zone through exhaust and inlet nodes.   There is an optional secondary air connection that can be used as an air-based source or heat rejection connection.   As many has three different plant connections can be made to the zone unit.   Water storage tanks can be connected for supply or collection.   An ambient zone can be connected for skin losses to be treated as separate internal gains.

#### Field: Name

This field defines a unique user-assigned name for an instance of a custom, forced-air zone conditioning unit.   Any reference to this zone unit by another object will use this name.

#### Field: Overall Model Simulation Program Calling Manager Name

This field specifies the Erl programs that are used to model the custom zone unit.   This field should contain the name of an EnergyManagementSystem:ProgramCallingManager that is defined elsewhere.   The program manager referenced here should include all the Erl programs that are to be run each time the component is simulated and use the calling point called UserDefinedComponentModel.

#### Field: Model Setup and Sizing Program Calling Manager Name

This field specifies the Erl programs that are used to initialize and size the custom zone unit.   This field should contain the name of an EnergyManagementSystem:ProgramCallingManager that is defined elsewhere and uses the calling point called UserDefinedComponentModel.   The program manager referenced here should include all the Erl programs that are needed to do any initial setup that should occur before the main modeling programs are run.   These include calculating and setting values for things that do not vary over time such as component sizes, control parameters, modeling constants etc.   The user defined component will trigger this calling manager at the beginning of each new environment period.

#### Field: Primary Air Inlet Node Name

This field defines the name of the HVAC system node from which the zone unit draws its inlet air from the zone. This node must be the name of a zone air exhaust node (ref. ZoneHVAC:EquipmentConnection). This field is required.

#### Field: Primary Air Outlet Node Name

This field defines the name of the HVAC system node to which the zone unit sends its outlet air to the zone.   This node must be the name of a zone air inlet node (ref. ZoneHVAC:EquipmentConnection). This field is required.

#### Field: Secondary Air Inlet Node Name

This field defines the name of a HVAC system node from which the zone unit can draw additional air.   This air inlet stream has a variety of possible uses including outdoor air supply for ventilation or a condenser inlet for heat rejection.   This field is optional.

#### Field: Secondary Air Outlet Node Name

This field defines the name of a HVAC system node to which the zone unit can send additional air.   This air outlet stream has a variety of possible uses including outdoor air relief for exhaust or a condenser outlet for heat rejection.   This field is optional.

#### Field: Number of Plant Loop Connections

This fields defines the number of different plant loop connections that the zone unit will use.   Up to three separate loops can be connected if desired.   This field is required.   Enter a 0 if the unit does not use plant at all.

#### Field: Plant Connection 1 Inlet Node Name

This field defines the name of a plant system node from which the zone unit can draw fluid.   This is the inlet to the component model from the first plant loop that is connected to the zone unit.

#### Field: Plant Connection 1 Outlet Node Name

This field defines the name of a plant system node to which the zone unit can send fluid.   This is the outlet from the component model to the first plant loop that is connected to the zone unit.

#### Field: Plant Connection 2 Inlet Node Name

This field defines the name of a plant system node from which the zone unit can draw fluid.   This is the inlet to the component model from the second plant loop that is connected to the zone unit.

#### Field: Plant Connection 2 Outlet Node Name

This field defines the name of a plant system node to which the zone unit can send fluid.   This is the outlet from the component model to the second plant loop that is connected to the zone unit.

#### Field: Plant Connection 3 Inlet Node Name

This field defines the name of a plant system node from which the zone unit can draw fluid.   This is the inlet to the component model from the third plant loop that is connected to the zone unit.

#### Field: Plant Connection 3 Outlet Node Name

This field defines the name of a plant system node to which the zone unit can send fluid.   This is the outlet from the component model to the third plant loop that is connected to the zone unit.

#### Field: Supply Inlet Water Storage Tank Name

This field is used to describe where the zone unit obtains water if it is to be connected to a water storage tank.   This water could be used for evaporative cooling. If a name of a WaterUse:Storage object is used here, then the unit can obtain its water from that tank.   This field is optional.

#### Field: Collection Outlet Water Storage Tank Name

This field is used to describe where the zone unit sends water it has collected if is to be stored in a tank.   This water could be collected from coil condensate.   If a name of a WaterUse:Storage object is used here, then the unit can send water to that tank.   This field is optional.

#### Field: Ambient Zone Name

This field is used to connect ancillary losses from the zone unit to a thermal zone.   The unit may have inefficiencies, leaks, or other non-ideal operation that results in some untended impact on the space surrounding the unit.   These    skin losses    can be assigned to a thermal zone and appear as internal gains for the zone named here.   This does not need to be the same thermal zone as the zone that unit is intended to condition.

An example of this input object follows.

```idf
ZoneHVAC:ForcedAir:UserDefined,
     Zone1WindAC,   !- Name
     Zone 1 Window AC Model Program Manager , !- Overall Model Simulation Program Calling Manager Name
     Zone 1 Window AC Init Program Manager , !- Model Setup and Sizing Program Calling Manager Name
     Zone1WindACAirInletNode , !- Primary Air Inlet Node Name
     Zone1WindACAirOutletNode, !- Primary Air Outlet Node Name
     Zone1WindACOAInNode,   !- Secondary Air Inlet Node Name
     Zone1WindACExhNode,   !- Secondary Air Outlet Node Name
     0 ; !- Number of Plant Loop Connections
```

### AirTerminal:SingleDuct:UserDefined

This object is used to define a generic single duct air terminal unit for custom component models.   This object has a primary air connection that connects a multi-zone air handler to a zone.   There is an optional secondary air connection that can be used and an air-based source or heat rejection connection.   As many as two different plant connections can be made to the air terminal unit.   Water storage tanks can be connected for supply or collection.   An ambient zone can be connected for skin losses to be treated as separate internal gains.

#### Field: Name

This field defines a unique user-assigned name for an instance of a custom, air terminal unit.   Any reference to this air terminal by another object will use this name.

#### Field: Overall Model Simulation Program Calling Manager Name

This field specifies the Erl programs that are used to model the custom air terminal unit.   This field should contain the name of an EnergyManagementSystem:ProgramCallingManager that is defined elsewhere.   The program manager referenced here should include all the Erl programs that are to be run each time the component is simulated and use the calling point called UserDefinedComponentModel.

#### Field: Model Setup and Sizing Program Calling Manager Name

This field specifies the Erl programs that are used to initialize and size the custom air terminal unit.   This field should contain the name of an EnergyManagementSystem:ProgramCallingManager that is defined elsewhere and uses the calling point called UserDefinedComponentModel.   The program manager referenced here should include all the Erl programs that are needed to do any initial setup that should occur before the main modeling programs are run.   These include calculating and setting values for things that do not vary over time such as component sizes, control parameters, modeling constants etc.   The user defined component will trigger this calling manager at the beginning of each new environment period.

#### Field: Primary Air Inlet Node Name

This field defines the name of the HVAC system node from which the air terminal unit draws its inlet air.   This node must be the name of a HVAC system node that is listed in a zone splitter (ref. AirLoopHVAC:ZoneSplitter). This field is required.

#### Field: Primary Air Outlet Node Name

This field defines the name of the HVAC system node to which the air terminal unit sends its outlet air to the zone.   This node must be the name of a zone air inlet node (ref. ZoneHVAC:EquipmentConnection). This field is required.

#### Field: Secondary Air Inlet Node Name

This field defines the name of a HVAC system node from which the air terminal unit can draw additional air.   This air inlet stream has a variety of possible uses including outdoor air supply for ventilation or a condenser inlet for heat rejection.   This field is optional.

#### Field: Secondary Air Outlet Node Name

This field defines the name of a HVAC system node to which the air terminal unit can send additional air.   This air outlet stream has a variety of possible uses including outdoor air relief for exhaust or a condenser outlet for heat rejection.   This field is optional.

#### Field: Number of Plant Loop Connections

This fields defines the number of different plant loop connections that the air terminal unit will use.   Up to two separate loop can be connected if desired.   This field is required.   Enter a 0 if the unit does not use plant at all.

#### Field: Plant Connection 1 Inlet Node Name

This field defines the name of a plant system node from which the air terminal unit can draw fluid.   This is the inlet to the component model from the first plant loop that is connected to the air terminal unit.

#### Field: Plant Connection 1 Outlet Node Name

This field defines the name of a plant system node to which the air terminal unit can send fluid.   This is the outlet from the component model to the first plant loop that is connected to the air terminal unit.

#### Field: Plant Connection 2 Inlet Node Name

This field defines the name of a plant system node from which the air terminal unit can draw fluid.   This is the inlet to the component model from the second plant loop that is connected to the air terminal unit.

#### Field: Plant Connection 2 Outlet Node Name

This field defines the name of a plant system node to which the air terminal unit can send fluid.   This is the outlet from the component model to the second plant loop that is connected to the air terminal unit.

#### Field: Supply Inlet Water Storage Tank Name

This field is used to describe where the air terminal unit obtains water if it is to be connected to a water storage tank.   This water could be used for evaporative cooling. If a name of a WaterUse:Storage object is used here, then the unit can obtain its water from that tank.   This field is optional.

#### Field: Collection Outlet Water Storage Tank Name

This field is used to describe where the air terminal unit sends water it has collected if is to be stored in a tank.   This water could be collected from coil condensate.   If a name of a WaterUse:Storage object is used here, then the unit can send water to that tank.   This field is optional.

#### Field: Ambient Zone Name

This field is used to connect ancillary losses from the air terminal unit to a thermal zone.   The unit may have inefficiencies, leaks, or other non-ideal operation that results in some untended impact on the space surrounding the unit.   These    skin losses    can be assigned to a thermal zone and appear as internal gains for the zone named here.   This does not need to be the same thermal zone as the zone that terminal unit is intended to condition.

An example of this input object follows.

```idf
AirTerminal:SingleDuct:UserDefined,
     SPACE1-1 VAV Reheat,   !- Name
     Space1 ATU Sim Programs , !- Overall Model Simulation Program Calling Manager Name
     Space1 ATU Init Programs , !- Model Setup and Sizing Program Calling Manager Name
     SPACE1-1 ATU In Node , !- Primary Air Inlet Node Name
     SPACE1-1 In Node , !- Primary Air Outlet Node Name
     ,   !- Secondary Air Inlet Node Name
     ,   !- Secondary Air Outlet Node Name
     1,   !- Number of Plant Loop Connections
     SPACE1-1 Zone Coil Water In Node , !- Plant Connection 1 Inlet Node Name
     SPACE1-1 Zone Coil Water Out Node; !- Plant Connection 1 Outlet Node Name
```

### Coil:UserDefined

This object is used to define a generic coil for custom component modeling of a device that processes air as part of an air handeler.   The Coil:UserDefined object appears directly on a Branch object used to define the supply side of an air handler, or in the AirLoopHVAC:OutdoorAirSystem:EquipmentList object used to define outdoor air systems.   This object has one or two air connections and an optional plant connection.   Water storage tanks can be connected for supply or collection.   An ambient zone can be connected for skin losses to be treated as separate internal gains.

#### Field: Name

This field defines a unique user-assigned name for an instance of a custom air coil.   Any reference to this coil by another object will use this name.

#### Field: Overall Model Simulation Program Calling Manager Name

This field specifies the Erl programs that are used to model the custom coil.   This field should contain the name of an EnergyManagementSystem:ProgramCallingManager that is defined elsewhere.   The program manager referenced here should include all the Erl programs that are to be run each time the component is simulated and use the calling point called UserDefinedComponentModel.

#### Field: Model Setup and Sizing Program Calling Manager Name

This field specifies the Erl programs that are used to initialize and size the custom coil.   This field should contain the name of an EnergyManagementSystem:ProgramCallingManager that is defined elsewhere and uses the calling point called UserDefinedComponentModel.   The program manager referenced here should include all the Erl programs that are needed to do any initial setup that should occur before the main modeling programs are run.   These include calculating and setting values for things that do not vary over time such as component sizes, control parameters, modeling constants etc.   The user defined component will trigger this calling manager at the beginning of each new environment period.

#### Field: Number of Air Connections

This field defines the number of air loop connections that the coil will use.   The coil must have at least one connection but a second can be used by entering a 2.

#### Field: Air Connection 1 Inlet Node Name

This field defines the name of the HVAC system node from which the coil draws its inlet air for its first air loop connection. This node must be the outlet of the HVAC system component located upstream, if there is one.   This field is required.

#### Field: Air Connection 1 Outlet Node Name

This field defines the name of the HVAC system node to which the coil sends its outlet air for its first air loop connection. This node must be the inlet of the HVAC system component located downstream, if there is one.   This field is required.

#### Field: Air Connection 2 Inlet Node Name

This field defines the name of the HVAC system node from which the coil draws its inlet air for its second air loop connection. This node must be the outlet of the HVAC system component located upstream, if there is one.   This field is optional.

#### Field: Air Connection 2 Outlet Node Name

This field defines the name of the HVAC system node to which the coil sends its outlet air for its second air loop connection. This node must be the inlet of the HVAC system component located downstream, if there is one.   This field is optional.

#### Field: Plant Connection is Used

This field defines whether or not the plant loop connection is going to be used.   Enter a Yes if the coil will use plant, enter No if not.   This field is required.

#### Field: Plant Connection Inlet Node Name

This field defines the name of a plant system node from which the coil can draw fluid.   This is the inlet to the component model from the plant loop that is connected to the coil.

#### Field: Plant Connection Outlet Node Name

This field defines the name of a plant system node to which the coil can send fluid.   This is the outlet from the component model to the plant loop that is connected to the coil.

#### Field: Supply Inlet Water Storage Tank Name

This field is used to describe where the coil obtains water if it is to be connected to a water storage tank.   This water could be used for evaporative cooling. If a name of a WaterUse:Storage object is used here, then the unit can obtain its water from that tank.   This field is optional.

#### Field: Collection Outlet Water Storage Tank Name

This field is used to describe where the coil sends water it has collected if is to be stored in a tank.   This water could be collected from coil condensate.   If a name of a WaterUse:Storage object is used here, then the unit can send water to that tank.   This field is optional.

#### Field: Ambient Zone Name

This field is used to connect ancillary losses from the coil to a thermal zone.   The coil may have inefficiencies, leaks, or other non-ideal operation that results in some untended impact on the space surrounding the unit.   These    skin losses    can be assigned to a thermal zone and appear as internal gains for the zone named here.   For example, this would be the mechanical room where the coil is located, not necessarily one of the zone served by the air handler.

An example of this input object follows.

```idf
Coil:UserDefined,
     Main Cooling Coil 1, !- Name
     Main Cooling Coil Model Program Manager , !- Overall Model Simulation Program Calling Manager Name
     Main Cooling Coil Init Program Manager , !- Model Setup and Sizing Program Calling Manager Name
     1 , !- Number of Air Connections
     Mixed Air Node 1 , !- Air Connection 1 Inlet Node Name
     Main Cooling Coil 1 Outlet Node , !- Air Connection 1 Outlet Node Name
     , !- Air Connection 2 Inlet Node Name
     , !- Air Connection 2 Outlet Node Name
     Yes , !- Plant Connection is Used
     Main Cooling Coil 1 Water Inlet Node, !- Plant Connection Inlet Node Name
     Main Cooling Coil 1 Water Outlet Node; !- Plant Connection Outlet Node Name
```

### PlantComponent:UserDefined

This object is used to define a generic plant component for custom component models.   This object can connect to up to four different plant loops.   There is an optional air connection that can be used as an air-based source or heat rejection connection.   Water storage tanks can be connected for supply or collection.   An ambient zone can be connected for skin losses to be treated as separate internal gains.

The PlantComponent:UserDefined object appears directly on the Branch object used to describe the plant.

#### Field: Name

This field defines a unique user-assigned name for an instance of a custom plant component.   Any reference to this component by another object will use this name.

#### Field: Main Model Program Calling Manager Name

This field specifies the Erl programs that are used to model the plant component any time that the device is called to simulate.   This field should contain the name of an EnergyManagementSystem:ProgramCallingManager that is defined elsewhere.   The program manager referenced here should include all the Erl programs that are to be run each time the component is simulated and use the calling point called UserDefinedComponentModel.

#### Field: Number of Plant Loop Connections

This fields defines the number of different plant loop connections that the component will use.   Up to four separate loops can be connected if desired.   This field is required.

#### FeildSet: {inlet node name, outlet node name, loading mode, flow request mode, initialization program calling manager, simulation program calling manager.}

Each of the plant loop connections used is defined by a set of 6 input fields that contain and inlet node, and outlet node, a loading mode, a flow request mode, a program calling manager for setup and sizing, and a program calling manager for model calculations that should run when this loop is being simulated.

#### Field: Plant Connection X Inlet Node Name

This field defines the name of a plant system node from which the component can draw fluid.   This is the inlet to the component model from the    x    plant loop that is connected to the component.

#### Field: Plant Connection X Outlet Node Name

This field defines the name of a plant system node to which the component can send fluid.   This is the outlet from the component model to the first plant loop that is connected to the component.

#### Field: Plant Connection X Loading Mode

This field defines the nature of the plant component with respect to how it affects the loads experienced by the    X    plant loop connection. One of the following choices must be selected depending on the purpose of the component model and this particular plant loop connection.

- **DemandsLoad**. This type of loading is used for plant connections that place a load on the loop.

- **MeetsLoadWithPassiveCapacity**.   This type of loading is used for plant connections where the component has some capacity to meet loads but it is not really of the type that could be actively controlled.

- **MeetsLoadWithNominalCapacity**.   This type of loading is used for plant connections where the component has controllable capacity to meet loads and no outlet temperature restrictions.

- **MeetsLoadWithNominalCapacityLowOutLimit**.   This type of loading is used for plant connections where the component has controllable capacity to meet loads but with a lower limit on the fluid temperature at the outlet node.

- **MeetsLoadWithNominalCapacityHiOutLimit**.   This type of loading is used for plant connections where the component has controllable capacity to meet loads but with an upper limit on the fluid temperature at the outlet node.

#### Field: Plant Connection X Loop Flow Request Mode

This field defines the nature of the plant component with respect to how it affects the overall flow rate for the loop. One of the following three choices must be made depending on the nature of the plant component and this particular loop connection.

- **NeedsFlowIfLoopOn**.   Devices with this flow request mode will contribute to the overall loop flow rate but will not initiate flow themselves.

- **NeedsFlowAndTurnsLoopOn**.   Devices with this flow request mode will contribute to the overall loop flow rate and initiate flow.

- **ReceivesWhateverFlowAvailable**.   Devices with this flow request mode will not contribute to the overall loop flow rate and do not initiate flow themselves.

#### Field: Plant Connection X Initialization Program Calling Manager Name

This field specifies the Erl programs that are used to model the plant component and should execute when the component is called to simulate by this particular loop connection.   This field should contain the name of an EnergyManagementSystem:ProgramCallingManager that is defined elsewhere.   The program manager referenced here should include all the Erl programs that are to be run for this    X    plant loop connection and use the calling point called UserDefinedComponentModel.

#### Field: Plant Connection X Simulation Program Calling Manager Name

This field specifies the Erl programs that are used to initialize and size the plant component with regard to this particular plant connection.   This field should contain the name of an EnergyManagementSystem:ProgramCallingManager that is defined elsewhere and uses the calling point called UserDefinedComponentModel.   The program manager referenced here should include all the Erl programs that are needed to do any initial setup that should occur before the main modeling programs are run.   These include calculating and setting values for things that do not vary over time such as component sizes, control parameters, modeling constants etc.   The user defined component will trigger this calling manager during the intitial setup routines for plant systems.

#### Field: Air Connection Inlet Node Name

This field defines the name of the HVAC system node from which the plant component draws its inlet air for its air loop connection.   This field is optional.

#### Field: Air Connection Outlet Node Name

This field defines the name of the HVAC system node to which the plant component sends its outlet air for its air loop connection.   This field is optional.

#### Field: Supply Inlet Water Storage Tank Name

This field is used to describe where the plant component obtains water if it is to be connected to a water storage tank.   This water could be used for evaporative cooling. If a name of a WaterUse:Storage object is used here, then the component can obtain its water from that tank.   This field is optional.

#### Field: Collection Outlet Water Storage Tank Name

This field is used to describe where the plant component sends water it has collected if is to be stored in a tank.   This water could be collected from coil condensate.   If a name of a WaterUse:Storage object is used here, then the unit can send water to that tank.   This field is optional.

#### Field: Ambient Zone Name

This field is used to connect ancillary losses from the plant component to a thermal zone.   The component may have inefficiencies, leaks, or other non-ideal operation that results in some untended impact on the space surrounding the device.   These    skin losses    can be assigned to a thermal zone and appear as internal gains for the zone named here.   For example, this would be the mechanical room where the plant component is located.

An example of this input object follows:

```idf
PlantComponent:UserDefined,
     Central Chiller,   !- Name
     , !- Main Model Program Calling Manager Name
     1 ,   !- Number of Plant Loop Connections
     Central Chiller Inlet Node,     !- Plant Connection 1 Inlet Node Name
     Central Chiller Outlet Node , !- Plant Connection 1 Outlet Node Name
     MeetsLoadWithNominalCapacityLowOutLimit, !- Plant Connection 1 Loading Mode
     NeedsFlowIfLoopOn , !- Plant Connection 1 Loop Flow Request Mode
     Chiller model init programs, !- Plant Connection 1 Initialization Program Calling Manager Name
     Chiller model simulation programs ,!- Plant Connection 1 Simulation Program Calling Manager Name
     , !- Plant Connection 2 Inlet Node Name
     , !- Plant Connection 2 Outlet Node Name
     , !- Plant Connection 2 Loading Mode
     , !- Plant Connection 2 Loop Flow Request Mode
     , !- Plant Connection 2 Initialization Program Calling Manager Names
     , !- Plant Connection 2 Simulation Program Calling Manager Name
     , !- Plant Connection 3 Inlet Node Name
     , !- Plant Connection 3 Outlet Node Name
     , !- Plant Connection 3 Loading Mode
     , !- Plant Connection 3 Loop Flow Request Mode
     , !- Plant Connection 3 Initialization Program Calling Manager Name
     , !- Plant Connection 3 Simulation Program Calling Manager Name
     , !- Plant Connection 4 Inlet Node Name
     , !- Plant Connection 4 Outlet Node Name
     , !- Plant Connection 4 Loading Mode
     , !- Plant Connection 4 Loop Flow Request Mode
     , !- Plant Connection 4 Initialization Program Calling Manager Name
     , !- Plant Connection 4 Simulation Program Calling Manager Name
     Central Chiller Condenser Inlet Node, !- Air Connection Inlet Node Name
     Central Chiller Condenser Outlet Node, !- Air Connection Outlet Node Name
     , !- Supply Inlet Water Storage Tank Name
     , !- Collection Outlet Water Storage Tank Name
     ; !- Ambient Zone Name
```


### PlantEquipmentOperation:UserDefined

This object is used to define a generic plant equipment operation scheme.   The PlantEquipmentOperation:UserDefined object appears directly in either a PlantEquipmentOperationSchemes or a CondenserEquipmentOperationSchemes object.   The user can configure exactly how supply side equipment is dispatched to meet loads by writing EnergyPlus Runtime Language programs and using the EMS features.   There are no output variables specifically associated with this object but the outcome of load distribution actuators can be examined using the output variable called Plant Component Distributed Demand Rate.

#### Field: Name

This field specifies the unique user-assigned name of the custom operation scheme.

#### Field: Main Model Program Calling Manager Name

This field specifies the Erl programs that are used to model the custom plant operation scheme.   The field should contain the name of an EnergyManagementSystem:ProgramCallingManager that is defined elsewhere.   The program manager referenced here should include all the Erl programs that are to be run each time the operation scheme is simulated and use the calling point called UserDefinedComponentModel.

#### Field: Initialization Program Calling Manager Name

This field specifies the Erl programs that are used to initialize and do an one-time setup needed for the custom operation scheme. This field should contain the name of an EnergyManagementSystem:ProgramCallingManager that is defined elsewhere and uses the calling point called UserDefinedComponentModel. The program manager referenced here should include all the Erl programs that are needed to do any initial setup that should occur before the main programs are run. These include calculating and setting values for things that do not vary over time such as component capacities, control range parameters, various constants etc.   The user defined operation scheme will trigger this calling manager at the beginning of each new environment period.

#### Field Set: (Equipment Object Type, Equipment Name)

Up to ten pairs of fields can be used to define the equipment governed by this custom operation scheme.

#### Field: Equipment &lt;\#&gt; Object Type

This field specifies the type of equipment, or object name, for each machine to be controlled by the scheme.

#### Field: Equipment &lt;\#&gt; Name

This field specifies the user selected name of the equipment to be controlled by the scheme.

The following example shows control of a chilled water plant with two chillers that have different sizes and load dispatch is scaled so that each chiller runs at the same part load ratio.

```idf
PlantEquipmentOperation:UserDefined,
  CoolSys1 Operation Scheme,  !- Name
  Cooling_dispatch , !- Main Model Program Calling Manager Name
  Init_Chiller_Capacity, !- Initialization Program Calling Manager Name
  Chiller:Electric:ReformulatedEIR, !- Equipment 1 Object Type
  CoolSys1 Chiller 1,    !- Equipment 1 Name
  Chiller:Electric:ReformulatedEIR,* !- Equipment 2 Object Type
  CoolSys1 Chiller 2;    !- Equipment 2 Name

EnergyManagementSystem:ProgramCallingManager,
  Init_Chiller_Capacity,
  UserDefinedComponentModel,
  Init_Chiller_Capacity_Values;

EnergyManagementSystem:Program,
  Init_Chiller_Capacity_Values,
  Set totChilCap = Chil1_Cap + Chil2_Cap;

EnergyManagementSystem:GlobalVariable,
  totChilCap;

EnergyManagementSystem:ProgramCallingManager,
  Cooling_dispatch,
  UserDefinedComponentModel,
  Cooling_dispatch_Values;

EnergyManagementSystem:Program,
  Cooling_dispatch_Values,
  IF CoolSys1_LoopDmnd &lt; 0.0,
    Set UniformPLR* = CoolSys1_LoopDmnd / totChilCap,
    Set UniformPLR* =* @min UniformPLR 1.0,
    SET Chil1_Disptch = UniformPLR\*Chil1_Cap,
    SET Chil2_Disptch = UniformPLR\*Chil2_Cap,
  ELSE,
    SET Chil1_Disptch = 0.0 ,
    SET Chil2_Disptch = 0.0 ,
  ENDIF;

EnergyManagementSystem:InternalVariable, CoolSys1_LoopDmnd,CoolSys1 Operation Scheme,Supply Side Current Demand Rate; !,[W]

EnergyManagementSystem:InternalVariable, Chil1_Cap, CoolSys1 Chiller 1, Chiller Nominal Capacity;

EnergyManagementSystem:InternalVariable, Chil2_Cap, CoolSys1 Chiller 2, Chiller Nominal Capacity;

EnergyManagementSystem:Actuator, Chil1_Disptch,CoolSys1 Operation Scheme:CoolSys1 Chiller 1,Plant Equipment Operation,Distributed Load Rate; ! [W]

EnergyManagementSystem:Actuator, Chil2_Disptch,CoolSys1 Operation Scheme:CoolSys1 Chiller 2,Plant Equipment Operation,Distributed Load Rate; ! [W]
```


Group     System   Availability Managers
-------------------------------------

System Availability Managers are one of the high-level control constructs in EnergyPlus. A System Availability Manager is able to access data from any of the HVAC system nodes and use this data to to make a decision on whether an entire AirLoopHVAC or PlantLoop should be on or off. Some of the zone component objects   (e.g. unit heater, unit ventilator, packaged terminal air conditioner, packaged terminal heat pump, zone water source heat pump,window air conditioner, zone terminal unit (variable refrigerant flow), energy recovery ventilator, outdoor air unit, fan coil unit, and ventilated slab) can also individually use availability managers to make a decision regarding whether their fan should be on or off.

System Availability Managers are executed at the start of each HVAC timestep. They reside outside the HVAC system iteration loops. Thus, the System Availability Managers are executed once per HVAC timestep, and they use previous timestep information (except for zone load) to calculate their set points.

Some of the managers monitor the temperature at an air or plant node to determine whether the system should be on or off. If the system is to be controlled on the outdoor dry-bulb temperature, an OutdoorAir:NodeList object can be used to define a node which will have the current outdoor air conditions.

The output from each System Availability Manager is an availability status flag. This flag can have the values *NoAction*, *ForceOff*, *CycleOn*, or *CycleOnZoneFansOnly*. The availability status flags for the System Availability Managers referenced by an air or plant loop are used to set the availability status flag for each loop. For the air loops and zone components, *ForceOff* takes precedence: if any of the loop   s (or zone component   s) availability managers are showing status *ForceOff*, the loop (or zone component fan) status will be *ForceOff*. Next in precedence is *CycleOnZoneFansOnly* (only for air loop), followed by *CycleOn,* and *NoAction*. For the plant loops, there is no precedence among the System Availability Manager status flag values. Instead, the first availability manager giving a status flag value other than *NoAction* sets the status for the loop. The System Availability Managers are executed in AvailabilityManagerAssignmentList order.

The actual action of turning on or off a loop is taken by the loop prime movers: fans for AirLoopHVACs and zone components, and pumps for plant loops. For instance when a fan is deciding whether it is on or off, it checks its on/off schedule and whether the loop availability status flag is *CycleOn* or *ForceOff*. If the schedule is on and the status flag is *ForceOff*, the fan will be off. If the fan schedule says off and the status flag is *CycleOn*, the fan will be on. Thus the availability managers overrule the fan on/off schedule. The availability managers, air loops, and plant loops all have output variables which may be used to verify the action of the loop.

Availability managers for AirLoopHVAC systems also control the availability of zone exhaust fans (Ref. Fan:ZoneExhaust) and terminal unit fans (Ref. AirTerminal:SingleDuct:SeriesPIU: Reheat, AirTerminal:SingleDuct:ParallelPIU:Reheat, and AirTerminal:SingleDuct:VAV: Reheat:VariableSpeedFan) in the zones served by the AirLoopHVAC system.

### AvailabilityManager:Scheduled

The simplest System Availability Manager is when the availability is determined by an on/off schedule.The syntax for implementing such an availability manager is shown below. The identifying name refers back to the name recorded in the AvailabilityManagerAssignmentList statement described in the **Group     Air Distribution** section. The schedule must be the name of a schedule defined elsewhere in the input.

#### Field: Name

The unique, user-assigned name of an instance of a scheduled availability manager. Other objects that use this scheduled availability manager will reference it by this name.

#### Field: Schedule Name

The name of a schedule defined elsewhere in the input. Schedule values greater than zero (usually 1 is used) indicate that the system is on. Schedule values less than or equal to zero (usually 0 is used) denote that the system is off. This schedule overides the central fan schedule for determining whether the fan is on.

An example of this statement in an IDF is:

```idf
AvailabilityManager:Scheduled,
       VAV Sys 1 Avail, !- Name
       FanAvailSched;     !- Schedule Name
```

AvailabilityManager:Scheduled Outputs

The scheduled availability manager has one output variable.

* HVAC,Average,Availability Manager Scheduled Control Status

#### Availability Manager Scheduled Control Status

A value of 1 indicates the manager is signaling *ForceOff*. A value of 2 means the manager is signaling *CycleOn*.

### AvailabilityManager:ScheduledOn

The Schedule On Availability Manager is used when equipment must be turned on during a given time period. This availability manager will not turn the equipment off, a separate availability manager must be used to disable the equipment as necessary. The scheduled on availability is determined by an on schedule. Schedule values other than 0 set a *CycleOn* availability status. Schedule values equal to 0 set a *NoAction* availability status. The syntax for implementing such an availability manager is shown below. The identifying name refers back to the name recorded in the AvailabilityManagerAssignmentList statement described in the **Group     Air Distribution** section. The schedule must be the name of a schedule defined elsewhere in the input.

#### Field: Name

The unique, user-assigned name of an instance of a scheduled on availability manager. Other objects that use this scheduled on availability manager will reference it by this name.

#### Field: Schedule Name

The name of a schedule defined elsewhere in the input. Schedule values greater than zero (usually 1 is used) indicate that the system is on. Schedule values less than or equal to zero (usually 0 is used) denote that *NoAction* is desired. This schedule overides the central fan schedule for determining whether the fan is on.

An example of this statement in an IDF is:

```idf
AvailabilityManager:ScheduledOn,
       VAV Sys 1 Avail On,   !- Name
       FanAvailSched;             !- Schedule Name
```

### AvailabilityManager:ScheduledOn Outputs

The scheduled on availability manager has one output variable.

* HVAC,Average,Availability Manager Scheduled On Control Status

#### Availability Manager Scheduled On Control Status []

A value of 0 indicates the manager is signaling *NoAction*. A value of 2 means the manager is signaling *CycleOn*.

### AvailabilityManager:ScheduledOff

The Schedule Off Availability Manager is used when equipment must be turned off during a given time period. This availability manager will not turn the equipment on, a separate availability manager must be used to enable the equipment as necessary. The scheduled off availability is determined by an off schedule. Schedule values equal to 0 set a *ForceOff* availability status. Schedule values other than 0 (usually a 1 is used) set a *NoAction* availability status. The syntax for mplementing such an availability manager is shown below. The identifying name refers back to the name recorded in the AvailabilityManagerAssignmentList statement described in the **Group     Air Distribution** section. The schedule must be the name of a schedule defined elsewhere in the input.

#### Field: Name

The unique, user-assigned name of an instance of a scheduled off availability manager. Other objects that use this scheduled off availability manager will reference it by this name.

#### Field: Schedule Name

The name of a schedule defined elsewhere in the input. Schedule values equal to zero indicate that the system is off. Schedule values other than (usually 0 is used) denote that *NoAction* is desired.

An example of this statement in an IDF is:
```idf
AvailabilityManager:ScheduledOff,
       VAV Sys 1 Avail Off,     !- Name
       FanAvailSched;                 !- Schedule Name
```

### AvailabilityManager:ScheduledOff Outputs

The scheduled off availability manager has one output variable.

* HVAC,Average,Availability Manager Scheduled Off Control Status

#### Availability Manager Scheduled Off Control Status []

A value of 0 indicates the manager is signaling *NoAction*. A value of 1 means the manager is signaling *ForceOff*.

### AvailabilityManager:NightCycle

This manager is used for cycling on an air system when one or more zones become too hot or too cold. The usual situation is that the central air handler is turned off at night. However if the building gets too cold there might be condensation on the walls and other damage. Thus the control system is usually programmed to turn the system on if 1 control thermostat or any thermostat shows a zone temperature of less than a night time set point. Similarly there might be a concern about a building getting too hot. Again the control system is programmed to turn the air handler back on if one or any zone temperature exceeds a night time cooling set point.

This object gives the user considerable flexibility in determining how the night time on/off decision will be made. The manager can look at the temperature in 1 zone or it can sample all the zones connected to the air handler. The user can specify a temperature tolerance and a run time for the system once it switches on. There is also an applicability schedule     the user can schedule whether or not this availability manager itself is being applied.

***Field: Name***

A unique, user-assigned name for an instance of a night cycle availability manager. Other objects that use this availability manager will reference it by this name.

***Field: Applicability Schedule Name***

The name of a schedule defined elsewhere in the input file. This schedule determines whether or not for a given time period this availability manager is to be applied. Schedule values greater than zero (usually 1 is used) indicate the availability manager is to be applied. Schedule values less than or equal to zero (usually 0 is used) denote that the availability manager is not used for this time period.

***Field: Fan Schedule Name***

The name of the central fan on/off schedule for the air system that this availability manager will affect.

***Field: Control Type***

The possible inputs are *StayOff*, *CycleOnAny*, *CycleOnControlZone*, *CycleOnAnyZoneFansOnly*. *StayOff* means the availability manager will have no effect     air handler on/off will be determined by the fan schedule. *CycleOnAny* means that if any zone served by a system whose AvailabilityManagerAssignmentList references this system availability manager has an air temperature outside the cooling or heating set points the central fan will turn on even though the fan schedule indicates the fan is off. *CycleOnControlZone* means the same thing except the availability manager looks at the temperature in only one zone. *CycleOnAnyZoneFansOnly* is the same as *CycleOnAny* except that only the zone fans are cycled on and the central air handler fan is left off. The default is *StayOff*.

***Field: Thermostat Tolerance***

The Thermostat Tolerance defines the amount by which the zone temperature must fall outside the current zone heating and cooling setpoints for the Night Cycle manager to turn the system on. The zone temperature must exceed the cooling set point or fall below the heating set point by 1/2 the Thermostat Tolerance in order for the availability manager to signal that the system should turn on. The Thermostat Tolerance is specified in degrees Celsius. The default is 1 degree C.

***Field: Cycling Run Time***

The time in seconds for which the system will run after it has cycled on. The default is 3600 seconds (1 hour).

***Field: Control Zone Name***

For the option *CycleOnControlZone* this is the name of the control zone.

An example of this statement in an IDF is:

```idf
AvailabilityManager:NightCycle,
      VAV Sys 1 Avail,         ! Name
       SysAvailApplicSch,     !Applicability Schedule Name
       FanAvailSched,             ! Fan Schedule Name
       CycleOnAny,                   ! Control Type
       4.0,                                 ! Temperature Tolerance {delta C}
       7200.;                             ! Cycle Run Time {s}
```

### AvailabilityManager:NightCycle Outputs

The night cycle availability manager has one output variable.

* HVAC,Average,Availability Manager Night Cycle Control Status

#### Availability Manager Night Cycle Control Status

A value of 0 indicates the manager is signaling *NoAction*. A value of 2 means the manager is signaling *CycleOn*. A value of 3 says that the manager is signaling *CycleOnZoneFansOnly*.

### AvailabilityManager:DifferentialThermostat

The differential thermostat compares the temperatures at two different system nodes. If the temperature difference (DT) is above the *Temperature Difference On Limit*, the system is turned on. If the DT is below the *Temperature Difference Off Limit*, the system is turned off. Between the *On Limit* and *Off Limit* the system is either on or off depending on the previous state of the thermostat. Unlike other availability managers, the differential thermostat is always either "On" or "Off"; it does not use the "No Action" state. Therefore, the differential thermostat must be the last manager in the AvailabilityManagerAssignmentList. Any availability managers after the differential thermostat manager will never be simulated.

One application of the differential thermostat is to ensure a useful heat gain for solar heating systems, i.e. the system is only turned on when there is a significant temperature difference between the solar collector outlet node and the storage tank outlet node.

#### Field: Name

The name of the object. This is referenced in the AvailabilityManagerAssignmentList.

#### Field: Hot Node Name

The sensor node with the higher temperature.

#### Field: Cold Node Name

The sensor node with the colder temperature.

#### Field: Temperature Difference On Limit

Temperature difference [deltaC] between hot and cold nodes necessary to turn the system on.

#### Field: Temperature Difference Off Limit

Temperature difference [deltaC] between hot and cold nodes necessary to turn the system off. This field defaults to the *Temperature Difference On Limit*.

An example of this object in an IDF is:

```idf
AvailabilityManager:DifferentialThermostat,
   Differential Thermostat Availability Manager,   !- Name
   Collector Outlet Node,                       !- Hot Node Name
   Water Heater Source Outlet Node,   !- Cold Node Name
   10.0,   !- Temperature Difference On Limit {delta C}
   2.0;     !- Temperature Difference Off Limit {delta C}
```


### AvailabilityManager:DifferentialThermostat Outputs

The differential thermostat availability manager has one output variable.

* HVAC,Average,Availability Manager Differential Thermostat Control Status

#### Availability Manager Differential Thermostat Control Status

A value of 1 indicates the manager is signaling *ForceOff*. A value of 2 means the manager is signaling *CycleOn*.

### AvailabilityManager:HighTemperatureTurnOff

This manager turns the system off if the temperature at the sensor node is above the specified setpoint temperature.

#### Field: Name

The name of the object. This is referenced in the AvailabilityManagerAssignmentList.

#### Field: Sensor Node Name

The air or plant node where the temperature is monitored.

#### Field: Temperature

The setpoint temperature [C] at which the system is turned off.

An example of this object in an IDF is:

```idf
AvailabilityManager:HighTemperatureTurnOff,
   High Temperature Turn Off Availability Manager,   !- Name
   Water Heater Use Outlet Node,   !- Sensor Node Name
   60.0;   !- Temperature {C}
```

### AvailabilityManager:HighTemperatureTurnOff Outputs

The high temperature turn off availability manager has one output variable.

* HVAC,Average,Availability Manager High Temperature Turn Off Control Status

#### Availability Manager High Temperature Turn Off Control Status []

A value of 0 indicates the manager is signaling *NoAction*. A value of 1 means the manager is signaling *ForceOff.*

### AvailabilityManager:HighTemperatureTurnOn

This manager turns the system on if the temperature at the sensor node is above the specified setpoint temperature.

#### Field: Name

The name of the object. This is referenced in the AvailabilityManagerAssignmentList.

#### Field: Sensor Node Name

The air or plant node where the temperature is monitored.

#### Field: Temperature

The setpoint temperature [C] at which the system is turned on.

An example of this object in an IDF is:

```idf
AvailabilityManager:HighTemperatureTurnOn,
   High Temperature Turn On Availability Manager,   !- Name
   Outside Air Inlet Node,   !- Sensor Node
   30.0;   !- Temperature {C}
```

### AvailabilityManager:HighTemperatureTurnOn Outputs

The high temperature turn on availability manager has one output variable.

* HVAC,Average,Availability Manager High Temperature Turn On Control Status

#### Availability Manager High Temperature Turn On Control Status []

A value of 0 indicates the manager is signaling *NoAction*. A value of 2 means the manager is signaling *CycleOn.*

### AvailabilityManager:LowTemperatureTurnOff

This manager turns the system off if the temperature at the sensor node is below the specified setpoint temperature.

#### Field: Name

The name of the object. This is referenced in the AvailabilityManagerAssignmentList.

#### Field: Sensor Node Name

The air or plant node where the temperature is monitored.

#### Field: Temperature

The setpoint temperature [C] at which the system is turned off.

#### Field: Applicability Schedule Name

The name of a schedule defined elsewhere in the input file. This schedule determines whether or not for a given time period this availability manager is to be applied. Schedule values greater than zero (usually 1 is used) indicate the availability manager is to be applied. Schedule values less than or equal to zero (usually 0 is used) denote that the availability manager is not used for this time period. If this field is left blank, this availability manager is always active.

An example of this object in an IDF is:
```idf
AvailabilityManager:LowTemperatureTurnOff,
   Low Temperature Turn Off Availability Manager,   !- Name
   Outside Air Inlet Node,   !- Sensor Node Name
   0.0,   !- Temperature {C}
   Low Temp Control Schedule;   !- Applicability Schedule Name
```

### AvailabilityManager:LowTemperatureTurnOff Outputs

The low temperature turn off availability manager has one output variable.

* HVAC,Average,Availability Manager Low Temperature Turn Off Control Status

Availability Manager Low Temperature Turn Off Control Status []

A value of 0 indicates the manager is signaling NoAction. A value of 1 means the manager is signaling ForceOff.

### AvailabilityManager:LowTemperatureTurnOn

This manager turns the system on if the temperature at the sensor node is below the specified setpoint temperature.

#### Field: Name

The name of the object. This is referenced in the AvailabilityManagerAssignmentList.

#### Field: Sensor Node Name

The air or plant node where the temperature is monitored.

#### Field: Temperature

The setpoint temperature [C] at which the system is turned on.

An example of this object in an IDF is:
```idf
AvailabilityManager:LowTemperatureTurnOn,
   Low Temperature Turn On Availability Manager,   !- Name
   Collector Outlet Node,   !- Sensor Node Name
   0.0;   !- Temperature {C}
```

### AvailabilityManager:LowTemperatureTurnOn Outputs

The low temperature turn on availability manager has one output variable.

* HVAC,Average,Availability Manager Low Temperature Turn On Control Status []

#### Availability Manager Low Temperature Turn On Control Status []

A value of 0 indicates the manager is signaling NoAction. A value of 2 means the manager is signaling CycleOn.

### AvailabilityManager:NightVentilation

This manager allows the user to implement a strategy for precooling a building at night using outdoor air. This strategy can consist of running the system fans with the outdoor air dampers open when outdoor conditions are favorable for a precooling strategy. The zone terminal unit air dampers may also be held at their fully open position to minimize fan energy consumption while precooling. Fan energy consumption is the critical parameter in deciding whether a precooling strategy will save energy.

The inputs for the night ventilation manager consist of an applicability schedule name (determining when the manager is active), a fan schedule name (for the fan(s) that the manager can switch on), a ventilation temperature schedule name (one zone must be above this temperature for night venting to be active), a ventilation temperature difference (indoor     outdoor temperature difference for night venting), a low limit temperature (no conditioned zone may fall below this temperature during night venting),   a night venting flow fraction (fraction of the design flow rate at which the fans run during night venting), and the zone name of a control zone.

The night ventilation manager is used in conjunction with another object: FanPerformance:NightVentilation. The performance of the fan during night venting may be very different than during normal operation (a different fan might even be used). The FanPerformance:NightVentilation object allows the user to specify alternate fan performance parameters for use during night ventilation.

#### Field: Name

A unique, user-assigned name for an instance of a night ventilation availability manager. Other objects that use this availability manager will reference it by this name.

#### Field: Applicability Schedule Name

The name of a schedule defined elsewhere in the input file. This schedule determines whether or not for a given time period this availability manager is to be applied. Schedule values greater than zero (usually 1 is used) indicate the availability manager is to be applied. Schedule values less than or equal to zero (usually 0 is used) denote that the availability manager is not used for this time period.

#### Field: Fan Schedule Name

The name of the central fan on/off schedule for the air system that this availability manager will affect.

#### Field: Ventilation Temperature Schedule Name

The name of a temperature schedule defined elsewhere in the input file. At least one conditioned zone in the forced air system using this availability manager must be above the current temperature specified in this schedule for night ventilation to occur or to continue occurring.

#### Field: Ventilation Temperature Difference

This field specifies an indoor / outdoor temperature difference (in degrees C). The control zone temperature minus the outdoor air temperature must be greater than the Ventilation Temperature Difference for night ventilation to occur or to continue occurring. The default is 2 degrees C.

#### Field: Ventilation Temperature Low Limit

This field specifies a lower limit (in degrees C) on zone temperatures for night ventilation. If any conditioned zone served by the air system using this availability manager is below the ventilation temperature low limit, night ventilation will not occur or will switch off. The default is 15 degrees C.

#### Field: Night Venting Flow Fraction

The fraction (could be greater than 1) of the design flow rate at which the night ventilation will be done. The default is 1.

#### Field: Control Zone Name

The name of the control zone used in the ventilation temperature difference check.

An example of this object in an input file:
```idf
AvailabilityManager:NightVentilation,
       VAV Sys 1 Avail,                 !- Name
       NightVentSched,                   !- Applicability Schedule Name
       FanAvailSched,                     !- Fan Schedule Name
       VentTempSched,                     !- Ventilation Temperature Schedule Name
       2.0,                                         !- Ventilation Temperature Difference   {C}
       15.,                                         !- Ventilation Temperature Low Limit
       0.3333,                                   !- Night Venting Flow Fraction
       SPACE3-1;                               !- Control Zone Name
```

### System Availability Manager Night Ventilation Outputs

The night ventilation availability manager has one output variable.

* HVAC,Average,Availability Manager Night Ventilation Control Status []

#### Availability Manager Night Ventilation Control Status []

A value of 0 indicates the manager is signaling NoAction. A value of 2 means the manager is signaling CycleOn.

### AvailabilityManager:HybridVentilation

This availability manager is executed at the start of each HVAC system timestep, before EnergyPlus calculates airflows defined in the objects ZoneInfiltration:\*, ZoneVentilation:\*, ZoneMixing, and ZoneCrossMixing, and before the AirflowNetwork model calculates multizone airflows. It serves two purposes: 1) prevents simultaneous natural ventilation and HVAC system operation, and 2) allows users to examine various ventilation strategies to maximize natural ventilation in order to reduce heating/cooling loads. The natural ventilation objects controlled by this availability manager have two groups: simple airflow group and AirflowNetwork group. The simple airflow group consists of the ZoneVentilation;\* and ZoneMixing objects. The AirflowNetwork group consists of AirflowNetwork:MultiZone:Component:DetailedOpening and AirflowNetwork:MultiZone:Component:SimpleOpening objects used in the AirflowNetwork model. These two groups are not allowed to work simultaneously (see restrictions in the Airflow Network model section). Basically, this object overrides the controls for these opening objects or ZoneVentilation:\* and ZoneMixing objects, closing the    openings    or shutting off ventilation/mixing airflows under certain conditions and allowing the HVAC system (AirLoopHVAC) to operate. If the availability manager determines that conditions are favorable for natural ventilation, then the HVAC system (AirLoopHVAC) is disabled and the    opening    objects or ventilation/mixing objects are able to operate based on the controls specified for those objects.

Each AirLoopHVAC can have a corresponding hybrid ventilation availability manager. Each hybrid ventilation manager can control natural ventilation in the zones served by the AirLoopHVAC. The hybrid ventilation availability manager is triggered by zone air conditions for the controlled zone specified in an object input field. If there is no air loop, hybrid ventilation manager can still be applied to controlled zone specified in the object. To apply hybrid ventilation manager to the controlled zone not served by any air loop, the HVAC air loop name input field must be left blank. Currently, zone component objects such as unit heater, unit ventilator, packaged terminal air conditioner, packaged terminal heat pump, zone water source heat pump, window air conditioner, variable refrigerant flow, energy recovery ventilator, outdoor air unit, fan coil unit, and ventilated slab can individually use hybrid ventilation managers to make a decision regarding whether their fan should be on or off. Also, hybrid ventilation managers can be applied to zones served by ideal load zone components to turn them off when natural ventilation is active. Currently, hybrid ventilation manager is restricted to one per zone. It can either be applied through the air loop or directly to the zone. If hybrid ventilation manager is applied to an air loop and one of the zones served by the air loop also has hybrid ventilation manager, then zone hybrid ventilation manager is disabled. Presently, this availability manager must be used either with the ZoneVentilation:\* and ZoneMixing objects or with the AirflowNetwork model.

The inputs for this availability manager consist of the name for the air loop (AirLoopHVAC) being controlled, the controlled zone name to determine which zone air conditions are used to determine system availability, a ventilation control mode schedule, maximum wind speed and rain indicator to determine whether natural ventilation is allowed or not, a low limit and high limit for dry-bulb temperature, enthalpy and dewpoint temperature to determine the hybrid ventilation control, and a minimum outdoor air ventilation schedule. The last control allows user to use a wind speed modifier to adjust openness when the AirflowNetwork opening objects are selected. The other inputs include how to control simple airflow objects and AirflowNetwork opening objects.

The hybrid ventilation availability manager works independently of all other system availability manager objects, so this manager is not a valid system availability manager type in the AvailabilityManagerAssignmentList object.

#### Field: Name

A unique, user-assigned name for an instance of a hybrid ventilation availability manager. Other objects that use this availability manager will reference it by this name.

#### Field: HVAC Air Loop Name

The name of the air loop (AirLoopHVAC object) to be controlled by this system availability manager. If this field is left blank, hybrid ventilation manager will be applied to the controlled zone specified in the field below.

#### Field: Controlled Zone Name

The name of a controlled zone served by the air loop defined in the previous field. The air conditions in this zone are used to determine if natural ventilation should be provided.

#### Field: Ventilation Control Mode Schedule Name

The name of a schedule defined elsewhere in the input file. This schedule determines whether or not for a given time the hybrid ventilation control mode is to be applied. Schedule values equal to zero indicate no ventilation control, resulting in natural ventilation and HVAC system operation being performed based on their own controls. Schedule values equal to one denote temperature control for either cooling or heating, which is determined internally based on thermostat set point and temperature control type. The temperature control is restricted between the minimum and maximum outdoor temperatures provided in two additional input fields (below). Schedule values equal to two denote enthalpy control, which is restricted between minimum and maximum outdoor enthalpy values given in two additional input fields (below). Schedule values equal to three denote dewpoint control for either dehumidification or humidification. Schedule values equal to four represent outdoor ventilation air control. The outdoor ventilation air control works with AirflowNetwork opening objects only, and is not allowed to work with ZoneVentilation:\* and ZoneMixing objects.

The detailed control logic is given in the EnergyPlus Engineering Reference.

#### Field: Use Weather File Rain Indicators

This logical alpha field indicates whether or not the rain indicator is used to shut off natural ventilation or not. The valid choices for Rain Indicator are Yes and No, with the default being Yes. This can help simulate conditions where one would normally close windows to avoid rain penetration in a space. Any possible rain getting into a space will not be counted as a zone load.

#### Field: Maximum Wind Speed

This is the wind speed (m/s) above which hybrid ventilation is shut off.   This can help simulate conditions where one would normally close windows to avoid wind problems in a space (papers blowing around, etc).

#### Field: Minimum Outdoor Temperature

This is the outdoor temperature (in Celsius) below which hybrid ventilation is shut off when the ventilation control mode = 1 (Temperature). This lower temperature limit is intended to avoid overcooling a space, which could result in a heating load.

#### Field: Maximum Outdoor Temperature

This is the outdoor temperature (in Celsius) above which hybrid ventilation is shut off when the ventilation control mode = 1 (Temperature). This upper temperature limit is intended to avoid overheating a space, which could result in a cooling load.

#### Field: Minimum Outdoor Enthalpy

This is the outdoor enthalpy (in J/kg) below which hybrid ventilation is shut off when the ventilation control mode = 2 (Enthalpy).

#### Field: Maximum Outdoor Enthalpy

This is the outdoor enthalpy (in J/kg) above which hybrid ventilation is shut off when the ventilation control mode = 2 (Enthalpy).

#### Field: Minimum Outdoor Dewpoint

This is the outdoor dewpoint (in Celsius) below which hybrid ventilation is shut off when the ventilation control mode = 3 (Dewpoint). This lower dewpoint temperature limit is intended to avoid dehumidifying a space.

#### Field: Maximum Outdoor Dewpoint

This is the outdoor dewpoint temperature (in Celsius) above which hybrid ventilation is shut off when the ventilation control mode = 3 (Dewpoint). This upper dewpoint temperature limit is intended to avoid humidifying a space.

#### Field: Minimum Outdoor Ventilation Air Schedule Name

