       1,                                       !- Number of Battery Modules in Series
       86.1,                                 !- Maximum Module Capacity {Ah}
       1.0,                                   !- Initial Fractional State of Charge
       0.3747,                             !- Fraction of Available Charge Capacity
       0.5874,                             !- Change Rate from Bound Charge to Available Charge {hr<sup>-1</sup>}
       12.60,                               !- Fully Charged Module Open Circuit Voltage {V}
       12.37,                               !- Fully Discharged Module Open Circuit Voltage {V}
       BatteryChargeCurve,     !- Voltage Change Curve Name for Charging
       BatteryDischargeCurve,!- Voltage Change Curve Name for Discharging
       0.0538,                             !- Module Internal Electrical Resistance {Ohm}
       100,                                   !- Maximum Module Discharging Current {A}
       10.2,                                 !- Module Cut-off Voltage {V}
       1,                                       !- Module Charge Rate Limit {1/hr}
       Yes,                                   !- Battery Life Calculation
         10,                                   !- Number of Cycle Bins
       BatteryCycleCurve;       !- Battery Cycle Life Curve Name

   Curve:RectangularHyperbola2,
       BatteryChargeCurve,     !- Name
       -0.2765,                           !- Coefficient1 C1
       -93.27,                             !- Coefficient2 C2
       0.0068,                             !- Coefficient3 C3
       0,                                       !- Minimum Value of x
       1.0,                                   !- Maximum Value of x
       -100,                                 !- Minimum Curve Output
       100;                                   !- Maximum Curve Output

   Curve:RectangularHyperbola2,
       BatteryDischargeCurve,     !- Name
       0.0899,                                   !- Coefficient1 C1
       -98.24,                                   !- Coefficient2 C2
       -0.0082,                                 !- Coefficient3 C3
       0,                                             !- Minimum Value of x
       1.0,                                         !- Maximum Value of x
       -100,                                       !- Minimum Curve Output
       100;                                         !- Maximum Curve Output

   Curve:DoubleExponentialDecay,
       BatteryCycleCurve,         !- Name
       1380,                                   !- Coefficient1 C1
       6834,                                   !- Coefficient2 C2
       -8.75,                                 !- Coefficient3 C3
       6747,                                   !- Coefficient4 C4
       -6.22,                                 !- Coefficient5 C5
       0,                                         !- Minimum Value of x
       1.0;                                     !- Maximum Value of x
```

### ElectricLoadCenter: Storage:Battery Outputs

* HVAC,Average, Electric Storage Operating Mode Index []

* HVAC,Average,Electric Storage Charge State[Ah]

* HVAC,Average, Electric Storage Charge Fraction []

* HVAC,Average,Electric Storage Charge Power[W]

* HVAC,Sum,Electric Storage Charge Energy [J]

* HVAC,Average,Electric Storage Discharge Power[W]

* HVAC,Sum,Electric Storage Discharge Energy [J]

* HVAC,Average,Electric Storage Total Current[A]

* HVAC,Average, Electric Storage Total Voltage [V]

* HVAC,Average,Electric Storage Thermal Loss Rate [W]

* HVAC,Average, Electric Storage Degradation Fraction []

* HVAC,Sum,Electric Storage Production Decrement Energy [J]

* HVAC,Sum,Electric Storage Thermal Loss Energy [J]



#### Electric Storage Operating Mode Index []

This output reports the battery mode of operation: 0 for idle; 1 for discharging; 2 for charging. It is expected that more operation modes would be added when a smart and active power dispatch controller is used in future.

#### Electric Storage Charge State [Ah]

The state of charge is expressed as the amount of charge stored in the battery at a point of time. It has the same unit as the maximum capacity. This value is given for an individual battery module

#### Electric Storage Charge Fraction []

This output is the ratio between the electrical storage state of charge and the maximum capacity.

#### Electric Storage Charge Power [W]

#### Electric Storage Charge Energy [J]

These outputs are total electricity power or energy fed into the battery. This is the rate of amount of charging.

#### Electric Storage Production Decrement Energy [J]

This output is the total electricity energy decremented from electricity production because it has fed into the battery. This output has the opposite sign of    Electric Storage Charge Energy    but is otherwise similar. This decrement output variable is also a meter associated with the resource type    ElectricityProduced    that reduces the metered electricity production to account for power that went into storage after production.

#### Electric Storage Discharge Power [W]

#### Electric Storage Discharge Energy [J]

These outputs are total electricity power or energy drawn from the battery. This is the rate or amount of discharging. The energy from storage output variable is also a meter associated with the resource type    ElectricityProduced    that increases the metered electricity production to account for power that has come back out of storage.

#### Electric Storage Total Current [A]

This output is the current to or from the battery bank depending on whether the battery is in the state of charging or discharging. The value is positive for discharging and negative for charging.

#### Electric Storage Total Voltage [V]

This output is the total terminal voltage of the battery bank.

#### Electric Storage Thermal Loss Rate [W]

#### Electric Storage Thermal Loss Energy [J]

These outputs are the thermal power or energy losses from both charging and drawing electrical power in or out of the storage device. These losses are due to the battery internal resistance in charging and discharging.

#### Electric Storage Degradation Fraction []

This output reports the fractional battery life used up at a point of time. For example, a value of 0.4 at the end of one year simulation means that the 40% of the battery life is used up, so the battery needs to be replaced every two and a half years.



### Generator:InternalCombustionEngine

The Internal Combustion (IC) Engine generator uses a modified Otto cycle. This generator model uses the electrical load and rated engine generator size to compute part-load ratios (PLR). Fuel energy input and recoverable jacket and lube oil heat are then computed. Finally, the recoverable exhaust heat is calculated.

Manufacturer's curves or tables must be obtained for IC engine generators to derive the equipment performance parameters that are specified in the quadratic curve fits. Note that simple transformation of the form of the manufacturer's curves may be required. Electric energy output/fuel energy input is related to the part-load ratio (i.e., electric/load generator capacity) with a polynomial. Recoverable jacket heat/fuel energy equipment, recoverable lube oil heat/fuel energy input equipment performance, total exhaust heat/fuel energy input equipment, exhaust gas temperature/fuel energy input equipment performance parameters are all specified with a quadratic curve fit.

When the heat recovery curve fits = 0.0, this means that no heat recovery is done on the IC engine generator exhaust gas; and no heat recovery is specified.

#### Field: Name

This alpha field contains the identifying name for the IC engine generator.

#### Field: Rated Power Output

The design nominal capacity of the generator in Watts [W].

#### Field: Electric Circuit Node Name

This named node contains where the electric power is put in the program simulation for use by the electric equipment in the Load Center.

#### Field: Minimum Part Load Ratio

This field contains the minimum allowed operating fraction of full load. The input value must be &gt;=0.0 and &lt;=1.0.

#### Field: Maximum Part Load Ratio

This field contains the maximum allowed operating fraction of full load. The input value must be &gt;0.0 and &lt;=1.0.

#### Field: Optimum Part Load Ratio

This alpha field contains the optimal operating fraction of full load. This is the part load ratio that gives the optimal production of electric power with the least amount of fuel usage.

#### Field: Shaft Power Curve Name

This alpha field contains the name of the shaft power curve. The curve itself is specified separately using a curve object (ref: Curve:QuadLinear). The Shaft Power Curve is a quadratic equation that determines the electric output versus the fuel used. Used to calculate the electric energy output divided by the fuel energy consumption as a function of part-load ratio. The defining equation is:

<div>\[ShaftPowerToFuelRatio = {C_1} + {C_2}RL + {C_3}R{L^2}\]</div>

where RL is the Ratio of Load to Rated Power Output.

#### Field: Jacket Heat Recovery Curve Name

This alpha field contains the name of the Recovery Jacket Heat curve. The curve itself is specified separately using a curve object (ref: Curve:QuadLinear). The Jacket Heat Recovery Curve is a quadratic equation that determines the ratio of recovery jacket heat to fuel energy. Used to calculate the recoverable jacket heat as a function of part-load ratio.

The defining equation is:

<div>\[RecoveryJacketHeatToFuelRatio = {C_1} + {C_2}RL + {C_3}R{L^2}\]</div>

where RL is the Ratio of Load to Rated Power Output.

#### Field: Lube Heat Recovery Curve Name

This alpha field contains the name of the Recovery Lube Heat curve. The curve itself is specified separately using a curve object (ref Curve:QuadLinear). The Lube Heat Recovery Curve is a quadratic equation that determines the ratio of recovery lube heat to fuel energy. Used to calculate the recoverable lube oil heat as a function of part-load ratio. The defining equation is:

<div>\[RecoveryLubeHeatToFuelRatio = {C_1} + {C_2}RL + {C_3}R{L^2}\]</div>

where RL is the Ratio of Load to Rated Power Output.

#### Field: Total Exhaust Energy Curve Name

This alpha field contains the name of the Total Exhaust Energy curve. The curve itself is specified separately using a curve object (ref Curve:QuadLinear object). The Total Exhaust Energy Curve is a quadratic equation that determines the ratio of total exhaust energy to fuel energy. Used to calculate the total exhaust heat as a function of part-load ratio. The defining equation is:

<div>\[TotalExhaustToFuelRatio = {C_1} + {C_2}RL + {C_3}R{L^2}\]</div>

where RL is the Ratio of Load to Rated Power Output.

#### Field: Exhaust Temperature Curve Name

This alpha field contains the name of the Exhaust Temperature curve. The curve itself is specified separately using a curve object (ref Curve:QuadLinear object). The Exhaust Temperature Curve is a quadratic equation that determines the absolute exhaust temperature. Used to determine the exhaust gas temperature as a function of part-load ratio. The defining equation is:

<div>\[AbsoluteExhaustTemperature = {C_1} + {C_2}RL + {C_3}R{L^2}\]</div>

where RL is the Ratio of Load to Rated Power Output.

#### U-Factor Times Area (UA) Curve

The UA curve applies to the exhaust gas heat exchanger. The curve is an equation that determines the overall heat transfer coefficient for the exhaust gases with the stack. The heat transfer coefficient ultimately helps determine the exhaust stack temperature. The defining equation is:

<div>\[UAToCapacityRatio = {C_1}GeneratorRatedPowerOutpu{t^{{C_2}}}\]</div>

The following two fields contain the coefficients for the equation.

#### Field: Coefficient 1 of U-Factor Times Area Curve

This numeric field contains the first coefficient for the overall heat transfer coefficient curve.

#### Field: Coefficient 2 of U-Factor Times Area Curve

This numeric field contains the second (exponential) coefficient for the overall heat transfer coefficient curve.

#### Field: Maximum Exhaust Flow per Unit of Power Output

Maximum exhaust flow per unit capacity for the generator. The parameter sets an upper limit on exhaust gas flow and exhaust gas heat recovery for the generator. Units: kg/sec per kW capacity

#### Field: Design Minimum Exhaust Temperature

This is the design engine stack saturated steam temperature in degrees C.

#### Field: Fuel Higher Heating Value

This numeric field contains the higher heating value of the fuel used in kJ/kg.

#### Field: Design Heat Recovery Water Flow Rate

Design water volumetric flow rate through heat recovery loop in m<sup>3</sup>/sec.

#### Field: Heat Recovery Inlet Node Name

This alpha field contains the identifying name for the generator   s heat recovery side inlet node.

#### Field: Heat Recovery Outlet Node Name

This alpha field contains the identifying name for the generator   s heat recovery side outlet node.

#### Field: Fuel Type

This alpha field determines the type of fuel that the generator uses.   The default is Diesel. Valid values are: **NaturalGas**, **PropaneGas**, **Diesel**, **Gasoline**, **FuelOil\#1**, **FuelOil\#2, OtherFuel1,** and **OtherFuel2**.

#### Field: Heat Recovery Maximum Temperature

This field sets the maximum temperature that this piece of equipment can produce for heat recovery. The idea behind this field is that the current models do not take temperatures into account for availability and they just pass Q's around the loop without a temperature limit. This temperature limit puts an upper bound on the recovered heat and limits the max temperatures leaving the component.

As temperatures in the loop approach the maximum temperature, the temperature difference between the entering water and the surfaces in the piece of equipment becomes smaller. For the given heat recovery flow rate and that temperature difference the amount of heat recovered will be reduced, and eventually there will be no heat recovered when the entering water temperature is equal to the maximum temperature specified by the user in this field. The reduced amount of heat recovered will diminish if the temperature of the loop approach is the maximum temperature, and this will show up in the reporting. This allows the user to set the availability or the quality of the heat recovered for usage in other parts of the system or to heat domestic hot water supply.

The temperature is specified in degrees C.

An IDF example showing how it is used is provided below:

```idf
   Generator:InternalCombustionEngine,
       Cat Diesel,                           !- Name
       50000,                                     !- Rated Power Output {W}
       Generator Diesel Electric Node,   !- Electric Circuit Node Name
       0.15,                                       !- Minimum Part Load Ratio
       1.0,                                         !- Maximum Part Load Ratio
       0.65,                                       !- Optimum Part Load Ratio
       BG Shaft Power Curve,       !- Shaft Power Curve Name
       BG Recovery Jacket Heat Curve,   !- Jacket Heat Recovery Curve Name
       BG Recovery Lube Heat Curve,   !- Lube Heat Recovery Curve Name
       BG Total Exhaust Energy Curve,   !- Total Exhaust Energy Curve Name
       BG Exhaust Temperature Curve,   !- Exhaust Temperature Curve Name
       0.00952329,                           !- Coefficient 1 of U-Factor Times Area Curve
       0.9,                                         !- Coefficient 2 of U-Factor Times Area Curve
       0.00000063,                           !- Maximum Exhaust Flow per Unit of Power Output {(kg/s)/W}
       150,                                         !- Design Minimum Exhaust Temperature {C}
       45500,                                     !- Fuel Higher Heating Value {kJ/kg}
       0.0,                                         !- Design Heat Recovery Water Flow Rate {m3/s}
       ,                                               !- Heat Recovery Inlet Node Name
       ,                                               !- Heat Recovery Outlet Node Name
       Diesel;                                   !- Fuel Type

   Curve:Quadratic,
       BG Shaft Power Curve,       !- Name
       0.09755,                                 !- Coefficient1 Constant
       0.6318,                                   !- Coefficient2 x
       -0.4165,                                 !- Coefficient3 x**2
       0,                                             !- Minimum Value of x
       1;                                             !- Maximum Value of x

   Curve:Quadratic,
       BG Recovery Jacket Heat Curve,   !- Name
       0.25,                                       !- Coefficient1 Constant
       0,                                             !- Coefficient2 x
       0,                                             !- Coefficient3 x**2
       0,                                             !- Minimum Value of x
       1;                                             !- Maximum Value of x

   Curve:Quadratic,
       BG Recovery Lube Heat Curve,   !- Name
       0.15,                                       !- Coefficient1 Constant
       0,                                             !- Coefficient2 x
       0,                                             !- Coefficient3 x**2
       0,                                             !- Minimum Value of x
       1;                                             !- Maximum Value of x

   Curve:Quadratic,
       BG Total Exhaust Energy Curve,   !- Name
       0.1,                                         !- Coefficient1 Constant
       0,                                             !- Coefficient2 x
       0,                                             !- Coefficient3 x**2
       0,                                             !- Minimum Value of x
       1;                                             !- Maximum Value of x

   Curve:Quadratic,
       BG Exhaust Temperature Curve,   !- Name
       425,                                         !- Coefficient1 Constant
       0,                                             !- Coefficient2 x
       0,                                             !- Coefficient3 x**2
       0,                                             !- Minimum Value of x
       1;                                             !- Maximum Value of x
```

### Generator:InternalCombustionEngine Outputs

The output variables that are available for the IC engine generator are:

* HVAC,Average,Generator Produced Electric Power [W]

* HVAC,Sum,Generator Produced Electric Energy [J]



* HVAC,Average,Generator Lube Heat Recovery Rate [W]

* HVAC,Sum,Generator Lube Heat Recovery Energy [J]



* HVAC,Average,Generator Jacket Heat Recovery Rate [W]

* HVAC,Sum,Generator Jacket Heat Recovery Energy [J]



* HVAC,Average,Generator Exhaust Heat Recovery Rate [W]

* HVAC,Sum,Generator Exhaust Heat Recovery Energy [J]



* HVAC,Average,Generator Total Heat Recovery Rate [W]

* HVAC,Sum,Generator Total Heat Recovery [J]



* HVAC,Average,Generator Exhaust Air Temperature [C]



* HVAC,Average,Generator Heat Recovery Inlet Temperature [C]

* HVAC,Average,Generator Heat Recovery Outlet Temperature [C]

* HVAC,Average,Generator Heat Recovery Mass Flow Rate [kg/s]



* HVAC,Average,Generator Fuel HHV Basis Rate [W]

* HVAC,Sum,Generator Fuel HHV Basis Energy [J]



* HVAC,Average,Generator &lt;Fuel Type&gt; Rate [W]

* HVAC,Sum,Generator&lt;Fuel Type&gt; Energy [J]

* HVAC,Average,Generator &lt;Fuel Type&gt; Mass Flow Rate [kg/s]

#### Generator Produced Electric Power [W]

#### Generator Produced Electric Energy [J]

These outputs are the electric power output from the electric generator. Energy is metered on Cogeneration:ElectricityProduced, ElectricityProduced:Plant, and ElectricityProduced:Facility.

#### Generator Lube Heat Recovery Rate [W]

#### Generator Lube Heat Recovery Energy [J]

#### Generator Jacket Heat Recovery Rate [W]

#### Generator Jacket Heat Recovery Energy [J]

#### Generator Exhaust Heat Recovery Rate [W]

#### Generator Exhaust Heat Recovery Energy [J]

#### Generator Produced Thermal Rate [W]

#### Generator Produced Thermal Energy [J]

For electric generators with heat recovery these outputs are the components of recoverable energy available. For the IC engine generator, the following heat recovery components are reported:   Lube (engine lubricant), Jacket (engine coolant), and Exhaust (engine exhaust).   These components are totaled together for Generator Produced Thermal Rate and Generator Produced Thermal Energy reports. Generator Lube Heat Recovery Energy, Generator Jacket Heat Recovery Energy, and Generator Exhaust Heat Recovery Energy are metered on HeatRecovery:EnergyTransfer, EnergyTransfer:Plant, and EnergyTransfer:Facility.

#### Generator Exhaust Air Temperature [C]

This is the exhaust temperature leaving the engine.

#### Generator Heat Recovery Inlet Temperature [C]

#### Generator Heat Recovery Outlet Temperature [C]

#### Generator Heat Recovery Mass Flow Rate [kg/s]

These outputs are the heat recovery inlet and outlet temperatures and flow rate for generators with heat recovery.

#### Generator Fuel HHV Basis Rate [W]

#### Generator Fuel HHV Basis Energy [J]

These outputs are the generator   s fuel energy and use rate.   The energy content of the fuel is based on the higher heating value (HHV).

#### Generator &lt;Fuel Type&gt; Rate [W]

#### Generator &lt;Fuel Type&gt; Energy [J]

#### Generator &lt;Fuel Type&gt; Mass Flow Rate [kg/s]

If the fuel type is Diesel, then Diesel is shown as the fuel type. They are the diesel fuel input to the electric generator. Consumption is metered on Cogeneration:Diesel, Diesel:Plant, and Diesel:Facility.

If the fuel type is Natural Gas, then Gas is shown as the fuel type. They are the natural gas fuel input to the electric generator. Consumption is metered on Cogeneration:Gas, Gas:Plant, and Gas:Facility.

If the fuel type is Propane, then Propane is shown as the fuel type. They are the propane fuel input to the electric generator. Consumption is metered on Cogeneration:Propane, Propane:Plant, and Propane:Facility.

If the fuel type is Gasoline, then Gasoline is shown as the fuel type. They are the gasoline fuel input to the electric generator. Consumption is metered on Cogeneration:Gasoline, Gasoline:Plant, and Gasoline:Facility.

If the fuel type is FuelOil\#1, then FuelOil\#1 is shown as the fuel type. They are the fuel oil input to the electric generator. Consumption is metered on Cogeneration:FuelOil\#1, FuelOil\#1:Plant, and FuelOil\#1:Facility.

If the fuel type is FuelOil\#2, then FuelOil\#2 is shown as the fuel type. They are the fuel oil input to the electric generator. Consumption is metered on Cogeneration:FuelOil\#2, FuelOil\#2:Plant, and FuelOil\#2:Facility.

If the fuel type is OtherFuel1, then OtherFuel1 is shown as the fuel type. They are the fuel oil input to the electric generator. Consumption is metered on Cogeneration:OtherFuel1, OtherFuel1:Plant, and OtherFuel1:Facility.

If the fuel type is OtherFuel2, then OtherFuel2 is shown as the fuel type. They are the fuel oil input to the electric generator. Consumption is metered on Cogeneration:OtherFuel2, OtherFuel2:Plant, and OtherFuel2:Facility.

### Generator:CombustionTurbine

EnergyPlus has two different models for combustion turbine style generators.   This one stems for a model that was originally in the BLAST computer program.   A newer model with a different formulation is also available  -see the Generator:MicroTurbine input object.   The basic combustion-turbine cycle is the Brayton Cycle or open cycle, which consists of an adiabatic compression, constant pressure heating, and adiabatic expansion. The Combustion turbine model uses the electrical load and engine generator size to compute part-load ratios (PLR). Fuel energy input and recoverable lube oil heat are then computed. Finally, the recoverable exhaust heat is calculated.

Combustion turbine generators use performance parameters to compute fuel energy consumption as a function of part-load and ambient (entering) air temperature. Recoverable fuel energy equipment, recoverable lube oil heat/fuel energy input equipment performance, total exhaust heat/fuel energy input equipment, exhaust gas temperature/fuel energy input equipment performance parameters are all specified with a quadratic curve fit.

When the heat recovery curve fits = 0.0, this means that no heat recovery is done on the diesel generator exhaust gas; and no heat recovery is specified.

#### Field: Name

Unique name to identify this combustion turbine generator.

#### Field: Rated Power Output

The design nominal capacity of the combustion turbine generator in Watts [W].

#### Field: Electric Circuit Node Name

This Named node contains where the electric power is put in the program simulation for use by the electric equipment in the Load Center.

#### Field: Minimum Part Load Ratio

This field contains the minimum allowed operating fraction of full load. The input value must be &gt;=0.0 and &lt;=1.0.

#### Field: Maximum Part Load Ratio

This field contains the maximum allowed operating fraction of full load. The input value must be &gt;0.0 and &lt;=1.0.

#### Field: Optimum Part Load Ratio

This alpha field contains the optimal operating fraction of full load. This is the part load ratio that gives the optimal production of electric power with the least amount of fuel usage.

#### Field: Part Load Based Fuel Input Curve Name

Needs a Curve:Quadratic object   to be specified.

Fuel Input = a + b\*PLR + c\*PLR\*\*2

PLR = Ratio of Generator Load to Rated Power Output. This curve is multiplied to the Temperature Based Fuel Input Curve to determine Fuel Energy In.

#### Field: Temperature Based Fuel Input Curve Name

Needs a Curve:Quadratic object to be specified.

Fuel Input = a + b\*AT + c\*AT\*\*2   where: AT = Ambient Delta T

#### Field: Exhaust Flow Curve Name

The Total Exhaust Energy Curve is a quadratic equation that needs to be specified by a curve object. Used to calculate the total exhaust heat as a function of part-load ratio.

#### Field: Part Load Based Exhaust Temperature Curve Name

The Exhaust Temperature Curve is a quadratic equation that needs to be specified by a curve object. Used to determine the exhaust gas temperature as a function of part-load ratio.

#### Field: Temperature Based Exhaust Temperature Curve Name

The Exhaust Temperature Curve is a quadratic equation that needs to be specified by a curve object. Used to determine the exhaust gas temperature as a function of part-load ratio.

#### Field: Heat Recovery Lube Energy Curve Name

This alpha field contains the name of the Recovery Lube Heat curve. The curve itself is specified separately using a curve object (see Curve:Quadlinear object). The Recovery Lubricant Heat Curve is a quadratic equation that determines the ratio of recovery lube heat to fuel energy. Used to calculate the recoverable lube oil heat as a function of part-load ratio. The defining equation is:

<div>\[RecoveryLubeHeatToFuelRatio = {C_1} + {C_2}RL + {C_3}R{L^2}\]</div>

where RL is the Ratio of Load to Rated Power Output.

#### U-Factor Times Area (UA) Curve

The UA curve applies to the exhaust gas heat exchanger. The curve is an equation that determines the overall heat transfer coefficient for the exhaust gases with the stack. The heat transfer coefficient ultimately helps determine the exhaust stack temperature. The defining equation is:

<div>\[UAToCapacityRatio = {C_1}GeneratorRatedPowerOutpu{t^{{C_2}}}\]</div>

The following two fields contain the coefficients for the equation.

#### Field: Coefficient 1 of U-Factor Times Area Curve

This numeric field contains the first coefficient for the overall heat transfer coefficient curve.

#### Field: Coefficient 2 of U-Factor Times Area Curve

This numeric field contains the second (exponential) coefficient for the overall heat transfer coefficient curve.

#### Field: Maximum Exhaust Flow per Unit of Power Output

Maximum exhaust flow per unit capacity for diesel engines. The parameter sets an upper limit on exhaust gas flow and exhaust gas heat recovery for diesel engines. Units: kg/sec per kW capacity

#### Field: Design Minimum Exhaust Temperature

This is the design engine stack saturated steam temperature in degrees C.

#### Field: Design Air Inlet Temperature

Design air inlet temperature in degrees C.

#### Field: Fuel Higher Heating Value

This numeric field contains the higher heating value of the fuel used in kJ/kg.

#### Field: Design Heat Recovery Water Flow Rate

Design water volumetric flow rate through heat recovery loop in m<sup>3</sup>/sec.

#### Field: Heat Recovery Inlet Node Name

This alpha field contains the identifying name for the combustion turbine generator heat recovery side inlet node.

#### Field: Heat Recovery Outlet Node Name

This alpha field contains the identifying name for the combustion turbine generator heat recovery side outlet node.

#### Field: Fuel Type

This alpha field determines the type of fuel that the generator uses. Valid choices are: **NaturalGas, PropaneGas, Diesel, Gasoline, FuelOil\#1, FuelOil\#2, OtherFuel1** and **OtherFuel2**. The default is **NaturalGas**.

#### Field: Heat Recovery Maximum Temperature

This field sets the maximum temperature that this piece of equipment can produce for heat recovery. The idea behind this field is that the current models do not take temperatures into account for availability and they just pass Q's around the loop without a temperature limit. This temperature limit puts an upper bound on the recovered heat and limits the max temperatures leaving the component.

As temperatures in the loop approach the maximum temperature, the temperature difference between the entering water and the surfaces in the piece of equipment becomes smaller. For the given heat recovery flow rate and that temperature difference the amount of heat recovered will be reduced, and eventually there will be no heat recovered when the entering water temperature is equal to the maximum temperature specified by the user in this field. The reduced amount of heat recovered will diminish if the temperature of the loop approach is the maximum temperature, and this will show up in the reporting. This allows the user to set the availability or the quality of the heat recovered for usage in other parts of the system or to heat domestic hot water supply.

The temperature is specified in degrees C.

#### Field: Outdoor Air Inlet Node Name

This field is optional. It is used to explicitly define an outdoor air node for the inlet for combustion air stream. Defining an outdoor air node here allows using the height-dependent model for outdoor air conditions.

An IDF example showing how it is used is provided below:

```idf
   Generator:CombustionTurbine,
       Solar Turbine,                     !- Name
       30000,                                     !- Rated Power Output {W}
       GT gen Electric Node,       !- Electric Circuit Node Name
       0.15,                                       !- Minimum Part Load Ratio
       1.0,                                         !- Maximum Part Load Ratio
       0.65,                                       !- Optimum Part Load Ratio
       BG PL Based Fuel Input Curve,   !- Part Load Based Fuel Input Curve Name
       BG Temp Based Fuel Input Curve,   !- Temperature Based Fuel Input Curve Name
       BG Exhaust Flow Curve,     !- Exhaust Flow Curve Name
       BG PL Based Exhaust Temp Curve,   !- Part Load Based Exhaust Temperature Curve Name
       BG Temp Based Exhaust Temp Curve,   !- Temperature Based Exhaust Temperature Curve Name
       BG Tur Recovery Lube Heat Curve,   !- Heat Recovery Lube Energy Curve Name
       0.01907045,                           !- Coefficient 1 of U-Factor Times Area Curve
       0.9,                                         !- Coefficient 2 of U-Factor Times Area Curve
       0.00000504,                           !- Maximum Exhaust Flow per Unit of Power Output {(Kg/s)/W}
       150,                                         !- Design Minimum Exhaust Temperature {C}
       25,                                           !- Design Air Inlet Temperature {C}
       43500,                                     !- Fuel Higher Heating Value {kJ/kg}
       0.0,                                         !- Design Heat Recovery Water Flow Rate {m3/s}
       ,                                               !- Heat Recovery Inlet Node Name
       ,                                               !- Heat Recovery Outlet Node Name
       NaturalGas,                           !- Fuel Type
       ,                                               !- Heat Recovery Maximum Temperature {C}
       CT OA inlet;                         !- Outdoor Air Inlet Node Name

   Curve:Quadratic,
       BG PL Based Fuel Input Curve,   !- Name
       9.41,                                       !- Coefficient1 Constant
       -9.48,                                     !- Coefficient2 x
       4.32,                                       !- Coefficient3 x**2
       0,                                             !- Minimum Value of x
       1;                                             !- Maximum Value of x

   Curve:Quadratic,
       BG Temp Based Fuel Input Curve,   !- Name
       1.0044,                                   !- Coefficient1 Constant
       -0.0008,                                 !- Coefficient2 x
       0,                                             !- Coefficient3 x**2
       -30,                                         !- Minimum Value of x
       +30;                                         !- Maximum Value of x

   Curve:Quadratic,
       BG Exhaust Flow Curve,     !- Name
       0.05,                                       !- Coefficient1 Constant
       0.0,                                         !- Coefficient2 x
       0.0,                                         !- Coefficient3 x**2
       0,                                             !- Minimum Value of x
       1;                                             !- Maximum Value of x

   Curve:Quadratic,
       BG PL Based Exhaust Temp Curve,   !- Name
       450,                                         !- Coefficient1 Constant
       0,                                             !- Coefficient2 x
       0,                                             !- Coefficient3 x**2
       0,                                             !- Minimum Value of x
       1;                                             !- Maximum Value of x

   Curve:Quadratic,
       BG Temp Based Exhaust Temp Curve,   !- Name
       1.005,                                     !- Coefficient1 Constant
       0.0018,                                   !- Coefficient2 x
       0,                                             !- Coefficient3 x**2
       -30,                                         !- Minimum Value of x
       +30;                                         !- Maximum Value of x

   Curve:Quadratic,
       BG Tur Recovery Lube Heat Curve,   !- Name
       0.223,                                     !- Coefficient1 Constant
       -0.4,                                       !- Coefficient2 x
       0.2286,                                   !- Coefficient3 x**2
       0,                                             !- Minimum Value of x
       1;                                             !- Maximum Value of x
```

### Generator:CombustionTurbine Outputs

The output variables that are available for the combustion turbine generator are:

* HVAC,Average,Generator Produced Electric Power [W]

* HVAC,Sum,Generator Produced Electric Energy [J]

* Zone,Meter,ElectricityProduced:Facility [J]

* Zone,Meter,ElectricityProduced:Plant [J]

* Zone,Meter,Cogeneration:ElectricityProduced [J]



* HVAC,Average,Generator Lube Heat Recovery Rate [W]

* HVAC,Sum,Generator Lube Heat Recovery Energy [J]



* HVAC,Average,Generator Exhaust Heat Recovery Rate [W]

* HVAC,Sum,Generator Exhaust Heat Recovery [J]



* HVAC,Average,Generator Total Heat Recovery Rate [W]

* HVAC,Sum,Generator Total Heat Recovery [J]



* HVAC,Average,Generator Exhaust Air Temperature [C]



* HVAC,Average,Generator Heat Recovery Inlet Temperature [C]

* HVAC,Average,Generator Heat Recovery Outlet Temperature [C]

* HVAC,Average,Generator Heat Recovery Mass Flow Rate [kg/s]



* HVAC,Average,Generator &lt;Fuel Type&gt; Rate [W]

* HVAC,Sum,Generator &lt;Fuel Type&gt; Energy [J]

* HVAC,Average,Generator &lt;Fuel Type&gt; Mass Flow Rate [kg/s]

All of these outputs, except for the Combustion use outputs, are described above under "Generator:InternalCombustionEngine Outputs."

#### Generator &lt;Fuel Type&gt; Rate [W]

#### Generator &lt;Fuel Type&gt; Energy [J]

#### Generator &lt;Fuel Type&gt; Mass Flow Rate [kg/s]

These outputs are the fuel input to the electric generator. Consumption is metered on Cogeneration:&lt;Fuel Type&gt;, &lt;Fuel Type&gt;:Plant, and &lt;Fuel Type&gt;:Facility.

### Generator:MicroTurbine

MicroTurbine generators are small combustion turbines that produce electricity on a relatively small scale (e.g., 25kW to 500kW). This model uses nominal performance at reference conditions along with several modifier curves to determine electrical power output and fuel use at non-reference conditions. Standby and ancillary power can also be taken into account. Furthermore, energy recovery from exhaust air can be used to heat water. Similar to electrical power output, thermal power (heat recovery) output is calculated using nominal performance at reference conditions with modifier curves to account for variations at non-reference conditions.

The following inputs define the MicroTurbine electric generator. The ElectricLoadCenter:Generators   and ElectricLoadCenter:Distribution objects are used to define the availability and control of all electric generators included in the simulation (ref. ElectricLoadCenter:Generators and ElectricLoadCenter:Distribution).

#### Field: Name

This alpha field specifies a unique user-defined name to identify this generator. This is a required input.

#### Field: Reference Electrical Power Output

This numeric field specifies the full-load electrical power output of the microturbine generator in Watts at reference conditions. The reference conditions are defined via additional input fields for this object (see below). This is a required input, and the value entered in this field must be greater than zero.

#### Field: Minimum Full Load Electrical Power Output

This numeric field specifies the minimum electrical power output in Watts at full-load conditions. The electrical power output of the generator is determined by multiplying the Reference Electrical Power Output by the Electrical Power Function of Temperature and Elevation modifier curve. If the result is less than the numeric value specified in this input field, then the generator   s electrical power output is reset to the minimum full-load value specified in this input field. The value entered in this field must be greater than or equal to zero. If this field is left blank, the default value of 0.0 will be used.

#### Field: Maximum Full Load Electrical Power Output

This numeric field specifies the maximum electrical power output in Watts at full-load conditions. The electrical power output of the generator is determined by multiplying the Reference Electrical Power Output by the Electrical Power Function of Temperature and Elevation Modifier curve. If the result is greater than the numeric value specified in this input field, then the generator   s electrical power output is reset to the maximum full-load value specified in this input field. The value entered in this field must be greater than zero. If this field is left blank, then the value entered for the Reference Electrical Power Output field (above) will be used as the Maximum Full Load Electrical Power Output.

#### Field: Reference Electrical Efficiency Using Lower Heating Value

This numeric field contains the electrical efficiency of the generator at reference conditions, based on the lower heating value of the fuel. The electrical efficiency is the electric power output divided by the fuel energy consumption rate (LHV basis). The reference conditions are defined via additional input fields for this object (see below). This is a required input, and the value entered in this field must be greater than zero and less than or equal to 1.0.

#### Field: Reference Combustion Air Inlet Temperature

This numeric field specifies the reference temperature for the combustion inlet air in degrees Celsius. If this field is left blank, the default value of 15 &deg;C will be used.

#### Field: Reference Combustion Air Inlet Humidity Ratio

This numeric field specifies the reference humidity ratio for the combustion inlet air in kgWater/kgDryAir. The value specified for this field must be greater than zero. If this field is left blank, the default value of 0.00638 (kgWater/kgDryAir) will be used.

#### Field: Reference Elevation

This numeric field specifies the reference elevation in meters (relative to sea level). The value specified for this field must be greater than or equal to -300.0 meters. If this field is left blank, the default value of 0.0 meters will be used.

#### Field: Electrical Power Function of Temperature and Elevation Curve Name

This alpha field specifies the name of a bi-quadratic performance curve (ref: Performance Curves) that parameterizes the variation of electrical power output as a function of the combustion air inlet temperature and elevation. The output of this curve is multiplied by the Reference Electrical Power Output to give the full-load power output at a specific combustion air inlet temperature and elevation (i.e., at values different from the reference conditions). This curve should be normalized to have a value of 1.0 at the reference conditions, and the curve should be valid for the range of inlet air temperatures anticipated for the simulation period and for the actual elevation of the generator.

#### Field: Electrical Efficiency Function of Temperature Curve Name

This alpha field specifies the name of a quadratic or cubic performance curve (ref: Performance Curves) that parameterizes the variation of electrical efficiency as a function of the combustion air inlet temperature. The output of this curve is multiplied by the Reference Electrical Efficiency Using Lower Heating Value to give the full-load electrical efficiency at specific combustion air inlet temperatures (i.e., at inlet air temperatures different from the Reference Combustion Air Inlet Temperature). This curve should be normalized to have a value of 1.0 at the Reference Combustion Air Inlet Temperature, and the curve should be valid for the range of inlet air temperatures anticipated for the simulation period.

#### Field: Electrical Efficiency Function of Part Load Ratio Curve Name

This alpha field specifies the name of a quadratic or cubic performance curve (ref: Performance Curves) that parameterizes the variation of electrical efficiency as a function of the generator   s part-load ratio (part-load ratio is the actual electrical power output divided by the full-load electrical power output at the current operating conditions). The output of this curve is multiplied by the Reference Electrical Efficiency Using Lower Heating Value and the output of the Electrical Efficiency Function of Temperature modifier curve to give the electrical efficiency at specific part-load and combustion air inlet (temperature) conditions. This curve should be normalized to have a value of 1.0 when the generator   s part-load ratio is 1.0, and the curve should be valid for the range of part-load ratios anticipated for the simulation period.

#### Field: Fuel Type

This choice field specifies the type of fuel used by the generator. Valid fueld types are PropaneGas and NaturalGas. If the field is left blank, the fuel type will be assumed to be NaturalGas.

#### Field: Fuel Higher Heating Value

This numeric field specifies the higher heating value of the fuel used in kJ/kg. The value specified for this field must be greater than zero and greater than the specified Fuel Lower Heating Value. If this field is left blank, the default value of 50,000 kJ/kg will be used.

#### Field: Fuel Lower Heating Value

This numeric field specifies the lower heating value of the fuel used in kJ/kg. The value specified for this field must be greater than zero but less than the specified Fuel Higher Heating Value. If this field is left blank, the default value of 45,450 kJ/kg will be used.

#### Field: Standby Power

This numeric field specifies the standby electric power consumed by the generator in Watts. The standby power is the electrical power consumed by the generator (e.g., air fans and controls) when the generator is available to operate but the generator electrical power output is zero (power output is not being requested by the electric load center). The value specified for this field must be greater than or equal to zero. If this field is left blank, the default value of 0.0 W will be used.

#### Field: Ancillary Power

This numeric field specifies the ancillary electric power consumed by the generator in Watts. The ancillary power is the electrical power consumed by other associated equipment (e.g., external fuel pressurization pumps) when the generator is operating. Specify this input as 0.0 if the Reference Electrical Power Output and Reference Electrical Efficiency Using Lower Heating Value input fields and associated modifier curves reflect the    net    electrical power output from the generator (i.e., ancillary power already deducted from the generator   s gross electrical power output). A value greater than zero indicates that this electrical power is consumed whenever the generator is operating and will be deducted from the generator   s overall electrical power output (Generator Produced Electric Power). The value specified for this field must be greater than or equal to zero. If this field is left blank, the default value of 0.0 W will be used.

#### Field: Ancillary Power Function of Fuel Input Curve Name

This alpha field specifies the name of a quadratic performance curve (ref: Performance Curves) that parameterizes the variation of ancillary power as a function of the generator   s input fuel mass flow rate (kg/s). The output of this curve is multiplied by the ancillary power to give the ancillary power at a specific fuel mass flow rate. If this field is left blank, the model assumes that the modifier curve is 1.0 for the entire simulation (i.e., the ancillary power is constant whenever the generator operates).

#### Field: Heat Recovery Water Inlet Node Name

This alpha field specifies the identifying name for the generator   s heat recovery water inlet node.

#### Field: Heat Recovery Water Outlet Node Name

This alpha field specifies the identifying name for the generator   s heat recovery water outlet node.

#### Field: Reference Thermal Efficiency Using Lower Heat Value

This numeric field specifies the thermal efficiency (heat recovery to water) at reference conditions, based on the lower heating value of the fuel. The thermal efficiency is the thermal power output (to water) divided by the fuel energy consumption rate (LHV basis). The reference conditions are defined via additional input fields for this object. This value must be from 0.0 to 1.0.   If this field is left blank, the default value of 0.0 will be used.

#### Field: Reference Inlet Water Temperature

This numeric field specifies the reference temperature for the inlet water to the heat recovery heat exchanger in degrees Celsius.

#### Field: Heat Recovery Water Flow Operating Mode

This field is used to choose between different modes of controlling the mass flow rate of water being heated by energy recovered from exhaust air. There are two options available for this field:    PlantControl    or    InternalControl.      The    PlantControl    option indicates that the heat recovery water flow rate through the generator is determined externally (by the wider balance of plant). In this case, the generator will request the Reference Heat Recovery Water Flow Rate whenever it operates but the actual flow rate may be limited by other plant components (e.g., pump). The    InternalControl    option indicates the flow of water is controlled inside the generator based on current operating conditions. For InternalControl, the generator should (probably) include a bypass branch when connecting to the plant loop.

#### Field: Reference Heat Recovery Water Flow Rate

This numeric field is the reference heat recovery (volumetric) water flow rate in cubic meters per second. Entered values must be greater than zero.

#### Field: Heat Recovery Water Flow Rate Function of Temperature and Power Curve Name

This alpha field specifies the name of a bi-quadratic performance curve (ref: Performance Curves) that parameterizes the variation of heat recovery water flow rate as a function of the inlet water temperature and net electrical power output. This field is only used if the Heat Recovery Water Flow Operating Mode is    InternalControl   . The output of this curve is multiplied by the Reference Heat Recovery Water Flow Rate to give the water flow rate at the specific inlet water temperature and net power operating conditions. This curve should be normalized to have a value of 1.0 at the reference conditions, and the curve should be valid for the range of inlet water temperatures and net electrical power output anticipated for the simulation period. If this field is left blank, the model assumes that the modifier curve is 1.0 for the entire simulation.

#### Field: Thermal Efficiency Function of Temperature and Elevation Curve Name

This alpha field specifies the name of a bi-quadratic performance curve (ref: Performance Curves) that parameterizes the variation of thermal efficiency as a function of the combustion air inlet temperature and elevation. The output of this curve is multiplied by the Reference Thermal Efficiency Using Lower Heating Value to give the full-load thermal efficiency at a specific combustion air inlet temperature and elevation (i.e., at values different from the reference conditions). This curve should be normalized to have a value of 1.0 at the reference conditions, and the curve should be valid for the range of inlet air temperatures anticipated for the simulation period and for the actual elevation of the generator. If this field is left blank, the model assumes that the modifier curve is 1.0 for the entire simulation.

#### Field: Heat Recovery Rate Function of Part Load Ratio Curve Name

This alpha field specifies the name of a quadratic or cubic performance curve (ref: Performance Curves) that parameterizes the variation of heat recovery to water (thermal power output) as a function of the generator   s part-load ratio (part-load ratio is the actual electrical power output divided by the full-load electrical power output at the current operating conditions). The output of this curve is multiplied by the steady-state heat recovery at the current combustion inlet air temperature and elevation to give the heat recovery rate (thermal power output) at specific part-load operating conditions. This curve should be normalized to have a value of 1.0 when the generator   s part-load ratio is 1.0, and the curve should be valid for the range of part-load ratios anticipated for the simulation period. If this field is left blank, the model assumes that the modifier curve is 1.0 for the entire simulation.

#### Field: Heat Recovery Rate Function of Inlet Water Temperature Curve Name

This alpha field specifies the name of a quadratic performance curve (ref: Performance Curves) that parameterizes the variation of heat recovery to water (thermal power output) as a function of the inlet water temperature. The output of this curve is multiplied by the steady-state heat recovery at the current combustion inlet air temperature and elevation to give the heat recovery rate (thermal power output) at non-reference inlet water conditions. This curve should be normalized to have a value of 1.0 at the Reference Inlet Water Temperature, and the curve should be valid for the range of inlet water temperatures anticipated for the simulation period. If this field is left blank, the model assumes that the modifier curve is 1.0 for the entire simulation.

#### Field: Heat Recovery Rate Function of Water Flow Rate Curve Name

This alpha field specifies the name of a quadratic performance curve (ref: Performance Curves) that parameterizes the variation of heat recovery to water (thermal power output) as a function of the heat recovery water flow rate. The output of this curve is multiplied by the steady-state heat recovery at the current combustion inlet air temperature and elevation to give the heat recovery rate (thermal power output) at non-reference heat recovery water flow rates. This curve should be normalized to have a value of 1.0 at the Reference Heat Recovery Water Flow Rate, and the curve should be valid for the range of water flow rates anticipated for the simulation period. If this field is left blank, the model assumes that the modifier curve is 1.0 for the entire simulation.

#### Field: Minimum Heat Recovery Water Flow Rate

This numeric field specifies the minimum (volumetric) water flow rate through the heat recovery heat exchanger in cubic meters per second. The minimum input value is 0.0, and a value of 0.0 is assumed if this field is left blank.

#### Field: Maximum Heat Recovery Water Flow Rate

This numeric field specifies the maximum (volumetric) water flow rate through the heat recovery heat exchanger in cubic meters per second. The minimum input value for this field is 0.0, and a value of 0.0 is assumed if this field is left blank. The maximum heat recovery water flow rate must be greater than or equal to the minimum heat recovery water flow rate.

#### Field: Maximum Heat Recovery Water Temperature

This field sets the maximum water temperature, in degrees Celsius, that this generator can produce via heat recovery. This temperature limit puts an upper bound on the recovered heat and limits the max temperatures leaving the component.

As temperatures in the water loop approach this maximum temperature, the temperature difference between the entering water and the surfaces in generator   s heat recovery heat exchanger becomes smaller. For the given heat recovery flow rate and that temperature difference the amount of heat recovered will be reduced, and eventually there will be no heat recovered when the entering water temperature is equal to the maximum temperature specified by the user in this field. The amount of heat recovered will diminish if the inlet water temperature approaches the maximum temperature, and this will show up in the reporting.

#### Field: Combustion Air Inlet Node Name

This alpha field specifies the name of the combustion air inlet node. If a node name is specified, this node must be an outdoor air node and must also be specified elsewhere in the input (ref: OutdoorAir:Node and OutdoorAir:NodeList). If this field is left blank, the combustion air inlet conditions are assumed to be the outdoor weather conditions used for the simulation.

#### Field: Combustion Air Outlet Node Name

This alpha field specifies the name of the combustion air outlet node.

#### Field: Reference Exhaust Air Mass Flow Rate

This numeric field is the reference exhaust air mass flow rate in kilograms per second. Entered values must be greater than zero.

#### Field: Exhaust Air Flow Rate Function of Temperature Curve Name

This alpha field specifies the name of a quadratic or cubic performance curve (ref: Performance Curves) that parameterizes the variation of exhaust air flow rate as a function of the combustion air inlet temperature. The output of this curve is multiplied by the Reference Exhaust Air Mass Flow Rate to give the exhaust air mass flow rate at non-reference combustion air inlet temperatures. This curve should be normalized to have a value of 1.0 at the Reference Combustion Air Inlet Temperature, and the curve should be valid for the range of inlet air temperatures anticipated for the simulation period. If this field is left blank, the model assumes that the modifier curve is 1.0 for the entire simulation.

#### Field: Exhaust Air Flow Rate Function of Part Load Ratio Curve Name

This alpha field specifies the name of a quadratic or cubic performance curve (ref: Performance Curves) that parameterizes the variation of exhaust air flow rate as a function of the generator   s part-load ratio (part-load ratio is the actual electrical power output divided by the full-load electrical power output at the current operating conditions). The output of this curve is multiplied by the Reference Exhaust Air Mass Flow Rate to give the exhaust air mass flow rate at specific part-load operating conditions. This curve should be normalized to have a value of 1.0 when the generator   s part-load ratio is 1.0, and the curve should be valid for the range of part-load ratios anticipated for the simulation period. If this field is left blank, the model assumes that the modifier curve is 1.0 for the entire simulation.

#### Field: Nominal Exhaust Air Outlet Temperature

This numeric field is the exhaust air outlet temperature at nominal (reference) conditions in degrees Celsius.

#### Field: Exhaust Air Temperature Function of Temperature Curve Name

This alpha field specifies the name of a quadratic or cubic performance curve (ref: Performance Curves) that parameterizes the variation of exhaust air outlet temperature as a function of the combustion air inlet temperature. The output of this curve is multiplied by the Nominal Exhaust Air Outlet Temperature to give the exhaust air temperature at non-reference combustion air inlet temperatures. This curve should be normalized to have a value of 1.0 at the Reference Combustion Air Inlet Temperature, and the curve should be valid for the range of inlet air temperatures anticipated for the simulation period. If this field is left blank, the model assumes that the modifier curve is 1.0 for the entire simulation.

#### Field: Exhaust Air Temperature Function of Part Load Ratio Curve Name

This alpha field specifies the name of a quadratic or cubic performance curve (ref: Performance Curves) that parameterizes the variation of exhaust air outlet temperature as a function of the generator   s part-load ratio (part-load ratio is the actual electrical power output divided by the full-load electrical power output at the current operating conditions). The output of this curve is multiplied by the Nominal Exhaust Air Outlet Temperature to give the exhaust air temperature at specific part-load operating conditions. This curve should be normalized to have a value of 1.0 when the generator   s part-load ratio is 1.0, and the curve should be valid for the range of part-load ratios anticipated for the simulation period. If this field is left blank, the model assumes that the modifier curve is 1.0 for the entire simulation.

An example IDF showing how this object is used is provided below:



```idf
Generator:MicroTurbine,
       Generator 3,                         !- Name
       65000,                                     !- Reference Electrical Power Output {W}
       29900,                                     !- Minimum Full Load Electrical Power Output {W}
       65000,                                     !- Maximum Full Load Electrical Power Output {W}
       0.29,                                       !- Reference Electrical Efficiency Using Lower Heating Value
       15.0,                                       !- Reference Combustion Air Inlet Temperature {C}
       0.00638,                                 !- Reference Combustion Air Inlet Humidity Ratio (kgWater/kgDryAir)
       0.0,                                         !- Reference Elevation {m}
       Power_vs_Temp_Elev,           !- Electrical Power Function of Temperature and Elevation Curve Name
       Efficiency_vs_Temp,           !- Electrical Efficiency Function of Temperature Curve Name
       Efficiency_vs_PLR,             !- Electrical Efficiency Function of Part Load Ratio Curve Name
       NaturalGas,                           !- Fuel Type
       50000,                                     !- Fuel Higher Heating Value {kJ/kg}
       45450,                                     !- Fuel Lower Heating Value {kJ/kg}
       300,                                         !- Standby Power {W}
       4500;                                       !- Ancillary Power {W}

! Electrical Power Modifier Curve (function of temperature and elevation)
! x = Dry-Bulb Temperature of Combustion Inlet Air (C) and y = Elevation (meters)
   Curve:Biquadratic,
       Power_vs_Temp_Elev,           !- Name
       1.2027697,                             !- Coefficient1 Constant
       -9.671305E-03,                     !- Coefficient2 x
       -4.860793E-06,                     !- Coefficient3 x**2
       -1.542394E-04,                     !- Coefficient4 y
       9.111418E-09,                       !- Coefficient5 y**2
       8.797885E-07,                       !- Coefficient6 x*y
      -17.8,                                     !- Minimum Value of x
       50.0,                                       !- Maximum Value of x
       0.0,                                         !- Minimum Value of y
       3050.;                                     !- Maximum Value of y

! Electrical Efficiency Modifier Curve (function of temperature)
! x = Dry-Bulb Temperature of Combustion Inlet Air (C)
   Curve:Cubic,
       Efficiency_vs_Temp,           !- Name
       1.0402217,                             !- Coefficient1 Constant
       -0.0017314,                           !- Coefficient2 x
       -6.497040E-05,                     !- Coefficient3 x**2
       5.133175E-07,                       !- Coefficient4 x**3
       -20.0,                                     !- Minimum Value of x
       50.0;                                       !- Maximum Value of x

! Electrical Efficiency Modifier Curve (function of part-load ratio)
! x = Part-Load Ratio (electrical load/steady-state electrical power output)
   Curve:Cubic,
       Efficiency_vs_PLR,             !- Name
       0.215290,                               !- Coefficient1 Constant
       2.561463,                               !- Coefficient2 x
       -3.24613,                               !- Coefficient3 x**2
       1.497306,                               !- Coefficient4 x**3
       0.03,                                       !- Minimum Value of x
       1.0;                                         !- Maximum Value of x!

   ElectricLoadCenter:Distribution,
       Electric Load Center,       !- Name
       Backup Generators,             !- Generator List Name
       DemandLimit,                         !- Generator Operation Scheme Type
       10000.0,                                 !- Demand Limit Scheme Purchased Electric Demand Limit {W}
       ,                                               !- Track Schedule Name Scheme Schedule Name
       ,                                               !- Track Meter Scheme Meter Name
       AlternatingCurrent,           !- Electrical Buss Type
       ,                                               !- Inverter Object Name
       ;                                               !- Electrical Storage Object Name

   ElectricLoadCenter:Generators,
       Backup Generators,             !- Name
       Generator 1,                         !- Generator 1 Name
       Generator:InternalCombustionEngine,   !- Generator 1 Object Type
       50000,                                     !- Generator 1 Rated Electric Power Output
       ON PEAK GENERATOR SCHEDULE,   !- Generator 1 Availability Schedule Name
       ,                                               !- Generator 1 Rated Thermal to Electrical Power Ratio
       Generator 2,                         !- Generator 2 Name
       Generator:CombustionTurbine,   !- Generator 2 Object Type
       30000,                                     !- Generator 2 Rated Electric Power Output
       OFF PEAK GENERATOR SCHEDULE,   !- Generator 2 Availability Schedule Name
       ,                                               !- Generator 2 Rated Thermal to Electrical Power Ratio
       Generator 3,                         !- Generator 3 Name
       Generator:MicroTurbine,   !- Generator 3 Object Type
       65000,                                     !- Generator 3 Rated Electric Power Output
       MID PEAK GENERATOR SCHEDULE,   !- Generator 3 Availability Schedule Name
       ;                                               !- Generator 3 Rated Thermal to Electrical Power Ratio
```


### Generator:MicroTurbine Outputs

The output variables that are available for the microturbine generator are:

* HVAC,Average,Generator Produced Electric Power [W]

* HVAC,Sum,Generator Produced Electric Energy [J]

* HVAC,Average,Generator LHV Basis Electric Efficiency [-]

* HVAC,Average,Generator &lt;Fuel Type&gt; HHV Basis Rate [W]

* HVAC,Average,Generator Fuel HHV Basis Rate [W]

* HVAC,Sum,Generator &lt;Fuel Type&gt; HHV Basis Energy [J]

* HVAC,Sum,Generator Fuel HHV Basis Energy [J]

* HVAC,Average,Generator &lt;Fuel Type&gt; Mass Flow Rate [kg/s]



If Standby Power input field &gt; 0.0:

* HVAC,Average,Generator Standby Electric Power [W]

* HVAC,Sum,Generator Standby Electric Energy [J]



If Ancillary Power input field &gt; 0.0:

* HVAC,Average,Generator Ancillary Electric Power [W]

* HVAC,Sum,Generator Ancillary Electric Energy [J]



If heat recovery water inlet and outlet node names are entered (and valid):

* HVAC,Average,Generator Produced Thermal Rate [W]

* HVAC,Sum,Generator Produced Thermal Energy [J]

* HVAC,Average,Generator Thermal Efficiency LHV Basis [-]

* HVAC,Average,Generator Heat Recovery Inlet Temperature [C]

* HVAC,Average,Generator Heat Recovery Outlet Temperature [C]

* HVAC,Average,Generator Heat Recovery Water Mass Flow Rate [kg/s]



If exhaust air calculations are performed:

* HVAC,Average,Generator Exhaust Air Mass Flow Rate [kg/s]

* HVAC,Average,Generator Exhaust Air Temperature   [C]





#### Generator Produced Electric Power [W]

This output variable is the average electric power produced by the generator in Watts for the timestep being reported. This is the    net    electric power produced, accounting for ancillary electric power consumed during generator operation.

#### Generator Produced Electric Energy [J]

This output variable is the electric energy produced by the generator in Joules for the timestep being reported. This output is also added to a meter with Resource Type = ElectricityProduced, End Use Key = Cogeneration, Group Key = Plant (Ref. Output:Meter objects). This is the    net    electric energy produced, accounting for ancillary electric consumption during generator operation.

#### Generator LHV Basis Electric Efficiency []

This output variable is the average electric efficiency of the generator (lower heating value basis) for the timestep being reported. The electric efficiency is the Generator Produced Electric Power in Watts divided by the generator   s fuel energy consumption rate in Watts (lower heating value basis).

#### Generator &lt;Fuel Type&gt; HHV Basis Rate [W]

This output variable is the average fuel-specific energy consumption rate of the electric generator in Watts (higher heating value basis) for the timestep being reported. &lt;Fuel Type&gt; is the name of the fuel used by this electric generator. &lt;Fuel Type&gt; can be one of the following: NaturalGas (=&gt;    Gas   ) or PropaneGas (=&gt;   Propane   ).

#### Generator Fuel HHV Basis Rate [W]

This output variable is the average fuel energy consumption rate of the electric generator in Watts (higher heating value basis) for the timestep being reported. The output variable name is non-fuel specific.

#### Generator &lt;Fuel Type&gt; HHV Basis Energy [J]

This output variable is the fuel-specific energy consumption of the electric generator in Joules (higher heating value basis) for the timestep being reported. This output is also added to a meter with Resource Type = &lt;Fuel Type&gt;, End Use Key = Cogeneration, Group Key = Plant (Ref. Output:Meter objects). &lt;Fuel Type&gt; is the name of the fuel used by this electric generator. &lt;Fuel Type&gt; can be one of the following: NaturalGas (=&gt;    Gas   ) or PropaneGas (=&gt;   Propane   ).

#### Generator Fuel HHV Basis Energy [J]

This output variable is the fuel energy consumption of the electric generator in Joules (higher heating value basis) for the timestep being reported. The output variable name is non-fuel specific.

#### Generator &lt;Fuel Type&gt; Mass Flow Rate [kg/s]

This output variable is the average mass flow rate of fuel being consumed by the electric generator in kg/s for the timestep being reported. &lt;Fuel Type&gt; is the name of the fuel used by this electric generator. &lt;Fuel Type&gt; can be one of the following: Natural Gas (=&gt;    Gas   ) or Propane Gas (=&gt;   Propane   ).

#### Generator Standby Electric Power [W]

This output variable is the average standby electric power consumed by the generator in Watts for the timestep being reported. Standby power is electrical power consumed by the generator (e.g., air fans and controls) when the generator is available to operate but the generator electrical power output is zero (power output is not being requested by the electric load center). This output variable is only produced when the user enters a value greater than 0.0 for the input field Standby Power.

#### Generator Standby Electric Energy [J]

This output variable is the standby electric energy consumption for the generator in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Cogeneration, Group Key = Plant (Ref. Output:Meter objects). This output variable is only produced when the user enters a value greater than 0.0 for the input field Standby Power.

#### Generator Ancillary Electric Power [W]

This output variable is the average ancillary electric power consumed by the generator in Watts for the timestep being reported. Ancillary power is the electrical power consumed by other associated equipment (e.g., external fuel pressurization pumps) when the generator is operating. This output variable is only produced when the user enters a value greater than 0.0 for the input field Ancillary Power.

#### Generator Ancillary Electric Energy [J]

This output variable is the ancillary electric energy consumption for the generator in Joules for the timestep being reported. This energy consumption is already deducted from the output variable Generator Produced Electric Energy (   net    electric energy produced by the generator). This output variable is only produced when the user enters a value greater than 0.0 for the input field Ancillary Power.

#### Generator Produced Thermal Rate [W]

This output variable is the average thermal power produced (i.e., exhaust energy recovery to heat water) in Watts for the timestep being reported.

#### Generator Produced Thermal Energy [J]

This output variable is the thermal energy produced (i.e., exhaust energy recovery to heat water) in Joules for the timestep being reported. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = HeatRecovery, Group Key = Plant (Ref. Output:Meter objects).

#### Generator Thermal Efficiency LHV Basis [-]

This output variable is the average thermal efficiency of the generator (lower heating value basis) for the timestep being reported. The thermal efficiency is the Generator Produced Thermal Rate in Watts divided by the generator   s fuel energy consumption rate in Watts (lower heating value basis).

#### Generator Heat Recovery Inlet Temperature [C]

This output variable is the average heat recovery inlet water temperature in degrees Celsius for the timestep being reported.

#### Generator Heat Recovery Outlet Temperature [C]

This output variable is the average heat recovery outlet water temperature in degrees Celsius for the timestep being reported.

#### Generator Heat Recovery Water Mass Flow Rate [kg/s]

This output variable is the average heat recovery water mass flow rate in kilograms per second for the timestep being reported.

#### Generator Exhaust Air Mass Flow Rate [kg/s]

This is the mass flow rate of exhaust leaving the generator.   This output is available when the model input is setup for exhaust conditions.

#### Generator Exhaust Air Temperature   [C]

This is the temperature of exhaust leaving the generator.   This output is available when the model input is setup for exhaust conditions.

### Generator:MicroCHP

This object is used to model small-scale combined heat and power (micro CHP) electric generators using the model developed by IEA/ECBCS Annex 42     see www.cogen-sim.net.     The model was developed for both internal combustion and Stirling cycle engines, but might be used for other types of residential CHP devices.

Note that unlike other component models in EnergyPlus, this model is not normalized. Therefore, performance coefficients developed for one type and capacity of CHP device cannot be used for a device with a different capacity.

This model is an empirical, curve fit model. This object describes the connections to the rest of the building model and includes a reference to another object called Generator:MicroCHP:NonNormalizedParameters that provides the operating characteristics.

#### Field: Name

This field contains a unique name for the residential CHP device.

#### Field: Performance Parameters Name

This field contains the name of a Generator:MicroCHP:NonNormalizedParameters object defined elsewhere in the input.

#### Field: Zone Name

This field contains the name of the thermal zone where the CHP device is located in the model. If the device is outdoors, or you do not want skin losses to be added to a zone, then leave this field blank.

#### Field: Cooling Water Inlet Node Name

This field provides the name of a node that is the inlet to the CHP device.   The node should be on the plant loop that will receive the heat from the residential CHP unit. This inlet serves as the cooling water for the CHP device.

#### Field: Cooling Water Outlet Node Name

This field provides the name of a node that is the outlet to the CHP device.   The node should be on the plant loop that will receive the heat from the residential CHP unit. This outlet serves as the exit of the cooling water leaving the CHP unit.

#### Field: Air Inlet Node Name

The name of an air node that supplies the CHP unit with air for use inside the generator.

#### Field: Air Outlet Node Name

The name of an air node that receives the exhaust from the CHP unit.

#### Field: Generator Fuel Supply Name

This field contains the name of a Generator:FuelSupply object defined elsewhere in the input file.

#### Field: Availability Schedule Name

This field contains the name of a schedule used to control whether or not the unit is available. It is    available    any time the value is greater than zero. If it is available, it may consume standby power at times when there is no request for power from the Electric Load Center. If it is not available (schedule value = 0.0) then the CHP unit is in a completely off    mode    and will not consume standby power. If this field is blank, the schedule has values of 1 for all time periods.

An example IDF showing how this object is used is provided below:

```idf
   Generator:MicroCHP,
       MicroCoGen1,                         !- Name
       SENERTECH5_5KW,                   !- Performance Parameters Name
       ZN_1_FLR_1_SEC_1,               !- Zone Name
       MICROCHP SENERTECH Pump-MicroCoGen1Node,   !- Cooling Water Inlet Node Name
       MICROCHP SENERTECH Supply Equipment Outlet Node,   !- Cooling Water Outlet Node Name
       MicroCoGen1 air inlet node,   !- Air Inlet Node Name
       ,                                               !- Air Outlet Node Name
       NATURALGAS,                           !- Generator Fuel Supply Name
       ALWAYS_ON;                             !- Availability Schedule Name
```

### Generator:MicroCHP:NonNormalizedParameters

This object is referenced by a Generator:MicroCHP object and provides the non-normalized parameters for the MicroCHP generator model.

#### Field: Name

Unique name to identify this set of parameter data.

#### Field: Maximum Electric Power

This is the size of the CHP unit in terms of the maximum electrical power it can produce [W]. If the electric load center requests more power than this maximum, then the unit will restrict its output to this level.

#### Field: Minimum Electric Power

This is the size of the CHP unit in terms of the minimum electrical power it can produce [W]. If the electric load center requests less power than this minimum, then the unit will hold its output to this level.

#### Field: Minimum Cooling Water Flow Rate

This is the minimum flow rate of cooling water that must be available for the unit to operate [kg/s]. If the plant loop is not providing this flow of water, the unit will shut down to protect it from overheating.

#### Field: Maximum Cooling Water Temperature

This is the maximum temperature of cooling water inlet or outlet that can occur without the unit shutting down to protect from overheating [ &deg;C].

#### Field: Electrical Efficiency Curve Name

This is the name of Curve:Triquadratic object that defines the steady-state net electrical efficiency.   The electrical efficiency, <span>${\eta_e}$</span>, is a function of   the cooling water mass flow rate, <span>${\dot m_{cw}}$</span>, the temperature of the cooling water at the inlet, <span>${T_{cw}}$</span>, the steady-state net electrical power produced, <span>${P_{net,ss}}$</span>.

           <span>${\eta_e} = f\left( {{P_{net,ss}},{{\dot m}_{cw}},{T_{cw}}} \right)$</span>

The associated Curve:Triquadratic object should be defined with the independent variables <span>${P_{net,ss}},{\dot m_{cw}},{T_{cw}}$</span>  corresponding to *x*, *y*, and *z*, respectively.

#### Field: Thermal Efficiency Curve Name

This is the name of a Curve:Triquadratic object that defines the steady-state net thermal efficiency.   The thermal efficiency, <span>${\eta_q}$</span>, is a function of   the cooling water mass flow rate, <span>${\dot m_{cw}}$</span>, the temperature of the cooling water at the inlet, <span>${T_{cw}}$</span>, the steady-state net electrical power produced, <span>${P_{net,ss}}$</span>.

           <span>${\eta_q} = f\left( {{P_{net,ss}},{{\dot m}_{cw}},{T_{cw}}} \right)$</span>

The associated Curve:Triquadratic object should be defined with the independent variables <span>${P_{net,ss}},{\dot m_{cw}},{T_{cw}}$</span>  corresponding to *x*, *y*, and *z*, respectively.

#### Field: Cooling Water Flow Rate Mode

This field is used to choose between different modes of controlling the mass flow rate of cooling water. There are two options available for this field:    PlantControl    or    InternalControl.      The    PlantControl    option indicates that the cooling water flow rate through the CHP device is determined externally (by the wider balance of plant). The    InternalControl    option indicates the flow of cooling water is controlled inside the CHP device (e.g., like an automobile   s thermostat).

For internal control, the following field is used to define a Biquadratic curve that will determine the cooling water flow rate. For internal control, the CHP device should (probably) include a bypass branch when connecting to the plant loop.

#### Field: Cooling Water Flow Rate Curve Name

This field contains the name of a Curve:Biquadratic object that defines the mass flow rate of cooling water, <span>${\dot m_{cw}}$</span>.   This field is only used if the prior field is set to    InternalControl.      The mass flow of cooling water is a function of steady-state power, <span>${P_{net,ss}}$</span>, and the inlet temperature of the cooling water, <span>${T_{cw}}$</span>.   The associated Curve:Biquadratic should be defined with the independent variables <span>${P_{net,ss}}$</span>  and <span>${T_{cw}}$</span>  corresponding to *x* and *y*, respectively.

#### Field: Air Flow Rate Curve Name

This is the name of a Curve:Quadratic object that defines the steady state air flow into the CHP device as a function of the mass flow rate of fuel.

#### Field: Maximum Net Electrical Power Rate of Change

This field contains input on the limits for how fast the generator can ramp up or down in terms of the net electrical power.

#### Field: Maximum Fuel Flow Rate of Change

This field contains input on the limits for how fast the generator can ramp up or down in terms of the fuel flow rates.

#### Field: Heat Exchanger U-Factor Times Area Value

This field describes the effective UA value for the heat exchanger that transfers heat from the generator to the cooling water.

#### Field: Skin Loss U-Factor Times Area Value

This field describes the effective UA value for the heat transfer from the generator to the surrounding air.

#### Field: Skin Loss Radiative Fraction

This field describes the split between thermal radiation and thermal convection for the heat losses from the skin of the generator.

#### Field: Aggregated Thermal Mass of Energy Conversion Portion of Generator

This field describes the aggregated thermal mass of the energy conversion portion of the generator. This includes the engine block in an internal combustion engine.

#### Field: Aggregated Thermal Mass of Heat Recovery Portion of Generator

This field describes the aggregated thermal mass of the heat recovery portion of the generator. This includes the encapsulated cooling water and heat exchanger shell in immediate thermal contact.

#### Field: Standby Power

This field describes the power used by the CHP unit   s control systems while in standby operation. Standby operation mode occurs whenever the unit is available but not being called upon to produce power.   Power is entered as a positive value but indicates negative generation.

#### Field: Warm Up Mode

This field is used to choose between different modes of controlling the warm up characteristics. Residential CHP units such as Stirling engines have different warm up characteristics than internal combustion engines.   There are two warm up modes available:      NominalEngineTemperature    or    TimeDelay.      If the former mode is input in this field, then the next three fields are used to model warm up. If the later mode is input, then the fourth field below is used to model warm up.

#### Field: Warm Up Fuel Flow Rate Coefficient

This field describes the value for the coefficient used to determine the rate of fuel flow during warm up. The coefficient, *k<sub>f</sub>*, is used in the following relation,

<div>\[{\dot m_{fuel,warm - up}} = {\dot m_{fuel,ss - \max }} + {k_f}{\dot m_{fuel,ss - \max }}\left( {\frac{{{T_{eng,nom}} - {T_{room}}}}{{{T_{eng}} - {T_{room}}}}} \right)\]</div>

#### Field: Nominal Engine Operating Temperature

This field describes the nominal engine temperature during normal, steady-state operation, <span>${T_{eng,nom}}$</span>  [ &deg;C].

#### Field: Warm Up Power Coefficient

This field describes the value for the coefficient used to determine the rate of power production during warm up. The coefficient k<sub>p</sub> is used in the following relation,

<div>\[{P_{net,warm - up}} = {P_{\max }}{k_p}\left( {\frac{{{T_{eng}} - {T_{room}}}}{{{T_{eng,nom}} - {T_{room}}}}} \right)\]</div>

#### Field: Warm Up Fuel Flow Rate Limit Ratio

This field is used to describe a limit to the fuel flow rate during warm up. The limit is a ratio multiplied by the maximum fuel flow rate during normal operation (corresponding to the fuel flow for maximum electrical power). If the warm up operating fuel flow rate is twice the steady state fuel flow at maximum power, then a value of 2.0 would be entered in this field. This field is only used with the nominal engine temperature warm up mode and is intended for Stirling engines.

#### Field: Warm Up Delay Time

This field is used to model the warm up operation when the warm up mode is    TimeDelay.   

Enter the time between activation and power generation in seconds.

#### Field: Cool Down Power

This field describes the power used by the CHP unit   s ancillary systems while in cool down operation mode. Cool down operation mode occurs whenever the unit has recently been told to stop producing power.   Power here is consumed and entered as a positive value that indicates negative generation. For example, a component such as a cooling fan might continue to run during cool down.

#### Field: Cool Down Delay Time

This field is used to describe the time it takes for the CHP unit to cool off and complete the cool down operation. Enter the time between deactivation and the end of a cool down period in seconds.

#### Field: Restart Mode

This field is used to choose between two different control situations for the cool down operation. The two options for this field are    MandatoryCoolDown    and    OptionalCoolDown.        The former is used to direct the model to complete the entire cool down period before the generator can subsequently enter warm up mode. The latter directs the model to allow immediately switching to warm up mode, if power is requested before the cool down period is completed.

An example IDF showing how this object is used is provided below:

```idf
   Generator:MicroCHP:NonNormalizedParameters,
       SENERTECH5_5KW,                   !- Name
       5500.0000,                             !- Maximum Electric Power {W}
       0.0000,                                   !- Minimum Electric Power {W}
       0.0000,                                   !- Minimum Cooling Water Flow Rate {kg/s}
       80.0000,                                 !- Maximum Cooling Water Temperature {C}
       SenerTechElEff,                   !- Electrical Efficiency Curve Name
       SenerTechThermEff,             !- Thermal Efficiency Curve Name
       InternalControl,                 !- Cooling Water Flow Rate Mode
       SenerTechCoolWaterflow,   !- Cooling Water Flow Rate Curve Name
       SenerTechAirFlow,               !- Air Flow Rate Curve Name
       1000000000.0000,                 !- Maximum Net Electrical Power Rate of Change {W/s}
       1000000000.0000,                 !- Maximum Fuel Flow Rate of Change {kg/s2}
       741.0000,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
       13.7000,                                 !- Skin Loss U-Factor Times Area Value {W/K}
       0.5000,                                   !- Skin Loss Radiative Fraction
       63605.6000,                           !- Aggregated Thermal Mass of Energy Conversion Portion of Generator {W/K}
       1000.7000,                             !- Aggregated Thermal Mass of Heat Recovery Portion of Generator {W/K}
       0.0000,                                   !- Standby Power {W}
       TimeDelay,                             !- Warm Up Mode
       ,                                               !- Warm Up Fuel Flow Rate Coefficient
       ,                                               !- Nominal Engine Operating Temperature {C}
       ,                                               !- Warm Up Power Coefficient
       ,                                               !- Warm Up Fuel Flow Rate Limit Ratio
       60.0000,                                 !- Warm Up Delay Time {s}
       0.0000,                                   !- Cool Down Power {W}
       60.0000,                                 !- Cool Down Delay Time {s}
       OptionalCoolDown;               !- Restart Mode
```

### Generator:MicroCHP Outputs

* HVAC,Sum,Generator Off Mode Time [s]

* HVAC,Sum,Generator Standby Mode Time [s]

* HVAC,Sum,Generator Warm Up Mode Time [s]

* HVAC,Sum,Generator Normal Operating Mode Time [s]

* HVAC,Sum,Generator Cool Down Mode Time [s]

* HVAC,Average,Generator Produced Electric Power [W]

* HVAC,Sum,Generator Produced Electric Energy [J]

* HVAC,Average,Generator Electric Efficiency [ ]

* HVAC,Average,Generator Thermal Efficiency [ ]

* HVAC,Average,Generator Gross Input Heat Rate [W]

* HVAC,Average,Generator Steady State Engine Heat Generation Rate [W]

* HVAC,Average, Generator Engine Heat Exchange Rate [W]

* HVAC,Average,Generator Air Mass Flow Rate [kg/s]

* HVAC,Average,Generator Fuel Molar Flow Rate [kmol/s]

* HVAC,Average,Generator Fuel Mass Flow Rate [kg/s]

* HVAC,Average,Generator Engine Temperature [C]

* HVAC,Average,Generator Coolant Inlet Temperature [C]

* HVAC,Average,Generator Coolant Outlet Temperature [C]

* HVAC,Sum,Generator Fuel HHV Basis Energy [J]

* HVAC,Average,Generator Fuel HHV Basis Rate [W]

* HVAC,Sum,Generator Fuel LHV Basis Energy [J]

* HVAC,Average,Generator Fuel LHV Basis Rate [W]

* HVAC,Average,Generator Fuel Compressor Electric Power [W]

* HVAC,Sum,Generator Fuel Compressor Electric Energy [J]

* HVAC,Average,Generator Fuel Compressor Skin Heat Loss Rate [W]

* HVAC,Average,Generator Zone Sensible Heat Transfer Rate [W]

* HVAC,Sum,Generator Zone Sensible Heat Transfer Energy [J]

* HVAC,Average,Generator Zone Convection Heat Transfer Rate [W]

* HVAC,Average,Generator Zone Radiation Heat Transfer Rate [W]

#### Generator Off Mode Time [s]

This report is the amount of time the generator spent in    Off    mode in seconds.

#### Generator Standby Mode Time [s]

This report is the amount of time the generator spent in    Stand By    mode in seconds.

#### Generator Warm Up Mode Time [s]

This report is the amount of time the generator spent in    Warm Up    mode in seconds.

#### Generator Normal Operating Mode Time [s]

This report is the amount of time the generator spent in    Normal Operating    mode in seconds.

#### Generator Cool Down Mode Time [s]

This report is the amount of time the generator spent in    Cool Down    mode in seconds.

#### Generator Produced Electric Power [W]

This report is the net electrical power produced by the generator in watts.

#### Generator Produced Electric Energy [J]

This report is the net electrical energy produced by the generator in joules. This output variable is also put on the meter for on-site production.

#### Generator Electric Efficiency [ ]

This is the result for electrical efficiency.

#### Generator Thermal Efficiency [ ]

This is the result for thermal efficiency.

#### Generator Gross Input Heat Rate [W]

This is the gross rate of heat input (from fuel consumption) into the engine control volume.

#### Generator Steady State Engine Heat Generation Rate [W]

This is an interim value in the dynamic thermal calculation that describes the steady-state heat generation in the engine.

#### Generator Engine Heat Exchange Rate [W]

This is the rate of heat transfer within the generator between the engine section and the heat recovery section, in Watts.

#### Generator Produced Thermal Rate [W]

#### Generator Produced Thermal Energy [J]

These are the rate and energy of thermal heat transferred from the engine to the heat recovery fluid in the coolant control volume.

#### Generator Air Mass Flow Rate [kg/s]

This is the rate of air flow thru the engine on a mass basis.

#### Generator Fuel Molar Flow Rate [kmol/s]

This is the rate of fuel flow thru the engine on a molar basis.

#### Generator Fuel Mass Flow Rate [kg/s]

This is the rate of fuel flow thru the engine on a mass basis.

#### Generator Engine Temperature [C]

This is the model result for engine temperature in C. This is the lumped temperature for the engine control volume.

#### Generator Coolant Inlet Temperature [C]

This is the temperature of the inlet water used for heat recovery. It is determined by the balance of plant connected to the generator.

#### Generator Coolant Outlet Temperature [C]

This report is the model prediction for the leaving temperature of water used for heat recovery. If there is no flow this is the modeled prediction for the mass of cooling water in contact with the engine.

#### Generator Fuel HHV Basis Energy [J]

This is the energy used by the cogeneration device in terms of higher heating value in joules. This is the output variable is also put on the meter for natural gas.

#### Generator Fuel HHV Basis Rate [W]

This is the rate of fuel energy use by the cogeneration device in terms of higher heating value in watts.

#### Generator Fuel LHV Basis Energy [J]

This is the fuel energy used by the cogeneration device in terms of lower heating value in joules.

#### Generator Fuel LHV Basis Rate [W]

This is the rate of fuel energy use by the cogeneration device in terms of lower heating value in watts

#### Generator Zone Sensible Heat Transfer Rate [W]

Rate of heat gain to zone from cogeneration unit.

#### Generator Zone Sensible Heat Transfer Energy [J]

Heat gains to zone from cogeneration unit.

#### Generator Zone Convection Heat Transfer Rate [W]

Portion of rate of heat gain to zone in the form of surface convection heat transfer.

#### Generator Zone Radiation Heat Transfer Rate [W]

Portion of heat gains to zone in the form of surface radiation heat transfer (to other surfaces in zone).

### Generator:FuelCell

This object is used to model small Fuel Cell (FC) generators. IEA/ECBCS Annex 42     see www.cogen-sim.net, developed the FC model implemented in EnergyPlus. The model can be used for two general types of fuel cells, solid oxide fuel cells (SOFC) and proton exchange membrane fuel cells (PEMFC). Warning! This is a complicated model, intended primarily for research. Because fuel cells for cogeneration (producing both heat and electricity) are not yet a mature product for building systems, the input data for this model are extremely difficult to obtain. However, the model is designed to allow investigating the relative implications of a broad array of subsystems and interactions with the building.

There should be one Generator:FuelCell object for each individual FC generator in the model. Multiple fuel cell generators can be included in a given simulation. Because there are a large number of inputs to the FC model and numerous, somewhat separable subsystems within a fuel cell, the EnergyPlus input objects have been organized into a number of separate input objects. This object simply refers to the names of all the other input objects that provide the input details for individual subsystems within the fuel cell cogeneration device. The following figure diagrams these separate subsystems. (not shown is an optional stack cooler with separate connections to heat recovery water loop and surrounding zone air).

![SOFCSchematic](InputOutputReference/media/image467.png)

Figure 152. Fuel cell subsystems.

Note that the FC model is formulated using the Lower Heating Value (LHV) of the fuel, whereas most other parts of EnergyPlus use the Higher Heating Value (HHV). LHV has important advantages over HHV in the context of the quality of heat recovered. While model coefficients for input performance descriptions are to be based on LHV, energy consumption and tariff calculations are also reported on HHV basis when using this model.

#### Field: Name

This field contains a unique name for the fuel cell.

#### Field: Power Module Name

This field contains the name of a Generator:FuelCell:PowerModule input object.

#### Field: Air Supply   Name

This field contains the name of a Generator:FuelCell:AirSupply input object.

#### Field: Fuel Supply Name

This field contains the name of a Generator:FuelSupply input object.

#### Field: Water Supply Name

This field contains the name of a Generator:FuelCell:WaterSupply input object.

#### Field: Auxiliary Heater Name

This field contains the name of a Generator:FuelCell:AuxiliaryHeater input object.

#### Field: Heat Exchanger Name

This field contains the name of a Generator:FuelCell:ExhaustGasToWaterHeatExchanger input object.

#### Field: Electrical Storage Name

This field contains the name of a Generator:FuelCell:ElectricalStorage input object.

#### Field: Inverter Name

This field contains the name of a Generator:FuelCell:Inverter input object.

#### Field: Stack Cooler Name

This field contains the name of a Generator:FuelCell:StackCooler input object. This is optional. The presence of a stack cooler distinguishes between SOFC and PEMFC with PEMFC operating at lower temperatures and requiring a separate subsystem to maintain stack temperatures.

An example input data file (IDF) entry for this object is provided below:

```idf
   Generator:FuelCell,
       FCT SOFC,                               !- Name
       FCT SOFC Power Module,     !- Power Module Name
       FCT SOFC Air Supply,         !- Air Supply Name
       FCT SOFC Fuel Supply,       !- Fuel Supply Name
       FCT SOFC Water Supply,     !- Water Supply Name
       FCT SOFC Auxiliary Heater,   !- Auxiliary Heater Name
       FCT SOFC Exhaust HX,         !- Heat Exchanger Name
       FCT SOFC Battery,               !- Electrical Storage Name
       FCT SOFC Inverter;             !- Inverter Name
```


### Generator:FuelCell Outputs

The following output variables are available for the fuel cell model.

* Output:Variable,\*,Generator Produced Electric Power,hourly; !- HVAC Average [W]

* Output:Variable,\*,Generator Produced Electric Energy,hourly; !- HVAC Sum [J]

* Output:Variable,\*,Generator Produced Thermal Rate,hourly; !- HVAC Average [W]

* Output:Variable,\*,Generator Produced Thermal Energy,hourly; !- HVAC Sum [J]

* Output:Variable,\*,Generator Fuel HHV Basis Energy,hourly; !- HVAC Sum [J]

* Output:Variable,\*,Generator Fuel HHV Basis Rate,hourly; !- HVAC Average [W]

* Output:Variable,\*,Generator Fuel LHV Basis Energy,hourly; !- HVAC Sum [J]

* Output:Variable,\*,Generator Fuel Consumption Rate LHV Basis,hourly; !- HVAC Average [W]

* Output:Variable,\*,FuelCell Heat Loss Rate to Zone,hourly; !- HVAC Average [W]

* Output:Variable,\*,FuelCell Heat Loss Energy to Zone,hourly; !- HVAC Sum [J]

* Output:Variable,\*,FuelCell Convection Heat Loss Rate to Zone,hourly; !- HVAC Average [W]

* Output:Variable,\*,FuelCell Radiation Heat Loss Rate to Zone,hourly; !- HVAC Average [W]

#### Generator Produced Electric Power [W]

This report is the net electrical power produced by the generator in watts.

#### Generator Produced Electric Energy [J]

This report is the net electrical energy produced by the generator in joules. This output variable is also put on the meter for on-site production.

#### Generator Produced Thermal Rate [W]

#### Generator Produced Thermal Energy [J]

These are the rate and energy of thermal heat transferred from the engine to the heat recovery fluid in the coolant control volume.

#### Generator Fuel HHV Basis Energy [J]

This is the energy used by the cogeneration device in terms of higher heating value in joules. This is the output variable is also put on the meter for natural gas.

#### Generator Fuel HHV Basis Rate [W]

This is the rate of fuel energy use by the cogeneration device in terms of higher heating value in watts.

#### Generator Fuel LHV Basis Energy [J]

This is the fuel energy used by the cogeneration device in terms of lower heating value in joules.

#### Generator Fuel Consumption Rate LHV Basis [W]

This is the rate of fuel energy use by the cogeneration device in terms of lower heating value in watts.

#### Generator Zone Sensible Heat Transfer Rate [W]

This variable provides the results for the total rate of skin losses from the fuel cell to the surrounding zone.

#### Generator Zone Sensible Heat Transfer Energy [J]

This variable provides the results for the total energy in skin losses from the fuel cell to the surrounding zone.

#### Generator Zone Convection Heat Transfer Rate [W]

This variable provides the results for the rate of skin losses in the form of surface convection heat transfer from the fuel cell to the surrounding zone.

#### Generator Zone Radiation Heat Transfer Rate [W]

This variable provides the results for the rate of skin losses in the form of radiation heat transfer from the fuel cell to the surrounding zone.

Using the FC model with DisplayAdvancedReportVariables (see Diagnostics object or use of operating system   s environment variables) makes the following output variables available as listed in the RDD file. There are a large number of output variables that provide access to the inner workings of the model and individual subsystems that are not likely to be useful for the average user.

* HVAC,Average,Generator Air Inlet Temperature [C]

* HVAC,Average,Generator Power Module Entering Air Temperature [C]

* HVAC,Average,Generator Air Molar Flow Rate [kmol/s]

* HVAC,Average,Generator Power Module Entering Air Enthalpy [W]

* HVAC,Average,Generator Blower Electric Power [W]

* HVAC,Sum,Generator Blower Electric Energy [J]

* HVAC,Average,Generator Blower Skin Heat Loss Rate [W]

* HVAC,Average,Generator Fuel Inlet Temperature [C]

* HVAC,Average,Generator Power Module Entering Fuel Temperature [C]

* HVAC,Average,Generator Fuel Molar Flow Rate [kmol/s]

* HVAC,Average,Generator Power Module Entering Fuel Enthalpy [W]

* HVAC,Average,Generator Fuel Compressor Electric Power [W]

* HVAC,Sum,Generator Fuel Compressor Electric Energy [J]

* HVAC,Average,Generator Fuel Compressor Skin Heat Loss Rate [W]

* HVAC,Average,Generator Fuel Reformer Water Inlet Temperature [C]

* HVAC,Average,Generator Power Module Entering Reforming Water Temperature [C]

* HVAC,Average,Generator Fuel Reformer Water Molar Flow Rate [kmol/s]

* HVAC,Average,Generator Fuel Reformer Water Pump Electric Power [W]

* HVAC,Sum,Generator Fuel Reformer Water Pump Electric Energy [J]

* HVAC,Average,Generator Power Module Entering Reforming Water Enthalpy [W]

* HVAC,Average,Generator Product Gas Temperature [C]

* HVAC,Average,Generator Product Gas Enthalpy [W]

* HVAC,Average,Generator Product Gas Molar Flow Rate [kmol/s]

* HVAC,Average,Generator Product Gas Ar Molar Flow Rate [kmol/s]

* HVAC,Average,Generator Product Gas CO2 Molar Flow Rate [kmol/s]

* HVAC,Average,Generator Product Gas H2O Vapor Molar Flow Rate [kmol/s]

* HVAC,Average,Generator Product Gas N2 Molar Flow Rate [kmol/s]

* HVAC,Average,Generator Product Gas O2 Molar Flow Rate [kmol/s]

* HVAC,Average,Generator Inverter Loss Power [W]

* HVAC,Average,Generator Produced DC Electric Power [W]

* HVAC,Average,Generator DC Power Efficiency [ ]

* HVAC,Average,Generator Electric Storage Charge State [J]

* HVAC,Average,Generator Produced DC Electric Power [W]

* HVAC,Sum,Generator DC Storage Charging Energy [J]

* HVAC,Average,Generator DC Storage Discharging Power [W]

* HVAC,Sum,Generator DC Storage Discharging Energy [J]

* HVAC,Average,Generator Ancillary AC Electric Power [W]

* HVAC,Sum,Generator Ancillary AC Electric Energy [J]

* HVAC,Average,Generator Zone Sensible Heat Transfer Rate [W]

* HVAC,Sum,Generator Zone Sensible Heat Transfer Energy [J]

* HVAC,Average,Generator Zone Convection Heat Transfer Rate [W]

* HVAC,Average,Generator Zone Radiation Heat Transfer Rate [W]

* HVAC,Sum, Generator Fuel Cell Model Iteration Count [ ]

* HVAC,Sum,Generator Regula Falsi Iteration Count [ ]

#### Generator Air Inlet Temperature [C]

This variable provides the temperature of air supplied to the FC.

#### Generator Power Module Entering Air Temperature [C]

This variable provides the temperature of the air supplied to the power module after it has gone through the blower and received any heat recovered from other subsystems.

#### Generator Air Molar Flow Rate [kmol/s]

This variable provides the results for <span>${\dot N_{air}}$</span>, the flow rate of air into the FC.

#### Generator Power Module Entering Air Enthalpy [W]

This variable provides the results for <span>${\sum\limits_i {\left( {{{\dot N}_i} \cdot \left[ {{{\hat h}_i} - {\Delta_f}\hat h_i^0} \right]} \right)}_{air}}$</span>, which is the enthalpy flow in the air stream entering the power module relative to 25 &deg;C.

#### Generator Blower Electric Power [W]

This variable provides the results for <span>${P_{blower - el}}$</span>, which is the electrical power used by the air supply blower.

#### Generator Blower Electric Energy [J]

This variable provides the results for the energy used by the air supply blower. It is also added to the appropriate meters.

#### Generator Blower Skin Heat Loss Rate [W]

This variable provides the results for <span>${q_{blower - heat - loss}}$</span>, which is the rate of energy    lost    to the surroundings.

#### Generator Fuel Inlet Temperature [C]

This variable provides the temperature of the fuel supplied to the FC.

#### Generator Power Module Entering Fuel Temperature [C]

This variable provides the temperature of the fuel supplied to the power module after it has gone through the compressor.

#### Generator Fuel Molar Flow Rate [kmol/s]

This variable provides the results for <span>${\dot N_{fuel}}$</span>, which is the flow rate of fuel into the FC.

#### Generator Power Module Entering Fuel Enthalpy [W]

This variable provides the results for <span>${\sum\limits_i {\left( {{{\dot N}_i} \cdot \left[ {{{\hat h}_i} - {\Delta_f}\hat h_i^0} \right]} \right)}_{fuel}}$</span>, which is the enthalpy flow in the fuel stream entering the power module relative to 25 &deg;C.

#### Generator Fuel Compressor Electric Power [W]

This variable provides the results for <span>${P_{comp - el}}$</span>, which is the electrical power used by the fuel supply compressor.

#### Generator Fuel Compressor Electric Energy [J]

This variable provides the results for the energy used by the fuel supply compressor. It is also added to the appropriate meters.

#### Generator Fuel Compressor Skin Heat Loss Rate [W]

This variable provides the results for the rate of energy    lost    to the surroundings.

#### Generator Fuel Reformer Water Inlet Temperature [C]

This variable provides the temperature of the water supplied to the FC for reforming.

#### Generator Power Module Entering Reforming Water Temperature [C]

This variable provides the temperature of the water supplied to the power module after it has gone through the pump.

#### Generator Fuel Reformer Water Molar Flow Rate [kmol/s]

This variable provides the results for <span>${\dot N_{water}}$</span>, which the flow rate of reforming water into the FC.

#### Generator Fuel Reformer Water Pump Electric Power [W]

This variable provides the results for <span>${P_{pump - el}}$</span>, which is the electrical power used by the water pump.

#### Generator Fuel Reformer Water Pump Electric Energy [J]

This variable provides the results for energy used by the water pump. It is also added to the appropriate meters.

#### Generator Power Module Entering Reforming Water Enthalpy [W]

This variable provides the results for <span>${\dot H_{liq - water}}$</span>  which is the enthalpy flow of the water stream entering the power module relative to 25 &deg;C.

#### Generator Product Gas Temperature [C]

This variable provides the results for the temperature of the product gas stream leaving the fuel cell power module.

#### Generator Product Gas Enthalpy [W]

This variable provides the results for <span>${\sum\limits_i {\left( {{{\dot N}_i} \cdot \left[ {{{\hat h}_i} - {\Delta_f}\hat h_i^0} \right]} \right)}_{FCPM - cg}}$</span>, which is the enthalpy flow in the product gas stream leaving the power module relative to 25 &deg;C.

#### Generator Product Gas Molar Flow Rate [kmol/s]

This variable provides the results for the flow rate of all the product gases leaving the fuel cell power module.

#### Generator Product Gas Ar Molar Flow Rate [kmol/s]

This variable provides the results for the flow rate of the argon gas leaving the fuel cell power module.

#### Generator Product Gas CO2 Molar Flow Rate [kmol/s]

This variable provides the results for the flow rate of the carbon dioxide gas leaving the fuel cell power module.

#### Generator Product Gas H2O Vapor Molar Flow Rate [kmol/s]

This variable provides the results for the flow rate of the water gas leaving the fuel cell power module.

#### Generator Product Gas N2 Molar Flow Rate [kmol/s]

This variable provides the results for the flow rate of the nitrogen gas leaving the fuel cell power module.

#### Generator Product Gas O2 Molar Flow Rate [kmol/s]

This variable provides the results for the flow rate of the oxygen gas leaving the fuel cell power module.

#### Generator Inverter Loss Power [W]

This variable provides the results for the power losses associated with inefficiencies in the inverter.

#### Generator Produced DC Electric Power [W]

This variable provides the results for <span>${P_{el}}$</span>, which is the net DC electrical power produced by the fuel cell power module.

#### Generator DC Power Efficiency [ ]

This variable provides the results for <span>${\varepsilon_{el}}$</span>, which is the electrical efficiency of the fuel cell power module.

#### Generator Electric Storage Charge State [J]

This variable provides the results for state of charge of the electrical storage device inside the fuel cell. Although the units are Joules, this is a state variable and is reported as an average rather than a sum.

#### Generator Produced DC Electric Power [W]

This variable provides the rate at which power was stored into the fuel cell   s electrical storage subsystem.

#### Generator DC Storage Charging Energy [J]

This variable provides the energy stored into the fuel cell   s electrical storage subsystem.

#### Generator DC Storage Discharging Power [W]

This variable provides the rate at which power was drawn from the fuel cell   s electrical storage subsystem.

#### Generator DC Storage Discharging Energy [J]

This variable provides the energy drawn from the fuel cell   s electrical storage subsystem.

#### Generator Ancillary AC Electric Power [W]

This variable provides the results for <span>${P_{el,ancillaries - AC}}$</span>, which is the rate at which ancillary devices within the power module use electricity supplied to the fuel cell by an external source.

#### Generator Ancillary AC Electric Energy [J]

This variable provides the results for the energy used by AC ancillaries. It is also added to the appropriate meters.

#### Generator Fuel Cell Model Iteration Count   [ ]

This variable provides information on the numerical method used to calculate the FC model. EnergyPlus uses a sequential substitution iterative algorithm to solve the main heat balance equation for the FC model. This output variable indicates the number of iterations needed to converge.

#### Generator Regula Falsi Iteration Count [ ]

This variable provides information on the numerical method used to calculate product gas temperature as a function of the product gas   s enthalpy. A Regula Falsi numerical method is used to invert the Shomate equation for enthalpy as a function of temperature. This output variable indicates the number of iterations needed for the Regula Falsi method to converge.

#### Generator Heat Recovery Exit Gas Temperature [C]

This is the temperature of the exiting gas for heat recovery in C.

#### Generator Heat Recovery Exit Gas H2O Vapor Fraction []

This is the water vapor fraction in the exit gas.

#### Generator Heat Recovery Water Condensate Molar Flow Rate [kmol/s]

This is the flow of condensed water in kmol/s.

### Generator:FuelCell:PowerModule

This object is used to describe the core power module subsystem of the FC. This includes the fuel cell stack, fuel reformer, and whatever ancillary devices are included inside. If the model has multiple FC generators that are of the exact same type, then only one of these objects is needed and all the Generator:FuelCell can reference it. The model uses a number of curves to describe operating performance. Input data for specific models of FC are not yet available but will be produced by IEA Annex 42 and should be available in the future.

#### Field: Name

This field contains a unique name for the fuel cell power module subsystem.

#### Field: Efficiency Curve Mode

This field is used to choose between different modes of inputting the electrical efficiency curve. There are two options available for this Field:    Annex42    and    Normalized   . The    Annex42    option indicates that the efficiency curves are not normalized and are used for the single size and type of FC product. The    Normalized    option indicates that the efficiency curves are normalized (as is standard practice in EnergyPlus) relative to a single rating point. In the Annex42 mode, the curves directly represent efficiency as a function of fuel use, but in the Normalized mode, the curves represent an efficiency modification that is applied to the efficiency at the rating point.

#### Field: Efficiency Curve Name

This field contains the name of a Curve:Quadratic input object described elsewhere in the input file. The curve is a function of the net DC electric power, <span>${P_{el}}$</span>  (W), produced by the power module and describes either the electrical efficiency or the how the efficiency is modified depending on the mode selected in the previous field. This quadratic curve is just one part of the entire parametric relation used to describe electrical efficiency <span>${\varepsilon_{el}}$</span>. For the Annex42 mode the full relation for efficiency is,

<div>\[{\varepsilon_{el}} = \left[ {{\varepsilon_0} + {\varepsilon_1} \cdot {P_{el}} + {\varepsilon_2} \cdot P_{el}^2} \right] \cdot \left[ {1 - {N_{stops}} \cdot D} \right] \cdot \left[ {1 - (MAX(\int\limits_{} {dt - {t_{threshold}},0.0))}  \cdot L} \right]\]</div>

where the Curve:Quadratic input object named in this field serves to define the quadratic portion in the first set of brackets. For the Normalized mode the full relation for efficiency is,

<div>\[{\varepsilon_{el}} = \left[ {{\varepsilon_0} + {\varepsilon_1} \cdot \frac{{{P_{el}}}}{{{P_{nom}}}} + {\varepsilon_2} \cdot {{\left( {\frac{{{P_{el}}}}{{{P_{nom}}}}} \right)}^2}} \right] \cdot {\varepsilon_{nom}} \cdot \left[ {1 - {N_{stops}} \cdot D} \right] \cdot \left[ {1 - (MAX(\int\limits_0 {dt - {t_{threshold}},0.0))}  \cdot L} \right]\]</div>

where <span>${\varepsilon_{nom}}$</span>  is the nominal electrical efficiency at the rating point <span>${P_{nom}}$</span>  which are described in the next two fields. The Normalized mode may be more useful for a simulation study that needs to vary the capacity of the FC.

#### Field: Nominal Efficiency

This field is used for the    Normalized    efficiency curve mode and provides the nominal efficiency <span>${\varepsilon_{nom}}$</span>  (dimensionless) at the rating point. This field can be left blank if using the    Annex42    mode.

#### Field: Nominal Electrical Power

This field is used for the    Normalized    efficiency curve mode and provides the nominal net DC electrical power produced <span>${P_{nom}}$</span>  (W) at the rating point. This field can be left blank if using the    Annex42    mode.

#### Field: Number of Stops at Start of Simulation

This field is used to describe the number of times the FC has been cycled on and off prior to the start of the simulation. FC products might degrade as a result of starting and stopping the fuel cell stack, so the model includes terms to model the degradation effects of cycling FC units on and off. This is the initial value of the <span>${N_{stops}}$</span>*<sub>  </sub>*term in the efficiency relation above.

#### Field: Cycling Performance Degradation Coefficient

This field is used to describe the fixed value representing the fractional performance degradation associated with each start and stop cycle. This is the value of <span>$D$</span>  in the efficiency relations above. If there is no degradation from cycling, then D should be 0.0.

#### Field: Number of Run Hours at Beginning of Simulation

This field is used to describe the amount of time the FC has been operating prior to the start of the simulation. FC products might degrade over time so the model includes terms to model the degradation effects of FC run time. This is the initial value of the integrated run time term <span>$\int\limits_0 {dt} $</span>.

#### Field: Accumulated Run Time Degradation Coefficient

This field is used to describe the fixed value representing the fractional performance degradation associated with the total amount of run time. This is the value of <span>$L$</span>  in the efficiency relations above. If there is no degradation from run time, the L should be 0.0.

#### Field: Run Time Degradation Initiation Time Threshold

This field is used to describe the time period for which there is no degradation associated with the amount of run time. This provides the ability to model a system that initially operates without degradation for some period time before it starts to degrade. This is the value of <span>${t_{threshold}}$</span>  in the efficiency relations above.

#### Field: Power Up Transient Limit

This field is used to describe the maximum allowable rate at which the fuel cell can increase the level of power it produces (W/s). This is a time derivative of the net DC electrical power used to limit how fast the FC can ramp up.

#### Field: Power Down Transient Limit

This field is used to describe the maximum allowable rate at which the fuel cell can decrease the level of power it produces (W/s). This is a time derivative of the net DC electrical power used to limit how fast the FC can ramp down.

#### Field: Start Up Time

This field is used to describe the length of time (seconds) of the start up period when the FC is turned on.

#### Field: Start Up Fuel

This field is used to describe the amount of fuel (kmol) used during the entire start up period. The fuel is the same type as what is described in the Generator:FuelSupply object elsewhere in the input file.

#### Field: Start Up Electricity Consumption

This field is used to describe the amount of electricity (Joules) used by ancillary equipment during the entire start up period.

#### Field: Start Up Electricity Produced

This field is used to describe the amount of electricity (Joules) produced by the power module during the entire start up period.

#### Field: Shut Down Time

This field is used to describe the length of time (seconds) of the shut down period.

#### Field: Shut Down Fuel

This field is used to describe the amount of fuel (kmol) used during the entire shut down period. The fuel is the same type as what is described in the Generator:FuelSupply object elsewhere in the input file.

#### Field: Shut Down Electricity Consumption

This field is used to describe the amount of electricity (J) used by ancillary equipment during the entire shut down period.

#### Field: Ancillary Electricity Constant Term

This field is used to describe the constant term, <span>$an{c_0}$</span>, in a relation that describes the AC electrical power used by ancillary equipment located inside the power module, <span>${P_{el,ancillaries - AC}}$</span>. The model uses this relation,

<div>\[{P_{el,ancillaries - AC}} = an{c_0} + an{c_1} \cdot {\dot N_{fuel}}\]</div>

where <span>${\dot N_{fuel}}$</span>  is the rate of fuel use in the power module (kmol/s).

#### Field: Ancillary Electricity Linear Term

This field is used to describe the linear term, <span>$an{c_1}$</span>, in the relation shown in the previous field.

#### Field: Skin Loss Calculation Mode

This field is used to select the mode for how skin losses are modeled. Skin losses are heat energy    lost    from the power module and transferred to the surrounding thermal zone named in the following field.   There are three alpha options to choose from:    ConstantRate   ,    UAForProcessGasTemperature   , or    QuadraticFunctionOfFuelRate.      Enter ConstantRate in this field to model skin losses using a constant rate, e.g. 100 watts. Enter UAForProcessGasTemperature to model skin losses using a    UA-Delta-T    calculation method with the temperature difference determined by the power module   s product gas temperature and the surrounding zone. Enter QuadraticFunctionOfFuelRate to model skin losses as a function of the rate of fuel use.

#### Field: Zone Name

This field is used to describe the thermal zone that will receive skin and other heat losses from the FC. This should be the name of a Zone input object declared elsewhere in the input file.

#### Field: Skin Loss Radiative Fraction

This field is used to describe the portion of skin losses that are in the form of thermal radiation. This controls the radiative/convective split for the energy transferred to the zone by the FC.

#### Field: Constant Skin Loss Rate

This field is used to describe the constant rate of skin losses (W). This field is used with the ConstantRate mode. It can be left blank for other skin loss modes.

#### Field: Skin Loss U-Factor Times Area Term

This field is used to describe the    UA    term (W/K). This field is used with the UAForProcessGasTemperature mode. It can be left blank for other skin loss modes.    UA    is the product of the overall heat transfer coefficient    U    and the area    A.   

#### Field: Skin Loss Quadratic Curve Name

This field is used to refer to the name of a quadratic curve object defined elsewhere in the input file. The quadratic curve should define skin heat loss rate as a function of the fuel use rate (kmol/s) so that,

<div>\[{q_{skin - loss}} = {s_0} + {s_1} \cdot {\dot N_{fuel}} + {s_2} \cdot \dot N_{fuel}^2\]</div>

#### Field: Dilution Air Flow Rate

This field is used to describe the rate of dilution air (kmol/sec) drawn into, or through, the power module. This air stream may not be present in all FC products. It is used for limiting skin and stack heat losses and for strategies that mitigate potential safety issue were fuel gases to escape the stack.

#### Field: Stack Heat loss to Dilution Air

This field is used to describe the rate at which the fuel cell stack adds energy to the dilution air stream. It is entered as a constant heat rate (W).

#### Field: Dilution Inlet Air Node Name

This field is used to describe the air node where the dilution air is drawn from. This would typically be the name of the air node associated with the thermal zone where the FC is located.

#### Field: Dilution Outlet Air Node Name

This field is used to describe the air node where the dilution air is exhausted to. This could be the inlets to a heat recovery ventilator or an exhaust node.

#### Field: Minimum Operating Point

This field is used to describe the minimum operating point for the net DC electric power, <span>${P_{el}}$</span>  (W).

#### Field: Maximum Operating Point

This field is used to describe the maximum operating point for the net DC electric power, <span>${P_{el}}$</span>  (W).

An example input data file (IDF) entry for this object is provided below:

```idf
Generator:FuelCell:PowerModule,
       FCT SOFC Power Module,     !- Name
       Annex42,                                 !- Efficiency Curve Mode
       FCT Power Curve,                 !- Efficiency Curve Name
       0.354,                                     !- Nominal Efficiency
       3400,                                       !- Nominal Electrical Power {W}
       0,                                             !- Number of Stops at Start of Simulation
       0.0,                                         !- Cycling Performance Degradation Coefficient
       0,                                             !- Number of Run Hours at Beginning of Simulation {hr}
       0.0,                                         !- Accumulated Run Time Degradation Coefficient
       10000,                                     !- Run Time Degradation Initiation Time Threshold {hr}
       1.4,                                         !- Power Up Transient Limit {W/s}
       0.2,                                         !- Power Down Transient Limit {W/s}
       0.0,                                         !- Start Up Time {s}
       0.2,                                         !- Start Up Fuel {kmol}
       ,                                               !- Start Up Electricity Consumption {J}
       0.0,                                         !- Start Up Electricity Produced {J}
       0.0,                                         !- Shut Down Time {s}
       0.2,                                         !- Shut Down Fuel {kmol}
       ,                                               !- Shut Down Electricity Consumption {J}
       0.0,                                         !- Ancillary Electricity Constant Term
       0.0,                                         !- Ancillary Electricity Linear Term
       ConstantRate,                       !- Skin Loss Calculation Mode
       ZN_1_FLR_1_SEC_5,               !- Zone Name
       0.6392,                                   !- Skin Loss Radiative Fraction
       729,                                         !- Constant Skin Loss Rate {W}
       0.0,                                         !- Skin Loss U-Factor Times Area Term {W/K}
       ,                                               !- Skin Loss Quadratic Curve Name
       6.156E-3,                               !- Dilution Air Flow Rate {kmol/s}
       2307,                                       !- Stack Heat loss to Dilution Air {W}
       SOFC Air HR Inlet,             !- Dilution Inlet Air Node Name
       SOFC Air HR Outlet,           !- Dilution Outlet Air Node Name
       3010,                                       !- Minimum Operating Point {W}
       3728;                                       !- Maximum Operating Point {W}
```

### Generator:FuelCell:StackCooler

This object is optional and is used to define details needed to model the stack cooler on PEMFC.

#### Field: Name

This field contains a unique name for the PEM fuel cell stack cooler

#### Field: Heat Recovery Water Inlet Node Name

This field contains the node name for the water inlet to the stack cooler.

#### Field: Heat Recovery Water Outlet Node Nane

This field contains the node name for the water outlet from the stack cooler.

#### Field: Nominal Stack Temperature

This field contains the nominal stack operating temperature for the PEMFC, <span>$T_{stack}^o$</span>. This field and the next five provide values for use in the empirical equation for the rate of heat extracted from the fuel cell power module by the stack cooler using the following relation

<div>\[{q_{s - cool}} = \left[ {{r_0} + {r_1}\left( {{T_{stack}} - T_{stack}^o} \right)} \right] \cdot \left[ {1 + {r_2}{P_{el}} + {r_3}P_{el}^2} \right]\]</div>

#### Field: Actual Stack Temperature]

This field contains the actual stack operating temperature for the PEMFC, <span>${T_{stack}}$</span>.

#### Field: Coefficient r0

This field contains the coefficient r<sub>0</sub> in the equation above.

#### Field: Coefficient r1

This field contains the coefficient r<sub>1</sub> in the equation above.

#### Field: Coefficient r2

This field contains the coefficient r<sub>2</sub> in the equation above.

#### Field: Coefficient r3

This field contains the coefficient r<sub>3</sub> in the equation above.

#### Field: Stack Coolant Flow Rate

The stack cooler is assumed to have a closed water circulation loop that is used to extract heat from the stack and move it to a cogeneration heat exchanger and/or an air cooler. This field is used to enter the flow rate of coolant in this loop.

#### Field: Stack Cooler U-Factor Times Area Value

This is the heat transfer coefficient between the stack and the coolant.

#### Field: Fs-cogen Adjustment Factor

This field provides the value for an adjustment factor, <span>${F_{s - cogen}}$</span>, used in the following relation for the cogeneration heat transfer coefficient, <span>${\left( {UA} \right)_{s - cogen}}$</span>:

<div>\[{\left( {UA} \right)_{s - cogen}} = {\left[ {\frac{1}{{{{\left( {hA} \right)}_{s - cogen}}}} + {F_{s - cogen}}} \right]^{ - 1}}\]</div>

#### Field: Stack Cogeneration Exchanger Area

This field provides the value for the cogeneration heat exchanger area, <span>${A_{s - cogen}}$</span>

#### Field: Stack Cogeneration Exchanger Nominal Flow Rate

This field provides the value for <span>$\dot N_{s - cogen}^0$</span>  in the following relation for the cogeneration heat exchanger convection coefficient, <span>${h_{s - cogen}}$</span>:

<div>\[{h_{s - cogen}} = h_{s - cogen}^0 \cdot {\left( {\frac{{{{\dot N}_{s - cogen}}}}{{\dot N_{s - cogen}^0}}} \right)^{{n_s}}}\]</div>

#### Field: Stack Cogeneration Exchanger Nominal Heat Transfer Coefficient

This field provides the value for <span>$h_{s - cogen}^0$</span>  in the relation above for the cogeneration heat exchanger convection coefficient, <span>${h_{s - cogen}}$</span>.

#### Field: Stack Cogeneration Exchanger Nominal Heat Transfer Coefficient Exponent

This field provides the value for <span>${n_s}$</span>  is the relation above for the cogeneration heat exchanger convection coefficient, <span>${h_{s - cogen}}$</span>.

#### Field: Stack Cooler Pump Power

This field is the power used by the stack cooler   s circulating pump in Watts. It is a constant power draw whenever the stack cooler is active.

#### Field: Stack Cooler Pump Heat loss

This field is the fraction of the pump power consumption that is lost to the surround zone.

#### Field: Stack Air Cooler Fan Coefficient f0

This field and the next two are used to define coefficients for the following relation for the power used by the air-cooler   s fan to dump excess heat into the surrounding zone:

<div>\[{P_{s - air - el}} = {f_0} + {f_1} \cdot {q_{s - air}} + {f_2} \cdot q_{s - air}^2\]</div>

#### Field: Stack Air Cooler Fan Coefficient f1

This field provides a value for the coefficient *f<sub>1</sub>* in the relation above.

#### Field: Stack Air Cooler Fan Coefficient f2

This field provides a value for the coefficient *f<sub>2</sub>* in the relation above.

### Generator:FuelCell:AirSupply

This object is used to define details of the air supply subsystem.

#### Field: Name

This field contains a unique name for the fuel cell air supply subsystem.

#### Field: Air Inlet Node Name

This field is used to define the air node where the inlet air stream is drawn from. If the FC uses outdoor air then the node named here should be designated an outdoor air node. If the FC draws air from its surroundings, then this would be the name of the air node associated with the thermal zone containing the FC.

#### Field: Blower Power Curve Name

This field contains the name of a Curve:Cubic input object described elsewhere in the input file. The curve provides the power used by the air blower (W) as a cubic function of the rate of air supply (kmol/s).

<div>\[{P_{blower - el}} = {b_0} + {b_1} \cdot {\dot N_{air}} + {b_2} \cdot \dot N_{air}^2 + {b_3} \cdot \dot N_{air}^3\]</div>

#### Field: Blower Heat Loss Factor

This field describes the portion of blower electrical power that is    lost    to the surroundings. The rest of the energy is added to the air stream. A heat loss factor of 1.0 indicates that all the heat is lost to the surroundings and no energy is added to the air inlet stream.

#### Field: Air Supply Rate Calculation Mode

This field describes how the model will calculate the air supply rate. There are three options to choose from:      AirRatiobyStoics   ,    QuadraticFunctionofElectricPower   , and    QuadraticFunctionofFuelRate.      The choice will determine how the model calculates the rate of air and will depend on the formulations used to develop model input data. The choices are described in the next four fields.

#### Field: Stoichiometric Ratio

This field describes the excess air ratio beyond stoichiometric air supply. This field is only used if the air supply rate calculation mode is AirRatiobyStoics. The total air supply ratio will be the value entered here plus 1.0. Thus if 1.0 is entered in this field, the total air flow will be 2.0 times what is needed to exactly match stoichiometry with the fuel supply.

#### Field: Air Rate Function of Electric Power Curve Name

This field contains the name of a QuadraticCurve input object described elsewhere in the input file. This field is only used if the air supply rate calculation mode is QuadraticFunctionofElectricPower. The quadratic curve named here describes the first part of the relation below used to calculate the rate of inlet air, <span>${\dot N_{air}}$</span>(kmol/s). It is a quadratic function of the net DC electrical power, <span>${P_{el}}$</span>  (W).

<div>\[{a_3}\]</div>

#### Field: Air Rate Air Temperature Coefficient

This field is used to describe the air temperature coefficient, <span>${\dot N_{air}} = \left[ {{a_0} + {a_1} \cdot {{\dot N}_{fuel}} + {a_2} \cdot \dot N_{fuel}^2} \right].\left[ {1 + {a_3} \cdot {T_{air}}} \right]$</span>, used to adjust inlet air flow rate in the relations for inlet air rate.

#### Field: Air Rate Function of Fuel Rate Curve Name

This field contains the name of a Curve:Quadratic input object described elsewhere in the input file. This field is only used if the air supply rate calculation mode is QuadraticFunctionofFuelRate. The quadratic curve named here describes the first part of the relation used to calculate the rate of inlet air, <span>${\dot N_{air}}$</span>(kmol/s). It is a quadratic function of the fuel flow rate, <span>${\dot N_{fuel}}$</span>.

<span>${\dot N_{air}} = \left[ {{a_0} + {a_1} \cdot {P_{el}} + {a_2} \cdot P_{el}^2} \right].\left[ {1 + {a_3} \cdot {T_{air}}} \right]$</span><span>${\dot N_{air}} = \left[ {{a_0} + {a_1} \cdot {{\dot N}_{fuel}} + {a_2} \cdot \dot N_{fuel}^2} \right].\left[ {1 + {a_3} \cdot {T_{air}}} \right]$</span>

#### Field: Air Intake Heat Recovery Mode

This field is used to control how heat losses from three other subsystems within the FC may or may not be recovered by the air inlet. There are six possible choices for what to use in this Field:    NoRecovery       RecoverBurnerInverterStorage       RecoverAuxiliaryBurner       RecoverInverterandStorage       RecoverInverter    and    RecoverElectricalStorage   .   If heat is recovered then that means that energy    losses    from those subsystems are added to the inlet air and fed back into the FC power module. The following table clarifies the meaning of the six possible choices.

Table 32. Air Intake Heat Recovery Mode Choices

<table class="table table-striped">
<tr>
<th>Field Choice</th>
<th>Inverter Heat Losses Recovered?</th>
<th>Electrical Storage Heat Losses Recovered?</th>
<th>Auxiliary Heater Losses Recovered?</th>
</tr>
<tr>
<td>NoRecovery   </td>
<td>No</td>
<td>No</td>
<td>No</td>
</tr>
<tr>
<td>RecoverBurnerInverterStorage</td>
<td>Yes</td>
<td>Yes</td>
<td>Yes</td>
</tr>
<tr>
<td>RecoverAuxiliaryBurner</td>
<td>No</td>
<td>No</td>
<td>Yes</td>
</tr>
<tr>
<td>RecoverInverterandStorage</td>
<td>Yes</td>
<td>Yes</td>
<td>No</td>
</tr>
<tr>
<td>RecoverInverter</td>
<td>Yes</td>
<td>No</td>
<td>No</td>
</tr>
<tr>
<td>RecoverElectricalStorage</td>
<td>No</td>
<td>Yes</td>
<td>No</td>
</tr>
</table>

#### Field: Air Supply Constituent Mode

This field is used to choose between two different modes for describing the make up of the inlet air stream. There are two possible choices:      AmbientAir    or    UserDefinedConstituents.      Choosing the AmbientAir mode will automatically set the composition of air to be usual at: 77.28% nitrogen, 20.73% oxygen, 1.04% water, 0.92% argon, and 0.03% carbon dioxide. Choosing UserDefinedConstituents allows the user to customize the make up the inlet air in the remaining fields.

#### Field: Number of UserDefined Constituents

This field is used to describe the number of constituents in the inlet air. This field is only used if the air supply constituent mode is set to UserDefinedConstituents. The maximum number is 5.

The remaining fields in this object are repeating pairs of fields with one pair for each constituent and the same number as described in the previous field. The pairs consist of the name of the constituent followed by the molar fraction of that constituent.

#### Field: Constituent 1-5 Name

These fields describe the air stream constituents by name. The name field for each pair must be filled with one of these choices:      CarbonDioxide   ,    Nitrogen,       Oxygen,       Water,    or    Argon.   

#### Field: Molar Fraction 1-5

These fields describe the molar fraction of the air stream constituents. It is very important that the sum of the molar fractions add up to 1.0.

An example input data file (IDF) entry for this object is provided below:

```idf
   Generator:FuelCell:AirSupply,
       FCT SOFC Air Supply,         !- Name
       SOFC Air Inlet Node,         !- Air Inlet Node Name
       FCT Blower Power Curve,   !- Blower Power Curve Name
       1.0,                                         !- Blower Heat Loss Factor
       QuadraticFunctionofElectricPower,   !- Air Supply Rate Calculation Mode
       ,                                               !- Stoichiometric Ratio
       FCT Excess Air Ratio Curve,   !- Air Rate Function of Electric Power Curve Name
       2.83507E-3,                           !- Air Rate Air Temperature Coefficient
       ,                                               !- Air Rate Function of Fuel Rate Curve Name
       NoRecovery,                           !- Air Intake Heat Recovery Mode
       UserDefinedConstituents,   !- Air Supply Constituent Mode
       5,                                             !- Number of UserDefined Constituents
       Nitrogen,                               !- Constituent 1 Name
       0.7728,                                   !- Molar Fraction 1
       Oxygen,                                   !- Constituent 2 Name
       0.2073,                                   !- Molar Fraction 2
       Water,                                     !- Constituent 3 Name
       0.0104,                                   !- Molar Fraction 3
       Argon,                                     !- Constituent 4 Name
       0.0092,                                   !- Molar Fraction 4
       CarbonDioxide,                     !- Constituent 5 Name
       0.0003;                                   !- Molar Fraction 5
```

### Generator:FuelCell:WaterSupply

This object is used to provide details of the water supply subsystem. This water is used for steam reforming of the fuel and is not the same as the water used for thermal heat recovery.

```idd
Generator:FuelCell:WaterSupply,
   A1, \field Name
           \required-field
           \reference FCWaterSupNames
   A2, \field Reformer Water Flow Rate Function of Fuel Rate Curve Name
           \type object-list
           \object-list QuadraticCurves
   A3, \field Reformer Water Pump Power Function of Fuel Rate Curve Name
           \type object-list
           \object-list QubicCurves
   N1, \field Pump Heat Loss Factor
   A4, \field Water Temperature Modeling Mode
           \type choice
           \key TemperatureFromAirNode
           \key TemperatureFromWaterNode
           \key TemperatureFromSchedule
           \key MainsWaterTemperature
   A5, \field Water Temperature Reference Node Name
   A6; \field Water Temperature Schedule Name
           \type object-list
           \object-list ScheduleNames
```

#### Field: Name

This field contains a unique name for the fuel cell water supply subsystem.

#### Field: Reformer Water Flow Rate Function of Fuel Rate Curve Name

This field contains the name of a Curve:Quadratic input object described elsewhere in the input file. The curve provides the rate of water flow (kmol/sec) as a function of fuel flow rate (kmol/sec).

<div>\[{\dot N_{liq - water}} = {w_0} + {w_1} \cdot {\dot N_{fuel}} + {w_2} \cdot \dot N_{fuel}^2\]</div>

If the unit does not use water for reforming then use a    null    quadratic where all the coefficients are 0.0.

#### Field: Reformer Water Pump Power Function of Fuel Rate Curve Name

This field contains the name of a Curve:Cubic input object described elsewhere in the input file. The curve provides the power used by the water pump (W) as a cubic function of the rate of water supply (kmol/s).

<div>\[{P_{pump - el}} = {p_0} + {p_1} \cdot {\dot N_{water}} + {p_2} \cdot \dot N_{water}^2 + {p_3} \cdot \dot N_{water}^3\]</div>

If the unit does not use water for reforming then use a    null    cubic where all the coefficients are 0.0.

#### Field: Pump Heat Loss Factor

This field describes the portion of pump electrical power that is    lost    to the surroundings. The rest of the energy is added to the water stream. A heat loss factor of 1.0 indicates that all the heat is lost to the surroundings and no energy is added to the water inlet stream.

#### Field: Water Temperature Modeling Mode

This field describes how the model will determine the inlet temperature of the water stream. There are four options to choose from:      TemperatureFromAirNode,       TemperatureFromWaterNode,       TemperatureFromSchedule,    and    MainsWaterTemperature.      For the first two options, the temperature of the water inlet is determined by the temperature at the node named in the next field. For the third option, the temperature is determined by the schedule in the last field. Using the MainsWaterTemperature option requires also defining a separate    Site:WaterMainsTemperature    input object elsewhere in the input file.

#### Field: Water Temperature Reference Node Name

This field is used to define the node where the temperature of the inlet water stream is obtained. This can be either an air node or a water node.

#### Field: Water Temperature Schedule Name

This field is used to define the name of a schedule, defined elsewhere in the input file, that will be used to determine the temperature of the water inlet stream when using the TemperatureFromSchedule mode.

An example input data file (IDF) entry for this object is provided below:

```idf
   Generator:FuelCell:WaterSupply,
       FCT SOFC Water Supply,     !- Name
       Null Quadratic,                   !- Reformer Water Flow Rate Function of Fuel Rate Curve Name
       Null Cubic,                           !- Reformer Water Pump Power Function of Fuel Rate Curve Name
       0.0,                                         !- Pump Heat Loss Factor
       TemperatureFromAirNode,   !- Water Temperature Modeling Mode
       SOFC Air Inlet Node,         !- Water Temperature Reference Node Name
       ;                                               !- Water Temperature Schedule Name

   Curve:Quadratic,
       Null Quadratic,                   !- Name
       0.0,                                         !- Coefficient1 Constant
       0.0,                                         !- Coefficient2 x
       0.0,                                         !- Coefficient3 x**2
       -1.0E+10,                               !- Minimum Value of x
       1.0E+10;                                 !- Maximum Value of x

   Curve:Cubic,
       Null Cubic,                           !- Name
       0.0,                                         !- Coefficient1 Constant
       0.0,                                         !- Coefficient2 x
       0.0,                                         !- Coefficient3 x**2
       0.0,                                         !- Coefficient4 x**3
       -1.0E+10,                               !- Minimum Value of x
       1.0E+10;                                 !- Maximum Value of x
```

### Generator:FuelCell:AuxiliaryHeater

This object is intended for modeling an auxiliary heater, however this portion of the model is not yet available in EnergyPlus. An auxiliary heater may be present in fuel cell products so that the unit can meet much higher thermal loads than would be possible using only cogeneration. This portion of the model will be added in the future once suitable cogeneration control capabilities are also available. The input fields are described for future reference but may change. The program still requires one of these objects be included even though the data are not yet used (so that internal data structures can be allocated).

#### Field: Name

This field contains a unique name for the fuel cell auxiliary heater subsystem.

#### Field: Excess Air Ratio

This field describes the excess air ratio beyond stoichiometric air supply for the heater. The total air supply ratio will be the value entered here plus 1.0. Thus if 1.0 is entered in this field, the total air flow will be 2.0 times what is needed to exactly match stoichiometry with the fuel supply.

#### Field: Ancillary Power Constant Term

This field describes the constant term, <span>${x_0}$</span>, used to model the auxiliary burner   s ancillary devices such as fans and ignition controls. The electrical power for ancillaries is calculated using,

<div>\[{P_{el,aux - ancillaries}} = {x_0} + {x_1} \cdot {\dot N_{aux - fuel}}\]</div>

#### Field: Ancillary Power Linear Term

This field describes the linear term, <span>${x_1}$</span>, used to model the auxiliary burner   s ancillary devices.

#### Field: Skin Loss U-Factor Times Area Value

This field describes the    UA    term (W/K) for calculating skin losses in the auxiliary burner.    UA    is the product of the overall heat transfer coefficient    U    and the area    A.      The skin heat losses are calculated using,

<div>\[{q_{aux - skin - losses}} = {(UA)_{aux}} \cdot ({T_{aux - mix}} - {T_{room}})\]</div>

where, <span>${T_{aux - mix}}$</span>  is temperature of product gases leaving the auxiliary burner and includes the mixing of the product gases from the fuel cell power module. Thus, the input for UA should reflect this choice of reference temperature rather than an exterior surface temperature of the auxiliary burner.

#### Field: Skin Loss Destination

This field describes the user   s choice for what happens to the skin losses. There are two options:      SurroundingZone    and    AirInletForFuelCell   . Entering SurroundingZone will direct the model to put the    lost    energy into the surrounding thermal Zone named in the next field. Entering AirInletForFuelCell will direct the model to put the    lost    energy into the air inlet stream for the fuel cell to preheat that air.

#### Field: Zone Name to Receive Skin Losses

This field is used to determine the zone that will receive the skin losses. Enter the name of a Zone declared elsewhere in the input file. This field is only used if the    SurroundingZone    mode is used in the previous field.

#### Field: Heating Capacity Units

This field describes the user   s choice for how the capacity of the auxiliary heater will be defined. There are two options:      Watts    or    kmol/s.      Entering Watts will direct the program to use the next two fields to determine the maximum and minimum heating capacity.   Entering kmol/s will direct the program to use the last two fields to determine the maximum and minimum heating capacities.

#### Field: Maximum Heating Capacity in Watts

This field is used to describe the maximum heating capacity of the auxiliary burner (W).

#### Field: Minimum Heating Capacity in Watts

This field is used to describe the minimum heating capacity of the auxiliary burner (W).

#### Field: Maximum Heating Capacity in Kmol per Second

This field is used to describe the maximum fuel use rate for the auxiliary burner (kmol/s).

#### Field: Minimum Heating Capacity in Kmol per Second

This field is used to describe the minimum fuel use rate for the auxiliary burner (kmol/s).

An example input data file (IDF) entry for this object is provided below:

```idf
   Generator:FuelCell:AuxiliaryHeater,
       FCT SOFC Auxiliary Heater,   !- Name
       0.0,                                         !- Excess Air Ratio
       0.0,                                         !- Ancillary Power Constant Term
       0.0,                                         !- Ancillary Power Linear Term
       0.5,                                         !- Skin Loss U-Factor Times Area Value
       SurroundingZone,                 !- Skin Loss Destination
       ZN_1_FLR_1_SEC_5,               !- Zone Name to Receive Skin Losses
       Watts,                                     !- Heating Capacity Units
       0.0,                                         !- Maximum Heating Capacity in Watts
       0.0,                                         !- Minimum Heating Capacity in Watts
       ,                                               !- Maximum Heating Capacity in Kmol per Second
       ;                                               !- Minimum Heating Capacity in Kmol per Second
```


Generator:FuelCell:ExhaustGasToWaterHeatExchanger

This object is used to describe the exhaust gas heat exchanger subsystem of the FC used to recovery thermal energy.

#### Field: Name

This field contains a unique name for the fuel cell power module subsystem.

#### Field: Heat Recovery Water Inlet Node Name

This field contains the name of the node that connects the heat exchanger   s inlet to the plant loop. This water is used for heat recovery.

#### Field: Heat Recovery Water Outlet Node Name

This field contains the name of the node that connects the heat exchanger   s outlet to the plant loop.

#### Field: Heat Recovery Water Maximum Flow Rate

This field describes the design maximum flow rate of the heat recovery water (m<sup>3</sup>/s). The value should match the design flow rate of the plant loop connected to the FC.

#### Field: Exhaust Outlet Air Node Name

This field is used to determine which node will receive the exhaust air stream leaving the FC. This node will usually be outside and not be referenced elsewhere. However, if the exhaust stream is used in a heat recovery ventilator (as described in section 11 of the Annex 42 specification) then the node would be reference in the heat recovery ventilator object.

#### Field: Heat Exchanger Calculation Method

This field is used to direct how EnergyPlus will calculate heat exchanger performance. The Annex 42 model provides for four different methods of modeling the heat exchanger. The choices available for this field are:      FixedEffectiveness    (method 1 in Annex 42 specification),      EmpiricalUAeff     (method 2),    FundementalUAeff     (method 3), or    Condensing    (method 4). The remaining fields provide input data for the different methods. The heat exchanger correlations are described below.

#### Field: Method 1 Heat Exchanger Effectiveness

This field describes constant heat exchanger effectiveness, <span>${\varepsilon_{HX}}$</span>. This field is only used with the    FixedEffectiveness    mode, which corresponds to    method 1    in the Annex 42 specification. For this mode, the heat exchange between the exhaust gases and the heat recovery water are calculated using,

<div>\[{q_{HX}} = {\varepsilon_{HX}} \cdot {\left( {\dot N{{\hat c}_p}} \right)_{\min }} \cdot \left( {{T_{aux - mix}} - {T_{water,in}}} \right)\]</div>

where, <span>${\left( {\dot N{{\hat c}_p}} \right)_{\min }}$</span>is the minimum value of <span>${\left( {\dot N{{\hat c}_p}} \right)_{aux - mix}}$</span>and <span>${\left( {\dot N{{\hat c}_p}} \right)_{water}}$</span>.

#### Field: Method 2 Parameter hxs0

This field describes the value of <span>$h{x_{s,0}}$</span>  in the relation below for effective UA. This field is used with the    EmpiricalUAeff    mode, which corresponds to    method 2    in the Annex 42 specification and with the    Condensing    mode, which corresponds to    method 4   . This method uses the log mean temperature difference (LMTD) approach to calculate the heat exchange:

<div>\[{q_{HX}} = {\left( {UA} \right)_{eff}} \cdot \frac{{\left( {{T_{aux - mix}} - {T_{water,out}}} \right) - \left( {{T_{HX - exh}} - {T_{water,in}}} \right)}}{{\ln \left( {\frac{{{T_{aux - mix}} - {T_{water,out}}}}{{{T_{HX - exh}} - {T_{water,in}}}}} \right)}}\]</div>

The user input in this field, and the next four fields, describe coefficients in an empirical relation for <span>${\left( {UA} \right)_{eff}}$</span>:

<div>\[{\left( {UA} \right)_{eff}} = h{x_{s,0}} + h{x_{s,1}} \cdot {\dot N_{water}} + h{x_{s,2}} \cdot \dot N_{water}^2 + h{x_{s,3}} \cdot {\dot N_{aux - mix}} + h{x_{s,4}} \cdot \dot N_{aux - mix}^2\]</div>

#### Field: Method 2 Parameter hxs1

This field describes the value of <span>$h{x_{s,1}}$</span>  in the relation above for effective UA. This field is used with the    EmpiricalUAeff    mode, which corresponds to    method 2    in the Annex 42 specification and with the    Condensing    mode, which corresponds to    method 4   .

#### Field: Method 2 Parameter hxs2

This field describes the value of <span>$h{x_{s,2}}$</span>  in the relation above for effective UA. This field is used with the    EmpiricalUAeff    mode, which corresponds to    method 2    in the Annex 42 specification and with the    Condensing    mode, which corresponds to    method 4   .

#### Field: Method 2 Parameter hxs3

This field describes the value of <span>$h{x_{s,3}}$</span>  in the relation above for effective UA. This field is used with the    EmpiricalUAeff    mode, which corresponds to    method 2    in the Annex 42 specification and with the    Condensing    mode, which corresponds to    method 4   .

#### Field: Method 2 Parameter hxs4

This field describes the value of <span>$h{x_{s,4}}$</span>  in the relation above for effective UA. This field is used with the    EmpiricalUAeff    mode, which corresponds to    method 2    in the Annex 42 specification and with the    Condensing    mode, which corresponds to    method 4   .

#### Field: Method 3 h0Gas Coefficient

This field describes the value of <span>$h_{gas}^0$</span>  in the relation below. This field is only used with the    FundementalUAeff    mode, which corresponds to    method 3    in the Annex 42 specification. For this mode, the heat exchange is calculated using the LMTD method, but the effective UA is determined using:

<div>\[{\left( {UA} \right)_{eff}} = {\left[ {\frac{1}{{{{\left( {hA} \right)}_{gas}}}} + \frac{1}{{{{(hA)}_{water}}}} + {F_{HX}}} \right]^{ - 1}}\]</div>

where,

<span>${F_{HX}}$</span>  is an adjustment factor,

<span>${h_{gas}} = h_{gas}^0 \cdot {\left( {\frac{{{{\dot N}_{gas}}}}{{\dot N_{gas}^0}}} \right)^n}$</span>,

<div>\[{h_{water}} = h_{water}^0 \cdot {\left( {\frac{{{{\dot N}_{water}}}}{{\dot N_{water}^0}}} \right)^m}\]</div>

#### Field: Method 3 NdotGasRef Coefficient

This field describes the value of <span>$\dot N_{gas}^0$</span>  in the relation above. This field is only used with the    FundementalUAeff    mode, which corresponds to    method 3    in the Annex 42 specification.

#### Field: Method 3 n Coefficient

This field describes the value of <span>$n$</span>  in the relation above. This field is only used with the    FundementalUAeff    mode, which corresponds to    method 3    in the Annex 42 specification.



#### Field: Method 3 Gas Area

This field describes the value of <span>${A_{gas}}$</span>  in the relation above. This field is only used with the    FundementalUAeff    mode, which corresponds to    method 3    in the Annex 42 specification.

#### Field: Method 3 h0 Water Coefficient

This field describes the value of <span>$h_{water}^0$</span>  in the relation above. This field is only used with the    FundementalUAeff    mode, which corresponds to    method 3    in the Annex 42 specification.

#### Field: Method 3 N dot Water ref Coefficient

This field describes the value of <span>$\dot N_{water}^0$</span>  in the relation above. This field is only used with the    FundementalUAeff    mode, which corresponds to    method 3    in the Annex 42 specification.

#### Field: Method 3 m Coefficient

This field describes the value of <span>$m$</span>  in the relation above. This field is only used with the    FundementalUAeff    mode, which corresponds to    method 3    in the Annex 42 specification.

#### Field: Method 3 Area Water Coefficient

This field describes the value of <span>${A_{water}}$</span>  in the relation above. This field is only used with the    FundementalUAeff    mode, which corresponds to    method 3    in the Annex 42 specification.

#### Field: Method 3 F Adjustment Factor

This field describes the value of <span>${F_{HX}}$</span>  in the relation above. This field is only used with the    FundementalUAeff    mode, which corresponds to    method 3    in the Annex 42 specification.

#### Field: Method 4 hxl1 Coefficient

This field describes the value of <span>$h{x_{l,1}}$</span>  in the relation below for the rate of condensation of water from the gas stream, <span>${\dot N_{{H_2}O - cond}}$</span>. This field is only used with the    Condensing    mode, which corresponds to    method 4    in the Annex 42 specification. This method uses a modified version of the LMTD approach to calculate heat exchange:

<div>\[{q_{HX}} = {\left( {UA} \right)_{eff}} \cdot \frac{{\left( {{T_{aux - mix}} - {T_{water,out}}} \right) - \left( {{T_{HX - exh}} - {T_{water,in}}} \right)}}{{\ln \left( {\frac{{{T_{aux - mix}} - {T_{water,out}}}}{{{T_{HX - exh}} - {T_{water,in}}}}} \right)}} + {\dot N_{{H_2}O - cond}} \cdot {\hat h_{fg}}\]</div>

where,

<div>\[{\dot N_{{H_2}O - cond}} = \left( {{T_{cond - threshold}} - {T_{water,in}}} \right) \cdot \left[ {h{x_{l,1}} \cdot \left( {\frac{{{{\dot N}_{{H_2}O}}}}{{{{\dot N}_{aux - mix}}}}} \right) + h{x_{l,2}} \cdot {{\left( {\frac{{{{\dot N}_{{H_2}O}}}}{{{{\dot N}_{aux - mix}}}}} \right)}^2}} \right]\]</div>

#### Field: Method 4 hxl2 Coefficient

This field describes the value of <span>$h{x_{l,2}}$</span>  in the relation above for the rate of condensation of water from the gas stream, <span>${\dot N_{{H_2}O - cond}}$</span>. This field is only used with the    Condensing    mode, which corresponds to    method 4    in the Annex 42 specification.



#### Field: Method 4 Condensation Threshold

This field describes the value of <span>${T_{cond - threshold}}$</span>  in the relation above for the rate of condensation of water from the gas stream, <span>${\dot N_{{H_2}O - cond}}$</span>. This field is only used with the    Condensing    mode, which corresponds to    method 4    in the Annex 42 specification.



An example input data file (IDF) entry for this object is provided below:





```idf
   Generator:FuelCell:ExhaustGasToWaterHeatExchanger,
       FCT SOFC Exhaust HX,         !- Name
       Small SOFC Heat Rec Inlet Node,   !- Heat Recovery Water Inlet Node Name
       Small SOFC Heat Rec Outlet Node,   !- Heat Recovery Water Outlet Node Name
       0.0004,                                   !- Heat Recovery Water Maximum Flow Rate {m3/s}
       SOFC Air Outlet Node,       !- Exhaust Outlet Air Node Name
       CONDENSING,                           !- Heat Exchanger Calculation Method
       ,                                               !- Method 1 Heat Exchanger Effectiveness
       83.1,                                       !- Method 2 Parameter hxs0
       4798,                                       !- Method 2 Parameter hxs1
       -138E+3,                                 !- Method 2 Parameter hxs2
       -353.8E+3,                             !- Method 2 Parameter hxs3
       5.15E+8,                                 !- Method 2 Parameter hxs4
       ,                                               !- Method 3 h0Gas Coefficient
       ,                                               !- Method 3 NdotGasRef Coefficient
       ,                                               !- Method 3 n Coefficient
       ,                                               !- Method 3 Gas Area
       ,                                               !- Method 3 h0 Water Coefficient
       ,                                               !- Method 3 N dot Water ref Coefficient
       ,                                               !- Method 3 m Coefficient
       ,                                               !- Method 3 Area Water Coefficient
       ,                                               !- Method 3 F Adjustment Factor
       -1.96E-4,                               !- Method 4 hxl1 Coefficient
       3.1E-3,                                   !- Method 4 hxl2 Coefficient
       35.0;                                       !- Method 4 Condensation Threshold {C}
```

### Generator:FuelCell:ElectricalStorage

This object is used to describe the electrical storage subsystem for the FC. The electrical storage model is a very simple    constrained bucket    model. Future developments made add additional models for battery systems. Note that this electrical storage is embedded within the FC device.

#### Field: Name

This field contains a unique name for the fuel cell electrical storage subsystem.

#### Field: Choice of   Model

This field is used to direct how EnergyPlus will model electrical storage. The only choice currently available is    SimpleEfficiencyWithConstraints,    which should be entered in this field. Future developments may expand the number of models available for electrical storage.

#### Field: Nominal Charging Energetic Efficiency

This field describes the value of <span>${\varepsilon_{charge}}$</span>  in the relation for the State of Charge, <span>$Q_{battery}^{t + \Delta t}$</span>:

<div>\[Q_{battery}^{t + \Delta t} = Q_{battery}^t + {P_{battery - charge}} \cdot {\varepsilon_{charge}} \cdot \Delta t\]</div>

This is the energetic efficiency of charging the storage device. A value of 1.0 means that the storage device does not lose any energy when charging. Note that the model can recover the    lost    energy into the air supply intake.

#### Field: Nominal Discharging Energetic Efficiency

This field describes the value of <span>${\varepsilon_{discharge}}$</span>  in the relation for the State of Charge, <span>$Q_{battery}^{t + \Delta t}$</span>:

<div>\[Q_{battery}^{t + \Delta t} = Q_{battery}^t + \frac{{{P_{battery - discharge}} \cdot \Delta t}}{{{\varepsilon_{discharge}}}}\]</div>

This is the energetic efficiency of discharging the storage device. A value of 1.0 means that the storage device does not lose any energy when discharging. Note that the model can recover the    lost    energy into the air supply intake.

#### Field: Simple Maximum Capacity

This field describes the maximum amount of electrical energy that can be stored in the device (J).

#### Field: Simple Maximum Power Draw

This field describes the maximum rate at which electrical power can be discharged from the storage device (W).

#### Field: Simple Maximum Power Store

This field describes the maximum rate at which electrical power can charge the storage device (W).

#### Field: Initial Charge State

This field describes the value for the initial state of charge (J). This allows the storage device to contain some amount of stored electricity at the beginning of the simulation period.



An example input data file (IDF) entry for this object is provided below:



```idf
   Generator:FuelCell:ElectricalStorage,
       FCT SOFC Battery,               !- Name
       SimpleEfficiencyWithConstraints,   !- Choice of Model
       1.0,                                         !- Nominal Charging Energetic Efficiency
       1.0,                                         !- Nominal Discharging Energetic Efficiency
       0,                                             !- Simple Maximum Capacity {J}
       0,                                             !- Simple Maximum Power Draw {W}
       0,                                             !- Simple Maximum Power Store {W}
       0;                                             !- Initial Charge State {J}
```

### Generator:FuelCell:Inverter

This object is used to describe the power condition unit subsystem of the FC. This object models an inverter system contained within a fuel cell system that converts from direct current (DC) to alternating current (AC).

#### Field: Name

This field contains a unique name for the fuel cell inverter subsystem.

#### Field: Inverter Efficiency Calculation Mode

This field is used to direct how EnergyPlus will calculate the inverter efficiency. There are two possible choices:      Constant    or    Quadratic   .

#### Field: Inverter Efficiency

This field describes the value for inverter efficiency when using the **Constant** mode.

#### Field: Efficiency Function of DC Power Curve Name

This field names a Curve:Quadratic object defined elsewhere in the input file. The curve determines inverter efficiency as a function of the DC power entering the inverter as follows:

<div>\[{\eta_{PCU}} = {u_0} + {u_1} \cdot {P_{PCU - in}} + {u_2} \cdot P_{PCU - in}^2\]</div>

An example input data file (IDF) entry for this object is provided below:



```idf
   Generator:FuelCell:Inverter,
       FCT SOFC Inverter,             !- Name
       Quadratic,                             !- Inverter Efficiency Calculation Mode
       ,                                               !- Inverter Efficiency
       FCT Inverter Quadratic;   !- Efficiency Function of DC Power Curve Name


   Curve:Quadratic,
       FCT Inverter Quadratic,   !- Name
       0.560717,                               !- Coefficient1 Constant
       1.24019E-4,                           !- Coefficient2 x
       -2.01648E-8,                         !- Coefficient3 x**2
       -1.0E+10,                               !- Minimum Value of x
       1.0E+10;                                 !- Maximum Value of x
```

### Generator:FuelSupply

This object is used to define details of the fuel supply for certain generators. This object allows the user to describe a wide array of possible fuel mixtures. The program contains data and internal methods to calculate the properties of the various mixtures of gaseous fuels. The program will calculate the Lower Heating Value (LHV), Higher Heating Value (HHV), and molecular weight for the fuel mixture. The fuel properties are then use by both fuel cell and Micro CHP models. Results of the gas phase thermochemistry modeling are also reported in the EIO file.

In addition to gaseous mixtures, the Micro CHP model is able to use generic liquid fuels and this object is used to describe the properties.

Note that the fuel consumption metering is currently handled by the Natural Gas meter. So no matter what fuel mixture is defined in this object, the aggregated reports from EnergyPlus meters for (natural) Gas will include the fuel used for the generator (with the Joule content based on HHV).

#### Field: Name

This field contains a unique name for the fuel cell fuel supply subsystem.

#### Field: Fuel Temperature Modeling Mode

This field describes how the model will determine the temperature of the fuel. There are two options for this field to choose from:      TemperatureFromAirNode    and    Scheduled.      If this field contains TemperatureFromAirNode then the fuel is modeled as having the same temperature as the air node that is named in the next field. If this field contains Scheduled then the fuel is modeled as having the temperature described in a schedule defined elsewhere in the input file.

#### Field: Fuel Temperature Reference Node Name

This field contains the name of the air node used to obtain the inlet temperature of the fuel. This field is only used if the Fuel Temperature Modeling Mode is set to TemperatureFromAirNode.

#### Field: Fuel Temperature Schedule Name

This field contains the name of a temperature schedule defined elsewhere in the input file. This field is only used if the Fuel Temperature Modeling Mode is set to Scheduled. The temperature of the fuel inlet will be obtained from the schedule.

#### Field: Compressor Power Function of Fuel Rate Curve Name

This field contains the name of a Curve:Cubic input object described elsewhere in the input file. The curve provides the electrical power used by the fuel compressor (W) as a cubic function of the rate of fuel supply (kmol/s).

<div>\[{P_{comp - el}} = {c_0} + {c_1} \cdot {\dot N_{fuel}} + {c_2} \cdot \dot N_{fuel}^2 + {c_3} \cdot \dot N_{fuel}^3\]</div>

#### Field: Compressor Heat Loss Factor

This field describes the portion of the compressor electrical power that is    lost    to the surroundings. The rest of the energy is added to the fuel stream. A heat loss factor of 1.0 indicates that all the heat is lost to the surroundings and no energy is added to the fuel inlet stream.

#### Field: Fuel Type

Choose between    GaseousConstituents    or    LiquidGeneric   .

#### Field: Liquid Generic Fuel Lower Heating Value

For fuel type    LiquidGeneric,    this field is used to enter the lower heating value of the fuel in units of kJ/kg.

#### Field: Liquid Generic Fuel Higher Heating Value

For fuel type    LiquidGeneric,    this field is used to enter the higher heating value of the fuel in units of kJ/kg.

#### Field: Liquid Generic Fuel Molecular Weight

For fuel type    LiquidGeneric,    this field is used to enter the molecular weight of the fuel in units of g/mol.

#### Field: Liquid Generic Fuel CO2 Emission Factor

This field is not used. This part of the Annex 42 model was not implemented in EnergyPlus; see the FuelFactors object.

#### Field: Number of Constituents in Gaseous Constituent Fuel Supply

This field is used to describe the number of constituents in the inlet fuel supply. The maximum number of different types of constituents is currently set to 12.

The remaining fields in this object are repeating pairs of fields with one pair for each constituent and the same number as described in the previous field. The field set pairs consist of the name of the constituent followed by the molar fraction of that constituent.

#### Field: Constituent 1-12 Name

These fields describe the fuel stream constituents by name. The name field for each pair must be filled with one of these 14 choices:      CarbonDioxide   ,    Nitrogen   ,    Oxygen   ,    Water   ,    Argon   ,    Hydrogen   ,    Methane   ,    Ethane   ,    Propane   ,    Butane   ,    Pentane   ,    Hexane   ,    Methanol   , and    Ethanol   .   No other fuel constituents can currently be modeled. The properties of the constituents are already contained inside the program as provided in the Annex 42 model specification.

#### Field: Constituent 1-12   Molar Fraction

These fields describe the molar fraction of the fuel stream constituents. It is very important that the sum of the molar fractions add up to 1.0.

### Generator:FuelSupply Outputs

In addition to the following output variables, the resulting fuel heating values are also reported to the eio file.

HVAC,Average,Generator Fuel Compressor Electric Power [W]

HVAC,Sum,Generator Fuel Compressor Electric Energy [J]

HVAC,Average,Generator Fuel Compressor Skin Heat Loss Rate [W]

#### Generator Fuel Compressor Electric Power [W]

This is the rate of energy use by the gas compressor, if any, that provides fuel at a higher pressure.

#### Generator Fuel Compressor Electric Energy [J]

This is the energy used by the gas compressor, if any, that provides fuel at a higher pressure.

#### Generator Fuel Compressor Skin Heat Loss Rate [W]

Convective heat gains to zone from gas compressor, if any, that provides fuel at a higher pressure.

### Photovoltaic Generators

EnergyPlus offers different options for predicting the electricity produced by solar electric photovoltaic (PV) panels. The three different options are    Simple   ,    Equivalent One-Diode    and    Sandia    and the choice will determine the mathematical models used to determine energy production. The first allows the user to input an arbitrary efficiency. The other two models use empirical relationships to predict PV operating performance based on many environmental variables such as cell temperature.   The PV models can be used with either normal PV modules or as part of a hybrid photovoltaic/thermal (PVT) flat plat collector.

The generator is connected to an Electric Load Center.   The   PV models refer to surface input objects defined elsewhere in the input file.   This object describes an array that is    attached    to a surface object in order to describe its orientation and to access results of the solar insolation calculations. These can be either Heat Transfer or Shading objects (see Surfaces). This will define the orientation of the solar panel for the detailed models and also the area for the simple model. The exposure of that surface to incident solar radiation is calculated using the full set of models in EnergyPlus that are used to account for solar thermal loads arising from building windows and walls. Therefore the incident solar radiation is calculated to include the effects of shading and reflections from other surfaces declared in the input file. In addition to the output variables associated with PV models, there are numerous related output variables available for the surfaces including: 'Surface Outside Face Sunlit Area', 'Surface Outside Face Sunlit Fraction', 'Surface Outside Face Incident Solar Radiation Rate per Area', 'Surface Outside Face Incident Beam Solar Radiation Rate per Area', 'Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area', 'Surface Outside Face Incident Ground Diffuse Solar Radiation Rate per Area', 'Surface Outside Face Beam Solar Incident Angle Cosine Value', 'Surface Outside Face Incident Sky Diffuse Ground Reflected Solar Radiation Rate per Area', 'Surface Outside Face Incident Sky Diffuse Surface Reflected Solar Radiation Rate per Area', 'Surface Outside Face Incident Beam To Beam Reflected From Surfaces Solar Radiation Rate per Area', 'Surface Outside Face Incident Beam To Diffuse Surface Reflected Solar Radiation Rate per Area', and 'Surface Outside Face Incident Beam To Diffuse Ground Reflected Solar Radiation Rate per Area.      Note that it is possible to define a PV array area that doesn   t conform to the surface area (i.e. model a PV array area that is larger or smaller than what is available on the surface) so it is the users responsibility to not over-specify area when determining how many modules will fit onto a surface. However this type of input is allowed.

EnergyPlus does not include models for ancillary equipment for a PV array including charge controllers or power-point trackers. The operation of the entire electrical system that must go along with a PV array is not currently modeled in EnergyPlus and is therefore assumed to operate in ideal ways.   The PV production models do not resolve voltage and current, only power (and energy).   Electricity production is metered based on the output of the inverter. Output results are available before and after the inverter. One assumption is that the array is assumed to be always operating at the maximum power point. Energy production is based on the assumption that the quasi-steady power prediction is constant and continuous over the simulation timestep.

For a variety of reasons, actual installations of photovoltaics are often observed to exhibit system-level problems that significantly reduce electricity production. Therefore this modeling should be considered a method of bracketing the upper end of electricity production rather than an accurate prediction of what the panels will produce. Also note that the model predictions are closely related to the solar radiation data (typically of of TMY2 origin) in the EnergyPlus weather file, that the solar data in these is usually from a model rather than direct measurements, and that solar resources encountered by a real installation in a given year are likely to differ from the weather data file.

### Generator:Photovoltaic

This object is used to describe an array of PV modules and how they are to be modeled.   A series of different PV arrays can be connected to a single electric load center (and inverter) by listing them all in an ElectricLoadCenter:Generator object.

#### Field: Name

This field is a unique name for the PV array.

#### Field: Surface Name

This field is the name of a surface that defines the location and geometry of the array.

#### Field: Photovoltaic Performance Object Type

This field is the type of PV performance model.   The choices are the class names for the three modeling options:

* PhotovoltaicPerformance:Simple

* PhotovoltaicPerformance:EquivalentOne-Diode

* PhotovoltaicPerformance:Sandia.

#### Field: Module Performance Name

This is the name of the PV performance object define elsewhere (corresponding to the object type listed in the previous field)

#### Field: Heat Transfer Integration Mode

The PV model allows for different ways of integrating with other EnergyPlus heat transfer surfaces and models and calculating cell temperature.   For Building Integrated PV (BIPV), the    Integrated    options allow for the PV modeling to be coupled to the surface heat transfer models elsewhere in EnergyPlus.   The user must select one of these options for this field:

- **Decoupled.  ** The cell temperature of modules in the array is computed based on a energy balance relative to NOCT conditions.   The input fields for Module Heat Capacity and Module Heat Loss Coefficient are ignored.

- **DecoupledUllebergDynamic  ** the cell temperature is calculated based on a dynamic model developed by Ulleberg[[1]](#_ftn1).   The input fields for Module Heat Capacity and Module Heat Loss Coefficient are required.

- **IntegratedSurfaceOutsideFace  ** The cell temperature is obtained from the outside face of the Surface:Heat Transfer named in the previous field.   Energy exported by the module is removed from the heat transfer surface (at the position determined by the associated Construction with Internal Source).   The input fields for Module Heat Capacity and Module Heat Loss Coefficient are ignored.

- **IntegratedTranspiredCollector  ** The cell temperature is obtained from the collector surface temperature in the unglazed transpired collector model.   Energy exported by the module is removed from the collector surface.   The input fields for Module Heat Capacity and Module Heat Loss Coefficient are ignored.

- **IntegratedExteriorVentedCavity  ** The cell temperature is obtained from the exterior baffle temperature in the naturally ventilated exterior cavity model.   Energy exported by the module is removed from the exterior baffle surface.   The input fields for Module Heat Capacity and Module Heat Loss Coefficient are ignored.

- **PhotovoltaicThermalSolarCollector  ** The cell temperature is obtained from the photovoltaic/thermal solar collector model.   If the PV layer is inside the collector, then the incident solar is modified by the photovoltaic/thermal solar collector model.

#### Field: Number of Series Strings in Parallel

This field is the number of series-wired strings of PV modules that are in parallel to form the PV array.   The product of this field and the next field should equal the total number of modules in the array.

#### Field: Number of Modules in Series

This field is the number of modules wired in series (on each string) to form the PV array.   The product of this field and the previous field should equal the total number of modules in the array.

### Generator:Photovoltaic Outputs

Using the Generator:PV:Simple object makes a number of output variables available.\\

* HVAC,Average,Generator Produced DC Electric Power [W]

* HVAC,Sum,Generator Produced DC Electric Energy [J]

* HVAC,Average,Generator PV Cell Temperature [C]

* HVAC,Average,Generator PV Short Circuit Current [A]

* HVAC,Average,Generator PV Open Circuit Voltage [V]

* HVAC,Average,Generator PV Array Efficiency []

#### Generator Produced DC Electric Power [W]

This output variable is the power of DC electricity produced by the PV array in Watts..

#### Generator Produced DC Electric Energy [J]

This output variable is the energy in DC electricity produced by the PV array, in Joules.

#### Generator PV Array Efficiency [ ]

This output variable is the resulting efficiency of the PV array .



The two more detailed PV models also have the following output variables.

#### Generator PV Cell Temperature [ &deg;C]

This output variable represents the temperature of the solar cell used in the calculation of cell performance.

#### Generator PV Short Circuit Current [A]

This output variable represents the short circuit current of the PV array, in Amps. This is provided to describe the I-V characteristics.

#### Generator PV Open Circuit Voltage [V]

This output variable represents the open circuit voltage of the PV array, in Volts. This is provided to describe the I-V characteristics.

### PhotovoltaicPerformance:Simple

The PhotovoltaicPerformance:Simple object describes a simple model of photovoltaics that may be useful for early phase design analysis. In this model the user has direct access to the efficiency with which surfaces convert incident solar radiation to electricity and need not specify arrays of specific modules. The full geometric model for solar radiation is used, including shading and reflections, to determine the incident solar resource. This model is intended to be useful for design purposes to quickly get an idea of the levels for annual production and peak power. The model can also accept arbitrary conversion efficiencies and does not require actual production units be tested to obtain performance coefficients.

#### Field: Name

This field is the name of the PV array. The name is only used as an identifier. Multiple instances need have unique names.

#### Field: Fraction of Surface Area with Active Solar Cells

This field is the user defined fraction for the area of surface named in the parent PV object that will have active PV cells on it. The area actually covered with solar cells will be the net area of the surface (gross area less any subsurfaces like windows) times the fraction entered here. This fraction includes the difference between PV module area and active cells within it and any losses for how closely packed modules can be arranged on surface.   The value should be between 0.0 and 1.0.

#### Field: Conversion Efficiency Input Mode

This field specifies how the PV array efficiency values are input. There are two choices, **Fixed**   and **Scheduled**.   If this field is set to    Fixed    then the PV array always has the efficiency value specified in the next field. If this field is set to    Scheduled    then the efficiency is determined by a user defined schedule named in the second field to follow.

#### Field: Value for Cell Efficiency if Fixed

This field specifies the efficiency with which solar incident energy is converted to electricity. Efficiency = (electrical power generated [W])/(power of incident solar[W]). These efficiency values are dimensionless and should be between 0.0 and 1.0.

#### Field: Efficiency Schedule Name

This field should be set to the name of schedule defined elsewhere in the input file. This schedule should specify dimensionless efficiency values between 0.0 and 1.0. This could be used for example to vary the efficiency to match results computed with more detailed models.

An example idf instance of this object follows:

```idf
PhotovoltaicPerformance:Simple,
     Simple PV Flat, !- Name
     0.1044 , !- Fraction of Surface area that has active solar cells
     FIXED ,   !- Conversion efficiency input mode
     0.12 ,     !- Value for cell efficiency if fixed
         ;           !- Name of Schedule that Defines Efficiency
```

### PhotovoltaicPerformance:EquivalentOne-Diode

This object describes the performance characteristics of Photovoltaic (PV) modules to be modeled using an equivalent one-diode circuit.   This model is also known at the 4- or 5-parameter TRNSYS model for photovoltaics.

The following table shows several sample PV array types with their input values.

Table 33. Photovoltaics Array Types with Values

<table class="table table-striped">
<tr>
<th>  </th>
<th>Short Circuit Current</th>
<th>Open Circuit Voltage</th>
<th>Voltage at Maximum Power</th>
<th>Current at Maximum Power</th>
<th>Temperature Coefficient of Short Circuit Current</th>
<th>Temperature Coefficient of Open Circuit Voltage</th>
<th>Number of Cells in Series per Module</th>
<th>Cell Temperature at NOCT Conditions</th>
<th>Module Area</th>
</tr>
<tr>
<td>Units:</td>
<td>[A]</td>
<td>[V]</td>
<td>[V]</td>
<td>[A]</td>
<td>{A/K]</td>
<td>[V/K]</td>
<td>[-]</td>
<td>[K]</td>
<td>[m2]</td>
</tr>
<tr>
<td>ASE 300-DFG/50</td>
<td>6.2</td>
<td>60</td>
<td>50.5</td>
<td>5.6</td>
<td>0.001</td>
<td>-0.0038</td>
<td>216</td>
<td>318</td>
<td>2.43</td>
</tr>
<tr>
<td>BPsolar 275</td>
<td>4.75</td>
<td>21.4</td>
<td>17</td>
<td>4.45</td>
<td>0.00065</td>
<td>-0.08</td>
<td>36</td>
<td>320</td>
<td>0.63</td>
</tr>
<tr>
<td>BPsolar 3160</td>
<td>4.8</td>
<td>44.2</td>
<td>35.1</td>
<td>4.55</td>
<td>0.00065</td>
<td>-0.16</td>
<td>72</td>
<td>320</td>
<td>1.26</td>
</tr>
<tr>
<td>BPsolar 380</td>
<td>4.8</td>
<td>22.1</td>
<td>17.6</td>
<td>4.55</td>
<td>0.00065</td>
<td>-0.08</td>
<td>36</td>
<td>320</td>
<td>0.65</td>
</tr>
<tr>
<td>BPsolar 4160</td>
<td>4.9</td>
<td>44.2</td>
<td>35.4</td>
<td>4.52</td>
<td>0.00065</td>
<td>-0.16</td>
<td>72</td>
<td>320</td>
<td>1.26</td>
</tr>
<tr>
<td>BPsolar 5170</td>
<td>5</td>
<td>44.2</td>
<td>36</td>
<td>4.72</td>
<td>0.00065</td>
<td>-0.16</td>
<td>72</td>
<td>320</td>
<td>1.26</td>
</tr>
<tr>
<td>BPsolar 585</td>
<td>5</td>
<td>22.1</td>
<td>18</td>
<td>4.72</td>
<td>0.00065</td>
<td>-0.08</td>
<td>36</td>
<td>320</td>
<td>0.65</td>
</tr>
<tr>
<td>Shell   SM110-12</td>
<td>6.9</td>
<td>21.7</td>
<td>17.5</td>
<td>6.3</td>
<td>0.0028</td>
<td>-0.076</td>
<td>36</td>
<td>318</td>
<td>0.86856</td>
</tr>
<tr>
<td>Shell   SM110-24</td>
<td>3.45</td>
<td>43.5</td>
<td>35</td>
<td>3.15</td>
<td>0.0014</td>
<td>-0.152</td>
<td>72</td>
<td>318</td>
<td>0.86856</td>
</tr>
<tr>
<td>Shell SP70</td>
<td>4.7</td>
<td>21.4</td>
<td>16.5</td>
<td>4.25</td>
<td>0.002</td>
<td>-0.076</td>
<td>36</td>
<td>318</td>
<td>0.6324</td>
</tr>
<tr>
<td>Shell SP75</td>
<td>4.8</td>
<td>21.7</td>
<td>17</td>
<td>4.4</td>
<td>0.002</td>
<td>-0.076</td>
<td>36</td>
<td>318</td>
<td>0.6324</td>
</tr>
<tr>
<td>Shell SP140</td>
<td>4.7</td>
<td>42.8</td>
<td>33</td>
<td>4.25</td>
<td>0.002</td>
<td>-0.152</td>
<td>72</td>
<td>318</td>
<td>1.320308</td>
</tr>
<tr>
<td>Shell SP150</td>
<td>4.8</td>
<td>43.4</td>
<td>34</td>
<td>4.4</td>
<td>0.002</td>
<td>-0.152</td>
<td>72</td>
<td>318</td>
<td>1.320308</td>
</tr>
<tr>
<td>Shell S70</td>
<td>4.5</td>
<td>21.2</td>
<td>17</td>
<td>4</td>
<td>0.002</td>
<td>-0.076</td>
<td>36</td>
<td>317</td>
<td>0.7076</td>
</tr>
<tr>
<td>Shell S75</td>
<td>4.7</td>
<td>21.6</td>
<td>17.6</td>
<td>4.2</td>
<td>0.002</td>
<td>-0.076</td>
<td>36</td>
<td>317</td>
<td>0.7076</td>
</tr>
<tr>
<td>Shell S105</td>
<td>4.5</td>
<td>31.8</td>
<td>25.5</td>
<td>3.9</td>
<td>0.002</td>
<td>-0.115</td>
<td>54</td>
<td>317</td>
<td>1.037</td>
</tr>
<tr>
<td>Shell S115</td>
<td>4.7</td>
<td>32.8</td>
<td>26.8</td>
<td>4.2</td>
<td>0.002</td>
<td>-0.115</td>
<td>54</td>
<td>317</td>
<td>1.037</td>
</tr>
<tr>
<td>Shell ST40</td>
<td>2.68</td>
<td>23.3</td>
<td>16.6</td>
<td>2.41</td>
<td>0.00035</td>
<td>-0.1</td>
<td>16</td>
<td>320</td>
<td>0.424104</td>
</tr>
<tr>
<td>UniSolar   PVL-64</td>
<td>4.8</td>
<td>23.8</td>
<td>16.5</td>
<td>3.88</td>
<td>0.00065</td>
<td>-0.1</td>
<td>40</td>
<td>323</td>
<td>0.65</td>
</tr>
<tr>
<td>UniSolar   PVL-128</td>
<td>4.8</td>
<td>47.6</td>
<td>33</td>
<td>3.88</td>
<td>0.00065</td>
<td>-0.2</td>
<td>80</td>
<td>323</td>
<td>1.25</td>
</tr>
</table>

Where:

* Shunt Resistance: the value of shunt resistance is finite only if the PV Module being modeled is a thin film variety. For all crystaline silicon modules the value is essentially infinite

* Shunt Resistance value: 1,000,000 W (ohms)

* Module Heat Loss Coefficient: this value is dependent more on the array configuration than on the module itself.

* Module Heat Loss Coefficient value: 30 W/m2-K

* Module Heat Capacity: this is a typical value for a silicon based sandwich construction framed PV panel.

* Module Heat Capacity Value: 50,000 J/m2-K

* Reference Temperature: 298K (25C)

* Insolation at Reference Conditions: 1000 W/m2

* Ambient Temperature at NOCT conditions: 293K (20C)

* Insolation at NOCT Conditions: 800 W/m2

* Average tau-alpha Product: .9

* Semiconductor Bandgap: 1.12 eV



#### Field: Name

This field contains the uniqe name for the photovoltaic module performance data.   The name is only used as an identifier.

#### Field: Cell Type

This field is used to describe the type of technology used in the PV module.   There are two options available, **CrystallineSilicon** and **AmorphousSilicon**. The choice affects the modeling.

#### Field: Number of Cells in Series

This field is an integer representing the number of individual cells wired in series to make up a single module. The typical number for a 12V crystalline silicon PV module is 36.

#### Field: Active Area

This field is the active area of the PV module in m<sup>2</sup>.

#### Field: Transmittance Absorptance Product

This field indicates the transmittance-absorptance product at normal incidence angles for the PV modules. If the ta product is positive, that value will be used for all angles of incidence. If the value specified is negative, then the magnitude of the given value will be used for normal incidence and the IAM modifier correlation will be used for all other angles.

#### Field: Semiconductor Bandgap

This field is the semiconductor bandgap for the PV material. The bandgap for silicon is 1.12 eV (electron volts).

#### Field: Shunt Resistance

This field is the shunt (parallel) resistance (in W) in the single diode electrical model of the PV. The shunt resistance is effectively infinite for crystalline silicon based PV modules and is finite for thin film and exotic metal modules.

#### Field: Short Circuit Current

This field is the short circuit current (in Amps) for an individual module in the PV array at reference conditions.

#### Field: Open Circuit Voltage

This field is the open circuit voltage (in Volts) for an individual module in the PV array at reference conditions.

#### Field: Reference Temperature

This field is the ambient temperature (in Kelvin) at reference conditions. The value is usually 298K

#### Field: Reference Insolation

This field is the radiation level (in W/m<sup>2</sup>) at reference conditions. The value is usually 1000 W/m<sup>2</sup>.

#### Field: Module Current at Maximum Power

This field is module current (in Amps) at the maximum power point and reference conditions.

#### Field: Module Voltage at Maximum Power

This field is module voltage (in Volts) at the maximum power point and reference conditions.

#### Field: Temperature Coefficient of Short Circuit Current

This field accounts for the fact that the module short circuit current is temperature dependent. The coefficient is given in Amps/Kelvin.

#### Field: Temperature Coefficient of Open Circuit Voltage

This field accounts for the fact that the module open circuit voltage is temperature dependent. The coefficient is given in Volts/Kelvin.

#### Field: Nominal Operating Cell Temperature Test Ambient Temperature

This field is the ambient temperature (in Kelvin) from the Nominal Operating Cell Temperature (NOCT) test. The value is usually 293 K

#### Field: Nominal Operating Cell Temperature Test Cell Temperature

This field is the cell temperature (in Kelvin) from the Nominal Operating Cell Temperature (NOCT) test.

#### Field: Nominal Operating Cell Temperature Test Insolation

This field is the insolation level (in W/m<sup>2</sup>) from the Nominal Operating Cell Temperature (NOCT) test. The value is usually 800 W/m<sup>2</sup>.

#### Field: Module Heat Loss Coefficient

This field is the heat loss coefficient (in W/m<sup>2</sup>.K) for the array. The heat loss coefficient is dependent upon measures taken to actively or passively promote airflow over the array surface. The heat loss coefficient value is used only if the Integration and Cell Temperature Mode is set to    Decoupled Ulleberg Dynamic.   

#### Field: Total Heat Capacity

This field is the heat capacity (in J/m<sup>2</sup>.K) of the modules in the array. It describes the module   s ability to store incident solar radiation internally. Such energy storage is manifested as a temperature increase in the modules that   is considered to be undesirable. The total heat capacity value is used only if the Integration and Cell Temperature Mode is set to    Decoupled Ulleberg Dynamic.   



An IDF example:

```idf
PhotovoltaicPerformance:EquivalentOne-Diode,
       Siemens, ! Name
       CrystallineSilicon, !cell Type
       36,           !cells in series [-]
       1.0,         !module area [m2]
       0.9,         !tau alpha product at normal incidence [-]
       1.12,       !electron bandgap [eV]
       1000000, !shunt resistance [ohms]
       6.5,         !short circuit current at reference conditions [A/K]
       21.6,       !open circuit voltage at reference conditions [V/K]
       25,           !temperature at reference conditions [C]
       1000,       !radiation at reference conditions [W/m2]
       5.9,         !current at max power
       17,           !voltage at max power
       0.002,     !temperature coefficient of short circuit current
       -0.079,   !temperature coefficient of open circuit voltage
       20,           !ambient temperature at NOCT [C]
       45,           !cell temperature at NOCT [C]
       800,         !radiation at NOCT [W/m2]
       30,           !heat loss coefficient [W/m2.K]
       50000;     !total heat capacity (only used in TC mode 1)
```



### PhotovoltaicPerformance:Sandia

This    PhotovoltaicPerformance:Sandia    object describes the performance of a single type of module.   The model used with this object for predicting the electricity generated by photovoltaics is referred to as the Sandia model. This model is based on work done at Sandia National Lab, Albuquerque, NM by David King -- with the help of many others.

This object describes performance input data needed for specific makes and models of production PV panels using the empirical coefficients assembled by Sandia National Laboratory.   There are a large number of empirical coefficients required to use the Sandia model. These data are obtained after extensive measurements and data reduction. This testing has been performed for some types of production panels and Sandia publishes a database of module and array performance parameters on the web at www.sandia.gov/pv. The entries in the database as of January 15, 2004 were converted to idf segments and are included with the EnergyPlus release in the library file SandiaPVData.imf. There are more than hundred different module types included in the library and identified by the manufacturer   s model names listed at the beginning of the file SandiaPVData.imf. This data library file is arranged for use with EpMacro but the user can also copy .idf segments directly from the macro data set.

The Sandia model itself can aggregate multiple PV modules. Therefore, an instance of a    PhotovoltaicPerformance:Sandia    object could actually represent an array of modules as well as the more usual single module. These can be can be thought of as simple larger modules and used by Generator:PV:Sandia objects in the usual manner.

The many empirical coefficients for the model are listed below and are described in more more detail in the EnergyPlus engineering documentation EngineeringDoc.pdf.

The field descriptions below focus on providing the parameter   s variable name as identified in the Sandia database. See the the EngineeringDoc.pdf for details on how the input fields are used in the correlations. The user generally would not need to worry about the details of the fields since he/she is not likely to generate the data on their own.

#### Field: Name

This field provides a unique name for the PV module. This is often the manufacturer   s identifier for a particular model of a PV module.

#### Field: Active Area

Units m<sup>2</sup> , real number, area of active solar electric cell for the entire module.

#### Field: Number of Cells in Series

   Series\_Cells    in Sandia Database.

#### Field: Number of Cells in Parallel

   Parallel\_Cells    in Sandia Database

#### Field: Short-Circuit Current

   Isco    in Sandia Database. Short-circuit current is a basic parameter Typically supplied by manufacturers at Standard Report Conditions. (Amps)

#### Field: Open-Circuit Voltage

   Voco    in Sandia Database,   Open-circuit voltage is a basic parameter typically provided by manufacturers a t Standard Report Conditions. (Volts)

#### Field: Current at Maximum Power Point

   Impo    in Sandia Database. Current at maximum powerpoint is a basic parameter provided by manufacturers at Standard Report Conditions. (Amps)

#### Field: Voltage at Maximum PowerPoint

   Vmpo    in Sandia Database. Voltage at maximum powerpoint is a a basic parameter typically provided by manufacturers a t Standard Report Conditions. (Volts)

#### Field: Sandia Database Parameter aIsc

   aIsc in Sandia Database        (1/degC)

#### Field: Sandia Database Parameter   aImp

   aImp    in Sandia Database   (1/degC)

#### Field: Sandia Database Parameter c0

   C0    in Sandia Database,       (non-dimensional)

#### Field: Sandia Database Parameter c1

   C1    in Sandia Database         (non-dimensional)

#### Field: Sandia Database Parameter Bvoc0

   Bvoco    in Sandia Database             (Volts/degC)

#### Field: Sandia Database Parameter mBVoc

   mBVoc      in Sandia Database         (Volts/degC)

#### Field: Sandia Database Parameter BVmp0

   Bvmpo    in Sandia Database               (Volts/degC)

#### Field: Sandia Database Parameter mBVmp

   mBVmp    in Sandia Database             (Volts/degC)

#### Field:Diode Factor

   n    in Sandia Database       (non-dimensional)

#### Field: Sandia Database Parameter c2

   C2    in Sandia Database     (non-dimensional)

#### Field: Sandia Database Parameter c3

   C3    in Sandia Database     (non-dimensional)

#### Field: Sandia Database Parameter a0

   A0    in Sandia Database     (non-dimensional)

#### Field: Sandia Database Parameter a1

   A1    in Sandia Database     (non-dimensional)

#### Field: Sandia Database Parameter   a2

   A2    in Sandia Database     (non-dimensional)

#### Field: Sandia Database Parameter a3

   A3    in Sandia Database     (non-dimensional)

#### Field: Sandia Database Parameter a4

   A4    in Sandia Database     (non-dimensional)

#### Field: Sandia Database Parameter b0

   B0    in Sandia Database     (non-dimensional)

#### Field: Sandia Database Parameter b1

   B1    in Sandia Database     (non-dimensional)

#### Field: Sandia Database Parameter b2

   B2    in Sandia Database     (non-dimensional)

#### Field: Sandia Database Parameter b3

   B3    in Sandia Database     (non-dimensional)

#### Field: Sandia Database Parameter b4

   B4    in Sandia Database     (non-dimensional)

#### Field: Sandia Database Parameter b5

   B5    in Sandia Database     (non-dimensional)

#### Field: Sandia Database Parameter Delta(TC)

   d(Tc)    in Sandia Database     (deg C)

#### Field: Sandia Database Parameter fd

   fd    in Sandia Database   (non-dimensional)

#### Field: Sandia Database Parameter a

   a    in Sandia Database     (non-dimensional)

#### Field: Sandia Database Parameter b

   b    in Sandia Database     (non-dimensional)

#### Field: Sandia Database Parameter c4

   C4    in Sandia Database (non-dimensional)

#### Field: Sandia Database Parameter c5

   C5    in Sandia Database (non-dimensional)

#### Field: Sandia Database Parameter Ix0

   Ix0    in Sandia Database (Amps)

#### Field: Sandia Database Parameter Ixx0

   Ixx0    in Sandia Database (Amps)

#### Field: Sandia Database Parameter c6

   C6    in Sandia Database     (non-dimensional)

#### Field: Sandia Database Parameter c7

   C7    in Sandia Database     (non-dimensional)



An example of the object follows:

```idf
PhotovoltaicPerformance:Sandia,
     ASE-50-ATF-17_45, ! Module Name (production Name)
     0.43, ! field Active Area Acoll {m2}, single module
     36, ! NcellSer {unitless}
     1, ! NparSerCells
     2.90, ! Isc0 {Amps}
     20.70, ! Voc0 {Volts}
     2.65, ! Imp0 {Amps}
     17.00, ! Vmp0 {Volts}
     7.8e-04, ! aIsc {1/degC}
     1.0e-04, ! aImp {1/degC}
     0.99, ! C0 {unitless}
     3.0e-03, ! C1 {unitless}
     -0.07, ! BVoc0 {Volts/degC}
     0.00, ! mBVoc {Volts/degC}
     -0.07, ! BVmp0 {Volts/degC}
     0.00, ! mBVmp {Volts/degC}
     1.29, ! Diode Factor (n) {Unitless}


     0.20, ! C2 {Unitless}
     -8.60, ! C3 {Unitless}
     0.93, ! A0 {Unitless}
     0.05, ! A1 {Unitless}
     -7.9402e-03, ! A2 {Unitless}
     5.2228e-04, ! A3 {Unitless}
     -1.3142e-05, ! A4 {Unitless}
     1.00, ! B0 {Unitless}
     -2.438e-03, ! B1 {Unitless}
     3.103e-04, ! B2 {Unitless}
     -1.246e-05, ! B3 {Unitless}
     2.112e-07, ! B4 {Unitless}
     -1.359e-09, ! B5 {Unitless}
     3.00, ! dT0 {degC}
     1.00, ! fd {Unitless}
     -3.47, ! a {Unitless}
     -0.05, ! b {Unitless}
     0.98, ! C4 {Unitless}
     0.01, ! C5 {Unitless}
     2.86, ! Ix0 {Amps}
     1.85, ! Ixx0 {Amps}
     1.13, ! C6 {Unitless}
     -0.13, ! C7 {Unitless}
     -1.359e-09, ! B5 {Unitless}
     3.00, ! dT0 {degC}
     1.00; ! fd {Unitless}
```

When using EpMacro with an typical installation of EnergyPlus, the above entry can be included in an input file by adding the following two lines to an input macro file (\*.imf).

\#\#include C:\\EnergyPlus\\MacroDataSets\\SandiaPVdata.imf
 ASE-50-ATF-17\_45[]

### Generator:WindTurbine

A wind turbine is a component that converts the kinetic energy of the surrounding airstream into electricity. This model is intended to calculate the electrical power that a wind turbine system produces. The performance of wind turbine systems is dependent on the local environmental conditions such as wind speed and density of air at the height of the systems. An analysis of these conditions is necessary to accurately estimate power output. The model obtains the weather information from the weather data file in EnergyPlus and then determines the wind speed and air density at the specific height of the system. It also requires the user to input the annual average wind speed measured at the local site and the height of the measurement so that it factors in differences between the weather file wind data and the local wind data.

The model employs the general kinetic energy equation to calculate the performance characteristics of the horizontal axis wind turbine (HAWT) systems. It provides a simple approximation algorithm when the power coefficient, Cp, is available which represents the efficiency of the wind turbine in the wind power extraction from the ambient air stream. It also allows the user to input experimental constants so that the power coefficient can precisely be determined according to the characteristic of the airfoil of the system. As for the vertical axis wind turbine (VAWT) systems, it employs the general mathematical equations for straight-bladed Darrieus-type VAWT systems, which are common to VAWT systems. Various types of VAWT systems such as the Savonius-type and the curved-blade (or Egg-beater) type may be simulated with this same model.

It includes two different types of dynamic power control: FixedSpeedFixedPitch (FSFP) and VariableSpeedFixedPitch (VSFP). Currently, it does not include an algorithm for modeling pitch control such as FixedSpeedVariablePitch (FSVP) and VariableSpeedVariablePitch (VSVP). If the control type of the wind turbine is either FSVP or VSVP, the control type of VSFP will be assumed. In addition, constant power generation is assumed when the ambient wind speed is between the rated wind speed and the cut out wind speed, if the user specifies one of the last three options. The model also has the ability to account for transient losses associate with the power produced during dynamic control by a user-specified fraction.

The model does not include detailed algorithms for generators and inverters due to concerns for computational convergence, time, and usability. Instead, all conversion losses of these subsystems are included by applying a user-supplied total system efficiency to the maximum power extraction of the wind turbine. The field of the total system efficiency must be specified by the user.

#### Field: Name

A unique user assigned name for a particular wind turbine system. Any reference to this unit by another object will use this name.

#### Field: Availability Schedule Name

The name of the schedule (ref: Schedule) that denotes whether the wind turbine system can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit is off and will not operate for the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Rotor Type

This field is the type of axis of the wind turbine. The user specifies either a horizontal axis wind turbine or a vertical axis wind turbine. Each type of wind turbine employs a different algorithm for the calculation of the electrical power output of the wind turbine. The default value is HorizontalAxisWindTurbine.

#### Field: Power Control

This field is the type of rotor control for the wind turbine. This protects the system against the overloading for a system with no speed or pitch control and also to maximize the energy yield for the system. Four different control types are classified in the literature: FixedSpeedFixedPitch (FSFP), FixedSpeedVariablePitch (FSVP), VariableSpeedFixedPitch (VSFP), and VariableSpeedVariablePitch (VSVP). Currently, FSFP and VSFP types can be modeled in EnergyPlus. The other two types will be modeled as VSFP. If the first FSFP control type is chosen, the model assumes the maximum power at a fixed rotor speed when the power output predicted is greater than the maximum until the rotor speed reaches the maximum wind speed (see next field). If one of the last three control options is chosen, the model assumes that the system produces a constant power at the rated wind speed when the wind speed is between the rated wind speed and cut-out wind speed. The default value is VariableSpeedFixedPitch (VSFP).

#### Field: Rated Rotor Speed

This field is the maximum rotational speed of the rotor at the rated power of the wind turbine in rev/min (revolution per minute). It is used to determine the tip speed ratio of the rotor and relative flow velocity incident on a single blade of the VAWT systems.

#### Field: Rotor Diameter

This field is the diameter of the rotor in meters. Note that this field is not the height of the blade, but the diameter of the perpendicular circle from the vertical pole in the VAWT systems. It determines the swept area of the rotor of the HAWT systems and the chordal velocity of the VAWT systems.

#### Field: Overall Height

This field is the height of the hub of the HAWT system, or of the pole of the VAWT system in meters. It is necessary to estimate local air density and the wind speed at this particular height where the wind turbine system is installed.

#### Field: Number of Blades

This field is the number of blades of the wind turbine. The azimuth angle of the rotor of the VAWT system is determined by dividing 360 degree by this field so that the model determines the chordal velocity component and the normal velocity component of the system. The default value is 3.

#### Field: Rated Power

This field is the nominal power output of the wind turbine system at the rated wind speed in Watts. Note that the user should input the maximum power of the system with no control, i.e., FSFP control type, can physically produce. Manufacturers    data also indicates it as    peak power    or    rated capacity   . If the local wind speed is greater than the rated wind speed, the model assumes constant power output of this field.

#### Field: Rated Wind Speed

This field is the wind speed that the wind turbine system indicates the peak in the power curve in m/s. The system produces the maximum power at this speed and the speed of the rotor is managed based on this wind speed.

#### Field: Cut In Wind Speed

This field is the lowest wind speed where the wind turbine system can be operated in m/s. No power generation is achieved as long as the ambient wind speed is lower than this speed.

#### Field: Cut Out Wind Speed

This field is the greatest wind speed in m/s. When the wind speed exceeds this value, the wind turbine system needs to be stopped because of inefficiencies in the system. All systems that have either pitch or speed control must be stopped when the ambient wind speed exceeds this speed. Note that the user should input a wind speed above which physical damage to the system might be caused in the case of a FSFP system. It appears as    extreme/survival/design wind speed    in the literature. The system will be turned off when the ambient wind speed is over this speed.

#### Field: Fraction System Efficiency

This field is the overall system efficiency of the wind turbine system. It includes all the conversion losses as well as transient losses during the dynamic control when the ambient wind speed is between the rated wind speed and cut-out wind speed (see previous fields). The user also has the ability to specify delivery losses from the system to the local area. If the user does not enter a fraction, the model assumes the default value of 0.835. Note that the fraction must be between zero and one.

#### Field: Maximum Tip Speed Ratio

This field is the maximum tip speed ratio between the rotor velocity and ambient wind velocity. The rotor speed varies with this ratio to maximize the power output when the rotor control types are variable speed ones. This field allows the user to adjust the power output from the particular system or to find the optimal tip speed ratio of the system. Optimal tip speed ratio is dependent on the number of blades. It is typically about 6, 5, and 3 for two-bladed, three-bladed, and four-bladed rotor, respectively.   For the vertical axis wind turbine, it is smaller than horizontal axis wind turbine, and varies with the chord area. The default and maximum values are 5.0 and 12.0.

#### Field: Maximum Power Coefficient

This field is the maximum fraction of power extraction from ambient wind. If the user inputs this field, the simple approximation model is assumed. The model simply employs the value of this field into the general kinetic energy equation, so that the power output is obtained. The user can obtain this field with a simple calculation from the power curve published in almost all manufacturers' specifications by using the kinetic energy equation as:

<div>\[{C_p} = \frac{P}{{0.5\rho A{V^3}}}\]</div>

where

*P* = power production at the rated wind speed [W]

*ρ* = density of air [kg/m3]

*A* = swept area of rotor [m2]

*V* = rated wind speed [m/s]

*C<sub>p</sub>* = power coefficient

The maximum and default values are 0.59 and 0.35.

#### Field: Annual Local Average Wind Speed

This field is the local annual average wind speed that represents a representative wind profile at the location of the system in m/s. It is used to factor the difference in wind speed between the weather file wind data and the locally measured wind data so that the model minimizes uncertainties caused by improper wind data at the particular location. Considerable differences between the weather file wind data and the local wind data typically appear. The user thus needs to enter this field in order to obtain accurate local wind data. The model internally determines a multiplier and it is multiplied by the weather file wind data adjusted at the height of the system. If this field is not entered, then the model will use the wind speed from the design day or weather file information with only adjustment at the height of the rotor.

#### Field: Height for Local Average Wind Speed

This field is the height that the local wind speed is measured in meters. The annual average wind speed (see previous field) input by the user is internally recalculated by existing EnergyPlus functions at the height of the local station. This modified wind speed is then factored and applied to the weather file wind data. If the annual local average wind speed is not entered, this field is then assumed as zero. The minimum and default values are zero and 50 meters.

#### Field: Blade Chord Area

This field is the blade chord area of a single blade of VAWT system in m2. It is necessary to determine the net tangential and normal forces of a single blade.

#### Field: Blade Drag Coefficient

This field is the blade drag coefficient for a specific blade. It is for determining the tangential and normal force coefficients with the blade lift coefficient (see next field) so that the model can calculate the power output from the system. The user should be able to obtain this parameter for a specific blade from the manufacturers    data. This field is only valid for VAWT systems.

#### Field: Blade Lift Coefficient

This field is the blade lift coefficient for a specific blade. It is for determining the tangential and normal force coefficients with the blade drag coefficient (see previous field) so that the model can calculate the power output from the system. The user should also be able to obtain it for a specific blade from the manufacturers    data. This field is only valid for VAWT systems.

#### Field: Power Coefficient Parameter &lt;x&gt;

These six fields are the parameters for the power coefficient equation shown below. These fields are used to determine the power coefficient of the system. The analytical approximation model of the power coefficient in EnergyPlus is:

<div>\[{C_p} = {C_1}(\frac{{{C_2}}}{{{\lambda_i}}} - {C_3}\theta  - {C_4}{\theta ^x} - {C_5}){e^{ - \frac{{{C_6}(\lambda ,\theta )}}{{{\lambda_i}}}}}\]</div>

with

<div>\[\frac{1}{{{\lambda_i}}} = \frac{1}{{\lambda  + 0.08\theta }} - \frac{{0.035}}{{{\theta ^3} + 1}}\]</div>

where

<span>$C_p$</span> = power coefficient

<span>$C_{1-6}$</span> = empirical power coefficient parameters

<span>$\lambda$</span> = tip speed ratio (often known as TSR)

<span>$\lambda_i$</span> = tip speed ratio at ith time step

<span>$\theta$</span> = azimuth angle of the pitch, 0 [degree]



If the user does not input any field of these parameters, the simple approximation model for the power coefficient will be used (see previous maximum power coefficient field). That is, the analytical approximation model of the power coefficient will be chosen only if the user inputs all these six parameters. The user also has the ability to modify each parameter when the specific value of the system is available. The default values are given in the table below.

<table class="table table-striped">
<tr>
<th>C<sub>1</sub></th>
<th>C<sub>2</sub></th>
<th>C<sub>3</sub></th>
<th>C<sub>4</sub></th>
<th>C<sub>5</sub></th>
<th>C<sub>6</sub></th>
</tr>
<tr>
<td>0.5176</td>
<td>116</td>
<td>0.4</td>
<td>0.0</td>
<td>5.0</td>
<td>21</td>
</tr>
</table>

These fields are only valid for HAWT systems.

An example input for the wind turbine is shown in below.

```idf
Generator:WindTurbine,
WT1,                     ! Name
WT Schedule,     ! Availability Schedule Name
HorizontalAxisWindTurbine,     ! Rotor type
FixedSpeedVariablePitch,         ! Power control type
41,                       ! Maximum rotational speed of the rotor {rev/min}
19.2,                   ! Diameter of the rotor {m}
30.5,                   ! Overall height of the system {m}
3,                         ! Number of blades
55000,                 ! Rated power output at the rated wind speed {W}
11,                       ! Rated wind speed {m/s}
3.5,                     ! Cut In wind speed {m/s}
25,                       ! Cut Out wind speed {m/s}
0.835,                 ! Overall wind turbine system efficiency
8,                         ! Maximum tip speed ratio
0.4,                     ! Maximum power coefficient
6.4,                     ! Annual local wind speed {m/s}
50,                       ! Height of local meteorological station {m}
,                           ! Blade chord area {m2}
,                           ! Blade drag coefficient
,                           ! Blade lift coefficient
0.5176,               ! Power Coefficient C1
116,                     ! Power Coefficient C2
0.4,                     ! Power Coefficient C3
0,                         ! Power Coefficient C4
5,                         ! Power Coefficient C5
21;                       ! Power Coefficient C6
```


### Generator:WindTurbine Outputs

* HVAC,Average, Generator Produced Electric Power [W]

* HVAC,Sum, Generator Produced Electric Energy [J]

* HVAC,Average, Generator Turbine Local Wind Speed [m/s]

* HVAC,Average, Generator Turbine Local Air Density [kg/m3]

* HVAC,Average, Generator Turbine Power Coefficient []

* HVAC,Average, Generator Turbine Tip Speed Ratio []

* HVAC,Average, Generator Turbine Chordal Component Velocity [m/s]

* HVAC,Average, Generator Turbine Normal Component Velocity [m/s]

* HVAC,Average, Generator Turbine Relative Flow Velocity [m/s]

* HVAC,Average, Generator Turbine Attack Angle [deg]


#### Generator Produced Electric Power [W]

This report is the electric power that the wind turbine system produces.

#### Generator Produced Electric Energy [J]

This report is the electric energy that the wind turbine system produces.

#### Generator Turbine Local Wind Speed [m/s]

This report is the local wind speed at the specific height of the wind turbine.

#### Generator Turbine Local Air Density [kg/m3]

This report is the local density of the air at the specific height of the wind turbine.

#### Generator Turbine Tip Speed Ratio []

This report is the ratio between the rotational speed of the tip of the blades and the ambient wind speed at the height of the hub or pole of the wind turbine.

#### Generator Turbine Power Coefficient []

This report represents the efficiency of the power extraction from the ambient wind of the wind turbine. It is function of the tip speed ratio and pitch angle. It is only valid for HAWT systems.

#### Generator Turbine Chordal Component Velocity [m/s]

This report is the axial velocity component along the chord of the wind turbine system. It is only valid for VAWT systems.

#### Generator Turbine Normal Component Velocity [m/s]

This report is the axial velocity component of the rotor of the wind turbine system. It is only valid for VAWT systems.

#### Generator Turbine Relative Flow Velocity [m/s]

This report is the local relative flow velocity that represents actual direction and velocity incident on the blades. It is the square root of the sum of both chordal velocity component and normal velocity component. It is only valid for VAWT systems.

#### Generator Turbine Attack Angle [deg]

This report is the azimuth angle between the relative flow velocity and the plane of chord. It varies as the wind speed increases, so that the lift and drag forces change.


------------------------------------------------------------------------

[[1]](#_ftnref1) Ulleberg &#216; . (1997) Simulation of autonomous PV-H2 systems: analysis of the PHOEBUS plant design, operation and energy management. In *Proceedings of ISES 1997 Solar World Congress*, August 24-30, Taejon, Korea.

Ulleberg &#216; . (1998) *Stand-Alone Power Systems for the Future: Optimal Design, Operation & Control of Solar-Hydrogen Energy Systems*. PhD thesis, Norwegian University of Science and Technology, Trondheim.


Group     Water Systems
---------------------

This group of objects is used to describe the water systems in the building. EnergyPlus offers water modeling capabilities than include not only hot water systems but also the overall water systems including cold water uses, on-site water collection (e.g., from rain, condensate, or well), and storage. HVAC components may consume or collect a significant portion of the water making it appropriate to include water modeling in EnergyPlus.

All water systems are collected into an end use category called    Water Systems   . This category includes hot and cold water. Water consumed by an HVAC component will be assigned to the end use category for that component. End use subcategories are available to separate hot water from cold water if desired. Simple hot water systems can be configured as stand-alone or use a PlantLoop. The Water Systems can be connected to PlantLoops for modeling heated water end uses. However PlantLoops are not used to model cold water and the WaterUse:Storages portions of the water system. Cold water systems are connected together using WaterUse:Storage objects. WaterUse:Connections are used at the zone level to connect to both cold and hot water.

In addition to the input objects described in this section below, there are a variety of HVAC components that can be configured to interact with the water systems. These component input objects include optional fields that allow describing how the water systems are connected to them by providing the name of a storage tank. The following table lists EnergyPlus input objects that include provisions for connecting to the water systems but are described elsewhere in this document:

Table 34. Water Systems Objects

<table class="table table-striped">
  <tr>
    <th>Input Object Name</th>
    <th>Type of Water Interactions</th>
  </tr>
  <tr>
    <td>Site:Precipitation</td>
    <td>Describes rainfall for WaterUse:RainCollector</td>
  </tr>
  <tr>
    <td>Coil:Cooling:Water</td>
    <td>Condensate collection to WaterUse:Storage</td>
  </tr>
  <tr>
    <td>Coil:Cooling:Water:DetailedGeometry</td>
    <td>Condensate collection to WaterUse:Storage</td>
  </tr>
  <tr>
    <td rowspan="2">Coil:Cooling:DX:SingleSpeed</td>
    <td>Optional evaporative condenser can be supplied by WaterUse:Storage</td>
  </tr>
  <tr>
    <td>Condensate collection to WaterUse:Storage</td>
  </tr>
  <tr>
    <td rowspan="2">Coil:Cooling:DX:TwoSpeed</td>
    <td>Evaporative condenser supplied by WaterUse:Storage</td>
  </tr>
  <tr>
    <td>Condensate collection to WaterUse:Storage</td>
  </tr>
  <tr>
    <td rowspan="2">Coil:Cooling:DX:TwoStageWithHumidityControlMode</td>
    <td>Evaporative condenser supplied by WaterUse:Storage</td>
  </tr>
  <tr>
    <td>Condensate collection to WaterUse:Storage</td>
  </tr>
  <tr>
    <td rowspan="2">Coil:Cooling:DX:MultiSpeed</td>
    <td>Evaporative condenser supplied by WaterUse:Storage</td>
  </tr>
  <tr>
    <td>Condensate collection to WaterUse:Storage</td>
  </tr>
  <tr>
    <td>Humidifier:Steam:Electric</td>
    <td>Water supplied by WaterUse:Storage</td>
  </tr>
  <tr>
    <td>CoolingTower:SingleSpeed</td>
    <td>Water supplied by WaterUse:Storage</td>
  </tr>
  <tr>
    <td>CoolingTower:TwoSpeed</td>
    <td>Water supplied by WaterUse:Storage</td>
  </tr>
  <tr>
    <td>CoolingTower:VariableSpeed</td>
    <td>Water supplied by WaterUse:Storage</td>
  </tr>
  <tr>
    <td>ZoneCoolTower:Shower</td>
    <td>Water supplied by WaterUse:Storage</td>
  </tr>
  <tr>
    <td>Refrigeration:CompressorRack</td>
    <td>Water supplied by WaterUse:Storage</td>
  </tr>
  <tr>
    <td>Refrigeration:Condenser:EvaporativeCooled</td>
    <td>Water supplied by WaterUse:Storage</td>
  </tr>
  <tr>
    <td>EvaporativeCooler:Direct:CelDekPad</td>
    <td>Evaporation water supplied by WaterUse:Storage</td>
  </tr>
  <tr>
    <td>EvaporativeCooler:Indirect:CelDekPad</td>
    <td>Evaporation water supplied by WaterUse:Storage</td>
  </tr>
  <tr>
    <td>EvaporativeCooler:Indirect:WetCoil</td>
    <td>Evaporation water supplied by WaterUse:Storage</td>
  </tr>
  <tr>
    <td>EvaporativeCooler:Indirect:ResearchSpecial</td>
    <td>Evaporation water supplied by WaterUse:Storage</td>
  </tr>
</table>


### WaterUse:Equipment

The WaterUse:Equipment object is a generalized object for simulating all water end uses. Hot and cold water uses are included, as well as controlled mixing of hot and cold water at the tap. The WaterUse:Equipment object can be used stand-alone, or coupled into a plant loop using the WaterUse:Connections object (see below). The WaterUse:Connections object allows water uses to be linked to WaterUse:Storage objects to store and draw reclaimed water. The WaterUse:Connections object can also simulate drainwater heat recovery.

The WaterUse:Equipment object serves all of the same purposes as the existing objects:   Exterior:WaterEquipment, and HotWaterEquipment.

The WaterUse:Equipment object does a better job of modeling domestic hot water by allowing mixing at the tap in order to account for both hot **and cold** water used at sinks, showers, etc. It also improves on the stand-alone energy modeling of domestic hot water. Because all of the temperatures and flow rates can be solved, the energy usage can be accounted for as "Purchased Heating".

In either stand-alone mode or used with the WaterUse:Connections object, the WaterUse:Equipment object will attempt to meet a scheduled target temperature at the tap by mixing hot and cold water flows. If the hot water flow is not hot enough, or if the flow is limited by plant loop constraints, the result is a cooler mixed water temperature and the target temperature will not be met. In stand-alone mode the hot and cold water temperatures are specified by schedules. However, if the cold water schedule is omitted, the water temperature will be calculated by the Site:WaterMainsTemperature object. If the hot water schedule or target temperature schedule are omitted, all water is delivered as cold water. If only using cold water, the WaterUse:Equipment object is similar to the Exterior:WaterEquipment object.

The WaterUse:Equipment object improves on the internal gains object HotWaterEquipment by associating actual water usage with a sensible and latent gain to a zone. Equipment, such as showers, that generate a significant heat gain can be modeled using the Sensible Fraction Schedule and Latent Fraction Schedule fields. The schedules are used to set the fraction of the maximum possible heat gain (based on inlet water conditions and ambient zone conditions) that should be added to the zone. The split between sensible and latent will vary depending on the type of equipment that is to be modeled. Typically, both fractions should be small numbers.

#### Field: Name

The unique object name for reference by other objects.

#### Field: End-Use Subcategory

Allows you to specify a user-defined end-use subcategory, e.g., "Laundry", "Dish Washing", etc. A new meter for reporting is created for each unique subcategory (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table under the "Water Systems" end-use category. If this field is omitted or blank, the water use will be assigned to the "General" end-use subcategory.

#### Field: Peak Flow Rate

The peak demanded hot water flow rate [m<sup>3</sup>/s]. This value is multiplied by the Flow Rate Fraction Schedule (below) to determine the actual volumetric flow rate.

#### Field: Flow Rate Fraction Schedule Name

Reference to the schedule object specifying the flow rate fraction relative to the Peak Flow Rate (above). If blank, the schedule defaults to 1.0 at all times.

#### Field: Target Temperature Schedule Name

Reference to the schedule object specifying the target water temperature [C]. Hot and cold water are mixed at the tap to attain the target temperature. If insufficient hot water is available to reach the target temperature, the result is cooler water at the tap. If blank, the target temperature defaults to the hot water supply temperature.

#### Field: Hot Water Supply Temperature Schedule Name

Reference to the schedule object specifying the hot water temperature [C]. The hot water temperature is used to calculate the "Purchased Heating" energy usage in stand-alone mode. If blank in stand-alone mode, the hot water supply temperature defaults to the cold water supply temperature. This field is ignored if the object is used with the WaterUse:Connections object.

#### Field: Cold Water Supply Temperature Schedule Name

Reference to the Schedule object specifying the cold water temperature [C] from the supply mains that provides the cold water to the tap and makes up for all water lost down the drain. If blank, water temperatures are calculated by the Site:WaterMainsTemperature object. This field is ignored if the object is used with the WaterUse:Connections object.

#### Field: Zone Name

Reference to the zone name where the water equipment will be considered as latent load to the zone.

#### Field: Sensible Fraction Schedule Name

Reference to the schedule object specifying the fraction of the maximum possible sensible heat gain (based on inlet water conditions and ambient zone conditions) that is added to the zone. If blank, the schedule defaults to 0 at all times.

#### Field: Latent Fraction Schedule Name

Reference to the schedule object specifying the fraction of the maximum possible latent heat gain (based on inlet water conditions and ambient zone conditions) that is added to the zone. If blank, the schedule defaults to 0 at all times.

IDF examples:

```idf
WaterUse:Equipment,
   Landscaping,   !- Name
   Landscaping,   !- End-Use Subcategory
   0.003;               !- Peak Flow Rate {m3/s}

WaterUse:Equipment,
   Dishwashing,   !- Name
   Domestic Hot Water,   !- End-Use Subcategory
   0.001,   !- Peak Flow Rate {m3/s}
   Dishwashing Schedule,   !- Flow Rate Fraction Schedule Name
   Dishwashing Target Temp,   !- Target Temperature Schedule Name
   Hot Water Temp,   !- Hot Water Supply Temperature Schedule Name
   Mains Water;   !- Cold Water Supply Temperature Schedule Name

WaterUse:Equipment,
   Showers,   !- Name
   Domestic Hot Water,   !- End-Use Subcategory
   0.0002,   !- Peak Flow Rate {m3/s}
   Shower Schedule,   !- Flow Rate Fraction Schedule Name
   Shower Target Temp,   !- Target Temperature Schedule Name
   Hot Water Temp,   !- Hot Water Supply Temperature Schedule Name
   ,   !- Cold Water Supply Temperature Schedule Name
   Shower Room,   !- Zone Name
   Sensible Frac Schedule,   !- Sensible Fraction Schedule Name
   Latent Frac Schedule;   !- Latent Fraction Schedule Name
```


### WaterUse:Equipment Outputs

The following output variables are reported for the WaterUse:Equipment object:

* HVAC,Average,Water Use Equipment Hot Water Mass Flow Rate [kg/s]

* HVAC,Average,Water Use Equipment Cold Water Mass Flow Rate [kg/s]

* HVAC,Average,Water Use Equipment Total Mass Flow Rate [kg/s]

* HVAC,Average,Water Use Equipment Hot Water Volume Flow Rate [m3/s]

* HVAC,Average,Water Use Equipment Cold Water Volume Flow Rate [m3/s]

* HVAC,Average,Water Use Equipment Total Volume Flow Rate [m3/s]

* HVAC,Sum,Water Use Equipment Hot Water Volume [m3]

* HVAC,Sum,Water Use Equipment Cold Water Volume [m3]

* HVAC,Sum,Water Use Equipment Total Volume [m3]

* HVAC,Sum,Water Use Equipment Mains Water Volume [m3]

* HVAC,Average,Water Use Equipment Hot Water Temperature [C]

* HVAC,Average,Water Use Equipment Cold Water Temperature [C]

* HVAC,Average,Water Use Equipment Target Water Temperature [C]

* HVAC,Average,Water Use Equipment Mixed Water Temperature [C]

* HVAC,Average,Water Use Equipment Drain Water Temperature [C]

* HVAC,Average,Water Use Equipment Heating Rate [W]

* HVAC,Sum,Water Use Equipment Heating Energy [J]

* HVAC,Average,Water Use Equipment Zone Sensible Heat Gain Rate [W]

* HVAC,Sum,Water Use Equipment Zone Sensible Heat Gain Energy [J]

* HVAC,Average,Water Use Equipment Zone Latent Gain Rate [W]

* HVAC,Sum,Water Use Equipment Zone Latent Gain Energy [J]

* HVAC,Average,Water Use Equipment Zone Moisture Gain Mass Flow Rate [kg/s]

* HVAC,Sum,Water Use Equipment Zone Moisture Gain Mass [kg]

#### Water Use Equipment Hot Water Mass Flow Rate [kg/s]

The mass flow rate of hot water supplied to the equipment, in units of kilograms per second (kg/s).

#### Water Use Equipment Cold Water Mass Flow Rate [kg/s]

The mass flow rate of cold water supplied to the equipment, in units of kilograms per second (kg/s).

#### Water Use Equipment Total Mass Flow Rate [kg/s]

The total mass flow rate of water (hot + cold) supplied to the equipment, in units of kilograms per second (kg/s).

#### Water Use Equipment Hot Water Volume Flow Rate [m3/s]

The volumetric flow rate of hot water supplied to the equipment and consumed down the drain, in units of cubic meters per second (m<sup>3</sup>/s).

#### Water Use Equipment Cold Water Volume Flow Rate [m3/s]

The volumetric flow rate of cold water supplied to the equipment and consumed down the drain, in units of cubic meters per second (m<sup>3</sup>/s).

#### Water Use Equipment Total Volume Flow Rate [m3/s]

The total volumetric flow rate of water (hot + cold) supplied to the equipment and consumed down the drain, in units of cubic meters per second (m<sup>3</sup>/s).

#### Water Use Equipment Hot Water Volume [m3]

The volume of hot water supplied to the equipment and consumed down the drain, in units of cubic meters (m<sup>3</sup>).

#### Water Use Equipment Cold Water Volume [m3]

The volume of cold water supplied to the equipment and consumed down the drain, in units of cubic meters (m<sup>3</sup>).

#### Water Use Equipment Total Volume [m3]

The total volume of water (hot+cold) supplied to the equipment and consumed down the drain, in units of cubic meters (m<sup>3</sup>). This output is also added to a meter with Resource Type = Water, End Use Key = WaterSystems, and Group Key = Plant. The sub-categories may be entered as any type (e.g., Laundry, Dish Washing, etc. defined in WaterUse:Equipment object input for End-Use Subcategory) with General being the default sub-category (ref. Output Meter)

#### Water Use Equipment Mains Water Volume [m3]

The total volume of water (hot+cold) supplied to the equipment and consumed down the drain, in units of cubic meters (m<sup>3</sup>). This output is also added to a meter with Resource Type = MainsWater, End Use Key = WaterSystems, and Group Key = Plant. The sub-categories may be entered as any type (e.g., Laundry, Dish Washing, etc. defined in WaterUse:Equipment object input for End-Use Subcategory) with General being the default sub-category (ref. Output Meter)

#### Water Use Equipment Hot Water Temperature [C]

The temperature of hot water supplied to the equipment, in units of degrees Celsius (C).

#### Water Use Equipment Cold Water Temperature [C]

The temperature of cold water supplied to the equipment, in units of degrees Celsius (C).

#### Water Use Equipment Target Water Temperature [C]

The user-specified target temperature for the mixing of hot and cold supply flows, in units of degrees Celsius (C).

#### Water Use Equipment Mixed Water Temperature [C]

The actual mixed water temperature possible with the available hot and cold temperatures and flow rates, in units of degrees Celsius (C).

#### Water Use Equipment Drain Water Temperature [C]

The water temperature at the drain equal to the mixed water temperature minus any heat loss to the zone, in units of degrees Celsius (C).

#### Water Use Equipment Heating Rate [W]

The heating rate defined by the hot water flow and the temperature difference between the hot water supply and the cold makeup return water, in units of watts (W).

#### Water Use Equipment Heating Energy [J]

The heating energy accumulated by the heating rate above, in units of Joules (J). This output is also added to a meter with End Use Key = WaterSystems, Group Key = Plant. If both of the node names specified in the WaterUse:Equipment object are blank, then this output is reported with Resource Type = DistrictHeating. If either of the node names are entered, then this output is reported with Resource Type = EnergyTransfer. The sub-categories may be entered as any type (e.g., Laundry, Dish Washing, etc. defined in WaterUse:Equipment object input for End-Use Subcategory) with General being the default sub-category (ref. Output Meter)

#### Water Use Equipment Zone Sensible Heat Gain Rate [W]

The sensible heat rate to the zone due to the water flow being exposed to zone air, in units of watts (W).

#### Water Use Equipment Zone Sensible Heat Gain Energy [J]

The sensible heat energy accumulated by the latent heat rate above, in units of Joules (J).

#### Water Use Equipment Zone Latent Gain Rate [W]

The latent heat rate to the zone due to the water flow being exposed to zone air, in units of watts (W).

#### Water Use Equipment Zone Latent Gain Energy [J]

The latent heat energy accumulated by the latent heat rate above, in units of Joules (J).

#### Water Use Equipment Zone Moisture Gain Mass Flow Rate [kg/s]

The moisture rate of evaporation to the zone due to the water flow being exposed to zone air, in units of kilograms per second (kg/s).

#### Water Use Equipment Zone Moisture Gain Mass [kg]

The moisture mass accumulated by the moisture rate above, in units of kilograms (kg).

### WaterUse:Connections

The WaterUse:Connections object can be thought of as a subsystem that groups together multiple WaterUse:Equipment components. As its name suggests, the object provides connections that are shared by these components, including:

- Inlet node and outlet node connections to a plant loop

- Connections to WaterUse:Storage objects to store and draw reclaimed water

- Internal connections to simulate drainwater heat recovery.

![Water Use Connections IO Diagram](InputOutputReference/media/image579.png)

Figure 153. Diagram of internal connections for WaterUse:Connections

The WaterUse:Connections object can be used stand-alone or coupled into a plant loop. In stand-alone mode, the Hot and Cold Water Supply Temperature Schedules override the values for the listed WaterUse:Equipment objects. When coupled to the plant, the Hot Water Supply Temperature Schedule is overridden by the actual plant loop inlet water temperature. When coupled to the plant, the WaterUse:Connections object should be on a Branch object whose control type is set to    Active.   

#### Field: Name

The unique object name for reference by other objects.

#### Field: Inlet Node Name

The hot water inlet node when connected to a plant loop. The hot water supplies all of the WaterUse:Equipment objects that demand hot water. Insufficient supply temperature or flow results in cooler water at the tap.

#### Field: Outlet Node Name

The cold water outlet node, i.e. the cold water supply mains, when connected to a plant loop. The return node provides make-up water for the hot water lost down the drain.

#### Field: Supply Water Storage Tank Name

Reference to the WaterUse:Storage object that supplies cold water to the listed WaterUse:Equipment objects. If the field is blank, or the tank is empty, fresh water is supplied from the water mains.

#### Field: Reclamation Water Storage Tank Name

Reference to the WaterUse:Storage object that stores the resulting graywater from the listed WaterUse:Equipment objects. If the field is blank, the graywater is not reclaimed.

#### Field: Hot Water Supply Temperature Schedule Name

Reference to the schedule object specifying the hot water temperature [C]. If blank in stand-alone mode, the hot water supply temperature defaults to the cold water supply temperature. This field (even if blank) overrides the Hot Water Supply Temperature Schedule in all of the listed WaterUse:Equipment objects.

#### Field: Cold Water Supply Temperature Schedule Name

Reference to the schedule object specifying the cold water temperature [C] from the supply mains that provides the cold water to the tap and makes up for all water lost down the drain. If blank, water temperatures are calculated by the Site:WaterMainsTemperature object.

This field (even if blank) overrides the Cold Water Supply Temperature Schedule in all of the listed WaterUse:Equipment objects.

#### Field: Drain Water Heat Exchanger Type

The heat exchanger type to be used for drainwater heat recovery. None indicates no heat recovery is to be simulated. Ideal sets a heat exchanger effectiveness of 1.0. Effectiveness is calculated dynamically for CounterFlow and CrossFlow options.

One popular type of drainwater heat exchanger is the Gravity-Film Heat Exchanger (GFX). The GFX is most closely approximated with the CounterFlow option, but keep in mind that the UA varies more with flow rate for the GFX than for most traditional heat exchangers.

#### Field: Drain Water Heat Exchanger Destination

The heat exchanger configuration to be used for drainwater heat recovery. The configuration determines where the heat will be used after it is recovered.

Plant indicates that the all of the recovered heat will be sent to the return flow at the outlet node of the WaterUse:Connections object to preheat the make-up cold water from the water mains.

Equipment indicates that the all of the recovered heat will be used to preheat the cold water flow side of the WaterUse:Equipment objects listed *in this* WaterUse:Connections object

PlantAndEquipment indicates the recovered heat will be divided between the plant and the WaterUse:Equipment objects, as described above. This is the only option where the flow rates are equal in the drain and the heat exchanger.

#### Field: Drain Water Heat Exchanger U-Factor Times Area

The UA is the heat transfer coefficient [W/K] for the heat exchanger and is the product of U, the overall heat transfer coefficient, and A, the heat exchanger surface area.

#### Field: Water Use Equipment 1-10 Name

References to WaterUse:Equipment objects.

IDF examples:

```idf
WaterUse:Connections,
   Domestic Water Uses,   !- Name
   Water Eq Inlet Node,   !- Inlet Node Name
   Water Eq Outlet Node, !- Outlet Node Name
   Rainwater Storage,   !- Supply Water Storage Tank Name
   Graywater Storage,   !- Reclamation Water Storage Tank Name
   ,   !- Hot Water Supply Temperature Schedule Name
   ,   !- Cold Water Supply Temperature Schedule Name
   CounterFlow,   !- Drain Water Heat Exchanger Type
   Plant,   !- Drain Water Heat Exchanger Destination
   1500,   !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   Sinks,   !- Water Use Equipment 1 Name
   Showers,   !- Water Use Equipment 2 Name
   Dishwasher,   !-   Water Use Equipment 3 Name
   Clotheswasher;   !- Water Use Equipment 4 Name
```

### WaterUse:Connections Outputs

The following output variables are reported for the WaterUse:Connections object:

* HVAC,Average,Water Use Connections Hot Water Mass Flow Rate [kg/s]

* HVAC,Average,Water Use Connections Cold Water Mass Flow Rate [kg/s]

* HVAC,Average,Water Use Connections Total Mass Flow Rate [kg/s]

* HVAC,Average,Water Use Connections Drain Water Mass Flow Rate [kg/s]

* HVAC,Average,Water Use Connections Heat Recovery Mass Flow Rate [kg/s]

* HVAC,Average,Water Use Connections Hot Water Volume Flow Rate [m3/s]

* HVAC,Average,Water Use Connections Cold Water Volume Flow Rate [m3/s]

* HVAC,Average,Water Use Connections Total Volume Flow Rate [m3/s]

* HVAC,Sum,Water Use Connections Hot Water Volume [m3]

* HVAC,Sum,Water Use Connections Cold Water Volume [m3]

* HVAC,Sum,Water Use Connections Total Volume [m3]

* HVAC,Average,Water Use Connections Hot Water Temperature [C]

* HVAC,Average,Water Use Connections Cold Water Temperature [C]

* HVAC,Average,Water Use Connections Drain Water Temperature [C]

* HVAC,Average,Water Use Connections Return Water Temperature [C]

* HVAC,Average,Water Use Connections Waste Water Temperature [C]

* HVAC,Average,Water Use Connections Heat Recovery Water Temperature [C]

* HVAC,Average,Water Use Connections Heat Recovery Effectiveness []

* HVAC,Average,Water Use Connections Heat Recovery Rate [W]

* HVAC,Sum,Water Use Connections Heat Recovery Energy [J]

* HVAC,Sum,Water Use Connections Plant Hot Water Energy [J]



#### Water Use Connections Hot Water Mass Flow Rate [kg/s]

The mass flow rate of hot water supplied to all equipment, in units of kilograms per second (kg/s).

#### Water Use Connections Cold Water Mass Flow Rate [kg/s]

The mass flow rate of cold water supplied to all equipment, in units of kilograms per second (kg/s).

#### Water Use Connections Total Mass Flow Rate [kg/s]

The total mass flow rate of water (hot + cold) supplied to all equipment, in units of kilograms per second (kg/s).

#### Water Use Connections Drain Water Mass Flow Rate [kg/s]

The mass flow rate of drainwater from all equipment, in units of kilograms per second (kg/s).

#### Water Use Connections Heat Recovery Mass Flow Rate [kg/s]

The mass flow rate of make-up water in the heat exchanger, in units of kilograms per second (kg/s).

#### Water Use Connections Hot Water Volume Flow Rate [m3/s]

The volumetric flow rate of hot water supplied to all equipment and consumed down the drain, in units of cubic meters per second (m<sup>3</sup>/s).

#### Water Use Connections Cold Water Volume Flow Rate [m3/s]

The volumetric flow rate of cold water supplied to all equipment and consumed down the drain, in units of cubic meters per second (m<sup>3</sup>/s).

#### Water Use Connections Total Volume Flow Rate [m3/s]

The total volumetric flow rate of water (hot + cold) supplied to all equipment and consumed down the drain, in units of cubic meters per second (m<sup>3</sup>/s).

#### Water Use Connections Hot Water Volume [m3]

The volume of hot water supplied to all equipment and consumed down the drain, in units of cubic meters (m<sup>3</sup>).

#### Water Use Connections Cold Water Volume [m3]

The volume of cold water supplied to all equipment and consumed down the drain, in units of cubic meters (m<sup>3</sup>).

#### Water Use Connections Total Volume [m3]

The total volume of water (hot+cold) supplied to all equipment and consumed down the drain, in units of cubic meters (m<sup>3</sup>).

#### Water Use Connections Hot Water Temperature [C]

The temperature of hot water supplied to all equipment, in units of degrees Celsius (C).

#### Water Use Connections Cold Water Temperature [C]

The temperature of cold water supplied to all equipment, in units of degrees Celsius (C).

#### Water Use Connections Drain Water Temperature [C]

The water temperature at the drain equal to the mixed water temperature minus any heat losses to the zone, in units of degrees Celsius (C).

#### Water Use Connections Return Water Temperature [C]

The temperature of make-up water returned to the plant loop, in units of degrees Celsius (C).

#### Water Use Connections Waste Water Temperature [C]

The temperature of the water leaving the heat exchanger. If no heat exchanger, the waste water temperature equals the drain water temperature, in units of degrees Celsius (C).

#### Water Use Connections Heat Recovery Water Temperature [C]

The temperature of the water leaving the heat exchanger. If no heat exchanger, the waste water temperature equals the drain water temperature, in units of degrees Celsius (C).

#### Water Use Connections Heat Recovery Effectiveness []

The effectiveness value of the heat exchanger. The units are dimensionless.

#### Water Use Connections Heat Recovery Rate [W]

The heat recovered by the heat exchanger and used to preheat the cold make-up water, in units of watts (W).

#### Water Use Connections Heat Recovery Energy [J]

The energy recovered by the heat exchanger and used to preheat the cold make-up water, in units of Joules (J).

#### Water Use Connections Plant Hot Water Energy [J]

The plant loop energy consumed by the hot water used, in units of Joules (J). This output is also added to a meter with Resource Type = PlantLoopHeatingDemand, End Use Key = WaterSystems, and Group Key = Plant (ref. Output Meter).

### WaterUse:Storage

The WaterUse:Storage object is a central component for complex water systems. This object is not needed if the only use of water is directly from the mains, or utility service water. If the building model is to include any on-site collection or wells or storing and reuse of graywater, then a WaterUse:Storage is needed. Each WaterUse:Storage can serve as a central node and make connections to numerous sources of supply or numerous components with demand. If a maximum capacity is not specified, the tank is assumed to have unlimited capacity. This is useful for sizing.

Storage tanks may handle a lot of water but show no use. This is because water usage is metered at the component level were water is    used up.      The only water a storage tank might use up is overflow water if it is discarded.

#### Field: Name

The unique object name for reference by other objects.

#### Field: Water Quality Subcategory

Describes the quality of the water contained in the tank. Used for reporting and to check that the uses and supply match the category of water quality.

#### Field: Maximum Capacity

The maximum volumetric capacity [m3] of the water tank. If blank, this field defaults to unlimited capacity.

#### Field: Initial Volume

The volume of water in the storage tank at the beginning of each simulation environmental period [m3]. This provides a starting point for the amount of water in storage.

#### Field: Design In Flow Rate

The design flow rate [m3/s] of fittings that provide water into the tank from external sources. In a scenario where a heavy rain fall is being harvested, the actual reclamation rate might be limited by pipe size or filtration. If blank, this field defaults to unlimited rate.

#### Field: Design Out Flow Rate

The design flow rate [m3/s] of fitting that withdraw water from the tank to end uses. Heavy demand (landscaping?) might be limited by pipe size or filtration. If Blank, this field defaults to unlimited rate.

#### Field: Overflow Destination

Name of a second WaterUse:Storage that would receive overflow. Overflow could occur if the maximum capacity is reached or if the design in flow rate is exceeded. If left blank, then the overflow is discarded and lost from the water system.

#### Field: Type of Supply Controlled by Float Valve

The storage tank can include the capability of modeling a float valve that will call for water to be added to the tank. This field is used to select the type of system used to respondto fill requests made by a float valve. The available options are    None   ,    Mains   ,    GroundwaterWell   , or    OtherTank.      The float valve settings are described in the next two fields.

#### Field: Float Valve On Capacity

The volumetric capacity [m3] of the water tank when a floating valve would turn on to allow filling the tank.

#### Field: Float Valve Off Capacity

The volumetric capacity [m3] of the water tank when a floating valve would turn off after having been filling the tank.

#### Field: Backup Mains Capacity

The volumetric capacity of the tank that indicates where a secondary float valve will maintain the volume by calling for mains water. Used if the well or other tank cannot keep up with the needs of the main float valve. If left blank or equal 0.0, then there is no mains water backup. If specified, then mains water will be drawn once the storage tank reaches this level and then the mains water will fill all the way to capacity specified in the previous field.

#### Field: Other Tank Name

This field contains the name of another WaterUse:Storage defined elsewhere in the input file. This field is only used if the Type of Controlled Supply field is set to    OtherTank    and the current tank is to be configured to be supplied by a second tank in response to a float valve.

#### Field: Water Thermal Mode

Controls the method of determining the temperature of the water in the storage tank. The only available option at the current time is ScheduledTemperature.

#### Field: Water Temperature Schedule Name

Reference to the schedule object specifying the temperature [C] of the water in the tank. This takes the place of a full thermal model of the tank.

#### Field: Ambient Temperature Indicator

Reserved for future use. The field can be Schedule, Zone, or Outdoors.

#### Field: Ambient Temperature Schedule Name

Reserved for future use. Schedule name for ambient temperature when previous field is Schedule.

#### Field: Zone Name

Reserved for future use. Name of zone where the tank is located.

#### Field: Tank Surface Area

Reserved for future zone thermal model.

#### Field: Tank U Value

Reserved for future zone thermal model.

#### Field: Tank Outside Surface Material Name

Reserved for future zone thermal model.



IDF examples:

```idf
  WaterUse:Storage,
   Tower 2 water tank, !- Name
   Tower water make up Holding tank, !- Water Quality Subcategory
   30.0 , !- Maximum Capacity {m3}
   10.0 , !- Initial Volume   {m3}
   20.0, !- Design In Flow Rate {m3}
   20.0, !- Design Out Flow Rate {m3}
   ,   !- Overflow Destination
   Mains, !- Type of Supply Controlled by Float Valve
   8.0 , !- Float Valve On Capacity {m3}
   10.0,   !- Float Valve Off Capacity {m3}
   3.0, !- Backup Mains Capacity {m3}
   ,   !- Other Tank Name
   ScheduledTemperature , !- Water Thermal Mode
   Water Tank Temp Sched , !- Water Temperature Schedule Name
   , !- Ambient Temperature Indicator
   , !- Ambient Temperature Schedule Name
   , !- Zone Name
   , !- Tank Surface Area {m2}
   , !- Tank U Value {W/m2-K}
   ; !- Tank Outside Surface Material Name
```



### WaterUse:Storage Outputs

The following output variables are available for reporting for each WaterUse:Storage object.

* HVAC,Average,Water System Storage Tank Volume [m3]

* HVAC,Average,Water System Storage Tank Net Volume Flow Rate [m3/s]

* HVAC,Average,Water System Storage Tank Inlet Volume Flow Rate [m3/s]

* HVAC,Average,Water System Storage Tank Outlet Volume Flow Rate [m3/s]

* HVAC,Sum,Water System Storage Tank Mains Water Volume [m3]

* HVAC,Average,Water System Storage Tank Mains Water Volume Flow Rate [m3/s]

* HVAC,Average,Water System Storage Tank Water Temperature [C]

* HVAC,Average,Water System Storage Tank Overflow Volume Flow Rate [m3/s]

* HVAC,Sum,Water System Storage Tank Overflow Water Volume [m3]

* HVAC,Average,Water System Storage Tank Overflow Temperature [C]

#### Water System Storage Tank Volume [m3]

This is the volume of water stored in the storage tank, in units of cubic meters (m<sup>3</sup>).

#### Water System Storage Tank Net Volume Flow Rate [m3]

This is the net rate of flows in and out of the storage tank, in units of cubic meters (m<sup>3</sup>).

#### Water System Storage Tank Inlet Volume Flow Rate [m3/s]

This is the rate of flows into the storage tank, in units of cubic meters per second (m<sup>3</sup>/s).

#### Water System Storage Tank Outlet Volume Flow Rate [m3]

This is the rate of flows out of the storage tank, in units of cubic meters (m<sup>3</sup>).

#### Water System Storage Tank Mains Water Volume [m3]

This is the volume of water drawn from the mains in order to fill the tank, in units of cubic meters per second (m<sup>3</sup>/s). This output is also added to a meter with Resource Type = MainsWater, End Use Key = WaterSystem, and Group Key = System. The water quality sub-category may be entered as any type (defined in WaterUse:Storage object input for Water Quality Subcategory) (ref. Output Meter).

#### Water System Storage Tank Mains Water Volume Flow Rate [m3/s]

This is the rate of water draw from the mains in order to fill the tank, in units of cubic meters per second (m<sup>3</sup>/s).

#### Water System Storage Tank Water Temperature [C]

This is the temperature of the water in the tank, in units of degrees Celsius (C).

#### Water System Storage Tank Overflow Volume Flow Rate [m3/s]

This is the rate of water flows that overflow the tank either because of limits on how fast the tank can fill or because the tank is full and cannot handle the water provided, in units of cubic meters per seconc (m<sup>3</sup>/s).

#### Water System Storage Tank Overflow Water Volume [m3]

This is the volume of water overflowing the tank because of limits on how fast the tank can fill or because the tank is full and cannot handle the water provided, in units of cubic meters (m<sup>3</sup>).

#### Water System Storage Tank Overflow Temperature [C]

This the temperature of overflow water leaving the tank.

### WaterUse:RainCollector

The WaterUse:RainCollector object is used for harvesting rainwater falling on building surfaces. The rainwater is sent to a WaterUse:Storage object. In order to use this object it is necessary to also include a Site:Precipitation object to describe the rates of rainfall.

#### Field: Name

The unique object name for reference by other objects.

#### Field: Storage Tank Name

A reference to a WaterUse:Storage object where the rainwater will be collected and stored for later use.

#### Field: Loss Factor Mode

The WaterUse:RainCollector model includes a loss factor that indicates the portion of incident rain that is not successfully collected. Two modes are available: Constant and Scheduled. Enter Constant in this field for the model to use a simple fixed loss factor defined in the next field. For versatility, the loss factor can follow a schedule by entering Scheduled in this field and then the name of a schedule in the second field below.

#### Field: Collection Loss Factor

Constant loss factor for how much of the incident rainwater is lost and not collected. The factor should be between 0 and 1.

#### Field: Collection Loss Factor Schedule Name

Name of a schedule that defines a variable collection loss factor if the mode is selected as Scheduled.

#### Field: Maximum Collection Rate

The maximum flow rate [m3/s] for rainwater collection. In a scenario where a heavy rain fall is being harvested, the actual reclamation rate might be limited by pipe size or the filtration system.

#### Field: Collection Surface 1-10 Name

A reference to the name of a surface object which will collect the rain. Typically the collection surfaces would correspond to roof surfaces on the building. The effective area for rainwater collection is the horizontal component (area \* cosine of the slope, etc.).   More detailed modeling of rainwater collection can be added later to account for factors such as wind speed and direction, etc.



IDF examples:

```idf
WaterUse:RainCollector,
   My Test Rain Collector ,!- Name
   My Test Tank ,   !-   Storage Tank Name
   CONSTANT,   !- Loss Factor Mode
   0.9 ,   !- Collection Loss Factor
   ,   !- Collection Loss Factor Schedule Name
   1.0 ,   !- Maximum Collection Rate
   SouthRoof ,   !- Collection Surface 1 Name
   NorthRoof1,   !- Collection Surface 2 Name
   NorthRoof3 ,   !- Collection Surface 3 Name
   NorthRoof2 ;   !- Collection Surface 4 Name
```


### WaterUse:RainCollector Outputs

* HVAC,Average,Water System Rainwater Collector Volume Flow Rate [m3/s]

* HVAC,Sum,Water System Rainwater Collector Volume [m3]

#### Water System Rainwater Collector Volume Flow Rate [m3/s]

This output variable provides the rate of water collected by the WaterUse:RainCollector, in units of cubic meters per second (m<sup>3</sup>/s).

#### Water System Rainwater Collector Volume [m3]

This output variable provides the volume of water collected by the WaterUse:RainCollector, in units of cubic meters per second (m<sup>3</sup>/s). This output is also added to a meter with Resource Type = OnSiteWater, End Use Key = RainWater, and Group Key = System (ref. Output Meter).

### WaterUse:Well

The WaterUse:Well object is for simulating on-site water supply from a well. Well water is pumped out of the ground and into a WaterUse:Storage. The operation of the ground water well is controlled by the associated WaterUse:Storage which is assumed to be operated as a vented cistern with no pressure tank. The current implementation is very simple and only requires two numeric inputs: the rated pump flow and power. A more elaborate well model may be added and many input fields are reserved for this future expansion.

#### Field: Name

Unique name of this well.

#### Field: Storage Tank Name

A reference to a WaterUse:Storage object where the rainwater will be collected and stored for later use.

#### Field: Pump Depth

Reserved for future use. Effective depth of well [m]

#### Field: Pump Rated Flow Rate

This is the nominal pump flow rate [m3/s]. This field is required.

#### Field: Pump Rated Head

Reserved for future use [Pa]. Pump head at rated conditions in Pascals.

#### Field: Pump Rated Power Consumption

This is the pump power at the nominal pump flow rate [W]. This field is required.

#### Field: Pump Efficiency

Reserved for future use.

#### Field: Well Recovery Rate

Reserved for future use. Rate at which ground water enters well during a sustained draw, e.g., 2 hour well test   [m3/s].

#### Field: Nominal Well Storage Volume

Reserved for future use. Capacity in well after long period of inactivity and the usual water table depth. [m3]

#### Field: Water Table Depth Mode

Reserved for future use. Two options available: Constant or Scheduled

#### Field: Water Table Depth

Reserved for future use. Depth of water table from WaterUse:Storage

#### Field: Water Table Depth Schedule Name

Reserved for future use.



An example input object:

```idf
WaterUse:Well,
   My Test Well,   !- Name
   Tower 1 Water Tank,   !- Storage Tank Name
   ,   !- Pump Depth
   0.1,   !- Pump Rated Flow Rate {m3/s}
   ,   !- Pump Rated Head {Pa}
   120,   !- Pump Rated Power Consumption {W}
   ,   !- Pump Efficiency
   ,   !- Well Recovery Rate {m3/s}
   ,   !- Nominal Well Storage Volume {m3}
   ,   !- Water Table Depth Mode
   ,   !- Water Table Depth
   ;   !- Water Table Depth Schedule Name
```


### WaterUse:Well Outputs

The following output variables are available for reporting for each WaterUse:Well object.

* HVAC,Average,Water System Groundwater Well Requested Volume Flow Rate [m3/s]

* HVAC,Average,Water System Groundwater Well Volume Flow Rate [m3/s]

* HVAC,Sum,Water System Groundwater Well Volume [m3]

* HVAC,Average,Water System Groundwater Well Pump Electric Power [W]

* HVAC,Sum,Water System Groundwater Well Pump Electric Energy [J]

#### Water System Groundwater Well Requested Volume Flow Rate [m3/s]

This is the volume flow rate that the water system requested from the well, in units of cubic meters per second (m<sup>3</sup>/s).

#### Water System Groundwater Well Volume Flow Rate [m3/s]

This is the volume flow water of water actually obtained from the well, in units of cubic meters per second (m<sup>3</sup>/s).

#### Water System Groundwater Well Volume [m3]

This is the volume of water obtained from the well, in units of cubic meters (m<sup>3</sup>). This output is also added to a meter with Resource Type = OnSiteWater, End Use Key = WellWater, and Group Key = System (ref. Output Meter).

#### Water System Groundwater Well Pump Electric Power [W]

This is the electrical power of the pump used to extract water from the well, in units of watts (W).

#### Water System Groundwater Well Pump Electric Energy [J]

This is the electricity energy used by the pump to extract water from the well, in units of Joules (J). This output is also added to a meter with Resource Type = Electricity, End Use Key = WaterSystems, and Group Key = System (ref. Output Meter).

Group - Operational Faults
--------------------------

### Introduction to Operational Faults Modeling

Most of the buildings, either new or old, have operational faults in the sensors, controllers, meters, equipment and systems. Being able to model and simulate these faults and their impact on energy performance of buildings is crucial to improve accuracy of building simulations and to support the retrofit of buildings.

To date, the main practitioner use of EnergyPlus has been for new construction design. With the new high priority attached by USDOE to retrofit and improved operation of existing buildings, there is a need to extend the capabilities of EnergyPlus to model existing buildings, including faulty operation:

- Retrofit analysis: starts with calibrated simulation; the ability to estimate the severity of common faults is expected to improve the accuracy and transparency of the calibrated model and hence the increase accuracy of the analysis of different retrofit measures.

- Commissioning providers can use the fault models to demonstrate the saving to be expected from fixing faults found in retro-commissioning

- Support for building operation by using the calibrated model, including unfixed faults, as a real-time reference model to detect, and verify the diagnosis of, newly occurring faults.

The users in these cases are practitioners, not power users, so it is needed to implement the fault models using conventional EnergyPlus objects rather than the EMS, which, in any case, could only be used to model limited types of faults.

### Operational Fault Objects

EnergyPlus contains a number of objects to model operational faults of sensors, meters, equipment and systems. The current implementation allows the modeling of the following fault types: (1) sensor faults with air economizers, (2) thermostat/humidistat offset faults, and (3) heating and cooling coil fouling faults.

The objects used by EnergyPlus to model the faults are as follows:

- FaultModel:TemperatureSensorOffset:OutdoorAir

- FaultModel:HumiditySensorOffset:OutdoorAir

- FaultModel:EnthalpySensorOffset:OutdoorAir

- FaultModel:TemperatureSensorOffset:ReturnAir

- FaultModel:EnthalpySensorOffset:ReturnAir

- FaultModel:Fouling:Coil

- FaultModel:ThermostatOffset

- FaultModel:HumidistatOffset

### FaultModel:TemperatureSensorOffset:OutdoorAir

This object defines the offset of an outdoor air dry-bulb temperature sensor that is used to determine applicability of an air economizer.

#### Field: Name

This is the user-defined name of the fault.

#### Field: Availability Schedule Name

This field provides the name of a schedule that will determine if this fault is applicable. When a fault is not applicable it is not modeled in the simulations. When it is applicable, then a user-defined sensor offset and a severity schedule will be applied. This schedule should be set to    1.0    when a fault is applicable and    0.0    when it is not. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Severity Schedule Name

This field provides the name of a schedule that represents severity of a fault. This is used as a multiplier to the user-defined temperature offset. This schedule should be set to a non-zero value when a fault is applicable and    0.0    when it is not. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Controller Object Type

This field defines the controller object type that this fault is associated with. Choices are from a list of applicable controller types. Current implementation supports air economizer     the choice is Controller:OutdoorAir.

#### Field: Controller Object Name

This field defines the name of the controller object associated with the fault. It should be one of the objects with the defined types.

#### Field: Temperature Sensor Offset

This field defines the offset of the temperature sensor. A positive value means the sensor reads a temperature that is higher than the real value. A negative value means the sensor reads a temperature that is lower than the real value. A    0.0    value means no offset. Default is 0.0. The units are in degrees Celsius.

### FaultModel:HumiditySensorOffset:OutdoorAir

This object defines the offset of an outdoor air humidity sensor that is used to determine applicability of an air economizer.

#### Field: Name

This is the user-defined name of the fault.

#### Field: Availability Schedule Name

This field provides the name of a schedule that will determine if this fault is applicable. When a fault is not applicable it is not modeled in the simulations. When it is applicable, then a user-defined sensor offset and a severity schedule will be applied. This schedule should be set to    1.0    when a fault is applicable and    0.0    when it is not. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Severity Schedule Name

This field provides the name of a schedule that represents severity of a fault. This is used as a multiplier to the user-defined temperature offset. This schedule should be set to a non-zero value when a fault is applicable and    0.0    when it is not. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Controller Object Type

This field defines the controller object type that this fault is associated with. Choices are from a list of applicable controller types. Current implementation supports air economizer     the choice is Controller:OutdoorAir.

#### Field: Controller Object Name

This field defines the name of the controller object associated with the fault. It should be one of the objects with the defined types.

#### Field: Humidity Sensor Offset

This field defines the offset of the humidity ratio sensor. A positive value means the sensor reads a humidity ratio that is higher than the real value. A negative value means the sensor reads a humidity ratio that is lower than the real value. A    0.0    value means no offset. Default is 0.0. The units are in kgWater/kgDryAir.

### FaultModel:EnthalpySensorOffset:OutdoorAir

This object defines the offset of an outdoor enthalpy sensor that is used to determine applicability of an air economizer.

#### Field: Name

This is the user-defined name of the fault.

#### Field: Availability Schedule Name

This field provides the name of a schedule that will determine if this fault is applicable. When a fault is not applicable it is not modeled in the simulations. When it is applicable, then a user-defined sensor offset and a severity schedule will be applied. This schedule should be set to    1.0    when a fault is applicable and    0.0    when it is not. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Severity Schedule Name

This field provides the name of a schedule that represents severity of a fault. This is used as a multiplier to the user-defined temperature offset. This schedule should be set to a non-zero value when a fault is applicable and    0.0    when it is not. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Controller Object Type

This field defines the controller object type that this fault is associated with. Choices are from a list of applicable controller types. Current implementation supports air economizer     the choice is Controller:OutdoorAir.

#### Field: Controller Object Name

This field defines the name of the controller object associated with the fault. It should be one of the objects with the defined types.

#### Field: Enthalpy Sensor Offset

This field defines the offset of the enthalpy sensor. A positive value means the sensor reads an enthalpy that is higher than the real value. A negative value means the sensor reads an enthalpy that is lower than the real value. A    0.0    value means no offset. Default is 0.0. The units are in J/kg.

### FaultModel:TemperatureSensorOffset:ReturnAir

This object defines the offset of a return air dry-bulb temperature sensor that is used to determine applicability of an air economizer.

#### Field: Name

This is the user-defined name of the fault.

#### Field: Availability Schedule Name

This field provides the name of a schedule that will determine if this fault is applicable. When a fault is not applicable it is not modeled in the simulations. When it is applicable, then a user-defined sensor offset and a severity schedule will be applied. This schedule should be set to    1.0    when a fault is applicable and    0.0    when it is not. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Severity Schedule Name

This field provides the name of a schedule that represents severity of a fault. This is used as a multiplier to the user-defined temperature offset. This schedule should be set to a non-zero value when a fault is applicable and    0.0    when it is not. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Controller Object Type

This field defines the controller object type that this fault is associated with. Choices are from a list of applicable controller types. Current implementation supports air economizer     the choice is Controller:OutdoorAir.

#### Field: Controller Object Name

This field defines the name of the controller object associated with the fault. It should be one of the objects with the defined types.

#### Field: Temperature Sensor Offset

This field defines the offset of the temperature sensor. A positive value means the sensor reads a temperature that is higher than the real value. A negative value means the sensor reads a temperature that is lower than the real value. A    0.0    value means no offset. Default is 0.0. The units are in degrees Celsius.

### FaultModel:EnthalpySensorOffset:ReturnAir

This object defines the offset of a return air enthalpy sensor that is used to determine applicability of an air economizer.

#### Field: Name

This is the user-defined name of the fault.

#### Field: Availability Schedule Name

This field provides the name of a schedule that will determine if this fault is applicable. When a fault is not applicable it is not modeled in the simulations. When it is applicable, then a user-defined sensor offset and a severity schedule will be applied. This schedule should be set to    1.0    when a fault is applicable and    0.0    when it is not. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Severity Schedule Name

This field provides the name of a schedule that represents severity of a fault. This is used as a multiplier to the user-defined temperature offset. This schedule should be set to a non-zero value when a fault is applicable and    0.0    when it is not. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Controller Object Type

This field defines the controller object type that this fault is associated with. Choices are from a list of applicable controller types. Current implementation supports air economizer     the choice is Controller:OutdoorAir.

#### Field: Controller Object Name

This field defines the name of the controller object associated with the fault. It should be one of the objects with the defined types.

#### Field: Enthalpy Sensor Offset

This field defines the offset of the enthalpy sensor. A positive value means the sensor reads an enthalpy that is higher than the real value. A negative value means the sensor reads an enthalpy that is lower than the real value. A    0.0    value means no offset. Default is 0.0. The units are in J/kg.

### FaultModel:Fouling:Coil

This object defines the fouling for a simple water cooling coil or simple water heating coil.

#### Field: Name

This is the user-defined name of the fault.

#### Field: Coil Name

This field defines the name of the simple cooling coil or simple heating coil that has the fouling fault.

#### Field: Availability Schedule Name

This field provides the name of a schedule that will determine if this fault is applicable. When a fault is not applicable it is not modeled in the simulations. When it is applicable, then user-defined fouling and a severity schedule will be applied. This schedule should be set to    1.0    when a fault is applicable and    0.0    when it is not. If this field is blank, the schedule has values of 1 for all time periods

#### Field: Severity Schedule Name

This field provides the name of a schedule that represents severity of a fault. This is used as a multiplier to the user-defined fouling. If this field is blank, the schedule has values of 1 (no changes to fouling) for all time periods.

#### Field: Fouling Input Method

There are two methods to input the fouling, i.e. FouledUARated and FoulingFactor. User chooses the appropriate method to determine the coil fouling.

#### Field: UAFouled

This is the overall coil UA value including the coil fouling when the "FouledUARated" method is used. The unit is W/K.

#### Field: Water Side Fouling Factor

The following four fields specify the required inputs when the "FoulingFactor" method is used. This field defines the fouling factor for the water side. The units are in m<sup>2</sup>-K/W.

#### Field: Air Side Fouling Factor

This field defines the fouling factor for the air side. The units are in m<sup>2</sup>-K/W.

#### Field: Outside Coil Surface Area

This field defines outside surface area of the cooling or heating coil. The units are in m<sup>2</sup>.

#### Field: Inside to Outside Coil Surface Area Ratio

This field specifies the inside to outside surface area ratio of the cooling or heating coil.



IDF examples:

```idf
   ! example faults for an air economizer

Schedule:Compact,
       OATSeveritySch,                   !- Name
       On/Off,                                   !- Schedule Type Limits Name
       Through: 6/30,                     !- Field 1
       For: AllDays,                       !- Field 2
       Until: 24:00,0,                   !- Field 3
       Through: 12/31,                   !- Field 4
       For: AllDays,                       !- Field 5
       Until: 24:00,1;                   !- Field 6

FaultModel:TemperatureSensorOffset:OutdoorAir,
     OATFault,                                 !- Name
     ALWAYS_ON,                               !- Availability Schedule Name
     OATSeveritySch,                     !- Severity Schedule Name
     Controller:OutdoorAir,       !- Controller Object Type
     VAV_1_OA_Controller,           !- Controller Object Name
     -2.0;                                           !- Temperature Sensor Offset, deg C

FaultModel:TemperatureSensorOffset:ReturnAir,
     RATFault,                                 !- Name
     ,                                                 !- Availability Schedule Name
     ,                                                 !- Severity Schedule Name
     Controller:OutdoorAir,       !- Controller Object Type
     VAV_2_OA_Controller,           !- Controller Object Name
     -2.0;                                         !- Temperature Sensor Offset, deg C

FaultModel:EnthalpySensorOffset:ReturnAir,
     RAHFault,                                 !- Name
     ,                                                 !- Availability Schedule Name
     ,                                                 !- Severity Schedule Name
     Controller:OutdoorAir,       !- Controller Object Type
     VAV_2_OA_Controller,           !- Controller Object Name
     -2000;                                       !- Enthalpy Sensor Offset, J/Kg

! example faults for a fouling coil

FaultModel:Fouling:Coil,
     CoolingCoilFault,               !- Name
     VAV_2_CoolC,                         !- Heating or Cooling Coil Name
     ALWAYS_ON,                             !- Availability Schedule Name
     ,                                               !- Severity Schedule Name
     FouledUARated,                     !- Fouling Input Method
     3000,                                       !- UAFouled, W/K
     ,                                               !- Water Side Fouling Factor, m2-K/W
     ,                                               !- Air Side Fouling Factor, m2-K/W
     ,                                               !- Outside Coil Surface Area, m2
     ;                                               !- Inside to Outside Coil Surface Area Ratio
```

### FaultModel:ThermostatOffset

This object defines the offset fault of a thermostat that leads to inappropriate operations of the HVAC system.

#### Field: Name

This is the user-defined name of the fault. 

#### Field: Thermostat Name

This field defines the name of the thermostat object associated with the fault. It should be the name of a ZoneControl:Thermostat object.

#### Field: Availability Schedule Name 

This field provides the name of a schedule that will determine whether this fault is applicable or not. When a fault is not applicable it is not modeled in the simulations. When it is applicable, then a user-defined sensor offset and a severity schedule will be applied. This schedule should be set to "1.0" when a fault is applicable and "0.0" when it is not. If this field is blank, the schedule has values of 1.0 for all time periods.

#### Field: Severity Schedule Name 

This field provides the name of a schedule that represents severity of a fault. This is used as a multiplier to the reference thermostat offset value. This schedule should be set to a non-zero value when a fault is applicable and "0.0" when it is not. If this field is blank, the schedule has values of 1.0 for all time periods.

#### Field: Reference Thermostat Offset

This field defines the reference offset value of the thermostat. A positive value means the zone air temperature reading is higher than the actual value. A negative value means the reading is lower than the actual value. A "0.0" value means no offset. Default is 2.0. The units are in degrees Celsius. 


### FaultModel:HumidistatOffset

This object defines the offset fault of a humidistat that leads to inappropriate operations of the HVAC system.

#### Field: Name

This is the user-defined name of the fault. 

#### Field: Humidistat Name

This field defines the name of the humidistat object associated with the fault. It should be the name of a ZoneControl:Humidistat object.

#### Field: Humidistat Offset Type

This choice field determines the humidistat offset fault type. Two fault types are available: (1) Type ThermostatOffsetIndependent: humidistat offset is not related with thermostat offset. For this type, user needs to specify the Reference Humidistat Offset, Availability Schedule, and Severity Schedule (2) Type ThermostatOffsetDependent: humidistat offset is caused by thermostat offset fault. For this type, user only needs to specify the Related Thermostat Offset Fault Name. 

#### Field: Availability Schedule Name

This field provides the name of a schedule that will determine if this fault is applicable. This field is applicable for the Type ThermostatOffsetIndependent. When a fault is not applicable it is not modeled in the simulations. When it is applicable, then a user-defined sensor offset and a severity schedule will be applied. This schedule should be set to "1.0" when a fault is applicable and "0.0" when it is not. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Severity Schedule Name

This field provides the name of a schedule that represents severity of a fault. This field is applicable for the Type ThermostatOffsetIndependent. This is used as a multiplier to the reference humidistat offset value. This schedule should be set to a non-zero value when a fault is applicable and "0.0" when it is not. If this field is blank, the schedule has values of 1.0 for all time periods. 

#### Field: Reference Humidistat Offset

This field defines the reference offset value of the humidistat. This field is required for the Type ThermostatOffsetIndependent. A positive value means the zone air temperature reading is higher than the actual value. A negative value means the reading is lower than the actual value. A "0.0" value means no offset. Default is 5.0. The units are in percentage. 

#### Field: Related Thermostat Offset Fault Name

This field provides the name of a Thermostat Offset Fault object that causes the humidistat offset fault. It should be the name of a FaultModel:ThermostatOffset object. This field is required for the Type ThermostatOffsetDependent. This is used as a multiplier to the reference humidistat offset value. This schedule should be set to a non-zero value when a fault is applicable and "0.0" when it is not. If this field is blank, the schedule has values of 1.0 for all time periods.

### An example of IDF codes for the thermostat/humidistat offset fault models:

```idf
FaultModel:ThermostatOffset,
   Ther_Offset_Zone1,   !- Name
   Zone 1 Thermostat,   !- Thermostat Name
   AlwaysOn,            !- Availability Schedule Name
   AlwaysOne,           !- Severity Schedule Name
   2.0;                 !- Reference Thermostat Offset

FaultModel:HumidistatOffset, 
   Humi_Offset_Zone1,   !- Name
   Zone 1 Humidistat,   !- Humidistat Name
   ThermostatOffsetDependent, !- Humidistat Offset Type
   ,                    !- Availability Schedule Name
   ,                    !- Severity Schedule Name
   ,                    !- Reference Humidistat Offset
   Ther_Offset_Zone1;   !- Related Thermostat Offset Fault Name

FaultModel:HumidistatOffset, 
   Humi_Offset_Zone2,   !- Name
   Zone 2 Humidistat,   !- Humidistat Name
   ThermostatOffsetIndependent, !- Humidistat Offset Type
   AlwaysOn,            !- Availability Schedule Name
   AlwaysOne,           !- Severity Schedule Name
   10,                  !- Reference Humidistat Offset
   ;                    !- Related Thermostat Offset Fault Name
```

### FaultModel:Fouling:AirFilter

This object defines the fault of fouling air filter that leads to inappropriate operations of the corresponding fan. 

#### Field: Name

This is the user-defined name of the fault. 

#### Field: Fan Name

This field defines the name of a fan object associated with the fault. It should be the name of a fan object (Fan:ConstantVolume, Fan:OnOff, or Fan:VariableVolume). 

#### Field: Fan Object Type

This choice field defines the type of fan. The valid choices are Fan:OnOff, Fan:ConstantVolume, and Fan:VariableVolume. Both cycling and continuous fan operating modes are allowed for Fan:OnOff. Only the continuous fan operating mode is allowed for Fan:ConstantVolume. The variable airflow rate is allowed for Fan:VariableVolume. 

#### Field: Availability Schedule Name

This field provides the name of a schedule that will determine if this fault is applicable. This field is applicable for the Type ThermostatOffsetIndependent. When a fault is not applicable it is not modeled in the simulations. When it is applicable, then a user-defined Pressure Fraction Schedule will be applied. This schedule should be set to "1.0" when a fault is applicable and "0.0" when it is not. If this field is blank, the schedule has values of 1.0 for all time periods.

#### Field: Pressure Fraction Schedule Name 

This field provides the name of a schedule that describes the pressure rise variations of the fan associated with the fouling air filter. This is used as a multiplier to the fan design pressure rise. Because the fan pressure rise in the faulty case is higher than that in the design case, this schedule should be set to a value that is greater than 1.0 when a fault is applicable. If this field is blank, the schedule has values of 1.0 for all time periods.

#### Field: Fan Curve Name

This field provides the name of a fan curve for the fan associated with the fault. The curve describes the relationship between the fan pressure rise and air flow rate. This is used to estimate the variations of the fan air flow rate in the faulty cases, given the Pressure Rise Variation Schedule. For variable speed fans, the curve should be the one corresponding to the maximum fan speed. The fan curve should cover the design operational point specified in the corresponding fan object. It is also required that the faulty fan operatinal state point falls within the fan selection range that is monotonically decreasing.

### An example of IDF codes for the fouling air filter fault models:

```idf
FaultModel:Fouling:AirFilter,
   DF_VAV_1_Fan,             !- Name
   VAV_1_Fan,                !- Fan Name
   Fan:VariableVolume,       !- Fan Object Type
   ALWAYS_ON,                !- Availability Schedule Name
   Pressure_Inc_Sch,         !- Pressure Fraction Schedule Name
   VAV_1_Fan_Curve;          !- Fan Curve Name
   
Schedule:Compact,
    Pressure_Inc_Sch,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.1;        !- Field 3

Curve:Cubic,		
    VAV_1_Fan_Curve,         ! name		
    1263.1,                  ! Coefficient1 Constant		
    33.773,                  ! Coefficient2 x		
   -5.6906,                  ! Coefficient3 x**2		
   -0.2023,                  ! Coefficient4 x**3		
    4.0,                     ! Minimum Value of x		
    15.0;                    ! Maximum Value of x		

Fan:VariableVolume,
    VAV_1_Fan,               !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.5915,                  !- Fan Total Efficiency
    1109.648,                !- Pressure Rise {Pa}
    7.5202,                  !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
    0.91,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0407598940,            !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.072926120,            !- Fan Power Coefficient 3
    0.9437398230,            !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_1_HeatC-VAV_1_FanNode,  !- Air Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory	
```

Group - Performance Curves
--------------------------

This group of objects primarily consists of polynomial curves that are used to characterize the performance of HVAC equipment. Several other non-polynomial curves are also included to characterize the performance of pumps and fans. All of the curves are input, stored, and evaluated entirely within the CurveManager module. The curves are usually derived from fits or regressions to data covering a limited range. Results for independent variable values outside this range are likely to be invalid, so curve input always contains a range of validity (maximum and minimum permitted values) for each independent variable and can optionally have limits on the curve ouput. No error or warning message is issued if an independent variable is outside the range. Instead, the curve manager uses the minimum value if an independent variable is less than the minimum, and the maximum if a variable exceeds the maximum. Similarly, no error or warning message is issued if the curve output is outside the range of the optional minimum and maximum curve output limits. Instead, the curve manager uses the minimum and maximum curve limits to cap the output of the performance curve.

Curve names must be unique across all curve types.

### Curve:Linear

Input for the linear curve consists of a curve name, the two coefficients, and the maximum and minimum valid independent variable values. Optional inputs for curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation represented by the linear curve is:

<div>\[y = {C_1} + {C_2}*x\]</div>

#### Field: Name

A user assigned unique name for an instance of a linear curve. When a curve is used, it is referenced by this name.

#### Field: Coefficient1 Constant

The constant coefficient (C<sub>1</sub>) in the equation.

#### Field: Coefficient2 x

The linear coefficient (C<sub>2</sub>) in the equation.

#### Field: Minimum Value of x

The minimum allowable value of x. Values of x less than the minimum will be replaced by the minimum.

#### Field: Maximum Value of x

The maximum allowable value of x. Values of x greater than the maximum will be replaced by the maximum.

#### Field: Minimum Curve Output

The minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.

#### Field: Maximum Curve Output

The maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.

#### Field: Input Unit Type for X

This field is used to indicate the kind of units that may be associated with the x values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X and Maximum Value of x. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Temperature

- VolumetricFlow

- MassFlow

- Distance

- Power

#### Field: Output Unit Type

This field is used to indicate the kind of units that may be associated with the output values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Curve Output and Maximum Curve Output. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Capacity

- Power

Following is an example input:

```idf
Curve:Linear,
Curve-Linear, ! name
-1, ! Coefficient1 Constant
2, ! Coefficient2 x
0.0, ! min curve output
1.0; ! max curve output
```

The following is another example, as might be applied in the Fan:ComponentModel to characterize duct static pressure reset (using a constant duct static pressure set point of 248.84 Pa in this case):

```idf
Curve:Linear,
DiagnosticSPR, ! Curve Name f = C1 + C2\*x
248.84, ! Coefficient1 Constant [Pa]
0., ! Coefficent 2 Press/Flow [Pa-s/m3]
0., ! Minimum Value of x (Qfan) [m3/s]
100., ! Maximum Value of x (Qfan) [m3/s]
62.5, ! Minimum Curve Output [Pa]
248.84; ! Maximum Curve Output [Pa]
```

### Curve:QuadLinear

Input consists of the curve name, the five coefficients, and maximum and minimum values for each of the independent variables. Optional inputs for curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation is represented by this curve:

#### y = C1 + C2 \* w + C3 \* x + C4 \* y + C5 \* z

#### Field: Name

A user assigned unique name for an instance of this curve. When a curve of this type is used, it is referenced by this name.

#### Field: Coefficient1 Constant

The constant coefficient (C1) in the equation.

#### Field: Coefficient2 w

The coefficient (C2) in the equation.

#### Field: Coefficient3 x

The coefficient (C3) in the equation.

#### Field: Coefficient4 y

The coefficient (C4) in the equation.

#### Field: Coefficient5 z

The coefficient (C5) in the equation.

#### Field: Minimum Value of w

The minimum allowable value of w. Values of w less than the minimum will be replaced by the minimum.

#### Field: Maximum Value of w

The maximum allowable value of w. Values of z greater than the maximum will be replaced by the maximum.

#### Field: Minimum Value of x

The minimum allowable value of x. Values of x less than the minimum will be replaced by the minimum.

#### Field: Maximum Value of x

The maximum allowable value of x. Values of z greater than the maximum will be replaced by the maximum.

#### Field: Minimum Value of y

The minimum allowable value of y. Values of y less than the minimum will be replaced by the minimum.

#### Field: Maximum Value of y

The maximum allowable value of y. Values of z greater than the maximum will be replaced by the maximum.

#### Field: Minimum Value of z

The minimum allowable value of z. Values of z less than the minimum will be replaced by the minimum.

#### Field: Maximum Value of z

The maximum allowable value of z. Values of z greater than the maximum will be replaced by the maximum.

#### Field: Input Unit Type for w

This field is used to indicate the kind of units that may be associated with the w values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of w and Maximum Value of w. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select Dimensionless which will have no unit conversion.

- Dimensionless

- Temperature

- VolumetricFlow

- MassFlow

- Power

- Distance

- VolumetricFlowPerPower

#### Field: Input Unit Type for x

This field is used to indicate the kind of units that may be associated with the x values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of x and Maximum Value of x. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select Dimensionless which will have no unit conversion.

- Dimensionless

- Temperature

- VolumetricFlow

- MassFlow

- Power

- Distance

- VolumetricFlowPerPower

#### Field: Input Unit Type for y

This field is used to indicate the kind of units that may be associated with the y values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of y and Maximum Value of y. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select Dimensionless which will have no unit conversion.

- Dimensionless

- Temperature

- VolumetricFlow

- MassFlow

- Power

- Distance

- VolumetricFlowPerPower

#### Field: Input Unit Type for z

This field is used to indicate the kind of units that may be associated with the z values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of z and Maximum Value of z. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select Dimensionless which will have no unit conversion.

- Dimensionless

- Temperature

- VolumetricFlow

- MassFlow

- Power

- Distance

- VolumetricFlowPerPower

Below are an example inputs for QuadLinear Curves.

```idf
CURVE:QUADLINEAR,
MinDsnWBCurveName, ! Curve Name
-3.3333,           ! CoefficientC1
0.0,               ! CoefficientC2
38.9,              ! CoefficientC3
0.,                ! CoefficientC4
0.,                ! CoefficientC5
-30.,              ! Minimum Value of w
40.,               ! Maximum Value of w
0.,                ! Minimum Value of x
1.,                ! Maximum Value of x
10.,               ! Minimum Value of y
8.,                ! Maximum Value of y
1. E-8,            ! Minimum Value of z
8. E-8,            ! Maximum Value of z
0.,                ! Minimum Curve Output
38.;               ! Maximum Curve Output

Curve:QuadLinear,
MinActWBCurveName, ! Curve Name
-8.3333,           ! CoefficientC1
2.0,               ! CoefficientC2
5.5556.,           ! CoefficientC3
-1.0,              ! CoefficientC4
0.,                ! CoefficientC5
0.,                ! Minimum Value of w
38.,               ! Maximum Value of w
0.,                ! Minimum Value of x
1.,                ! Maximum Value of x
10.,               ! Minimum Value of y
38.,               ! Maximum Value of y
1. E-8,            ! Minimum Value of z
8. E-8,            ! Maximum Value of z
0.,                ! Minimum Curve Output
43.;               ! Maximum Curve Output

Curve:QuadLinear,
OptCondEntCurveName, ! Curve Name
12.2711,             ! CoefficientC1
0.80,                ! CoefficientC2
6.6667,              ! CoefficientC3
-0.266,              ! CoefficientC4
-6193484.,           ! CoefficientC5
0.,                  ! Minimum Value of w
38.,                 ! Maximum Value of w
0.,                  ! Minimum Value of x
1.,                  ! Maximum Value of x
10.,                 ! Minimum Value of y
38.,                 ! Maximum Value of y
1. E-8,              ! Minimum Value of z
8. E-8,              ! Maximum Value of z
0.,                  ! Minimum Curve Output
32.;                 ! Maximum Curve Output
```

### Curve:Quadratic

Input for a quadratic curve consists of the curve name, the three coefficients, and the maximum and minimum valid independent variable values. Optional inputs for curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation represented by the quadratic curve is:

<div>\[y = {C_1} + {C_2}*x + {C_3}*{x^2}\]</div>

#### Field: Name

A user assigned unique name for an instance of a quadratic curve. When a curve is used, it is referenced by this name.

#### Field: Coefficient1 Constant

The constant coefficient (C<sub>1</sub>) in the equation.

#### Field: Coefficient2 x

The linear coefficient (C<sub>2</sub>) in the equation.

#### Field: Coefficient3 x\*\*2

The quadratic coefficient (C<sub>3</sub>) in the equation.

#### Field: Minimum Value of x

The minimum allowable value of x. Values of x less than the minimum will be replaced by the minimum.

#### Field: Maximum Value of x

The maximum allowable value of x. Values of x greater than the maximum will be replaced by the maximum.

#### Field: Minimum Curve Output

The minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.

#### Field: Maximum Curve Output

The maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.

#### Field: Input Unit Type for X

This field is used to indicate the kind of units that may be associated with the x values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X and Maximum Value of x. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Temperature

- VolumetricFlow

- MassFlow

- Distance

- Power

#### Field: Output Unit Type

This field is used to indicate the kind of units that may be associated with the output values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Curve Output and Maximum Curve Output. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Capacity

- Power

Following is an example input.

```idf
Curve:Quadratic,
WindACCBFFFF, ! name
-2.277,       ! Coefficient1 Constant
5.2114,       ! Coefficient2 x
-1.9344,      ! Coefficient3 x\*\*2
0.0,          ! Minimum Value of x
1.0;          ! Maximum Value of x
```

### Curve:Cubic

Input for a cubic curve consists of the curve name, the 4 coefficients, and the maximum and minimum valid independent variable values. Optional inputs for curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation represented by the cubic curve is:

<div>\[y = {C_1} + {C_2}*x + {C_3}*{x^2} + {C_4}*{x^3}\]</div>

#### Field: Name

A user assigned unique name for an instance of a cubic curve. When a curve is used, it is referenced by this name.

#### Field: Coefficient1 Constant

The constant coefficient (C<sub>1</sub>) in the equation.

#### Field: Coefficient2 x

The linear coefficient (C<sub>2</sub>) in the equation.

#### Field: Coefficient3 x\*\*2

The quadratic coefficient (C<sub>3</sub>) in the equation.

#### Field: Coefficient4 x\*\*3

The cubic coefficient (C<sub>4</sub>) in the equation.

#### Field: Minimum Value of x

The minimum allowable value of x. Values of x less than the minimum will be replaced by the minimum.

#### Field: Maximum Value of x

The maximum allowable value of x. Values of x greater than the maximum will be replaced by the maximum.

#### Field: Minimum Curve Output

The minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.

#### Field: Maximum Curve Output

The maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.

#### Field: Input Unit Type for X

This field is used to indicate the kind of units that may be associated with the x values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X and Maximum Value of x. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Temperature

- VolumetricFlow

- MassFlow

- Distance

- Power

#### Field: Output Unit Type

This field is used to indicate the kind of units that may be associated with the output values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Curve Output and Maximum Curve Output. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Capacity

- Power

Following is an input example.

```idf
Curve:Cubic,
WindACEIRFPLF, ! name
.00000273404,  ! Coefficient1 Constant
1.05259,       ! Coefficient2 x
-.0552087,     ! Coefficient3 x**2
.00262236,     ! Coefficient4
0.0,           ! min
1.1;           ! max
```

### Curve:Quartic

Input for a Quartic (fourth order polynomial) curve consists of the curve name, the five coefficients, and the maximum and minimum valid independent variable values. Optional inputs for curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation represented by the quartic curve is:

<div>\[y = {C_1} + {C_2}x + {C_3}{x^2} + {C_4}{x^3} + {C_5}{x^4}\]</div>

#### Field: Name

A user assigned unique name for an instance of a Quartic curve. When a curve is used, it is referenced by this name.

#### Field: Coefficient1 Constant

The constant coefficient (C<sub>1</sub>) in the equation.

#### Field: Coefficient2 x

The linear coefficient (C<sub>2</sub>) in the equation.

#### Field: Coefficient3 x\*\*2

The quadratic coefficient (C<sub>3</sub>) in the equation.

#### Field: Coefficient4 x\*\*3

The cubic coefficient (C<sub>4</sub>) in the equation.

#### Field: Coefficient5 x\*\*4

The fourth-order coefficient (C<sub>5</sub>) in the equation.

#### Field: Minimum Value of x

The minimum allowable value of x. Values of x less than the minimum will be replaced by the minimum.

#### Field: Maximum Value of x

The maximum allowable value of x. Values of x greater than the maximum will be replaced by the maximum.

#### Field: Minimum Curve Output

The minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.

#### Field: Maximum Value of x

The maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.

#### Field: Input Unit Type for X

This field is used to indicate the kind of units that may be associated with the x values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X and Maximum Value of x. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Temperature

- VolumetricFlow

- MassFlow

- Distance

- Power

#### Field: Output Unit Type

This field is used to indicate the kind of units that may be associated with the output values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Curve Output and Maximum Curve Output. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Capacity

- Power

Following is an input example.

```idf
   Curve:Quartic,
       BGSeries60,                                 !- y = -611.41x4 + 192.68x3 - 88.843x2 + 4.7634x + 5.5656
       5.5656,                                         !- Constant
       4.7634,                                         !- 1st coefficient
       -88.843,                                       !- 2nd coefficient
       192.68,                                         !- 3rd coefficient
       -611.41,                                       !- 4th coefficient
       0.0,                                               !- Min Phi Value
       0.2412;                                         !- Max Phi Value
```

The following is another example, as might be applied in the Fan:ComponentModel to characterize belt maximum efficiency (using a medium efficiency belt in this case):

```idf
   Curve:Quartic,
       BeltMaxEffMedium,                               ! Curve Name
       -0.09504,                                               ! CoefficientC1
       0.03415,                                                 ! CoefficientC2
       -0.008897,                                             ! CoefficientC3
       0.001159,                                               ! CoefficientC4
       -0.00006132,                                         ! CoefficientC5
       -1.2,                                                       ! Minimum Value of x
       6.2,                                                         ! Maximum Value of x
       -4.6,                                                       ! Minimum Curve Output
       0.;                                                           ! Maximum Curve Output
```


### Curve:Exponent

Input for a exponent curve consists of the curve name, the 3 coefficients, and the maximum and minimum valid independent variable values. Optional inputs for curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation represented by the exponent curve is:

<div>\[y = C1 + C2*{x^{C3}}\]</div>

#### Field: Name

A user assigned unique name for an instance of an exponent curve. When a curve is used, it is referenced by this name.

#### Field: Coefficient1 Constant

The constant coefficient (C<sub>1</sub>) in the equation.

#### Field: Coefficient2 Constant

The linear coefficient (C<sub>2</sub>) in the equation.

#### Field: Coefficient3 Constant

The exponent coefficient (C<sub>3</sub>) in the equation.

#### Field: Minimum Value of x

The minimum allowable value of x. Values of x less than the minimum will be replaced by the minimum.

#### Field: Maximum Value of x

The maximum allowable value of x. Values of x greater than the maximum will be replaced by the maximum.

#### Field: Minimum Curve Output

The minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.

#### Field: Maximum Curve Output

The maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.

#### Field: Input Unit Type for X

This field is used to indicate the kind of units that may be associated with the x values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X and Maximum Value of x. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Temperature

- VolumetricFlow

- MassFlow

- Distance

- Power

#### Field: Output Unit Type

This field is used to indicate the kind of units that may be associated with the output values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Curve Output and Maximum Curve Output. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Capacity

- Power

Following is an input example.

```idf
   Curve:Exponent,
!     Curve = C1 + C2\*x\*\*C3, x = fan speed ratio
       FanPowerExponentCurve, !- Name
       0.0,                                     !- Coefficient1 Constant
       1.0,                                     !- Coefficient2 Constant
       3.0,                                     !- Coefficient3 Constant
       0.0,                                     !- Minimum Value of x
       1.5,                                     !- Maximum Value of x
       0.1,                                     !- Minimum Curve Output
       1.5;                                     !- Maximum Curve Output
```

### Curve:Bicubic

This curve type is a function of two independent variables. Input consists of the curve name, the ten coefficients, and the minimum and maximum values for each of the independent variables. Optional inputs for curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation represented by the bicubic curve is:

<div>\[z = {C_1} + {C_2}*x + {C_3}*{x^2} + {C_4}*y + {C_5}*{y^2} + {C_6}*xy + {C_7}*{x^3} + {C_8}*{y^3} + {C_9}*{x^2}y + {C_{10}}*x{y^2}\]</div>

#### Field: Name

A user assigned unique name for an instance of a bicubic curve. When a curve is used by another object, it is referenced by this name.

#### Field: Coefficient1 Constant

The constant coefficient (C<sub>1</sub>) in the equation.

#### Field: Coefficient2 x

The coefficient C<sub>2</sub> in the equation.

#### Field: Coefficient3 x\*\*2

The coefficient C<sub>3</sub> in the equation.

#### Field: Coefficient4 y

The coefficient C<sub>4</sub> in the equation.

#### Field: Coefficient5 y\*\*2

The coefficient C<sub>5</sub> in the equation.

#### Field: Coefficient6 x\*y

The coefficient C<sub>6</sub> in the equation.

#### Field: Coefficient7 x\*\*3

The coefficient C<sub>7</sub> in the equation.

#### Field: Coefficient8 y\*\*3

The coefficient C<sub>8</sub> in the equation.

#### Field: Coefficient9 x\*\*2\*y

The coefficient C<sub>9</sub> in the equation.

#### Field: Coefficient10 x\*y\*\*2

The coefficient C<sub>10</sub> in the equation.

#### Field: Minimum Value of x

The minimum allowable value of x. Values of x less than this minimum will be replaced by the minimum.

#### Field: Maximum Value of x

The maximum allowable value of x. Values of x greater than this maximum will be replaced by the maximum.

#### Field: Minimum Value of y

The minimum allowable value of y. Values of y less than this minimum will be replaced by the minimum.

#### Field: Maximum Value of y

The maximum allowable value of y. Values of y greater than this maximum will be replaced by the maximum.

#### Field: Minimum Curve Output

The minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.

#### Field: Maximum Curve Output

The maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.

#### Field: Input Unit Type for X

This field is used to indicate the kind of units that may be associated with the x values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X and Maximum Value of x. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Temperature

- VolumetricFlow

- MassFlow

- Power

- Distance

#### Field: Input Unit Type for Y

This field is used to indicate the kind of units that may be associated with the y values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of Y and Maximum Value of Y. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Temperature

- VolumetricFlow

- MassFlow

- Power

- Distance

#### Field: Output Unit Type

This field is used to indicate the kind of units that may be associated with the output values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Curve Output and Maximum Curve Output. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Capacity

- Power

Below is an example input.

```idf
   Curve:Bicubic,
      Main Chiller EIRFPLR,             !- Name
       7.086284E-02,                             !- Coefficient1 Constant
       2.787561E-03,                             !- Coefficient2 x
     -8.917038E-06,                             !- Coefficient3 x\*\*2
       2.309734E-01,                             !- Coefficient4 y
       1.250442E+00,                             !- Coefficient5 y\*\*2
     -2.161029E-03,                             !- Coefficient6 x\*y
       0.000000E+00,                             !- Coefficient7 x\*\*3
     -5.630094E-01,                             !- Coefficient8 y\*\*3
       0.000000E+00,                             !- Coefficient9 x\*\*2\*y
       0.000000E+00,                             !- Coefficient10 x\*y\*\*2
       20.33,                                           !- Minimum Value of x
       35.00,                                           !- Maximum Value of x
       0.25,                                             !- Minimum Value of y
       1.01;                                             !- Maximum Value of y
```


### Curve:Biquadratic

This curve is a function of two independent variables. Input consists of the curve name, the six coefficients, and min and max values for each of the independent variables. Optional inputs for curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation represented by the bicubic curve is:

<div>\[z = {C_1} + {C_2}*x + {C_3}*{x^2} + {C_4}*y + {C_5}*{y^2} + {C_6}*xy\]</div>

#### Field: Name

A user assigned unique name for an instance of a biquadratic curve. When a curve is used, it is referenced by this name.

#### Field: Coefficient1 Constant

The constant coefficient (C<sub>1</sub>) in the equation.

#### Field: Coefficient2 x

The coefficient C<sub>2</sub> in the equation.

#### Field: Coefficient3 x\*\*2

The coefficient C<sub>3</sub> in the equation.

#### Field: Coefficient4 y

The coefficient C<sub>4</sub> in the equation.

#### Field: Coefficient5 y\*\*2

The coefficient C<sub>5</sub> in the equation.

#### Field: Coefficient6 x\*y

The coefficient C<sub>6</sub> in the equation.

#### Field: Minimum Value of x

The minimum allowable value of x. Values of x less than the minimum will be replaced by the minimum.

#### Field: Maximum Value of x

The maximum allowable value of x. Values of x greater than the maximum will be replaced by the maximum.

#### Field: Minimum Value of y

The minimum allowable value of y. Values of y less than the minimum will be replaced by the minimum.

#### Field: Maximum Value of y

The maximum allowable value of y. Values of y greater than the maximum will be replaced by the maximum.

#### Field: Minimum Curve Output

The minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.

#### Field: Maximum Curve Output

The maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.

#### Field: Input Unit Type for X

This field is used to indicate the kind of units that may be associated with the x values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X and Maximum Value of x. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Temperature

- VolumetricFlow

- MassFlow

- Power

- Distance

#### Field: Input Unit Type for Y

This field is used to indicate the kind of units that may be associated with the y values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of Y and Maximum Value of Y. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Temperature

- VolumetricFlow

- MassFlow

- Power

- Distance

#### Field: Output Unit Type

This field is used to indicate the kind of units that may be associated with the output values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Curve Output and Maximum Curve Output. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Capacity

- Power

Below is an example input.

```idf
Curve:Biquadratic,
WindACCoolCapFT, ! name
0.942587793,     ! Coefficient1 Constant
0.009543347,     ! Coefficient2 x
0.000683770,     ! Coefficient3 x\*\*2
-0.011042676,    ! Coefficient4 y
0.000005249,     ! Coefficient5 y\*\*2
-0.000009720,    ! Coefficient6 x\*y
15., 22.,        ! min and max of first independent variable
29., 47.;        ! min and max of second independent variable
```

### Curve:CubicLinear

This curve is a function of two independent variables. Input consists of the curve name, the six coefficients, and min and max values for each of the independent variables. Optional inputs for curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation represented by the cubic linear curve:

<div>\[y = \left( {{C_1} + {C_2}*x + {C_3}*{x^2} + {C_4}*{x^3}} \right) + \left( {{C_5} + {C_6}*x} \right)*y\]</div>

#### Field: Name
A user assigned unique name for an instance of a quadratic-linear curve. When a curve is used, it is referenced by this name.

#### Field: Coefficient1 Constant
The constant coefficient (<span>$C_1$</span>) in the equation.

#### Field: Coefficient2 x
The coefficient <span>$C_2</span> in the equation.

#### Field: Coefficient3 x**2
The coefficient <span>$C_3</span> in the equation.

#### Field: Coefficient4 x**3
The coefficient <span>$C_4</span> in the equation.

#### Field: Coefficient5 y
The coefficient <span>$C_5</span> in the equation.

#### Field: Coefficient6 x*y
The coefficient <span>$C_6</span> in the equation.

#### Field: Minimum Value of x
The minimum allowable value of x. Values of x less than the minimum will be replaced by the minimum.

#### Field: Maximum Value of x
The maximum allowable value of x. Values of x greater than the maximum will be replaced by the maximum.

#### Field: Minimum Value of y
The minimum allowable value of y. Values of y less than the minimum will be replaced by the minimum.

#### Field: Maximum Value of y
The maximum allowable value of y. Values of y greater than the maximum will be replaced by the maximum.

#### Field: Minimum Curve Output
The minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum. 

#### Field: Maximum Curve Output
The maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.

#### Field: Input Unit Type for X
This field is used to indicate the kind of units that may be associated with the x values. The only option at this time is **Dimensionless**.

#### Field: Input Unit Type for Y
This field is used to indicate the kind of units that may be associated with the x values. The only option at this time is **Dimensionless**.

#### Field: Output Unit Type
This field is used to indicate the kind of units that may be associated with the output values. The only option at this time is **Dimensionless**.

An example input for the CubicLinear equation form is shown below. 

```idf
Curve:CubicLinear, 
InsideMeltIceDischarging, !- Name
0.108734675,              !- Coefficient1 Constant
-0.989874286,             !- Coefficient2 x
0.696303562,              !- Coefficient3 x**2
-0.134945307,             !- Coefficient4 x**3
1.724007415,              !- Coefficient5 y
-1.094020457,             !- Coefficient6 y*x
0.25,                     !- Minimum Value of x
1,                        !- Maximum Value of x
0.69,                     !- Minimum Value of y
1.26,                     !- Maximum Value of y
0.0926,                   !- Minimum Curve Output
0.4938,                   !- Maximum Curve Output
Dimensionless,            !- Input Unit Type for X
Dimensionless,            !- Input Unit Type for Y
Dimensionless,            !- Output Unit Type 
```

### Curve:ChillerPartLoadCustom

A custom chiller part-load performance curve is a function of three independent variables, i.e., x, y, and z. Input consists of the curve name, the twelve coefficients, and min and max values for each of the independent variables. Optional inputs for curve minimum and maximum may be used to limit the output of the performance curve. 

The equation represented by the custom curve is:

<div>\[ C_1 + C_2 \cdot x + C_3 \cdot x^2 + C_4 \cdot y + C_5 \cdot y^2 + C_6 \cdot x \cdot y + C_7 \cdot x^3 + C_8 \cdot y^3 + C_9 \cdot x^2 \cdot y + C_{10} \cdot x \cdot y^2 + C_{11} \cdot x^2 \cdot y^2 + C_{12} \cdot z \cdot y^3 \] </div>

where, 

* x represents the normalized fractional lift (the delta of temperature across the leaving condenser water temperature and leaving evaporator water temperature of a chiller).
* y represents the normalized deviation of leaving chilled water temperature from the reference condition.
* z represents the part load ratio.


#### Field: Name

A user assigned unique name for an instance of a biquadratic curve. When a curve is used, it is referenced by this name.

#### Field: Coefficient1 

The constant coefficient (C1) in the equation.

#### Field: Coefficient2 

The coefficient C2 in the equation.

#### Field: Coefficient3

The coefficient C3 in the equation.

#### Field: Coefficient4

The coefficient C4 in the equation.

#### Field: Coefficient5

The coefficient C5 in the equation.

#### Field: Coefficient6

The coefficient C6 in the equation.

#### Field: Coefficient7 

The constant coefficient (C7) in the equation.

#### Field: Coefficient8

The coefficient C8 in the equation.

#### Field: Coefficient9

The coefficient C9 in the equation.

#### Field: Coefficient10

The coefficient C10 in the equation.

#### Field: Coefficient11

The coefficient C11 in the equation.

#### Field: Coefficient12

The coefficient C12 in the equation.

#### Field: Minimum Value of x

The minimum allowable value of x. Values of x less than the minimum will be replaced by the minimum.

#### Field: Maximum Value of x

The maximum allowable value of x. Values of x greater than the maximum will be replaced by the maximum.

#### Field: Minimum Value of y

The minimum allowable value of y. Values of y less than the minimum will be replaced by the minimum.

#### Field: Maximum Value of y

The maximum allowable value of y. Values of y greater than the maximum will be replaced by the maximum.

#### Field: Minimum Value of z

The minimum allowable value of z. Values of y less than the minimum will be replaced by the minimum.

#### Field: Maximum Value of z

The maximum allowable value of z. Values of y greater than the maximum will be replaced by the maximum.

#### Field: Minimum Curve Output

The minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.

#### Field: Maximum Curve Output

The maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.

#### Field: Input Unit Type for x

This field is used to indicate the kind of units that may be associated with the x values. Select Dimensionless.

#### Field: Input Unit Type for y

This field is used to indicate the kind of units that may be associated with the y values. Select Dimensionless.

#### Field: Input Unit Type for z

This field is used to indicate the kind of units that may be associated with the y values. Select Dimensionless.

#### Field: Output Unit Type

This field is used to indicate the kind of units that may be associated with the output values. Select Dimensionless.

Below is an example input: 

```idf
Curve:ChillerPartLoadCustom,
    EIRFPLR,        !- Name  
    0.093291598,        !- Coefficient1 Constant
    -0.234322952,       !- Coefficient2 x
    0.426950368,        !- Coefficient3 x**2
    0.188624721,        !- Coefficient4 y
    -0.608010978,       !- Coefficient5 y**2
    0.992031248,        !- Coefficient6 x*y
    0.000000E+00,       !- Coefficient7 x**3
    0.502338322,        !- Coefficient8 y**3
    0.000000E+00,       !- Coefficient9 x**2*y
    0.000000E+00,       !- Coefficient 10 x*y**2
    -0.360902326,       !- Coefficient 11 x**2*y**2
    -0.097978985,       !- Coefficient 12 z*y**3 
    0.2562,             !- Minimum Value of x
    1.0365,             !- Maximum Value of x
    0.1,                !- Minimum Value of y
    1,                  !- Maximum Value of y
    -0.035,             !- Minimum Value of z
    0.3144,             !- Maximum Value of z
    ,                   !- Minimum Curve Output
    ,                   !- Maximum Curve Output
    Dimensionless,      !- Input Unit Type for x
    Dimensionless,      !- Input Unit Type for y
    Dimensionless,      !- Input Unit Type for z
    Dimensionless;      !- Output Unit Type
```

### Curve:QuadraticLinear

This curve is a function of two independent variables. Input consists of the curve name, the six coefficients, and min and max values for each of the independent variables. Optional inputs for curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation represented by the quadratic linear curve:

<div>\[y = \left( {{C_1} + {C_2}*x + {C_3}*{x^2} + {C_4}*{x^3}} \right) + \left( {{C_4} + {C_5}*x + {C_6}*{x^2}} \right)*y\]</div>

#### Field: Name

A user assigned unique name for an instance of a quadratic-linear curve. When a curve is used, it is referenced by this name.

#### Field: Coefficient1 Constant

The constant coefficient (C<sub>1</sub>) in the equation.

#### Field: Coefficient2 x

The coefficient C<sub>2</sub> in the equation.

#### Field: Coefficient3 x\*\*2

The coefficient C<sub>3</sub> in the equation.

#### Field: Coefficient4 y

The coefficient C<sub>4</sub> in the equation.

#### Field: Coefficient5 x\*y

The coefficient C<sub>5</sub> in the equation.

#### Field: Coefficient6 x\*\*2\*y

The coefficient C<sub>6</sub> in the equation.

#### Field: Minimum Value of x

The minimum allowable value of x. Values of x less than the minimum will be replaced by the minimum.

#### Field: Maximum Value of x

The maximum allowable value of x. Values of x greater than the maximum will be replaced by the maximum.

#### Field: Minimum Value of y

The minimum allowable value of y. Values of y less than the minimum will be replaced by the minimum.

#### Field: Maximum Value of y

The maximum allowable value of y. Values of y greater than the maximum will be replaced by the maximum.

#### Field: Minimum Curve Output

The minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.

#### Field: Maximum Curve Output

The maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.

#### Field: Input Unit Type for X

This field is used to indicate the kind of units that may be associated with the x values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X and Maximum Value of x. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Temperature

- VolumetricFlow

- MassFlow

- Power

- Distance

#### Field: Input Unit Type for Y

This field is used to indicate the kind of units that may be associated with the y values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of Y and Maximum Value of Y. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Temperature

- VolumetricFlow

- MassFlow

- Power

- Distance

#### Field: Output Unit Type

This field is used to indicate the kind of units that may be associated with the output values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Curve Output and Maximum Curve Output. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Capacity

- Power

Below is an example input.

```idf
Curve:QuadraticLinear,
DischargeCurve, !- Curve Name
0.0,            !- Coefficient1 Constant
0.09,           !- Coefficient2 x
-0.15,          !- Coefficient3 x\*\*2
0.612,          !- Coefficient4 y
-0.324,         !- Coefficient5 x\*y
-0.216,         !-Coefficient6 x\*\*2\*y
0.0,            !- Minimum Value of x
1.0,            !- Maximum Value of x
0.0,            !- Minimum Value of y
9.9;            !- Maximum Value of y
```

### Curve:Triquadratic

This curve is a 2<sup>nd</sup> order polynomial function of three variable polynomial independent variables. Input consists of the curve name, the twenty seven coefficients, and min and max values for each of the independent variables. Optional inputs for curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation represented by the triquadratic curve:

<div>\[\begin{array}{l}CurveValue = {A_0} + {A_1}*{x^2} + {A_2}*x + {A_3}*{y^2} + {A_4}*y + {A_5}*{z^2} + {A_6}*z + {A_7}*{x^2}{y^2} + {A_8}*xy + \\\quad \quad \quad \quad \quad {A_9}*x{y^2} + {A_{10}}*{x^2}y + {A_{11}}*{x^2}{z^2} + {A_{12}}*xz + {A_{13}}*x{z^2} + {A_{14}}*{x^2}z + {A_{15}}*{y^2}{z^2} + \\\quad \quad \quad \quad \quad {A_{16}}*yz + {A_{17}}*y{z^2} + {A_{18}}*{y^2}z + {A_{19}}*{x^2}{y^2}{z^2} + {A_{20}}*{x^2}{y^2}z + {A_{21}}{x^2}y{z^2} + {A_{22}}x{y^2}{z^2} + \\\quad \quad \quad \quad \quad {A_{23}}{x^2}yz + {A_{24}}x{y^2}z + {A_{25}}xy{z^2} + {A_{26}}xyz\end{array}\]</div>

#### Field: Coefficient1 Constant

The constant coefficient (A<sub>0</sub>) in the equation.

#### Field: Coefficient2 x\*\*2

The coefficient (A<sub>1</sub>) in the equation.

#### Field: Coefficient3 x

The coefficient (A<sub>2</sub>) in the equation.

#### Field: Coefficient4 y\*\*2

The coefficient (A<sub>3</sub>) in the equation.

#### Field: Coefficient5 y

The coefficient (A<sub>4</sub>) in the equation.

#### Field: Coefficient6 z\*\*2

The coefficient (A<sub>5</sub>) in the equation.

#### Field: Coefficient7 z

The coefficient (A<sub>6</sub>) in the equation.

#### Field: Coefficient8 x\*\*2\*y\*\*2

The coefficient (A<sub>7</sub>) in the equation.

#### Field: Coefficient9 x\*y

The coefficient (A<sub>8</sub>) in the equation.

#### Field: Coefficient10 x\*y\*\*2

The coefficient (A<sub>9</sub>) in the equation.

#### Field: Coefficient11 x\*\*2\*y

The coefficient (A<sub>10</sub>) in the equation.

#### Field: Coefficient12 x\*\*2\*z\*\*2

The coefficient (A<sub>11</sub>) in the equation.

#### Field: Coefficient13 x\*z

The coefficient (A<sub>12</sub>) in the equation.

#### Field: Coefficient14 x\*z\*\*2

The coefficient (A<sub>13</sub>) in the equation.

#### Field: Coefficient15 x\*\*2\*z

The coefficient (A<sub>14</sub>) in the equation.

#### Field: Coefficient16 y\*\*2\*z\*\*2

The coefficient (A<sub>15</sub>) in the equation.

#### Field: Coefficient17 y\*z

The coefficient (A<sub>16</sub>) in the equation.

#### Field: Coefficient18 y\*z\*\*2

The coefficient (A<sub>17</sub>) in the equation.

#### Field: Coefficient19 y\*\*2\*z

The coefficient (A<sub>18</sub>) in the equation.

#### Field: Coefficient20 x\*\*2\*y\*\*2\*z\*\*2

The coefficient (A<sub>19</sub>) in the equation.

#### Field: Coefficient21 x\*\*2\*y\*\*2\*z

The coefficient (A<sub>20</sub>) in the equation.

#### Field: Coefficient22 x\*\*2\*y\*z\*\*2

The coefficient (A<sub>21</sub>) in the equation.

#### Field: Coefficient23 x\*y\*\*2\*z\*\*2

The coefficient (A<sub>22</sub>) in the equation.

#### Field: Coefficient24 x\*\*2\*y\*z

The coefficient (A<sub>23</sub>) in the equation.

#### Field: Coefficient25 x\*y\*\*2\*z

The coefficient (A<sub>24</sub>) in the equation.

#### Field: Coefficient26 x\*y\*z\*\*2

The coefficient (A<sub>25</sub>) in the equation.

#### Field: Coefficient27 x\*y\*z

The coefficient (A<sub>26</sub>) in the equation.

#### Field: Minimum Value of x

The minimum allowable value of x. Values of x less than the minimum will be replaced by the minimum.

#### Field: Maximum Value of x

The maximum allowable value of x. Values of x greater than the maximum will be replaced by the maximum.

#### Field: Minimum Value of y

The minimum allowable value of y. Values of y less than the minimum will be replaced by the minimum.

#### Field: Maximum Value of y

The maximum allowable value of y. Values of y greater than the maximum will be replaced by the maximum.

#### Field: Minimum Value of z

The minimum allowable value of z. Values of z less than the minimum will be replaced by the minimum.

#### Field: Maximum Value of z

The maximum allowable value of z. Values of z greater than the maximum will be replaced by the maximum.

#### Field: Minimum Curve Output

The minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.

#### Field: Maximum Curve Output

The maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.

#### Field: Input Unit Type for X

This field is used to indicate the kind of units that may be associated with the x values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X and Maximum Value of x. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Temperature

- VolumetricFlow

- MassFlow

- Power

- Distance

#### Field: Input Unit Type for Y

This field is used to indicate the kind of units that may be associated with the y values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of Y and Maximum Value of Y. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Temperature

- VolumetricFlow

- MassFlow

- Power

- Distance

#### Field: Input Unit Type for Z

This field is used to indicate the kind of units that may be associated with the z values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of Z and Maximum Value of Z. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Temperature

- VolumetricFlow

- MassFlow

- Power

- Distance

#### Field: Output Unit Type

This field is used to indicate the kind of units that may be associated with the output values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Curve Output and Maximum Curve Output. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Capacity

- Power

### Curve:Functional:PressureDrop

Input for a pressure drop curve consists of the curve name, a varying number of parameters, and the maximum and minimum valid independent variable values. The equation represented by the pressure drop curve is:

<div>\[\Delta P = \left( {K + f\frac{L}{D}} \right)\frac{{\rho {V^2}}}{2}\]</div>

#### Field: Name

A user assigned unique name for an instance of a pressure drop curve. When a curve is used, it is referenced by this name.

#### Field: Diameter

This diameter represents an equivalent diameter for the given branch. This is parameter (D) in the equation, and has units of {m}. Since varying components may be found on the same branch, this value must be selected along with the other inputs in order to provide a proper value of pressure drop. This is used to calculate the velocity in addition to being used directly in the frictional pressure drop calculation.

#### Field: Minor Loss Coefficient

This is the pressure drop coefficient typically applied to components such as fittings and occasionally heat pumps. This is parameter (K) in the equation and is dimensionless. This coefficient is used to describe the amount of dynamic pressure lost during the process. This value may be left blank if the user only wants to account for frictional losses in this branch.

#### Field: Length

This is the length of a pressure drop process in which friction is applied. This is parameter (L) in the equation and has units of {m}. In a pipe, this would be the length of the pipe, however in many cases, pressure drop in other components are applied as an    equivalent length.      This is only required if the user is wanting to perform frictional pressure drop calculations.

#### Field: Roughness

This field represents the first method to simulate frictional losses. This parameter does not appear directly in the equation above, as it is only used to develop the friction factor (f), but the roughness will have units of {m} if entered. If the user enters this roughness value, the pressure system will use it along with an approximation to the Moody chart to estimate the friction factor given the current flow conditions. This allows the friction calculate to be dynamic throughout the simulation.

#### Field: Fixed Friction Factor

This field represents the second method to simulate frictional losses. This is parameter (f) in the equation and is dimensionless. This parameter is a fixed value of friction factor which would override any calculations performed based on roughness, etc. If the user has a known friction factor for a given component, this is where it should be entered.

In the curve outputs for this object:

- Curve Input 1: MassFlow

- Curve Input 2: Density

- Curve Input 3: Velocity

- Curve Output: the resultant value

Following is an input example.

```idf
Curve:Functional:PressureDrop,
   PressureMinorAndFriction,!- Name
   0.05,                                       !- Diameter
   53.8,                                       !- Minor Loss Coefficient
   200,                                         !- Length
   ,                                               !- Roughness
   0.008;                                     !- Fixed Friction Factor
```

### Curve:FanPressureRise

Input for the fan total pressure rise curve consists of the curve name, the four coefficients, and the maximum and minimum valid independent variable values. Optional inputs for the curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation is:

<div>\[\Delta {P_{fan,tot}} = {C_1}*Q_{fan}^2 + {C_2}*Q_{fan}^{} + {C_3}*Q_{fan}^{}*\sqrt {{P_{sm}} - {P_o}}  + {C_4}*\left( {{P_{sm}} - {P_o}} \right)\]</div>

where <span>$\Delta P_{fan,tot}$</span> is the fan total pressure rise (Pa) as a function of volumetric flow through the fan (<span>$Q_{fan}, m^3/s$</span>), duct static pressure set point (<span>$P_{sm}$</span>, Pa), and static pressure surrounding the ducts (<span>$P_o$</span>, Pa). <span>$P_o$</span> is assumed to be zero.

The first term of the curve looks like the common system curve in which the fan pressure rise is proportional to the square of the fan flow, but here it also depends implicitly on supply and return pressure losses, and in part on the fraction of the fan flow that is outdoor air (essentially "leaks" into and out of the return side of the system). Very often it is the only term considered, but that would only be correct with fixed-position dampers, no distribution system leakage, no linear resistance components, and no duct static pressure control.

The second term accounts for significant flow resistances in the system where the pressure difference is linearly proportional to the flow. Some filters and coils in the return may need this term to be adequately described. This term could be ignored if there are no linear components or if their pressure drops are very small compared to the other terms.

The third term, which depends on the fan flow and square root of the supply duct pressure *P<sub>sm</sub>*, accounts in part for leakage from the supply system when damper positions are fixed or are changed independently of static pressure or fan flow. In this case, reducing or eliminating supply leakage results in a different system curve. This, however, might be only a minor    correction    to the simple system curves generally used. The third term is zero when the VAV box dampers are modulated to control flow. Consequently, with variable-position supply dampers, reducing or eliminating supply leakage does not change the system curve.

The last term also accounts in part for leakage from the supply system when damper positions are fixed or are changed independently of static pressure or fan flow. This term indicates that the same fan pressure rise can be achieved by raising the duct pressure and closing dampers. The only change in the system in such a case is that the leakage flow may increase. The coefficient for this term is one when the VAV box dampers are modulated to control flow. In both cases, this term may be the most important    correction    to the simple system curves generally used, especially at low flows.

#### Field: Name

The required user-assigned unique alpha name for an instance of this curve. When a curve of this type is used, it is referenced by this name.

#### Field: Fan Pressure Rise Coefficient1 C1

The required numeric constant coefficient C*<sub>1</sub>* (Pa s<sup>2</sup>/m<sup>6</sup>) in the curve. Must be greater than zero.

#### Field: Fan Pressure Rise Coefficient2 C2

The required numeric constant coefficient C*<sub>2</sub>* (Pa s/m<sup>3</sup>) in the curve*.*

#### Field: Fan Pressure Rise Coefficient3 C3

The required numeric constant coefficient *C<sub>3</sub>* (Pa<sup>0.5</sup> s/m<sup>3</sup>) in the curve*.*

#### Field: Fan Pressure Rise Coefficient4 C4

The required numeric constant coefficient C*<sub>4</sub>* (dimensionless) in the curve*.*

#### Field: Minimum Value of Qfan

The required numeric minimum allowable value of *Q<sub>fan</sub>* (m<sup>3</sup>/s). Values of *Q<sub>fan</sub>* less than the minimum will be replaced within this curve by the minimum.

#### Field: Maximum Value of Qfan

The required numeric maximum allowable value of *Q<sub>fan</sub>* (m<sup>3</sup>/s). Values of *Q<sub>fan</sub>* greater than the maximum will be replaced within this curve by the maximum.

#### Field: Minimum Value of Psm

The required numeric minimum allowable value of *P<sub>sm</sub>* (Pa). Values of *P<sub>sm</sub>* less than the minimum will be replaced within this curve by the minimum.

#### Field: Maximum Value of Psm

The required numeric maximum allowable value of *P<sub>sm</sub>* (Pa). Values of *P<sub>sm</sub>* greater than the maximum will be replaced within this curve by the maximum.

#### Field: Minimum Curve Output

The optional numeric minimum allowable value of the evaluated curve (Pa). Values less than the minimum will be replaced within this curve by the minimum.

#### Field: Maximum Curve Output

The optional numeric maximum allowable value of the evaluated curve (Pa). Values greater than the maximum will be replaced within this curve by the maximum.

The following is an input example describing the fan total pressure rise for a VAV system with a constant non-zero duct static pressure set point (the set point is described separately; see the Curve:Linear object for a related example):

```idf
   Curve:FanPressureRise,
       VSD Example,                   ! Curve Name f = C1*Qfan**2+C2*Qfan+C3*Qfan*(Psm-Po)**0.5+C4*(Psm-Po) with Po=0
       1446.75833497653,         ! CoefficientC1 Alpha [Pa s2/m6]
       0.,                                     ! CoefficientC2 Beta [Pa s/m3]
       0.,                                     ! CoefficientC3 Gamma [Pa0.5 s/m3]
       1.,                                     ! CoefficientC4 Delta [-]
       0.,                                     ! Minimum Value of Qfan [m3/s]
       100.,                                 ! Maximum Value of Qfan [m3/s]
       62.5,                                 ! Minimum Value of Psm [Pa]
       300.,                                 ! Maximum Value of Psm [Pa]
       0.;                                     ! Minimum Curve Output [Pa]
       5000.;                               ! Maximum Curve Output [Pa]
```

### Curve:ExponentialSkewNormal

Input for the exponential-modified skew normal curve consists of the curve name, the four coefficients, and the maximum and minimum valid independent variable values. Optional inputs for the curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation is:

<div>\[y = \frac{{{e^{( - 0.5*Z_1^2)}}[1 + \frac{{{Z_2}}}{{\left| {{Z_2}} \right|}}*erf\left( {\frac{{\left| {{Z_2}} \right|}}{{\sqrt 2 }}} \right)}}{{{e^{( - 0.5*Z_3^2)}}[1 + \frac{{{Z_3}}}{{\left| {{Z_3}} \right|}}*erf\left( {\frac{{\left| {{Z_3}} \right|}}{{\sqrt 2 }}} \right)}}\]</div>

where *Z<sub>1</sub> =* (*x     C<sub>1</sub>*) */ C<sub>2</sub>*; *Z<sub>2</sub> =* [(*exp*<sup>(*C*</sup>*3<sup>\*x</sup>*<sup>)</sup> \* *C<sub>4</sub>\*x*) *- C<sub>1</sub>*] */ C<sub>2</sub>*; *Z<sub>3</sub> = -C<sub>1</sub> / C<sub>2</sub>*

#### Field: Name

The required user-assigned unique alpha name for an instance of this curve. When a curve of this type is used, it is referenced by this name.

#### Field: Coefficient1 C1

The required numeric constant coefficient *C<sub>1</sub>* in the curve.

#### Field: Coefficient2 C2

The required numeric constant coefficient *C<sub>2</sub>* in the curve. Must be non-zero.

#### Field: Coefficient3 C3

The required numeric constant coefficient *C<sub>3</sub>* in the curve.

#### Field: Coefficient4 C4

The required numeric constant coefficient *C<sub>4</sub>* in the curve.

#### Field: Minimum Value of x

The required numeric minimum allowable value of *x*. Values of *x* less than the minimum will be replaced by the minimum.

#### Field: Maximum Value of x

The required numeric maximum allowable value of *x*. Values of *x* greater than the maximum will be replaced by the maximum.

#### Field: Minimum Curve Output

The optional numeric minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.

#### Field: Maximum Curve Output

The optional numeric maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.

#### Field: Input Unit Type for x

This optional field is provided for future purposes so that the IDF Editor could display the appropriate SI or IP units for the Minimum Value of *x* and Maximum Value of *x* (currently dimensionless). At this time, only the **Dimensionless** option is provided so that no unit conversion is used for this curve.

#### Field: Output Unit Type

This optional field is provided for future purposes so that the IDF Editor could display the appropriate SI or IP units for the Minimum Curve Output and Maximum Curve Output (currently dimensionless). At this time, only the **Dimensionless** option is provided so that no unit conversion is used for this curve.

The following are input examples describing the normalized fan efficiency for the normal (non-stall) and stall operating regions of a backward-curved airfoil centrifugal fan:

```idf
   Curve:ExponentialSkewNormal,
       FanEff120CPLANormal,                         ! Curve Name
       0.072613,                                               ! CoefficientC1 Afan
       0.833213,                                               ! CoefficientC2 Bfan
       0.,                                                           ! CoefficientC3 Cfan
       0.013911,                                               ! CoefficientC4 Dfan
       -4.,                                                         ! Minimum Value of x
       5.,                                                           ! Maximum Value of x
       0.1,                                                         ! Minimum Curve Output
       1.;                                                           ! Maximum Curve Output


   Curve:ExponentialSkewNormal,
       FanEff120CPLAStall,                           ! Curve Name
       -1.674931,                                             ! CoefficientC1 Afan
       1.980182,                                               ! CoefficientC2 Bfan
       0.,                                                           ! CoefficientC3 Cfan
       1.844950,                                               ! CoefficientC4 Dfan
       -4.,                                                         ! Minimum Value of x
       5.,                                                           ! Maximum Value of x
       0.1,                                                         ! Minimum Curve Output
       1.;                                                           ! Maximum Curve Output
```


### Curve:Sigmoid

Input for the sigmoid curve consists of the curve name, the five coefficients, and the maximum and minimum valid independent variable values. Optional inputs for the curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation is:

<div>\[y = {C_1} + \frac{{{C_2}}}{{\left( {{{(1 + {e^{\left[ {\frac{{({C_3} - x)}}{{{C_4}}}} \right]}})}^{{C_5}}}} \right)}}\]</div>

#### Field: Name

The required user-assigned unique alpha name for an instance of this curve. When a curve of this type is used, it is referenced by this name.

#### Field: Coefficient1 C1

The required numeric constant coefficient *C<sub>1</sub>* in the equation.

#### Field: Coefficient2 C2

The required numeric constant coefficient *C<sub>2</sub>* in the equation.

#### Field: Coefficient3 C3

The required numeric constant coefficient *C<sub>3</sub>* in the equation.

#### Field: Coefficient4 C4

The required numeric constant coefficient *C<sub>4</sub>* in the equation.

#### Field: Coefficient5 C5

The required numeric constant coefficient *C<sub>5</sub>* in the equation.

#### Field: Minimum Value of x

The required numeric minimum allowable value of *x*. Values of *x* less than the minimum will be replaced by the minimum.

#### Field: Maximum Value of x

The required numeric maximum allowable value of *x*. Values of *x* greater than the maximum will be replaced by the maximum.

#### Field: Minimum Curve Output

The optional numeric minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.

#### Field: Maximum Curve Output

The optional numeric maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.

#### Field: Input Unit Type for x

This optional field is provided for future purposes so that the IDF Editor could display the appropriate SI or IP units for the Minimum Value of *x* and Maximum Value of *x* (currently dimensionless). At this time, only the **Dimensionless** option is provided so that no unit conversion is used for this curve.

#### Field: Output Unit Type

This optional field is provided for future purposes so that the IDF Editor could display the appropriate SI or IP units for the Minimum Curve Output and Maximum Curve Output (currently dimensionless). At this time, only the **Dimensionless** option is provided so that no unit conversion is used for this curve.

The following are input examples describing the normalized dimensionless flow for normal (non-stall) and stall operating regions of a backward-curved airfoil centrifugal fan:

```idf
   Curve:Sigmoid,
       FanDimFlowNormal,                               ! Curve Name
       0.,                                                           ! CoefficientC1 Aspd
       1.001423,                                               ! CoefficientC2 Bspd
       0.123935,                                               ! CoefficientC3 Cspd
       -0.476026,                                             ! CoefficientC4 Dspd
       1.,                                                           ! CoefficientC5 Espd
       -4.,                                                         ! Minimum Value of x
       5.,                                                           ! Maximum Value of x
       0.05,                                                       ! Minimum Curve Output
       1.;                                                           ! Maximum Curve Output

   Curve:Sigmoid,
       FanDimFlowStall,                                 ! Curve Name
       0.,                                                           ! CoefficientC1 Aspd
       5.924993,                                               ! CoefficientC2 Bspd
       -1.91636,                                               ! CoefficientC3 Cspd
       -0.851779,                                             ! CoefficientC4 Dspd
       1.,                                                           ! CoefficientC5 Espd
       -4.,                                                         ! Minimum Value of x
       5.,                                                           ! Maximum Value of x
       0.05,                                                       ! Minimum Curve Output
       1.;                                                           ! Maximum Curve Output
```

### Curve:RectangularHyperbola1

Input for the single rectangular hyperbola type 1 curve consists of the curve name, the three coefficients, and the maximum and minimum valid independent variable values. Optional inputs for the curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation is:

*y =*(*C<sub>1</sub> -\* x*) */* (*C<sub>2</sub>+x*) *+ C<sub>3</sub>*

#### Field: Name

The required user-assigned unique alpha name for an instance of this curve. When a curve of this type is used, it is referenced by this name.

#### Field: Coefficient1 C1

The required numeric constant coefficient *C<sub>1</sub>* in the equation.

#### Field: Coefficient2 C2

The required numeric constant coefficient *C<sub>2</sub>* in the equation.

#### Field: Coefficient3 C3

The required numeric constant coefficient *C<sub>3</sub>* in the equation.

#### Field: Minimum Value of x

The required numeric minimum allowable value of *x*. Values of *x* less than the minimum will be replaced by the minimum.

#### Field: Maximum Value of x

The required numeric maximum allowable value of *x*. Values of *x* greater than the maximum will be replaced by the maximum.

#### Field: Minimum Curve Output

The optional numeric minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.

#### Field: Maximum Curve Output

The optional numeric maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.

#### Field: Input Unit Type for x

This optional field is provided for future purposes so that the IDF Editor could display the appropriate SI or IP units for the Minimum Value of *x* and Maximum Value of *x* (currently dimensionless). At this time, only the **Dimensionless** option is provided so that no unit conversion is used for this curve.

#### Field: Output Unit Type

This optional field is provided for future purposes so that the IDF Editor could display the appropriate SI or IP units for the Minimum Curve Output and Maximum Curve Output (currently dimensionless). At this time, only the **Dimensionless** option is provided so that no unit conversion is used for this curve.

The following is an input example describing the maximum efficiency variation for a    mid- or average-efficiency    type of motor:

```idf
       Curve:RectangularHyperbola1,
       MotorMaxEffAvg,                                   ! Curve Name
       0.29228,                                                 ! CoefficientC1
       3.368739,                                               ! CoefficientC2
       0.762471,                                               ! CoefficientC3
       0.,                                                           ! Minimum Value of x
       7.6,                                                         ! Maximum Value of x
       0.01,                                                       ! Minimum Curve Output
       1.;                                                           ! Maximum Curve Output
```

### Curve:RectangularHyperbola2

Input for the single rectangular hyperbola type 2 curve consists of the curve name, the three coefficients, and the maximum and minimum valid independent variable values. Optional inputs for the curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation is:

*y =*(*C<sub>1</sub> -\* x*) */* (*C<sub>2</sub>+x*) *+ C<sub>3</sub> -\* x*

#### Field: Name

The required user-assigned unique alpha name for an instance of this curve. When a curve of this type is used, it is referenced by this name.

#### Field: Coefficient1 C1

The required numeric constant coefficient *C<sub>1</sub>* in the equation.

#### Field: Coefficient2 C2

The required numeric constant coefficient *C<sub>2</sub>* in the equation.

#### Field: Coefficient3 C3

The required numeric constant coefficient *C<sub>3</sub>* in the equation.

#### Field: Minimum Value of x

The required numeric minimum allowable value of *x*. Values of *x* less than the minimum will be replaced by the minimum.

#### Field: Maximum Value of x

The required numeric maximum allowable value of *x*. Values of *x* greater than the maximum will be replaced by the maximum.

#### Field: Minimum Curve Output

The optional numeric minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.

#### Field: Maximum Curve Output

The optional numeric maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.

#### Field: Input Unit Type for x

This optional field is provided for future purposes so that the IDF Editor could display the appropriate SI or IP units for the Minimum Value of *x* and Maximum Value of *x* (currently dimensionless). At this time, only the **Dimensionless** option is provided so that no unit conversion is used for this curve.

#### Field: Output Unit Type

This optional field is provided for future purposes so that the IDF Editor could display the appropriate SI or IP units for the Minimum Curve Output and Maximum Curve Output (currently dimensionless). At this time, only the **Dimensionless** option is provided so that no unit conversion is used for this curve.

The following are input examples describing part-load efficiency variations for a    medium efficiency    type of V-belt (Regions 1 and 3), for a    mid- or average-efficiency    nominal 25 hp 4-pole motor, and a nominal 30 hp VFD:

```idf
Curve:RectangularHyperbola2,
       BeltPartLoadRegion1,                         ! Curve Name
       0.920797,                                               ! CoefficientC1
       0.0262686,                                             ! CoefficientC2
       0.151594,                                               ! CoefficientC3
       0.,                                                           ! Minimum Value of x
       1.,                                                           ! Maximum Value of x
       0.01,                                                       ! Minimum Curve Output
       1.;                                                           ! Maximum Curve Output

   Curve:RectangularHyperbola2,
       BeltPartLoadRegion3,                         ! Curve Name
       1.037778,                                               ! CoefficientC1
       0.0103068,                                             ! CoefficientC2
       -0.0268146,                                           ! CoefficientC3
       0.,                                                           ! Minimum Value of x
       1.,                                                           ! Maximum Value of x
       0.01,                                                       ! Minimum Curve Output
       1.;                                                           ! Maximum Curve Output

   Curve:RectangularHyperbola2,
       MotorPartLoad,                                     ! Curve Name
       1.137209,                                               ! CoefficientC1
       0.0502359,                                             ! CoefficientC2
       -0.0891503,                                           ! CoefficientC3
       0.,                                                           ! Minimum Value of x
       1.,                                                           ! Maximum Value of x
       0.01,                                                       ! Minimum Curve Output
       1.;                                                           ! Maximum Curve Output

   Curve:RectangularHyperbola2,
       VFDPartLoad,                                         ! Curve Name
       0.987405,                                               ! CoefficientC1
       0.0155361,                                             ! CoefficientC2
       -0.0059365,                                           ! CoefficientC3
       0.,                                                           ! Minimum Value of x
       1.,                                                           ! Maximum Value of x
       0.01,                                                       ! Minimum Curve Output
       1.;                                                           ! Maximum Curve Output
```

### Curve:ExponentialDecay

Input for the exponential decay curve consists of the curve name, the three coefficients, and the maximum and minimum valid independent variable values. Optional inputs for the curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation is:

*y = C<sub>1</sub> + C<sub>2</sub> \* exp*<sup>(*C*</sup>*3<sup>\\ \*x</sup>*<sup>)</sup>

#### Field: Name

The required user-assigned unique alpha name for an instance of this curve. When a curve of this type is used, it is referenced by this name.

#### Field: Coefficient1 C1

The required numeric constant coefficient *C<sub>1</sub>* in the equation.

#### Field: Coefficient2 C2

The required numeric constant coefficient *C<sub>2</sub>* in the equation.

#### Field: Coefficient3 C3

The required numeric constant coefficient *C<sub>3</sub>* in the equation.

#### Field: Minimum Value of x

The required numeric minimum allowable value of *x*. Values of *x* less than the minimum will be replaced by the minimum.

#### Field: Maximum Value of x

The required numeric maximum allowable value of *x*. Values of *x* greater than the maximum will be replaced by the maximum.

#### Field: Minimum Curve Output

The optional numeric minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.

#### Field: Maximum Curve Output

The optional numeric maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.

#### Field: Input Unit Type for x

This optional field is provided for future purposes so that the IDF Editor could display the appropriate SI or IP units for the Minimum Value of *x* and Maximum Value of *x* (currently dimensionless). At this time, only the **Dimensionless** option is provided so that no unit conversion is used for this curve.

#### Field: Output Unit Type

This optional field is provided for future purposes so that the IDF Editor could display the appropriate SI or IP units for the Minimum Curve Output and Maximum Curve Output (currently dimensionless). At this time, only the **Dimensionless** option is provided so that no unit conversion is used for this curve.

The following is an input example describing the part-load efficiency variation for a    medium efficiency    type of V-belt (Region 2):

```idf
Curve:ExponentialDecay,
BeltPartLoadRegion2,                         ! Curve Name
1.011965,                                               ! CoefficientC1
-0.339038,                                             ! CoefficientC2
-3.43626,                                               ! CoefficientC3
0.,                                                           ! Minimum Value of x
1.,                                                           ! Maximum Value of x
0.01,                                                       ! Minimum Curve Output
1.;                                                           ! Maximum Curve Output
```

### Curve:DoubleExponentialDecay

Input for the double exponential decay curve consists of the curve name, the five coefficients, and the maximum and minimum valid independent variable values. Optional inputs for the curve include the minimum and maximum output of the performance curve. The equation is:

<div>\[y = {C_1} + {C_2}{\exp ^{({C_3}x)}} + {C_4}{\exp ^{({C_5}x)}}\]</div>

#### Field: Name

This field indicates the required user-assigned name for an instance of this curve. When a curve of this type is used, it is referenced by this name.

#### Field: Coefficient1 C1

The required numeric constant coefficient C<sub>1</sub> in the equation.

#### Field: Coefficient2 C2

The required numeric constant coefficient C<sub>2</sub> in the equation.

#### Field: Coefficient3 C3

The required numeric constant coefficient C<sub>3</sub> in the equation.

#### Field: Coefficient4 C4

The required numeric constant coefficient C<sub>4</sub> in the equation.

#### Field: Coefficient5 C5

The required numeric constant coefficient C<sub>5</sub> in the equation.

#### Field: Minimum Value of x

The required numeric minimum allowable value of x. Values of x less than the minimum will be replaced by the minimum

#### Field: Maximum Value of x

The required numeric maximum allowable value of x. Values of x greater than the maximum will be replaced by the maximum

#### Field: Minimum Curve Output

The optional numeric minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum

#### Field: Maximum Curve Output

The optional numeric maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum

#### Field: Input Unit Type for x

The optional field is provided for future purposes so that the IDF Editor could display the appropriate SI or IP units for the Minimum and Maximum Value of x. Currently, only Dimensionless option is provided so that no unit conversion is used for this curve

#### Field: Output Unit Type

The optional field is provided for future purposes so that the IDF Editor could display the appropriate SI or IP units for the Minimum and Maximum Curve Ouput. Currently, only Dimensionless option is provided so that no unit conversion is used for this curve.



An example input of the Curve:DoubleExponentialDecay input is:

```idf
   Curve:DoubleExponentialDecay,
       BatteryCycleCurve,         !- Name
       1380,                                   !- Coefficient1 C1
       6834,                                   !- Coefficient2 C2
       -8.75,                                 !- Coefficient3 C3
       6747,                                   !- Coefficient4 C4
       -6.22,                                 !- Coefficient5 C5
       0,                                         !- Minimum Value of x
       1.0;                                     !- Maximum Value of x
```

### Performance Curve Outputs

#### Performance Curve Output Value

The current value of the performance curve. This value is averaged over the time step being reported. Inactive or unused performance curves will show a value of -999 (e.g., equipment is off, a specific performance curve is not required for this aspect of the equipment model at this time step, etc.). This value means that the performance curve was not called during the simulation and, therefore, not evaluated. This inactive state value is only set at the beginning of each environment. When averaging over long periods of time, this inactive state value may skew results. In this case, use a detaled reporting frequency (ref. Output:Variable object) to view results at each HVAC time step.

#### Performance Curve Input Variable 1(-N) Value []

The current value of the nth independent variable passed to the performance curve. The order of the independent variables is in the same order as the model equation represented by this performance curve object. This value is averaged over the time step being reported.

HVAC,Average,Performance Curve Output Value []

HVAC,Average,Performance Curve Input Variable 1 Value []

HVAC,Average,Performance Curve Input Variable 2 Value []

HVAC,Average,Performance Curve Input Variable 3 Value []

Group     Performance Tables
--------------------------

This group of objects consists of tabular data which are used to characterize the performance of HVAC equipment. The use of performance tables eliminate the need to perform a regression analysis to calculate the performance curve equation coefficients. Two performance tables are available to represent any performance curve having one or two independent variables. The tabular data is entered as data pairs and represent each independent variable followed by the table output at that condition. When using these two performance table objects, a regression analysis may be performed during the simulation to create the associated performance curve. The regression analysis is performed when the user requests to evaluate the curve to the limits specified (see Interpolation Method input field). The performance curve that is created is used throughout the simulation and is also written to the eio file when the user sets the diagnostics output flag DisplayAdvancedVariables (ref. Output:Diagnostics, DisplayAdvancedVariables)   This performance curve object may be directly used in future input files. The following descriptions define the input requirements for the performance table objects.

### Table:OneIndependentVariable

Input for the data table consists of a table name, the curve type, the interpolation method, and the data pairs representing the polynomial equation. Optional inputs for minimum and maximum values for the independent variable and curve minimum and maximum may be used to limit the output of the table when evaluating the regression curve (e.g., limit extrapolation). The existing performance curves represented by this table object are:

<div>\[Linear\,\,Curve:\,\,\,Output = {C_1} + {C_2}x\]</div>

<div>\[Quadratic\,\,Curve:\,\,\,Output = {C_1} + {C_2}x + {C_3}{x^2}\]</div>

<div>\[Cubic\,\,Curve:\,\,\,Output = {C_1} + {C_2}x + {C_3}{x^2} + {C_4}{x^3}\]</div>

<div>\[Quartic\,\,Curve:\,\,\,Output = {C_1} + {C_2}x + {C_3}{x^2} + {C_4}{x^3} + {C_5}{x^4}\]</div>

<div>\[Exponent\,\,Curve:\,\,\,Output = {C_1} + {C_2}{x^{{C_3}}}\]</div>

#### Field: Name

A unique user assigned name for an instance of a performance table. When a table is used, it is referenced by this name. The name of this table object may be used anywhere a valid performance curve object is allowed.

#### Field: Curve Type

The form of the polynomial equation used to represent the tabular data. Choices are *Linear*, *Quadratic*, *Cubic*, *Quartic* and *Exponent*. This field is used to determine if this table object is representative of the type of performance table (curve) allowed for a particular application (i.e., if this type of polynomial is allowed to be used as the curve type for other objects). This input infers the polynomial order (or degree). This input also specifies the number of interpolation points if the next field, Interpolation Method is set to LagrangeInterpolationLinearExtrapolation. The number of interpolation points for Linear, Quadratic, Cubic, Quartic, and Exponent are set at 2, 3, 4, 5, and 4, respectively.

#### Field: Interpolation Method

The method used to evaluate the tabular data. Choices are *LinearInterpolationOfTable, LagrangeInterpolationLinearExtrapolation* and *EvaluateCurveToLimits*. When *LinearInterpolationOfTable* is selected, the tabular data is interpolated within the limits of the data set and the following fields are used only within the boundary of the table limits (i.e., are only used to limit interpolation). Extrapolation of the data set is not allowed. When *LagrangeInterpolationLinearExtrapolation* is selected, a polynomial interpolation routine is used within the table boundaries along with linear extrapolation. Given the valid one independent variable equations above, the polynomial order is up to 5<sup>th</sup> order. When *EvaluateCurveToLimits* is selected, the coefficients (i.e., C in the equations above) of the polynomial equation are calculated and used to determine the table output within the limits specified in the following fields. If these fields are not entered, the limits of the tabular data are used. The minimum number of data pairs required for this choice are 2, 3, 4, 5, and 4 data pairs for linear, quadratic, cubic, quartic, and exponent curves, respectively. If insufficient data is provided, the regression analysis is not performed and the simulation reverts to interpolating the tabular data. The performance curve is written to the eio file when the output diagnotics flag DisplayAdvancedVariables is used (ref. Output:Diagnostics, DisplayAdvancedVariables).

#### Field: Minimum Value of X

The minimum allowable value of X. Values of X less than the minimum will be replaced by the minimum. This field can only limit extrapolation when the *Interpolation Method* is selected as *EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation*. This filed can be used to limit interpolation using any *Interpolation Method*. If this field is left blank, the data set determines the limit.

#### Field: Maximum Value of X

The maximum allowable value of X. Values of X greater than the maximum will be replaced by the maximum. This field can only limit extrapolation when the *Interpolation Method* is selected as *EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation*. This filed can be used to limit interpolation using any *Interpolation Method*. If this field is left blank, the data set determines the limit.

#### Field: Minimum Table Output

The minimum allowable value of the table output. Values less than the minimum will be replaced by the minimum. This field can only limit extrapolation when the *Interpolation Method* is selected as *EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation*. This filed can be used to limit interpolation using any *Interpolation Method*. If this field is left blank, the data set determines the limit.

#### Field: Maximum Table Output

The maximum allowable value of the table output. Values greater than the maximum will be replaced by the maximum. This field can only limit extrapolation when the *Interpolation Method* is selected as *EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation*. This filed can be used to limit interpolation using any *Interpolation Method*. If this field is left blank, the data set determines the limit.

#### Field: Input Unit Type for X1

This field is used to indicate the kind of units that may be associated with the x values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X and Maximum Value of X. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Temperature

- VolumetricFlow

- MassFlow

- Distance

- Power

#### Field: Output Unit Type

This field is used to indicate the kind of units that may be associated with the output values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Curve Output and Maximum Curve Output. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Capacity

- Power

#### Field: Normalization Reference

The normalization point for the data set. This field provides a method for automatically normalizing a set of data. Equipment performance data is typically normalized based on a specific operating condition. Both the output values and minimum/maximum curve limits are normalized. This normalization can be performed simply by entering the data at the reference point. If this field is left blank or a 1 is entered, the data set is assumed to be in the correct format.

#### Data Pairs

The following inputs describe the data set. Data pairs are entered as X and Output pairs where X is the independent variable (i.e., x in the equation above) and Output is the dependent variable (i.e., Output in the equation above). Any number of data pairs may be entered, however, a minimum number of data pairs must be entered and depends on the polynomial equation. Linear (1<sup>st</sup> order), Quadratic (2<sup>nd</sup> order), Cubic (3<sup>rd</sup> order), Quartic (4<sup>th</sup> order), and Exponent (nth order) polynomials require a minimum of 2, 3, 4, 5, and 4 data pairs, respectively. This minimum requirement is for performing a regression analysis, not interpolating the tabular data. If a regression analysis is not performed (i.e., only table interpolation is used), these minimum requirements are not enforced. If a regression analysis is performed and these minimum requirements are not met, the simulation will revert to table interpolation. These fields may be repeated as many times as necessary to define the tabular data.

#### Field: X Value \#n

The value of the independent variable n (i.e., independent variable values for data 1 to number of data pairs).

#### Field: Output Value \#n

The value of the dependent variable n (i.e., dependent variable values for data 1 to number of data pairs).

Following is an example input for a Table:OneIndependentVariable object:

```idf
Table:OneIndependentVariable,
WindACCoolCapFFF,             !- Name
Linear,                                 !- Curve Type
EvaluateCurveToLimits,   !- Interpolation Type
0,                                           !- Minimum Value of X1,
1.5,                                       !- Maximum Value of X1,
0.8,                                       !- Minimum Table Output
1.1,                                       !- Maximum Table Output
Dimensionless,                   !- Input Unit Type for X1
Dimensionless,                   !- Output Unit Type
,                                             !- Normalization Point
0,0.8,                                   !- X Value #1, Output Value #1
1.5,1.1;                               !- X Value #2, Output Value #2
```


### Performance Table Outputs

#### Performance Curve Output Value []

The current value of the performance table. Performance curves and tables use the same output variable. This value is averaged over the time step being reported. Inactive or unused performance curves will show a value of -999 (e.g., equipment is off, a specific performance curve is not required for this aspect of the equipment model at this time step, etc.). This value means that the performance curve was not called during the simulation and, therefore, not evaluated. This inactive state value is only set at the beginning of each environment. When averaging over long periods of time, this inactive state value may skew results. In this case, use a detaled reporting frequency (ref. Output:Variable object) to view results at each HVAC time step.

#### Performance Curve Input Variable 1 Value []

The current value of the independent variable passed to the performance curve. This value is averaged over the time step being reported.

HVAC,Average,Performance Curve Output Value []

HVAC,Average,Performance Curve Input Variable 1 Value []

### Table:TwoIndependentVariables

Input for the data table consists of a table name, the curve type, the interpolation method, and the data pairs representing the polynomial equation. Optional inputs for minimum and maximum values for the independent variable, and curve minimum and maximum may be used to limit the output of the table (e.g., limit extrapolation) when evaluating the regression curve instead of the tabular data. The polynomial equations currently represented by this table object are:

<div>\[BiQuadratic\,\,Curve:\,\,\,\,Output = {C_1} + {C_2}x + {C_3}{x^2} + {C_4}y + {C_5}{y^2} + {C_6}xy\]</div>

<div>\[QuadraticLinear\,\,Curve:\,\,\,\,Output = {C_1} + {C_2}x + {C_3}{x^2} + {C_4}y + {C_5}xy + {C_6}{x^2}y\]</div>

#### Field: Name

A unique user assigned name for an instance of a performance table. When a table is used, it is referenced by this name. The name of this table object may be used anywhere a valid performance curve object is allowed.

#### Field: Curve Type

The form of the polynomial equation represented by the entered data. The only valid choices are *BiQuadratic* and *QuadraticLinear*. This field is used to determine if this table object is representative of the type of performance table (curve) allowed for a particular equipment model (i.e., if this type of polynomial is allowed to be used as the curve type for specific input fields). A minimum of 6 data pairs are required when selecting *EvaluateCurveToLimits* in the following field. This input also specifies the number of interpolation points if the next field, Interpolation Method is set to LagrangeInterpolationLinearExtrapolation. The number of interpolation points for BiQuadratic and QuadraticLinear are set at 6.

#### Field: Interpolation Method

The method used to evaluate the tabular data. Choices are *LinearInterpolationOfTable, LagrangeInterpolationLinearExtrapolation,* and *EvaluateCurveToLimits*. When *LinearInterpolationOfTable* is selected, the data entered is evaluated within the limits of the data set and the following fields are used only within the boundary of the table limits (i.e., are only used to limit interpolation). A complete data set is required. For each X variable, entries must include all Y variables and associated curve output (i.e., a complete table, no gaps or missing data). Extrapolation of the data set is not allowed. When Lagrange*InterpolationLinearExtrapolation* is selected, a polynomial interpolation routine is used within the table boundaries along with linear extrapolation. Given the valid equations above, the polynomial order is fixed at 2 which infers that 3 data points will be used for interpolation. When *EvaluateCurveToLimits* is selected, the coefficients (i.e., C in the equations above) of the polynomial equation are calculated and used to determine the table output within the limits specified in the following fields (or the tabular data, whichever provide the larger range). If the following fields are not entered, the limits of the data set are used. A complete table is not required when using this method, however, a minimum number of data is required to perform the regression analysis. The minimum number of data pairs required for this choice is 6 data pairs for both bi-quadratic and quadratic-linear curve types. If insufficient data is provided, the simulation reverts to interpolating the tabular data. The performance curve is written to the eio file when the output diagnotics flag DisplayAdvancedVariables is used (ref. Output:Diagnostics, DisplayAdvancedVariables).

#### Field: Minimum Value of X

The minimum allowable value of X. Values of X less than the minimum will be replaced by the minimum. This field can only limit extrapolation when the *Interpolation Method* is selected as *EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation*. This filed can be used to limit interpolation using any *Interpolation Method*. If this field is left blank, the data set determines the limit.

#### Field: Maximum Value of X

The maximum allowable value of X. Values of X greater than the maximum will be replaced by the maximum. This field can only limit extrapolation when the *Interpolation Method* is selected as *EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation*. This filed can be used to limit interpolation using any *Interpolation Method*. If this field is left blank, the data set determines the limit.

#### Field: Minimum Value of Y

The minimum allowable value of Y. Values of Y less than the minimum will be replaced by the minimum. This field can only limit extrapolation when the *Interpolation Method* is selected as *EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation*. This filed can be used to limit interpolation using any *Interpolation Method*. If this field is left blank, the data set determines the limit.

#### Field: Maximum Value of Y

The maximum allowable value of Y. Values of Y greater than the maximum will be replaced by the maximum. This field can only limit extrapolation when the *Interpolation Method* is selected as *EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation*. This filed can be used to limit interpolation using any *Interpolation Method*. If this field is left blank, the data set determines the limit.

#### Field: Minimum Table Output

The minimum allowable value of the table output. Values less than the minimum will be replaced by the minimum. This field can only limit extrapolation when the *Interpolation Method* is selected as *EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation*. This filed can be used to limit interpolation using any *Interpolation Method*. If this field is left blank, the data set determines the limit.

#### Field: Maximum Table Output

The maximum allowable value of the table output. Values greater than the maximum will be replaced by the maximum. This field can only limit extrapolation when the *Interpolation Method* is selected as *EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation*. This filed can be used to limit interpolation using any *Interpolation Method*. If this field is left blank, the data set determines the limit.

#### Field: Input Unit Type for X

This field is used to indicate the kind of units that may be associated with the X values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X and Maximum Value of X. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Temperature

- VolumetricFlow

- MassFlow

- Distance

- Power

#### Field: Input Unit Type for Y

This field is used to indicate the kind of units that may be associated with the Y values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of Y and Maximum Value of Y. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Temperature

- VolumetricFlow

- MassFlow

- Distance

- Power

#### Field: Output Unit Type

This field is used to indicate the kind of units that may be associated with the output values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Curve Output and Maximum Curve Output. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Capacity

- Power

#### Field: Normalization Reference

The normalization point for the data set. This field provides a method for automatically normalizing a set of data. Equipment performance data is typically normalized based on a specific operating condition. Both the output values and minimum/maximum curve limits are normalized as applicable. This normalization can be performed simply by entering the data at the reference point. If this field is left blank or a 1 is entered, the data set is assumed to be in the correct format.

#### Data Pairs

The following inputs describe the data set. Data pairs are entered as X, Y and Output pairs where X and Y are the independent variables (i.e., x and y in the equations above) and Output is the dependent variable (i.e., Output in the equation above). Any number of data pairs may be entered, however, a minimum number of data pairs must be entered and depends on the polynomial equation. BiQuadratic and QuadraticLinear (2<sup>nd</sup> order with 2 independent variables) require a minimum of 6 data pairs. This minimum requirement is for performing a regression analysis, not interpolating the tabular data. If a regression analysis is not performed (i.e., only table interpolation is used), these minimum requirements are not enforced. If a regression analysis is performed and these minimum requirements are not met, the simulation will revert to table interpolation. These fields may be repeated as many times as necessary to define the tabular data.

#### Field: X Value \#n

The value of the first independent variable n (i.e., first independent variable values for data pair 1 to number of data pairs).

#### Field: Y Value \#n

The value of the second independent variable n (i.e., second independent variable values for data pair 1 to number of data pairs).

#### Field: Output Value \#n

The value of the dependent variable n (i.e., dependent variable values for data pair 1 to number of data pairs).

Following is an example input for a Table:TwoIndependentVariable object:

```idf
Table:TwoIndependentVariables,
CCOOLEIRFT,                         !- Name
BiQuadratic,                       !- Curve Type
EvaluateCurveToLimits,   !- Interpolation Type
5.0,                                       !- Minimum Value of x,
60.0,                                     !- Maximum Value of x,
5.0,                                       !- Minimum Value of y,
70.0,                                     !- Maximum Value of y,
0.01,                                     !- Minimum Table Output
0.5,                                       !- Maximum Table Output
Temperature,                       !- Input Unit Type for x
Temperature,                       !- Input Unit Type for y
Dimensionless,                   !- Output Unit Type
0.258266502,                       !- Normalization Point
17.2222222,18.3333333,0.18275919, !-X Value #1,Y Value #1,Output #1
17.2222222,23.8888889,0.207383768,!-X Value #2,Y Value #2,Output #2
17.2222222,29.4444444,0.237525541,!-X Value #3,Y Value #3,Output #3
17.2222222,35,0.274217751,               !-X Value #4,Y Value #4,Output #4
17.2222222,40.5555556,0.318548624,!-X Value #5,Y Value #5,Output #5
17.2222222,46.1111111,0.374560389,!-X Value #6,Y Value #6,Output #6
19.4444444,18.3333333,0.172982816,!-X Value #7,Y Value #7,Output #7
19.4444444,23.8888889,0.19637691, !-X Value #8,Y Value #8,Output #8
19.4444444,29.4444444,0.224789822,!-X Value #9,Y Value #9,Output #9
19.4444444,35,0.258266502,               !-X Value #10,Y Value #10,Output #10
19.4444444,40.5555556,0.299896794,!-X Value #11,Y Value #11,Output #11
19.4444444,46.1111111,0.351242021,!-X Value #12,Y Value #12,Output #12
21.6666667,18.3333333,0.164081122,!-X Value #13,Y Value #13,Output #13
21.6666667,23.8888889,0.185603303,!-X Value #14,Y Value #14,Output #14
21.6666667,29.4444444,0.211709812,!-X Value #15,Y Value #15,Output #15
21.6666667,35,0.243492052,               !-X Value #16,Y Value #16,Output #16
21.6666667,40.5555556,0.281757875,!-X Value #17,Y Value #17,Output #17
21.6666667,46.1111111,0.331185659;!-X Value #18,Y Value #18,Output #18
```


### Two Independent Variable Performance Table Outputs

#### Performance Curve Output Value []

The current value of the performance table. Performance curves and tables use the same output variable. This value is averaged over the time step being reported. Inactive or unused performance curves will show a value of -999 (e.g., equipment is off, a specific performance curve is not required for this aspect of the equipment model at this time step, etc.). This value means that the performance curve was not called during the simulation and, therefore, not evaluated. This inactive state value is only set at the beginning of each environment. When averaging over long periods of time, this inactive state value may skew results. In this case, use a detaled reporting frequency (ref. Output:Variable object) to view results at each HVAC time step.

#### Performance Curve Input Variable 1 Value []

#### Performance Curve Input Variable 2 Value []

The current value of the first and second independent variable passed to the performance curve. The order of the independent variables is in the same order as the model equation represented by this performance curve object. This value is averaged over the time step being reported.

* HVAC,Average,Performance Curve Output Value []

* HVAC,Average,Performance Curve Input Variable 1 Value []

* HVAC,Average,Performance Curve Input Variable 2 Value []

### Lookup Tables

Lookup tables are useful for determining the results of a nth order polynomial without the need to calculate the polynomial coefficients. The Lagrange method for interpolation is currently the only method available for polynomial interpolation. LinearInterpolationOfTable and EvaluateCurveToLimits may also be used. The multi-variable lookup table can represent from 1 to 5 independent variables and can interpolate these independent variables up to a 4<sup>th</sup> order polynomial. The polynomial order is assumed to be the number of interpolation points (n) minus 1. Polynomial interpolation of tabular data takes place when the values of the independent variables are within the upper table boundary and at least n data points are available when approaching the lower table boundary for any independent variable. When any independent variable value is outside the table limits, linear extrapolation is used to predict the table result and is based on the two nearest data points in the table for that particular independent variable.

### Table:MultiVariableLookup

Input for the multi-variable data table consists of a table name, the interpolation method, the number of points to be used for interpolation, an optional external file name, and, if an external file name is not entered, the tabular data. Optional inputs for minimum and maximum values for the independent variable, and curve minimum and maximum may be used to limit the output of the table (e.g., limit extrapolation).

#### Field: Name

A unique user assigned name for an instance of a lookup table. When a table is used, it is referenced by this name. The name of this table object may be used anywhere a valid performance curve object is allowed.

#### Field: Curve Type

The order of the polynomial used to represent the tabular data. Choices are *Linear*, *Quadratic*, *Cubic*, *Quartic, BiQuadratic, QaudraticLinear, BuCibic*. This field is used to determine if this table object is representative of the type of performance table (curve) allowed for a particular application (i.e., if this type of polynomial is allowed to be used as the curve type for other objects). This input also infers the polynomial order (or degree).

#### Field: Interpolation Method

The method used to evaluate the lookup table. The choices are *LinearInterpolationOfTable, LagrangeInterpolationLinearExtrapolation, and EvaluateCurveToLimits*. . When *LinearInterpolationOfTable* is selected, the data entered is evaluated within the limits of the data set and the minimum/maximum value of x and output inputs are used only within the boundary of the table limits (i.e., are only used to limit interpolation). A complete data set is required. For each X variable, entries must include all Y variables and associated curve output (i.e., a complete table, no gaps or missing data). Extrapolation of the data set is not allowed. When *LagrangeInterpolationLinearExtrapolation* is selected, the lookup table is evaluated using Lagrange   s form of the interpolating polynomial. The order of the polynomial is inferred to be one less than the input in the Number of Interpolation Points field below. When *EvaluateCurveToLimits* is selected, the coefficients (i.e., C in the equation above) of the polynomial equation are calculated and used to determine the table output within the limits specified in the following fields (or the tabular data, whichever provide the larger range). If the minimum/maximum fields below are not entered, the limits of the data set are used. A complete table is not required when using this method, however, a minimum number of data is required to perform the regression analysis. The minimum number of data pairs required for this choice is 6 data pairs for both bi-quadratic and quadratic-linear curve types. If insufficient data is provided, the simulation reverts to interpolating the tabular data. The performance curve is written to the eio file when the output diagnotics flag DisplayAdvancedVariables is used (ref. Output:Diagnostics, DisplayAdvancedVariables). A regression analysis may only be performed on lookup tables with one or two independent variables.

#### Field: Table Data Format

The format specifier which determines the method used to read the lookup table. The only valid choice at this time is *SingleLineIndependentVariableWithMatrix*. When *SingleLineIndependentVariableWithMatrix* is selected, a free format is used as shown below. The format shown below assumes the output values are in ascending order for both independent variables 1 and 2. Tabular data are entered in 3 groups of data, the header, the independent variable values, and the tabular data matrix. A summary of the external file format is shown below.

Key:

* IV = independent variable (i.e., the X1, or X2, etc)

* NIV = number of independent variables (i.e., number of values for X1, or X2, etc.)

* IVV = independent variable value (i.e., the value for X1, or X2, etc.)

* NIV1 = number of values for independent variable \#1 (i.e., X1)

* NIV2 = number of values for independent variable \#2 (i.e., X2)

* NIV3 = number of values for independent variable \#3 (i.e., X3)

* NIV4 = number of values for independent variable \#4 (i.e., X4)

* NIV5 = number of values for independent variable \#5 (i.e., X5)

* OV = output value

```
Header:
Row 1: <NIV>, <NIV1>, <NIV2> (only used if NIV>1), <NIV3> (only used if NIV>2),
<NIV4> (only used if NIV>3), <NIV5> (only used if NIV>4)


Independent Variable Values:
Row 2: <IVV1 to IVVn for IV1> where n = NIV1 (max = 10)
Row 2a (row included only when NIV > 1): IVV1 to IVVn for IV2 where n = NIV2 (max = 10)
Row 2b (row included only when NIV > 2): IVV1 to IVVn for IV3 where n = NIV3 (max = 10)
Row 2c (row included only when NIV > 3): IVV1 to IVVn for IV4 where n = NIV4 (max = 10)
Row 2d (row included only when NIV > 4): IVV1 to IVVn for IV5 where n = NIV5 (max = 10)


Tabular Data Matrix Format (repeat rows 3 and 4(1)     4(m) for each occurrence of a unique data pair for independent variable #3, #4, and #5):


Row 3 (row included only when NIV > 2): IVVn for IV3, IVVn for IV4 (included only when NIV > 3), IVVn for IV5 (included only when NIV > 4), (where n = a unique value for the independent variable)


Row 4(1): OV1/1 to OVn/1 for each value of IV1 where n = NIV1 representing IV2(1)
Row 4(2): OV1/2 to OVn/2 for each value of IV1 where n = NIV1 representing IV2(2)
Row 4(3): OV1/3 to OVn/3 for each value of IV1 where n = NIV1 representing IV2(3)
...
Row 4(m): OV1/m to OVn/m for each value of IV1 where n = NIV1 representing IV2(m) where m = NIV2
```



#### Field: Number of Interpolation Points

This field specifies the number of data points to be used in the lookup table interpolation. The value specified in this field should be 1 greater than the order (or degree) of the polynomial used for interpolation. For example, if 2 is entered here, the polynomial is assumed to be first order where only 2 data points are required to calculate the table solution. If 3 is entered here, the polynomial is assumed to be second order and 3 data points would be required to calculate the table solution. Linear extrapolation is always used when the independent variable values are near the lower edge or outside the range of the table. The interpolation points selected are always the nearest data point greater than the independent variable with 1 or more values less than the independent variable. For example, if 3 interpolation points are used, the data point greater than the independent variable and 2 data points less than the indpenedent variable are used to determine the table solution. If the independent variable exactly equals a table reference point, that value is used as the table solution.

#### Field: External File Name

The name of an external file that represents the tabular data. This file would include all data after the Output Unit Type field below starting with the number of independent variables and continuing until all input and output values have been entered. The tabular data may use either comma, space or tab delimited format. The field should include a full path with file name, for best results. The field must be &lt;= 100 characters. The file name must not include commas or an exclamation point. A relative path or a simple file name should work with version 7.0 or later when using EP-Launch even though EP-Launch uses temporary directories as part of the execution of EnergyPlus. If using RunEPlus.bat to run EnergyPlus from the command line, a relative path or a simple file name may work if RunEPlus.bat is run from the folder that contains EnergyPlus.exe.

#### Field: X1 Sort Order

The choice field specifies the order of the lookup table data for the 1<sup>st</sup> independent variable. Valid choices are *Increasing* or *Decreasing*. If increasing is selected, then the order of the data is from lowest value of the 1<sup>st</sup> independent variable to highest. If decreasing is selected, then the order of the data is from highest value of the 1<sup>st</sup> independent variable to lowest.

#### Field: X2 Sort Order

The choice field specifies the order of the lookup table data for the 2<sup>nd</sup> independent variable. Valid choices are *Increasing* or *Decreasing*. If increasing is selected, then the order of the data is from lowest value of the 2<sup>nd</sup> independent variable to highest. If decreasing is selected, then the order of the data is from highest value of the 2<sup>nd</sup> independent variable to lowest.

#### Field: Minimum Value of X1

The minimum allowable value of X1. Values of X1 less than the minimum will be replaced by the minimum. This field can only limit extrapolation when the *Interpolation Method* is selected as *EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation*. This filed can be used to limit interpolation using any *Interpolation Method.* If this field is left blank, the data set determines the limit.

#### Field: Maximum Value of X1

The maximum allowable value of X1. Values of X1 greater than the maximum will be replaced by the maximum. This field can only limit extrapolation when the *Interpolation Method* is selected as *EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation*. This filed can be used to limit interpolation using any *Interpolation Method.* If this field is left blank, the data set determines the limit.

#### Field: Minimum Value of X2

The minimum allowable value of X2. Values of X2 less than the minimum will be replaced by the minimum. This field can only limit extrapolation when the *Interpolation Method* is selected as *EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation*. This filed can be used to limit interpolation using any *Interpolation Method.* If this field is left blank, the data set determines the limit. This field is only used when the number of independent variables is greater than 1.

#### Field: Maximum Value of X2

The maximum allowable value of X2. Values of X2 greater than the maximum will be replaced by the maximum. This field can only limit extrapolation when the *Interpolation Method* is selected as *EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation*. This filed can be used to limit interpolation using any *Interpolation Method.* If this field is left blank, the data set determines the limit. This field is only used when the number of independent variables is greater than 1.

#### Field: Minimum Value of X3

The minimum allowable value of X3. Values of X3 less than the minimum will be replaced by the minimum. This field can only limit extrapolation when the *Interpolation Method* is selected as *EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation*. This filed can be used to limit interpolation using any *Interpolation Method.* If this field is left blank, the data set determines the limit. This field is only used when the number of independent variables is greater than 2.

#### Field: Maximum Value of X3

The maximum allowable value of X3. Values of X3 greater than the maximum will be replaced by the maximum. This field can only limit extrapolation when the *Interpolation Method* is selected as *EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation*. This filed can be used to limit interpolation using any *Interpolation Method.* If this field is left blank, the data set determines the limit. This field is only used when the number of independent variables is greater than 2.

#### Field: Minimum Value of X4

The minimum allowable value of X4. Values of X4 less than the minimum will be replaced by the minimum. This field can only limit extrapolation when the *Interpolation Method* is selected as *EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation*. This filed can be used to limit interpolation using any *Interpolation Method.* If this field is left blank, the data set determines the limit. This field is only used when the number of independent variables is greater than 3.

#### Field: Maximum Value of X4

The maximum allowable value of X4. Values of X4 greater than the maximum will be replaced by the maximum. This field can only limit extrapolation when the *Interpolation Method* is selected as *EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation*. This filed can be used to limit interpolation using any *Interpolation Method.* If this field is left blank, the data set determines the limit. This field is only used when the number of independent variables is greater than 3.

#### Field: Minimum Value of X5

The minimum allowable value of X5. Values of X5 less than the minimum will be replaced by the minimum. This field can only limit extrapolation when the *Interpolation Method* is selected as *EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation*. This filed can be used to limit interpolation using any *Interpolation Method.* If this field is left blank, the data set determines the limit. This field is only used when the number of independent variables is greater than 4.

#### Field: Maximum Value of X5

The maximum allowable value of X5. Values of X5 greater than the maximum will be replaced by the maximum. This field can only limit extrapolation when the *Interpolation Method* is selected as *EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation*. This filed can be used to limit interpolation using any *Interpolation Method.* If this field is left blank, the data set determines the limit. This field is only used when the number of independent variables is greater than 4.

#### Field: Minimum Curve Output

The minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum. This field can only limit extrapolation when the *Interpolation Method* is selected as *EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation*. This filed can be used to limit interpolation using any *Interpolation Method.* If this field is left blank, the data set determines the limit.

#### Field: Maximum Curve Output

The maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum. This field can only limit extrapolation when the *Interpolation Method* is selected as *EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation*. This filed can be used to limit interpolation using any *Interpolation Method.* If this field is left blank, the data set determines the limit.

#### Field: Input Unit Type for X1

This field is used to indicate the kind of units that may be associated with the X1 values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X1 and Maximum Value of X1. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Temperature

- VolumetricFlow

- MassFlow

- Distance

- Power

#### Field: Input Unit Type for X2

This field is used to indicate the kind of units that may be associated with the X2 values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X2 and Maximum Value of X2. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Temperature

- VolumetricFlow

- MassFlow

- Distance

- Power

#### Field: Input Unit Type for X3

This field is used to indicate the kind of units that may be associated with the X3 values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X3 and Maximum Value of X3. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Temperature

- VolumetricFlow

- MassFlow

- Distance

- Power

#### Field: Input Unit Type for X4

This field is used to indicate the kind of units that may be associated with the X4 values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X4 and Maximum Value of X4. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Temperature

- VolumetricFlow

- MassFlow

- Distance

- Power

#### Field: Input Unit Type for X5

This field is used to indicate the kind of units that may be associated with the X5 values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X5 and Maximum Value of X5. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Temperature

- VolumetricFlow

- MassFlow

- Distance

- Power

#### Field: Output Unit Type

This field is used to indicate the kind of units that may be associated with the output values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Curve Output and Maximum Curve Output. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select **Dimensionless** which will have no unit conversion.

- Dimensionless

- Capacity

- Power

### Data Input Format

The following inputs describe the data set. These values may also be placed in an external file starting with Field \#1. If an external file name is entered above, the following fields are not used. Data are entered in a specific order according to the number and quantity of independent variables. The data input format is described here in 3 groups as Header, Independent Variable Values, and the Tabular Data. The header is always the first line in the data set and represents the number of independent varibles followed by the number of values for each independent variable. The independent variable values are listed next and represent the values of each independent variable on a separate line. These values are only listed once at the top of the data set and are listed in ascending order. The number of independent variables, the first number in the header, specifies how many lines, or rows, make up this section of tabular data. The remaining lines are repeated as many times as necessary to completely describe the tabular data. The values of independent variables 3     n are listed on a single line followed by a matrix of data that represent the table output corresponding to independent variables 1 and 2.

- **Header:**

Line 1: The first number specified is the number of independent variables followed by the number of variables for each independent variable.

- **Independent Variable Values:**

Line 1: the n values for the first independent variable as specified in the header.

Line 2: the n values for the second independent variable as specified in the header if the number of independent variables is greater than 1. This line is not required if the number of independent variables is less than 2.

Line 3: the n values for the third independent variable as specified in the header if the number of independent variables is greater than 2. This line is not required if the number of independent variables is less than 3.

Line 4: the n values for the fourth independent variable as specified in the header if the number of independent variables is greater than 3. This line is not required if the number of independent variables is less than 4.

Line 5: the n values for the fifth independent variable as specified in the header if the number of independent variables is greater than 4. This line is not required if the number of independent variables is less than 5.

- **Tabular Data:**

Line 1: the values of the 3<sup>rd</sup> through nth independent variables

Line 2     m (where m-1 equals the number of variables for the second independent variable): the tabular data corresponding to the 1<sup>st</sup> independent variable (the number of inputs on this line equals the number of values for 1<sup>st</sup> independent variable), the mth values for the 2<sup>nd</sup> independent variable and corresponding to the values for the 3<sup>rd</sup>     nth independent variables (see Line 1 above for Tabular Data).

Three examples are provided here as this can be difficult to describe in text. This example assumes that the table data are listed in ascending order from lowest to highest.

- **One Independent Variable:**

- **Header:**

1, 5, (1 independent variable with 5 values for the single independent variable)

- **Independent Variable Values:**

70, 72, 74, 76, 78, (the five values for the single independent variable, these values are always listed in ascending order)

- **Tabular Data:**

0.1, 0.3, 0.5, 0.7, 0.9; (the table values associated with the independent variable values listed previously     Note: these values may be read in ascending or descending order based on the input in the X1 Sort Order field above). Example: If X1 Sort Order is ascending, 0.1 corresponds to the value of 70 for the first independent variable. If X1 Sort Order is descending, then 0.1 corresponds to the value of 78 for the first independent variable.   The use of ascending order provides a direct correlation to inputs for the Independent Variable Values group above.

- **Two Independent Variables:**

- **Header:**

2, 5, 6, (2 independent variables with 5 and 6 values for the 1<sup>st</sup> and 2<sup>nd</sup> independent variables, respectively)

- **Independent Variable Values:**

70, 72, 74, 76, 78, (the five values for the 1st independent variable, these values are always listed in ascending order)

32, 45, 68, 81, 94, 107, (the six values for the 2nd independent variable, these values are always listed in ascending order)

- **Tabular Data:**

0.1, 0.3, 0.5, 0.7, 0.9, (the first five table values associated with each value of the 1<sup>st</sup> independent variable and the first value (32) of the second independent variable listed previously     Note: these values may be listed in ascending or descending order based on the input in the X1 Sort Order field above. Each of these rows may also be listed in ascending or descending order based on the input in the X2 Sort Order field above).

0.2, 0.4, 0.6, 0.8, 1.0, (the second five table values associated with each value of the 1<sup>st</sup> independent variable and the second value (45) of the second independent variable listed previously).

0.3, 0.5, 0.7, 0.9, 1.1, (the third five table values associated with each value of the 1<sup>st</sup> independent variable and the third value (68) of the second independent variable listed previously).

0.4, 0.6, 0.8, 1.0, 1.2, (the fourth five table values associated with each value of the 1<sup>st</sup> independent variable and the fourth value (81) of the second independent variable listed previously).

0.5, 0.7, 0.9, 1.1, 1.3, (the fifth five table values associated with each value of the 1<sup>st</sup> independent variable and the fifth value (94) of the second independent variable listed previously).

0.6, 0.8, 1.0, 1.2, 1.4; (the sixth five table values associated with each value of the 1<sup>st</sup> independent variable and the sixth value (107) of the second independent variable listed previously).

- **Three Independent Variables:**

- **Header:**

3, 5, 6, 2, (3 independent variables with 5, 6 and 2 values for the 1<sup>st</sup> , 2<sup>nd</sup>, and 3<sup>rd</sup> independent variables)

- **Independent Variable Values:**

70, 72, 74, 76, 78, (the five values for the 1st independent variable, these values are always listed in ascending order)

32, 45, 68, 81, 94, 107, (the six values for the 2nd independent variable, these values are always listed in ascending order)

15.5, 45.5, (the two values for the 3<sup>rd</sup> independent variable, these values are always listed in ascending order)

- **Tabular Data:**

15.5, (the first value for the 3<sup>rd</sup> independent variable     values for the 4<sup>th</sup> and 5<sup>th</sup> independent variable are also listed on this line if they are used)

0.1, 0.3, 0.5, 0.7, 0.9, (the table values associated with each value of the 1<sup>st</sup> independent variable, the first value (32) of the second independent variable, and the first value (15.5) of the 3<sup>rd</sup> independent variable). Note: these values may be listed in ascending or descending order based on the input in the X1 Sort Order field above).

0.2, 0.4, 0.6, 0.8, 1.0, (the table values associated with each value of the 1<sup>st</sup> independent variable, the second value (45) of the second independent variable, and the first value (15.5) of the 3<sup>rd</sup> independent variable).

0.3, 0.5, 0.7, 0.9, 1.1, (the table values associated with each value of the 1<sup>st</sup> independent variable, the third value (68) of the second independent variable, and the first value (15.5) of the 3<sup>rd</sup> independent variable).

0.4, 0.6, 0.8, 1.0, 1.2, (the table values associated with each value of the 1<sup>st</sup> independent variable, the fourth value (81) of the second independent variable, and the first value (15.5) of the 3<sup>rd</sup> independent variable).

0.5, 0.7, 0.9, 1.1, 1.3, (the table values associated with each value of the 1<sup>st</sup> independent variable, the fifth value (94) of the second independent variable, and the first value (15.5) of the 3<sup>rd</sup> independent variable).

0.6, 0.8, 1.0, 1.2, 1.4. (the table values associated with each value of the 1<sup>st</sup> independent variable, the sixth value (107) of the second independent variable, and the first value (15.5) of the 3<sup>rd</sup> independent variable).

45.5, (the second value for the 3<sup>rd</sup> independent variable     values for the 4<sup>th</sup> and 5<sup>th</sup> independent variable are also listed on this line if they are used)

1.1, 1.3, 1.5, 1.7, 1.9, (the table values associated with each value of the 1<sup>st</sup> independent variable, the first value (32) of the second independent variable, and the second value (45.5) of the 3<sup>rd</sup> independent variable).

1.2, 1.4, 1.6, 1.8, 2.0, (the table values associated with each value of the 1<sup>st</sup> independent variable, the second value (45) of the second independent variable, and the second value (45.5) of the 3<sup>rd</sup> independent variable).

1.3, 1.5, 1.7, 1.9, 2.1, (the table values associated with each value of the 1<sup>st</sup> independent variable, the third value (68) of the second independent variable, and the second value (45.5) of the 3<sup>rd</sup> independent variable).

1.4, 1.6, 1.8, 2.0, 2.2, (the table values associated with each value of the 1<sup>st</sup> independent variable, the fourth value (81) of the second independent variable, and the second value (45.5) of the 3<sup>rd</sup> independent variable).

1.5, 1.7, 1.9, 2.1, 2.3, (the table values associated with each value of the 1<sup>st</sup> independent variable, the fifth value (94) of the second independent variable, and the second value (45.5) of the 3<sup>rd</sup> independent variable).

1.6, 1.8, 2.0, 2.2, 2.4. (the table values associated with each value of the 1<sup>st</sup> independent variable, the sixth value (107) of the second independent variable, and the second value (45.5) of the 3<sup>rd</sup> independent variable).

Note: The following fields define the tabular data as described in the previous examples. These field values depend on the number and quantity of independent variables used in the table. The tabular data can be entered in the following fields or entered using an external file. These fields are echoed to the eio file as a check when the output diganostics flag DisplayAdvancedVariables is used (ref. Output:Diagnostics, DisplayAdvancedVariables). The normalization value is not included in the echoed values.

#### Field: Field \#1 (NumberOfIndependentVariables)

The number of independent variables used in the lookup table. This number (n) can range from 1 to 5. The number entered here will define the following n fields as the number of values for these n independent variables. This is the first number in the external file as shown in the previous examples.

#### Field: Field \#2 (NumberOfValuesForIndependentVariable1)

The number of values for the first independent variable. This is the second number in the tabular data and resides on the same line as Field \#1.

#### Field: Field \#3 (DeterminedByPreviousFields)

The value specified in this field is dependent on the number entered in Field \#1. If a 1 is entered in Field \#1, this field represents the first value of the single independent variable. The number of values entered in Field \#3-\#n will be equal to the number entered in Field \#2. Values entered in fields \#3-\#n are always entered in increasing value (ascending order). If a number greater than 1 is entered in Field \#1, this field represents the number of values for the second independent variable.

#### Field: Field \#4

The value specified in this field is dependent on the number entered in Field \#1. If a 1 is entered in Field \#1, this field represents the second value of the single independent variable. The number of values entered in Field \#3-\#n will be equal to the number entered in Field \#2. Values entered in fields \#3-\#n are always entered in increasing value (ascending order). If a 2 is entered in Field \#1, this field represents the first value of the first independent variable. If a number greater than 2 is entered in Field \#1, this field represents the number of values for the third independent variable.

&lt;reduced for brevity&gt;



Following is an example input for a Table:MultiVariableLookup object:

```idf
Table:MultiVariableLookup,
HPACCoolCapFT,                       !- Name
LagrangeinterpolationLinearExtrapolation,   !- Interpolation Method
3,                                               !- Number of Interpolation Points
BiQuadratic,                           !- Interpolation Type
SingleLineIndependentVariableWithMatrix, !- Table Data Format
,                                                 !- External File Name
ASCENDING,                               !- X1 Sort Order
ASCENDING,                               !- X2 Sort Order
24999.9597049817,                 !- Normalization reference
12.77778,                                 !- Minimum Value of X1,
23.88889,                                 !- Maximum Value of X1,
18.0,                                         !- Minimum Value of X2,
46.11111,                                 !- Maximum Value of X2,
,                                                 !- Minimum Value of X3
,                                                 !- Maximum Value of X3
,                                                 !- Minimum Value of X4
,                                                 !- Maximum Value of X4
,                                                 !- Minimum Value of X5
,                                                 !- Maximum Value of X5
,                                                 !- Minimum Table Output
,                                                 !- Maximum Table Output
Temperature,                           !- Input Unit Type for X1
Temperature,                           !- Input Unit Type for X2
,                                                 !- Input Unit Type for X3
,                                                 !- Input Unit Type for X4
,                                                 !- Input Unit Type for X5
Dimensionless,                       !- Output Unit Type
2, 6, 7,
12.77778, 15, 18, 19.44448943, 21, 23.88889,
18, 24, 30, 35, 36, 41, 46.11111,
24421.69383, 25997.3589, 28392.31868, 29655.22876, 31094.97495, 33988.3473,
22779.73113, 24352.1562, 26742.74198, 28003.546, 29441.02425, 32330.1846,
21147.21662, 22716.4017, 25102.61348, 26361.31143, 27796.52175, 30681.4701,
19794.00525, 21360.49033, 23743.0571, 25000, 26433.32038, 29314.75872,
19524.15032, 21090.0954, 23471.93318, 24728.52506, 26161.46745, 29042.2038,
18178.81244, 19742.05753, 22120.2503, 23375.08713, 24806.13958, 27683.36592,
16810.36004, 18370.84513, 20745.3119, 21998.35468, 23427.47518, 26301.11353;
```


### Lookup Table Outputs

#### Performance Curve Output Value []

The current value of the lookup table. Performance curves and tables use the same output variable. This value is averaged over the time step being reported. Inactive or unused performance curves will show a value of -999 (e.g., equipment is off, a specific performance curve is not required for this aspect of the equipment model at this time step, etc.). This value means that the performance curve was not called during the simulation and, therefore, not evaluated. This inactive state value is only set at the beginning of each environment. When averaging over long periods of time, this inactive state value may skew results. In this case, use a detaled reporting frequency (ref. Output:Variable object) to view results at each HVAC time step.

#### Performance Curve Input Variable 1(-N) Value []

The current value of the nth independent variable passed to the performance curve. The order of the independent variables is in the same order as the model equation represented by this performance curve object. This value is averaged over the time step being reported.

HVAC,Average,Performance Curve Output Value []

HVAC,Average,Performance Curve Input Variable 1 Value []

HVAC,Average,Performance Curve Input Variable 2 Value []

HVAC,Average,Performance Curve Input Variable 3 Value []

HVAC,Average,Performance Curve Input Variable 4 Value []

HVAC,Average,Performance Curve Input Variable 5 Value []

Group     Fluid Properties
------------------------

The Fluid Property routines in EnergyPlus have been designed for ease of use and to allow users to add refrigerant and glycol data to the input file without having to make any changes to the program code. Fluid properties are calculated by interpolating the tabulated data in the input file. The main input requirement is that in order to add a new fluid, a user must enter a full set of data. The user may determine the interval between data points according to the desired accuracy and range required. Data for a number of common fluids are available in the required format in a reference dataset so that the user may append this data to their input file. In addition, data for Water, Ethylene Glycol (in various concentrations from 0 to 90%), and Propylene Glycol (in various concentrations from 0 to 90%) are available as default values within EnergyPlus.

Each fluid is categorized as either a    Refrigerant    or    Glycol   . Refrigerant data is further categorized as either saturated or superheated. Saturated refrigerant data is indexed, in the input data, according to pressure and temperature i.e. the specific heat, density, enthalpy in the input data are given for a given combination of pressure and temperature. Saturated refrigerant data is indexed according to pressure and quality. In the case of saturated pressure data only a temperature index is used. Glycol data is indexed in the input data according to temperature and concentration. The input data structure for each property is essentially two-dimensional (a matrix). However, since all fluid loops are assumed to be of constant concentration, EnergyPlus internally will interpolate from input data to data for the actual concentration being used in a particular loop. This reduces internally to a one-dimensional array of data for various properties where temperature is the only variable. This saves time since it reduces all interpolations for glycols to a single dimension.

In most cases there will be combinations of index variable (e.g. some combination of pressure and temperature) at which either no data is available, or the property data is invalid/irrelevant. For example, in the superheated refrigerant data, some combinations of temperature and pressure may correspond to a state in the saturated rather than superheated region. Similarly, in the case of glycols there may be some combinations of temperature and concentration that would correspond to the frozen state. In these cases, and where data is just not available, a zero should be present in the data at these points to indicate an invalid condition. EnergyPlus uses the presence of zeros to detect invalid conditions and give warning messages.

### FluidProperties:Name

The names of each fluid for which property data is given in the user input have to be specified in FluidProperties:Name data objects. If data is to be included for a given fluid, either a refrigerant or a glycol, then its name must be included in the FluidProperties:Name objects.

#### Field: Fluid Name

Each fluid name is a unique identifier that will be used in conjunction with the data statements described later in this section. The fluid name is either referred to by a component (in the case of a Refrigerant) or by another input line (in the case of a Glycol). This list is simply a list of user defined fluids present in the input data file.

#### Field: Fluid Type

Each fluid name must be identified by type - either **Refrigerant** or **Glycol**. This designation determines what type of data EnergyPlus expects for the fluid name. If the fluid name is defined as a Refrigerant, the user must supply valid data for pressure, enthalpy, specific heat, and density in the saturated region and enthalpy and density in the superheated region. If the fluid name is defined as a Glycol, the user must supply valid data for specific heat, conductivity, viscosity, and density at various concentrations (percentage of non-water liquid) and temperatures.

An example of these statements in an input data file is:

```idf
FluidProperties:Name,
   R11,Refrigerant;


FluidProperties:Name,
   R12,Refrigerant;


FluidProperties:Name,
   R22,Refrigerant;


FluidProperties:Name,
   NH3,Refrigerant;


FluidProperties:Name,
   Steam,Refrigerant;


FluidProperties:Name,
  SaltBrine, Glycol;


FluidProperties:Name,
   NewGlycol, Glycol;
```

### FluidProperties:GlycolConcentration

This input syntax is used to specify fluids that will be used with HVAC loops such as plant and condenser loops. It allows the user to define a mixture of water and some other substance and the particular concentration being used. The fluid name will be referred to by the loops or components and thus used to identify which value is valid for a particular fluid at a particular temperature. A series of three inputs is requires for each fluid concentration definition.

#### Field: Name

Each glycol concentration name is a unique identifier that will be used to define a particular combination of water and some other substance (usually another fluid). Other input (such as loop definitions) will refer to this name, linking the other input to the proper fluid definition.

#### Field: Glycol Type

This field refers to the substance that is being mixed with water to create the glycol. The user may either select from the two default fluids (**EthyleneGlycol** or **PropyleneGlycol**) or specify **UserDefinedGlycolType** and use a name in the subsequent field for fluids that have been entered elsewhere in the input file. It should be noted that users must enter a complete definition of new glycols  -including values for conductivity, specific heat, density, and viscosity at various concentrations and temperatures  -in order for them to be used in conjunction with a user defined glycol type.

#### Field: User Defined Glycol Name

This field is the name used elsewhere in a FluidProperties:Name object for defining your own glycol properties. This field is left blank unless you enter **UserDefinedGlycolType** in the previous field.

#### Field: Glycol Concentration

This field allows the user to specify the actual concentration of glycol being used for this particular fluid. A concentration of 0.0 refers to pure water. A concentration of 1.0 would denote 100% of the fluid referenced in the Glycol Name input discussed above. Users should enter this value as a decimal fraction since EnergyPlus will limit the range of valid input values to between 0.0 and 1.0.

An example of this statement in an input data file is:

```idf
FluidProperties:GlycolConcentration,
   EthGly25Percent, EthyleneGlycol, ,0.25;
FluidProperties:GlycolConcentration,
   ProGly40Percent, PropyleneGlycol, ,0.40;
FluidProperties:GlycolConcentration,
   HalfAndHalf, UserDefinedGlycolType, NewBrine, 0.5;
```


### FluidProperties:Temperatures

It is assumed that all fluid properties vary with temperature. A common set of temperatures is required for each set of fluid property data. Fluid property data supplied by the user must correspondingly be given at these temperatures. Since in most cases, refrigerant data can be specified at a common set of temperatures, a single set of    FluidProperties:Temperatures    can be referenced by a number of sets of property data. This provides a more compact input structure and avoids listing the temperatures multiple times. In the case of glycol data the same set of temperatures have to be used for each set of data at a given concentration. Units for the temperatures are degrees Celsius.

#### Field: Name

This field is simply an unique identifier name that is used to cross reference the list of temperatures with a specific list of fluid property data. A single temperature list can be used for more than one thermal property or fluid. For example, the same temperature list can be used for the superheated enthalpy of a refrigerant and the specific heat of a glycol if appropriate.

#### Field(s) 1-250: Temperature

These fields (up to 250) are the temperatures at which the data for the thermal properties are to be expected. Temperatures are assumed to be in ascending order in units of Celsius.

An example of this statement in an input data file is:

```idf
FluidProperties:Temperatures,
           R11Temperatures,
           -70,-65,-60,-55,-50,-45,-40,-35,-30,-25,-20,-15,-10,-5,0,2,4,6,8,10,12,
           14,16,18,20,22,24,26,28,30,32,34,36,38,40,42,44,46,48,50,55,60,65,70,
           75,80,85,90,95,100,105,110,115,120,125,130,135,140,145,150,155,160,
           165,170,175,180,185,190,198;
```


### FluidProperties:Saturated

Refrigerant property data for the saturated region is entered with the following syntax. For each set of property data a unique name, the type of property, phase and the corresponding list of temperatures have to be specified along with the property values.

#### Field: Name

This name identifies the fluid for which data follows in the remaining syntax. This fluid name must also be given in the fluid names list (ref: FluidProperties:Names object) as a **Refrigerant**.

#### Field: Fluid Property Type

This field identifies the fluid property for which data is being entered with this statement. The options for the saturated region are **Enthalpy, Density, SpecificHeat**, and **Pressure**. The units for these properties are J/kg, kg/m<sup>3</sup>, J/kg-K and Pa, respectively.

#### Field: Fluid Phase

In the saturated region, each property has two values: one for the saturated liquid state and one for the saturated gaseous state. Accordingly, the phase for which the saturated property data applies is specified as either **Fluid** or **FluidGas**. Data for each phase are required and are interpolated according to quality. However, in the case of saturated pressure data values for only one phase are required (i.e. can be specified with phase specified as either Fluid or FluidGas, as this is irrelevant).

#### Field: Temperatures Values Name

This name refers to the corresponding list of temperatures (ref: FluidProperties:Temperatures object). Each temperature in the temperature list corresponds to a data item found in the remaining fields of this syntax. The first temperature in the temperature list corresponds to the first fluid property value, the second temperature in the temperature list corresponds to the second fluid property value, etc.

#### Field(s) 1-250: Property Value

These fields (up to 250) are the values of the thermal property specified in the fluid property type field for the phase specified in the fluid phase field. The temperature list specified in the temperature list name field links the data with the corresponding temperatures.

An example of this statement in an input data file is:

```idf
FluidProperties:Saturated,
           R11,Enthalpy,Fluid,R11Temperatures, ! Enthalpy in J/kg
           153580,154600,156310,158580,161300,164380,167740,171330,175100,179020,183060,
           187190,191400,195680,200000,201740,203490,205240,207000,208770,210530,212310,
           214080,215870,217650,219860,221230,223030,224830,226630,228860,230250,232060,
           233860,235700,237520,239350,241180,243010,246350,249450,254080,258730,263480,
           268110,272860,277000,282410,287240,292120,297030,302000,307090,312080,317210,
           322400,327670,333020,338460,344010,349680,355500,361480,367690,374100,381060,
           388850,397280,426300;
```


### FluidProperties:Superheated

The format of the data for the superheated region is similar to that of the saturated region but with the addition of the pressure for which each set of property values applies. A single temperature specification is required for each set of property data at a number of pressures.

#### Field: Fluid Name

This name identifies the fluid for which data follows in the remaining syntax. This fluid name must show up in the fluid names list (ref: FluidProperties:Names object) as a **Refrigerant**.

#### Field: Fluid Property Type

This field identifies the fluid property for which data is being entered with this statement. The options for the superheated region are **Enthalpy** and **Density**. The units for these properties are J/kg and kg/m<sup>3</sup>, respectively.

#### Field: Temperatures Values Name

This name refers to the corresponding list of temperatures (ref: FluidProperties:Temperatures object). Each temperature in the temperature list corresponds to a given property data item at each pressure. The first temperature in the temperature list corresponds to the first fluid property value, the second temperature in the temperature list corresponds to the second fluid property value, etc.

#### Field: Pressure

In the superheated region, each fluid property is indexed according to temperature and pressure. Thus, a pressure must be listed for each set of property values. The units for pressure are Pascals (Pa). Lists of properties are various pressures and temperatures form a two-dimensional table from which EnergyPlus interpolates to find the property value at a specified temperature and pressure.

#### Field(s) 1-250: Property Value

These fields (up to 250) are the values of the thermal property specified in the fluid property type field for the phase specified in the fluid phase field. The temperature list specified in the temperature list name field links the data with the corresponding temperatures.

An example of this statement in an input data file is:

```idf
FluidProperties:Superheated,
       R11,Density,SuperR11Temperatures, ! Density in kg/m^3
       62000., !Pressure = 62000Pa
       0,0,0,0,0,0,0,0.0139,0.0134,0.0129,0.0124,0.012,0.0116,0.0112,0.0109,0.0105,
       0.0102,0.0099,0.0097,0.0094,0.0092,0.0089,0,0,0,0,0,0,0,0,0,0;
```


### Glycol Fluid Types

A full data set for a glycol fluid type in EnergyPlus includes: a temperature list and lists of values for specific heat at a given concentration. Data have to be given for at least two different concentrations. The syntax lines for the property value lists are described below.

### FluidProperties:Concentration

The format of the data for the glycols is similar to that of superheated refrigerants except that data at a number of concentrations is given, rather than pressures. The concentration is listed before the rest of the data and is normalized (i.e. in the range 0.0 to 1.0, rather than a percentage). Note that glycol solutions are assumed to exist in liquid form only in EnergyPlus.

#### Field: Fluid Name

This name identifies the fluid for which data follows in the remaining syntax. This fluid name must show up in the fluid names list (ref: FluidProperties:Names object) as a **Glycol**.. Note that users should not use Water, EthyleneGlycol, or PropyleneGlycol as names since these are default fluids.

#### Field: Fluid Property Type

This field identifies the fluid property for which data is being entered with this statement. The required data for glycols includes **SpecificHeat** with units of J/kg-K, **Density** with units of kg/m<sup>3</sup>, **Conductivity** with units of W/m-K, and **Viscosity** with units of N-s/m<sup>2</sup>.

#### Field: Temperatures Values Name

This name refers to the corresponding list of temperatures (ref: FluidProperties:Temperatures object). Each temperature in the temperature list corresponds to a data item found in the remaining fields of this syntax. The first temperature in the temperature list corresponds to the first fluid property value, the second temperature in the temperature list corresponds to the second fluid property value, etc.

#### Field: Concentration

A concentration must be listed for the values of specific heat that follow. Lists of properties are various concentrations and temperatures form a two-dimensional table from which EnergyPlus interpolates to find the property value at a specified temperature and concentration. Concentrations are specified in a normalized form (i.e. in the range 0.0 to 1.0, rather than a percentage)

#### Field(s) 1-250: Property Value

These fields (up to 250) are the values of the thermal property specified in the fluid property type field for the phase specified in the fluid phase field. The temperature list specified in the temperature list name field links the data with the corresponding temperatures.

An example of this statement in an input data file is:

```idf
FluidProperties:Concentration,
         NewGlycol,SpecificHeat ,GlycolTemperatures, ! Spec. heat in J/kg-K
         0.8, ! Concentration
         2572,2600,2627,2655,2683,2710,2738,2766,2793,2821,2849,2876,2904,2931,2959,
         2987,3014,3042,3070,3097,3125,3153,3180,3208,3236,3263,3291,3319,3346,3374,
         3402,3429,3457;
```


