The *ElectricSteam* humidifier option uses the Humidifier:Steam:Electric object.  The default is *None.*

#### Field: Humidifier Availability Schedule Name

If left blank, the humidifier will be available anytime the system is operating. If a schedule name is specified, it defines when the humidifier is available. The schedule values denote whether the humidifier can run during a given time period. A schedule value of 1.0 indicates that the humidifier can be on during a given time period. A value of zero denotes that the humidifier cannot be used during that time period

#### Field: Humidifier Rated Capacity

Enter the rated moisture output rate in m3/s.  The humidifier does not currently autosize, so the default is very large to allow for adequate capacity.  The default is 0.000001 m3/s.

#### Field: Humidifier Rated Electric Power

Enter the electric power input at the rated capacity moisture output. This field can be autosized. When it is autosized, it is calculated from the rated capacity in kg/s and the enthalpy rise in J/kg of the feed water from a reference temperature of liquid water at 20°C to saturated steam at 100°C.

#### Field: Humidifier Control Zone Name

This field specifies the zone name where the humidistat is located for controlling humidification.

#### Field: Humidifier Setpoint

This field specifies the zone humidistat setpoint for humidification in percent (0 to 100).  The default is 30%.

#### Field: Sizing Option

This field specifies the sizing method for the system supply air flow rate. *Coincident* sizes on the sum of the coincident zone supply air flow rates. *NonCoincident* sizes on sum of the noncoincident zone design supply air flow rates. The default is *NonCoincident*.

#### Field: Return Fan

Enter *Yes* if the system has a return fan. The default is *No*.

#### Field: Return Fan Total Efficiency

Enter the total efficiency of the return fan. This is the ratio of the power delivered to the air to the electrical input power at maximum flow. This is also the product of the fan motor efficiency and fan (impeller) efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The fan efficiency is the power delivered to the air divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. Must be greater than 0 and less than or equal to 1.

#### Field: Return Fan Delta Pressure

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<sup>o</sup> C at sea level, 101325 Pa. The default is 500 Pa.

#### Field: Return Fan Motor efficiency

Enter the shaft power of the return fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.

#### Field: Return Fan Motor in Air Stream Fraction

Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.

#### Field: Return Fan Part-Load Power Coefficients

Select the set of generic pre-defined coefficients to use for the return fan part-load power consumption. This alpha field has the following choices:

- InletVaneDampers

- OutletDampers

- VariableSpeedMotor

- ASHRAE90.1-2004Appendix G

- VariableSpeedMotorPressureReset

The default is *InletVaneDampers*. The resulting power curves are shown in Figure 158. VAV Supply Fan Part-Load Power Coefficient Options (see Supply Fan Part-Load Power Coefficients above). The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table. The *VariableSpeedMotorPressureReset* option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources’: *Design Guidelines: Advanced Variable Air Volume (VAV) Systems* (EDR\_DesignGuidelines\_VAV.pdf).



As shown in an IDF:

  HVACTemplate:System:VAV,

    VAV Sys 1,               !-Name

    FanAvailSched,           !- System Availability Schedule Name

    autosize,                !- Supply Fan Maximum Flow Rate {m3/s}

    autosize,                !- Supply Fan Minimum Flow Rate {m3/s}

    0.7,                     !- Supply Fan Total Efficiency

    600,                     !- Supply Fan Delta Pressure {Pa}

    0.9,                     !- Supply Fan Motor Efficiency

    1,                       !- Supply Fan Motor in Air Stream Fraction

    ChilledWater,            !- Cooling Coil Type

    ,                        !- Cooling Coil Availability Schedule Name

    ,                        !- Cooling Coil Setpoint Schedule Name

    12.8,                    !- Cooling Coil Design Setpoint {C}

    HotWater,                !- Heating Coil Type

    ,                        !- Heating Coil Availability Schedule Name

    ,                        !- Heating Coil Setpoint Schedule Name

    10.0,                    !- Heating Coil Design Setpoint {C}

    0.8,                     !- Gas Heating Coil Efficiency

    0.0,                     !- Gas Heating Coil Parasitic Electric Load {W}

    None,                    !- Preheat Coil Type

    ,                        !- Preheat Coil Availability Schedule Name

    ,                        !- Preheat Coil Setpoint Schedule Name

    ,                        !- Preheat Coil Design Setpoint {C}

    0.8,                     !- Gas Preheat Coil Efficiency

    0.0,                     !- Gas Preheat Coil Parasitic Electric Load {W}

    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}

    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}

    FixedMinimum,            !- Minimum Outdoor Air Control Type

    Min OA Sched,            !- Minimum Outdoor Air Schedule Name

    DifferentialDryBulb,     !- Economizer Type

    NoLockout,               !- Economizer Lockout

    19,                      !- Economizer Upper Temperature Limit {C}

    4,                       !- Economizer Lower Temperature Limit {C}

    ,                        !- Economizer Upper Enthalpy Limit {J/kg}

    ,                    !- Economizer Maximum Limit Dewpoint Temperature {C}

   ,                        !- Supply Plenum Name

    PLENUM-1,                !- Return Plenum Name

    DrawThrough,             !- Supply Fan Placement

    InletVaneDampers,        !- Supply Fan Part-Load Power Coefficients

    CycleOnAnyZoneFansOnly,  !- Night Cycle Control

    ,                        !- Night Cycle Control Zone Name

    None,                    !- Heat Recovery Type

    0.70,                    !- Sensible Heat Recovery Effectiveness

    0.65,                    !- Latent Heat Recovery Effectiveness

    None,                    !- Cooling Coil Setpoint Reset Type

    None,                    !- Heating Coil Setpoint Reset Type

    None,                    !- Dehumidification Control Type

    ,                        !- Dehumidification Control Zone Name

    60.0,                    !- Dehumidification Setpoint {percent}

    None,                    !- Humidifier Type

    ,                        !- Humidifier Availability Schedule Name

    0.000001,                !- Humidifier Rated Capacity {m3/s}

    2690.0,                  !- Humidifier Rated Electric Power {W}

    ,                        !- Humidifier Control Zone Name

    30.0,                    !- Humidifier Setpoint {percent}

    NonCoincident,           !- Sizing Option

    No,                      !- Return Fan

    0.7,                     !- Return Fan Total Efficiency

    500,                     !- Return Fan Delta Pressure {Pa}

    0.9,                     !- Return Fan Motor Efficiency

    1.0,                     !- Return Fan Motor in Air Stream Fraction

    InletVaneDampers;        !- Return Fan Part-Load Power Coefficients

### HVACTemplate:System:PackagedVAV

This object simulates the system portion of a packaged direct-expansion based variable air volume HVAC configuration with several different heating options. Multiple HVACTemplate:Zone:VAV objects are usually specified for each HVACTemplate:System:PackagedVAV object.

#### Field: Name

Enter a name for the HVACTemplate:System:PackagedVAV object. This name is used in the HVACTemplate:Zone:VAV object to reference this system.

#### Field: System Availability Schedule Name

Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. Please note that for this system type, this is a schedule of when the system is providing air flow.

#### Field: Supply Fan Maximum Flow Rate

Enter Autosize to set the system maximum air-flow rate to the sum of the zone air flow rates. If a value is entered here for the maximum air-flow rate, it is the upper limit on system flow, even if the zone level air flow inputs sum to a greater value. This flow rate will *not* be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are m<sup>3</sup>/s. The default is Autosize.

#### Field: Supply Fan Minimum Flow Rate

Enter the minimum supply air volume that may be provided. This field may be set to autosize. The units are in m<sup>3</sup>/s.

#### Field: Supply Fan Placement

Enter the supply fan placement type. This alpha field has two choices, *DrawThrough* or *BlowThrough*. *DrawThrough* models a system where the supply air fan is after the cooling and heating coils. *BlowThrough* models a system where the supply air fan is before the cooling and heating coils. The default is *DrawThrough*.

#### Field: Supply Fan Total Efficiency

Enter the total efficiency of the supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1.  The default is 0.7.

#### Field: Supply Fan Delta Pressure

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<sup>o</sup> C at sea level, 101325 Pa. The default is 1000 Pa.

#### Field: Supply Fan Motor Efficiency

Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater or equal to the Supply Fan Total Efficiency and less than or equal to 1. The default is 0.9.

#### Field: Supply Fan Motor in Air Stream Fraction

Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. The default is 1.0.

#### Field: Cooling Coil Type

The coil types available:

- TwoSpeedDX

- TwoSpeedHumidControlDX

*TwoSpeedDX*  uses the Coil:Cooling:DX:TwoSpeed object.  This is the preferred coil model for most applications.  The *TwoSpeedHumidControlDX*  option uses the Coil:Cooling:DX:TwoStageWithHumidityControlMode object.

#### Field: Cooling Coil Availability Schedule Name

Usually set to blank, which allows the cooling coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when cooling is only available seasonally. A schedule value of one indicates that the cooling coil can be on during a given time period. A value of zero denotes that the cooling coil cannot be used during that time period.

#### Field: Cooling Coil Setpoint Schedule Name

If a constant setpoint for the cooling coil is to be specified, leave this field blank, and the Cooling Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the cooling coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the cooling coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Cooling Coil Setpoint Reset Type is something other than None (see below). The default is None.

#### Field: Cooling Coil Design Setpoint

Enter the cooling supply air temperature in degrees C to be used for sizing the cooling coil and zone supply air flow rates. The default is 12.8C. If no Cooling Coil Setpoint Schedule or Cooling Coil Setpoint Reset Type is specified, this value is used as a constant cooling supply air setpoint temperature.

#### Field: Cooling Coil Gross Rated Total Capacity

Enter Autosize to let the automatic sizing algorithm determine the cooling coil gross rated total capacity based on the maximum cooling loads during the cooling design day. If a value is entered, it represents the full load gross total cooling capacity, including both sensible and latent capacity, in watts of the DX coil unit at rated conditions. For Cooling Coil Type = TwoSpeedDX, the low-speed capacity is assumed to be 0.33 times this value. For Cooling Coil Type = TwoSpeedHumidControlDX, the stage 1 capacity is assumed to be 0.5 times this value. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. Capacity should be the “gross”, i.e., the effect of supply air fan heat is not accounted for. The units are in W. The default is Autosize.

#### Field: Cooling Coil Gross Rated Sensible Heat Ratio

Enter Autosize to allow the sizing algorithm to determine the sensible heat ratio based on the rated capacity and air flow rate. Otherwise, enter the value of the ratio of the gross sensible capacity divided by the gross total cooling capacity of the DX cooling coil at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. Both the sensible and total cooling capacities used to define the Rated Sensible Heat Ratio (SHR) should be “gross”, i.e., the effect of supply air fan heat is not accounted for.  The default is Autosize.

#### Field: Cooling Coil Gross Rated COP

Enter the coefficient of performance defined as the gross cooling coil capacity in watts divided by electrical power input in watts of the DX cooling coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The gross COP should not account for the supply air fan. The default is 3.0.

#### Field: Heating Coil Type

Enter the type of heating used in the unitary system. The choices for this field are

- Electric

- Gas

- HotWater

#### Field: Heating Coil Availability Schedule Name

Usually set to blank, which allows the heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when heating is only available seasonally. The schedule values denote whether the heating coil can run during a given time period. A schedule value of 1.0 indicates that the heating coil can be on during a given time period. A value of zero denotes that the heating coil cannot be used during that time period

#### Field: Heating Coil Setpoint Schedule Name

If a constant setpoint for the heating coil is to be specified, leave this field blank, and the Heating Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the heating coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the heating coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Heating Coil Setpoint Reset Type is something other than None (see below).

#### Field: Heating Coil Design Setpoint

Enter the heating supply air temperature in degrees C to be used for sizing the heating coil and zone supply air flow rates. If no Heating Coil Setpoint Schedule or Heating Coil Setpoint Reset Type is specified, this value is used as a constant heating supply air setpoint temperature.  The default is 10.0C.

#### Field: Heating Coil Capacity

Enter Autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the coil can deliver in Watts.

#### Field: Gas Heating Coil Efficiency

Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default

#### Field: Gas Heating Coil Parasitic Electric Load

Enter the parasitic electric load associated with the gas heating coil operation, such as a combustion fan. The units are in W. The default is 0.0 W.

#### Field: Maximum Outdoor Air Flow Rate

Enter Autosize or a value for the maximum amount of outdoor air flow into the unit when the economizer is operating. Autosize means that 100% of the full supply flow may be taken from outdoor air. If a value is entered, it is used instead of the autosize value. The units are in m3/s. That is, the entered value is used to define the Maximum Outdoor Air Flow Rate for the Controller:OutdoorAir object that will be generated by this template. The default is Autosize.

#### Field: Minimum Outdoor Air Flow Rate

Enter Autosize or the value for the minimum amount of outdoor air that can enter the unit and be distributed to the zones. Usually this is set to autosize and the value is calculated by the outdoor air requirements of each zone. If a value is entered it overrides the outdoor air  specification from the zone level. The units are in m3/s. The default is Autosize. The entered value is used to define the Minimum Outdoor Air Flow Rate for the Controller:OutdoorAir object that will be generated by this template.

#### Field: Minimum Outdoor Air Control Type

Choices for this field are **FixedMinimum** or **ProportionalMinimum**. FixedMinimum means that the minimum outdoor air flow rate is fixed no matter what the actual system flow rate is. ProportionalMinimum means the minimum outdoor air flow rate varies in proportion to the total system air flow rate. The default is ProportionalMinimum.

#### Field: Minimum Outdoor Air Schedule Name

Leave this field blank if you want the minimum outdoor air to be the same for all hours in the entire year. If a schedule name is specified, values are decimal fractions (0.0 – 1.0) that multiply the minimum outdoor air flow rate. This schedule is useful for reducing the outdoor air flow rate to zero during unoccupied or start up hours.

#### Field: Economizer Type

The options for this field are

- ‘FixedDryBulb’

- ‘DifferentialDryBulb’

- ‘FixedEnthalpy’

- ‘DifferentialEnthalpy’

- ‘ElectronicEnthalpy’ (i.e., humidity ratio curve strategy)

- ‘FixedDewPointAndDryBulb’

- ‘DifferentialDryBulbAndEnthalpy’

- ‘NoEconomizer’

Choosing **NoEconomizer** means the economizer will not operate and the outdoor airflow rate will be at the minimum for the entire simulation.

Choosing **FixedDryBulb** means the economizer will set the outdoor airflow rate at minimum if the outdoor air temperature is higher than a specified dry-bulb temperature limit.

Choosing **DifferentialDryBulb** will trigger the outdoor airflow to minimum when the dry-bulb temperature of outdoor air is higher than the dry-bulb temperature of the return air.

**FixedEnthalpy** checks the upper limit of the enthalpy given as a field input against the enthalpy content of outdoor air and will set the outdoor airflow rate to minimum if the latter is greater than the former.

**DifferentialEnthalpy** does the same thing but compares the return air enthalpy with the enthalpy of outdoor air. When the enthalpy of outdoor air is greater than the enthalpy of the return air, the outdoor air flow rate is set to minimum.

Choosing **ElectronicEnthalpy** enables the simulation to calculate the humidity ratio limit of outdoor air based on the dry-bulb temperature of outdoor air and a quadratic/cubic curve, and compare it to the actual outdoor air humidity ratio. If the actual outdoor humidity ratio is greater than the calculated humidity ratio limit, then the outdoor airflow rate is set to minimum.

Choosing **FixedDewPointAndDryBulb** compares both the outdoor dewpoint temperature and the outdoor dry-bulb temperature to their specified high limit values. If either outdoor temperature exceeds the high limit value, the outdoor airflow rate is set to minimum.

Another option **DifferentialDryBulbAndEnthalpy** enables the control strategy to be based on both the **DifferentialDryBulb** and **DifferentialEnthalpy** economizer control strategies.

In addition to all economizer control types listed above, each control type checks for user-entered values for the upper limit of dry-bulb temperature, enthalpy limit, humidity ratio limit and dewpoint limit. The outdoor air flow rate is set to minimum if any of these entered limits are exceeded.

The default for this field is **NoEconomizer**.

#### Field: Economizer Lockout

Enter one of the following choices for this field:

- NoLockout

- LockoutWithHeating

- LockoutWithCompressor

The default value is **NoLockout**. The **LockoutWithHeating** means that if the packaged unit is in heating mode, the economizer is locked out – i.e., the economizer dampers are closed and there is minimum outdoor air flow. **LockoutWithCompressor** means that in addition to locking out the economizer when the unit is in heating mode the economizer is locked out when the DX unit compressor is on. In other words, when the DX coil is off, the economizer must meet the entire cooling load – it isn’t allowed to operate in conjunction with the DX cooling coil. Similarly, when the DX coil is operating, the economizer is not allowed to operate. The **LockoutWithCompressor** option is sometimes called a “nonintegrated” economizer.

#### Field: Economizer Maximum Limit Dry-Bulb Temperature

Input for this field is the outdoor air temperature high limit (ºC) for economizer operation. If the outdoor air temperature is above this limit, the outdoor airflow rate will be set to the minimum. This field is required if Economizer Control Type ‘FixedDryBulb’ or ‘FixedDewPointAndDryBulb’ has been specified. No input (blank) in this field means that there is no outdoor air temperature high limit control.

#### Field: Economizer Maximum Limit Enthalpy

Enter the outdoor air upper enthalpy limit (in J/kg) for economizer operation. If the outdoor air enthalpy is above this value, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air enthalpy limit control.

#### Field: Economizer Maximum Limit Dewpoint Temperature

Input for this field is the outdoor air dewpoint limit (ºC) for economizer operation. If the outdoor air dewpoint temperature is above this value, the outdoor airflow rate will be set to the minimum. This field is required if the Economizer Control Type ‘FixedDewPointAndDryBulb’ has been specified. No input (blank) in this field means that there is no outdoor air dewpoint limit control.

#### Field: Economizer Minimum Limit Dry-Bulb Temperature

Enter the outdoor air temperature low limit (C) for economizer operation. If the outdoor air temperature is below this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature low limit control.

#### Field: Supply Plenum Name

Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This supply plenum serves all zones on this system. If any zone supply plenums have been specified, the outlet from the system supply plenum will flow through the zone supply plenum to the zone terminal unit.

#### Field: Return Plenum Name

Set to blank if no return plenum is to be modeled. If a return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This return plenum serves all zones on this system. If any zone return plenums have been specified, the return air from the zone will flow through the zone return plenum and then into the system return plenum.

#### Field: Supply Fan Part-Load Power Coefficients

Select the set of generic pre-defined coefficients to use for the supply fan part-load power consumption. This alpha field has the following choices:

- InletVaneDampers

- OutletDampers

- VariableSpeedMotor

- ASHRAE90.1-2004Appendix G

- VariableSpeedMotorPressureReset

The default is *InletVaneDampers*. The resulting power curves are shown in Figure 159 below. The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table.  The *VariableSpeedMotorPressureReset* option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources’: *Design Guidelines: Advanced Variable Air Volume (VAV) Systems* (EDR\_DesignGuidelines\_VAV.pdf).

![](InputOutputReference/media/image612.svg)

Figure 159. VAV Supply Fan Part-Load Power Coefficient Options

#### Field: Night Cycle Control

Enter the system behavior during times when the System Availability Schedule is zero (off). The possible inputs are *StayOff*, *CycleOnAny*, *CycleOnControl Zone or CycleOnAnyZoneFansOnly*. *StayOff* means the system will remain off, no matter how hot or cold the zones may be. *CycleOnAny* means that if any zone served by this system has an air temperature outside the cooling or heating set points the central fan will turn on even though the System Availability Schedule indicates the fan is off. *CycleOnControlZone* means the same thing except the availability manager looks at the temperature in only the zone specified in Night Cycle Control Zone Name. *CycleOnAnyZoneFansOnly* is the same as *CycleOnAny* except that only the zone fans are cycled on and the central air handler fan is left off (applicable only if using HVACTemplate:Zone:VAV:FanPowered in one or more zones). The default is *StayOff*.

#### Field: Night Cycle Control Zone Name

For the Night Cycle Control option *Cycle On Control Zone* enter the name of the control zone. For other Night Cycle Control options, this field is ignored.

#### Field: Heat Recovery Type

Enter the type of air-to-air heat recovery which is available between the relief air stream and the outdoor air inlet stream. The choices are:

- None

- Sensible

- Enthalpy

The default is **None***.*

#### Field: Sensible Heat Recovery Effectiveness

Enter the sensible heat recovery effectiveness. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.70.

#### Field: Latent Heat Recovery Effectiveness

Enter the latent heat recovery effectiveness if Heat Recovery Type is *Enthalpy*. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.65.

#### Field: Cooling Coil Setpoint Reset Type

Select the type of automatic reset control for the cooling supply air temperature. The choices are:

- None – no reset, use the Cooling Coil Setpoint Schedule or Cooling Coil Design Setpoint.

- Warmest – reset the cooling supply air temperature to the highest supply air temperature that will meet the cooling requirements of all the zones at the maximum supply air flow rate. The minimum setpoint allowed is the Cooling Coil Design Setpoint. The maximum setpoint allowed is defaulted to the greater of 18C or the Heating Coil Design Setpoint plus 1.0C. (Reference SetpointManager:Warmest)

- OutdoorAirTemperatureReset – reset the cooling supply air temperature based on the following default rules. When the outdoor dry-bulb temperature (ODB) is at or below 15.6C the setpoint isthe Cooling Coil Design Setpoint plus 5.2C. When the ODB is at or above 26.7C the setpoint is the Cooling Coil Design Setpoint. In between, the setpoint is varied linearly. (Reference SetpointManager:OutdoorAirReset)

- WarmestTemperatureFirst – find the highest setpoint temperature that will satisfy all the zone cooling loads at minimum supply air flow rate. If this setpoint temperature is less than the Cooling Coil Design Setpoint, the setpoint temperature is set to the minimum, and the supply air flow rate is increased to meet the loads. This option is appropriate when modeling a single-zone VAV system. The maximum setpoint allowed is defaulted to the greater of 18C or the Heating Coil Design Setpoint plus 1.0C. (Reference SetpointManager:WarmestTemperatureFlow)

The default is *None*.

#### Field: Heating Coil Setpoint Reset Type

Select the type of automatic reset control for the central heating supply air temperature. The choices are:

- None – no reset, use the Heating Coil Setpoint Schedule or Heating Coil Design Setpoint.

- OutdoorAirTemperatureReset – reset the heating supply air temperature based on the following default rules. When the outdoor dry-bulb temperature (ODB) is at or below –6.7C the setpoint is the Heating Coil Design Setpoint. When the ODB is at or above 10.0C the setpoint isthe Heating Coil Design Setpoint minus 5.2C. In between, the setpoint is varied linearly. (Reference SetpointManager:OutdoorAirReset).

The default is *None*.

#### Field: Dehumidification Control Type

There are two dehumidification control type options available:

- None

- CoolReheat

The *CoolReheat* option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so.  Reheat is provided as required by the terminal unit reheat coils if available.

The default is *None* which meets the sensible cooling setpoint only.

#### Field: Dehumidification Control Zone Name

This field specifies the zone name where the humidistat is located for controlling dehumidification.

#### Field: Dehumidification Setpoint

This field specifies the zone humidistat setpoint for dehumidification in percent (0 to 100).  The default is 60%.

#### Field: Humidifier Type

There are two humidifier type options available:

- None

- ElectricSteam

The *ElectricSteam* humidifier option uses the Humidifier:Steam:Electric object.  The default is *None.*

#### Field: Humidifier Availability Schedule Name

If left blank, the humidifier will be available anytime the system is operating. If a schedule name is specified, it defines when the humidifier is available. The schedule values denote whether the humidifier can run during a given time period. A schedule value of 1.0 indicates that the humidifier can be on during a given time period. A value of zero denotes that the humidifier cannot be used during that time period

#### Field: Humidifier Rated Capacity

Enter the rated moisture output rate in m3/s.  The humidifier does not currently autosize, so the default is very large to allow for adequate capacity.  The default is 0.000001 m3/s.

#### Field: Humidifier Rated Electric Power

Enter the electric power input at the rated capacity moisture output. This field can be autosized. When it is autosized, it is calculated from the rated capacity in kg/s and the enthalpy rise in J/kg of the feed water from a reference temperature of liquid water at 20°C to saturated steam at 100°C.

#### Field: Humidifier Control Zone Name

This field specifies the zone name where the humidistat is located for controlling humidification.

#### Field: Humidifier Setpoint

This field specifies the zone humidistat setpoint for humidification in percent (0 to 100).  The default is 30%.

#### Field: Sizing Option

This field specifies the sizing method for the system supply air flow rate. *Coincident* sizes on the sum of the coincident zone supply air flow rates. *NonCoincident* sizes on sum of the noncoincident zone design supply air flow rates. The default is *NonCoincident*.

#### Field: Return Fan

Enter *Yes* if the system has a return fan. The default is *No*.

#### Field: Return Fan Total Efficiency

Enter the total efficiency of the return fan. This is the ratio of the power delivered to the air to the electrical input power at maximum flow. This is also the product of the fan motor efficiency and fan (impeller) efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The fan efficiency is the power delivered to the air divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. Must be greater than 0 and less than or equal to 1.

#### Field: Return Fan Delta Pressure

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<sup>o</sup> C at sea level, 101325 Pa. The default is 500 Pa.

#### Field: Return Fan Motor efficiency

Enter the shaft power of the return fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.

#### Field: Return Fan Motor in Air Stream Fraction

Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.

#### Field: Return Fan Part-Load Power Coefficients

Select the set of generic pre-defined coefficients to use for the return fan part-load power consumption. This alpha field has the following choices:

- InletVaneDampers

- OutletDampers

- VariableSpeedMotor

- ASHRAE90.1-2004Appendix G

- VariableSpeedMotorPressureReset

The default is *InletVaneDampers*. The resulting power curves are shown in Figure 158. VAV Supply Fan Part-Load Power Coefficient Options (see Supply Fan Part-Load Power Coefficients above). The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table. The *VariableSpeedMotorPressureReset* option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources’: *Design Guidelines: Advanced Variable Air Volume (VAV) Systems* (EDR\_DesignGuidelines\_VAV.pdf).



As shown in an IDF:

HVACTemplate:System:PackagedVAV,

    DXVAV Sys 1,             !-Name

    FanAvailSched,           !- System Availability Schedule Name

    autosize,                !- Supply Fan Maximum Flow Rate {m3/s}

    autosize,                !- Supply Fan Minimum Flow Rate {m3/s}

    DrawThrough,             !- Supply Fan Placement

    0.7,                     !- Supply Fan Total Efficiency

    1000,                    !- Supply Fan Delta Pressure {Pa}

    0.9,                     !- Supply Fan Motor Efficiency

    1,                       !- Supply Fan Motor in Air Stream Fraction

    TwoSpeedDX,              !- Cooling Coil Type

    ,                        !- Cooling Coil Availability Schedule Name

    ,                        !- Cooling Coil Setpoint Schedule Name

    12.8,                    !- Cooling Coil Design Setpoint {C}

    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}

    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio

    3,                       !- Cooling Coil Gross Rated COP

    Gas,                     !- Heating Coil Type

    ,                        !- Heating Coil Availability Schedule Name

    ,                        !- Heating Coil Setpoint Schedule Name

    10,                      !- Heating Coil Design Setpoint {C}

    autosize,                !- Heating Coil Capacity {W}

    0.8,                     !- Gas Heating Coil Efficiency

    ,                        !- Gas Heating Coil Parasitic Electric Load {W}

    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}

    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}

    ProportionalMinimum,     !- Minimum Outdoor Air Control Type

    Min OA Sched,            !- Minimum Outdoor Air Schedule Name

    DifferentialDryBulb,     !- Economizer Type

    NoLockout,               !- Economizer Lockout

    19,                  !- Economizer Maximum Limit Dry-Bulb Temperature {C}

    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}

    ,                    !- Economizer Maximum Limit Dewpoint Temperature {C}

    4,                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}

    ,                        !- Supply Plenum Name

    PLENUM-1,                !- Return Plenum Name

    InletVaneDampers,        !- Supply Fan Part-Load Power Coefficients

    CycleOnAny,              !- Night Cycle Control

    ,                        !- Night Cycle Control Zone Name

    None,                    !- Heat Recovery Type

    0.7,                     !- Sensible Heat Recovery Effectiveness

    0.65,                    !- Latent Heat Recovery Effectiveness

    None,                    !- Cooling Coil Setpoint Reset Type

    None,                    !- Heating Coil Setpoint Reset Type

    None,                    !- Dehumidification Control Type

    ,                        !- Dehumidification Control Zone Name

    60,                      !- Dehumidification Setpoint {percent}

    None,                    !- Humidifier Type

   ,                        !- Humidifier Availability Schedule Name

    0.000001,                !- Humidifier Rated Capacity {m3/s}

    2690,                    !- Humidifier Rated Electric Power {W}

    ,                        !- Humidifier Control Zone Name

    30,                      !- Humidifier Setpoint {percent}

    NonCoincident,           !- Sizing Option

    No,                      !- Return Fan

    0.7,                     !- Return Fan Total Efficiency

    500,                     !- Return Fan Delta Pressure {Pa}

    0.9,                     !- Return Fan Motor Efficiency

    1.0,                     !- Return Fan Motor in Air Stream Fraction

    InletVaneDampers;        !- Return Fan Part-Load Power Coefficients

### HVACTemplate:System:ConstantVolume

This object simulates the system portion of a constant air volume HVAC configuration with option chilled water cooling and several different heating options. One or more  HVACTemplate:Zone:ConstantVolume objects are specified for each zone served by the HVACTemplate:System:ConstantVolume object.

#### Field: Name

Enter a name for the HVACTemplate:System:ConstantVolume object. This name is used in the HVACTemplate:Zone:ConstantVolume object to reference this system.

#### Field: System Availability Schedule Name

Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. Please note that for this system type, this is a schedule of when the system is providing air flow.

#### Field: Supply Fan Maximum Flow Rate

Enter Autosize to set the system maximum air-flow rate to the sum of the zone air flow rates. If a value is entered here for the maximum air-flow rate, it is the upper limit on system flow, even if the zone level air flow inputs sum to a greater value. This flow rate will *not* be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are m<sup>3</sup>/s.

#### Field: Supply Fan Total Efficiency

Enter the total efficiency of the supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.

#### Field: Supply Fan Delta Pressure

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<sup>o</sup> C at sea level, 101325 Pa. The default is 600 Pa.

#### Field: Supply Fan Motor Efficiency

Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.

#### Field: Supply Fan Motor in Air Stream Fraction

Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.

#### Field: Supply Fan Placement

Enter the supply fan placement type. This alpha field has two choices, *DrawThrough* or *BlowThrough*. *DrawThrough* models a system where the supply air fan is after the cooling and heating coils. *BlowThrough* models a system where the supply air fan is before the cooling and heating coils. The default is *Draw Through*.

#### Field: Cooling Coil Type

There are two coil types available:

- ChilledWater

- ChilledWaterDetailedFlatModel

- HeatExchangerAssistedChilledWater

- None

*ChilledWater* uses the COIL:Cooling:Water object with the DetailedAnalysis option.  This is the preferred coil model for most applications.  *ChilledWaterDetailedFlatModel* uses the Coil:Cooling:Water:DetailedGeometry object.  This option is available for special applications.  *HeatExchangerAssistedChilledWater* uses the CoilSystem:Cooling:Water:HeatExchangerAssisted, HeatExchanger:AirToAir:SensibleAndLatent, and Coil:Cooling:Water objects. The default is *ChilledWater*.

#### Field: Cooling Coil Availability Schedule Name

Usually set to blank, which allows the cooling coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when cooling is only available seasonally. A schedule value of 1 indicates that the cooling coil can be on during a given time period. A value of 0 denotes that the cooling coil cannot be used during that time period.

#### Field: Cooling Coil Setpoint Control Type

Specifies the cooling coil setpoint control type:

- FixedSetpoint - uses the Cooling Coil Design Setpoint as the supply air setpoint.

- Scheduled - uses the Cooling Coil Design Setpoint as the supply air setpoint.

- OutdoorAirTemperatureReset - varies the supply air setpoint based on the values entered for Cooling Coil Setpoint at Outdoor Dry-Bulb Low, Cooling Coil Reset Outdoor Dry-Bulb Low, Cooling Coil Setpoint at Outdoor Dry-Bulb High, and Cooling Coil Reset Outdoor Dry-Bulb High.

- Warmest – resets the cooling supply air temperature to the highest supply air temperature that will meet the cooling requirements of all the zones. The minimum setpoint allowed is the Cooling Coil Design Setpoint. The maximum setpoint allowed is defaulted to the greater of 18C or the Heating Coil Design Setpoint plus 1.0C. (Reference SetpointManager:Warmest)

- ControlZone – controls the supply air temperature to meet the current cooling load for the zone specified as the Cooling Coil Control Zone Name (below). The minimum setpoint is the Cooling Coil Design Setpoint. The maximum setpoint allowed is defaulted to the greater of 18C or the Heating Coil Design Setpoint plus 1.0C. (Reference SetpointManager:SingleZone:Cooling)

The default is *FixedSetpoint*.

NOTE: The user must ensure that the cooling coil and heating coil setpoints do not overlap to avoid unwanted simultaneous heating and cooling. The simulation will not check this automatically. It is recommended that the cooling setpoint always be at least 0.1C higher than the heating coil setpoint.

#### Field: Cooling Coil Control Zone Name

If the Cooling Coil Setpoint Control Type is ControlZone, enter the name of the HVACTemplate:Zone:ConstantVolume object that contains the cooling thermostat.

#### Field: Cooling Coil Design Setpoint Temperature

Enter the cooling supply air temperature in C to be used for sizing the cooling coil and zone supply air flow rates. The default is 12.8C. If no Cooling Coil Setpoint Schedule or Cooling Coil Setpoint Reset Type is specified, this value is used as a constant cooling supply air setpoint temperature.

#### Field: Cooling Coil Setpoint Schedule Name

If a constant setpoint for the cooling coil is to be specified, leave this field blank, and the Cooling Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the cooling coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the cooling coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Cooling Coil Setpoint Reset Type is something other than None (see above).

#### Field: Cooling Coil Setpoint at Outdoor Dry-Bulb Low

The cooling coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or below the low limit (Cooling Coil Reset Outdoor Dry-Bulb Low). Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.6C.

#### Field: Cooling Coil Reset Outdoor Dry-Bulb Low

The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Cooling Coil Setpoint at Outdoor Dry-Bulb Low. Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.6C.

#### Field: Cooling Coil Setpoint at Outdoor Dry-Bulb High

The cooling coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or above the high limit (Cooling Coil Reset Outdoor Dry-Bulb High). Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.8C.

#### Field: Cooling Coil Reset Outdoor Dry-Bulb High

The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Cooling Coil Setpoint at Outdoor Dry-Bulb High. Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 23.3C.

#### Field: Heating Coil Type

The heating coil is located in the supply air stream, upstream of the cooling coil and after the outdoor air mixing box. If no central heating coil is used in the Constant Volume system,  then the option “none” should be specified here. Otherwise this indicates the type of heating coil. It is unlikely that both a heating coil and a preheat coil would be used at the same time. The choices for this field are

- HotWater

- Electric

- Gas

- None

The default value is *HotWater*. Note that the configuration of HVACTemplate:System:ConstantVolume assumes that there will be reheat coils or baseboard heating to provide heating control at the zone level. If a heating coil is specified, the heating and cooling coil setpoint controls and availability schedules must coordinate to prevent the coils from opposing each other.

#### Field: Heating Coil Availability Schedule Name

Usually set to blank, which allows the heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when heating is only available seasonally. The schedule values denote whether the heating coil can run during a given time period. A schedule value of one indicates that the heating coil can be on during a given time period. A value of zero denotes that the heating coil cannot be used during that time period.

#### Field: Heating Coil Setpoint Control Type

Specifies the heating coil setpoint control type:

- FixedSetpoint - uses the Heating Coil Design Setpoint as the supply air setpoint.

- Scheduled - uses the Heating Coil Setpoint Schedule to set the supply air setpoint.

- OutdoorAirTemperatureReset - varies the supply air setpoint based on the values entered for Heating Coil Setpoint at Outdoor Dry-Bulb Low, Heating Coil Reset Outdoor Dry-Bulb Low, Heating Coil Setpoint at Outdoor Dry-Bulb High, and Heating Coil Reset Outdoor Dry-Bulb High.

- ControlZone - controls the supply air temperature to meet the current heating load for the zone specified as the Heating Coil Control Zone Name (below). The maximum setpoint is the Heating Coil Design Setpoint. The minimum setpoint allowed is defaulted to the lesser of the Heating Coil Design Setpoint minus 5.2C or the Cooling Coil Design Setpoint minus 1.0C. (Reference SetpointManager:SingleZone:Heating)

The default is FixedSetpoint.

NOTE: The user must ensure that the cooling coil and heating coil setpoints do not overlap to avoid unwanted simultaneous heating and cooling. The simulation will not check this automatically. It is recommended that the cooling setpoint always be at least 0.1C higher than the heating coil setpoint.

#### Field: Heating Coil Control Zone Name

Enter the name of the HVACTemplate:Zone:ConstantVolume object that contains the heating thermostat. While multiple HVACTemplate:Zone:ConstantVolume objects can be part of a HVACTemplate:System:ConstantVolume system, only one of the zones contains a thermostat that controls heating operation. For a single zone system, this field should contain the name of that zone.

#### Field: Heating Coil Design Setpoint

Enter the heating supply air temperature in C to be used for sizing the heating coil and zone supply air flow rates. If no Heating Coil Setpoint Schedule or Heating Coil Setpoint Reset Type is specified, this value is used as a constant heating supply air setpoint temperature.  The default is 10.0C.

#### Field: Heating Coil Setpoint Schedule Name

If a constant setpoint for the heating coil is to be specified, leave this field blank, and the Heating Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the heating coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the heating coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Heating Coil Setpoint Reset Type is something other than None (see above).

#### Field: Heating Coil Setpoint at Outdoor Dry-Bulb Low

The heating coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or below the low limit (Heating Coil Reset Outdoor Dry-Bulb Low). Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.0C.

#### Field: Heating Coil Reset Outdoor Dry-Bulb Low

The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Heating Coil Setpoint at Outdoor Dry-Bulb Low. Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 7.8C.

#### Field: Heating Coil Setpoint at Outdoor Dry-Bulb High

The heating coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or above the high limit (Heating Coil Reset Outdoor Dry-Bulb High). Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.2C.

#### Field: Heating Coil Reset Outdoor Dry-Bulb High

The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Heating Coil Setpoint at Outdoor Dry-Bulb High. Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.2C.

#### Field: Heating Coil Capacity

Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the coil can deliver in Watts.

#### Field: Gas Heating Coil Efficiency

Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default

#### Field: Gas Heating Coil Parasitic Electric Load

Enter the parasitic electric load associated with the gas heating operation, such as a combustion fan. The units are in W.

#### Field: Preheat Coil Type

The preheat coil is located in the outdoor air stream, upstream of the outdoor air mixing box and tempers the outdoor air. If no preheat coil is used in the constant volume system, then the option “none” should be specified here. Otherwise this indicates the type of preheat coil. It is unlikely that both a heating coil and a preheat coil would be used at the same time. The choices for this field are

- Electric

- Gas

- None

The default value is None. If a preheat coil is specified, the preheat and cooling coil setpoint controls and availability schedules must coordinate to prevent the coils from opposing each other.

#### Field: Preheat Coil Availability Schedule Name

Usually set to blank, which allows the preheat coil to be available anytime the system is operating. If a schedule name is specified, it defines when the preheat coil is available. This is most often used when preheat is only available seasonally. The schedule values denote whether the preheat coil can run during a given time period. A schedule value of 1.0 indicates that the preheat coil can be on during a given time period. A value of zero denotes that the preheat coil cannot be used during that time period

#### Field: Preheat Coil Design Setpoint

Enter the preheat supply air temperature in C to be used for sizing the preheat coil. If no Preheat Coil Setpoint Schedule is specified, this value is used as a constant preheat supply air setpoint temperature. The default is 7.2C.

#### Field: Preheat Coil Setpoint Schedule Name

If a constant setpoint for the preheat coil is to be specified, leave this field blank, and the Preheat Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the preheat coil specify the schedule name here. The schedule should control the leaving air temperature from the preheat coil. The values in the schedule are in degrees C.

#### Field: Gas Preheat Coil Efficiency

Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default

#### Field: Gas Preheat Coil Parasitic Electric Load

Enter the parasitic electric load associated with the gas heating operation, such as an combustion fan. The units are in W.

#### Field: Maximum Outdoor Air Flow Rate

Enter autosize or a value for the maximum amount of outdoor air flow into the unit when the economizer is operating. Autosize means that 100% of the full supply flow may be taken from outdoor air. If a value is entered, it is used instead of the autosize value. The units are in m3/s. That is, the entered value is used to define the Maximum Outdoor Air Flow Rate for the Controller:OutdoorAir object that will be generated by this template.

#### Field: Minimum Outdoor Air Flow Rate

Enter autosize or the value for the minimum amount of outdoor air that can enter the unit and be distributed to the zones. Usually this is set to autosize and the value is calculated by the outdoor air requirements of each zone. If a value is entered it overrides the outdoor air  specification from the zone level. The units are in m3/s. The default is Autosize. The entered value is used to define the Minimum Outdoor Air Flow Rate for the Controller:OutdoorAir object that will be generated by this template.

#### Field: Minimum Outdoor Air Schedule Name

Leave this field blank if you want the minimum outdoor air to be the same for all hours in the entire year. If a schedule name is specified, values are decimal fractions (0.0 – 1.0) that multiply the minimum outdoor air flow rate. This schedule is useful for reducing the outdoor air flow rate to zero during unoccupied or start up hours.

#### Field: Economizer Type

The options for this field are

- ‘FixedDryBulb’

- ‘DifferentialDryBulb’

- ‘FixedEnthalpy’

- ‘ DifferentialEnthalpy’

- ‘ElectronicEnthalpy’ (i.e., humidity ratio curve strategy)

- ‘FixedDewPointAndDryBulb’

- ‘DifferentialDryBulbAndEnthalpy’

- ‘NoEconomizer’

Choosing **NoEconomizer** means the economizer will not operate and the outdoor airflow rate will be at the minimum for the entire simulation.

Choosing **FixedDryBulb** means the economizer will set the outdoor airflow rate at minimum if the outdoor air temperature is higher than a specified dry-bulb temperature limit.

Choosing **DifferentialDryBulb** will trigger the outdoor airflow to minimum when the dry-bulb temperature of outdoor air is higher than the dry-bulb temperature of the return air.

**FixedEnthalpy** checks the upper limit of the enthalpy given as a field input against the enthalpy content of outdoor air and will set the outdoor airflow rate to minimum if the latter is greater than the former.

**DifferentialEnthalpy** does the same thing but compares the return air enthalpy with the enthalpy of outdoor air. When the enthalpy of outdoor air is greater than the enthalpy of the return air, the outdoor air flow rate is set to minimum.

Choosing **ElectronicEnthalpy** enables the simulation to calculate the humidity ratio limit of outdoor air based on the dry-bulb temperature of outdoor air and a quadratic/cubic curve, and compare it to the actual outdoor air humidity ratio. If the actual outdoor humidity ratio is greater than the calculated humidity ratio limit, then the outdoor airflow rate is set to minimum.

Choosing **FixedDewPointAndDryBulb** compares both the outdoor dewpoint temperature and the outdoor dry-bulb temperature to their specified high limit values. If either outdoor temperature exceeds the high limit value, the outdoor airflow rate is set to minimum.

Another option **DifferentialDryBulbAndEnthalpy** enables the control strategy to be based on both the **DifferentialDryBulb** and **DifferentialEnthalpy** economizer control strategies.

In addition to all economizer control types listed above, each control type checks for user-entered values for the upper limit of dry-bulb temperature, enthalpy limit, humidity ratio limit and dewpoint limit. The outdoor air flow rate is set to minimum if any of these entered limits are exceeded.

The default for this field is **NoEconomizer**.

#### Field: Economizer Upper Temperature Limit

Enter the outdoor air temperature high limit (<sup>o</sup>C) for economizer operation. If the outdoor air temperature is above this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature high limit control.

#### Field: Economizer Lower Temperature Limit

Enter the outdoor air temperature low limit (<sup>o</sup>C) for economizer operation. If the outdoor air temperature is below this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature low limit control.

#### Field: Economizer Upper Enthalpy Limit

Enter the outdoor air upper enthalpy limit (in J/kg) for economizer operation. If the outdoor air enthalpy is above this value, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air enthalpy limit control.

#### Field: Economizer Maximum Limit Dewpoint Temperature

Input for this field is the outdoor air dewpoint limit (ºC) for economizer operation. If the outdoor air dewpoint temperature is above this value, the outdoor airflow rate will be set to the minimum. This field is required if the Economizer Control Type ‘FixedDewPointAndDryBulb’ has been specified. No input (blank) in this field means that there is no outdoor air dewpoint limit control.

#### Field: Supply Plenum Name

Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This supply plenum serves all zones on this system. If any supply plenums have been specified, the outlet from the system supply plenum will flow through the supply plenum to the zone terminal unit.

#### Field: Return Plenum Name

Set to blank if no return plenum is to be modeled. If a return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This return plenum serves all zones on this system. If any zone return plenums have been specified, the return air from the zone will flow through the zone return plenum and then into the system return plenum.

#### Field: Night Cycle Control

Enter the system behavior during times when the System Availability Schedule is zero (off). The possible inputs are *StayOff*, *CycleOnAny*, *CycleOnControlZone or CycleOnAnyZoneFansOnly*. *StayOff* means the system will remain off, no matter how hot or cold the zones may be. *CycleOnAny* means that if any zone served by this system has an air temperature outside the cooling or heating set points the central fan will turn on even though the System Availability Schedule indicates the fan is off. *CycleOnControlZone* means the same thing except the availability manager looks at the temperature in only the zone specified in Night Cycle Control Zone Name. *CycleOnAnyZoneFansOnly* is the same as *CycleOnAny* except that only the zone fans are cycled on and the central air handler fan is left off (applicable only if using HVACTemplate:Zone:VAV:FanPowered in one or more zones). The default is *StayOff*.

#### Field: Night Cycle Control Zone Name

For the Night Cycle Control option *Cycle On Control Zone* enter the name of the control zone. For other Night Cycle Control options, this field is ignored.

#### Field: Heat Recovery Type

Enter the type of air-to-air heat recovery which is available between the relief air stream and the outdoor air inlet stream. The choices are:

- None

- Sensible

- Enthalpy

The default is **None***.*

#### Field: Sensible Heat Recovery Effectiveness

Enter the sensible heat recovery effectiveness. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.70.

#### Field: Latent Heat Recovery Effectiveness

Enter the latent heat recovery effectiveness if Heat Recovery Type is *Enthalpy*. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.65.

#### Field: Heat Recovery Heat Exchanger Type

This alpha field denotes the type of heat exchanger being modeled: Plate (e.g., fixed plate) or Rotary (e.g., rotating cylinder or wheel). The default choice for this field is “Plate”. The heat exchanger type affects the modeling of frost control options and supply air outlet temperature control. For rotary heat exchangers, rotational speed is varied to control frost formation or the supply air outlet temperature. For plate exchangers, air bypass around the heat exchanger is used to obtain the desired effect.

#### Field: Heat Recovery Frost Control Type

This alpha field has four choices: None, ExhaustAirRecirculation, ExhaustOnly and MinimumExhaustTemperature. If this field is left blank, the default frost control type is “None”. For modeling preheat frost control, specify “None” for this input field and insert a separate heating coil object in the supply inlet air stream to keep the air temperature above the desired frost threshold temperature.

*ExhaustAirRecirculation*: dampers are used to direct exhaust air back into the zone through the supply side of the heat exchanger when the supply (outdoor) air inlet temperature falls below a threshold temperature. The fraction of time that exhaust air is circulated through the supply side of the heat exchanger is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When exhaust air is being recirculated, no supply (outdoor ventilation) air is being provided through the heat exchanger unit (which may or may not be acceptable regarding ventilation for occupants).

*ExhaustOnly (supply air bypass)*: this control cycles off the supply air flow through the heat exchanger for a certain period of time while the exhaust air continues to flow through the exhaust side of the heat exchanger. The fraction of time that the supply flow through the heat exchanger is cycled off is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When implemented in real applications, provisions are usually made to avoid building depressurization when this frost control is operating (automatic or pressure-operated dampers, or a bypass air damper around the supply side of the heat exchanger). For this frost control type, it is assumed that the supply air is bypassed around the heat exchanger during frost control operation (i.e., the total supply flow is not reduced during defrost, but merely bypassed around the heat exchanger).

*MinimumExhaustTemperature*: the temperature of the exhaust air leaving the heat exchanger is monitored and the heat exchanger effectiveness is decreased (by slowing heat exchanger rotation or bypassing supply air around the plate exchanger) to keep the exhaust air from falling below the threshold temperature.

#### Field: Dehumidification Control Type

There are two dehumidification control type options available:

- None

- CoolReheat

The *CoolReheat* option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so.  Reheat is provided as required by the central heating coil if available or the terminal unit reheat coils if available.

The default is *None* which meets the sensible cooling setpoint only.

#### Field: Dehumidification Control Zone Name

This field specifies the zone name where the humidistat is located for controlling dehumidification.

#### Field: Dehumidification Relative Humidity Setpoint

This field specifies the zone humidistat setpoint for dehumidification in percent (0 to 100).  The default is 60%. This field is ignored if a Dehumidification Relative Humidity Setpoint Schedule Name is specified.

#### Field: Dehumidification Relative Humidity Setpoint Schedule Name

Enter the name of the dehumidification setpoint schedule. If this field is left blank, the setpoint will be constant at the Dehumidification Relative Humidity Setpoint,  The values in the schedule are in percent (0 to 100).

#### Field: Humidifier Type

There are two humidifier type options available:

- None

- ElectricSteam

The *ElectricSteam* humidifier option uses the Humidifier:Steam:Electric object.  The default is *None.*

#### Field: Humidifier Availability Schedule Name

If left blank, the humidifier will be available anytime the system is operating. If a schedule name is specified, it defines when the humidifier is available. The schedule values denote whether the humidifier can run during a given time period. A schedule value of 1.0 indicates that the humidifier can be on during a given time period. A value of zero denotes that the humidifier cannot be used during that time period

#### Field: Humidifier Rated Capacity

Enter the rated moisture output rate in m3/s.  The humidifier does not currently autosize, so the default is very large to allow for adequate capacity.  The default is 0.000001 m3/s.

#### Field: Humidifier Rated Electric Power

Enter the electric power input at the rated capacity moisture output. This field can be autosized. When it is autosized, it is calculated from the rated capacity in kg/s and the enthalpy rise in J/kg of the feed water from a reference temperature of liquid water at 20°C to saturated steam at 100°C.

#### Field: Humidifier Control Zone Name

This field specifies the zone name where the humidistat is located for controlling humidification.

#### Field: Humidifier Relative Humidity Setpoint

This field specifies the zone humidistat setpoint for humidification in percent (0 to 100).  The default is 30%. This field is ignored if a Humidifier Relative Humidity Setpoint Schedule Name is specified.

#### Field: Humidifier Relative Humidity Setpoint Schedule Name

Enter the name of the dehumidification setpoint schedule. If this field is left blank, the setpoint will be constant at the Dehumidification Relative Humidity Setpoint,  The values in the schedule are in percent (0 to 100).

#### Field: Return Fan

Enter *Yes* if the system has a return fan. The default is *No*.

#### Field: Return Fan Total Efficiency

Enter the total efficiency of the return fan. This is the ratio of the power delivered to the air to the electrical input power at maximum flow. This is also the product of the fan motor efficiency and fan (impeller) efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The fan efficiency is the power delivered to the air divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. Must be greater than 0 and less than or equal to 1. Default is 0.7.

#### Field: Return Fan Delta Pressure

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<sup>o</sup> C at sea level, 101325 Pa. The default is 300 Pa.

#### Field: Return Fan Motor efficiency

Enter the shaft power of the return fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1. Default is 0.9.

#### Field: Return Fan Motor in Air Stream Fraction

Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. Default is 1.0.

As shown in an IDF:

HVACTemplate:System:ConstantVolume,

    CAV Sys 1,               !-Name

    FanAvailSched,           !- System Availability Schedule Name

    autosize,                !- Supply Fan Maximum Flow Rate {m3/s}

    0.7,                     !- Supply Fan Total Efficiency

    600,                     !- Supply Fan Delta Pressure {Pa}

    0.9,                     !- Supply Fan Motor Efficiency

    1,                       !- Supply Fan Motor in Air Stream Fraction
     DrawThrough,             !- Supply Fan Placement

    ChilledWater,            !- Cooling Coil Type

    ,                        !- Cooling Coil Availability Schedule Name
     ControlZone,             !- Cooling Coil Setpoint Control Type
     SPACE 1-1,               !- Cooling Coil Conrol Zone
     12.8,                        !- Cooling Coil Design Setpoint {C}

    ,                        !- Cooling Coil Setpoint Schedule Name
     ,                   !- Cooling Coil Setpoint at Outdoor Dry-Bulb Low {C}
     ,                        !- Cooling Coil Reset Outdoor Dry-Bulb Low {C}
     ,                   !- Cooling Coil Setpoint at Outdoor Dry-Bulb High {C}
     ,                        !- Cooling Coil Reset Outdoor Dry-Bulb High {C}

    HotWater,                !- Heating Coil Type

    ,                        !- Heating Coil Availability Schedule Name
     FixedSetpoint,           !- Heating Coil Setpoint Control Type
     ,                        !- Heating Coil Control Zone
     50,                        !- Heating Coil Design Setpoint {C}

    ,                        !- Heating Coil Setpoint Schedule Name
     ,                   !- Heating Coil Setpoint at Outdoor Dry-Bulb Low {C}
     ,                        !- Hedating Coil Reset Outdoor Dry-Bulb Low {C}
     ,                   !- Heating Coil Setpoint at Outdoor Dry-Bulb High {C}
     ,                        !- Heating Coil Reset Outdoor Dry-Bulb High {C}

    Autosize,                !- Heating Coil Capacity {W}

    0.8,                     !- Gas Heating Coil Efficiency

    0.0,                     !- Gas Heating Coil Parasitic Electric Load {W}

    None,                    !- Preheat Coil Type

    ,                        !- Preheat Coil Availability Schedule Name

    ,                        !- Preheat Coil Design Setpoint {C}

    ,                        !- Preheat Coil Setpoint Schedule Name

    0.8,                     !- Gas Preheat Coil Efficiency

    0.0,                     !- Gas Preheat Coil Parasitic Electric Load {W}

    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}

    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}

    Min OA Sched,            !- Minimum Outdoor Air Schedule Name

    DifferentialDryBulb,     !- Economizer Type

    19,                      !- Economizer Upper Temperature Limit {C}

    4,                       !- Economizer Lower Temperature Limit {C}

    ,                        !- Economizer Upper Enthalpy Limit {J/kg}

    ,                    !- Economizer Maximum Limit Dewpoint Temperature {C}

    ,                        !- Supply Plenum Name

    PLENUM-1,                !- Return Plenum Name
     CycleOnAnyZoneFansOnly,  !- Night Cycle Control

    ,                        !- Night Cycle Control Zone Name

    None,                    !- Heat Recovery Type

    0.70,                    !- Sensible Heat Recovery Effectiveness
     0.65,                    !- Latent Heat Recovery Effectiveness
     ,                        !- Heat Recovery Heat Exchanger Type
     ,                        !- Heat Recovery Frost Control Type
     None,                    !- Dehumidification Control Type

    ,                        !- Dehumidification Control Zone Name

    60.0,     !- Dehumidification Relative Humidity Setpoint {percent}

    ,         !- Dehumidification Relative Humidity Setpoint Schedule Name

    None,                    !- Humidifier Type

    ,                        !- Humidifier Availability Schedule Name

    0.000001,                !- Humidifier Rated Capacity {m3/s}

    2690.0,                  !- Humidifier Rated Electric Power {W}

    ,                        !- Humidifier Control Zone Name

    30.0,     !- Humidifier Relative Humidity Setpoint {percent}

    ,         !- Humidifier Relative Humidity Setpoint Schedule Name

    No,                      !- Return Fan

    0.7,                     !- Return Fan Total Efficiency
     600,                     !- Return Fan Delta Pressure {Pa}
     0.9,                     !- Return Fan Motor Efficiency
     1.0;                     !- Return Fan Motor in Air Stream Fraction

### HVACTemplate:System:DualDuct

This object simulates the system portion of a constant air volume or variable air volume dual-duct HVAC configuration with optional chilled water cooling and several different heating options. One or more HVACTemplate:Zone:DualDuct objects may be specified for each zone served by the HVACTemplate:System:DualDuct object. The system will be constant volume if all of the HVACTemplate:Zone:DualDuct objects served by this system have Zone Minimum Air Flow Fraction =1.0.

#### Field: Name

Enter a name for the HVACTemplate:System:DualDuct object. This name is used in the HVACTemplate:Zone:DualDuct object to reference this system.

#### Field: System Availability Schedule Name

Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. Please note that for this system type, this is a schedule of when the system is providing air flow.

#### Field: Supply Fan Configuration Type

This field specifies the supply fan configuration. * SingleConstantVolume* and *SingleVariableVolume* specify one supply fan located in the main supply air duct before the split into a cold supply air duct and a hot supply air duct. This configuration uses the ‘Main Supply Fan’ input fields which follow immediately below.  *DualConstantVolume* and *DualVariableVolume* specify two supply fans, one located in the cold supply air duct and one located in the hot supply air duct. *Dual* uses the ‘Cold Duct Supply Fan’ and Hot Duct Supply Fan’ inputs which follow below. The default is*SingleConstantVolume*.

#### Field: Main Supply Fan Maximum Flow Rate

Enter Autosize to set the system maximum air-flow rate to the sum of the zone air flow rates. If a value is entered here for the maximum air-flow rate, it is the upper limit on system flow, even if the zone level air flow inputs sum to a greater value. This flow rate will *not* be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are m<sup>3</sup>/s.

#### Field: Main Supply Fan Minimum Flow Fraction

Enter the minimum supply air flow fraction that may be provided. This field is ignored if the system is constant volume.

#### Field: Main Supply Fan Total Efficiency

Enter the total efficiency of the main supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7..

#### Field: Main Supply Fan Delta Pressure

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<sup>o</sup> C at sea level, 101325 Pa. The default is 1000 Pa.

#### Field: Main Supply Fan Motor Efficiency

Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.

#### Field: Main Supply Fan Motor in Air Stream Fraction

Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.

#### Field: Main Supply Fan Part-Load Power Coefficients

Select the set of generic pre-defined coefficients to use for the supply fan part-load power consumption. This alpha field has the following choices:

- InletVaneDampers

- OutletDampers

- VariableSpeedMotor

- ASHRAE90.1-2004Appendix G

- VariableSpeedMotorPressureReset

The default is *InletVaneDampers*. The resulting power curves are shown in Figure 158. VAV Supply Fan Part-Load Power Coefficient Options below. The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table. The *VariableSpeedMotorPressureReset* option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources’: *Design Guidelines: Advanced Variable Air Volume (VAV) Systems* (EDR\_DesignGuidelines\_VAV.pdf).

![](InputOutputReference/media/image613.svg)

Figure 160. VAV Supply Fan Part-Load Power Coefficient Options

#### Field: Cold Duct Supply Fan Maximum Flow Rate

Enter Autosize to set the system maximum cold duct air-flow rate to the sum of the zone air flow rates. If a value is entered here for the maximum air-flow rate, it is the upper limit on system flow, even if the zone level air flow inputs sum to a greater value. This flow rate will *not* be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are m<sup>3</sup>/s.

#### Field: Cold Duct Supply Fan Minimum Flow Fraction

Enter the minimum cold duct air flow fraction that may be provided. This field is ignored if the system is constant volume.

#### Field: Cold Duct Supply Fan Total Efficiency

Enter the total efficiency of the cold duct supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.

#### Field: Cold Duct Supply Fan Delta Pressure

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<sup>o</sup> C at sea level, 101325 Pa. The default is 1000 Pa.

#### Field: Cold Duct Supply Fan Motor efficiency

Enter the shaft power of the cold duct supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.

#### Field: Cold Duct Supply Fan Motor in Air Stream Fraction

Enter the fraction of the motor heat that is added to the cold duct air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.

#### Field: Cold Duct Supply Fan Part-Load Power Coefficients

Select the set of generic pre-defined coefficients to use for the supply fan part-load power consumption. This alpha field has the following choices:

- InletVaneDampers

- OutletDampers

- VariableSpeedMotor

- ASHRAE90.1-2004Appendix G

- VariableSpeedMotorPressureReset

The default is *InletVaneDampers*. The resulting power curves are shown in Figure 158. VAV Supply Fan Part-Load Power Coefficient Options below. The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table. The *VariableSpeedMotorPressureReset* option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources’: *Design Guidelines: Advanced Variable Air Volume (VAV) Systems* (EDR\_DesignGuidelines\_VAV.pdf).

#### Field: Cold Duct Supply Fan Placement

Enter the cold duct supply fan placement type. This alpha field has two choices, *DrawThrough* or *BlowThrough*. *DrawThrough* models a system where the supply air fan is after the cooling and heating coils. *BlowThrough* models a system where the supply air fan is before the cooling and heating coils. The default is *Draw Through*.

#### Field: Hot Duct Supply Fan Maximum Flow Rate

Enter Autosize to set the system maximum hot duct air-flow rate to the sum of the zone air flow rates. If a value is entered here for the maximum air-flow rate, it is the upper limit on system flow, even if the zone level air flow inputs sum to a greater value. This flow rate will *not* be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are m<sup>3</sup>/s.

#### Field: Hot Duct Supply Fan Minimum Flow Fraction

Enter the minimum hot duct air flow fraction that may be provided. This field is ignored if the system is constant volume.

#### Field: Hot Duct Supply Fan Total Efficiency

Enter the total efficiency of the hot duct supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.

#### Field: Hot Duct Supply Fan Delta Pressure

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<sup>o</sup> C at sea level, 101325 Pa. The default is 1000 Pa.

#### Field: Hot Duct Supply Fan Motor efficiency

Enter the shaft power of the hot duct supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.

#### Field: Hot Duct Supply Fan Motor in Air Stream Fraction

Enter the fraction of the motor heat that is added to the hot duct air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.

#### Field: Hot Duct Supply Fan Part-Load Power Coefficients

Select the set of generic pre-defined coefficients to use for the supply fan part-load power consumption. This alpha field has the following choices:

- InletVaneDampers

- OutletDampers

- VariableSpeedMotor

- ASHRAE90.1-2004Appendix G

- VariableSpeedMotorPressureReset

The default is *InletVaneDampers*. The resulting power curves are shown in Figure 158. VAV Supply Fan Part-Load Power Coefficient Options below. The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table. The *VariableSpeedMotorPressureReset* option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources’: *Design Guidelines: Advanced Variable Air Volume (VAV) Systems* (EDR\_DesignGuidelines\_VAV.pdf).

#### Field: Hot Duct Supply Fan Placement

Enter the hot duct supply fan placement type. This alpha field has two choices, *DrawThrough* or *BlowThrough*. *DrawThrough* models a system where the supply air fan is after the cooling and heating coils. *BlowThrough* models a system where the supply air fan is before the cooling and heating coils. The default is *Draw Through*.

#### Field: Cooling Coil Type

There are two coil types available:

- ChilledWater

- ChilledWaterDetailedFlatModel

- None

*ChilledWater* uses the COIL:Cooling:Water object with the DetailedAnalysis option.  This is the preferred coil model for most applications.  *ChilledWaterDetailedFlatModel* uses the Coil:Cooling:Water:DetailedGeometry object.  This option is available for special applications.  The default is *ChilledWater*.

#### Field: Cooling Coil Availability Schedule Name

Usually set to blank, which allows the cooling coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when cooling is only available seasonally. A schedule value of 1 indicates that the cooling coil can be on during a given time period. A value of 0 denotes that the cooling coil cannot be used during that time period.

#### Field: Cooling Coil Setpoint Control Type

Specifies the cooling coil setpoint control type:

- FixedSetpoint

- Scheduled

- OutdoorAirTemperatureReset

- Warmest – reset the cooling supply air temperature to the highest supply air temperature that will meet the cooling requirements of all the zones. The minimum setpoint allowed is the Cooling Coil Design Setpoint. The maximum setpoint allowed is defaulted to 18C or the Cooling Design Setpoint + 5.2C whichever is greater.. (Reference SetpointManager:Warmest)

FixedSetpoint uses the Cooling Coil Design Setpoint as the supply air setpoint. Scheduled uses the Cooling Coil Setpoint Schedule to set the supply air setpoint. OutdoorAirTemperatureReset varies the supply air setpoint based on the values entered for Cooling Coil Setpoint at Outdoor Dry-Bulb Low, Cooling Coil Reset Outdoor Dry-Bulb Low, Cooling Coil Setpoint at Outdoor Dry-Bulb High, and Cooling Coil Reset Outdoor Dry-Bulb High. The default is FixedSetpoint.

#### Field: Cooling Coil Design Setpoint Temperature

Enter the cooling supply air temperature in C to be used for sizing the cooling coil and zone supply air flow rates. The default is 12.8C. If no Cooling Coil Setpoint Schedule or Cooling Coil Setpoint Reset Type is specified, this value is used as a constant cooling supply air setpoint temperature.

#### Field: Cooling Coil Setpoint Schedule Name

If a constant setpoint for the cooling coil is to be specified, leave this field blank, and the Cooling Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the cooling coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the cooling coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Cooling Coil Setpoint Reset Type is something other than None (see above).

#### Field: Cooling Coil Setpoint at Outdoor Dry-Bulb Low

The cooling coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or below the low limit (Cooling Coil Reset Outdoor Dry-Bulb Low). Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.6C.

#### Field: Cooling Coil Reset Outdoor Dry-Bulb Low

The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Cooling Coil Setpoint at Outdoor Dry-Bulb Low. Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.6C.

#### Field: Cooling Coil Setpoint at Outdoor Dry-Bulb High

The cooling coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or above the high limit (Cooling Coil Reset Outdoor Dry-Bulb High). Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.8C.

#### Field: Cooling Coil Reset Outdoor Dry-Bulb High

The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Cooling Coil Setpoint at Outdoor Dry-Bulb High. Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 23.3C.

#### Field: Heating Coil Type

The heating coil is located in the supply air stream, upstream of the cooling coil and after the outdoor air mixing box. If no central heating coil is used in the Constant Volume system,  then the option “none” should be specified here. Otherwise this indicates the type of heating coil. It is unlikely that both a heating coil and a preheat coil would be used at the same time. The choices for this field are

- HotWater

- Electric

- Gas

- None

The default value is HotWater. Note that the configuration of HVACTemplate:System:ConstantVolume assumes that there will be reheat coils or baseboard heating to provide heating control at the zone level. If a heating coil is specified, the heating and cooling coil setpoint controls and availability schedules must coordinate to prevent the coils from opposing each other.

#### Field: Heating Coil Availability Schedule Name

Usually set to blank, which allows the heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when heating is only available seasonally. The schedule values denote whether the heating coil can run during a given time period. A schedule value of one indicates that the heating coil can be on during a given time period. A value of zero denotes that the heating coil cannot be used during that time period.

#### Field: Heating Coil Setpoint Control Type

Specifies the heating coil setpoint control type:

- FixedSetpoint

- Scheduled

- OutdoorAirTemperatureReset

- Warmest – reset the heating supply air temperature to the coldest supply air temperature that will meet the heating requirements of all the zones. The maximum setpoint allowed is the Heating Coil Design Setpoint. The minimum setpoint allowed is defaulted to 20C or the Heating Coil Design Setpoint – 5.2C whichever is lower.. (Reference SetpointManager:Coldest)

FixedSetpoint uses the Heating Coil Design Setpoint as the supply air setpoint. Scheduled uses the Heating Coil Setpoint Schedule to set the supply air setpoint. OutdoorAirTemperatureReset varies the supply air setpoint based on the values entered for Heating Coil Setpoint at Outdoor Dry-Bulb Low, Heating Coil Reset Outdoor Dry-Bulb Low, Heating Coil Setpoint at Outdoor Dry-Bulb High, and Heating Coil Reset Outdoor Dry-Bulb High. The default is FixedSetpoint.

#### Field: Heating Coil Design Setpoint

Enter the heating supply air temperature in C to be used for sizing the heating coil and zone supply air flow rates. If no Heating Coil Setpoint Schedule or Heating Coil Setpoint Reset Type is specified, this value is used as a constant heating supply air setpoint temperature.  The default is 50.0C.

#### Field: Heating Coil Setpoint Schedule Name

If a constant setpoint for the heating coil is to be specified, leave this field blank, and the Heating Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the heating coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the heating coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Heating Coil Setpoint Reset Type is something other than None (see above).

#### Field: Heating Coil Setpoint at Outdoor Dry-Bulb Low

The heating coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or below the low limit (Heating Coil Reset Outdoor Dry-Bulb Low). Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 50.0C.

#### Field: Heating Coil Reset Outdoor Dry-Bulb Low

The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Heating Coil Setpoint at Outdoor Dry-Bulb Low. Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 7.8C.

#### Field: Heating Coil Setpoint at Outdoor Dry-Bulb High

The heating coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or above the high limit (Heating Coil Reset Outdoor Dry-Bulb High). Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 20.0C.

#### Field: Heating Coil Reset Outdoor Dry-Bulb High

The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Heating Coil Setpoint at Outdoor Dry-Bulb High. Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.2C.

#### Field: Heating Coil Capacity

Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the coil can deliver in Watts.

#### Field: Gas Heating Coil Efficiency

Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default

#### Field: Gas Heating Coil Parasitic Electric Load

Enter the parasitic electric load associated with the gas heating operation, such as a combustion fan. The units are in W.

#### Field: Preheat Coil Type

The preheat coil is located in the outdoor air stream, upstream of the outdoor air mixing box and tempers the outdoor air. If no preheat coil is used in the constant volume system, then the option “none” should be specified here. Otherwise this indicates the type of preheat coil. It is unlikely that both a heating coil and a preheat coil would be used at the same time. The choices for this field are

- Electric

- Gas

- None

The default value is None. If a preheat coil is specified, the preheat and cooling coil setpoint controls and availability schedules must coordinate to prevent the coils from opposing each other.

#### Field: Preheat Coil Availability Schedule Name

Usually set to blank, which allows the preheat coil to be available anytime the system is operating. If a schedule name is specified, it defines when the preheat coil is available. This is most often used when preheat is only available seasonally. The schedule values denote whether the preheat coil can run during a given time period. A schedule value of 1.0 indicates that the preheat coil can be on during a given time period. A value of zero denotes that the preheat coil cannot be used during that time period

#### Field: Preheat Coil Design Setpoint

Enter the preheat supply air temperature in C to be used for sizing the preheat coil. If no Preheat Coil Setpoint Schedule is specified, this value is used as a constant preheat supply air setpoint temperature. The default is 7.2C.

#### Field: Preheat Coil Setpoint Schedule Name

If a constant setpoint for the preheat coil is to be specified, leave this field blank, and the Preheat Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the preheat coil specify the schedule name here. The schedule should control the leaving air temperature from the preheat coil. The values in the schedule are in degrees C.

#### Field: Gas Preheat Coil Efficiency

Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default

#### Field: Gas Preheat Coil Parasitic Electric Load

Enter the parasitic electric load associated with the gas heating operation, such as an combustion fan. The units are in W.

#### Field: Maximum Outdoor Air Flow Rate

Enter autosize or a value for the maximum amount of outdoor air flow into the unit when the economizer is operating. Autosize means that 100% of the full supply flow may be taken from outdoor air. If a value is entered, it is used instead of the autosize value. The units are in m3/s. That is, the entered value is used to define the Maximum Outdoor Air Flow Rate for the Controller:OutdoorAir object that will be generated by this template.

#### Field: Minimum Outdoor Air Flow Rate

Enter autosize or the value for the minimum amount of outdoor air that can enter the unit and be distributed to the zones. Usually this is set to autosize and the value is calculated by the outdoor air requirements of each zone. If a value is entered it overrides the outdoor air  specification from the zone level. The units are in m3/s. The default is Autosize. The entered value is used to define the Minimum Outdoor Air Flow Rate for the Controller:OutdoorAir object that will be generated by this template.

#### Field: Minimum Outdoor Air Control Type

Choices for this field are **FixedMinimum** or **ProportionalMinimum**. FixedMinimum means that the minimum outdoor air flow rate is fixed no matter what the actual system flow rate is. ProportionalMinimum means the minimum outdoor air flow rate varies in proportion to the total system air flow rate. The default is ProportionalMinimum.

#### Field: Minimum Outdoor Air Schedule Name Name

Leave this field blank if you want the minimum outdoor air to be the same for all hours in the entire year. If a schedule name is specified, values are decimal fractions (0.0 – 1.0) that multiply the minimum outdoor air flow rate. This schedule is useful for reducing the outdoor air flow rate to zero during unoccupied or start up hours.

#### Field: Economizer Type

The options for this field are

- ‘FixedDryBulb’

- ‘DifferentialDryBulb’

- ‘FixedEnthalpy’

- ‘ DifferentialEnthalpy’

- ‘ElectronicEnthalpy’ (i.e., humidity ratio curve strategy)

- ‘FixedDewPointAndDryBulb’

- ‘DifferentialDryBulbAndEnthalpy’

- ‘NoEconomizer’

Choosing **NoEconomizer** means the economizer will not operate and the outdoor airflow rate will be at the minimum for the entire simulation.

Choosing **FixedDryBulb** means the economizer will set the outdoor airflow rate at minimum if the outdoor air temperature is higher than a specified dry-bulb temperature limit.

Choosing **DifferentialDryBulb** will trigger the outdoor airflow to minimum when the dry-bulb temperature of outdoor air is higher than the dry-bulb temperature of the return air.

**FixedEnthalpy** checks the upper limit of the enthalpy given as a field input against the enthalpy content of outdoor air and will set the outdoor airflow rate to minimum if the latter is greater than the former.

**DifferentialEnthalpy** does the same thing but compares the return air enthalpy with the enthalpy of outdoor air. When the enthalpy of outdoor air is greater than the enthalpy of the return air, the outdoor air flow rate is set to minimum.

Choosing **ElectronicEnthalpy** enables the simulation to calculate the humidity ratio limit of outdoor air based on the dry-bulb temperature of outdoor air and a quadratic/cubic curve, and compare it to the actual outdoor air humidity ratio. If the actual outdoor humidity ratio is greater than the calculated humidity ratio limit, then the outdoor airflow rate is set to minimum.

Choosing **FixedDewPointAndDryBulb** compares both the outdoor dewpoint temperature and the outdoor dry-bulb temperature to their specified high limit values. If either outdoor temperature exceeds the high limit value, the outdoor airflow rate is set to minimum.

Another option **DifferentialDryBulbAndEnthalpy** enables the control strategy to be based on both the **DifferentialDryBulb** and **DifferentialEnthalpy** economizer control strategies.

In addition to all economizer control types listed above, each control type checks for user-entered values for the upper limit of dry-bulb temperature, enthalpy limit, humidity ratio limit and dewpoint limit. The outdoor air flow rate is set to minimum if any of these entered limits are exceeded.

The default for this field is **NoEconomizer**.

#### Field: Economizer Lockout

The only choice for this field is

- NoLockout

The default value is NoLockout. Future versions may have additional options.

#### Field: Economizer Upper Temperature Limit

Enter the outdoor air temperature high limit (<sup>o</sup>C) for economizer operation. If the outdoor air temperature is above this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature high limit control.

#### Field: Economizer Lower Temperature Limit

Enter the outdoor air temperature low limit (<sup>o</sup>C) for economizer operation. If the outdoor air temperature is below this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature low limit control.

#### Field: Economizer Upper Enthalpy Limit

Enter the outdoor air upper enthalpy limit (in J/kg) for economizer operation. If the outdoor air enthalpy is above this value, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air enthalpy limit control.

#### Field: Economizer Maximum Limit Dewpoint Temperature

Input for this field is the outdoor air dewpoint limit (ºC) for economizer operation. If the outdoor air dewpoint temperature is above this value, the outdoor airflow rate will be set to the minimum. This field is required if the Economizer Control Type ‘FixedDewPointAndDryBulb’ has been specified. No input (blank) in this field means that there is no outdoor air dewpoint limit control.

#### Field: Cold Supply Plenum Name

Set to blank if no cold supply plenum is to be modeled. If a cold supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This supply plenum serves the cold inlets of all zones on this system. If any zone supply plenums have been specified, the outlet from the system supply plenum will flow through the zone supply plenum to the zone terminal unit.

#### Field: Hot Supply Plenum Name

Set to blank if no hot supply plenum is to be modeled. If a hot supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This supply plenum serves hot inlets of all zones on this system. If any zone supply plenums have been specified, the outlet from the system supply plenum will flow through the zone supply plenum to the zone terminal unit.

#### Field: Return Plenum Name

Set to blank if no return plenum is to be modeled. If a return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This return plenum serves all zones on this system. If any zone return plenums have been specified, the return air from the zone will flow through the zone return plenum and then into the system return plenum.

#### Field: Night Cycle Control

Enter the system behavior during times when the System Availability Schedule is zero (off). The possible inputs are *StayOff*, *CycleOnAny*, or *CycleOnControlZone*. *StayOff* means the system will remain off, no matter how hot or cold the zones may be. *CycleOnAny* means that if any zone served by this system has an air temperature outside the cooling or heating set points the central fan will turn on even though the System Availability Schedule indicates the fan is off. *CycleOnControlZone* means the same thing except the availability manager looks at the temperature in only the zone specified in Night Cycle Control Zone Name. The default is *StayOff*.

#### Field: Night Cycle Control Zone Name

For the Night Cycle Control option *Cycle On Control Zone* enter the name of the control zone. For other Night Cycle Control options, this field is ignored.

#### Field: Heat Recovery Type

Enter the type of air-to-air heat recovery which is available between the relief air stream and the outdoor air inlet stream. The choices are:

- None

- Sensible

- Enthalpy

The default is **None***.*

#### Field: Sensible Heat Recovery Effectiveness

Enter the sensible heat recovery effectiveness. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.70.

#### Field: Latent Heat Recovery Effectiveness

Enter the latent heat recovery effectiveness if Heat Recovery Type is *Enthalpy*. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.65.

#### Field: Heat Recovery Heat Exchanger Type

This alpha field denotes the type of heat exchanger being modeled: Plate (e.g., fixed plate) or Rotary (e.g., rotating cylinder or wheel). The default choice for this field is “Plate”. The heat exchanger type affects the modeling of frost control options and supply air outlet temperature control. For rotary heat exchangers, rotational speed is varied to control frost formation or the supply air outlet temperature. For plate exchangers, air bypass around the heat exchanger is used to obtain the desired effect.

#### Field: Heat Recovery Frost Control Type

This alpha field has four choices: None, ExhaustAirRecirculation, ExhaustOnly and MinimumExhaustTemperature. If this field is left blank, the default frost control type is “None”. For modeling preheat frost control, specify “None” for this input field and insert a separate heating coil object in the supply inlet air stream to keep the air temperature above the desired frost threshold temperature.

*ExhaustAirRecirculation*: dampers are used to direct exhaust air back into the zone through the supply side of the heat exchanger when the supply (outdoor) air inlet temperature falls below a threshold temperature. The fraction of time that exhaust air is circulated through the supply side of the heat exchanger is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When exhaust air is being recirculated, no supply (outdoor ventilation) air is being provided through the heat exchanger unit (which may or may not be acceptable regarding ventilation for occupants).

*ExhaustOnly (supply air bypass)*: this control cycles off the supply air flow through the heat exchanger for a certain period of time while the exhaust air continues to flow through the exhaust side of the heat exchanger. The fraction of time that the supply flow through the heat exchanger is cycled off is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When implemented in real applications, provisions are usually made to avoid building depressurization when this frost control is operating (automatic or pressure-operated dampers, or a bypass air damper around the supply side of the heat exchanger). For this frost control type, it is assumed that the supply air is bypassed around the heat exchanger during frost control operation (i.e., the total supply flow is not reduced during defrost, but merely bypassed around the heat exchanger).

*MinimumExhaustTemperature*: the temperature of the exhaust air leaving the heat exchanger is monitored and the heat exchanger effectiveness is decreased (by slowing heat exchanger rotation or bypassing supply air around the plate exchanger) to keep the exhaust air from falling below the threshold temperature.

#### Field: Dehumidification Control Type

There are two dehumidification control type options available:

- None

- CoolReheat

The *CoolReheat* option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so.  Reheat is provided as required by the terminal unit reheat coils if available.

The default is *None* which meets the sensible cooling setpoint only.

#### Field: Dehumidification Control Zone Name

This field specifies the zone name where the humidistat is located for controlling dehumidification.

#### Field: Dehumidification Relative Humidity Setpoint

This field specifies the zone humidistat setpoint for dehumidification in percent (0 to 100).  The default is 60%. This field is ignored if a Dehumidification Relative Humidity Setpoint Schedule Name is specified.

#### Field: Dehumidification Relative Humidity Setpoint Schedule Name

Enter the name of the dehumidification setpoint schedule. If this field is left blank, the setpoint will be constant at the Dehumidification Relative Humidity Setpoint,  The values in the schedule are in percent (0 to 100).

#### Field: Humidifier Type

There are two humidifier type options available:

- None

- ElectricSteam

The *ElectricSteam* humidifier option uses the Humidifier:Steam:Electric object.  The default is *None.*

#### Field: Humidifier Availability Schedule Name

If left blank, the humidifier will be available anytime the system is operating. If a schedule name is specified, it defines when the humidifier is available. The schedule values denote whether the humidifier can run during a given time period. A schedule value of 1.0 indicates that the humidifier can be on during a given time period. A value of zero denotes that the humidifier cannot be used during that time period

#### Field: Humidifier Rated Capacity

Enter the rated moisture output rate in m3/s.  The humidifier does not currently autosize, so the default is very large to allow for adequate capacity.  The default is 0.000001 m3/s.

#### Field: Humidifier Rated Electric Power

Enter the electric power input at the rated capacity moisture output. This field can be autosized. When it is autosized, it is calculated from the rated capacity in kg/s and the enthalpy rise in J/kg of the feed water from a reference temperature of liquid water at 20°C to saturated steam at 100°C.

#### Field: Humidifier Control Zone Name

This field specifies the zone name where the humidistat is located for controlling humidification.

#### Field: Humidifier Relative Humidity Setpoint

This field specifies the zone humidistat setpoint for humidification in percent (0 to 100).  The default is 30%. This field is ignored if a Humidifier Relative Humidity Setpoint Schedule Name is specified.

#### Field: Humidifier Relative Humidity Setpoint Schedule Name

Enter the name of the dehumidification setpoint schedule. If this field is left blank, the setpoint will be constant at the Dehumidification Relative Humidity Setpoint,  The values in the schedule are in percent (0 to 100).

#### Field: Sizing Option

This field specifies the sizing method for the system supply air flow rate when the system type if variable volume. *Coincident* sizes on the sum of the coincident zone supply air flow rates. *NonCoincident* sizes on sum of the noncoincident zone design supply air flow rates. The default is *NonCoincident*.

#### Field: Return Fan

Enter *Yes* if the system has a return fan. The default is *No*.

#### Field: Return Fan Total Efficiency

Enter the total efficiency of the return fan. This is the ratio of the power delivered to the air to the electrical input power at maximum flow. This is also the product of the fan motor efficiency and fan (impeller) efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The fan efficiency is the power delivered to the air divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. Must be greater than 0 and less than or equal to 1.

#### Field: Return Fan Delta Pressure

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<sup>o</sup> C at sea level, 101325 Pa. The default is 500 Pa.

#### Field: Return Fan Motor efficiency

Enter the shaft power of the return fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.

#### Field: Return Fan Motor in Air Stream Fraction

Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.

#### Field: Return Fan Part-Load Power Coefficients

Select the set of generic pre-defined coefficients to use for the supply fan part-load power consumption. This alpha field has the following choices:

- InletVaneDampers

- OutletDampers

- VariableSpeedMotor

- ASHRAE90.1-2004Appendix G

- VariableSpeedMotorPressureReset

The default is *InletVaneDampers*. The resulting power curves are shown in Figure 158. VAV Supply Fan Part-Load Power Coefficient Options below. The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table. The *VariableSpeedMotorPressureReset* option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources’: *Design Guidelines: Advanced Variable Air Volume (VAV) Systems* (EDR\_DesignGuidelines\_VAV.pdf).



As shown in an IDF:

HVACTemplate:System:DualDuct,

    DD Sys 1,               !-Name

    FanAvailSched,          !- System Availability Schedule Name
     Single,                 !- Supply Fan Configuration Type  
     autosize,               !- Main Supply Fan Maximum Flow Rate {m3/s}
     0.2,                    !- Main Supply Fan Minimum Flow Fraction
     0.7,                    !- Main Supply Fan Total Efficiency
     600,                    !- Main Supply Fan Delta Pressure {Pa}
     0.9,                    !- Main Supply Fan Motor Efficiency
     1,                      !- Main Supply Fan Motor in Air Stream Fraction
     InletVaneDampers,       !- Main Supply Fan Part-Load Power Coefficients

    autosize,               !- Cold Duct Supply Fan Maximum Flow Rate {m3/s}
     0.2,                    !- Cold Duct Supply Fan Minimum Flow Fraction
     0.7,                    !- Cold Duct Supply Fan Total Efficiency
     600,                    !- Cold Duct Supply Fan Delta Pressure {Pa}
     0.9,                    !- Cold Duct Supply Fan Motor Efficiency
     1,                   !- Cold Duct Supply Fan Motor in Air Stream Fraction
     InletVaneDampers,    !- Cold Duct Supply Fan Part-Load Power Coefficients

    DrawThrough,            !- Cold Duct Supply Fan Placement
     autosize,               !- Hot Duct Supply Fan Maximum Flow Rate {m3/s}
     0.2,                    !- Hot Duct Supply Fan Minimum Flow Fraction
     0.7,                    !- Hot Duct Supply Fan Total Efficiency
     600,                    !- Hot Duct Supply Fan Delta Pressure {Pa}
     0.9,                    !- Hot Duct Supply Fan Motor Efficiency
     1,                   !- Hot Duct Supply Fan Motor in Air Stream Fraction
     InletVaneDampers,    !- Hot Duct Supply Fan Part-Load Power Coefficients

    DrawThrough,            !- Hot Duct Supply Fan Placement

    ChilledWater,           !- Cooling Coil Type

    ,                       !- Cooling Coil Availability Schedule Name
     ControlZone,            !- Cooling Coil Setpoint Control Type
     12.8,                   !- Cooling Coil Design Setpoint {C}

    ,                       !- Cooling Coil Setpoint Schedule Name
     ,                   !- Cooling Coil Setpoint at Outdoor Dry-Bulb Low {C}
     ,                       !- Cooling Coil Reset Outdoor Dry-Bulb Low {C}
     ,                   !- Cooling Coil Setpoint at Outdoor Dry-Bulb High {C}
     ,                       !- Cooling Coil Reset Outdoor Dry-Bulb High {C}

    HotWater,               !- Heating Coil Type

    ,                       !- Heating Coil Availability Schedule Name
     FixedSetpoint,          !- Heating Coil Setpoint Control Type
     50,                     !- Heating Coil Design Setpoint {C}

    ,                       !- Heating Coil Setpoint Schedule Name
     ,                   !- Heating Coil Setpoint at Outdoor Dry-Bulb Low {C}
     ,                       !- Hedating Coil Reset Outdoor Dry-Bulb Low {C}
     ,                   !- Heating Coil Setpoint at Outdoor Dry-Bulb High {C}
     ,                       !- Heating Coil Reset Outdoor Dry-Bulb High {C}

    Autosize,               !- Heating Coil Capacity {W}

    0.8,                    !- Gas Heating Coil Efficiency

    0.0,                    !- Gas Heating Coil Parasitic Electric Load {W}

    None,                   !- Preheat Coil Type

    ,                       !- Preheat Coil Availability Schedule Name

    ,                       !- Preheat Coil Setpoint Schedule Name

    ,                       !- Preheat Coil Design Setpoint {C}

    0.8,                    !- Gas Preheat Coil Efficiency

    0.0,                    !- Gas Preheat Coil Parasitic Electric Load {W}

    autosize,               !- Maximum Outdoor Air Flow Rate {m3/s}

    autosize,               !- Minimum Outdoor Air Flow Rate {m3/s}

    FixedMinimum,           !- Minimum Outdoor Air Control Type

    Min OA Sched,           !- Minimum Outdoor Air Schedule Name

    DifferentialDryBulb,    !- Economizer Type

    NoLockout,              !- Economizer Lockout

    19,                     !- Economizer Upper Temperature Limit {C}

    4,                      !- Economizer Lower Temperature Limit {C}

    ,                       !- Economizer Upper Enthalpy Limit {J/kg}

    ,                    !- Economizer Maximum Limit Dewpoint Temperature {C}

    ,                       !- Cold Supply Plenum Name

    ,                       !- Hot Supply Plenum Name

    PLENUM-1,               !- Return Plenum Name
     CycleOnAnyZoneFansOnly, !- Night Cycle Control

    ,                       !- Night Cycle Control Zone Name

    None,                   !- Heat Recovery Type

    0.70,                   !- Sensible Heat Recovery Effectiveness
     0.65,                   !- Latent Heat Recovery Effectiveness
     ,                       !- Heat Recovery Heat Exchanger Type
     ,                       !- Heat Recovery Frost Control Type
     None,                   !- Dehumidification Control Type

    ,                       !- Dehumidification Control Zone Name

    60.0,    !- Dehumidification Relative Humidity Setpoint {percent}

    ,         !- Dehumidification Relative Humidity Setpoint Schedule Name

    None,                   !- Humidifier Type

    ,                       !- Humidifier Availability Schedule Name

    0.000001,               !- Humidifier Rated Capacity {m3/s}

    2690.0,                 !- Humidifier Rated Electric Power {W}

    ,                       !- Humidifier Control Zone Name

    30.0,    !- Humidifier Relative Humidity Setpoint {percent}

    ,         !- Humidifier Relative Humidity Setpoint Schedule Name

    NonCoincident,          !- Sizing Option

    No,                     !- Return Fan

    0.7,                    !- Return Fan Total Efficiency
     600,                    !- Return Fan Delta Pressure {Pa}
     0.9,                    !- Return Fan Motor Efficiency
     1.0;                    !- Return Fan Motor in Air Stream Fraction

    InletVaneDampers;       !- Return Fan Part-Load Power Coefficients

### HVACTemplate:System:DedicatedOutdoorAir

The HVACTemplate:System:DedicatedOutdoorAir creates a dedicated outdoor air system which must be used in conjunction with one or more of the following objects:

HVACTemplate:Zone:BaseboardHeat

HVACTemplate:Zone:FanCoil

HVACTemplate:Zone:PTAC

HVACTemplate:Zone:PTHP

HVACTemplate:Zone:WaterToAirHeatPump

HVACTemplate:Zone:VRF

It is a constant volume dedicated outdoor air system which can serve multiple zones. It may have any combination of heating coil, cooling coil, and heat recovery. It may have dehumidification and humidification controls as well as several supply temperature control types. It supplies 100% outdoor air when the system is available, and assumes an equal volume of return air is available for heat recovery. If the system to be modeled does not have actual return ducts, but collects flow from exhaust fans to a central heat recovery point, then this approach should be equivalent. If the system does not have heat recovery and the air is exhausted or leaves by exfiltration, then the return path of this system will simply be a path to dump the flow as relief air with no impact on energy use.

![](InputOutputReference/media/image614.png)

Figure 161. DOAS serving three zones with PTACs.

There may be more than one HVACTemplate:System:DedicatedOutdoorAir object in an idf file. If a zone is to be served by one of these systems, this is specified in the HVACTemplate:Zone:\* object using the field “Dedicated Outdoor Air System Name”. For zones which are served by one of these DOAS systems, the outdoor air flow rate in the zone equipment (fan coil, PTAC, etc.) will be set to zero.

#### Field: Name

This field is a unique name which the user assigns to this system. This name can then be referred to in an HVACTemplate:Zone:\* object to specify that this system provides outdoor air to that zone.

#### Field: System Availability Schedule Name

Leave this field blank if you want the system to operate at all times.  If a schedule name is specified, those times that the system is operating should be specified as 1.0. Those times that the system is not operating should have a zero value in the schedule specified. Please note that for this system type, this is a schedule of when the system is providing air flow.

#### Field: Air Outlet Type

This field indicates if the air is delivered directly into the zone(s) or into the other system(s) that serve the zone(s) (e.g. fan coil system). For now, only one option is available for this field: DirectIntoZone.

#### Field: Supply Fan Flow Rate

Enter Autosize to set the system maximum air-flow rate to the sum of the zone air flow rates. If a value is entered here for the maximum air-flow rate, it is the upper limit on system flow, even if the zone air flow inputs sum to a greater value. The units are m<sup>3</sup>/s.

#### Field: Supply Fan Total Efficiency

Enter the total efficiency of the supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.

#### Field: Supply Fan Delta Pressure

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered to be 20<sup>o</sup> C at sea level, 101325 Pa.

#### Field: Supply Fan Motor Efficiency

Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.

#### Field: Supply Fan Motor in Air Stream Fraction

Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.

#### Field: Supply Fan Placement

Enter the supply fan placement type. This alpha field has two choices, *DrawThrough* or *BlowThrough*. *DrawThrough* models a system where the supply air fan is after the cooling and heating coils. *BlowThrough* models a system where the supply air fan is before the cooling and heating coils. The default is *DrawThrough*.

#### Field: Cooling Coil Type

There are seven coil types available:

- ChilledWater

- ChilledWaterDetailedFlatModel

- TwoSpeedDX

- TwoStageDX

- TwoStageHumidityControlDX

- HeatExchangerAssistedChilledWater

- HeatExchangerAssistedDX

- None

*ChilledWater* uses the Coil:Cooling:Water object with the DetailedAnalysis option.  This is the preferred coil model for most chilled water applications.

*ChilledWaterDetailedFlatModel* uses the Coil:Cooling:Water:DetailedGeometry object.  This option is available for special applications.

*TwoSpeedDX* uses the Coil:Cooling:DX:TwoSpeed object.

*TwoStageDX* and *TwoStageHumidityControlDX*  use the Coil:Cooling:DX:TwoStageWithHumidityControlMode object.

*HeatExchangerAssistedChilledWater* uses the CoilSystem:Cooling:Water:HeatExchangerAssisted, HeatExchanger:AirToAir:SensibleAndLatent, and Coil:Cooling:Water objects.

*HeatExchangerAssistedDX* uses the CoilSystem:Cooling:DX:HeatExchangerAssisted, HeatExchanger:AirToAir:SensibleAndLatent, and Coil:Cooling:DX:SingleSpeed objects.

The default type is *ChilledWater*.

#### Field: Cooling Coil Availability Schedule Name

Usually left blank, which allows the cooling coil to be available as needed anytime the system is operating. If a schedule name is specified, it defines when the cooling coil is available. This is most often used when cooling is only available seasonally. A schedule value of one indicates that the cooling coil can be on during a given time period. A value of zero denotes that the cooling coil cannot be used during that time period.

#### Field: Cooling Coil Setpoint Control Type

Specifies the cooling coil setpoint control type:

- FixedSetpoint

- Scheduled

- OutdoorAirTemperatureReset

FixedSetpoint uses the Cooling Coil Design Setpoint as the supply air setpoint. Scheduled uses the Cooling Coil Setpoint Schedule to set the supply air setpoint. OutdoorAirTemperatureReset varies the supply air setpoint based on the values entered for Cooling Coil Setpoint at Outdoor Dry-Bulb Low, Cooling Coil Reset Outdoor Dry-Bulb Low, Cooling Coil Setpoint at Outdoor Dry-Bulb High, and Cooling Coil Reset Outdoor Dry-Bulb High. The default is FixedSetpoint.

NOTE: The user must ensure that the cooling coil and heating coil setpoints do not overlap to avoid unwanted simultaneous heating and cooling. The simulation will not check this automatically. It is recommended that the cooling setpoint always be at least 0.1C higher than the heating coil setpoint.

#### Field: Cooling Coil Design Setpoint

Enter the cooling supply air temperature in C to be used for sizing the cooling coil and zone supply air flow rates. The default is 12.8C. If Cooling Coil Setpoint Control Type  = FixedSetpoint, then this value is also used as the constant cooling supply air setpoint temperature.

#### Field: Cooling Coil Setpoint Schedule Name

This field is used when Cooling Coil Setpoint Control Type  = Scheduled. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the cooling coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Cooling Coil Setpoint Reset Type is something other than Scheduled (see above).

#### Field: Cooling Coil Setpoint at Outdoor Dry-Bulb Low

The cooling coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or below the low limit (Cooling Coil Reset Outdoor Dry-Bulb Low). Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.6C.

#### Field: Cooling Coil Reset Outdoor Dry-Bulb Low

The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Cooling Coil Setpoint at Outdoor Dry-Bulb Low. Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.6C.

#### Field: Cooling Coil Setpoint at Outdoor Dry-Bulb High

The cooling coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or above the high limit (Cooling Coil Reset Outdoor Dry-Bulb High). Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.8C.

#### Field: Cooling Coil Reset Outdoor Dry-Bulb High

The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Cooling Coil Setpoint at Outdoor Dry-Bulb High. Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 23.3C.

#### Field: DX Cooling Coil Gross Rated Total Capacity

Enter Autosize to let the automatic sizing algorithm determine the cooling coil gross total cooling capacity based on the maximum cooling loads during the cooling design day. If a value is entered, it represents the full load gross total cooling capacity, including both sensible and latent capacity, in watts of the DX coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor air-cooled condenser coil at 35°C drybulb. Capacity should be the “gross”, i.e., the effect of supply air fan heat is not accounted for. The units are in W. The default is Autosize. This field is only used when the cooling coil type is set to one of the DX options.  For two-speed DX coils, the low-speed capacity is assumed to be 0.33 times this value.  For two-stage DX coils, the stage 1 capacity is assumed to be 0.5 times this value.

#### Field: DX Cooling Coil Gross Rated Sensible Heat Ratio

Enter Autosize to allow the sizing algorithm to determine the sensible heat ratio based on the gross rated cooling total capacity and air flow rate. Otherwise, enter the value of the ratio of the gross sensible capacity divided by gross total cooling capacity of the DX cooling coil at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor air-cooled condenser coil at 35°C drybulb. Both the sensible and total cooling capacities used to define the Rated Sensible Heat Ratio (SHR) should be “gross”, i.e., the effect of supply air fan heat is not accounted for.  The default is Autosize. This field is only used when the cooling coil type is set to one of the DX options. For two-speed DX coils, the low-speed SHR is assumed to be equal to this value. For two-stage DX coils, the stage 1 SHR is assumed to be equal to this value. For two-stage DX coil with humidity control, the humidity control mode SHR is assumed to be 0.9 times this value (for both stage 1 and stage 2).

#### Field: DX Cooling Coil Gross Rated COP

Enter the coefficient of performance defined as the gross cooling coil total capacity in watts divided by electrical power input in watts of the DX cooling coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor air-cooled condenser coil at 35°C drybulb. The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The default is 3.0. This field is only used when the cooling coil type is set to one of the DX options.  For two-speed DX coils, the low-speed COP is assumed to be 1.5 times this value.  For two-stage DX coils, the stage 1 COP is assumed to be this this value. For two-stage DX coil with humidity control, the humidity control mode COP is assumed to be 0.9 times this value (for both stage 1 and stage 2). The gross COP should not account for the supply air fan.

#### Field: Heating Coil Type

The heating coil is located in the supply air stream, downstream of the cooling coil. If no central heating coil is used in the dedicated outdoor air system, then the option “none” should be specified here. Otherwise this indicates the type of heating coil. The choices for this field are

- HotWater

- Electric

- Gas

- None

The default value is HotWater. If a heating coil is specified, the heating and cooling coil setpoint controls and availability schedules must coordinate to prevent the coils from opposing each other. When the dehumidification control type is set to *CoolReheatHeatingCoil,* the heating coil is used for reheat.

#### Field: Heating Coil Availability Schedule Name

Usually left blank, which allows the heating coil to be available as needed anytime the system is operating. If a schedule name is specified, it defines when the heating coil is available. This is most often used when heating is only available seasonally. The schedule values denote whether the heating coil can run during a given time period. A schedule value of one indicates that the heating coil can be on during a given time period. A value of zero denotes that the heating coil cannot be used during that time period.

#### Field: Heating Coil Setpoint Control Type

Specifies the cooling coil setpoint control type:

- FixedSetpoint

- Scheduled

- OutdoorAirTemperatureReset

FixedSetpoint uses the Heating Coil Design Setpoint as the supply air setpoint. Scheduled uses the Heating Coil Setpoint Schedule to set the supply air setpoint. OutdoorAirTemperatureReset varies the supply air setpoint based on the values entered for Heating Coil Setpoint at Outdoor Dry-Bulb Low, Heating Coil Reset Outdoor Dry-Bulb Low, Heating Coil Setpoint at Outdoor Dry-Bulb High, and Heating Coil Reset Outdoor Dry-Bulb High. The default is FixedSetpoint.

NOTE: The user must ensure that the cooling coil and heating coil setpoints do not overlap to avoid unwanted simultaneous heating and cooling. The simulation will not check this automatically. It is recommended that the cooling setpoint always be at least 0.1C higher than the heating coil setpoint.

#### Field: Heating Coil Design Setpoint

Enter the heating supply air temperature in C to be used for sizing the heating coil and zone supply air flow rates. If Heating Coil Setpoint Control Type = FixedSetpoint, then this value is also used as the constant heating supply air setpoint temperature.  The default is 12.2C.

#### Field: Heating Coil Setpoint Schedule Name

This field is used when Heating Coil Setpoint Control Type = Scheduled. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the heating coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C.

#### Field: Heating Coil Setpoint at Outdoor Dry-Bulb Low

The heating coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or below the low limit (Heating Coil Reset Outdoor Dry-Bulb Low). Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.0C.

#### Field: Heating Coil Reset Outdoor Dry-Bulb Low

The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Heating Coil Setpoint at Outdoor Dry-Bulb Low. Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 7.8C.

#### Field: Heating Coil Setpoint at Outdoor Dry-Bulb High

The heating coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or above the high limit (Heating Coil Reset Outdoor Dry-Bulb High). Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.2C.

#### Field: Heating Coil Reset Outdoor Dry-Bulb High

The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Heating Coil Setpoint at Outdoor Dry-Bulb High. Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.2C.

#### Field: Gas Heating Coil Efficiency

Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default. This field is only used when the heating coil type is set to gas.

#### Field: Gas Heating Coil Parasitic Electric Load

Enter the parasitic electric load associated with the gas heating coil operation, such as a combustion fan. The units are in W. This field is only used when the heating coil type is set to gas.

#### Field: Heat Recovery Type

Enter the type of air-to-air heat recovery which is available between the relief air stream and the outdoor air inlet stream. The choices are:

- None

- Sensible

- Enthalpy

The default is None*.*

#### Field: Heat Recovery Sensible Effectiveness []

Enter the sensible heat recovery effectiveness. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.70.

#### Field: Heat Recovery Latent Effectiveness []

Enter the latent heat recovery effectiveness if Heat Recovery Type is *Enthalpy*. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.65.

#### Field: Heat Recovery Heat Exchanger Type

This alpha field denotes the type of heat exchanger being modeled: Plate (e.g., fixed plate) or Rotary (e.g., rotating cylinder or wheel). The default choice for this field is “Plate”. The heat exchanger type affects the modeling of frost control options and supply air outlet temperature control. For rotary heat exchangers, rotational speed is varied to control frost formation or the supply air outlet temperature. For plate exchangers, air bypass around the heat exchanger is used to obtain the desired effect.

#### Field: Heat Recovery Frost Control Type

This alpha field has four choices: None, ExhaustAirRecirculation, ExhaustOnly and MinimumExhaustTemperature. If this field is left blank, the default frost control type is “None”. For modeling preheat frost control, specify “None” for this input field and insert a separate heating coil object in the supply inlet air stream to keep the air temperature above the desired frost threshold temperature.

*ExhaustAirRecirculation*: dampers are used to direct exhaust air back into the zone through the supply side of the heat exchanger when the supply (outdoor) air inlet temperature falls below a threshold temperature. The fraction of time that exhaust air is circulated through the supply side of the heat exchanger is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When exhaust air is being recirculated, no supply (outdoor ventilation) air is being provided through the heat exchanger unit (which may or may not be acceptable regarding ventilation for occupants).

*ExhaustOnly (supply air bypass)*: this control cycles off the supply air flow through the heat exchanger for a certain period of time while the exhaust air continues to flow through the exhaust side of the heat exchanger. The fraction of time that the supply flow through the heat exchanger is cycled off is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When implemented in real applications, provisions are usually made to avoid building depressurization when this frost control is operating (automatic or pressure-operated dampers, or a bypass air damper around the supply side of the heat exchanger). For this frost control type, it is assumed that the supply air is bypassed around the heat exchanger during frost control operation (i.e., the total supply flow is not reduced during defrost, but merely bypassed around the heat exchanger).

*MinimumExhaustTemperature*: the temperature of the exhaust air leaving the heat exchanger is monitored and the heat exchanger effectiveness is decreased (by slowing heat exchanger rotation or bypassing supply air around the plate exchanger) to keep the exhaust air from falling below the threshold temperature.

#### Field: Dehumidification Control Type

There are three dehumidification control type options available:

- None

- CoolReheatHeatingCoil

- CoolReheatDesuperheater

- Multimode

The *CoolReheatHeatingCoil* option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so.  Reheat is provided as required by the heating coil, if available.

The *CollReheatDesuperheater* option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so. Reheat is provided by a desuperheater coil (Ref. object Coil:Heating:Desuperheater). The desuperheater coil setpoint is set to the cooling setpoint and the desuperheater Heat Reclaim Recovery Efficiency is set to 0.3. *CollReheatDesuperheater* is only applicable for Cooling Coil Type *TwoSpeedDX, TwoStageDX, TwoStageHumidityControlDX, or HeatExchangerAssistedDX.*

*Multimode* is only applicable for cooling coil type *TwoStageHumidityControlDX*. In this case, the enhanced dehumidification mode is activated as needed, but the system operates to meet the sensible dry-bulb temperature cooling setpoint.

The default is *None* which meets the sensible dry-bulb temperature cooling setpoint only.

#### Field: Dehumidification Setpoint

This field specifies the supply air humidity ratio setpoint for dehumidification.  The default is 0.00924 kgWater/kgDryAir (12.8C or 55F dewpoint).  This value is also used as the Central Cooling Design Supply Air Humidity Ratio in the Sizing:System object. If a Dehumidification Setpoint Schedule Name is specified, the schedule will be used for control.

#### Field: Humidifier Type

There are two humidifier type options available:

- None

- ElectricSteam

The *ElectricSteam* humidifier option uses the Humidifier:Steam:Electric object.  The default is *None.*

#### Field: Humidifier Availability Schedule Name

If left blank, the humidifier will be available anytime the system is operating. If a schedule name is specified, it defines when the humidifier is available. The schedule values denote whether the humidifier can run during a given time period. A schedule value of 1.0 indicates that the humidifier can be on during a given time period. A value of zero denotes that the humidifier cannot be used during that time period.

#### Field: Humidifier Rated Capacity

Enter the rated moisture output rate in m3/s.  The humidifier does not currently autosize, so the default is very large to allow for adequate capacity.  The default is 0.000001 m3/s.

#### Field: Humidifier Rated Electric Power

Enter the electric power input at the rated capacity moisture output. This field can be autosized. When it is autosized, it is calculated from the rated capacity in kg/s and the enthalpy rise in J/kg of the feed water from a reference temperature of liquid water at 20°C to saturated steam at 100°C.

#### Field: Humidifier Setpoint

This field specifies the supply air humidity ratio setpoint for humidification. The default is 0.003 kgWater/kgDryAir. This value is also used as the Central Heating Design Supply Air Humidity Ratio in the Sizing:System object. If a Humidifier Setpoint Schedule Name is specified, the schedule will be used for control.

#### Field: Dehumidification Setpoint Schedule Name

Enter the name of the dehumidification setpoint schedule. If this field is left blank, the setpoint will be constant at the Dehumidification Setpoint,  The values in the schedule are in units of humidity ratio (kgWater/kgDryAir or lbWater/lbDryAir).

#### Field: Humidifier Setpoint Schedule Name

Enter the name of the humidifier setpoint schedule. If this field is left blank, the setpoint will be constant at the Humidifier Setpoint,  The values in the schedule are in units of humidity ratio (kgWater/kgDryAir or lbWater/lbDryAir).

As shown in an IDF:

HVACTemplate:System:DedicatedOutdoorAir,

    DOAS,                    !- Name

    ,                        !- System Availability Schedule Name

    DirectIntoZone,          !- Air Outlet Type

    autosize,                !- Supply Fan Flow Rate {m3/s}

    0.7,                     !- Supply Fan Total Efficiency

    1000,                    !- Supply Fan Delta Pressure {Pa}

    0.9,                     !- Supply Fan Motor Efficiency

    1,                       !- Supply Fan Motor in Air Stream Fraction

    DrawThrough,             !- Supply Fan Placement

    ChilledWater,            !- Cooling Coil Type

    ,                        !- Cooling Coil Availability Schedule Name

    FixedSetpoint,           !- Cooling Coil Setpoint Control Type

    ,                        !- Cooling Coil Setpoint Schedule Name

    12.8,                    !- Cooling Coil Design Setpoint {C}

    15.6,                !- Cooling Coil Setpoint at Outdoor Dry-Bulb Low {C}

    15.6,                    !- Cooling Coil Reset Outdoor Dry-Bulb Low {C}

    12.8,               !- Cooling Coil Setpoint at Outdoor Dry-Bulb High {C}

    23.3,                    !- Cooling Coil Reset Outdoor Dry-Bulb High {C}

    autosize,           !- DX Cooling Coil Gross Rated Total Capacity {W}

    autosize,           !- DX Cooling Coil Gross Rated Sensible Heat Ratio

    3,                       !- DX Cooling Coil Gross Rated COP

    HotWater,                !- Heating Coil Type

    ,                        !- Heating Coil Availability Schedule Name

    FixedSetpoint,           !- Heating Coil Setpoint Control Type

    ,                        !- Heating Coil Setpoint Schedule Name

    12.2,                    !- Heating Coil Design Setpoint {C}

    15,                  !- Heating Coil Setpoint at Outdoor Dry-Bulb Low {C}

    7.8,                     !- Heating Coil Reset Outdoor Dry-Bulb Low {C}

    12.2,               !- Heating Coil Setpoint at Outdoor Dry-Bulb High {C}

    12.2,                    !- Heating Coil Reset Outdoor Dry-Bulb High {C}

    0.8,                     !- Gas Heating Coil Efficiency

    ,                        !- Gas Heating Coil Parasitic Electric Load {W}

    Enthalpy,                !- Heat Recovery Type

    0.7,                     !- Sensible Heat Recovery Effectiveness

    0.65,                    !- Latent Heat Recovery Effectiveness

    Plate,                   !- Heat Exchanger Type

    None,                    !- Frost Control Type

    None,                    !- Dehumidification Control Type

    0.00924,                 !- Dehumidification Setpoint {kgWater/kgDryAir}

    None,                    !- Humidifier Type

    ,                        !- Humidifier Availability Schedule Name

    0.000001,                !- Humidifier Rated Capacity {m3/s}

    2690,                    !- Humidifier Rated Electric Power {W}

    0.003,                   !- Humidifier Setpoint {kgWater/kgDryAir}

    ,                        !- Dehumidification Setpoint Schedule Name

    ;                        !- Humidifier Setpoint Schedule Name

### HVACTemplate:Plant:ChilledWaterLoop

The piping systems that connect the chilled water coils in the HVAC template objects with the chillers and the cooling towers (if present) are described with this object. The piping systems are called loops and this object describes the controls and pumps on the loops. Only one of these objects may be defined in an input file and all chilled water coils from HVAC template objects are served with this object.

#### Field: Name

The name used to designate the HVACTemplate:Plant:ChilledWaterLoop.

#### Field: Pump Schedule Name

Leave this field blank if the chilled water and condenser water pumps are always available. If a schedule name is specified, those times that the pumps are available should be specified as 1.0. Those times that the pumps are not available should have a zero value in the schedule specified. Please note that this is not a schedule of when the system is providing chilled water to the coils but a schedule of when it can provide chilled water to the coils.

#### Field: Pump Control Type

Applies to both chilled water and condenser loop pumps. The choices for this field are:

- Intermittent

- Continuous

The default value is Intermittent.

If the pump control type is **Continuous**, the pump will run according to the Pump Schedule (see above) regardless of whether or not there is a load. If the pump control type is **Intermittent**, the pump will run if a load is sensed and will shut off if there is no load on the loop.

#### Field: Chiller Plant Operation Scheme Type

The choices for this field are:

- Default

- UserDefined

Default operation type makes all equipment available at all times operating in order of Priority specified in HVACTemplate:Plant:Chiller objects. If a different scheme is to be used to sequence the chillers, then this entry should be set to User Defined. If the User Defined option is chosen, then additional EnergyPlus objects must be included and completely defined in the IDF file such as shown below depending on the type of plant operation control scheme chosen:

- PlantEquipmentOperationSchemes

- PlantEquipmentOperation:CoolingLoad

- PlantEquipmentList (refer to HVACTemplate:Plant:Chiller object description for chiller key name required in this object).

The default value is Default.

#### Field: Chiller Plant Equipment Operation Schemes Name

This field should contain the name of a PlantEquipmentOperationSchemes object only when the previous field is set to UserDefined. It is ignored if Chiller Plant Operation Scheme Type is Default.

#### Field: Chilled Water Setpoint Schedule Name

Enter the name of a chilled water setpoint schedule that has values that change at different times of the year. If a constant set point is needed simply leave this field blank and the value in the next field will be used at all times. The values in the schedule are in degrees C. This field is ignored if the Chilled Water Setpoint Reset Type is something other than None.

#### Field: Chilled Water Design Setpoint

Enter the chilled water setpoint temperature to be used for sizing the chilled water loop and associated equipment in degrees C. If the Chilled Water Setpoint Schedule is blank and the Chilled Water Setpoint Reset Type is *None*, then this value will be used as the setpoint at all times.

#### Field: Chilled Water Pump Configuration

The choices for this field are

- VariablePrimaryNoSecondary – variable flow to chillers and coils

- ConstantPrimaryNoSecondary – constant flow to chillers and coils with bypass

- ConstantPrimaryVariableSecondary – constant flow to chillers with bypass, variable flow to coils

- VariablePrimaryConstantSecondary – variable flow to chillers, constant flow to coils with bypass

The default value is ConstantPrimaryNoSecondary.

The operation of a constant speed pump is fairly straightforward. If the user designates a constant speed pump that is operating continuously, the pump will run regardless of whether or not there is a load. This may have the net effect of adding heat to the loop if no equipment is turned on. If the pump is constant speed and operates intermittently, the pump will run at its capacity if a load is sensed and will shut off if there is no load on the loop.

A variable speed pump is defined with maximum and minimum flow rates that are the physical limits of the device. If there is no load on the loop and the pump is operating intermittently, then the pump can shutdown. For any other condition such as the loop having a load and the pump is operating intermittently or the pump is continuously operating (regardless of the loading condition), the pump will operate and select a flow somewhere between the minimum and maximum limits. In these cases where the pump is running, it will try to meet the flow request made by demand side components.

#### Field: Primary Chilled Water Pump Rated Head

The rated head of the primary chilled water pump in Pa. The default value is 179352 Pa which is equivalent to 60 feet H2O.

#### Field: Secondary Chilled Water Pump Rated Head

The rated head of the secondary chilled water pump in Pa. The default value is 179352 Pa which is equivalent to 60 feet H<sub>2</sub>O.  This field is applicable only if the “Chilled Water Pump Configuration” is *Constant Primary Variable Secondary* or *Variable Primary Constant Secondary*.

#### Field: Condenser Plant Operation Scheme Type

The choices for this field are:

- Default

- UserDefined

Default operation type makes all equipment available at all times operating in order of Priority specified in HVACTemplate:Plant:Tower objects. If a different scheme is to be used to sequence the towers, then this entry should be set to User Defined. May be left blank if not serving any water cooled chillers.

If User Defined option is chosen, then additional EnergyPlus objects must be included and completely defined in the IDF file such as shown below depending on the type of condenser operation control scheme chosen:

- CondenserEquipmentOperationSchemes

- PlantEquipmentOperation:CoolingLoad

- PlantEquipmentList (refer to the HVACTemplate:Plant:Tower object description for key name required for this object.

The default value is Default.

#### Field: Condenser Equipment Operation Schemes Name

This field should contain the name of a CondenserEquipmentOperationSchemes object only when the previous field is set to UserDefined. It is ignored if Condenser Plant Operation Scheme Type is Default. May be left blank if not serving any water cooled chillers.

#### Field: Condenser Water Temperature Control Type

If water cooled chillers are present the condenser water temperature control can be one of the following options:

- OutdoorWetBulbTemperature

- SpecifiedSetpoint

If a specified set point is used then the towers are operated to deliver that condenser water set point. If outdoor wet-bulb is used then the condenser water temperature decreases with decreasing outdoor wet-bulb temperature. May be left blank if not serving any water cooled chillers.

#### Field: Condenser Water Setpoint Schedule Name

Used when Condenser Water Temperature Control Type is set to Specified Setpoint. Ignored if Condenser Water Temperature Control Type is set to Outdoor Wet-bulb. The field may be left blank if constant setpoint temperature is used for the condenser water temperature. If may also be left blank if not serving any water cooled chillers. If specified, the schedule should contain the set point temperatures in degrees C for the condenser water loop.

#### Field: Condenser Water Design Setpoint

- Enter the condenser water temperature to be used for sizing the condenser loop and associated equipment. If a constant setpoint control is used for the condenser water, this value will be used as the setpoint at all times. May be left blank if not serving any water cooled chillers. Used when Condenser Water Temperature Control Type is set to Specified Setpoint. Ignored if Condenser Water Temperature Control Type is set to OutdoorWetBulbTemperature. The units are in C.

#### Field: Condenser Water Pump Rated Head

The rated head of the condenser water pumps in  Pa. May be left blank if not serving any water cooled chillers. The default value is 179352 Pa which is equivalent to 60 feet H2O.

#### Field: Chilled Water Setpoint Reset Type

Select the type of automatic reset control for the chilled water supply temperature. The choices are:

- None – no reset, use the Chilled Water Setpoint Schedule or Chilled Water Design Setpoint.

- OutdoorAirTemperatureReset – reset the chilled water supply temperature based on the following default rules. The temperature limits and setpoints are specified using the fields below. If the default values are used, when the outdoor dry-bulb temperature (ODB) is at or below 15.6C the setpoint is 12.2C. When the ODB is at or above 26.7C the setpoint is 6.7C. In between, the setpoint is varied linearly. (Reference SetpointManager:OutdoorAirReset)

The default is *None*.

#### Field: Chilled Water Setpoint at Outdoor Dry-Bulb Low

The chilled water setpoint temperature in C when the outdoor dry-bulb is at or below the low limit (Chilled Water Reset Outdoor Dry Bulb Low). The default is 12.2C.

#### Field: Chilled Water Reset Outdoor Dry-Bulb Low

The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Chilled Water Setpoint at Outdoor Dry Bulb Low. The default is 15.6C.

#### Field: Chilled Water Setpoint at Outdoor Dry-Bulb High

The chilled water setpoint temperature in C when the outdoor dry-bulb is at or above the high limit (Chilled Water Reset Outdoor Dry Bulb Low). The default is 6.7C.

#### Field: Chilled Water Reset Outdoor Dry-Bulb High

The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Chilled Water Setpoint at Outdoor Dry Bulb High. The default is 26.7C.

#### Field: Chilled Water Primary Pump Type

Describes the type of pump configuration used for the primary portion of the chilled water loop. The options include:

- SinglePump

- PumpPerChiller

- TwoHeaderedPumps

- ThreeHeaderedPumps

- FourHeaderedPumps

- FiveHeaderedPumps

#### Field: Chilled Water Secondary Pump Type

Describes the type of pump configuration used for the secondary portion of the chilled water loop. The options include:

- SinglePump

- TwoHeaderedPumps

- ThreeHeaderedPumps

- FourHeaderedPumps

- FiveHeaderedPumps

#### Field: Condenser Water Pump Type

Describes the type of pump configuration used for the condenser water loop. The options include:

- SinglePump

- PumpPerTower

- TwoHeaderedPumps

- ThreeHeaderedPumps

- FourHeaderedPumps

- FiveHeaderedPumps

#### Field: Chilled Water Supply Side Bypass Pipe

The field determines if a supply side bypass pipe is present in the chilled water loop. The choices for this field are

- Yes

- No.

#### Field: Chilled Water Demand Side Bypass Pipe

The field determines if a demand side bypass pipe is present in the chilled water loop. The choices for this field are

- Yes

- No.

#### Field: Condenser Water Supply Side Bypass Pipe

The field determines if a supply side bypass pipe is present in the condenser water loop. The choices for this field are

- Yes

- No.

#### Field: Condenser Water Demand Side Bypass Pipe

The field determines if a demand side bypass pipe is present in the condenser water loop. The choices for this field are

- Yes

- No.

#### Field: Fluid Type

This field determines the type of fluid used for the boiler loop. The following options are available:

- Water

- EthyleneGlycol30

- EthyleneGlycol40

- EthyleneGlycol50

- EthyleneGlycol60

- PropyleneGlycol30

- PropyleneGlycol40

- PropyleneGlycol50

- PropyleneGlycol60

#### Field: Loop Design Delta Temperature

The temperature difference used in sizing the loop flow rate. The default is 6.67C.

#### Field: Minimum Outdoor Dry Bulb Temperature

The minimum outdoor dry bulb temperature that the chilled water loops operate.

#### Field: Chilled Water Load Distribution Scheme

The Load Distribution Scheme selects the algorithm used to sequence equipment operation in order to meet the plant loop demand. Currently, three schemes are functional. **Sequential** uses each piece of equipment to its maximum part load ratio and will operate the last required piece of equipment between its minimum and maximum part load ratio in order to meet the loop demand. **Optimal** operates each piece of equipment at its optimal part load ratio and will operate the last component between its minimum and maximum part load ratio in order to meet the loop demand. **Uniform** evenly distributes the loop demand among all available components on the equipment list for a given load range.

#### Field: Condenser Water Load Distribution Scheme

The Load Distribution Scheme selects the algorithm used to sequence equipment operation in order to meet the condenser loop demand. Currently, three schemes are functional. **Sequential** uses each piece of equipment to its maximum part load ratio and will operate the last required piece of equipment between its minimum and maximum part load ratio in order to meet the loop demand. **Optimal** operates each piece of equipment at its optimal part load ratio and will operate the last component between its minimum and maximum part load ratio in order to meet the loop demand. **Uniform** evenly distributes the loop demand among all available components on the equipment list for a given load range.

As shown in an IDF:

HVACTemplate:Plant:ChilledWaterLoop,

    Chilled Water Loop,      !- Plant Loop Name

    CoolingPumpAvailSched,   !- Pump Schedule

    Intermittent,            !- Pump Control Type

    Default,                 !- Chiller Plant Operation Scheme Type

    ,                        !- Chiller Plant Operation Scheme Name

    CW Loop Temp Schedule,   !- Chilled Water Setpoint Schedule

    7.22,                    !- Chilled Water Design Setpoint {C}

    VariableFlowNoSecondary, !- Chilled Water Pump Configuration

    179352,                  !- Primary Chilled Water Pump Rated Head {Pa}

    179352,                  !- Secondary Chilled Water Pump Rated Head {Pa}

    Default,                 !- Condenser Plant Operation Scheme Type

    ,                        !- Condenser Plant Operation Scheme List Name

    OutdoorWetBulbTemperature,    !- Condenser Water Temperature Control Type

    ,                        !- Condenser Water Setpoint Schedule

    29.4,                    !- Condenser Water Design Setpoint {C}

    179352,                  !- Condenser Water Pump Rated Head {Pa}

    None,                    !- Chilled Water Setpoint Reset Type

    12.2,              !- Chilled Water Setpoint at Outdoor Dry Bulb Low {C}

    15.6,              !- Chilled Water Reset Outdoor Dry Bulb Low {C}

    6.7,               !- Chilled Water Setpoint at Outdoor Dry Bulb High {C}

    26.7,              !- Chilled Water Reset Outdoor Dry Bulb High {C}

    SinglePump,              !- Chilled Water Primary Pump Type

    SinglePump,              !- Chilled Water Secondary Pump Type

    SinglePump,              !- Condenser Water Pump Type

    Yes,                     !- Chilled Water Supply Side Bypass Pipe

    Yes,                     !- Chilled Water Demand Side Bypass Pipe

    Yes,                     !- Condenser Water Supply Side Bypass Pipe

    Yes,                     !- Condenser Water Demand Side Bypass Pipe

    Water,                   !- Fluid Type

    6.67,                    !- Loop Design Delta Temperature {deltaC}

    ,                        !- Minimum Outdoor Dry Bulb Temperature {C}

    Sequential,              !- Chilled Water Load Distribution Scheme

    Sequential;              !- Condenser Water Load Distribution Scheme

### HVACTemplate:Plant:Chiller

A chiller or purchased cooling source is described with this object. To define multiple chillers, use multiple HVACTemplate:Plant:Chiller objects and use the Sizing Factor field to apportion the total capacity if autosizing.

#### Field: Name

The name used to reference the HVACTemplate:Plant:Chiller object.

#### Field: Chiller Type

While EnergyPlus has a variety of chiller options, the only choices currently for this field are:

- DistrictChilledWater

- ElectricCentrifugalChiller

- ElectricScrewChiller

- ElectricReciprocatingChiller

The EnergyPlus equipment object types which are used are DistrictCooling or Chiller:Electric:EIR. These equipment type keys must be used if setting up a user-defined chiller plant operation scheme.

#### Field: Capacity

This field may be set to autosize, which means that the capacity is based on the peak loads during the design days. This numeric field contains the design cooling capacity of the chiller. This capacity should be at the design temperatures and water flow rates. The units are in W.

#### Field: Nominal COP

This numeric field contains the chiller’s coefficient of performance. This value should **not** include energy use due to pumps, evap-cooled or air-cooled condenser fans, or cooling tower fans. This Nominal COP should be at the design temperatures and water flow rates. Not applicable if Chiller Type is DistrictChilledWater.

#### Field: Condenser Type

The choices for this field are

- AirCooled

- WaterCooled

- EvaporativelyCooled

The default value is WaterCooled. If WaterCooled, then at least one HVACTemplate:Plant:Tower object should be defined. Not applicable if Chiller Type is Purchased Chilled Water.

#### Field: Priority

Enter the priority number of the chiller where 1 is the highest priority, 2 is just lower, 3 is lower than 2, etc. This is used if Chiller Plant Operation Scheme Type is set to Default in HVACTemplate:Plant:ChilledWaterLoop. Equipment is operated in order of the priority number. This allows multiple chillers to be sequenced.

#### Field: Sizing Factor

This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the chiller object inputs that would be altered by the sizing factor are: Reference Capacity, Reference Chilled Water Flow Rate and Reference Condenser Water Flow Rate. Sizing Factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.

#### Field: Minimum Part Load Ratio

This numeric field contains the chiller’s minimum part-load ratio. The expected range is between 0 and 1. Below this part-load ratio, the compressor cycles on and off to meet the cooling load. The Minimum Part Load Ratio must be less than or equal to the Maximum Part Load Ratio. The default value is 0.0.

#### Field: Maximum Part Load Ratio

This numeric field contains the chiller’s maximum part-load ratio. This value may exceed 1, but the normal range is between 0.0 and 1.0. The Maximum Part Load Ratio must be greater than or equal to the Minimum Part Load Ratio. The default value is 1.0.

#### Field: Optimum Part Load Ratio

This numeric field contains the chiller’s optimum part-load ratio. This is the part-load ratio at which the chiller performs at its maximum COP. The optimum part-load ratio must be greater than or equal to the Minimum Part Load Ratio, and less than or equal to the Maximum Part Load Ratio. The default value is 1.0.

#### Field: Minimum Unloading Ratio

This numeric field contains the chiller’s minimum unloading ratio. The expected range is between 0 and 1. The minimum unloading ratio is where the chiller capacity can no longer be reduced by unloading and must be false loaded to meet smaller cooling loads. A typical false loading strategy is hot-gas bypass. The minimum unloading ratio must be greater than or equal to the Minimum Part Load Ratio, and less than or equal to the Maximum Part Load Ratio. The default value is 0.25.

#### Field: Leaving Chilled Water Lower Temperature Limit

This numeric field contains the lower limit for the leaving chilled water temperature in Celsius. This temperature acts as a cut off for heat transfer in the evaporator, so that the fluid doesn’t get too cold. The default value is 5˚C.

As shown in an IDF:

HVACTemplate:Plant:Chiller,

    District Cooling,        !- Chiller Name

    ElectricCentrifugalChiller,  !- Chiller Type

    autosize,                !- Capacity {W}

    3.2,                     !- COP

    WaterCooled,             !- Condenser Type

    1,                       !- Priority

    1,                       !- Sizing Factor

    0.1,                     !- Minimum Part Load Ratio

    1.1,                     !- Maximum Part Load Ratio

    0.9,                     !- Optimum Part Load Ratio

    0.2,                     !- Minimum Unloading Ratio

    2;                 !- Leaving Chilled Water Lower Temperature Limit {C}

### HVACTemplate:Plant:Chiller:ObjectReference

#### This object references a detailed chiller object and adds it to an HVACTemplate:Plant:ChilledWaterLoop. The user must create a complete detailed chiller object with all required curve or performance objects. The detailed chiller object is referenced by object type and name and the chiller will be automatically to the chilled water loop branches and equipment list.

#### Field: Name

The name of this object.

#### Field: Chiller Object Type

The object type of the referenced chiller. Select from one of the following supported chiller object types:

- Chiller:Electric:EIR

- Chiller:Electric:ReformulatedEIR

#### Field: Chiller Name

The object name of the referenced chiller.

#### Field: Priority

Enter the priority number of the chiller where 1 is the highest priority, 2 is just lower, 3 is lower than 2, etc. This is used if Chiller Plant Operation Scheme Type is set to Default in HVACTemplate:Plant:ChilledWaterLoop. Equipment is operated in order of the priority number. This allows multiple chillers to be sequenced.

An example in an IDF:

HVACTemplate:Plant:Chiller:ObjectReference,

    Main Chiller Connection, !- Name

    Chiller:Electric:EIR,    !- Chiller Object Type

    Main Chiller,            !- Chiller Name

    1;                       !- Priority

### HVACTemplate:Plant:Tower

A cooling tower is described with this object. To define multiple cooling towers, use multiple HVACTemplate:Plant:Tower objects and use the Sizing Factor field to apportion the total capacity if autosizing.

#### Field: Name

The name used to reference the HVACTemplate:Plant:Tower object.

#### Field: Tower Type

The choices for this field are

- SingleSpeed

- TwoSpeed

The EnergyPlus equipment object types which are used are CoolingTower:SingleSpeed or CoolingTower:TwoSpeed. These equipment type keys must be used if setting up a user-defined condenser plant operation scheme.

#### Field: High-Speed Nominal Capacity

Applicable for Tower Type Single Speed and Two Speed. This field may be set to autosize. If this field is set to autosize, then the Low-Speed Nominal Capacity and the Free Convection Capacity must also be autosized. The units are W. This numeric input field contains the “nominal” heat rejection capacity of the cooling tower in watts under high-speed fan operation, with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of high-speed nominal capacity (3 gpm/ton). 125% of this nominal tower capacity gives the actual tower heat rejection at these operating conditions (based on historical assumption that the tower must dissipate 0.25W of compressor heat for every watt of heat removed by the evaporator).

#### Field: High-Speed Fan Power

The tower fan electric consumption when at high speed. Applicable for Tower Type Single Speed and Two Speed. This field may be set to autosize. The units are W.

#### Field: Low-Speed Nominal Capacity

Applicable only for Tower Type Two Speed. This field may be set to autosize. If this field is set to autosize, then the High-Speed Nominal Capacity and the Free Convection Capacity must also be autosized. The units are W. This numeric input field contains the “nominal” heat rejection capacity of the cooling tower in watts under low-speed fan operation, with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of high-speed nominal tower capacity (input field above). 125% of this nominal tower capacity gives the actual tower heat rejection at these operating conditions (based on historical assumption that the tower must dissipate 0.25W of compressor heat for every watt of heat removed by the evaporator). The value specified for this field must be greater than zero but less than the value specified for the field “Tower High-Speed Nominal Capacity”.

#### Field: Low-Speed Fan Power

The tower fan electric consumption when at low speed. Applicable only for Tower Type Two Speed. This field may be set to autosize. The units are W.

#### Field: Free Convection Capacity

Applicable for Tower Type Single Speed and Two Speed. This field may be set to autosize. If this field is set to autosize, then the High-Speed Nominal Capacity and the Low-Speed Nominal Capacity must also be autosized. The units are W. This numeric input field contains the “nominal” heat rejection capacity of the cooling tower in watts when the tower is in the “free convection” regime (water flow exists but tower fan is turned off), with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of high-speed nominal tower capacity (input field above). 125% of this free convection tower capacity gives the actual tower heat rejection at these operating conditions (based on historical assumption that the tower must dissipate 0.25W of compressor heat for every watt of heat removed by the evaporator). If the user does not wish to model “free convection”, then this field should be set to 0.0.

#### Field: Priority

Enter the priority number of the tower where 1 is the highest priority, 2 is just lower, 3 is lower than 2, etc. This is used if Condenser Plant Operation Scheme Type is set to Default in HVACTemplate:Plant:ChilledWaterLoop or HVACTemplate:Plant:MixedWaterLoop. Equipment is operated in order of the priority number. This allows multiple towers to be sequenced.

***Field: Sizing Factor***

This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.For this component the tower object inputs that would be altered by the sizing factor are:

1.    Design Water Flow Rate;

2.    Air Flow Rate at High Fan Speed;

3.    Fan Power at High Fan Speed;

4.    U-Factor Times Area Value at High Fan Speed;

5.    Air Flow Rate at Low Fan Speed (for two-speed tower);

6.    Fan Power at Low Fan Speed (for two-speed tower);

7.    U-Factor Times Area Value at Low Fan Speed (for two-speed tower);

8.    Air Flow Rate in Free Convection Regime;

9.    U-Factor Times Area Value at Free Convection Air Flow Rate.

Note that the U-Factor Times Area Value at High Fan Speed is not *multiplied* by the Sizing Factor. Instead the design tower load is multiplied by the sizing factor and the design UA then calculated as usual. The U-Factor Times Area Value at Low Fan Speed is set to 60% of the full load design UA. The U-Factor Times Area Value at Free Convection Air Flow Rate is set to 10% of the design Tower UA.

#### Field: Template Plant Loop Type

This field specifies whether this tower will serve a *ChilledWaterLoop* (ref. HVACTemplate:Plant:ChilledWaterLoop) or a *MixedWaterLoop* (ref. HVACTemplate:Plant:MixedWaterLoop). If this field is left blank, this tower will serve a ChilledWaterLoop if present or a MixedWaterLoop (if no ChilledWaterLoop is present).

An example in an IDF:

  HVACTemplate:Plant:Tower,

    Main Tower,              !- Name

    SingleSpeed,             !- Tower Type

    autosize,                !- High Speed Nominal Capacity {W}

    autosize,                !- High Speed Fan Power {W}

    autosize,                !- Low Speed Nominal Capacity {W}

    autosize,                !- Low Speed Fan Power {W}

    autosize,                !- Free Convection Capacity {W}

    1,                       !- Priority

    ;                        !- Sizing Factor

### HVACTemplate:Plant:Tower:ObjectReference

#### This object references a detailed cooling tower object and adds it to an HVACTemplate:Plant:ChilledWaterLoop or MixedWaterLoop. The user must create a complete detailed cooling tower object with all required curve or performance objects. The detailed cooling tower object is referenced by object type and name and the tower will be automatically to the chilled water loop or mixed water loop branches and equipment list.

#### Field: Name

The name of this object.

#### Field: Cooling Tower Object Type

The object type of the referenced tower. Select from one of the following supported tower object types:

- CoolingTower:SingleSpeed

- CoolingTower:TwoSpeed

- CoolingTower:VariableSpeed

#### Field: Cooling Tower Name

The object name of the referenced tower.

#### Field: Priority

Enter the priority number of the tower where 1 is the highest priority, 2 is just lower, 3 is lower than 2, etc. This is used if Condenser Plant Operation Scheme Type is set to Default in HVACTemplate:Plant:ChilledWaterLoop or MixedWaterLoop. Equipment is operated in order of the priority number. This allows multiple towers to be sequenced.

#### Field: Template Plant Loop Type

This field specifies whether this tower will serve a *ChilledWaterLoop* (ref. HVACTemplate:Plant:ChilledWaterLoop) or a *MixedWaterLoop* (ref. HVACTemplate:Plant:MixedWaterLoop). If this field is left blank, this tower will serve a ChilledWaterLoop if present or a MixedWaterLoop (if no ChilledWaterLoop is present).



An example in an IDF:

HVACTemplate:Plant:Tower:ObjectReference,

    Main Tower Connection,   !- Name

    CoolingTower:TwoSpeed,   !- Cooling Tower Object Type

    Main Tower,              !- Cooling Tower Name

    1;                       !- Priority

### HVACTemplate:Plant:HotWaterLoop

The piping systems that connect the hot water coils in the HVAC template objects with the boilers are described with this object. The piping systems are called loops and this object describes the controls and pumps on the loops. Only one of these objects should be defined in an input file and all hot water coils from HVAC template objects are served with this object.

#### Field: Name

The name used to designate the HVACTemplate:Plant:HotWaterLoop.

#### Field: Pump Schedule Name

Leave this field blank if the hot water pump is always available. If a schedule name is specified, those times that the pump is available should be specified as 1.0. Those times that the pump is not available should have a zero value in the schedule specified. Please note that this is not a schedule of when the system is providing hot water to the coils but a schedule of when it can provide hot water to the coils.

#### Field: Pump Control Type

The choices for this field are

- Intermittent

- Continuous

The default value is Intermittent.

If the pump control type is **Continuous**, the pump will run according to the Pump Schedule (see above) regardless of whether or not there is a load. If the pump control type is **Intermittent**, the pump will run if a load is sensed and will shut off if there is no load on the loop.

#### Field: Hot Water Plant Operation Scheme Type

The choices for this field are:

- Default

- UserDefined

Default operation type makes all equipment available at all times operating in order of Priority specified in HVACTemplate:Plant:Boiler objects. If a different scheme is to be used to sequence the boilers, then this entry should be set to User Defined.

If User Defined option is chosen, then additional EnergyPlus objects must be defined in the IDF file such as shown below depending on the type of plant operation control scheme chosen:

- PlantEquipmentOperationSchemes

- PlantEquipmentOperation:HeatingLoad

- PlantEquipmentList (refer to HVACTemplate:Plant:Boiler object description for key name required in this object)

The default value is Default.

#### Field: Hot Water Plant Equipment Operation Schemes Name

This field should contain the name of a PlantEquipmentOperationSchemes object only when the previous field is set to User Defined. It is ignored if Hot Water Plant Operation Scheme Type is Default.

#### Field: Hot Water Setpoint Schedule Name

Enter the name of a hot water setpoint schedule that has values that change at different times of the year. If a constant set point is needed simply leave this field blank and the value in the next field will be used at all times. The values in the schedule are in degrees C. This field is ignored if the Hot Water Setpoint Reset Type is something other than None.

#### Field: Hot Water Design Setpoint

Enter the hot water setpoint temperature to be used for sizing the hot water loop and associated equipment in degrees C. If the Hot Water Setpoint Schedule is blank and the Hot Water Setpoint Reset Type is *None*, then this value will be used as the setpoint at all times.

#### Field: Hot Water Pump Configuration

The choices for this field are

- VariableFlow

- ConstantFlow

The default value is ConstantFlow. The variable flow option simulates a pump with variable flow to boilers and coils, excess bypassed. The constant flow option simulates constant flow to boilers and coils, excess bypassed.

The operation of a constant speed pump is fairly straightforward. If the user designates a constant speed pump that is operating continuously, the pump will run regardless of whether or not there is a load. This may have the net effect of adding heat to the loop if no equipment is turned on. If the pump is constant speed and operates intermittently, the pump will run at its capacity if a load is sensed and will shut off if there is no load on the loop.

A variable speed pump is defined with maximum and minimum flow rates that are the physical limits of the device. If there is no load on the loop and the pump is operating intermittently, then the pump can shutdown. For any other condition such as the loop having a load and the pump is operating intermittently or the pump is continuously operating (regardless of the loading condition), the pump will operate and select a flow somewhere between the minimum and maximum limits. In these cases where the pump is running, it will try to meet the flow request made by demand side components.

#### Field: Hot Water Pump Rated Head

The rated head of the hot water pump in Pa. The default value is 179352 Pa which is equivalent to 60 feet H2O.

#### Field: Hot Water Setpoint Reset Type

Select the type of automatic reset control for the Hot Water supply temperature. The choices are:

- None – no reset, use the Hot Water Setpoint Schedule or Hot Water Design Setpoint.

- OutdoorAirTemperatureReset – reset the Hot Water supply temperature based on the following default rules. The temperature limits and setpoints are specified using the fields below. If the default values are used, when the outdoor dry-bulb temperature (ODB) is at or below –6.7C the setpoint is 82.2C. When the ODB is at or above 10.0C the setpoint is 65.6C. In between, the setpoint is varied linearly. (Reference SetpointManager:OutdoorAirReset)

The default is *None*.

#### Field: Hot Water Setpoint at Outdoor Dry Bulb Low

The Hot Water setpoint temperature in C when the outdoor dry-bulb is at or below the low limit (Hot Water Reset Outdoor Dry Bulb Low). The default is –6.7C.

#### Field: Hot Water Reset Outdoor Dry Bulb Low

The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Hot Water Setpoint at Outdoor Dry Bulb Low. The default is 82.2C.

#### Field: Hot Water Setpoint at Outdoor Dry Bulb High

The Hot Water setpoint temperature in C when the outdoor dry-bulb is at or above the high limit (Hot Water Reset Outdoor Dry Bulb Low). The default is 10.0C.

#### Field: Hot Water Reset Outdoor Dry Bulb High

The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Hot Water Setpoint at Outdoor Dry Bulb High. The default is 65.6C.

#### Field: Hot Water Pump Type

Describes the type of pump configuration used for the hot water loop. The options include:

- SinglePump

- PumpPerBoiler

- TwoHeaderedPumps

- ThreeHeaderedPumps

- FourHeaderedPumps

- FiveHeaderedPumps

#### Field: Supply Side Bypass Pipe

The field determines if a supply side bypass pipe is present in the hot water loop. The choices for this field are

- Yes

- No.

#### Field: Demand Side Bypass Pipe

The field determines if a demand side bypass pipe is present in the hot water loop. The choices for this field are

- Yes

- No.

#### Field: Fluid Type

This field determines the type of fluid used for the chilled water loop. The following options are available:

- Water

- EthyleneGlycol30

- EthyleneGlycol40

- EthyleneGlycol50

- EthyleneGlycol60

- PropyleneGlycol30

- PropyleneGlycol40

- PropyleneGlycol50

- PropyleneGlycol60

#### Field: Loop Design Delta Temperature

The temperature difference used in sizing the loop flow rate. The default is 11C.

#### Field: Maximum Outdoor Dry Bulb Temperature

The maximum outdoor dry bulb temperature that the hot water loops operate.

#### Field: Load Distribution Scheme

The Load Distribution Scheme selects the algorithm used to sequence equipment operation in order to meet the plant loop demand. Currently, three schemes are functional. **Sequential** uses each piece of equipment to its maximum part load ratio and will operate the last required piece of equipment between its minimum and maximum part load ratio in order to meet the loop demand. **Optimal** operates each piece of equipment at its optimal part load ratio and will operate the last component between its minimum and maximum part load ratio in order to meet the loop demand. **Uniform** evenly distributes the loop demand among all available components on the equipment list for a given load range.

As shown in an IDF:

HVACTemplate:Plant:HotWaterLoop,

    Hot Water Loop,          !-Plant Loop Name

    ,                        !- Pump Schedule

    Intermittent,            !- Pump Control Type

    Default,                 !- Hot Water Plant Operation Scheme Type

    ,                        !- Hot Water Plant Operation Scheme List Name

    HW Loop Temp Schedule,   !- Hot Water Setpoint Schedule

    82,                    !- Hot Water Design Setpoint {C}

    VariableFlow,          !- Hot Water Pump Configuration

    179352,                !- Hot Water Pump Rated Head {Pa}

    None,                  !- Hot Water Setpoint Reset Type

    82.2,                  !- Hot Water Setpoint at Outdoor Dry Bulb Low {C}

    -6.7,                  !- Hot Water Reset Outdoor Dry Bulb Low {C}

    65.6,                  !- Hot Water Setpoint at Outdoor Dry Bulb High {C}

    10,                    !- Hot Water Reset Outdoor Dry Bulb High {C}

    SinglePump,              !- Hot Water Pump Type

    Yes,                     !- Supply Side Bypass Pipe

    Yes,                     !- Demand Side Bypass Pipe

    Water,                   !- Fluid Type

    11,                      !- Loop Design Delta Temperature {deltaC}

    ,                        !- Maximum Outdoor Dry Bulb Temperature {C}

    Sequential;              !- Load Distribution Scheme

### HVACTemplate:Plant:Boiler

A boiler or purchased heating source is described with this object. To define multiple boilers, use multiple HVACTemplate:Plant:Boiler objects and use the Sizing Factor field to apportion the total capacity if autosizing.

#### Field: Name

The name used to reference the HVACTemplate:Plant:Boiler object.

#### Field: Boiler Type

While EnergyPlus has a variety of boiler options, the choices for this field are:

- DistrictHotWater – District heating

- HotWaterBoiler – Hot water boiler (non-condensing)

- CondensingHotWaterBoiler – Hot water boiler (condensing)

The EnergyPlus equipment object types which are used are DistrictHeating or Boiler:HotWater. These equipment type keys must be used if setting up a user-defined boiler plant operation scheme.

#### Field: Capacity

This field may be set to autosize, which means that the capacity is based on the peak loads during the design days. This numeric field contains the design heating capacity of the boiler. This capacity should be at the design water flow rates. The units are in W.

#### Field: Efficiency

This numeric field contains the heating efficiency (as a fraction between 0 and 1) of the boiler’s burner. Not applicable if Boiler Type is DistrictHotWater.

#### Field: Fuel Type

The choices for this field are

- Electricity

- NaturalGas

- PropaneGas

- FuelOil\#1

- FuelOil\#2

- Coal

- Diesel

- Gasoline

- OtherFuel1

- OtherFuel2

Not applicable if Boiler Type is DistrictHotWater

#### Field: Priority

Enter the priority number of the boiler where 1 is the highest priority, 2 is just lower, 3 is lower than 2, etc. This is used if Boiler Plant Operation Scheme Type is set to Default in HVACTemplate:Plant:HotWaterLoop. Equipment is operated in order of the priority number. This allows multiple boilers to be sequenced.

#### Field: Sizing Factor

This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the boiler object inputs that would be altered by the sizing factor are: Nominal Capacity and Design Water Flow Rate. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.

#### Field: Minimum Part Load Ratio

This numeric field contains the minimum part load ratio. If the ratio of demand to boiler nominal capacity is less than the minimum part load ratio, then the Min PLR will determine the operating PLR. The expected range is between 0 and 1. If this field is left blank, the default value is 0.0.

#### Field: Maximum Part Load Ratio

This numeric field contains the maximum part load ratio. If the ratio of demand to boiler nominal capacity is greater than the maximum part load ratio, then the Max PLR will determine the operating PLR. This value may exceed 1, but the normal range is between 0 and 1.1. If this field is left blank, the default value is 1.1.

#### Field: Optimum Part Load Ratio

This numeric field contains the optimum part load ratio. This is the part load ratio at which the boiler performs at its maximum efficiency. If this field is left blank, the default value is 1.0.

#### Field: Water Outlet Upper Temperature Limit

This numeric field contains the outlet temperature upper limit. If this field is left blank, the default value is 100.0ºC.

#### Field: Template Plant Loop Type

This field specifies whether this boiler will serve a *HotWaterLoop* (ref. HVACTemplate:Plant:HotWaterLoop) or a *MixedWaterLoop* (ref. HVACTemplate:Plant:MixedWaterLoop). If this field is left blank, this tower will serve a HotWaterLoop if present or a MixedWaterLoop (if no HotWaterLoop is present).

An example in an IDF:

  HVACTemplate:Plant:Boiler,

    Main Boiler,             !- Name

    HotWaterBoiler,          !- Boiler Type

    autosize,                !- Capacity {W}

    0.8,                     !- Efficiency

    NaturalGas,              !- Fuel Type

    1,                       !- Priority

    1,                       !- Sizing Factor

    0.1,                     !- Minimum Part Load Ratio

    1.1,                     !- Maximum Part Load Ratio

    0.9,                     !- Optimum Part Load Ratio

    99.9;                    !- Water Outlet Upper Temperature Limit {C}

### HVACTemplate:Plant:Boiler:ObjectReference

#### This object references a detailed boiler object and adds it to an HVACTemplate:Plant:HotWaterLoop or MixedWaterLoop. The user must create a complete detailed boiler object with all required curve or performance objects. The detailed boiler object is referenced by object type and name and the boiler will be automatically to the hot water or mixed water loop branches and equipment list.

#### Field: Name

The name of this object.

#### Field: Boiler Object Type

The object type of the referenced boiler. Select from one of the following supported boiler object types:

- Boiler:HotWater

#### Field: Boiler Name

The object name of the referenced boiler.

#### Field: Priority

Enter the priority number of the boiler where 1 is the highest priority, 2 is just lower, 3 is lower than 2, etc. This is used if Hot Water Plant Operation Scheme Type is set to Default in HVACTemplate:Plant:HotWaterLoop or MixedWaterLoop. Equipment is operated in order of the priority number. This allows multiple boilers to be sequenced.

#### Field: Template Plant Loop Type

This field specifies whether this boiler will serve a *HotWaterLoop* (ref. HVACTemplate:Plant:HotWaterLoop) or a *MixedWaterLoop* (ref. HVACTemplate:Plant:MixedWaterLoop). If this field is left blank, this tower will serve a HotWaterLoop if present or a MixedWaterLoop (if no HotWaterLoop is present).

An example in an IDF:

HVACTemplate:Plant:Boiler:ObjectReference,

    Main Boiler Connection,  !- Name

    Boiler:HotWater,         !- Boiler Object Type

    Main Boiler,             !- Boiler Name

    1;                       !- Priority

### HVACTemplate:Plant:MixedWaterLoop

This object simulates the central plant loop portion of a water source heat pump system. Often many HVACTemplate:Zone:WaterToAirHeatPump objects will be used in a building along with a single HVACTemplate:Plant:MixedWaterLoop that contains one or more cooling towers and boilers.  The piping systems are called loops and this object describes the controls and pumps on the loops. Only one of these objects should be defined in an input file.

#### Field: Name

The name used to designate the HVACTemplate:Plant:MixedWaterLoop.

#### Field: Pump Schedule Name

Leave this field blank if the water pump is always available. If a schedule name is specified, those times that the pump is available should be specified as 1.0. Those times that the pump is not available should have a zero value in the schedule specified. Please note that this is not a schedule of when the system is providing water to the water-to-air heat pumps but a schedule of when it can provide water to the water-to-air heat pumps.

#### Field: Pump Control Type

The choices for this field are

- Intermittent

- Continuous

The default value is Intermittent.

If the pump control type is **Continuous**, the pump will run according to the Pump Schedule (see above) regardless of whether or not there is a load. If the pump control type is **Intermittent**, the pump will run if a load is sensed and will shut off if there is no load on the loop.

#### Field: Operation Scheme Type

The choices for this field are:

- Default

- UserDefined

Default operation type makes all equipment available at all times operating in order of Priority specified in HVACTemplate:Plant:Boiler objects. If a different scheme is to be used to sequence the boilers, then this entry should be set to User Defined.

If User Defined option is chosen, then additional EnergyPlus objects must be defined in the IDF file such as shown below depending on the type of plant operation control scheme chosen:

- PlantEquipmentOperationSchemes

- PlantEquipmentOperation:CoolingLoad

- PlantEquipmentOperation:HeatingLoad

- PlantEquipmentList (refer to HVACTemplate:Plant:Boiler object description for key name required in this object)

The default value is Default.

#### Field: Equipment Operation Schemes Name

This field should contain the name of a PlantEquipmentOperationSchemes object only when the previous field is set to User Defined. It is ignored if Hot Water Plant Operation Scheme Type is Default.

#### Field: High Temperature Setpoint Schedule Name

Enter the name of a high temperature setpoint schedule that has values that change at different times of the year. If a constant set point is needed simply leave this field blank and the value in the next field will be used at all times. The values in the schedule are in degrees C.

#### Field: High Temperature Design Setpoint

Enter the high temperature setpoint temperature to be used for sizing the water loop and associated equipment in degrees C. If the High Temperature Setpoint Schedule is blank, then this value will be used as the setpoint at all times.  The default is 33C.

#### Field: Low Temperature Setpoint Schedule Name

Enter the name of a low temperature setpoint schedule that has values that change at different times of the year. If a constant set point is needed simply leave this field blank and the value in the next field will be used at all times. The values in the schedule are in degrees C.

#### Field: Low Temperature Design Setpoint

Enter the low temperature setpoint temperature to be used for sizing the water loop and associated equipment in degrees C. If the Low Temperature Setpoint Schedule is blank, then this value will be used as the setpoint at all times.  The default is 20C.

#### Field: Water Pump Configuration

The choices for this field are

- VariableFlow

- ConstantFlow

The default value is ConstantFlow. The variable flow option simulates a pump with variable flow to boilers, cooling towers, and water to air heat pump, excess bypassed. The constant flow option simulates constant flow to boilers, cooling towers, and water to air heat pumps, excess bypassed.

The operation of a constant speed pump is fairly straightforward. If the user designates a constant speed pump that is operating continuously, the pump will run regardless of whether or not there is a load. This may have the net effect of adding heat to the loop if no equipment is turned on. If the pump is constant speed and operates intermittently, the pump will run at its capacity if a load is sensed and will shut off if there is no load on the loop.

A variable speed pump is defined with maximum and minimum flow rates that are the physical limits of the device. If there is no load on the loop and the pump is operating intermittently, then the pump can shutdown. For any other condition such as the loop having a load and the pump is operating intermittently or the pump is continuously operating (regardless of the loading condition), the pump will operate and select a flow somewhere between the minimum and maximum limits. In these cases where the pump is running, it will try to meet the flow request made by demand side components.

#### Field: Water Pump Rated Head

The rated head of the hot water pump in Pa. The default value is 179352 Pa which is equivalent to 60 feet H2O.

#### Field: Water Pump Type

Describes the type of pump configuration used for mixed water loop. The options include:

- SinglePump

- PumpPerTowerOrBoiler

- TwoHeaderedPumps

- ThreeHeaderedPumps

- FourHeaderedPumps

- FiveHeaderedPumps

#### Field: Supply Side Bypass Pipe

The field determines if a supply side bypass pipe is present in the mixed water loop. The choices for this field are

- Yes

- No

#### Field: Demand Side Bypass Pipe

The field determines if a demand side bypass pipe is present in the mixed water loop. The choices for this field are

- Yes

- No

#### Field: Fluid Type

This field determines the type of fluid used for the mixed water loop.  The following options are available:

- Water

- EthyleneGlycol30

- EthyleneGlycol40

- EthyleneGlycol50

- EthyleneGlycol60

- PropyleneGlycol30

- PropyleneGlycol40

- PropyleneGlycol50

- PropyleneGlycol60

#### Field: Loop Design Delta Temperature

The temperature difference used in sizing the loop flow rate. The default is 5.6C.

#### Field: Load Distribution Scheme

The Load Distribution Scheme selects the algorithm used to sequence equipment operation in order to meet the plant loop demand. Currently, three schemes are functional. **Sequential** uses each piece of equipment to its maximum part load ratio and will operate the last required piece of equipment between its minimum and maximum part load ratio in order to meet the loop demand. **Optimal** operates each piece of equipment at its optimal part load ratio and will operate the last component between its minimum and maximum part load ratio in order to meet the loop demand. **Uniform** evenly distributes the loop demand among all available components on the equipment list for a given load range.

As shown in an IDF:

HVACTemplate:Plant:MixedWaterLoop,

    Only Water Loop,         !- Name

    ,                        !- Pump Schedule Name

    Intermittent,            !- Pump Control Type

    Default,                 !- Operation Scheme Type

    ,                        !- Equipment Operation Schemes Name

    ,                        !- High Temperature Setpoint Schedule Name

    34,                      !- High Temperature Design Setpoint {C}

    ,                        !- Low Temperature Setpoint Schedule Name

    20,                      !- Low Temperature Design Setpoint {C}

    ConstantFlow,            !- Water Pump Configuration

    179352,                  !- Water Pump Rated Head {Pa}

    SinglePump,              !- Water Pump Type

    Yes,                     !- Supply Side Bypass Pipe

    Yes,                     !- Demand Side Bypass Pipe

    Water,                   !- Fluid Type

    6,                       !- Loop Design Delta Temperature {deltaC}

    Sequential;              !- Load Distribution Scheme





