!!! doe2trans version: 7622
!-------- doe2trans: LDS --------
! Translated from DOE2 input file: dummy.inp
! Title1= Green Design Tools
! Title2=
! Title3= Base Case
! Title4= 5\VisualDOE\Projects\60Zone1VAV.gph
! Title5= VisualDOE 5.0.0
! \group Simulation Parameters

  Version,8.6;

  Building,
    Green Design Tools,      !- Name
    180.0017,                !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Timestep,4;

  SurfaceConvectionAlgorithm:Inside,Simple;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20;                      !- Calculation Frequency

  Output:DebuggingData,0,0;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    1.,                      !- Temperature Capacity Multiplier
    1.,                      !- Humidity Capacity Multiplier
    1.,                      !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  SimulationControl,
    YES,                     !- Do Zone Sizing Calculation
    YES,                     !- Do System Sizing Calculation
    YES,                     !- Do Plant Sizing Calculation
    NO,                      !- Run Simulation for Sizing Periods
    YES;                     !- Run Simulation for Weather File Run Periods

! _END_ \group Simulation Parameters
! \group Location - Climate - Weather
 !1995,  ! ! year (DOE2 only)

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated

  Site:Location,
    CZ03RV2,                 !- Name
    38.5,                    !- Latitude {deg}
    -121.5,                  !- Longitude {deg}
    -8.,                     !- Time Zone {hr}
    15.24;                   !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,12.38889,11.22224,11.11112,11.66668,13.8889,16.11112,18.05557,19.2778,19.38892,18.38889,16.50002,14.33334;

! _END_ \group Location - Climate - Weather
! \ Holidays

  RunPeriodControl:SpecialDays,
    Hol_1/2,                 !- Name
    1/2,                     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Hol_2/20,                !- Name
    2/20,                    !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Hol_5/29,                !- Name
    5/29,                    !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Hol_7/4,                 !- Name
    7/4,                     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Hol_9/4,                 !- Name
    9/4,                     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Hol_10/9,                !- Name
    10/9,                    !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Hol_11/10,               !- Name
    11/10,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Hol_11/23,               !- Name
    11/23,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Hol_12/25,               !- Name
    12/25,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

! _END_  \ Holidays
! LDS Schedules

  ScheduleTypeLimits,
    sctAnyNumber,            !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

  Schedule:Compact,
    SOLGAIN1-SCH,            !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,94.57439;   !- Field 3

  Schedule:Compact,
    VISTRAN1-SCH,            !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.6;        !- Field 3

  Schedule:Compact,
    OPENSHADE1-SCH,          !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.7;        !- Field 3

  Schedule:Compact,
    OffOcc,                  !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sundays Holidays,   !- Field 2
    Until:  6:00,0.,         !- Field 3
    Until: 18:00,0.05,       !- Field 5
    Until: 24:00,0.,         !- Field 7
    For: Weekdays WinterDesignDay SummerDesignDay, !- Field 9
    Until:  6:00,0.,         !- Field 10
    Until:  7:00,0.1,        !- Field 12
    Until:  8:00,0.2,        !- Field 14
    Until: 12:00,0.95,       !- Field 16
    Until: 13:00,0.5,        !- Field 18
    Until: 17:00,0.95,       !- Field 20
    Until: 18:00,0.3,        !- Field 22
    Until: 22:00,0.1,        !- Field 24
    Until: 24:00,0.05,       !- Field 26
    For: Saturdays,          !- Field 28
    Until:  6:00,0.,         !- Field 29
    Until:  8:00,0.1,        !- Field 31
    Until: 12:00,0.3,        !- Field 33
    Until: 17:00,0.1,        !- Field 35
    Until: 19:00,0.05,       !- Field 37
    Until: 24:00,0.;         !- Field 39

  Schedule:Compact,
    OffLgt,                  !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sundays Holidays,   !- Field 2
    Until: 24:00,0.05,       !- Field 3
    For: Weekdays WinterDesignDay SummerDesignDay, !- Field 5
    Until:  5:00,0.05,       !- Field 6
    Until:  7:00,0.1,        !- Field 8
    Until:  8:00,0.3,        !- Field 10
    Until: 12:00,0.9,        !- Field 12
    Until: 13:00,0.8,        !- Field 14
    Until: 17:00,0.9,        !- Field 16
    Until: 18:00,0.5,        !- Field 18
    Until: 20:00,0.3,        !- Field 20
    Until: 22:00,0.2,        !- Field 22
    Until: 23:00,0.1,        !- Field 24
    Until: 24:00,0.05,       !- Field 26
    For: Saturdays,          !- Field 28
    Until:  6:00,0.05,       !- Field 29
    Until:  8:00,0.1,        !- Field 31
    Until: 12:00,0.3,        !- Field 33
    Until: 17:00,0.15,       !- Field 35
    Until: 24:00,0.05;       !- Field 37

  Schedule:Compact,
    OffInf,                  !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sundays Holidays,   !- Field 2
    Until: 24:00,1.,         !- Field 3
    For: Weekdays WinterDesignDay SummerDesignDay, !- Field 5
    Until:  6:00,1.,         !- Field 6
    Until: 22:00,0.,         !- Field 8
    Until: 24:00,1.,         !- Field 10
    For: Saturdays,          !- Field 12
    Until:  6:00,1.,         !- Field 13
    Until: 18:00,0.,         !- Field 15
    Until: 24:00,1.;         !- Field 17

! _END_ LDS Schedules
! \group Surface Construction Elements

  Material,
    CONC_4_IN_NO96__CC03_97, !- Name
    MediumRough,             !- Roughness
    0.1015898,               !- Thickness {m}
    1.310345,                !- Conductivity {W/m-K}
    2242.584,                !- Density {kg/m3}
    836.7661,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

  Construction,
    CONC_4_IN_NO96,          !- Name
    CONC_4_IN_NO96__CC03_97; !- Outside Layer

  Material,
    SIMULATED_SL110__IN05_111,  !- Name
    MediumRough,             !- Roughness
    0.2458212,               !- Thickness {m}
    0.04324,                 !- Conductivity {W/m-K}
    9.611076,                !- Density {kg/m3}
    836.7661,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.;                      !- Solar Absorptance

  Material,
    SIMULATED_SL110__MAT357_112,  !- Name
    MediumRough,             !- Roughness
    0.4572,                  !- Thickness {m}
    0.8648,                  !- Conductivity {W/m-K}
    1361.569,                !- Density {kg/m3}
    836.7661,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.;                      !- Solar Absorptance

  Material,
    SIMULATED_SL110__MAT356_113,  !- Name
    MediumRough,             !- Roughness
    0.3048,                  !- Thickness {m}
    0.51888,                 !- Conductivity {W/m-K}
    1601.846,                !- Density {kg/m3}
    836.7661,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.;                      !- Solar Absorptance

  Construction,
    SIMULATED_SL110,         !- Name
    SIMULATED_SL110__IN05_111,  !- Outside Layer
    SIMULATED_SL110__MAT357_112,  !- Layer 2
    SIMULATED_SL110__MAT356_113;  !- Layer 3

  Material,
    PARTITION115__GP02_87,   !- Name
    MediumRough,             !- Roughness
    0.01588008,              !- Thickness {m}
    0.160161,                !- Conductivity {W/m-K}
    800.923,                 !- Density {kg/m3}
    836.7661,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3;                     !- Solar Absorptance

  Material:NoMass,
    PARTITION115__WMF00_116, !- Name
    MediumRough,             !- Roughness
    0.1074991,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.3;                     !- Solar Absorptance

  Construction,
    PARTITION115,            !- Name
    PARTITION115__GP02_87,   !- Outside Layer
    PARTITION115__WMF00_116, !- Layer 2
    PARTITION115__GP02_87;   !- Layer 3

  Material,
    4_CONC_RADVA135__CC14_80,!- Name
    MediumRough,             !- Roughness
    0.1015898,               !- Thickness {m}
    1.801724,                !- Conductivity {W/m-K}
    2242.584,                !- Density {kg/m3}
    836.7661,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

  Material,
    4_CONC_RADVA135__IN36_136,  !- Name
    MediumRough,             !- Roughness
    0.0762,                  !- Thickness {m}
    0.034592,                !- Conductivity {W/m-K}
    28.83323,                !- Density {kg/m3}
    1213.311,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

  Material,
    4_CONC_RADVA135__GP02_87,!- Name
    MediumRough,             !- Roughness
    0.01588008,              !- Thickness {m}
    0.160161,                !- Conductivity {W/m-K}
    800.923,                 !- Density {kg/m3}
    836.7661,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

  Construction,
    4_CONC_RADVA135,         !- Name
    4_CONC_RADVA135__CC14_80,!- Outside Layer
    4_CONC_RADVA135__IN36_136,  !- Layer 2
    4_CONC_RADVA135__GP02_87;!- Layer 3

  Material:NoMass,
    AIRCONS__quickConstructn,!- Name
    MediumRough,             !- Roughness
    0.06778,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

  Construction,
    AIRCONS,                 !- Name
    AIRCONS__quickConstructn;!- Outside Layer

  Material:NoMass,
    ADIABCONS__quickConstructn,  !- Name
    MediumRough,             !- Roughness
    1762.28,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

  Construction,
    ADIABCONS,               !- Name
    ADIABCONS__quickConstructn;  !- Outside Layer

! _END_ \group Surface Construction Elements
! GLASS-TYPEs

  WindowMaterial:Glazing,
    BRONZE 6MM,              !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .482,                    !- Solar Transmittance at Normal Incidence
    .054,                    !- Front Side Solar Reflectance at Normal Incidence
    .054,                    !- Back Side Solar Reflectance at Normal Incidence
    .534,                    !- Visible Transmittance at Normal Incidence
    .057,                    !- Front Side Visible Reflectance at Normal Incidence
    .057,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  Construction,
    GT3,                     !- Name
    BRONZE 6MM;              !- Outside Layer

! _END_ GLASS-TYPEs

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

  Zone,
    rm1_3_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm1_3_C_PEOPLE,          !- Name
    rm1_3_C,                 !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm1_3_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm1_3_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm1_3_C_LIGHTS,          !- Name
    rm1_3_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm1_3_C_EQUIP,           !- Name
    rm1_3_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm1_3_C_INFILT,          !- Name
    rm1_3_C,                 !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm1_3_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm1_3_CFURNCONS,         !- Name
    rm1_3_CFURN;             !- Outside Layer

  InternalMass,
    rm1_3_CFURNMASS,         !- Name
    rm1_3_CFURNCONS,         !- Construction Name
    rm1_3_C,                 !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1001,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_3_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    9.144,12.192,0.,  !- X,Y,Z ==> Vertex 2 {m}
    0.,12.192,0.,  !- X,Y,Z ==> Vertex 3 {m}
    0.,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1001,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1001,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1001WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.443,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    8.443,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    6.767,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    6.767,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1001WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1001WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1001WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2530,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1001,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2530WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.395,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    5.395,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    3.719,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    3.719,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2530WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2530WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2530WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2531,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1001,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2531WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.347,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    2.347,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    0.671,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    0.671,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2531WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2531WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2531WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1003,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_3_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,0.,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1003,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1003,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1003WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.701,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    0.701,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    2.377,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    2.377,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1003WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1003WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1003WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2532,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1003,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2532WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.749,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    3.749,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    5.425,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    5.425,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2532WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2532WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2532WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2533,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1003,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2533WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.797,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    6.797,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    8.473,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    8.473,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2533WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2533WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2533WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1004,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_3_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,12.192,0.,  !- X,Y,Z ==> Vertex 2 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    0.,0.,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1004,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1004,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1004WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.,11.491,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    0.,11.491,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    0.,9.815,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    0.,9.815,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1004WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1004WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1004WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2534,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1004,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2534WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.,8.443,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    0.,8.443,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    0.,6.767,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    0.,6.767,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2534WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2534WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2534WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2535,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1004,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2535WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.,5.395,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    0.,5.395,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    0.,3.719,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    0.,3.719,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2535WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2535WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2535WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2536,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1004,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2536WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.,2.347,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    0.,2.347,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    0.,0.671,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    0.,0.671,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2536WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2536WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2536WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2547,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm1_3_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2607,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm1_3_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1002,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm1_3_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1002M,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,12.192,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  Construction,
    PARTITION115_rev,        !- Name
    PARTITION115__GP02_87,   !- Outside Layer
    PARTITION115__WMF00_116, !- Layer 2
    PARTITION115__GP02_87;   !- Layer 3

  BuildingSurface:Detailed,
    IntWall1002M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm1_4_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1002,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    9.144,12.192,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,0.,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    rm1_4_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm1_4_C_PEOPLE,          !- Name
    rm1_4_C,                 !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm1_4_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm1_4_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm1_4_C_LIGHTS,          !- Name
    rm1_4_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm1_4_C_EQUIP,           !- Name
    rm1_4_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm1_4_C_INFILT,          !- Name
    rm1_4_C,                 !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm1_4_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm1_4_CFURNCONS,         !- Name
    rm1_4_CFURN;             !- Outside Layer

  InternalMass,
    rm1_4_CFURNMASS,         !- Name
    rm1_4_CFURNCONS,         !- Construction Name
    rm1_4_C,                 !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1005,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_4_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,12.192,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,12.192,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1006,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1005,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1006WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.587,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    17.587,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    15.911,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    15.911,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1006WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1006WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1006WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2537,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1005,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2537WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.539,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    14.539,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    12.863,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    12.863,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2537WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2537WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2537WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2538,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1005,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2538WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.491,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    11.491,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    9.815,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    9.815,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2538WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2538WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2538WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1007,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_4_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,0.,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1007,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1007,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1007WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.845,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    9.845,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    11.521,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    11.521,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1007WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1007WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1007WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2539,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1007,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2539WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.893,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    12.893,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    14.569,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    14.569,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2539WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2539WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2539WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2540,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1007,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2540WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.941,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    15.941,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    17.617,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    17.617,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2540WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2540WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2540WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2548,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm1_4_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2608,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm1_4_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1006,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm1_4_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1006M,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288,0.,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,12.192,0.,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1006M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm1_5_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1006,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,12.192,0.,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,0.,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    rm1_5_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm1_5_C_PEOPLE,          !- Name
    rm1_5_C,                 !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm1_5_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm1_5_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm1_5_C_LIGHTS,          !- Name
    rm1_5_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm1_5_C_EQUIP,           !- Name
    rm1_5_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm1_5_C_INFILT,          !- Name
    rm1_5_C,                 !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm1_5_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm1_5_CFURNCONS,         !- Name
    rm1_5_CFURN;             !- Outside Layer

  InternalMass,
    rm1_5_CFURNMASS,         !- Name
    rm1_5_CFURNCONS,         !- Construction Name
    rm1_5_C,                 !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1008,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_5_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.432,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,12.192,0.,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,12.192,0.,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1008,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1008,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1008WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.731,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    26.731,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    25.055,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    25.055,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1008WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1008WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1008WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2541,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1008,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2541WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.683,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    23.683,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    22.007,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    22.007,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2541WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2541WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2541WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2542,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1008,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2542WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.635,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    20.635,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    18.959,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    18.959,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2542WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2542WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2542WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1010,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_5_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288,0.,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,0.,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1009,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1010,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1009WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.989,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    18.989,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    20.665,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    20.665,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1009WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1009WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1009WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2543,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1010,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2543WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.037,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    22.037,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    23.713,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    23.713,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2543WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2543WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2543WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2544,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1010,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2544WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.085,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    25.085,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    26.761,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    26.761,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2544WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2544WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2544WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2549,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm1_5_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2609,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm1_5_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1009,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm1_5_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1009M,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    27.432,0.,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,12.192,0.,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1009M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm1_6_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1009,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    27.432,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,12.192,0.,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,0.,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    rm1_6_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm1_6_C_PEOPLE,          !- Name
    rm1_6_C,                 !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm1_6_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm1_6_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm1_6_C_LIGHTS,          !- Name
    rm1_6_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm1_6_C_EQUIP,           !- Name
    rm1_6_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm1_6_C_INFILT,          !- Name
    rm1_6_C,                 !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm1_6_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm1_6_CFURNCONS,         !- Name
    rm1_6_CFURN;             !- Outside Layer

  InternalMass,
    rm1_6_CFURNMASS,         !- Name
    rm1_6_CFURNCONS,         !- Construction Name
    rm1_6_C,                 !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1011,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_6_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    36.576,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    36.576,12.192,0.,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,12.192,0.,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1010,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1011,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1010WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    35.875,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    35.875,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    34.199,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    34.199,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1010WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1010WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1010WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2545,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1011,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2545WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    32.827,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    32.827,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    31.151,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    31.151,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2545WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2545WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2545WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2546,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1011,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2546WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    29.779,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    29.779,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    28.103,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    28.103,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2546WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2546WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2546WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1013,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_6_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.432,0.,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    36.576,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    36.576,0.,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1011,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1013,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1011WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    28.133,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    28.133,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    29.809,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    29.809,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1011WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1011WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1011WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2547,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1013,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2547WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    31.181,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    31.181,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    32.857,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    32.857,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2547WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2547WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2547WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2548,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1013,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2548WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.229,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    34.229,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    35.905,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    35.905,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2548WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2548WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2548WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2550,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm1_6_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2610,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm1_6_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1012,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm1_6_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1012M,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    36.576,0.,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    36.576,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    36.576,12.192,0.,  !- X,Y,Z ==> Vertex 3 {m}
    36.576,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1012M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm1_7_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1012,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    36.576,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    36.576,12.192,0.,  !- X,Y,Z ==> Vertex 2 {m}
    36.576,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    36.576,0.,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    rm1_7_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm1_7_C_PEOPLE,          !- Name
    rm1_7_C,                 !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm1_7_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm1_7_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm1_7_C_LIGHTS,          !- Name
    rm1_7_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm1_7_C_EQUIP,           !- Name
    rm1_7_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm1_7_C_INFILT,          !- Name
    rm1_7_C,                 !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm1_7_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm1_7_CFURNCONS,         !- Name
    rm1_7_CFURN;             !- Outside Layer

  InternalMass,
    rm1_7_CFURNMASS,         !- Name
    rm1_7_CFURNCONS,         !- Construction Name
    rm1_7_C,                 !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1014,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_7_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    45.72,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    45.72,12.192,0.,  !- X,Y,Z ==> Vertex 2 {m}
    36.576,12.192,0.,  !- X,Y,Z ==> Vertex 3 {m}
    36.576,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1012,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1014,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1012WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    45.019,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    45.019,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    43.343,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    43.343,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1012WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1012WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1012WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2549,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1014,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2549WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    41.971,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    41.971,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    40.295,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    40.295,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2549WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2549WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2549WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2550,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1014,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2550WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    38.923,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    38.923,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    37.247,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    37.247,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2550WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2550WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2550WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1016,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_7_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    36.576,0.,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    36.576,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    45.72,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    45.72,0.,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1013,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1016,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1013WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37.277,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    37.277,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    38.953,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    38.953,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1013WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1013WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1013WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2551,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1016,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2551WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    40.325,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    40.325,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    42.001,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    42.001,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2551WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2551WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2551WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2552,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1016,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2552WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    43.373,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    43.373,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    45.049,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    45.049,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2552WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2552WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2552WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2551,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm1_7_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2611,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm1_7_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1015,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm1_7_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1015M,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    45.72,0.,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    45.72,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    45.72,12.192,0.,  !- X,Y,Z ==> Vertex 3 {m}
    45.72,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1015M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm1_8_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1015,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    45.72,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    45.72,12.192,0.,  !- X,Y,Z ==> Vertex 2 {m}
    45.72,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    45.72,0.,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    rm1_8_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm1_8_C_PEOPLE,          !- Name
    rm1_8_C,                 !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm1_8_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm1_8_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm1_8_C_LIGHTS,          !- Name
    rm1_8_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm1_8_C_EQUIP,           !- Name
    rm1_8_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm1_8_C_INFILT,          !- Name
    rm1_8_C,                 !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm1_8_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm1_8_CFURNCONS,         !- Name
    rm1_8_CFURN;             !- Outside Layer

  InternalMass,
    rm1_8_CFURNMASS,         !- Name
    rm1_8_CFURNCONS,         !- Construction Name
    rm1_8_C,                 !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1017,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_8_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    54.864,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,12.192,0.,  !- X,Y,Z ==> Vertex 2 {m}
    45.72,12.192,0.,  !- X,Y,Z ==> Vertex 3 {m}
    45.72,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1014,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1017,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1014WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    54.163,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    54.163,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    52.487,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    52.487,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1014WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1014WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1014WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2553,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1017,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2553WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    51.115,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    51.115,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    49.439,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    49.439,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2553WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2553WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2553WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2554,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1017,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2554WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    48.067,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    48.067,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    46.391,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    46.391,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2554WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2554WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2554WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1019,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_8_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    45.72,0.,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    45.72,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,0.,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1015,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1019,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1015WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    46.421,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    46.421,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    48.097,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    48.097,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1015WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1015WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1015WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2555,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1019,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2555WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    49.469,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    49.469,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    51.145,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    51.145,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2555WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2555WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2555WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2556,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1019,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2556WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    52.517,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    52.517,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    54.193,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    54.193,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2556WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2556WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2556WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2552,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm1_8_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2612,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm1_8_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1018,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm1_8_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1018M,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    54.864,0.,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,12.192,0.,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1018M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm1_9_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1018,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    54.864,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,12.192,0.,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,0.,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    rm1_9_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm1_9_C_PEOPLE,          !- Name
    rm1_9_C,                 !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm1_9_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm1_9_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm1_9_C_LIGHTS,          !- Name
    rm1_9_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm1_9_C_EQUIP,           !- Name
    rm1_9_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm1_9_C_INFILT,          !- Name
    rm1_9_C,                 !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm1_9_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm1_9_CFURNCONS,         !- Name
    rm1_9_CFURN;             !- Outside Layer

  InternalMass,
    rm1_9_CFURNMASS,         !- Name
    rm1_9_CFURNCONS,         !- Construction Name
    rm1_9_C,                 !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1020,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_9_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    64.008,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    64.008,12.192,0.,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,12.192,0.,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1016,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1020,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1016WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    63.307,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    63.307,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    61.631,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    61.631,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1016WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1016WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1016WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2557,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1020,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2557WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    60.259,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    60.259,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    58.583,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    58.583,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2557WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2557WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2557WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2558,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1020,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2558WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    57.211,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    57.211,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    55.535,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    55.535,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2558WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2558WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2558WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1022,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_9_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    54.864,0.,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    64.008,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    64.008,0.,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1017,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1022,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1017WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    55.565,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    55.565,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    57.241,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    57.241,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1017WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1017WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1017WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2559,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1022,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2559WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    58.613,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    58.613,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    60.289,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    60.289,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2559WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2559WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2559WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2560,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1022,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2560WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    61.661,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    61.661,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    63.337,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    63.337,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2560WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2560WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2560WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2553,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm1_9_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2613,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm1_9_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1021,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm1_9_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1021M,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    64.008,0.,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    64.008,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    64.008,12.192,0.,  !- X,Y,Z ==> Vertex 3 {m}
    64.008,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1021M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm1_10_C,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1021,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    64.008,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    64.008,12.192,0.,  !- X,Y,Z ==> Vertex 2 {m}
    64.008,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    64.008,0.,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    rm1_10_C,                !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm1_10_C_PEOPLE,         !- Name
    rm1_10_C,                !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm1_10_CActSched;        !- Activity Level Schedule Name

  Schedule:Compact,
    rm1_10_CActSched,        !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm1_10_C_LIGHTS,         !- Name
    rm1_10_C,                !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm1_10_C_EQUIP,          !- Name
    rm1_10_C,                !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm1_10_C_INFILT,         !- Name
    rm1_10_C,                !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm1_10_CFURN,            !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm1_10_CFURNCONS,        !- Name
    rm1_10_CFURN;            !- Outside Layer

  InternalMass,
    rm1_10_CFURNMASS,        !- Name
    rm1_10_CFURNCONS,        !- Construction Name
    rm1_10_C,                !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1023,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_10_C,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    73.152,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    73.152,12.192,0.,  !- X,Y,Z ==> Vertex 2 {m}
    64.008,12.192,0.,  !- X,Y,Z ==> Vertex 3 {m}
    64.008,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1018,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1023,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1018WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    72.451,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    72.451,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    70.775,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    70.775,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1018WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1018WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1018WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2561,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1023,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2561WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    69.403,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    69.403,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    67.727,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    67.727,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2561WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2561WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2561WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2562,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1023,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2562WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    66.355,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    66.355,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    64.679,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    64.679,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2562WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2562WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2562WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1025,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_10_C,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    64.008,0.,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    64.008,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    73.152,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    73.152,0.,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1005,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1025,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1005WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    64.709,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    64.709,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    66.385,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    66.385,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1005WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1005WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1005WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2563,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1025,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2563WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    67.757,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    67.757,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    69.433,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    69.433,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2563WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2563WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2563WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2564,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1025,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2564WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    70.805,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    70.805,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    72.481,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    72.481,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2564WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2564WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2564WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2554,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm1_10_C,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2614,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm1_10_C,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1024,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm1_10_C,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1024M,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    73.152,0.,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    73.152,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    73.152,12.192,0.,  !- X,Y,Z ==> Vertex 3 {m}
    73.152,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1024M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm1_1_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1024,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    73.152,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    73.152,12.192,0.,  !- X,Y,Z ==> Vertex 2 {m}
    73.152,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    73.152,0.,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    rm1_1_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm1_1_C_PEOPLE,          !- Name
    rm1_1_C,                 !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm1_1_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm1_1_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm1_1_C_LIGHTS,          !- Name
    rm1_1_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm1_1_C_EQUIP,           !- Name
    rm1_1_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm1_1_C_INFILT,          !- Name
    rm1_1_C,                 !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm1_1_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm1_1_CFURNCONS,         !- Name
    rm1_1_CFURN;             !- Outside Layer

  InternalMass,
    rm1_1_CFURNMASS,         !- Name
    rm1_1_CFURNCONS,         !- Construction Name
    rm1_1_C,                 !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1026,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_1_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.296,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,12.192,0.,  !- X,Y,Z ==> Vertex 2 {m}
    73.152,12.192,0.,  !- X,Y,Z ==> Vertex 3 {m}
    73.152,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1019,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1026,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1019WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    81.595,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    81.595,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    79.919,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    79.919,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1019WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1019WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1019WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2565,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1026,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2565WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    78.547,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    78.547,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    76.871,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    76.871,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2565WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2565WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2565WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2566,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1026,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2566WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    75.499,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    75.499,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    73.823,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    73.823,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2566WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2566WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2566WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1028,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_1_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    73.152,0.,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    73.152,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    82.296,0.,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1020,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1028,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1020WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    73.853,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    73.853,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    75.529,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    75.529,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1020WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1020WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1020WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2567,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1028,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2567WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    76.901,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    76.901,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    78.577,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    78.577,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2567WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2567WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2567WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2568,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1028,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2568WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    79.949,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    79.949,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    81.625,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    81.625,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2568WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2568WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2568WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2555,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm1_1_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2615,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm1_1_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1027,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm1_1_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1027M,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    82.296,0.,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,12.192,0.,  !- X,Y,Z ==> Vertex 3 {m}
    82.296,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1027M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm1_2_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1027,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    82.296,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,12.192,0.,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    82.296,0.,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    rm1_2_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm1_2_C_PEOPLE,          !- Name
    rm1_2_C,                 !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm1_2_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm1_2_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm1_2_C_LIGHTS,          !- Name
    rm1_2_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm1_2_C_EQUIP,           !- Name
    rm1_2_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm1_2_C_INFILT,          !- Name
    rm1_2_C,                 !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm1_2_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm1_2_CFURNCONS,         !- Name
    rm1_2_CFURN;             !- Outside Layer

  InternalMass,
    rm1_2_CFURNMASS,         !- Name
    rm1_2_CFURNCONS,         !- Construction Name
    rm1_2_C,                 !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1029,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_2_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.44,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    91.44,12.192,0.,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,12.192,0.,  !- X,Y,Z ==> Vertex 3 {m}
    82.296,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1021,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1029,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1021WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    90.739,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    90.739,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    89.063,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    89.063,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1021WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1021WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1021WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2569,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1029,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2569WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    87.691,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    87.691,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    86.015,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    86.015,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2569WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2569WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2569WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2570,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1029,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2570WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    84.643,12.192,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    84.643,12.192,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    82.967,12.192,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    82.967,12.192,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2570WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2570WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2570WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1030,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_2_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.44,0.,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    91.44,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    91.44,12.192,0.,  !- X,Y,Z ==> Vertex 3 {m}
    91.44,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1022,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1030,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1022WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    91.44,0.701,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    91.44,0.701,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    91.44,2.377,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    91.44,2.377,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1022WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1022WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1022WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2571,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1030,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2571WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    91.44,3.749,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    91.44,3.749,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    91.44,5.425,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    91.44,5.425,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2571WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2571WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2571WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2572,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1030,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2572WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    91.44,6.797,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    91.44,6.797,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    91.44,8.473,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    91.44,8.473,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2572WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2572WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2572WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2573,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1030,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2573WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    91.44,9.845,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    91.44,9.845,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    91.44,11.521,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    91.44,11.521,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2573WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2573WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2573WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1031,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_2_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.296,0.,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    91.44,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    91.44,0.,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1023,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1031,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1023WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    82.997,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    82.997,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    84.673,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    84.673,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1023WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1023WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1023WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2574,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1031,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2574WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    86.045,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    86.045,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    87.721,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    87.721,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2574WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2574WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2574WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2575,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1031,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2575WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    89.093,0.,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    89.093,0.,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    90.769,0.,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    90.769,0.,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2575WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2575WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2575WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2556,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm1_2_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2616,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm1_2_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    rm2_1_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm2_1_C_PEOPLE,          !- Name
    rm2_1_C,                 !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm2_1_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm2_1_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm2_1_C_LIGHTS,          !- Name
    rm2_1_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm2_1_C_EQUIP,           !- Name
    rm2_1_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm2_1_C_INFILT,          !- Name
    rm2_1_C,                 !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm2_1_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm2_1_CFURNCONS,         !- Name
    rm2_1_CFURN;             !- Outside Layer

  InternalMass,
    rm2_1_CFURNMASS,         !- Name
    rm2_1_CFURNCONS,         !- Construction Name
    rm2_1_C,                 !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1032,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_1_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144,27.432,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    9.144,27.432,0.,  !- X,Y,Z ==> Vertex 2 {m}
    0.,27.432,0.,  !- X,Y,Z ==> Vertex 3 {m}
    0.,27.432,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1024,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1032,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1024WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.443,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    8.443,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    6.767,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    6.767,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1024WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1024WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1024WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2576,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1032,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2576WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.395,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    5.395,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    3.719,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    3.719,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2576WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2576WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2576WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2577,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1032,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2577WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.347,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    2.347,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    0.671,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    0.671,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2577WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2577WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2577WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1034,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_1_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,15.24,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,15.24,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,15.24,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,15.24,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1025,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1034,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1025WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.701,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    0.701,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    2.377,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    2.377,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1025WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1025WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1025WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2578,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1034,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2578WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.749,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    3.749,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    5.425,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    5.425,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2578WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2578WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2578WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2579,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1034,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2579WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.797,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    6.797,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    8.473,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    8.473,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2579WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2579WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2579WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1035,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_1_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,27.432,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,27.432,0.,  !- X,Y,Z ==> Vertex 2 {m}
    0.,15.24,0.,  !- X,Y,Z ==> Vertex 3 {m}
    0.,15.24,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1026,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1035,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1026WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.,26.731,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    0.,26.731,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    0.,25.055,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    0.,25.055,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1026WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1026WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1026WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2580,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1035,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2580WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.,23.683,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    0.,23.683,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    0.,22.007,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    0.,22.007,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2580WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2580WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2580WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2581,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1035,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2581WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.,20.635,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    0.,20.635,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    0.,18.959,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    0.,18.959,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2581WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2581WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2581WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2582,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1035,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2582WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.,17.587,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    0.,17.587,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    0.,15.911,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    0.,15.911,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2582WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2582WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2582WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2557,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm2_1_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2617,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm2_1_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1033,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm2_1_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1033M,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144,15.24,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    9.144,15.24,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,27.432,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,27.432,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1033M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm2_2_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1033,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144,27.432,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    9.144,27.432,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,15.24,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,15.24,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    rm2_2_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm2_2_C_PEOPLE,          !- Name
    rm2_2_C,                 !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm2_2_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm2_2_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm2_2_C_LIGHTS,          !- Name
    rm2_2_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm2_2_C_EQUIP,           !- Name
    rm2_2_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm2_2_C_INFILT,          !- Name
    rm2_2_C,                 !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm2_2_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm2_2_CFURNCONS,         !- Name
    rm2_2_CFURN;             !- Outside Layer

  InternalMass,
    rm2_2_CFURNMASS,         !- Name
    rm2_2_CFURNCONS,         !- Construction Name
    rm2_2_C,                 !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1036,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_2_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288,27.432,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,27.432,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,27.432,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,27.432,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1027,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1036,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1027WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.587,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    17.587,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    15.911,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    15.911,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1027WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1027WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1027WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2583,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1036,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2583WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.539,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    14.539,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    12.863,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    12.863,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2583WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2583WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2583WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2584,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1036,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2584WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.491,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    11.491,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    9.815,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    9.815,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2584WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2584WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2584WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1038,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_2_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144,15.24,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    9.144,15.24,0.,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,15.24,0.,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,15.24,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1028,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1038,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1028WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.845,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    9.845,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    11.521,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    11.521,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1028WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1028WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1028WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2585,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1038,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2585WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.893,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    12.893,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    14.569,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    14.569,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2585WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2585WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2585WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2586,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1038,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2586WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.941,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    15.941,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    17.617,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    17.617,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2586WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2586WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2586WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2558,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm2_2_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2618,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm2_2_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1037,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm2_2_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1037M,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288,15.24,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,15.24,0.,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,27.432,0.,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,27.432,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1037M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm2_3_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1037,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288,27.432,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,27.432,0.,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,15.24,0.,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,15.24,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    rm2_3_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm2_3_C_PEOPLE,          !- Name
    rm2_3_C,                 !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm2_3_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm2_3_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm2_3_C_LIGHTS,          !- Name
    rm2_3_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm2_3_C_EQUIP,           !- Name
    rm2_3_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm2_3_C_INFILT,          !- Name
    rm2_3_C,                 !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm2_3_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm2_3_CFURNCONS,         !- Name
    rm2_3_CFURN;             !- Outside Layer

  InternalMass,
    rm2_3_CFURNMASS,         !- Name
    rm2_3_CFURNCONS,         !- Construction Name
    rm2_3_C,                 !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1039,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_3_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.432,27.432,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,27.432,0.,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,27.432,0.,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,27.432,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1029,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1039,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1029WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.731,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    26.731,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    25.055,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    25.055,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1029WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1029WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1029WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2587,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1039,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2587WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.683,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    23.683,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    22.007,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    22.007,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2587WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2587WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2587WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2588,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1039,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2588WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.635,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    20.635,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    18.959,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    18.959,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2588WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2588WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2588WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1041,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_3_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288,15.24,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,15.24,0.,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,15.24,0.,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,15.24,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1030,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1041,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1030WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.989,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    18.989,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    20.665,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    20.665,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1030WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1030WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1030WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2589,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1041,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2589WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.037,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    22.037,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    23.713,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    23.713,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2589WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2589WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2589WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2590,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1041,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2590WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.085,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    25.085,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    26.761,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    26.761,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2590WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2590WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2590WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2559,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm2_3_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2619,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm2_3_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1040,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm2_3_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1040M,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    27.432,15.24,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,15.24,0.,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,27.432,0.,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,27.432,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1040M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm2_4_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1040,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    27.432,27.432,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,27.432,0.,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,15.24,0.,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,15.24,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    rm2_4_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm2_4_C_PEOPLE,          !- Name
    rm2_4_C,                 !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm2_4_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm2_4_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm2_4_C_LIGHTS,          !- Name
    rm2_4_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm2_4_C_EQUIP,           !- Name
    rm2_4_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm2_4_C_INFILT,          !- Name
    rm2_4_C,                 !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm2_4_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm2_4_CFURNCONS,         !- Name
    rm2_4_CFURN;             !- Outside Layer

  InternalMass,
    rm2_4_CFURNMASS,         !- Name
    rm2_4_CFURNCONS,         !- Construction Name
    rm2_4_C,                 !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1042,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_4_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    36.576,27.432,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    36.576,27.432,0.,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,27.432,0.,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,27.432,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1031,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1042,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1031WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    35.875,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    35.875,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    34.199,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    34.199,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1031WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1031WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1031WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2591,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1042,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2591WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    32.827,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    32.827,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    31.151,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    31.151,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2591WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2591WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2591WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2592,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1042,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2592WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    29.779,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    29.779,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    28.103,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    28.103,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2592WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2592WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2592WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1044,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_4_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.432,15.24,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,15.24,0.,  !- X,Y,Z ==> Vertex 2 {m}
    36.576,15.24,0.,  !- X,Y,Z ==> Vertex 3 {m}
    36.576,15.24,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1032,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1044,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1032WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    28.133,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    28.133,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    29.809,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    29.809,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1032WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1032WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1032WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2593,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1044,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2593WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    31.181,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    31.181,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    32.857,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    32.857,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2593WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2593WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2593WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2594,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1044,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2594WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.229,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    34.229,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    35.905,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    35.905,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2594WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2594WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2594WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2560,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm2_4_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2620,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm2_4_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1043,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm2_4_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1043M,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    36.576,15.24,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    36.576,15.24,0.,  !- X,Y,Z ==> Vertex 2 {m}
    36.576,27.432,0.,  !- X,Y,Z ==> Vertex 3 {m}
    36.576,27.432,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1043M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm2_5_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1043,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    36.576,27.432,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    36.576,27.432,0.,  !- X,Y,Z ==> Vertex 2 {m}
    36.576,15.24,0.,  !- X,Y,Z ==> Vertex 3 {m}
    36.576,15.24,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    rm2_5_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm2_5_C_PEOPLE,          !- Name
    rm2_5_C,                 !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm2_5_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm2_5_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm2_5_C_LIGHTS,          !- Name
    rm2_5_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm2_5_C_EQUIP,           !- Name
    rm2_5_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm2_5_C_INFILT,          !- Name
    rm2_5_C,                 !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm2_5_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm2_5_CFURNCONS,         !- Name
    rm2_5_CFURN;             !- Outside Layer

  InternalMass,
    rm2_5_CFURNMASS,         !- Name
    rm2_5_CFURNCONS,         !- Construction Name
    rm2_5_C,                 !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1045,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_5_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    45.72,27.432,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    45.72,27.432,0.,  !- X,Y,Z ==> Vertex 2 {m}
    36.576,27.432,0.,  !- X,Y,Z ==> Vertex 3 {m}
    36.576,27.432,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1033,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1045,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1033WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    45.019,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    45.019,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    43.343,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    43.343,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1033WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1033WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1033WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2595,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1045,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2595WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    41.971,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    41.971,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    40.295,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    40.295,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2595WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2595WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2595WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2596,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1045,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2596WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    38.923,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    38.923,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    37.247,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    37.247,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2596WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2596WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2596WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1047,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_5_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    36.576,15.24,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    36.576,15.24,0.,  !- X,Y,Z ==> Vertex 2 {m}
    45.72,15.24,0.,  !- X,Y,Z ==> Vertex 3 {m}
    45.72,15.24,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1034,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1047,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1034WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37.277,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    37.277,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    38.953,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    38.953,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1034WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1034WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1034WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2597,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1047,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2597WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    40.325,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    40.325,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    42.001,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    42.001,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2597WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2597WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2597WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2598,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1047,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2598WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    43.373,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    43.373,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    45.049,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    45.049,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2598WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2598WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2598WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2561,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm2_5_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2621,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm2_5_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1046,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm2_5_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1046M,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    45.72,15.24,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    45.72,15.24,0.,  !- X,Y,Z ==> Vertex 2 {m}
    45.72,27.432,0.,  !- X,Y,Z ==> Vertex 3 {m}
    45.72,27.432,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1046M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm2_6_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1046,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    45.72,27.432,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    45.72,27.432,0.,  !- X,Y,Z ==> Vertex 2 {m}
    45.72,15.24,0.,  !- X,Y,Z ==> Vertex 3 {m}
    45.72,15.24,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    rm2_6_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm2_6_C_PEOPLE,          !- Name
    rm2_6_C,                 !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm2_6_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm2_6_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm2_6_C_LIGHTS,          !- Name
    rm2_6_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm2_6_C_EQUIP,           !- Name
    rm2_6_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm2_6_C_INFILT,          !- Name
    rm2_6_C,                 !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm2_6_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm2_6_CFURNCONS,         !- Name
    rm2_6_CFURN;             !- Outside Layer

  InternalMass,
    rm2_6_CFURNMASS,         !- Name
    rm2_6_CFURNCONS,         !- Construction Name
    rm2_6_C,                 !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1048,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_6_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    54.864,27.432,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,27.432,0.,  !- X,Y,Z ==> Vertex 2 {m}
    45.72,27.432,0.,  !- X,Y,Z ==> Vertex 3 {m}
    45.72,27.432,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1035,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1048,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1035WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    54.163,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    54.163,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    52.487,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    52.487,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1035WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1035WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1035WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2599,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1048,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2599WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    51.115,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    51.115,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    49.439,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    49.439,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2599WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2599WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2599WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2600,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1048,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2600WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    48.067,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    48.067,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    46.391,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    46.391,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2600WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2600WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2600WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1050,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_6_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    45.72,15.24,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    45.72,15.24,0.,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,15.24,0.,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,15.24,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1036,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1050,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1036WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    46.421,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    46.421,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    48.097,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    48.097,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1036WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1036WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1036WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2601,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1050,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2601WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    49.469,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    49.469,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    51.145,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    51.145,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2601WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2601WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2601WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2602,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1050,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2602WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    52.517,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    52.517,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    54.193,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    54.193,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2602WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2602WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2602WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2562,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm2_6_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2622,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm2_6_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1049,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm2_6_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
