!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
!!!                                                              !!!
!!!                 EFEN idf template - core                     !!!
!!!                                                              !!!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

  Version,8.4;

  Timestep,1;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,TARP;

  HeatBalanceAlgorithm,CTF;

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

!  Fixed Schedules - for exterior shading devices!

  Schedule:Compact,
    OVERHANGTRANSMITTANCESCHEDULE,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    FINSTRANSMITTANCESCHEDULE,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: REPORT ===========
!  Output:Surfaces:Drawing,dxf;
!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:PREDEFINED ===========

  Output:Table:SummaryReports,
    ABUPS,                   !- Report 1 Name
    SystemSummary,           !- Report 2 Name
    HVACSizingSummary,       !- Report 3 Name
    WindowEnergyReportMonthly;  !- Report 4 Name

!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:STYLE ===========

  OutputControl:Table:Style,
    Comma;                   !- Column Separator

! *******************************************************
! *
! *  Building description
! *  Created by EFILM
! *
! *    Building type:     Hospital building
! *    Building shape:    Plus - shape
! *    Number of floors:  15
! *
! *******************************************************

  Building,
    EFILM_building,          !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.40,                    !- Temperature Convergence Tolerance Value {deltaC}
    MinimalShadowing,        !- Solar Distribution
    2,                       !- Maximum Number of Warmup Days
    1;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

  Zone,
    G_HospitalRoom_1,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    G_HospitalRoom_2,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    G_HospitalRoom_3,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    G_HospitalRoom_4,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.49549689054,         !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    G_HospitalRoom_5,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    G_HospitalRoom_6,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    G_HospitalRoom_7,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495496890539,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    G_HospitalRoom_8,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    G_HospitalRoom_9,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    G_HospitalRoom_10,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    G_HospitalRoom_11,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620153,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    G_HospitalRoom_12,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    G_NonPublicArea,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    8277.04311523591,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    G_PublicArea_1,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    G_PublicArea_2,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    G_NonPublicArea_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    1939.68951894355,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    G_PublicArea_1_Plenum,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    G_PublicArea_2_Plenum,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    G_HospitalRoom_1_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    G_HospitalRoom_2_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    G_HospitalRoom_3_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    G_HospitalRoom_4_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059946,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    G_HospitalRoom_5_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    G_HospitalRoom_6_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    G_HospitalRoom_7_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059944,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    G_HospitalRoom_8_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    G_HospitalRoom_9_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    G_HospitalRoom_10_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    G_HospitalRoom_11_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    G_HospitalRoom_12_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_HospitalRoom_1,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_HospitalRoom_2,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_HospitalRoom_3,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_HospitalRoom_4,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.49549689054,         !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_HospitalRoom_5,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_HospitalRoom_6,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_HospitalRoom_7,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495496890539,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_HospitalRoom_8,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_HospitalRoom_9,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_HospitalRoom_10,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_HospitalRoom_11,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620153,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_HospitalRoom_12,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_NonPublicArea,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    8277.04311523591,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_PublicArea_1,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_PublicArea_2,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_NonPublicArea_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    1939.68951894355,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_PublicArea_1_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_PublicArea_2_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_HospitalRoom_1_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_HospitalRoom_2_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_HospitalRoom_3_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_HospitalRoom_4_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059946,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_HospitalRoom_5_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_HospitalRoom_6_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_HospitalRoom_7_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059944,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_HospitalRoom_8_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_HospitalRoom_9_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_HospitalRoom_10_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_HospitalRoom_11_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I1_HospitalRoom_12_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_HospitalRoom_1,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_HospitalRoom_2,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_HospitalRoom_3,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_HospitalRoom_4,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.49549689054,         !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_HospitalRoom_5,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_HospitalRoom_6,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_HospitalRoom_7,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495496890539,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_HospitalRoom_8,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_HospitalRoom_9,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_HospitalRoom_10,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_HospitalRoom_11,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620153,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_HospitalRoom_12,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_NonPublicArea,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    8277.04311523591,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_PublicArea_1,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_PublicArea_2,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_NonPublicArea_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    1939.68951894355,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_PublicArea_1_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_PublicArea_2_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_HospitalRoom_1_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_HospitalRoom_2_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_HospitalRoom_3_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_HospitalRoom_4_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059946,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_HospitalRoom_5_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_HospitalRoom_6_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_HospitalRoom_7_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059944,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_HospitalRoom_8_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_HospitalRoom_9_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_HospitalRoom_10_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_HospitalRoom_11_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I2_HospitalRoom_12_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_HospitalRoom_1,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_HospitalRoom_2,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_HospitalRoom_3,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_HospitalRoom_4,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.49549689054,         !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_HospitalRoom_5,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_HospitalRoom_6,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_HospitalRoom_7,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495496890539,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_HospitalRoom_8,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_HospitalRoom_9,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_HospitalRoom_10,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_HospitalRoom_11,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620153,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_HospitalRoom_12,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_NonPublicArea,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    8277.04311523591,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_PublicArea_1,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_PublicArea_2,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_NonPublicArea_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    1939.68951894355,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_PublicArea_1_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_PublicArea_2_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_HospitalRoom_1_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_HospitalRoom_2_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_HospitalRoom_3_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_HospitalRoom_4_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059946,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_HospitalRoom_5_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_HospitalRoom_6_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_HospitalRoom_7_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059944,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_HospitalRoom_8_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_HospitalRoom_9_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_HospitalRoom_10_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_HospitalRoom_11_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I3_HospitalRoom_12_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_HospitalRoom_1,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_HospitalRoom_2,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_HospitalRoom_3,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_HospitalRoom_4,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.49549689054,         !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_HospitalRoom_5,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_HospitalRoom_6,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_HospitalRoom_7,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495496890539,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_HospitalRoom_8,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_HospitalRoom_9,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_HospitalRoom_10,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_HospitalRoom_11,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620153,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_HospitalRoom_12,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_NonPublicArea,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    8277.04311523591,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_PublicArea_1,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_PublicArea_2,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_NonPublicArea_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    1939.68951894355,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_PublicArea_1_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_PublicArea_2_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_HospitalRoom_1_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_HospitalRoom_2_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_HospitalRoom_3_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_HospitalRoom_4_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059946,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_HospitalRoom_5_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_HospitalRoom_6_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_HospitalRoom_7_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059944,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_HospitalRoom_8_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_HospitalRoom_9_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_HospitalRoom_10_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_HospitalRoom_11_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I4_HospitalRoom_12_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_HospitalRoom_1,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_HospitalRoom_2,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_HospitalRoom_3,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_HospitalRoom_4,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.49549689054,         !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_HospitalRoom_5,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_HospitalRoom_6,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_HospitalRoom_7,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495496890539,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_HospitalRoom_8,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_HospitalRoom_9,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_HospitalRoom_10,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_HospitalRoom_11,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620153,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_HospitalRoom_12,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_NonPublicArea,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    8277.04311523591,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_PublicArea_1,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_PublicArea_2,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_NonPublicArea_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    1939.68951894355,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_PublicArea_1_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_PublicArea_2_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_HospitalRoom_1_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_HospitalRoom_2_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_HospitalRoom_3_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_HospitalRoom_4_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059946,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_HospitalRoom_5_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_HospitalRoom_6_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_HospitalRoom_7_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059944,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_HospitalRoom_8_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_HospitalRoom_9_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_HospitalRoom_10_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_HospitalRoom_11_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I5_HospitalRoom_12_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_HospitalRoom_1,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_HospitalRoom_2,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_HospitalRoom_3,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_HospitalRoom_4,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.49549689054,         !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_HospitalRoom_5,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_HospitalRoom_6,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_HospitalRoom_7,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495496890539,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_HospitalRoom_8,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_HospitalRoom_9,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_HospitalRoom_10,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_HospitalRoom_11,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620153,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_HospitalRoom_12,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_NonPublicArea,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    8277.04311523591,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_PublicArea_1,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_PublicArea_2,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_NonPublicArea_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    1939.68951894355,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_PublicArea_1_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_PublicArea_2_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_HospitalRoom_1_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_HospitalRoom_2_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_HospitalRoom_3_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_HospitalRoom_4_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059946,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_HospitalRoom_5_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_HospitalRoom_6_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_HospitalRoom_7_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059944,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_HospitalRoom_8_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_HospitalRoom_9_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_HospitalRoom_10_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_HospitalRoom_11_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I6_HospitalRoom_12_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_HospitalRoom_1,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_HospitalRoom_2,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_HospitalRoom_3,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_HospitalRoom_4,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.49549689054,         !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_HospitalRoom_5,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_HospitalRoom_6,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_HospitalRoom_7,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495496890539,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_HospitalRoom_8,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_HospitalRoom_9,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_HospitalRoom_10,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_HospitalRoom_11,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620153,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_HospitalRoom_12,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_NonPublicArea,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    8277.04311523591,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_PublicArea_1,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_PublicArea_2,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_NonPublicArea_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    1939.68951894355,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_PublicArea_1_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_PublicArea_2_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_HospitalRoom_1_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_HospitalRoom_2_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_HospitalRoom_3_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_HospitalRoom_4_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059946,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_HospitalRoom_5_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_HospitalRoom_6_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_HospitalRoom_7_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059944,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_HospitalRoom_8_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_HospitalRoom_9_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_HospitalRoom_10_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_HospitalRoom_11_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I7_HospitalRoom_12_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_HospitalRoom_1,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_HospitalRoom_2,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_HospitalRoom_3,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_HospitalRoom_4,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.49549689054,         !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_HospitalRoom_5,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_HospitalRoom_6,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_HospitalRoom_7,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495496890539,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_HospitalRoom_8,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_HospitalRoom_9,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_HospitalRoom_10,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_HospitalRoom_11,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620153,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_HospitalRoom_12,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_NonPublicArea,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    8277.04311523591,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_PublicArea_1,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_PublicArea_2,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_NonPublicArea_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    1939.68951894355,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_PublicArea_1_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_PublicArea_2_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_HospitalRoom_1_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_HospitalRoom_2_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_HospitalRoom_3_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_HospitalRoom_4_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059946,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_HospitalRoom_5_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_HospitalRoom_6_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_HospitalRoom_7_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059944,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_HospitalRoom_8_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_HospitalRoom_9_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_HospitalRoom_10_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_HospitalRoom_11_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I8_HospitalRoom_12_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_HospitalRoom_1,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_HospitalRoom_2,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_HospitalRoom_3,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_HospitalRoom_4,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.49549689054,         !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_HospitalRoom_5,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_HospitalRoom_6,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_HospitalRoom_7,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495496890539,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_HospitalRoom_8,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_HospitalRoom_9,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_HospitalRoom_10,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_HospitalRoom_11,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620153,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_HospitalRoom_12,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_NonPublicArea,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    8277.04311523591,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_PublicArea_1,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_PublicArea_2,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_NonPublicArea_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    1939.68951894355,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_PublicArea_1_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_PublicArea_2_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_HospitalRoom_1_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_HospitalRoom_2_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_HospitalRoom_3_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_HospitalRoom_4_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059946,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_HospitalRoom_5_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_HospitalRoom_6_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_HospitalRoom_7_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059944,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_HospitalRoom_8_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_HospitalRoom_9_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_HospitalRoom_10_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_HospitalRoom_11_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I9_HospitalRoom_12_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_HospitalRoom_1,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_HospitalRoom_2,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_HospitalRoom_3,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_HospitalRoom_4,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.49549689054,         !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_HospitalRoom_5,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_HospitalRoom_6,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_HospitalRoom_7,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495496890539,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_HospitalRoom_8,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_HospitalRoom_9,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_HospitalRoom_10,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_HospitalRoom_11,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620153,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_HospitalRoom_12,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_NonPublicArea,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    8277.04311523591,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_PublicArea_1,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_PublicArea_2,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_NonPublicArea_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    1939.68951894355,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_PublicArea_1_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_PublicArea_2_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_HospitalRoom_1_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_HospitalRoom_2_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_HospitalRoom_3_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_HospitalRoom_4_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059946,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_HospitalRoom_5_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_HospitalRoom_6_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_HospitalRoom_7_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059944,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_HospitalRoom_8_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_HospitalRoom_9_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_HospitalRoom_10_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_HospitalRoom_11_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I10_HospitalRoom_12_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_HospitalRoom_1,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_HospitalRoom_2,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_HospitalRoom_3,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_HospitalRoom_4,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.49549689054,         !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_HospitalRoom_5,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_HospitalRoom_6,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_HospitalRoom_7,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495496890539,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_HospitalRoom_8,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_HospitalRoom_9,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_HospitalRoom_10,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_HospitalRoom_11,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620153,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_HospitalRoom_12,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_NonPublicArea,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    8277.04311523591,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_PublicArea_1,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_PublicArea_2,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_NonPublicArea_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    1939.68951894355,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_PublicArea_1_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_PublicArea_2_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_HospitalRoom_1_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_HospitalRoom_2_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_HospitalRoom_3_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_HospitalRoom_4_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059946,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_HospitalRoom_5_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_HospitalRoom_6_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_HospitalRoom_7_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059944,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_HospitalRoom_8_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_HospitalRoom_9_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_HospitalRoom_10_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_HospitalRoom_11_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I11_HospitalRoom_12_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_HospitalRoom_1,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_HospitalRoom_2,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_HospitalRoom_3,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_HospitalRoom_4,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.49549689054,         !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_HospitalRoom_5,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_HospitalRoom_6,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_HospitalRoom_7,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495496890539,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_HospitalRoom_8,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_HospitalRoom_9,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_HospitalRoom_10,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_HospitalRoom_11,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620153,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_HospitalRoom_12,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_NonPublicArea,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    8277.04311523591,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_PublicArea_1,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_PublicArea_2,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_NonPublicArea_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    1939.68951894355,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_PublicArea_1_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_PublicArea_2_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_HospitalRoom_1_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_HospitalRoom_2_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_HospitalRoom_3_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_HospitalRoom_4_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059946,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_HospitalRoom_5_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_HospitalRoom_6_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_HospitalRoom_7_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059944,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_HospitalRoom_8_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_HospitalRoom_9_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_HospitalRoom_10_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_HospitalRoom_11_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I12_HospitalRoom_12_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_HospitalRoom_1,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_HospitalRoom_2,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_HospitalRoom_3,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_HospitalRoom_4,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.49549689054,         !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_HospitalRoom_5,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_HospitalRoom_6,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_HospitalRoom_7,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495496890539,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_HospitalRoom_8,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_HospitalRoom_9,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_HospitalRoom_10,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_HospitalRoom_11,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620153,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_HospitalRoom_12,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_NonPublicArea,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    8277.04311523591,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_PublicArea_1,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_PublicArea_2,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_NonPublicArea_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    1939.68951894355,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_PublicArea_1_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_PublicArea_2_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_HospitalRoom_1_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_HospitalRoom_2_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_HospitalRoom_3_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_HospitalRoom_4_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059946,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_HospitalRoom_5_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_HospitalRoom_6_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_HospitalRoom_7_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059944,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_HospitalRoom_8_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_HospitalRoom_9_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_HospitalRoom_10_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_HospitalRoom_11_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    I13_HospitalRoom_12_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_HospitalRoom_1,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_HospitalRoom_2,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_HospitalRoom_3,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_HospitalRoom_4,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.49549689054,         !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_HospitalRoom_5,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_HospitalRoom_6,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_HospitalRoom_7,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495496890539,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_HospitalRoom_8,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_HospitalRoom_9,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967769574176,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_HospitalRoom_10,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    197.495523145518,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_HospitalRoom_11,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620153,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_HospitalRoom_12,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    210.967797620152,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_NonPublicArea,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    8277.04311523591,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_PublicArea_1,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_PublicArea_2,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2672,                  !- Ceiling Height {m}
    2881.69654395733,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_NonPublicArea_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    1939.68951894355,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_PublicArea_1_Plenum,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_PublicArea_2_Plenum,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    675.313213338332,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_HospitalRoom_1_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_HospitalRoom_2_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_HospitalRoom_3_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_HospitalRoom_4_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059946,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_HospitalRoom_5_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_HospitalRoom_6_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_HospitalRoom_7_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822218059944,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_HospitalRoom_8_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_HospitalRoom_9_Plenum, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393910700638,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_HospitalRoom_10_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    46.2822279587359,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_HospitalRoom_11_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  Zone,
    T_HospitalRoom_12_Plenum,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    1,                       !- Ceiling Height {m}
    49.4393976425179,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ;                        !- Zone Inside Convection Algorithm

  RunPeriod,
    Simulation Period,       !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    1,                       !- End Month
    3,                       !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated

 ! The following Site:Location and Design Day data are produced as possible from the indicated data source.
 ! Wind Speeds follow the indicated design conditions rather than traditional values (6.7 m/s heating, 3.35 m/s cooling)
 ! No special attempts at re-creating or determining missing data parts (e.g. Wind speed or direction)
 ! are done.  Therefore, you should look at the data and fill in any incorrect values as you desire.

  Site:Location,
    Oakland_CA_USA Design_Conditions,  !- Name
    37.71,                   !- Latitude {deg}
    -122.21,                 !- Longitude {deg}
    -8.00,                   !- Time Zone {hr}
    1.00;                    !- Elevation {m}

 !  WMO=724930 Time Zone=NAP: (GMT-08:00) Pacific Time (US & Canada); Tijuana
 !  Data Source=ASHRAE 2005 Annual Design Conditions

  RunPeriodControl:DaylightSavingTime,
    1st Sunday in April,     !- Start Date
    Last Sunday in October;  !- End Date

 ! Using Design Conditions from "Climate Design Data 2005 ASHRAE Handbook"
 ! Oakland_CA_USA Extreme Annual Wind Speeds, 1%=10.3m/s, 2.5%=8.7m/s, 5%=8.1m/s
 ! Oakland_CA_USA Extreme Annual Temperatures, Max Drybulb=33.3°C Min Drybulb=1°C
 ! Oakland_CA_USA Annual Heating Design Conditions Wind Speed=2.3m/s Wind Dir=50
 ! Coldest Month=JAN
 ! Oakland_CA_USA Annual Heating 99.6%, MaxDB=3.1°C

  SizingPeriod:DesignDay,
    Oakland Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    3.1,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    3.1,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101313.,                 !- Barometric Pressure {Pa}
    2.3,                     !- Wind Speed {m/s}
    50,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

 ! Oakland_CA_USA Annual Heating 99%, MaxDB=4.3°C

  SizingPeriod:DesignDay,
    Oakland Ann Htg 99% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    4.3,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    4.3,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101313.,                 !- Barometric Pressure {Pa}
    2.3,                     !- Wind Speed {m/s}
    50,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

 ! Oakland_CA_USA Annual Humidification 99.6% Design Conditions DP=>MCDB, DP=-6.2°C

  SizingPeriod:DesignDay,
    Oakland Ann Hum_n 99.6% Condns DP=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    10.7,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    DewPoint,                !- Humidity Condition Type
    -6.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101313.,                 !- Barometric Pressure {Pa}
    2.3,                     !- Wind Speed {m/s}
    50,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

 ! Oakland_CA_USA Annual Humidification 99% Design Conditions DP=>MCDB, DP=-2.6°C

  SizingPeriod:DesignDay,
    Oakland Ann Hum_n 99% Condns DP=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    11.6,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    DewPoint,                !- Humidity Condition Type
    -2.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101313.,                 !- Barometric Pressure {Pa}
    2.3,                     !- Wind Speed {m/s}
    50,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

 ! Oakland_CA_USA Annual Heating Wind 99.6% Design Conditions WS=>MCDB, WS=11.4m/s

  SizingPeriod:DesignDay,
    Oakland Ann Htg Wind 99.6% Condns WS=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    11.4,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    11.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101313.,                 !- Barometric Pressure {Pa}
    11.4,                    !- Wind Speed {m/s}
    50,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

 ! Oakland_CA_USA Annual Heating Wind 99% Design Conditions WS=>MCDB, WS=10m/s

  SizingPeriod:DesignDay,
    Oakland Ann Htg Wind 99% Condns WS=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    12,                      !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    12,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101313.,                 !- Barometric Pressure {Pa}
    10,                      !- Wind Speed {m/s}
    50,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

 ! Oakland Annual Cooling Design Conditions Wind Speed=4.9m/s Wind Dir=290
 ! Hottest Month=SEP
 ! Oakland_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=27.7°C MWB=18.3°C

  SizingPeriod:DesignDay,
    Oakland Ann Clg .4% Condns DB=>MWB,  !- Name
    9,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.7,                    !- Maximum Dry-Bulb Temperature {C}
    8.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    18.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101313.,                 !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

 ! Oakland_CA_USA Annual Cooling (DB=>MWB) 1%, MaxDB=25.4°C MWB=17.9°C

  SizingPeriod:DesignDay,
    Oakland Ann Clg 1% Condns DB=>MWB,  !- Name
    9,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    25.4,                    !- Maximum Dry-Bulb Temperature {C}
    8.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    17.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101313.,                 !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

 ! Oakland_CA_USA Annual Cooling (DB=>MWB) 2%, MaxDB=23.5°C MWB=17.4°C

  SizingPeriod:DesignDay,
    Oakland Ann Clg 2% Condns DB=>MWB,  !- Name
    9,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    23.5,                    !- Maximum Dry-Bulb Temperature {C}
    8.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    17.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101313.,                 !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

 ! Oakland_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=25.6°C WB=19.8°C

  SizingPeriod:DesignDay,
    Oakland Ann Clg .4% Condns WB=>MDB,  !- Name
    9,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    25.6,                    !- Maximum Dry-Bulb Temperature {C}
    8.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    19.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101313.,                 !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

 ! Oakland_CA_USA Annual Cooling (WB=>MDB) 1%, MDB=24°C WB=18.9°C

  SizingPeriod:DesignDay,
    Oakland Ann Clg 1% Condns WB=>MDB,  !- Name
    9,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    24,                      !- Maximum Dry-Bulb Temperature {C}
    8.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    18.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101313.,                 !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

 ! Oakland_CA_USA Annual Cooling (WB=>MDB) 2%, MDB=22.5°C WB=18°C

  SizingPeriod:DesignDay,
    Oakland Ann Clg 2% Condns WB=>MDB,  !- Name
    9,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    22.5,                    !- Maximum Dry-Bulb Temperature {C}
    8.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    18,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101313.,                 !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

 ! Oakland_CA_USA Annual Cooling (DP=>MDB) .4%, MDB=21.7°C DP=17.7°C HR=0.0127

  SizingPeriod:DesignDay,
    Oakland Ann Clg .4% Condns DP=>MDB,  !- Name
    9,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    21.7,                    !- Maximum Dry-Bulb Temperature {C}
    8.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    DewPoint,                !- Humidity Condition Type
    17.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101313.,                 !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

 ! Oakland_CA_USA Annual Cooling (DP=>MDB) 1%, MDB=20.7°C DP=16.9°C HR=0.0121

  SizingPeriod:DesignDay,
    Oakland Ann Clg 1% Condns DP=>MDB,  !- Name
    9,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    20.7,                    !- Maximum Dry-Bulb Temperature {C}
    8.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    DewPoint,                !- Humidity Condition Type
    16.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101313.,                 !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

 ! Oakland_CA_USA Annual Cooling (DP=>MDB) 2%, MDB=19.9°C DP=16.2°C HR=0.0115

  SizingPeriod:DesignDay,
    Oakland Ann Clg 2% Condns DP=>MDB,  !- Name
    9,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    19.9,                    !- Maximum Dry-Bulb Temperature {C}
    8.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    DewPoint,                !- Humidity Condition Type
    16.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101313.,                 !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

 ! Oakland_CA_USA Annual Cooling (Enthalpy=>MDB) .4%, MDB=25.5°C Enthalpy=56.4kJ/kg

  SizingPeriod:DesignDay,
    Oakland Ann Clg .4% Condns Enth=>MDB,  !- Name
    9,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    25.5,                    !- Maximum Dry-Bulb Temperature {C}
    8.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    56400.00,                !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101313.,                 !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

 ! Oakland_CA_USA Annual Cooling (Enthalpy=>MDB) 1%, MDB=23.9°C Enthalpy=53.4kJ/kg

  SizingPeriod:DesignDay,
    Oakland Ann Clg 1% Condns Enth=>MDB,  !- Name
    9,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    23.9,                    !- Maximum Dry-Bulb Temperature {C}
    8.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    53400.00,                !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101313.,                 !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

 ! Oakland_CA_USA Annual Cooling (Enthalpy=>MDB) 2%, MDB=22.6°C Enthalpy=50.9kJ/kg

  SizingPeriod:DesignDay,
    Oakland Ann Clg 2% Condns Enth=>MDB,  !- Name
    9,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    22.6,                    !- Maximum Dry-Bulb Temperature {C}
    8.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    50900.00,                !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101313.,                 !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

  Construction,
    Light Exterior Wall - R13,  !- Name
    F08 Metal surface,       !- Outside Layer
    Fiberglass Batt R13,     !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Fiberglass Batt R13,     !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    0.043,                   !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    Built up Roof,           !- Name
    Built-up Roof BR01,      !- Outside Layer
    Fiberglass Batt R19,     !- Layer 2
    Concrete Slab_Roof;      !- Layer 3

  Material,
    Built-up Roof BR01,      !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1625,                  !- Conductivity {W/m-K}
    1121.2922,               !- Density {kg/m3}
    1465.38,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Fiberglass Batt R19,     !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    0.043,                   !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

  Material,
    Concrete Slab_Roof,      !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.7797,                  !- Conductivity {W/m-K}
    1601.846,                !- Density {kg/m3}
    837.36,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    Light Floor,             !- Name
    F16 Acoustic tile,       !- Outside Layer
    Polyurethane R19,        !- Layer 2
    M11 100mm lightweight concrete;  !- Layer 3

  Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Polyurethane R19,        !- Name
    Rough,                   !- Roughness
    0.0818,                  !- Thickness {m}
    0.023,                   !- Conductivity {W/m-K}
    24.028,                  !- Density {kg/m3}
    1590.984,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    Light Partitions,        !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

  Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

  Construction,
    Light Floor/Ceiling,     !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

  Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    4;                       !- Cooling Sizing Factor

  Schedule:Compact,
    Heating SP Sch-NoSetback-Hospital,  !- Name
    HVACTemperature,         !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,21,         !- Field 3
    For: AllOtherDays Holidays Weekends, !- Field 5
    Until: 24:00,21;         !- Field 6

  ScheduleTypeLimits,
    HVACTemperature,         !- Name
    -50,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  Schedule:Compact,
    Cooling SP Sch-NoSetback-Hospital,  !- Name
    HVACTemperature,         !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 24:00,24,         !- Field 3
    For: WinterDesignDay AllOtherDays Holidays Weekends, !- Field 5
    Until: 24:00,24;         !- Field 6

  Schedule:Compact,
    Cooling Availability Sch,!- Name
    HVACTemperature,         !- Schedule Type Limits Name
    Through: 4/30,           !- Field 1
    For: Weekdays Weekends SummerDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: WinterDesignDay Holidays AllOtherDays, !- Field 5
    Until: 24:00,1,          !- Field 6
    Through: 9/30,           !- Field 8
    For: Weekdays Weekends SummerDesignDay, !- Field 9
    Until: 24:00,1,          !- Field 10
    For: WinterDesignDay Holidays AllOtherDays, !- Field 12
    Until: 24:00,1,          !- Field 13
    Through: 12/31,          !- Field 15
    For: Weekdays Weekends SummerDesignDay, !- Field 16
    Until: 24:00,1,          !- Field 17
    For: WinterDesignDay Holidays AllOtherDays, !- Field 19
    Until: 24:00,1;          !- Field 20

  Schedule:Compact,
    Heating Availability Sch,!- Name
    HVACTemperature,         !- Schedule Type Limits Name
    Through: 4/30,           !- Field 1
    For: Weekdays Weekends SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: Holidays AllOtherDays, !- Field 5
    Until: 24:00,1,          !- Field 6
    Through: 9/30,           !- Field 8
    For: Weekdays Weekends SummerDesignDay WinterDesignDay, !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Holidays AllOtherDays, !- Field 12
    Until: 24:00,1,          !- Field 13
    Through: 12/31,          !- Field 15
    For: Weekdays Weekends SummerDesignDay WinterDesignDay, !- Field 16
    Until: 24:00,1,          !- Field 17
    For: Holidays AllOtherDays, !- Field 19
    Until: 24:00,1;          !- Field 20

  Schedule:Compact,
    System Availability Schedule:Year,  !- Name
    HVAC Any Number,         !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  ScheduleTypeLimits,
    HVAC Any Number;         !- Name

  FenestrationSurface:Detailed,
    G_HospitalRoom_1_W1_W1,  !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    G_HospitalRoom_1_W1,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.00000,42.31518,2.54764,  !- X,Y,Z ==> Vertex 1 {m}
    0.00000,41.15773,2.54764,  !- X,Y,Z ==> Vertex 2 {m}
    0.00000,41.15773,3.96229,  !- X,Y,Z ==> Vertex 3 {m}
    0.00000,42.31518,3.96229;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    G_HospitalRoom_2_W1_W1,  !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    G_HospitalRoom_2_W1,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.49088,55.64861,2.54764,  !- X,Y,Z ==> Vertex 1 {m}
    13.33343,55.64861,2.54764,  !- X,Y,Z ==> Vertex 2 {m}
    13.33343,55.64861,3.96229,  !- X,Y,Z ==> Vertex 3 {m}
    14.49088,55.64861,3.96229;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    G_HospitalRoom_2_W1_D1,  !- Name
    GLASSDOOR,               !- Surface Type
    GlzSys_1,                !- Construction Name
    G_HospitalRoom_2_W1,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.89071,55.64861,0.02144,  !- X,Y,Z ==> Vertex 1 {m}
    12.93359,55.64861,0.02144,  !- X,Y,Z ==> Vertex 2 {m}
    12.93359,55.64861,1.97856,  !- X,Y,Z ==> Vertex 3 {m}
    14.89071,55.64861,1.97856;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    G_HospitalRoom_3_W1_W1,  !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    G_HospitalRoom_3_W1,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.82431,70.13949,2.54764,  !- X,Y,Z ==> Vertex 1 {m}
    27.82431,68.98204,2.54764,  !- X,Y,Z ==> Vertex 2 {m}
    27.82431,68.98204,3.96229,  !- X,Y,Z ==> Vertex 3 {m}
    27.82431,70.13949,3.96229;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    G_HospitalRoom_4_W1_W1,  !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    G_HospitalRoom_4_W1,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    42.31518,83.47292,2.54764,  !- X,Y,Z ==> Vertex 1 {m}
    41.15773,83.47292,2.54764,  !- X,Y,Z ==> Vertex 2 {m}
    41.15773,83.47292,3.96229,  !- X,Y,Z ==> Vertex 3 {m}
    42.31518,83.47292,3.96229;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    G_HospitalRoom_5_W1_W1,  !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    G_HospitalRoom_5_W1,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    55.64861,68.98204,2.54764,  !- X,Y,Z ==> Vertex 1 {m}
    55.64861,70.13949,2.54764,  !- X,Y,Z ==> Vertex 2 {m}
    55.64861,70.13949,3.96229,  !- X,Y,Z ==> Vertex 3 {m}
    55.64861,68.98204,3.96229;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    G_HospitalRoom_6_W1_W1,  !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    G_HospitalRoom_6_W1,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    70.13949,55.64861,2.54764,  !- X,Y,Z ==> Vertex 1 {m}
    68.98204,55.64861,2.54764,  !- X,Y,Z ==> Vertex 2 {m}
    68.98204,55.64861,3.96229,  !- X,Y,Z ==> Vertex 3 {m}
    70.13949,55.64861,3.96229;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    G_HospitalRoom_7_W1_W1,  !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    G_HospitalRoom_7_W1,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    83.47292,41.15773,2.54764,  !- X,Y,Z ==> Vertex 1 {m}
    83.47292,42.31518,2.54764,  !- X,Y,Z ==> Vertex 2 {m}
    83.47292,42.31518,3.96229,  !- X,Y,Z ==> Vertex 3 {m}
    83.47292,41.15773,3.96229;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    G_HospitalRoom_8_W1_W1,  !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    G_HospitalRoom_8_W1,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    68.98204,27.82431,2.54764,  !- X,Y,Z ==> Vertex 1 {m}
    70.13949,27.82431,2.54764,  !- X,Y,Z ==> Vertex 2 {m}
    70.13949,27.82431,3.96229,  !- X,Y,Z ==> Vertex 3 {m}
    68.98204,27.82431,3.96229;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    G_HospitalRoom_9_W1_W1,  !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    G_HospitalRoom_9_W1,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    55.64861,13.33343,2.54764,  !- X,Y,Z ==> Vertex 1 {m}
    55.64861,14.49088,2.54764,  !- X,Y,Z ==> Vertex 2 {m}
    55.64861,14.49088,3.96229,  !- X,Y,Z ==> Vertex 3 {m}
    55.64861,13.33343,3.96229;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    G_HospitalRoom_10_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    G_HospitalRoom_10_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    41.15773,0.00000,2.54764,  !- X,Y,Z ==> Vertex 1 {m}
    42.31518,0.00000,2.54764,  !- X,Y,Z ==> Vertex 2 {m}
    42.31518,0.00000,3.96229,  !- X,Y,Z ==> Vertex 3 {m}
    41.15773,0.00000,3.96229;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    G_HospitalRoom_11_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    G_HospitalRoom_11_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.82431,14.49088,2.54764,  !- X,Y,Z ==> Vertex 1 {m}
    27.82431,13.33343,2.54764,  !- X,Y,Z ==> Vertex 2 {m}
    27.82431,13.33343,3.96229,  !- X,Y,Z ==> Vertex 3 {m}
    27.82431,14.49088,3.96229;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    G_HospitalRoom_12_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    G_HospitalRoom_12_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.33343,27.82431,2.54764,  !- X,Y,Z ==> Vertex 1 {m}
    14.49088,27.82431,2.54764,  !- X,Y,Z ==> Vertex 2 {m}
    14.49088,27.82431,3.96229,  !- X,Y,Z ==> Vertex 3 {m}
    13.33343,27.82431,3.96229;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I1_HospitalRoom_1_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I1_HospitalRoom_1_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.00000,42.31518,7.81484,  !- X,Y,Z ==> Vertex 1 {m}
    0.00000,41.15773,7.81484,  !- X,Y,Z ==> Vertex 2 {m}
    0.00000,41.15773,9.22949,  !- X,Y,Z ==> Vertex 3 {m}
    0.00000,42.31518,9.22949;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I1_HospitalRoom_2_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I1_HospitalRoom_2_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.49088,55.64861,7.81484,  !- X,Y,Z ==> Vertex 1 {m}
    13.33343,55.64861,7.81484,  !- X,Y,Z ==> Vertex 2 {m}
    13.33343,55.64861,9.22949,  !- X,Y,Z ==> Vertex 3 {m}
    14.49088,55.64861,9.22949;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I1_HospitalRoom_3_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I1_HospitalRoom_3_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.82431,70.13949,7.81484,  !- X,Y,Z ==> Vertex 1 {m}
    27.82431,68.98204,7.81484,  !- X,Y,Z ==> Vertex 2 {m}
    27.82431,68.98204,9.22949,  !- X,Y,Z ==> Vertex 3 {m}
    27.82431,70.13949,9.22949;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I1_HospitalRoom_4_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I1_HospitalRoom_4_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    42.31518,83.47292,7.81484,  !- X,Y,Z ==> Vertex 1 {m}
    41.15773,83.47292,7.81484,  !- X,Y,Z ==> Vertex 2 {m}
    41.15773,83.47292,9.22949,  !- X,Y,Z ==> Vertex 3 {m}
    42.31518,83.47292,9.22949;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I1_HospitalRoom_5_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I1_HospitalRoom_5_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    55.64861,68.98204,7.81484,  !- X,Y,Z ==> Vertex 1 {m}
    55.64861,70.13949,7.81484,  !- X,Y,Z ==> Vertex 2 {m}
    55.64861,70.13949,9.22949,  !- X,Y,Z ==> Vertex 3 {m}
    55.64861,68.98204,9.22949;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I1_HospitalRoom_6_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I1_HospitalRoom_6_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    70.13949,55.64861,7.81484,  !- X,Y,Z ==> Vertex 1 {m}
    68.98204,55.64861,7.81484,  !- X,Y,Z ==> Vertex 2 {m}
    68.98204,55.64861,9.22949,  !- X,Y,Z ==> Vertex 3 {m}
    70.13949,55.64861,9.22949;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I1_HospitalRoom_7_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I1_HospitalRoom_7_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    83.47292,41.15773,7.81484,  !- X,Y,Z ==> Vertex 1 {m}
    83.47292,42.31518,7.81484,  !- X,Y,Z ==> Vertex 2 {m}
    83.47292,42.31518,9.22949,  !- X,Y,Z ==> Vertex 3 {m}
    83.47292,41.15773,9.22949;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I1_HospitalRoom_8_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I1_HospitalRoom_8_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    68.98204,27.82431,7.81484,  !- X,Y,Z ==> Vertex 1 {m}
    70.13949,27.82431,7.81484,  !- X,Y,Z ==> Vertex 2 {m}
    70.13949,27.82431,9.22949,  !- X,Y,Z ==> Vertex 3 {m}
    68.98204,27.82431,9.22949;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I1_HospitalRoom_9_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I1_HospitalRoom_9_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    55.64861,13.33343,7.81484,  !- X,Y,Z ==> Vertex 1 {m}
    55.64861,14.49088,7.81484,  !- X,Y,Z ==> Vertex 2 {m}
    55.64861,14.49088,9.22949,  !- X,Y,Z ==> Vertex 3 {m}
    55.64861,13.33343,9.22949;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I1_HospitalRoom_10_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I1_HospitalRoom_10_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    41.15773,0.00000,7.81484,  !- X,Y,Z ==> Vertex 1 {m}
    42.31518,0.00000,7.81484,  !- X,Y,Z ==> Vertex 2 {m}
    42.31518,0.00000,9.22949,  !- X,Y,Z ==> Vertex 3 {m}
    41.15773,0.00000,9.22949;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I1_HospitalRoom_11_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I1_HospitalRoom_11_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.82431,14.49088,7.81484,  !- X,Y,Z ==> Vertex 1 {m}
    27.82431,13.33343,7.81484,  !- X,Y,Z ==> Vertex 2 {m}
    27.82431,13.33343,9.22949,  !- X,Y,Z ==> Vertex 3 {m}
    27.82431,14.49088,9.22949;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I1_HospitalRoom_12_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I1_HospitalRoom_12_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.33343,27.82431,7.81484,  !- X,Y,Z ==> Vertex 1 {m}
    14.49088,27.82431,7.81484,  !- X,Y,Z ==> Vertex 2 {m}
    14.49088,27.82431,9.22949,  !- X,Y,Z ==> Vertex 3 {m}
    13.33343,27.82431,9.22949;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I2_HospitalRoom_1_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I2_HospitalRoom_1_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.00000,42.31518,13.08204,  !- X,Y,Z ==> Vertex 1 {m}
    0.00000,41.15773,13.08204,  !- X,Y,Z ==> Vertex 2 {m}
    0.00000,41.15773,14.49669,  !- X,Y,Z ==> Vertex 3 {m}
    0.00000,42.31518,14.49669;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I2_HospitalRoom_2_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I2_HospitalRoom_2_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.49088,55.64861,13.08204,  !- X,Y,Z ==> Vertex 1 {m}
    13.33343,55.64861,13.08204,  !- X,Y,Z ==> Vertex 2 {m}
    13.33343,55.64861,14.49669,  !- X,Y,Z ==> Vertex 3 {m}
    14.49088,55.64861,14.49669;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I2_HospitalRoom_3_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I2_HospitalRoom_3_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.82431,70.13949,13.08204,  !- X,Y,Z ==> Vertex 1 {m}
    27.82431,68.98204,13.08204,  !- X,Y,Z ==> Vertex 2 {m}
    27.82431,68.98204,14.49669,  !- X,Y,Z ==> Vertex 3 {m}
    27.82431,70.13949,14.49669;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I2_HospitalRoom_4_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I2_HospitalRoom_4_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    42.31518,83.47292,13.08204,  !- X,Y,Z ==> Vertex 1 {m}
    41.15773,83.47292,13.08204,  !- X,Y,Z ==> Vertex 2 {m}
    41.15773,83.47292,14.49669,  !- X,Y,Z ==> Vertex 3 {m}
    42.31518,83.47292,14.49669;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I2_HospitalRoom_5_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I2_HospitalRoom_5_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    55.64861,68.98204,13.08204,  !- X,Y,Z ==> Vertex 1 {m}
    55.64861,70.13949,13.08204,  !- X,Y,Z ==> Vertex 2 {m}
    55.64861,70.13949,14.49669,  !- X,Y,Z ==> Vertex 3 {m}
    55.64861,68.98204,14.49669;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I2_HospitalRoom_6_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I2_HospitalRoom_6_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    70.13949,55.64861,13.08204,  !- X,Y,Z ==> Vertex 1 {m}
    68.98204,55.64861,13.08204,  !- X,Y,Z ==> Vertex 2 {m}
    68.98204,55.64861,14.49669,  !- X,Y,Z ==> Vertex 3 {m}
    70.13949,55.64861,14.49669;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I2_HospitalRoom_7_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I2_HospitalRoom_7_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    83.47292,41.15773,13.08204,  !- X,Y,Z ==> Vertex 1 {m}
    83.47292,42.31518,13.08204,  !- X,Y,Z ==> Vertex 2 {m}
    83.47292,42.31518,14.49669,  !- X,Y,Z ==> Vertex 3 {m}
    83.47292,41.15773,14.49669;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I2_HospitalRoom_8_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I2_HospitalRoom_8_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    68.98204,27.82431,13.08204,  !- X,Y,Z ==> Vertex 1 {m}
    70.13949,27.82431,13.08204,  !- X,Y,Z ==> Vertex 2 {m}
    70.13949,27.82431,14.49669,  !- X,Y,Z ==> Vertex 3 {m}
    68.98204,27.82431,14.49669;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I2_HospitalRoom_9_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I2_HospitalRoom_9_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    55.64861,13.33343,13.08204,  !- X,Y,Z ==> Vertex 1 {m}
    55.64861,14.49088,13.08204,  !- X,Y,Z ==> Vertex 2 {m}
    55.64861,14.49088,14.49669,  !- X,Y,Z ==> Vertex 3 {m}
    55.64861,13.33343,14.49669;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I2_HospitalRoom_10_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I2_HospitalRoom_10_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    41.15773,0.00000,13.08204,  !- X,Y,Z ==> Vertex 1 {m}
    42.31518,0.00000,13.08204,  !- X,Y,Z ==> Vertex 2 {m}
    42.31518,0.00000,14.49669,  !- X,Y,Z ==> Vertex 3 {m}
    41.15773,0.00000,14.49669;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I2_HospitalRoom_11_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I2_HospitalRoom_11_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.82431,14.49088,13.08204,  !- X,Y,Z ==> Vertex 1 {m}
    27.82431,13.33343,13.08204,  !- X,Y,Z ==> Vertex 2 {m}
    27.82431,13.33343,14.49669,  !- X,Y,Z ==> Vertex 3 {m}
    27.82431,14.49088,14.49669;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I2_HospitalRoom_12_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I2_HospitalRoom_12_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.33343,27.82431,13.08204,  !- X,Y,Z ==> Vertex 1 {m}
    14.49088,27.82431,13.08204,  !- X,Y,Z ==> Vertex 2 {m}
    14.49088,27.82431,14.49669,  !- X,Y,Z ==> Vertex 3 {m}
    13.33343,27.82431,14.49669;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I3_HospitalRoom_1_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I3_HospitalRoom_1_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.00000,42.31518,18.34924,  !- X,Y,Z ==> Vertex 1 {m}
    0.00000,41.15773,18.34924,  !- X,Y,Z ==> Vertex 2 {m}
    0.00000,41.15773,19.76389,  !- X,Y,Z ==> Vertex 3 {m}
    0.00000,42.31518,19.76389;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I3_HospitalRoom_2_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I3_HospitalRoom_2_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.49088,55.64861,18.34924,  !- X,Y,Z ==> Vertex 1 {m}
    13.33343,55.64861,18.34924,  !- X,Y,Z ==> Vertex 2 {m}
    13.33343,55.64861,19.76389,  !- X,Y,Z ==> Vertex 3 {m}
    14.49088,55.64861,19.76389;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I3_HospitalRoom_3_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I3_HospitalRoom_3_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.82431,70.13949,18.34924,  !- X,Y,Z ==> Vertex 1 {m}
    27.82431,68.98204,18.34924,  !- X,Y,Z ==> Vertex 2 {m}
    27.82431,68.98204,19.76389,  !- X,Y,Z ==> Vertex 3 {m}
    27.82431,70.13949,19.76389;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I3_HospitalRoom_4_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I3_HospitalRoom_4_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    42.31518,83.47292,18.34924,  !- X,Y,Z ==> Vertex 1 {m}
    41.15773,83.47292,18.34924,  !- X,Y,Z ==> Vertex 2 {m}
    41.15773,83.47292,19.76389,  !- X,Y,Z ==> Vertex 3 {m}
    42.31518,83.47292,19.76389;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I3_HospitalRoom_5_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I3_HospitalRoom_5_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    55.64861,68.98204,18.34924,  !- X,Y,Z ==> Vertex 1 {m}
    55.64861,70.13949,18.34924,  !- X,Y,Z ==> Vertex 2 {m}
    55.64861,70.13949,19.76389,  !- X,Y,Z ==> Vertex 3 {m}
    55.64861,68.98204,19.76389;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I3_HospitalRoom_6_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I3_HospitalRoom_6_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    70.13949,55.64861,18.34924,  !- X,Y,Z ==> Vertex 1 {m}
    68.98204,55.64861,18.34924,  !- X,Y,Z ==> Vertex 2 {m}
    68.98204,55.64861,19.76389,  !- X,Y,Z ==> Vertex 3 {m}
    70.13949,55.64861,19.76389;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I3_HospitalRoom_7_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I3_HospitalRoom_7_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    83.47292,41.15773,18.34924,  !- X,Y,Z ==> Vertex 1 {m}
    83.47292,42.31518,18.34924,  !- X,Y,Z ==> Vertex 2 {m}
    83.47292,42.31518,19.76389,  !- X,Y,Z ==> Vertex 3 {m}
    83.47292,41.15773,19.76389;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I3_HospitalRoom_8_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I3_HospitalRoom_8_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    68.98204,27.82431,18.34924,  !- X,Y,Z ==> Vertex 1 {m}
    70.13949,27.82431,18.34924,  !- X,Y,Z ==> Vertex 2 {m}
    70.13949,27.82431,19.76389,  !- X,Y,Z ==> Vertex 3 {m}
    68.98204,27.82431,19.76389;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I3_HospitalRoom_9_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I3_HospitalRoom_9_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    55.64861,13.33343,18.34924,  !- X,Y,Z ==> Vertex 1 {m}
    55.64861,14.49088,18.34924,  !- X,Y,Z ==> Vertex 2 {m}
    55.64861,14.49088,19.76389,  !- X,Y,Z ==> Vertex 3 {m}
    55.64861,13.33343,19.76389;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I3_HospitalRoom_10_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I3_HospitalRoom_10_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    41.15773,0.00000,18.34924,  !- X,Y,Z ==> Vertex 1 {m}
    42.31518,0.00000,18.34924,  !- X,Y,Z ==> Vertex 2 {m}
    42.31518,0.00000,19.76389,  !- X,Y,Z ==> Vertex 3 {m}
    41.15773,0.00000,19.76389;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I3_HospitalRoom_11_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I3_HospitalRoom_11_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.82431,14.49088,18.34924,  !- X,Y,Z ==> Vertex 1 {m}
    27.82431,13.33343,18.34924,  !- X,Y,Z ==> Vertex 2 {m}
    27.82431,13.33343,19.76389,  !- X,Y,Z ==> Vertex 3 {m}
    27.82431,14.49088,19.76389;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I3_HospitalRoom_12_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I3_HospitalRoom_12_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.33343,27.82431,18.34924,  !- X,Y,Z ==> Vertex 1 {m}
    14.49088,27.82431,18.34924,  !- X,Y,Z ==> Vertex 2 {m}
    14.49088,27.82431,19.76389,  !- X,Y,Z ==> Vertex 3 {m}
    13.33343,27.82431,19.76389;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I4_HospitalRoom_1_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I4_HospitalRoom_1_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.00000,42.31518,23.61644,  !- X,Y,Z ==> Vertex 1 {m}
    0.00000,41.15773,23.61644,  !- X,Y,Z ==> Vertex 2 {m}
    0.00000,41.15773,25.03109,  !- X,Y,Z ==> Vertex 3 {m}
    0.00000,42.31518,25.03109;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I4_HospitalRoom_2_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I4_HospitalRoom_2_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.49088,55.64861,23.61644,  !- X,Y,Z ==> Vertex 1 {m}
    13.33343,55.64861,23.61644,  !- X,Y,Z ==> Vertex 2 {m}
    13.33343,55.64861,25.03109,  !- X,Y,Z ==> Vertex 3 {m}
    14.49088,55.64861,25.03109;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I4_HospitalRoom_3_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I4_HospitalRoom_3_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.82431,70.13949,23.61644,  !- X,Y,Z ==> Vertex 1 {m}
    27.82431,68.98204,23.61644,  !- X,Y,Z ==> Vertex 2 {m}
    27.82431,68.98204,25.03109,  !- X,Y,Z ==> Vertex 3 {m}
    27.82431,70.13949,25.03109;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I4_HospitalRoom_4_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I4_HospitalRoom_4_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    42.31518,83.47292,23.61644,  !- X,Y,Z ==> Vertex 1 {m}
    41.15773,83.47292,23.61644,  !- X,Y,Z ==> Vertex 2 {m}
    41.15773,83.47292,25.03109,  !- X,Y,Z ==> Vertex 3 {m}
    42.31518,83.47292,25.03109;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I4_HospitalRoom_5_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I4_HospitalRoom_5_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    55.64861,68.98204,23.61644,  !- X,Y,Z ==> Vertex 1 {m}
    55.64861,70.13949,23.61644,  !- X,Y,Z ==> Vertex 2 {m}
    55.64861,70.13949,25.03109,  !- X,Y,Z ==> Vertex 3 {m}
    55.64861,68.98204,25.03109;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I4_HospitalRoom_6_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I4_HospitalRoom_6_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    70.13949,55.64861,23.61644,  !- X,Y,Z ==> Vertex 1 {m}
    68.98204,55.64861,23.61644,  !- X,Y,Z ==> Vertex 2 {m}
    68.98204,55.64861,25.03109,  !- X,Y,Z ==> Vertex 3 {m}
    70.13949,55.64861,25.03109;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I4_HospitalRoom_7_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I4_HospitalRoom_7_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    83.47292,41.15773,23.61644,  !- X,Y,Z ==> Vertex 1 {m}
    83.47292,42.31518,23.61644,  !- X,Y,Z ==> Vertex 2 {m}
    83.47292,42.31518,25.03109,  !- X,Y,Z ==> Vertex 3 {m}
    83.47292,41.15773,25.03109;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I4_HospitalRoom_8_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I4_HospitalRoom_8_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    68.98204,27.82431,23.61644,  !- X,Y,Z ==> Vertex 1 {m}
    70.13949,27.82431,23.61644,  !- X,Y,Z ==> Vertex 2 {m}
    70.13949,27.82431,25.03109,  !- X,Y,Z ==> Vertex 3 {m}
    68.98204,27.82431,25.03109;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I4_HospitalRoom_9_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I4_HospitalRoom_9_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    55.64861,13.33343,23.61644,  !- X,Y,Z ==> Vertex 1 {m}
    55.64861,14.49088,23.61644,  !- X,Y,Z ==> Vertex 2 {m}
    55.64861,14.49088,25.03109,  !- X,Y,Z ==> Vertex 3 {m}
    55.64861,13.33343,25.03109;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I4_HospitalRoom_10_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I4_HospitalRoom_10_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    41.15773,0.00000,23.61644,  !- X,Y,Z ==> Vertex 1 {m}
    42.31518,0.00000,23.61644,  !- X,Y,Z ==> Vertex 2 {m}
    42.31518,0.00000,25.03109,  !- X,Y,Z ==> Vertex 3 {m}
    41.15773,0.00000,25.03109;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I4_HospitalRoom_11_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I4_HospitalRoom_11_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.82431,14.49088,23.61644,  !- X,Y,Z ==> Vertex 1 {m}
    27.82431,13.33343,23.61644,  !- X,Y,Z ==> Vertex 2 {m}
    27.82431,13.33343,25.03109,  !- X,Y,Z ==> Vertex 3 {m}
    27.82431,14.49088,25.03109;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I4_HospitalRoom_12_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I4_HospitalRoom_12_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.33343,27.82431,23.61644,  !- X,Y,Z ==> Vertex 1 {m}
    14.49088,27.82431,23.61644,  !- X,Y,Z ==> Vertex 2 {m}
    14.49088,27.82431,25.03109,  !- X,Y,Z ==> Vertex 3 {m}
    13.33343,27.82431,25.03109;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I5_HospitalRoom_1_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I5_HospitalRoom_1_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.00000,42.31518,28.88364,  !- X,Y,Z ==> Vertex 1 {m}
    0.00000,41.15773,28.88364,  !- X,Y,Z ==> Vertex 2 {m}
    0.00000,41.15773,30.29829,  !- X,Y,Z ==> Vertex 3 {m}
    0.00000,42.31518,30.29829;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I5_HospitalRoom_2_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I5_HospitalRoom_2_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.49088,55.64861,28.88364,  !- X,Y,Z ==> Vertex 1 {m}
    13.33343,55.64861,28.88364,  !- X,Y,Z ==> Vertex 2 {m}
    13.33343,55.64861,30.29829,  !- X,Y,Z ==> Vertex 3 {m}
    14.49088,55.64861,30.29829;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I5_HospitalRoom_3_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I5_HospitalRoom_3_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.82431,70.13949,28.88364,  !- X,Y,Z ==> Vertex 1 {m}
    27.82431,68.98204,28.88364,  !- X,Y,Z ==> Vertex 2 {m}
    27.82431,68.98204,30.29829,  !- X,Y,Z ==> Vertex 3 {m}
    27.82431,70.13949,30.29829;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I5_HospitalRoom_4_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I5_HospitalRoom_4_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    42.31518,83.47292,28.88364,  !- X,Y,Z ==> Vertex 1 {m}
    41.15773,83.47292,28.88364,  !- X,Y,Z ==> Vertex 2 {m}
    41.15773,83.47292,30.29829,  !- X,Y,Z ==> Vertex 3 {m}
    42.31518,83.47292,30.29829;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I5_HospitalRoom_5_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I5_HospitalRoom_5_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    55.64861,68.98204,28.88364,  !- X,Y,Z ==> Vertex 1 {m}
    55.64861,70.13949,28.88364,  !- X,Y,Z ==> Vertex 2 {m}
    55.64861,70.13949,30.29829,  !- X,Y,Z ==> Vertex 3 {m}
    55.64861,68.98204,30.29829;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I5_HospitalRoom_6_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I5_HospitalRoom_6_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    70.13949,55.64861,28.88364,  !- X,Y,Z ==> Vertex 1 {m}
    68.98204,55.64861,28.88364,  !- X,Y,Z ==> Vertex 2 {m}
    68.98204,55.64861,30.29829,  !- X,Y,Z ==> Vertex 3 {m}
    70.13949,55.64861,30.29829;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I5_HospitalRoom_7_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I5_HospitalRoom_7_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    83.47292,41.15773,28.88364,  !- X,Y,Z ==> Vertex 1 {m}
    83.47292,42.31518,28.88364,  !- X,Y,Z ==> Vertex 2 {m}
    83.47292,42.31518,30.29829,  !- X,Y,Z ==> Vertex 3 {m}
    83.47292,41.15773,30.29829;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I5_HospitalRoom_8_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I5_HospitalRoom_8_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    68.98204,27.82431,28.88364,  !- X,Y,Z ==> Vertex 1 {m}
    70.13949,27.82431,28.88364,  !- X,Y,Z ==> Vertex 2 {m}
    70.13949,27.82431,30.29829,  !- X,Y,Z ==> Vertex 3 {m}
    68.98204,27.82431,30.29829;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I5_HospitalRoom_9_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I5_HospitalRoom_9_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    55.64861,13.33343,28.88364,  !- X,Y,Z ==> Vertex 1 {m}
    55.64861,14.49088,28.88364,  !- X,Y,Z ==> Vertex 2 {m}
    55.64861,14.49088,30.29829,  !- X,Y,Z ==> Vertex 3 {m}
    55.64861,13.33343,30.29829;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I5_HospitalRoom_10_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I5_HospitalRoom_10_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    41.15773,0.00000,28.88364,  !- X,Y,Z ==> Vertex 1 {m}
    42.31518,0.00000,28.88364,  !- X,Y,Z ==> Vertex 2 {m}
    42.31518,0.00000,30.29829,  !- X,Y,Z ==> Vertex 3 {m}
    41.15773,0.00000,30.29829;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I5_HospitalRoom_11_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I5_HospitalRoom_11_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.82431,14.49088,28.88364,  !- X,Y,Z ==> Vertex 1 {m}
    27.82431,13.33343,28.88364,  !- X,Y,Z ==> Vertex 2 {m}
    27.82431,13.33343,30.29829,  !- X,Y,Z ==> Vertex 3 {m}
    27.82431,14.49088,30.29829;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I5_HospitalRoom_12_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I5_HospitalRoom_12_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.33343,27.82431,28.88364,  !- X,Y,Z ==> Vertex 1 {m}
    14.49088,27.82431,28.88364,  !- X,Y,Z ==> Vertex 2 {m}
    14.49088,27.82431,30.29829,  !- X,Y,Z ==> Vertex 3 {m}
    13.33343,27.82431,30.29829;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I6_HospitalRoom_1_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I6_HospitalRoom_1_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.00000,42.31518,34.15084,  !- X,Y,Z ==> Vertex 1 {m}
    0.00000,41.15773,34.15084,  !- X,Y,Z ==> Vertex 2 {m}
    0.00000,41.15773,35.56549,  !- X,Y,Z ==> Vertex 3 {m}
    0.00000,42.31518,35.56549;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I6_HospitalRoom_2_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I6_HospitalRoom_2_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.49088,55.64861,34.15084,  !- X,Y,Z ==> Vertex 1 {m}
    13.33343,55.64861,34.15084,  !- X,Y,Z ==> Vertex 2 {m}
    13.33343,55.64861,35.56549,  !- X,Y,Z ==> Vertex 3 {m}
    14.49088,55.64861,35.56549;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I6_HospitalRoom_3_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I6_HospitalRoom_3_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.82431,70.13949,34.15084,  !- X,Y,Z ==> Vertex 1 {m}
    27.82431,68.98204,34.15084,  !- X,Y,Z ==> Vertex 2 {m}
    27.82431,68.98204,35.56549,  !- X,Y,Z ==> Vertex 3 {m}
    27.82431,70.13949,35.56549;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I6_HospitalRoom_4_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I6_HospitalRoom_4_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    42.31518,83.47292,34.15084,  !- X,Y,Z ==> Vertex 1 {m}
    41.15773,83.47292,34.15084,  !- X,Y,Z ==> Vertex 2 {m}
    41.15773,83.47292,35.56549,  !- X,Y,Z ==> Vertex 3 {m}
    42.31518,83.47292,35.56549;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I6_HospitalRoom_5_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I6_HospitalRoom_5_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    55.64861,68.98204,34.15084,  !- X,Y,Z ==> Vertex 1 {m}
    55.64861,70.13949,34.15084,  !- X,Y,Z ==> Vertex 2 {m}
    55.64861,70.13949,35.56549,  !- X,Y,Z ==> Vertex 3 {m}
    55.64861,68.98204,35.56549;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I6_HospitalRoom_6_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I6_HospitalRoom_6_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    70.13949,55.64861,34.15084,  !- X,Y,Z ==> Vertex 1 {m}
    68.98204,55.64861,34.15084,  !- X,Y,Z ==> Vertex 2 {m}
    68.98204,55.64861,35.56549,  !- X,Y,Z ==> Vertex 3 {m}
    70.13949,55.64861,35.56549;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I6_HospitalRoom_7_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I6_HospitalRoom_7_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    83.47292,41.15773,34.15084,  !- X,Y,Z ==> Vertex 1 {m}
    83.47292,42.31518,34.15084,  !- X,Y,Z ==> Vertex 2 {m}
    83.47292,42.31518,35.56549,  !- X,Y,Z ==> Vertex 3 {m}
    83.47292,41.15773,35.56549;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I6_HospitalRoom_8_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I6_HospitalRoom_8_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    68.98204,27.82431,34.15084,  !- X,Y,Z ==> Vertex 1 {m}
    70.13949,27.82431,34.15084,  !- X,Y,Z ==> Vertex 2 {m}
    70.13949,27.82431,35.56549,  !- X,Y,Z ==> Vertex 3 {m}
    68.98204,27.82431,35.56549;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I6_HospitalRoom_9_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I6_HospitalRoom_9_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    55.64861,13.33343,34.15084,  !- X,Y,Z ==> Vertex 1 {m}
    55.64861,14.49088,34.15084,  !- X,Y,Z ==> Vertex 2 {m}
    55.64861,14.49088,35.56549,  !- X,Y,Z ==> Vertex 3 {m}
    55.64861,13.33343,35.56549;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I6_HospitalRoom_10_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I6_HospitalRoom_10_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    41.15773,0.00000,34.15084,  !- X,Y,Z ==> Vertex 1 {m}
    42.31518,0.00000,34.15084,  !- X,Y,Z ==> Vertex 2 {m}
    42.31518,0.00000,35.56549,  !- X,Y,Z ==> Vertex 3 {m}
    41.15773,0.00000,35.56549;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I6_HospitalRoom_11_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I6_HospitalRoom_11_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.82431,14.49088,34.15084,  !- X,Y,Z ==> Vertex 1 {m}
    27.82431,13.33343,34.15084,  !- X,Y,Z ==> Vertex 2 {m}
    27.82431,13.33343,35.56549,  !- X,Y,Z ==> Vertex 3 {m}
    27.82431,14.49088,35.56549;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I6_HospitalRoom_12_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I6_HospitalRoom_12_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.33343,27.82431,34.15084,  !- X,Y,Z ==> Vertex 1 {m}
    14.49088,27.82431,34.15084,  !- X,Y,Z ==> Vertex 2 {m}
    14.49088,27.82431,35.56549,  !- X,Y,Z ==> Vertex 3 {m}
    13.33343,27.82431,35.56549;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I7_HospitalRoom_1_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I7_HospitalRoom_1_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.00000,42.31518,39.41804,  !- X,Y,Z ==> Vertex 1 {m}
    0.00000,41.15773,39.41804,  !- X,Y,Z ==> Vertex 2 {m}
    0.00000,41.15773,40.83269,  !- X,Y,Z ==> Vertex 3 {m}
    0.00000,42.31518,40.83269;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I7_HospitalRoom_2_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I7_HospitalRoom_2_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.49088,55.64861,39.41804,  !- X,Y,Z ==> Vertex 1 {m}
    13.33343,55.64861,39.41804,  !- X,Y,Z ==> Vertex 2 {m}
    13.33343,55.64861,40.83269,  !- X,Y,Z ==> Vertex 3 {m}
    14.49088,55.64861,40.83269;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I7_HospitalRoom_3_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I7_HospitalRoom_3_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.82431,70.13949,39.41804,  !- X,Y,Z ==> Vertex 1 {m}
    27.82431,68.98204,39.41804,  !- X,Y,Z ==> Vertex 2 {m}
    27.82431,68.98204,40.83269,  !- X,Y,Z ==> Vertex 3 {m}
    27.82431,70.13949,40.83269;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I7_HospitalRoom_4_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I7_HospitalRoom_4_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    42.31518,83.47292,39.41804,  !- X,Y,Z ==> Vertex 1 {m}
    41.15773,83.47292,39.41804,  !- X,Y,Z ==> Vertex 2 {m}
    41.15773,83.47292,40.83269,  !- X,Y,Z ==> Vertex 3 {m}
    42.31518,83.47292,40.83269;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I7_HospitalRoom_5_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I7_HospitalRoom_5_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    55.64861,68.98204,39.41804,  !- X,Y,Z ==> Vertex 1 {m}
    55.64861,70.13949,39.41804,  !- X,Y,Z ==> Vertex 2 {m}
    55.64861,70.13949,40.83269,  !- X,Y,Z ==> Vertex 3 {m}
    55.64861,68.98204,40.83269;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I7_HospitalRoom_6_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I7_HospitalRoom_6_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    70.13949,55.64861,39.41804,  !- X,Y,Z ==> Vertex 1 {m}
    68.98204,55.64861,39.41804,  !- X,Y,Z ==> Vertex 2 {m}
    68.98204,55.64861,40.83269,  !- X,Y,Z ==> Vertex 3 {m}
    70.13949,55.64861,40.83269;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I7_HospitalRoom_7_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I7_HospitalRoom_7_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    83.47292,41.15773,39.41804,  !- X,Y,Z ==> Vertex 1 {m}
    83.47292,42.31518,39.41804,  !- X,Y,Z ==> Vertex 2 {m}
    83.47292,42.31518,40.83269,  !- X,Y,Z ==> Vertex 3 {m}
    83.47292,41.15773,40.83269;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I7_HospitalRoom_8_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I7_HospitalRoom_8_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    68.98204,27.82431,39.41804,  !- X,Y,Z ==> Vertex 1 {m}
    70.13949,27.82431,39.41804,  !- X,Y,Z ==> Vertex 2 {m}
    70.13949,27.82431,40.83269,  !- X,Y,Z ==> Vertex 3 {m}
    68.98204,27.82431,40.83269;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I7_HospitalRoom_9_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I7_HospitalRoom_9_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    55.64861,13.33343,39.41804,  !- X,Y,Z ==> Vertex 1 {m}
    55.64861,14.49088,39.41804,  !- X,Y,Z ==> Vertex 2 {m}
    55.64861,14.49088,40.83269,  !- X,Y,Z ==> Vertex 3 {m}
    55.64861,13.33343,40.83269;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I7_HospitalRoom_10_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I7_HospitalRoom_10_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    41.15773,0.00000,39.41804,  !- X,Y,Z ==> Vertex 1 {m}
    42.31518,0.00000,39.41804,  !- X,Y,Z ==> Vertex 2 {m}
    42.31518,0.00000,40.83269,  !- X,Y,Z ==> Vertex 3 {m}
    41.15773,0.00000,40.83269;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I7_HospitalRoom_11_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I7_HospitalRoom_11_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.82431,14.49088,39.41804,  !- X,Y,Z ==> Vertex 1 {m}
    27.82431,13.33343,39.41804,  !- X,Y,Z ==> Vertex 2 {m}
    27.82431,13.33343,40.83269,  !- X,Y,Z ==> Vertex 3 {m}
    27.82431,14.49088,40.83269;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I7_HospitalRoom_12_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I7_HospitalRoom_12_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.33343,27.82431,39.41804,  !- X,Y,Z ==> Vertex 1 {m}
    14.49088,27.82431,39.41804,  !- X,Y,Z ==> Vertex 2 {m}
    14.49088,27.82431,40.83269,  !- X,Y,Z ==> Vertex 3 {m}
    13.33343,27.82431,40.83269;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I8_HospitalRoom_1_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I8_HospitalRoom_1_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.00000,42.31518,44.68524,  !- X,Y,Z ==> Vertex 1 {m}
    0.00000,41.15773,44.68524,  !- X,Y,Z ==> Vertex 2 {m}
    0.00000,41.15773,46.09989,  !- X,Y,Z ==> Vertex 3 {m}
    0.00000,42.31518,46.09989;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I8_HospitalRoom_2_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I8_HospitalRoom_2_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.49088,55.64861,44.68524,  !- X,Y,Z ==> Vertex 1 {m}
    13.33343,55.64861,44.68524,  !- X,Y,Z ==> Vertex 2 {m}
    13.33343,55.64861,46.09989,  !- X,Y,Z ==> Vertex 3 {m}
    14.49088,55.64861,46.09989;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I8_HospitalRoom_3_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I8_HospitalRoom_3_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.82431,70.13949,44.68524,  !- X,Y,Z ==> Vertex 1 {m}
    27.82431,68.98204,44.68524,  !- X,Y,Z ==> Vertex 2 {m}
    27.82431,68.98204,46.09989,  !- X,Y,Z ==> Vertex 3 {m}
    27.82431,70.13949,46.09989;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I8_HospitalRoom_4_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I8_HospitalRoom_4_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    42.31518,83.47292,44.68524,  !- X,Y,Z ==> Vertex 1 {m}
    41.15773,83.47292,44.68524,  !- X,Y,Z ==> Vertex 2 {m}
    41.15773,83.47292,46.09989,  !- X,Y,Z ==> Vertex 3 {m}
    42.31518,83.47292,46.09989;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I8_HospitalRoom_5_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I8_HospitalRoom_5_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    55.64861,68.98204,44.68524,  !- X,Y,Z ==> Vertex 1 {m}
    55.64861,70.13949,44.68524,  !- X,Y,Z ==> Vertex 2 {m}
    55.64861,70.13949,46.09989,  !- X,Y,Z ==> Vertex 3 {m}
    55.64861,68.98204,46.09989;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I8_HospitalRoom_6_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I8_HospitalRoom_6_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    70.13949,55.64861,44.68524,  !- X,Y,Z ==> Vertex 1 {m}
    68.98204,55.64861,44.68524,  !- X,Y,Z ==> Vertex 2 {m}
    68.98204,55.64861,46.09989,  !- X,Y,Z ==> Vertex 3 {m}
    70.13949,55.64861,46.09989;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I8_HospitalRoom_7_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I8_HospitalRoom_7_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    83.47292,41.15773,44.68524,  !- X,Y,Z ==> Vertex 1 {m}
    83.47292,42.31518,44.68524,  !- X,Y,Z ==> Vertex 2 {m}
    83.47292,42.31518,46.09989,  !- X,Y,Z ==> Vertex 3 {m}
    83.47292,41.15773,46.09989;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I8_HospitalRoom_8_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I8_HospitalRoom_8_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    68.98204,27.82431,44.68524,  !- X,Y,Z ==> Vertex 1 {m}
    70.13949,27.82431,44.68524,  !- X,Y,Z ==> Vertex 2 {m}
    70.13949,27.82431,46.09989,  !- X,Y,Z ==> Vertex 3 {m}
    68.98204,27.82431,46.09989;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I8_HospitalRoom_9_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I8_HospitalRoom_9_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    55.64861,13.33343,44.68524,  !- X,Y,Z ==> Vertex 1 {m}
    55.64861,14.49088,44.68524,  !- X,Y,Z ==> Vertex 2 {m}
    55.64861,14.49088,46.09989,  !- X,Y,Z ==> Vertex 3 {m}
    55.64861,13.33343,46.09989;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I8_HospitalRoom_10_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I8_HospitalRoom_10_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    41.15773,0.00000,44.68524,  !- X,Y,Z ==> Vertex 1 {m}
    42.31518,0.00000,44.68524,  !- X,Y,Z ==> Vertex 2 {m}
    42.31518,0.00000,46.09989,  !- X,Y,Z ==> Vertex 3 {m}
    41.15773,0.00000,46.09989;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I8_HospitalRoom_11_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I8_HospitalRoom_11_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.82431,14.49088,44.68524,  !- X,Y,Z ==> Vertex 1 {m}
    27.82431,13.33343,44.68524,  !- X,Y,Z ==> Vertex 2 {m}
    27.82431,13.33343,46.09989,  !- X,Y,Z ==> Vertex 3 {m}
    27.82431,14.49088,46.09989;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I8_HospitalRoom_12_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I8_HospitalRoom_12_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.33343,27.82431,44.68524,  !- X,Y,Z ==> Vertex 1 {m}
    14.49088,27.82431,44.68524,  !- X,Y,Z ==> Vertex 2 {m}
    14.49088,27.82431,46.09989,  !- X,Y,Z ==> Vertex 3 {m}
    13.33343,27.82431,46.09989;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I9_HospitalRoom_1_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I9_HospitalRoom_1_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.00000,42.31518,49.95244,  !- X,Y,Z ==> Vertex 1 {m}
    0.00000,41.15773,49.95244,  !- X,Y,Z ==> Vertex 2 {m}
    0.00000,41.15773,51.36709,  !- X,Y,Z ==> Vertex 3 {m}
    0.00000,42.31518,51.36709;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I9_HospitalRoom_2_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I9_HospitalRoom_2_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.49088,55.64861,49.95244,  !- X,Y,Z ==> Vertex 1 {m}
    13.33343,55.64861,49.95244,  !- X,Y,Z ==> Vertex 2 {m}
    13.33343,55.64861,51.36709,  !- X,Y,Z ==> Vertex 3 {m}
    14.49088,55.64861,51.36709;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I9_HospitalRoom_3_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I9_HospitalRoom_3_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.82431,70.13949,49.95244,  !- X,Y,Z ==> Vertex 1 {m}
    27.82431,68.98204,49.95244,  !- X,Y,Z ==> Vertex 2 {m}
    27.82431,68.98204,51.36709,  !- X,Y,Z ==> Vertex 3 {m}
    27.82431,70.13949,51.36709;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I9_HospitalRoom_4_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I9_HospitalRoom_4_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    42.31518,83.47292,49.95244,  !- X,Y,Z ==> Vertex 1 {m}
    41.15773,83.47292,49.95244,  !- X,Y,Z ==> Vertex 2 {m}
    41.15773,83.47292,51.36709,  !- X,Y,Z ==> Vertex 3 {m}
    42.31518,83.47292,51.36709;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I9_HospitalRoom_5_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I9_HospitalRoom_5_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    55.64861,68.98204,49.95244,  !- X,Y,Z ==> Vertex 1 {m}
    55.64861,70.13949,49.95244,  !- X,Y,Z ==> Vertex 2 {m}
    55.64861,70.13949,51.36709,  !- X,Y,Z ==> Vertex 3 {m}
    55.64861,68.98204,51.36709;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I9_HospitalRoom_6_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I9_HospitalRoom_6_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    70.13949,55.64861,49.95244,  !- X,Y,Z ==> Vertex 1 {m}
    68.98204,55.64861,49.95244,  !- X,Y,Z ==> Vertex 2 {m}
    68.98204,55.64861,51.36709,  !- X,Y,Z ==> Vertex 3 {m}
    70.13949,55.64861,51.36709;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I9_HospitalRoom_7_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I9_HospitalRoom_7_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    83.47292,41.15773,49.95244,  !- X,Y,Z ==> Vertex 1 {m}
    83.47292,42.31518,49.95244,  !- X,Y,Z ==> Vertex 2 {m}
    83.47292,42.31518,51.36709,  !- X,Y,Z ==> Vertex 3 {m}
    83.47292,41.15773,51.36709;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I9_HospitalRoom_8_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I9_HospitalRoom_8_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    68.98204,27.82431,49.95244,  !- X,Y,Z ==> Vertex 1 {m}
    70.13949,27.82431,49.95244,  !- X,Y,Z ==> Vertex 2 {m}
    70.13949,27.82431,51.36709,  !- X,Y,Z ==> Vertex 3 {m}
    68.98204,27.82431,51.36709;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I9_HospitalRoom_9_W1_W1, !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I9_HospitalRoom_9_W1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    55.64861,13.33343,49.95244,  !- X,Y,Z ==> Vertex 1 {m}
    55.64861,14.49088,49.95244,  !- X,Y,Z ==> Vertex 2 {m}
    55.64861,14.49088,51.36709,  !- X,Y,Z ==> Vertex 3 {m}
    55.64861,13.33343,51.36709;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I9_HospitalRoom_10_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I9_HospitalRoom_10_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    41.15773,0.00000,49.95244,  !- X,Y,Z ==> Vertex 1 {m}
    42.31518,0.00000,49.95244,  !- X,Y,Z ==> Vertex 2 {m}
    42.31518,0.00000,51.36709,  !- X,Y,Z ==> Vertex 3 {m}
    41.15773,0.00000,51.36709;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I9_HospitalRoom_11_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I9_HospitalRoom_11_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.82431,14.49088,49.95244,  !- X,Y,Z ==> Vertex 1 {m}
    27.82431,13.33343,49.95244,  !- X,Y,Z ==> Vertex 2 {m}
    27.82431,13.33343,51.36709,  !- X,Y,Z ==> Vertex 3 {m}
    27.82431,14.49088,51.36709;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I9_HospitalRoom_12_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I9_HospitalRoom_12_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.33343,27.82431,49.95244,  !- X,Y,Z ==> Vertex 1 {m}
    14.49088,27.82431,49.95244,  !- X,Y,Z ==> Vertex 2 {m}
    14.49088,27.82431,51.36709,  !- X,Y,Z ==> Vertex 3 {m}
    13.33343,27.82431,51.36709;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I10_HospitalRoom_1_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I10_HospitalRoom_1_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.00000,42.31518,55.21964,  !- X,Y,Z ==> Vertex 1 {m}
    0.00000,41.15773,55.21964,  !- X,Y,Z ==> Vertex 2 {m}
    0.00000,41.15773,56.63429,  !- X,Y,Z ==> Vertex 3 {m}
    0.00000,42.31518,56.63429;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I10_HospitalRoom_2_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I10_HospitalRoom_2_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.49088,55.64861,55.21964,  !- X,Y,Z ==> Vertex 1 {m}
    13.33343,55.64861,55.21964,  !- X,Y,Z ==> Vertex 2 {m}
    13.33343,55.64861,56.63429,  !- X,Y,Z ==> Vertex 3 {m}
    14.49088,55.64861,56.63429;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I10_HospitalRoom_3_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I10_HospitalRoom_3_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.82431,70.13949,55.21964,  !- X,Y,Z ==> Vertex 1 {m}
    27.82431,68.98204,55.21964,  !- X,Y,Z ==> Vertex 2 {m}
    27.82431,68.98204,56.63429,  !- X,Y,Z ==> Vertex 3 {m}
    27.82431,70.13949,56.63429;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I10_HospitalRoom_4_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I10_HospitalRoom_4_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    42.31518,83.47292,55.21964,  !- X,Y,Z ==> Vertex 1 {m}
    41.15773,83.47292,55.21964,  !- X,Y,Z ==> Vertex 2 {m}
    41.15773,83.47292,56.63429,  !- X,Y,Z ==> Vertex 3 {m}
    42.31518,83.47292,56.63429;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I10_HospitalRoom_5_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I10_HospitalRoom_5_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    55.64861,68.98204,55.21964,  !- X,Y,Z ==> Vertex 1 {m}
    55.64861,70.13949,55.21964,  !- X,Y,Z ==> Vertex 2 {m}
    55.64861,70.13949,56.63429,  !- X,Y,Z ==> Vertex 3 {m}
    55.64861,68.98204,56.63429;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I10_HospitalRoom_6_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I10_HospitalRoom_6_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    70.13949,55.64861,55.21964,  !- X,Y,Z ==> Vertex 1 {m}
    68.98204,55.64861,55.21964,  !- X,Y,Z ==> Vertex 2 {m}
    68.98204,55.64861,56.63429,  !- X,Y,Z ==> Vertex 3 {m}
    70.13949,55.64861,56.63429;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I10_HospitalRoom_7_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I10_HospitalRoom_7_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    83.47292,41.15773,55.21964,  !- X,Y,Z ==> Vertex 1 {m}
    83.47292,42.31518,55.21964,  !- X,Y,Z ==> Vertex 2 {m}
    83.47292,42.31518,56.63429,  !- X,Y,Z ==> Vertex 3 {m}
    83.47292,41.15773,56.63429;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I10_HospitalRoom_8_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I10_HospitalRoom_8_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    68.98204,27.82431,55.21964,  !- X,Y,Z ==> Vertex 1 {m}
    70.13949,27.82431,55.21964,  !- X,Y,Z ==> Vertex 2 {m}
    70.13949,27.82431,56.63429,  !- X,Y,Z ==> Vertex 3 {m}
    68.98204,27.82431,56.63429;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I10_HospitalRoom_9_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I10_HospitalRoom_9_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    55.64861,13.33343,55.21964,  !- X,Y,Z ==> Vertex 1 {m}
    55.64861,14.49088,55.21964,  !- X,Y,Z ==> Vertex 2 {m}
    55.64861,14.49088,56.63429,  !- X,Y,Z ==> Vertex 3 {m}
    55.64861,13.33343,56.63429;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I10_HospitalRoom_10_W1_W1,  !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I10_HospitalRoom_10_W1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    41.15773,0.00000,55.21964,  !- X,Y,Z ==> Vertex 1 {m}
    42.31518,0.00000,55.21964,  !- X,Y,Z ==> Vertex 2 {m}
    42.31518,0.00000,56.63429,  !- X,Y,Z ==> Vertex 3 {m}
    41.15773,0.00000,56.63429;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I10_HospitalRoom_11_W1_W1,  !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I10_HospitalRoom_11_W1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.82431,14.49088,55.21964,  !- X,Y,Z ==> Vertex 1 {m}
    27.82431,13.33343,55.21964,  !- X,Y,Z ==> Vertex 2 {m}
    27.82431,13.33343,56.63429,  !- X,Y,Z ==> Vertex 3 {m}
    27.82431,14.49088,56.63429;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I10_HospitalRoom_12_W1_W1,  !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I10_HospitalRoom_12_W1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.33343,27.82431,55.21964,  !- X,Y,Z ==> Vertex 1 {m}
    14.49088,27.82431,55.21964,  !- X,Y,Z ==> Vertex 2 {m}
    14.49088,27.82431,56.63429,  !- X,Y,Z ==> Vertex 3 {m}
    13.33343,27.82431,56.63429;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I11_HospitalRoom_1_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I11_HospitalRoom_1_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.00000,42.31518,60.48684,  !- X,Y,Z ==> Vertex 1 {m}
    0.00000,41.15773,60.48684,  !- X,Y,Z ==> Vertex 2 {m}
    0.00000,41.15773,61.90149,  !- X,Y,Z ==> Vertex 3 {m}
    0.00000,42.31518,61.90149;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I11_HospitalRoom_2_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I11_HospitalRoom_2_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.49088,55.64861,60.48684,  !- X,Y,Z ==> Vertex 1 {m}
    13.33343,55.64861,60.48684,  !- X,Y,Z ==> Vertex 2 {m}
    13.33343,55.64861,61.90149,  !- X,Y,Z ==> Vertex 3 {m}
    14.49088,55.64861,61.90149;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I11_HospitalRoom_3_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I11_HospitalRoom_3_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.82431,70.13949,60.48684,  !- X,Y,Z ==> Vertex 1 {m}
    27.82431,68.98204,60.48684,  !- X,Y,Z ==> Vertex 2 {m}
    27.82431,68.98204,61.90149,  !- X,Y,Z ==> Vertex 3 {m}
    27.82431,70.13949,61.90149;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I11_HospitalRoom_4_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I11_HospitalRoom_4_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    42.31518,83.47292,60.48684,  !- X,Y,Z ==> Vertex 1 {m}
    41.15773,83.47292,60.48684,  !- X,Y,Z ==> Vertex 2 {m}
    41.15773,83.47292,61.90149,  !- X,Y,Z ==> Vertex 3 {m}
    42.31518,83.47292,61.90149;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I11_HospitalRoom_5_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I11_HospitalRoom_5_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    55.64861,68.98204,60.48684,  !- X,Y,Z ==> Vertex 1 {m}
    55.64861,70.13949,60.48684,  !- X,Y,Z ==> Vertex 2 {m}
    55.64861,70.13949,61.90149,  !- X,Y,Z ==> Vertex 3 {m}
    55.64861,68.98204,61.90149;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I11_HospitalRoom_6_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I11_HospitalRoom_6_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    70.13949,55.64861,60.48684,  !- X,Y,Z ==> Vertex 1 {m}
    68.98204,55.64861,60.48684,  !- X,Y,Z ==> Vertex 2 {m}
    68.98204,55.64861,61.90149,  !- X,Y,Z ==> Vertex 3 {m}
    70.13949,55.64861,61.90149;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I11_HospitalRoom_7_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I11_HospitalRoom_7_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    83.47292,41.15773,60.48684,  !- X,Y,Z ==> Vertex 1 {m}
    83.47292,42.31518,60.48684,  !- X,Y,Z ==> Vertex 2 {m}
    83.47292,42.31518,61.90149,  !- X,Y,Z ==> Vertex 3 {m}
    83.47292,41.15773,61.90149;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I11_HospitalRoom_8_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I11_HospitalRoom_8_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    68.98204,27.82431,60.48684,  !- X,Y,Z ==> Vertex 1 {m}
    70.13949,27.82431,60.48684,  !- X,Y,Z ==> Vertex 2 {m}
    70.13949,27.82431,61.90149,  !- X,Y,Z ==> Vertex 3 {m}
    68.98204,27.82431,61.90149;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I11_HospitalRoom_9_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I11_HospitalRoom_9_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    55.64861,13.33343,60.48684,  !- X,Y,Z ==> Vertex 1 {m}
    55.64861,14.49088,60.48684,  !- X,Y,Z ==> Vertex 2 {m}
    55.64861,14.49088,61.90149,  !- X,Y,Z ==> Vertex 3 {m}
    55.64861,13.33343,61.90149;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I11_HospitalRoom_10_W1_W1,  !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I11_HospitalRoom_10_W1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    41.15773,0.00000,60.48684,  !- X,Y,Z ==> Vertex 1 {m}
    42.31518,0.00000,60.48684,  !- X,Y,Z ==> Vertex 2 {m}
    42.31518,0.00000,61.90149,  !- X,Y,Z ==> Vertex 3 {m}
    41.15773,0.00000,61.90149;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I11_HospitalRoom_11_W1_W1,  !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I11_HospitalRoom_11_W1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.82431,14.49088,60.48684,  !- X,Y,Z ==> Vertex 1 {m}
    27.82431,13.33343,60.48684,  !- X,Y,Z ==> Vertex 2 {m}
    27.82431,13.33343,61.90149,  !- X,Y,Z ==> Vertex 3 {m}
    27.82431,14.49088,61.90149;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I11_HospitalRoom_12_W1_W1,  !- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I11_HospitalRoom_12_W1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.33343,27.82431,60.48684,  !- X,Y,Z ==> Vertex 1 {m}
    14.49088,27.82431,60.48684,  !- X,Y,Z ==> Vertex 2 {m}
    14.49088,27.82431,61.90149,  !- X,Y,Z ==> Vertex 3 {m}
    13.33343,27.82431,61.90149;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I12_HospitalRoom_1_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I12_HospitalRoom_1_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.00000,42.31518,65.75404,  !- X,Y,Z ==> Vertex 1 {m}
    0.00000,41.15773,65.75404,  !- X,Y,Z ==> Vertex 2 {m}
    0.00000,41.15773,67.16869,  !- X,Y,Z ==> Vertex 3 {m}
    0.00000,42.31518,67.16869;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I12_HospitalRoom_2_W1_W1,!- Name
    WINDOW,                  !- Surface Type
    GlzSys_1,                !- Construction Name
    I12_HospitalRoom_2_W1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.49088,55.64861,65.75404,  !- X,Y,Z ==> Vertex 1 {m}
    13.33343,55.64861,65.75404,  !- X,Y,Z ==> Vertex 2 {m}
    13.33343,55.64861,67.16869,  !- X,Y,Z ==> Vertex 3 {m}
    14.49088,55.64861,67.16869;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    I12_HospitalRoom_3_W1_W1,!- Name
    WINDOW,                  !- Surface Type
