    Surface,                 !- Outside Boundary Condition
    IntWall1049M,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    54.864,15.24,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,15.24,0.,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,27.432,0.,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,27.432,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1049M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm2_7_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1049,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    54.864,27.432,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,27.432,0.,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,15.24,0.,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,15.24,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    rm2_7_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm2_7_C_PEOPLE,          !- Name
    rm2_7_C,                 !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm2_7_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm2_7_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm2_7_C_LIGHTS,          !- Name
    rm2_7_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm2_7_C_EQUIP,           !- Name
    rm2_7_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm2_7_C_INFILT,          !- Name
    rm2_7_C,                 !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm2_7_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm2_7_CFURNCONS,         !- Name
    rm2_7_CFURN;             !- Outside Layer

  InternalMass,
    rm2_7_CFURNMASS,         !- Name
    rm2_7_CFURNCONS,         !- Construction Name
    rm2_7_C,                 !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1051,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_7_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    64.008,27.432,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    64.008,27.432,0.,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,27.432,0.,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,27.432,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1037,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1051,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1037WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    63.307,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    63.307,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    61.631,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    61.631,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1037WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1037WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1037WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window3293,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1051,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window3293WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    60.259,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    60.259,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    58.583,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    58.583,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window3293WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window3293WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window3293WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window3294,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1051,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window3294WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    57.211,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    57.211,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    55.535,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    55.535,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window3294WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window3294WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window3294WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1053,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_7_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    54.864,15.24,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,15.24,0.,  !- X,Y,Z ==> Vertex 2 {m}
    64.008,15.24,0.,  !- X,Y,Z ==> Vertex 3 {m}
    64.008,15.24,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1038,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1053,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1038WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    55.565,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    55.565,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    57.241,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    57.241,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1038WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1038WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1038WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window3295,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1053,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window3295WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    58.613,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    58.613,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    60.289,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    60.289,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window3295WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window3295WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window3295WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window3296,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1053,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window3296WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    61.661,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    61.661,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    63.337,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    63.337,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window3296WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window3296WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window3296WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2863,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm2_7_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2883,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm2_7_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1052,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm2_7_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1052M,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    64.008,15.24,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    64.008,15.24,0.,  !- X,Y,Z ==> Vertex 2 {m}
    64.008,27.432,0.,  !- X,Y,Z ==> Vertex 3 {m}
    64.008,27.432,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1052M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm2_8_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1052,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    64.008,27.432,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    64.008,27.432,0.,  !- X,Y,Z ==> Vertex 2 {m}
    64.008,15.24,0.,  !- X,Y,Z ==> Vertex 3 {m}
    64.008,15.24,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    rm2_8_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm2_8_C_PEOPLE,          !- Name
    rm2_8_C,                 !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm2_8_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm2_8_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm2_8_C_LIGHTS,          !- Name
    rm2_8_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm2_8_C_EQUIP,           !- Name
    rm2_8_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm2_8_C_INFILT,          !- Name
    rm2_8_C,                 !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm2_8_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm2_8_CFURNCONS,         !- Name
    rm2_8_CFURN;             !- Outside Layer

  InternalMass,
    rm2_8_CFURNMASS,         !- Name
    rm2_8_CFURNCONS,         !- Construction Name
    rm2_8_C,                 !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1054,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_8_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    73.152,27.432,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    73.152,27.432,0.,  !- X,Y,Z ==> Vertex 2 {m}
    64.008,27.432,0.,  !- X,Y,Z ==> Vertex 3 {m}
    64.008,27.432,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1039,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1054,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1039WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    72.451,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    72.451,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    70.775,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    70.775,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1039WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1039WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1039WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window3297,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1054,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window3297WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    69.403,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    69.403,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    67.727,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    67.727,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window3297WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window3297WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window3297WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window3298,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1054,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window3298WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    66.355,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    66.355,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    64.679,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    64.679,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window3298WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window3298WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window3298WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1056,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_8_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    64.008,15.24,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    64.008,15.24,0.,  !- X,Y,Z ==> Vertex 2 {m}
    73.152,15.24,0.,  !- X,Y,Z ==> Vertex 3 {m}
    73.152,15.24,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1040,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1056,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1040WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    64.709,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    64.709,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    66.385,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    66.385,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1040WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1040WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1040WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window3299,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1056,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window3299WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    67.757,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    67.757,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    69.433,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    69.433,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window3299WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window3299WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window3299WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window3300,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1056,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window3300WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    70.805,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    70.805,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    72.481,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    72.481,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window3300WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window3300WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window3300WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2864,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm2_8_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2884,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm2_8_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1055,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm2_8_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1055M,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    73.152,15.24,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    73.152,15.24,0.,  !- X,Y,Z ==> Vertex 2 {m}
    73.152,27.432,0.,  !- X,Y,Z ==> Vertex 3 {m}
    73.152,27.432,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1055M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm2_9_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1055,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    73.152,27.432,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    73.152,27.432,0.,  !- X,Y,Z ==> Vertex 2 {m}
    73.152,15.24,0.,  !- X,Y,Z ==> Vertex 3 {m}
    73.152,15.24,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    rm2_9_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm2_9_C_PEOPLE,          !- Name
    rm2_9_C,                 !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm2_9_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm2_9_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm2_9_C_LIGHTS,          !- Name
    rm2_9_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm2_9_C_EQUIP,           !- Name
    rm2_9_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm2_9_C_INFILT,          !- Name
    rm2_9_C,                 !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm2_9_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm2_9_CFURNCONS,         !- Name
    rm2_9_CFURN;             !- Outside Layer

  InternalMass,
    rm2_9_CFURNMASS,         !- Name
    rm2_9_CFURNCONS,         !- Construction Name
    rm2_9_C,                 !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1057,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_9_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.296,27.432,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,27.432,0.,  !- X,Y,Z ==> Vertex 2 {m}
    73.152,27.432,0.,  !- X,Y,Z ==> Vertex 3 {m}
    73.152,27.432,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1041,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1057,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1041WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    81.595,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    81.595,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    79.919,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    79.919,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1041WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1041WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1041WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window3301,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1057,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window3301WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    78.547,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    78.547,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    76.871,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    76.871,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window3301WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window3301WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window3301WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window3302,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1057,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window3302WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    75.499,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    75.499,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    73.823,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    73.823,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window3302WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window3302WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window3302WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1059,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_9_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    73.152,15.24,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    73.152,15.24,0.,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,15.24,0.,  !- X,Y,Z ==> Vertex 3 {m}
    82.296,15.24,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1042,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1059,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1042WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    73.853,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    73.853,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    75.529,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    75.529,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1042WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1042WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1042WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window3303,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1059,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window3303WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    76.901,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    76.901,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    78.577,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    78.577,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window3303WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window3303WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window3303WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window3304,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1059,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window3304WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    79.949,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    79.949,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    81.625,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    81.625,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window3304WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window3304WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window3304WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2865,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm2_9_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2885,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm2_9_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1058,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm2_9_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1058M,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    82.296,15.24,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,15.24,0.,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,27.432,0.,  !- X,Y,Z ==> Vertex 3 {m}
    82.296,27.432,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1058M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm2_10_C,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1058,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    82.296,27.432,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,27.432,0.,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,15.24,0.,  !- X,Y,Z ==> Vertex 3 {m}
    82.296,15.24,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    rm2_10_C,                !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm2_10_C_PEOPLE,         !- Name
    rm2_10_C,                !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm2_10_CActSched;        !- Activity Level Schedule Name

  Schedule:Compact,
    rm2_10_CActSched,        !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm2_10_C_LIGHTS,         !- Name
    rm2_10_C,                !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm2_10_C_EQUIP,          !- Name
    rm2_10_C,                !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm2_10_C_INFILT,         !- Name
    rm2_10_C,                !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm2_10_CFURN,            !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm2_10_CFURNCONS,        !- Name
    rm2_10_CFURN;            !- Outside Layer

  InternalMass,
    rm2_10_CFURNMASS,        !- Name
    rm2_10_CFURNCONS,        !- Construction Name
    rm2_10_C,                !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1060,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_10_C,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.44,27.432,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    91.44,27.432,0.,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,27.432,0.,  !- X,Y,Z ==> Vertex 3 {m}
    82.296,27.432,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1043,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1060,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1043WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    90.739,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    90.739,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    89.063,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    89.063,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1043WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1043WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1043WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window3305,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1060,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window3305WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    87.691,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    87.691,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    86.015,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    86.015,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window3305WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window3305WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window3305WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window3306,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1060,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window3306WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    84.643,27.432,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    84.643,27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    82.967,27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    82.967,27.432,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window3306WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window3306WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window3306WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1061,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_10_C,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.44,15.24,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    91.44,15.24,0.,  !- X,Y,Z ==> Vertex 2 {m}
    91.44,27.432,0.,  !- X,Y,Z ==> Vertex 3 {m}
    91.44,27.432,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1044,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1061,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1044WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    91.44,15.941,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    91.44,15.941,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    91.44,17.617,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    91.44,17.617,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1044WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1044WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1044WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window3307,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1061,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window3307WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    91.44,18.989,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    91.44,18.989,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    91.44,20.665,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    91.44,20.665,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window3307WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window3307WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window3307WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window3308,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1061,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window3308WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    91.44,22.037,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    91.44,22.037,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    91.44,23.713,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    91.44,23.713,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window3308WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window3308WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window3308WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window3309,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1061,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window3309WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    91.44,25.085,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    91.44,25.085,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    91.44,26.761,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    91.44,26.761,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window3309WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window3309WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window3309WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1062,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_10_C,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.296,15.24,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,15.24,0.,  !- X,Y,Z ==> Vertex 2 {m}
    91.44,15.24,0.,  !- X,Y,Z ==> Vertex 3 {m}
    91.44,15.24,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1045,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1062,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1045WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    82.997,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    82.997,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    84.673,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    84.673,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1045WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1045WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1045WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window3310,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1062,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window3310WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    86.045,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    86.045,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    87.721,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    87.721,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window3310WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window3310WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window3310WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window3311,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1062,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window3311WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    89.093,15.24,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    89.093,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    90.769,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    90.769,15.24,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window3311WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window3311WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window3311WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2866,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm2_10_C,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2886,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm2_10_C,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  OutputControl:Table:Style,
    Comma;                   !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

!-------- doe2trans: LDS ----End----
!======== file: DesignDays.tmfinc ====Start========
 ! CZ03RV2 Coldest Day from Weather File MaxDB= 15.00 Wind Speed=  2.12 Wind Dir=  67

  SizingPeriod:DesignDay,
    CZ03RV2 Coldest Day from Weather File,  !- Name
    12,                      !- Month
    28,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    15.000000,               !- Maximum Dry-Bulb Temperature {C}
    13.300000,               !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    8.900000,                !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    102805.1,                !- Barometric Pressure {Pa}
    2.1200000,               !- Wind Speed {m/s}
    67.00000,                !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0000000;               !- Sky Clearness

 ! CZ03RV2 Hottest Day from Weather File MaxDB= 31.67 Wind Speed=  5.06 Wind Dir=  87

  SizingPeriod:DesignDay,
    CZ03RV2 Hottest Day from Weather File,  !- Name
    9,                       !- Month
    29,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.700000,               !- Maximum Dry-Bulb Temperature {C}
    20.600000,               !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    16.100000,               !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101351.8,                !- Barometric Pressure {Pa}
    5.0600000,               !- Wind Speed {m/s}
    87.00000,                !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0000000;               !- Sky Clearness

!======== file: DesignDays.tmfinc ====End========
! >>>>>>>>>>>>>>>>>>>> Begin Macro-Based HVAC Description <<<<<<<<<<<<<<<<<<<<
!======== file: HVACScheds.inc ====Start========

  ScheduleTypeLimits,
    On/OffHV,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  Schedule:Compact,
    SysAvailApplicSch,       !- Name
    On/OffHV,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.0,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  ScheduleTypeLimits,
    ControlTypeHV,           !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  Schedule:Compact,
    Zone-Control-Type-Sched, !- Name
    ControlTypeHV,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    TemperatureHV,           !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    TemperatureHV,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.;        !- Field 3

!======== file: HVACScheds.inc ====End========
!======== file: PerfCurves.inc ====Start========

  Curve:Cubic,
    PackagedCoolCapFFdefault,!- Name
    .47278589,               !- Coefficient1 Constant
    1.2433415,               !- Coefficient2 x
    -1.0387055,              !- Coefficient3 x**2
    .32257813,               !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    PackagedCoolEIRFFdefault,!- Name
    1.0079484,               !- Coefficient1 Constant
    .34544129,               !- Coefficient2 x
    -.6922891,               !- Coefficient3 x**2
    .33889943,               !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    VarSpeedCyclingPLFFPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Cubic,
    hpHeatCapFFF@PerfCurves.inc,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

!======== file: PerfCurves.inc ====End========
!!! doe2trans version: 7622
!-------- doe2trans: SYS --------
! Translated from DOE2 input file: dummy.inp
!---- System: VAVS ---Begin---

  ScheduleTypeLimits,
    sctOnOff,                !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Discrete;                !- Numeric Type

  Schedule:Compact,
    OffFan,                  !- Name
    sctOnOff,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sundays Holidays,   !- Field 2
    Until: 24:00,0.,         !- Field 3
    For: Weekdays WinterDesignDay SummerDesignDay, !- Field 5
    Until:  6:00,0.,         !- Field 6
    Until: 22:00,1.,         !- Field 8
    Until: 24:00,0.,         !- Field 10
    For: Saturdays,          !- Field 12
    Until:  6:00,0.,         !- Field 13
    Until: 18:00,1.,         !- Field 15
    Until: 24:00,0.;         !- Field 17

!-- ZoneThermostat-Autosize[] --Begin--: rm1_1_C
! Zone 1

  ScheduleTypeLimits,
    sctTemperature,          !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  Schedule:Compact,
    OffClT,                  !- Name
    sctTemperature,          !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sundays Holidays,   !- Field 2
    Until: 24:00,37.22225,   !- Field 3
    For: Weekdays WinterDesignDay SummerDesignDay, !- Field 5
    Until:  6:00,37.22225,   !- Field 6
    Until: 22:00,23.88891,   !- Field 8
    Until: 24:00,37.22225,   !- Field 10
    For: Saturdays,          !- Field 12
    Until:  6:00,37.22225,   !- Field 13
    Until: 18:00,23.88891,   !- Field 15
    Until: 24:00,37.22225;   !- Field 17

  Schedule:Compact,
    OffHtT,                  !- Name
    sctTemperature,          !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sundays Holidays,   !- Field 2
    Until: 24:00,12.77779,   !- Field 3
    For: Weekdays WinterDesignDay SummerDesignDay, !- Field 5
    Until:  6:00,12.77779,   !- Field 6
    Until: 22:00,21.11113,   !- Field 8
    Until: 24:00,12.77779,   !- Field 10
    For: Saturdays,          !- Field 12
    Until:  6:00,12.77779,   !- Field 13
    Until: 18:00,21.11113,   !- Field 15
    Until: 24:00,12.77779;   !- Field 17

  ZoneControl:Thermostat,
    rm1_1_C Thermostat,      !- Name
    rm1_1_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm1_1_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm1_1_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm1_1_C
!-- ZoneThermostat-Autosize[] --Begin--: rm1_3_C
! Zone 2

  ZoneControl:Thermostat,
    rm1_3_C Thermostat,      !- Name
    rm1_3_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm1_3_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm1_3_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm1_3_C
!-- ZoneThermostat-Autosize[] --Begin--: rm1_4_C
! Zone 3

  ZoneControl:Thermostat,
    rm1_4_C Thermostat,      !- Name
    rm1_4_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm1_4_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm1_4_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm1_4_C
!-- ZoneThermostat-Autosize[] --Begin--: rm1_5_C
! Zone 4

  ZoneControl:Thermostat,
    rm1_5_C Thermostat,      !- Name
    rm1_5_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm1_5_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm1_5_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm1_5_C
!-- ZoneThermostat-Autosize[] --Begin--: rm1_6_C
! Zone 5

  ZoneControl:Thermostat,
    rm1_6_C Thermostat,      !- Name
    rm1_6_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm1_6_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm1_6_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm1_6_C
!-- ZoneThermostat-Autosize[] --Begin--: rm1_7_C
! Zone 6

  ZoneControl:Thermostat,
    rm1_7_C Thermostat,      !- Name
    rm1_7_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm1_7_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm1_7_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm1_7_C
!-- ZoneThermostat-Autosize[] --Begin--: rm1_8_C
! Zone 7

  ZoneControl:Thermostat,
    rm1_8_C Thermostat,      !- Name
    rm1_8_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm1_8_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm1_8_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm1_8_C
!-- ZoneThermostat-Autosize[] --Begin--: rm1_9_C
! Zone 8

  ZoneControl:Thermostat,
    rm1_9_C Thermostat,      !- Name
    rm1_9_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm1_9_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm1_9_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm1_9_C
!-- ZoneThermostat-Autosize[] --Begin--: rm1_10_C
! Zone 9

  ZoneControl:Thermostat,
    rm1_10_C Thermostat,     !- Name
    rm1_10_C,                !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm1_10_C DualSPSched;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm1_10_C DualSPSched,    !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm1_10_C
!-- ZoneThermostat-Autosize[] --Begin--: rm1_2_C
! Zone 10

  ZoneControl:Thermostat,
    rm1_2_C Thermostat,      !- Name
    rm1_2_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm1_2_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm1_2_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm1_2_C
!-- ZoneThermostat-Autosize[] --Begin--: rm2_1_C
! Zone 11

  ZoneControl:Thermostat,
    rm2_1_C Thermostat,      !- Name
    rm2_1_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm2_1_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm2_1_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm2_1_C
!-- ZoneThermostat-Autosize[] --Begin--: rm2_2_C
! Zone 12

  ZoneControl:Thermostat,
    rm2_2_C Thermostat,      !- Name
    rm2_2_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm2_2_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm2_2_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm2_2_C
!-- ZoneThermostat-Autosize[] --Begin--: rm2_3_C
! Zone 13

  ZoneControl:Thermostat,
    rm2_3_C Thermostat,      !- Name
    rm2_3_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm2_3_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm2_3_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm2_3_C
!-- ZoneThermostat-Autosize[] --Begin--: rm2_4_C
! Zone 14

  ZoneControl:Thermostat,
    rm2_4_C Thermostat,      !- Name
    rm2_4_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm2_4_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm2_4_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm2_4_C
!-- ZoneThermostat-Autosize[] --Begin--: rm2_5_C
! Zone 15

  ZoneControl:Thermostat,
    rm2_5_C Thermostat,      !- Name
    rm2_5_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm2_5_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm2_5_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm2_5_C
!-- ZoneThermostat-Autosize[] --Begin--: rm2_6_C
! Zone 16

  ZoneControl:Thermostat,
    rm2_6_C Thermostat,      !- Name
    rm2_6_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm2_6_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm2_6_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm2_6_C
!-- ZoneThermostat-Autosize[] --Begin--: rm2_7_C
! Zone 17

  ZoneControl:Thermostat,
    rm2_7_C Thermostat,      !- Name
    rm2_7_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm2_7_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm2_7_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm2_7_C
!-- ZoneThermostat-Autosize[] --Begin--: rm2_8_C
! Zone 18

  ZoneControl:Thermostat,
    rm2_8_C Thermostat,      !- Name
    rm2_8_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm2_8_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm2_8_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm2_8_C
!-- ZoneThermostat-Autosize[] --Begin--: rm2_9_C
! Zone 19

  ZoneControl:Thermostat,
    rm2_9_C Thermostat,      !- Name
    rm2_9_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm2_9_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm2_9_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm2_9_C
!-- ZoneThermostat-Autosize[] --Begin--: rm2_10_C
! Zone 20

  ZoneControl:Thermostat,
    rm2_10_C Thermostat,     !- Name
    rm2_10_C,                !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm2_10_C DualSPSched;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm2_10_C DualSPSched,    !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm2_10_C
!-- VAVZone-Autosize[] --Begin--: rm1_1_C

  Sizing:Zone,
    rm1_1_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm1_1_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm1_1_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm1_1_C,                 !- Zone Name
    rm1_1_C Equipment,       !- Zone Conditioning Equipment List Name
    rm1_1_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm1_1_C Zone Air Node,   !- Zone Air Node Name
    rm1_1_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm1_1_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm1_1_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm1_1_C ATU,             !- Name
    rm1_1_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm1_1_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm1_1_C Inlets,          !- Name
    rm1_1_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm1_1_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm1_1_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm1_1_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm1_1_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm1_1_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm1_1_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm1_1_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm1_1_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm1_1_C Damper Outlet,   !- Air Inlet Node Name
    rm1_1_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm1_1_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm1_1_C Reheat Coil,     !- Component 1 Name
    rm1_1_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm1_1_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm1_1_C
!-- VAVZone-Autosize[] --Begin--: rm1_3_C

  Sizing:Zone,
    rm1_3_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm1_3_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm1_3_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm1_3_C,                 !- Zone Name
    rm1_3_C Equipment,       !- Zone Conditioning Equipment List Name
    rm1_3_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm1_3_C Zone Air Node,   !- Zone Air Node Name
    rm1_3_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm1_3_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm1_3_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm1_3_C ATU,             !- Name
    rm1_3_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm1_3_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm1_3_C Inlets,          !- Name
    rm1_3_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm1_3_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm1_3_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm1_3_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm1_3_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm1_3_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm1_3_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm1_3_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm1_3_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm1_3_C Damper Outlet,   !- Air Inlet Node Name
    rm1_3_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm1_3_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm1_3_C Reheat Coil,     !- Component 1 Name
    rm1_3_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm1_3_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm1_3_C
!-- VAVZone-Autosize[] --Begin--: rm1_4_C

  Sizing:Zone,
    rm1_4_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm1_4_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm1_4_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm1_4_C,                 !- Zone Name
    rm1_4_C Equipment,       !- Zone Conditioning Equipment List Name
    rm1_4_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm1_4_C Zone Air Node,   !- Zone Air Node Name
    rm1_4_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm1_4_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm1_4_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm1_4_C ATU,             !- Name
    rm1_4_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm1_4_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm1_4_C Inlets,          !- Name
    rm1_4_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm1_4_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm1_4_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm1_4_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm1_4_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm1_4_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm1_4_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm1_4_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm1_4_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm1_4_C Damper Outlet,   !- Air Inlet Node Name
    rm1_4_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm1_4_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm1_4_C Reheat Coil,     !- Component 1 Name
    rm1_4_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm1_4_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm1_4_C
!-- VAVZone-Autosize[] --Begin--: rm1_5_C

  Sizing:Zone,
    rm1_5_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm1_5_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm1_5_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm1_5_C,                 !- Zone Name
    rm1_5_C Equipment,       !- Zone Conditioning Equipment List Name
    rm1_5_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm1_5_C Zone Air Node,   !- Zone Air Node Name
    rm1_5_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm1_5_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm1_5_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm1_5_C ATU,             !- Name
    rm1_5_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm1_5_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm1_5_C Inlets,          !- Name
    rm1_5_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm1_5_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm1_5_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm1_5_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm1_5_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm1_5_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm1_5_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm1_5_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm1_5_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm1_5_C Damper Outlet,   !- Air Inlet Node Name
    rm1_5_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm1_5_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm1_5_C Reheat Coil,     !- Component 1 Name
    rm1_5_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm1_5_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm1_5_C
!-- VAVZone-Autosize[] --Begin--: rm1_6_C

  Sizing:Zone,
    rm1_6_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm1_6_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm1_6_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm1_6_C,                 !- Zone Name
    rm1_6_C Equipment,       !- Zone Conditioning Equipment List Name
    rm1_6_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm1_6_C Zone Air Node,   !- Zone Air Node Name
    rm1_6_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm1_6_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm1_6_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm1_6_C ATU,             !- Name
    rm1_6_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm1_6_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm1_6_C Inlets,          !- Name
    rm1_6_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm1_6_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm1_6_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm1_6_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm1_6_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm1_6_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm1_6_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm1_6_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm1_6_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm1_6_C Damper Outlet,   !- Air Inlet Node Name
    rm1_6_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm1_6_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm1_6_C Reheat Coil,     !- Component 1 Name
    rm1_6_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm1_6_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm1_6_C
!-- VAVZone-Autosize[] --Begin--: rm1_7_C

  Sizing:Zone,
    rm1_7_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm1_7_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm1_7_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm1_7_C,                 !- Zone Name
    rm1_7_C Equipment,       !- Zone Conditioning Equipment List Name
    rm1_7_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm1_7_C Zone Air Node,   !- Zone Air Node Name
    rm1_7_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm1_7_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm1_7_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm1_7_C ATU,             !- Name
    rm1_7_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm1_7_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm1_7_C Inlets,          !- Name
    rm1_7_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm1_7_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm1_7_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm1_7_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm1_7_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm1_7_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm1_7_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm1_7_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm1_7_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm1_7_C Damper Outlet,   !- Air Inlet Node Name
    rm1_7_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm1_7_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm1_7_C Reheat Coil,     !- Component 1 Name
    rm1_7_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm1_7_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm1_7_C
!-- VAVZone-Autosize[] --Begin--: rm1_8_C

  Sizing:Zone,
    rm1_8_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm1_8_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm1_8_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm1_8_C,                 !- Zone Name
    rm1_8_C Equipment,       !- Zone Conditioning Equipment List Name
    rm1_8_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm1_8_C Zone Air Node,   !- Zone Air Node Name
    rm1_8_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm1_8_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm1_8_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm1_8_C ATU,             !- Name
    rm1_8_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm1_8_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm1_8_C Inlets,          !- Name
    rm1_8_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm1_8_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm1_8_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm1_8_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm1_8_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm1_8_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm1_8_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm1_8_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm1_8_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm1_8_C Damper Outlet,   !- Air Inlet Node Name
    rm1_8_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm1_8_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm1_8_C Reheat Coil,     !- Component 1 Name
    rm1_8_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm1_8_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm1_8_C
!-- VAVZone-Autosize[] --Begin--: rm1_9_C

  Sizing:Zone,
    rm1_9_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm1_9_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm1_9_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm1_9_C,                 !- Zone Name
    rm1_9_C Equipment,       !- Zone Conditioning Equipment List Name
    rm1_9_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm1_9_C Zone Air Node,   !- Zone Air Node Name
    rm1_9_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm1_9_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm1_9_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm1_9_C ATU,             !- Name
    rm1_9_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm1_9_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm1_9_C Inlets,          !- Name
    rm1_9_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm1_9_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm1_9_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm1_9_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm1_9_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm1_9_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm1_9_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm1_9_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm1_9_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm1_9_C Damper Outlet,   !- Air Inlet Node Name
    rm1_9_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm1_9_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm1_9_C Reheat Coil,     !- Component 1 Name
    rm1_9_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm1_9_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm1_9_C
!-- VAVZone-Autosize[] --Begin--: rm1_10_C

  Sizing:Zone,
    rm1_10_C,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm1_10_C,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm1_10_C,        !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm1_10_C,                !- Zone Name
    rm1_10_C Equipment,      !- Zone Conditioning Equipment List Name
    rm1_10_C Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm1_10_C Zone Air Node,  !- Zone Air Node Name
    rm1_10_C Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm1_10_C Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm1_10_C ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm1_10_C ATU,            !- Name
    rm1_10_C Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm1_10_C VAV Reheat;     !- Air Terminal Name

  NodeList,
    rm1_10_C Inlets,         !- Name
    rm1_10_C Supply Inlet;   !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm1_10_C VAV Reheat,     !- Name
    OffFan,                  !- Availability Schedule Name
    rm1_10_C Damper Outlet,  !- Damper Air Outlet Node Name
    rm1_10_C Damper Inlet,   !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm1_10_C Reheat Coil,    !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm1_10_C Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm1_10_C Reheat Coil,    !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm1_10_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm1_10_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm1_10_C Damper Outlet,  !- Air Inlet Node Name
    rm1_10_C Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm1_10_C HW-Branch,      !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm1_10_C Reheat Coil,    !- Component 1 Name
    rm1_10_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm1_10_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm1_10_C
!-- VAVZone-Autosize[] --Begin--: rm1_2_C

  Sizing:Zone,
    rm1_2_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm1_2_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm1_2_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm1_2_C,                 !- Zone Name
    rm1_2_C Equipment,       !- Zone Conditioning Equipment List Name
    rm1_2_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm1_2_C Zone Air Node,   !- Zone Air Node Name
    rm1_2_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm1_2_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm1_2_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm1_2_C ATU,             !- Name
    rm1_2_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm1_2_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm1_2_C Inlets,          !- Name
    rm1_2_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm1_2_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm1_2_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm1_2_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm1_2_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm1_2_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm1_2_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm1_2_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm1_2_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm1_2_C Damper Outlet,   !- Air Inlet Node Name
    rm1_2_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm1_2_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm1_2_C Reheat Coil,     !- Component 1 Name
    rm1_2_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm1_2_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm1_2_C
!-- VAVZone-Autosize[] --Begin--: rm2_1_C

  Sizing:Zone,
    rm2_1_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm2_1_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm2_1_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm2_1_C,                 !- Zone Name
    rm2_1_C Equipment,       !- Zone Conditioning Equipment List Name
    rm2_1_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm2_1_C Zone Air Node,   !- Zone Air Node Name
    rm2_1_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm2_1_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm2_1_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm2_1_C ATU,             !- Name
    rm2_1_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm2_1_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm2_1_C Inlets,          !- Name
    rm2_1_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm2_1_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm2_1_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm2_1_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm2_1_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm2_1_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm2_1_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm2_1_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm2_1_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm2_1_C Damper Outlet,   !- Air Inlet Node Name
    rm2_1_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm2_1_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm2_1_C Reheat Coil,     !- Component 1 Name
    rm2_1_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm2_1_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm2_1_C
!-- VAVZone-Autosize[] --Begin--: rm2_2_C

  Sizing:Zone,
    rm2_2_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm2_2_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm2_2_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm2_2_C,                 !- Zone Name
    rm2_2_C Equipment,       !- Zone Conditioning Equipment List Name
    rm2_2_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm2_2_C Zone Air Node,   !- Zone Air Node Name
    rm2_2_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm2_2_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm2_2_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm2_2_C ATU,             !- Name
    rm2_2_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm2_2_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm2_2_C Inlets,          !- Name
    rm2_2_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm2_2_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm2_2_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm2_2_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm2_2_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm2_2_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm2_2_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm2_2_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm2_2_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm2_2_C Damper Outlet,   !- Air Inlet Node Name
    rm2_2_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm2_2_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm2_2_C Reheat Coil,     !- Component 1 Name
    rm2_2_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm2_2_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm2_2_C
!-- VAVZone-Autosize[] --Begin--: rm2_3_C

  Sizing:Zone,
    rm2_3_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm2_3_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm2_3_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm2_3_C,                 !- Zone Name
    rm2_3_C Equipment,       !- Zone Conditioning Equipment List Name
    rm2_3_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm2_3_C Zone Air Node,   !- Zone Air Node Name
    rm2_3_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm2_3_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm2_3_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm2_3_C ATU,             !- Name
    rm2_3_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm2_3_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm2_3_C Inlets,          !- Name
    rm2_3_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm2_3_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm2_3_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm2_3_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm2_3_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm2_3_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm2_3_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm2_3_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm2_3_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm2_3_C Damper Outlet,   !- Air Inlet Node Name
    rm2_3_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm2_3_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm2_3_C Reheat Coil,     !- Component 1 Name
    rm2_3_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm2_3_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm2_3_C
!-- VAVZone-Autosize[] --Begin--: rm2_4_C

  Sizing:Zone,
    rm2_4_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm2_4_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm2_4_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm2_4_C,                 !- Zone Name
    rm2_4_C Equipment,       !- Zone Conditioning Equipment List Name
    rm2_4_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm2_4_C Zone Air Node,   !- Zone Air Node Name
    rm2_4_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm2_4_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm2_4_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm2_4_C ATU,             !- Name
    rm2_4_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm2_4_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm2_4_C Inlets,          !- Name
    rm2_4_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm2_4_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm2_4_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm2_4_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm2_4_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm2_4_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm2_4_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm2_4_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm2_4_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm2_4_C Damper Outlet,   !- Air Inlet Node Name
    rm2_4_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm2_4_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm2_4_C Reheat Coil,     !- Component 1 Name
    rm2_4_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm2_4_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm2_4_C
!-- VAVZone-Autosize[] --Begin--: rm2_5_C

  Sizing:Zone,
    rm2_5_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm2_5_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm2_5_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm2_5_C,                 !- Zone Name
    rm2_5_C Equipment,       !- Zone Conditioning Equipment List Name
    rm2_5_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm2_5_C Zone Air Node,   !- Zone Air Node Name
    rm2_5_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm2_5_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm2_5_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm2_5_C ATU,             !- Name
    rm2_5_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm2_5_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm2_5_C Inlets,          !- Name
    rm2_5_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm2_5_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm2_5_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm2_5_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm2_5_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm2_5_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm2_5_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm2_5_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm2_5_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm2_5_C Damper Outlet,   !- Air Inlet Node Name
    rm2_5_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm2_5_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm2_5_C Reheat Coil,     !- Component 1 Name
    rm2_5_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm2_5_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm2_5_C
!-- VAVZone-Autosize[] --Begin--: rm2_6_C

  Sizing:Zone,
    rm2_6_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm2_6_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm2_6_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm2_6_C,                 !- Zone Name
    rm2_6_C Equipment,       !- Zone Conditioning Equipment List Name
    rm2_6_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm2_6_C Zone Air Node,   !- Zone Air Node Name
    rm2_6_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm2_6_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm2_6_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm2_6_C ATU,             !- Name
    rm2_6_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm2_6_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm2_6_C Inlets,          !- Name
    rm2_6_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm2_6_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm2_6_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm2_6_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm2_6_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm2_6_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm2_6_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm2_6_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm2_6_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm2_6_C Damper Outlet,   !- Air Inlet Node Name
    rm2_6_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm2_6_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm2_6_C Reheat Coil,     !- Component 1 Name
    rm2_6_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm2_6_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm2_6_C
!-- VAVZone-Autosize[] --Begin--: rm2_7_C

  Sizing:Zone,
    rm2_7_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm2_7_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm2_7_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm2_7_C,                 !- Zone Name
    rm2_7_C Equipment,       !- Zone Conditioning Equipment List Name
    rm2_7_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm2_7_C Zone Air Node,   !- Zone Air Node Name
    rm2_7_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm2_7_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm2_7_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm2_7_C ATU,             !- Name
    rm2_7_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm2_7_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm2_7_C Inlets,          !- Name
    rm2_7_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm2_7_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm2_7_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm2_7_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm2_7_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm2_7_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm2_7_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm2_7_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm2_7_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm2_7_C Damper Outlet,   !- Air Inlet Node Name
    rm2_7_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm2_7_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm2_7_C Reheat Coil,     !- Component 1 Name
    rm2_7_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm2_7_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm2_7_C
!-- VAVZone-Autosize[] --Begin--: rm2_8_C

  Sizing:Zone,
    rm2_8_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm2_8_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm2_8_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm2_8_C,                 !- Zone Name
    rm2_8_C Equipment,       !- Zone Conditioning Equipment List Name
    rm2_8_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm2_8_C Zone Air Node,   !- Zone Air Node Name
    rm2_8_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm2_8_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm2_8_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm2_8_C ATU,             !- Name
    rm2_8_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm2_8_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm2_8_C Inlets,          !- Name
    rm2_8_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm2_8_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm2_8_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm2_8_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm2_8_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm2_8_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm2_8_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm2_8_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm2_8_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm2_8_C Damper Outlet,   !- Air Inlet Node Name
    rm2_8_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm2_8_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm2_8_C Reheat Coil,     !- Component 1 Name
    rm2_8_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm2_8_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm2_8_C
!-- VAVZone-Autosize[] --Begin--: rm2_9_C

  Sizing:Zone,
    rm2_9_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm2_9_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm2_9_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm2_9_C,                 !- Zone Name
    rm2_9_C Equipment,       !- Zone Conditioning Equipment List Name
    rm2_9_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm2_9_C Zone Air Node,   !- Zone Air Node Name
    rm2_9_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm2_9_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm2_9_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm2_9_C ATU,             !- Name
    rm2_9_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm2_9_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm2_9_C Inlets,          !- Name
    rm2_9_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm2_9_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm2_9_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm2_9_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm2_9_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm2_9_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm2_9_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm2_9_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm2_9_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm2_9_C Damper Outlet,   !- Air Inlet Node Name
    rm2_9_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm2_9_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm2_9_C Reheat Coil,     !- Component 1 Name
    rm2_9_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm2_9_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm2_9_C
!-- VAVZone-Autosize[] --Begin--: rm2_10_C

  Sizing:Zone,
    rm2_10_C,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm2_10_C,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm2_10_C,        !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm2_10_C,                !- Zone Name
    rm2_10_C Equipment,      !- Zone Conditioning Equipment List Name
    rm2_10_C Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm2_10_C Zone Air Node,  !- Zone Air Node Name
    rm2_10_C Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm2_10_C Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm2_10_C ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm2_10_C ATU,            !- Name
    rm2_10_C Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm2_10_C VAV Reheat;     !- Air Terminal Name

  NodeList,
    rm2_10_C Inlets,         !- Name
    rm2_10_C Supply Inlet;   !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm2_10_C VAV Reheat,     !- Name
    OffFan,                  !- Availability Schedule Name
    rm2_10_C Damper Outlet,  !- Damper Air Outlet Node Name
    rm2_10_C Damper Inlet,   !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm2_10_C Reheat Coil,    !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm2_10_C Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm2_10_C Reheat Coil,    !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm2_10_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm2_10_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm2_10_C Damper Outlet,  !- Air Inlet Node Name
    rm2_10_C Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm2_10_C HW-Branch,      !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm2_10_C Reheat Coil,    !- Component 1 Name
    rm2_10_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm2_10_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm2_10_C
!-- VAVSAirLoop-Autosize[] --Begin--: PVAV_Sys
! VAVS Air Loop

  Curve:Quadratic,
    SDL-C80,                 !- Name
    0.1888321,               !- Coefficient1 Constant
    1.092805,                !- Coefficient2 x
    -0.2816374,              !- Coefficient3 x**2
    -10000000000.,           !- Minimum Value of x
    10000000000.;            !- Maximum Value of x

  Sizing:System,
    PVAV_Sys,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    .008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    .008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.77779,                !- Central Cooling Design Supply Air Temperature {C}
    12.77779,                !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.01,                    !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Supply Air Flow Rate Method
    27.29047,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Flow/System,             !- Heating Supply Air Flow Rate Method
    27.29047,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC,
    PVAV_Sys,                !- Name
    PVAV_Sys Controllers,    !- Controller List Name
    PVAV_Sys Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    PVAV_Sys Branches,       !- Branch List Name
    ,                        !- Connector List Name
    PVAV_Sys Air Loop Inlet, !- Supply Side Inlet Node Name
    PVAV_Sys Return Air Outlet,  !- Demand Side Outlet Node Name
    PVAV_Sys Zone Equip Inlet,  !- Demand Side Inlet Node Names
    PVAV_Sys Fan Outlet;     !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    PVAV_Sys Controllers,    !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    PVAV_Sys Cooling Coil Controller;  !- Controller 1 Name

  BranchList,
    PVAV_Sys Branches,       !- Name
    PVAV_Sys Main Branch;    !- Branch 1 Name

    ! no heating coil

  Branch,
    PVAV_Sys Main Branch,    !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PVAV_Sys OA System,      !- Component 1 Name
    PVAV_Sys Air Loop Inlet, !- Component 1 Inlet Node Name
    PVAV_Sys Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    PVAV_Sys Cooling Coil,   !- Component 2 Name
    PVAV_Sys Mixed Air Outlet,  !- Component 2 Inlet Node Name
    PVAV_Sys Cooling Coil Outlet,  !- Component 2 Outlet Node Name
    Fan:VariableVolume,      !- Component 3 Object Type
    PVAV_Sys Supply Fan,     !- Component 3 Name
    PVAV_Sys Cooling Coil Outlet,  !- Component 3 Inlet Node Name
    PVAV_Sys Fan Outlet;     !- Component 3 Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PVAV_Sys Supply Path,    !- Name
    PVAV_Sys Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PVAV_Sys Zone Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PVAV_Sys Zone Splitter,  !- Name
    PVAV_Sys Zone Equip Inlet,  !- Inlet Node Name
    rm1_1_C Damper Inlet,    !- Outlet 1 Node Name
    rm1_3_C Damper Inlet,    !- Outlet 2 Node Name
    rm1_4_C Damper Inlet,    !- Outlet 3 Node Name
    rm1_5_C Damper Inlet,    !- Outlet 4 Node Name
    rm1_6_C Damper Inlet,    !- Outlet 5 Node Name
    rm1_7_C Damper Inlet,    !- Outlet 6 Node Name
    rm1_8_C Damper Inlet,    !- Outlet 7 Node Name
    rm1_9_C Damper Inlet,    !- Outlet 8 Node Name
    rm1_10_C Damper Inlet,   !- Outlet 9 Node Name
    rm1_2_C Damper Inlet,    !- Outlet 10 Node Name
    rm2_1_C Damper Inlet,    !- Outlet 11 Node Name
    rm2_2_C Damper Inlet,    !- Outlet 12 Node Name
    rm2_3_C Damper Inlet,    !- Outlet 13 Node Name
    rm2_4_C Damper Inlet,    !- Outlet 14 Node Name
    rm2_5_C Damper Inlet,    !- Outlet 15 Node Name
    rm2_6_C Damper Inlet,    !- Outlet 16 Node Name
    rm2_7_C Damper Inlet,    !- Outlet 17 Node Name
    rm2_8_C Damper Inlet,    !- Outlet 18 Node Name
    rm2_9_C Damper Inlet,    !- Outlet 19 Node Name
    rm2_10_C Damper Inlet;   !- Outlet 20 Node Name

  AirLoopHVAC:ReturnPath,
    PVAV_Sys Return Path,    !- Name
    PVAV_Sys Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PVAV_Sys Zone Mixer;     !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PVAV_Sys Zone Mixer,     !- Name
    PVAV_Sys Return Air Outlet,  !- Outlet Node Name
    rm1_1_C Return Outlet,   !- Inlet 1 Node Name
    rm1_3_C Return Outlet,   !- Inlet 2 Node Name
    rm1_4_C Return Outlet,   !- Inlet 3 Node Name
    rm1_5_C Return Outlet,   !- Inlet 4 Node Name
    rm1_6_C Return Outlet,   !- Inlet 5 Node Name
    rm1_7_C Return Outlet,   !- Inlet 6 Node Name
    rm1_8_C Return Outlet,   !- Inlet 7 Node Name
    rm1_9_C Return Outlet,   !- Inlet 8 Node Name
    rm1_10_C Return Outlet,  !- Inlet 9 Node Name
    rm1_2_C Return Outlet,   !- Inlet 10 Node Name
    rm2_1_C Return Outlet,   !- Inlet 11 Node Name
    rm2_2_C Return Outlet,   !- Inlet 12 Node Name
    rm2_3_C Return Outlet,   !- Inlet 13 Node Name
    rm2_4_C Return Outlet,   !- Inlet 14 Node Name
    rm2_5_C Return Outlet,   !- Inlet 15 Node Name
    rm2_6_C Return Outlet,   !- Inlet 16 Node Name
    rm2_7_C Return Outlet,   !- Inlet 17 Node Name
    rm2_8_C Return Outlet,   !- Inlet 18 Node Name
    rm2_9_C Return Outlet,   !- Inlet 19 Node Name
    rm2_10_C Return Outlet;  !- Inlet 20 Node Name

  AvailabilityManagerAssignmentList,
    PVAV_Sys Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PVAV_Sys Availability 1; !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    PVAV_Sys Availability 1, !- Name
    OffFan;                  !- Schedule Name

  Schedule:Compact,
    ConstSetSchedPVAV_Sys,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.77779;   !- Field 3

  SetpointManager:Scheduled,
    PVAV_Sys Setpoint Manager 1,  !- Name
    Temperature,             !- Control Variable
    ConstSetSchedPVAV_Sys,   !- Schedule Name
    PVAV_Sys Sup Air Temp Nodes;  !- Setpoint Node or NodeList Name

  NodeList,
    PVAV_Sys Sup Air Temp Nodes,  !- Name
    PVAV_Sys Fan Outlet;     !- Node 1 Name

  SetpointManager:MixedAir,
    PVAV_Sys Setpoint Manager 2,  !- Name
    Temperature,             !- Control Variable
    PVAV_Sys Fan Outlet,     !- Reference Setpoint Node Name
    PVAV_Sys Cooling Coil Outlet,  !- Fan Inlet Node Name
    PVAV_Sys Fan Outlet,     !- Fan Outlet Node Name
    PVAV_Sys Supply Fan Upstream Nodes;  !- Setpoint Node or NodeList Name

     ! derived from CoolCap = Density*Cp*Vdot*deltaT where Density=1000kg/m3, Cp=4186J/kgK, deltaT=6.67K

  NodeList,
    PVAV_Sys Supply Fan Upstream Nodes,  !- Name
    COIL:Water:Cooling,      !- Node 1 Name
    PVAV_Sys Cooling Coil,   !- Node 2 Name
    OffFan,                  !- Node 3 Name
    0.022303881,             !- Node 4 Name
    autosize,                !- Node 5 Name
    autosize,                !- Node 6 Name
    autosize,                !- Node 7 Name
    autosize,                !- Node 8 Name
    autosize,                !- Node 9 Name
    autosize,                !- Node 10 Name
    PVAV_Sys Cooling Coil Water Inlet Node,  !- Node 11 Name
    PVAV_Sys Cooling Coil Water Outlet Node,  !- Node 12 Name
    PVAV_Sys Mixed Air Outlet,  !- Node 13 Name
    PVAV_Sys Cooling Coil Outlet,  !- Node 14 Name
    SIMPLEANALYSIS,          !- Node 15 Name
    CROSSFLOW;               !- Node 16 Name

     ! derived from CoolCap = Density*Cp*Vdot*deltaT where Density=1000kg/m3, Cp=4186J/kgK, deltaT=6.67K

  Controller:WaterCoil,
    PVAV_Sys Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    REVERSE,                 !- Action
    FLOW,                    !- Actuator Variable
    PVAV_Sys Fan Outlet,     !- Sensor Node Name
    PVAV_Sys Cooling Coil Water Inlet Node,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    0.022303881,             !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Branch,
    PVAV_Sys ChW-Branch,     !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    PVAV_Sys Cooling Coil,   !- Component 1 Name
    PVAV_Sys Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    PVAV_Sys Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Fan:VariableVolume,
    PVAV_Sys Supply Fan,     !- Name
    OffFan,                  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    1346.487,                !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.,                      !- Motor In Airstream Fraction
    0.05,                    !- Fan Power Coefficient 1
    0.05,                    !- Fan Power Coefficient 2
    0.05,                    !- Fan Power Coefficient 3
    0.1,                     !- Fan Power Coefficient 4
    0.05,                    !- Fan Power Coefficient 5
    PVAV_Sys Cooling Coil Outlet,  !- Air Inlet Node Name
    PVAV_Sys Fan Outlet;     !- Air Outlet Node Name

  OutdoorAir:NodeList,
    PVAV_Sys Outside Air Inlet;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem,
    PVAV_Sys OA System,      !- Name
    PVAV_Sys OA System Controllers,  !- Controller List Name
    PVAV_Sys OA System Equipment,  !- Outdoor Air Equipment List Name
    PVAV_Sys Availability Managers;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    PVAV_Sys OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PVAV_Sys OA Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PVAV_Sys OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PVAV_Sys OA Mixing Box;  !- Component 1 Name

  OutdoorAir:Mixer,
    PVAV_Sys OA Mixing Box,  !- Name
    PVAV_Sys Mixed Air Outlet,  !- Mixed Air Node Name
    PVAV_Sys Outside Air Inlet,  !- Outdoor Air Stream Node Name
    PVAV_Sys Relief Air Outlet,  !- Relief Air Stream Node Name
    PVAV_Sys Air Loop Inlet; !- Return Air Stream Node Name

  Controller:OutdoorAir,
    PVAV_Sys OA Controller,  !- Name
    PVAV_Sys Relief Air Outlet,  !- Relief Air Outlet Node Name
    PVAV_Sys Air Loop Inlet, !- Return Air Node Name
    PVAV_Sys Mixed Air Outlet,  !- Mixed Air Node Name
    PVAV_Sys Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type

!-- VAVSAirLoop-Autosize[] --End--: PVAV_Sys
!---- System: VAVS ----End----
! Hot Water Demand Side
!-- HotWaterDemand-Autosize[] --Begin--: PA0

  BranchList,
    HWdemand1 HW Demand Side Branches,  !- Name
    HWdemand1 HW Inlet Branch,  !- Branch 1 Name
    rm1_1_C HW-Branch,       !- Branch 2 Name
    rm1_3_C HW-Branch,       !- Branch 3 Name
    rm1_4_C HW-Branch,       !- Branch 4 Name
    rm1_5_C HW-Branch,       !- Branch 5 Name
    rm1_6_C HW-Branch,       !- Branch 6 Name
    rm1_7_C HW-Branch,       !- Branch 7 Name
    rm1_8_C HW-Branch,       !- Branch 8 Name
    rm1_9_C HW-Branch,       !- Branch 9 Name
    rm1_10_C HW-Branch,      !- Branch 10 Name
    rm1_2_C HW-Branch,       !- Branch 11 Name
    rm2_1_C HW-Branch,       !- Branch 12 Name
    rm2_2_C HW-Branch,       !- Branch 13 Name
    rm2_3_C HW-Branch,       !- Branch 14 Name
    rm2_4_C HW-Branch,       !- Branch 15 Name
    rm2_5_C HW-Branch,       !- Branch 16 Name
    rm2_6_C HW-Branch,       !- Branch 17 Name
    rm2_7_C HW-Branch,       !- Branch 18 Name
    rm2_8_C HW-Branch,       !- Branch 19 Name
    rm2_9_C HW-Branch,       !- Branch 20 Name
    rm2_10_C HW-Branch,      !- Branch 21 Name
    HWdemand1 HW Bypass Branch,  !- Branch 22 Name
    HWdemand1 HW Outlet Branch;  !- Branch 23 Name

  ConnectorList,
    HWdemand1 HW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HWdemand1 HW Splitter,   !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HWdemand1 HW Mixer;      !- Connector 2 Name

  Connector:Splitter,
    HWdemand1 HW Splitter,   !- Name
    HWdemand1 HW Inlet Branch,  !- Inlet Branch Name
    rm1_1_C HW-Branch,       !- Outlet Branch 1 Name
    rm1_3_C HW-Branch,       !- Outlet Branch 2 Name
    rm1_4_C HW-Branch,       !- Outlet Branch 3 Name
    rm1_5_C HW-Branch,       !- Outlet Branch 4 Name
    rm1_6_C HW-Branch,       !- Outlet Branch 5 Name
    rm1_7_C HW-Branch,       !- Outlet Branch 6 Name
    rm1_8_C HW-Branch,       !- Outlet Branch 7 Name
    rm1_9_C HW-Branch,       !- Outlet Branch 8 Name
    rm1_10_C HW-Branch,      !- Outlet Branch 9 Name
    rm1_2_C HW-Branch,       !- Outlet Branch 10 Name
    rm2_1_C HW-Branch,       !- Outlet Branch 11 Name
    rm2_2_C HW-Branch,       !- Outlet Branch 12 Name
    rm2_3_C HW-Branch,       !- Outlet Branch 13 Name
    rm2_4_C HW-Branch,       !- Outlet Branch 14 Name
    rm2_5_C HW-Branch,       !- Outlet Branch 15 Name
    rm2_6_C HW-Branch,       !- Outlet Branch 16 Name
    rm2_7_C HW-Branch,       !- Outlet Branch 17 Name
    rm2_8_C HW-Branch,       !- Outlet Branch 18 Name
    rm2_9_C HW-Branch,       !- Outlet Branch 19 Name
    rm2_10_C HW-Branch,      !- Outlet Branch 20 Name
    HWdemand1 HW Bypass Branch;  !- Outlet Branch 21 Name

  Connector:Mixer,
    HWdemand1 HW Mixer,      !- Name
    HWdemand1 HW Outlet Branch,  !- Outlet Branch Name
    rm1_1_C HW-Branch,       !- Inlet Branch 1 Name
    rm1_3_C HW-Branch,       !- Inlet Branch 2 Name
    rm1_4_C HW-Branch,       !- Inlet Branch 3 Name
    rm1_5_C HW-Branch,       !- Inlet Branch 4 Name
    rm1_6_C HW-Branch,       !- Inlet Branch 5 Name
    rm1_7_C HW-Branch,       !- Inlet Branch 6 Name
    rm1_8_C HW-Branch,       !- Inlet Branch 7 Name
    rm1_9_C HW-Branch,       !- Inlet Branch 8 Name
    rm1_10_C HW-Branch,      !- Inlet Branch 9 Name
    rm1_2_C HW-Branch,       !- Inlet Branch 10 Name
    rm2_1_C HW-Branch,       !- Inlet Branch 11 Name
    rm2_2_C HW-Branch,       !- Inlet Branch 12 Name
    rm2_3_C HW-Branch,       !- Inlet Branch 13 Name
    rm2_4_C HW-Branch,       !- Inlet Branch 14 Name
    rm2_5_C HW-Branch,       !- Inlet Branch 15 Name
    rm2_6_C HW-Branch,       !- Inlet Branch 16 Name
    rm2_7_C HW-Branch,       !- Inlet Branch 17 Name
    rm2_8_C HW-Branch,       !- Inlet Branch 18 Name
    rm2_9_C HW-Branch,       !- Inlet Branch 19 Name
    rm2_10_C HW-Branch,      !- Inlet Branch 20 Name
    HWdemand1 HW Bypass Branch;  !- Inlet Branch 21 Name

  Branch,
    HWdemand1 HW Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HWdemand1 HW Inlet Pipe, !- Component 1 Name
    HWdemand1 HW Demand Inlet Node,  !- Component 1 Inlet Node Name
    HWdemand1 HW Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HWdemand1 HW Inlet Pipe, !- Name
    HWdemand1 HW Demand Inlet Node,  !- Inlet Node Name
    HWdemand1 HW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    HWdemand1 HW Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HWdemand1 HW Outlet Pipe,!- Component 1 Name
    HWdemand1 HW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HWdemand1 HW Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HWdemand1 HW Outlet Pipe,!- Name
    HWdemand1 HW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    HWdemand1 HW Demand Outlet Node;  !- Outlet Node Name

  Branch,
    HWdemand1 HW Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HWdemand1 HW Bypass Pipe,!- Component 1 Name
    HWdemand1 HW Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HWdemand1 HW Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HWdemand1 HW Bypass Pipe,!- Name
    HWdemand1 HW Bypass Inlet Node,  !- Inlet Node Name
    HWdemand1 HW Bypass Outlet Node;  !- Outlet Node Name

!-- HotWaterDemand-Autosize[] --End--: PA0
!doe2trans: WARNING PLT: sys: PLANT-ASSIGNMENT:BOILER-SET-POINT .lt. 140 deg_F, 60 deg_C
!doe2trans: WARNING PLT: sys: PLANT-ASSIGNMENT:BOILER-SET-POINT: using default 82. deg_C.

  Schedule:Compact,
    constant82.,             !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,82.;        !- Field 3

!-- BoilerSupply1WithBypass-Autosize2[] --Begin--: PA0
! Single Boiler Supply

  Sizing:Plant,
    BoilerPlant,             !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.,                     !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    BoilerPlant,             !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    BoilerPlant Operation,   !- Plant Equipment Operation Scheme Name
    BoilerPlant HW Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    BoilerPlant HW Supply Inlet Node,  !- Plant Side Inlet Node Name
    BoilerPlant HW Supply Outlet Node,  !- Plant Side Outlet Node Name
    BoilerPlant HW Supply Side Branches,  !- Plant Side Branch List Name
    BoilerPlant HW Supply Side Connectors,  !- Plant Side Connector List Name
    HWdemand1 HW Demand Inlet Node,  !- Demand Side Inlet Node Name
    HWdemand1 HW Demand Outlet Node,  !- Demand Side Outlet Node Name
    HWdemand1 HW Demand Side Branches,  !- Demand Side Branch List Name
    HWdemand1 HW Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  SetpointManager:Scheduled,
    BoilerPlant HW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    constant82.,             !- Schedule Name
    BoilerPlant HW Supply Outlet Node;  !- Setpoint Node or NodeList Name

  BranchList,
    BoilerPlant HW Supply Side Branches,  !- Name
    BoilerPlant HW Supply Inlet Branch,  !- Branch 1 Name
    BoilerPlant Boiler Branch,  !- Branch 2 Name
    BoilerPlant HW Supply Bypass Branch,  !- Branch 3 Name
    BoilerPlant HW Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    BoilerPlant HW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    BoilerPlant HW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    BoilerPlant HW Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    BoilerPlant HW Supply Splitter,  !- Name
    BoilerPlant HW Supply Inlet Branch,  !- Inlet Branch Name
    BoilerPlant Boiler Branch,  !- Outlet Branch 1 Name
    BoilerPlant HW Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    BoilerPlant HW Supply Mixer,  !- Name
    BoilerPlant HW Supply Outlet Branch,  !- Outlet Branch Name
    BoilerPlant Boiler Branch,  !- Inlet Branch 1 Name
    BoilerPlant HW Supply Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    BoilerPlant Boiler Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    BoilerPlant Boiler,      !- Component 1 Name
    BoilerPlant Boiler Inlet Node,  !- Component 1 Inlet Node Name
    BoilerPlant Boiler Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    BoilerPlant HW Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BoilerPlant HW Supply Side Bypass,  !- Component 1 Name
    BoilerPlant HW Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    BoilerPlant HW Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    BoilerPlant HW Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BoilerPlant HW Supply Outlet,  !- Component 1 Name
    BoilerPlant HW Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    BoilerPlant HW Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    BoilerPlant HW Supply Side Bypass,  !- Name
    BoilerPlant HW Supply Bypass Inlet Node,  !- Inlet Node Name
    BoilerPlant HW Supply Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    BoilerPlant HW Supply Outlet,  !- Name
    BoilerPlant HW Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    BoilerPlant HW Supply Outlet Node;  !- Outlet Node Name

  Pump:ConstantSpeed,
    BoilerPlant HW Circ Pump,!- Name
    BoilerPlant HW Supply Inlet Node,  !- Inlet Node Name
    BoilerPlant HW Pump Outlet Node,  !- Outlet Node Name
    0.007912362,             !- Design Flow Rate {m3/s}
    89672.01,                !- Design Pump Head {Pa}
    1191.735,                !- Design Power Consumption {W}
    0.85,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  Branch,
    BoilerPlant HW Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    BoilerPlant HW Circ Pump,!- Component 1 Name
    BoilerPlant HW Supply Inlet Node,  !- Component 1 Inlet Node Name
    BoilerPlant HW Pump Outlet Node;  !- Component 1 Outlet Node Name

  PlantEquipmentOperationSchemes,
    BoilerPlant Operation,   !- Name
    LOAD RANGE BASED OPERATION,  !- Control Scheme 1 Object Type
    BoilerPlant Heat Supply, !- Control Scheme 1 Name
    OffFan;                  !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    BoilerPlant Heat Supply, !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    BoilerPlant heating plant;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    BoilerPlant heating plant,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    BoilerPlant Boiler;      !- Equipment 1 Name

  Boiler:HotWater,
    BoilerPlant Boiler,      !- Name
    NaturalGas,              !- Fuel Type
    551693.4,                !- Nominal Capacity {W}
    0.85,                    !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    BoilerPlant Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
    82.,                     !- Design Water Outlet Temperature {C}
    autosize,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    BoilerPlant Boiler Inlet Node,  !- Boiler Water Inlet Node Name
    BoilerPlant Boiler Outlet Node,  !- Boiler Water Outlet Node Name
    100.0,                   !- Water Outlet Upper Temperature Limit {C}
    CONSTANTFLOW;            !- Boiler Flow Mode

  Curve:Quadratic,
    BoilerPlant Boiler Efficiency Curve,  !- Name
    0.5887682,               !- Coefficient1 Constant
    0.7888184,               !- Coefficient2 x
    -0.3862498,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

!-- BoilerSupply1WithBypass-Autosize2[] --End--: PA0
! Chilled Water Demand Side
!-- ChilledWaterDemand-Autosize[] --Begin--: PA0

  BranchList,
    CHWdemand1 ChW Demand Side Branches,  !- Name
    CHWdemand1 ChW Inlet Branch,  !- Branch 1 Name
    PVAV_Sys ChW-Branch,     !- Branch 2 Name
    CHWdemand1 ChW Bypass Branch,  !- Branch 3 Name
    CHWdemand1 ChW Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    CHWdemand1 ChW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CHWdemand1 ChW Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CHWdemand1 ChW Mixer;    !- Connector 2 Name

  Connector:Splitter,
    CHWdemand1 ChW Splitter, !- Name
    CHWdemand1 ChW Inlet Branch,  !- Inlet Branch Name
    PVAV_Sys ChW-Branch,     !- Outlet Branch 1 Name
    CHWdemand1 ChW Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    CHWdemand1 ChW Mixer,    !- Name
    CHWdemand1 ChW Outlet Branch,  !- Outlet Branch Name
    PVAV_Sys ChW-Branch,     !- Inlet Branch 1 Name
    CHWdemand1 ChW Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    CHWdemand1 ChW Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHWdemand1 ChW Inlet Pipe,  !- Component 1 Name
    CHWdemand1 ChW Demand Inlet Node,  !- Component 1 Inlet Node Name
    CHWdemand1 ChW Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CHWdemand1 ChW Inlet Pipe,  !- Name
    CHWdemand1 ChW Demand Inlet Node,  !- Inlet Node Name
    CHWdemand1 ChW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    CHWdemand1 ChW Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHWdemand1 ChW Outlet Pipe,  !- Component 1 Name
    CHWdemand1 ChW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CHWdemand1 ChW Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CHWdemand1 ChW Outlet Pipe,  !- Name
    CHWdemand1 ChW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    CHWdemand1 ChW Demand Outlet Node;  !- Outlet Node Name

  Branch,
    CHWdemand1 ChW Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHWdemand1 ChW Bypass Pipe,  !- Component 1 Name
    CHWdemand1 ChW Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CHWdemand1 ChW Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CHWdemand1 ChW Bypass Pipe,  !- Name
    CHWdemand1 ChW Bypass Inlet Node,  !- Inlet Node Name
    CHWdemand1 ChW Bypass Outlet Node;  !- Outlet Node Name

!-- ChilledWaterDemand-Autosize[] --End--: PA0
!-- ChillerSupply1WithBypass-Autosize2[] --Begin--: PA0
! Single Chiller Supply

  Curve:Biquadratic,
    OPEN-CENT-CAP-FT,        !- Name
    0.2578959,               !- Coefficient1 Constant
    0.0389016,               !- Coefficient2 x
    -0.00021708,             !- Coefficient3 x**2
    0.0468684,               !- Coefficient4 y
    -0.0009428399,           !- Coefficient5 y**2
    -0.00034344,             !- Coefficient6 x*y
    -999.,                   !- Minimum Value of x
    999.,                    !- Maximum Value of x
    -999.,                   !- Minimum Value of y
    999.;                    !- Maximum Value of y

  Curve:Biquadratic,
    OPEN-CENT-EIR-FT,        !- Name
    0.933884,                !- Coefficient1 Constant
    -0.058212,               !- Coefficient2 x
    0.00450036,              !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.001215,               !- Coefficient6 x*y
    -999.,                   !- Minimum Value of x
    999.,                    !- Maximum Value of x
    -999.,                   !- Minimum Value of y
    999.;                    !- Maximum Value of y

  Curve:Quadratic,
    OPEN-CENT-EIR-FP,        !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    -999.,                   !- Minimum Value of x
    999.;                    !- Maximum Value of x

  Sizing:Plant,
    ChillerPlant,            !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7.22,                    !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    ChillerPlant,            !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    ChillerPlant Operation,  !- Plant Equipment Operation Scheme Name
    ChillerPlant ChW Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    ChillerPlant ChW Supply Inlet Node,  !- Plant Side Inlet Node Name
    ChillerPlant ChW Supply Outlet Node,  !- Plant Side Outlet Node Name
    ChillerPlant ChW Supply Side Branches,  !- Plant Side Branch List Name
    ChillerPlant ChW Supply Side Connectors,  !- Plant Side Connector List Name
    CHWdemand1 ChW Demand Inlet Node,  !- Demand Side Inlet Node Name
    CHWdemand1 ChW Demand Outlet Node,  !- Demand Side Outlet Node Name
    CHWdemand1 ChW Demand Side Branches,  !- Demand Side Branch List Name
    CHWdemand1 ChW Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

                             !- ScheduleType Name

  ScheduleTypeLimits,
    Any Number-Schedule Macro,  !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

  Schedule:Day:Hourly,
    ChillerPlant ChW Temp Schedule Daily,  !- Name
    Any Number-Schedule Macro,  !- Schedule Type Limits Name
    6.666672,                !- Hour 1
    6.666672,                !- Hour 2
    6.666672,                !- Hour 3
    6.666672,                !- Hour 4
    6.666672,                !- Hour 5
    6.666672,                !- Hour 6
    6.666672,                !- Hour 7
    6.666672,                !- Hour 8
    6.666672,                !- Hour 9
    6.666672,                !- Hour 10
    6.666672,                !- Hour 11
    6.666672,                !- Hour 12
    6.666672,                !- Hour 13
    6.666672,                !- Hour 14
    6.666672,                !- Hour 15
    6.666672,                !- Hour 16
    6.666672,                !- Hour 17
    6.666672,                !- Hour 18
    6.666672,                !- Hour 19
    6.666672,                !- Hour 20
    6.666672,                !- Hour 21
    6.666672,                !- Hour 22
    6.666672,                !- Hour 23
    6.666672;                !- Hour 24

  Schedule:Week:Daily,
    ChillerPlant ChW Temp Schedule Weekly,  !- Name
    ChillerPlant ChW Temp Schedule Daily,  !- Sunday Schedule:Day Name
    ChillerPlant ChW Temp Schedule Daily,  !- Monday Schedule:Day Name
    ChillerPlant ChW Temp Schedule Daily,  !- Tuesday Schedule:Day Name
    ChillerPlant ChW Temp Schedule Daily,  !- Wednesday Schedule:Day Name
    ChillerPlant ChW Temp Schedule Daily,  !- Thursday Schedule:Day Name
    ChillerPlant ChW Temp Schedule Daily,  !- Friday Schedule:Day Name
    ChillerPlant ChW Temp Schedule Daily,  !- Saturday Schedule:Day Name
    ChillerPlant ChW Temp Schedule Daily,  !- Holiday Schedule:Day Name
    ChillerPlant ChW Temp Schedule Daily,  !- SummerDesignDay Schedule:Day Name
    ChillerPlant ChW Temp Schedule Daily,  !- WinterDesignDay Schedule:Day Name
    ChillerPlant ChW Temp Schedule Daily,  !- CustomDay1 Schedule:Day Name
    ChillerPlant ChW Temp Schedule Daily;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ChillerPlant ChW Temp Schedule,  !- Name
    Any Number-Schedule Macro,  !- Schedule Type Limits Name
    ChillerPlant ChW Temp Schedule Weekly,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  SetpointManager:Scheduled,
    ChillerPlant ChW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    ChillerPlant ChW Temp Schedule,  !- Schedule Name
    ChillerPlant ChW Supply Outlet Node;  !- Setpoint Node or NodeList Name

  BranchList,
    ChillerPlant ChW Supply Side Branches,  !- Name
    ChillerPlant ChW Supply Inlet Branch,  !- Branch 1 Name
    ChillerPlant Chiller Branch,  !- Branch 2 Name
    ChillerPlant ChW Supply Bypass Branch,  !- Branch 3 Name
    ChillerPlant ChW Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    ChillerPlant ChW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    ChillerPlant ChW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    ChillerPlant ChW Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    ChillerPlant ChW Supply Splitter,  !- Name
    ChillerPlant ChW Supply Inlet Branch,  !- Inlet Branch Name
    ChillerPlant Chiller Branch,  !- Outlet Branch 1 Name
    ChillerPlant ChW Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    ChillerPlant ChW Supply Mixer,  !- Name
    ChillerPlant ChW Supply Outlet Branch,  !- Outlet Branch Name
    ChillerPlant Chiller Branch,  !- Inlet Branch 1 Name
    ChillerPlant ChW Supply Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    ChillerPlant Chiller Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    ChillerPlant Chiller,    !- Component 1 Name
    ChillerPlant Chiller Inlet Node,  !- Component 1 Inlet Node Name
    ChillerPlant Chiller Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    ChillerPlant ChW Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ChillerPlant ChW Supply Side Bypass,  !- Component 1 Name
    ChillerPlant ChW Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    ChillerPlant ChW Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    ChillerPlant ChW Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ChillerPlant ChW Supply Outlet,  !- Component 1 Name
    ChillerPlant ChW Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    ChillerPlant ChW Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    ChillerPlant ChW Supply Side Bypass,  !- Name
    ChillerPlant ChW Supply Bypass Inlet Node,  !- Inlet Node Name
    ChillerPlant ChW Supply Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    ChillerPlant ChW Supply Outlet,  !- Name
    ChillerPlant ChW Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    ChillerPlant ChW Supply Outlet Node;  !- Outlet Node Name

  Pump:ConstantSpeed,
    ChillerPlant ChW Circ Pump,  !- Name
    ChillerPlant ChW Supply Inlet Node,  !- Inlet Node Name
    ChillerPlant ChW Pump Outlet Node,  !- Outlet Node Name
    0.01621925,              !- Design Flow Rate {m3/s}
    89672.01,                !- Design Pump Head {Pa}
    2018.78,                 !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  Branch,
    ChillerPlant ChW Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    ChillerPlant ChW Circ Pump,  !- Component 1 Name
    ChillerPlant ChW Supply Inlet Node,  !- Component 1 Inlet Node Name
    ChillerPlant ChW Pump Outlet Node;  !- Component 1 Outlet Node Name

  PlantEquipmentOperationSchemes,
    ChillerPlant Operation,  !- Name
    LOAD RANGE BASED OPERATION,  !- Control Scheme 1 Object Type
    ChillerPlant ChW Supply, !- Control Scheme 1 Name
    OffFan;                  !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    ChillerPlant ChW Supply, !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    ChillerPlant ChW Plant;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    ChillerPlant ChW Plant,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    ChillerPlant Chiller;    !- Equipment 1 Name

  Output:PreprocessorMessage,
    Conversion 7.2 => 8.0,   !- Preprocessor Name
    Warning,                 !- Error Severity
    Chiller:Electric:EIR="ChillerPlant Chiller",  !- Message Line 1
    defaults for this object have changed. See InputOutputReference document for details.;  !- Message Line 2

  Chiller:Electric:EIR,
    ChillerPlant Chiller,    !- Name
    452358.2,                !- Reference Capacity {W}
    3.2,                     !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    29.4,                    !- Reference Entering Condenser Fluid Temperature {C}
    autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    OPEN-CENT-CAP-FT,        !- Cooling Capacity Function of Temperature Curve Name
    OPEN-CENT-EIR-FT,        !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    OPEN-CENT-EIR-FP,        !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.0,                     !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    0.65,                    !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    ChillerPlant Chiller Inlet Node,  !- Chilled Water Inlet Node Name
    ChillerPlant Chiller Outlet Node,  !- Chilled Water Outlet Node Name
    ChillerPlant Chiller Cond Inlet Node,  !- Condenser Inlet Node Name
    ChillerPlant Chiller Cond Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    ,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5,                       !- Leaving Chilled Water Lower Temperature Limit {C}
    LeavingSetpointModulated;!- Chiller Flow Mode

  SetpointManager:Scheduled,
    ChillerPlant Chiller Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    ChillerPlant ChW Temp Schedule,  !- Schedule Name
    ChillerPlant Chiller Outlet Node;  !- Setpoint Node or NodeList Name

!    ,                                 !- Design Heat Recovery Water Flow Rate {m3/s}
!    ,                                 !- Heat Recovery Inlet Node
!    ;                                 !- Heat Recovery Outlet Node

  BranchList,
    ChillerPlant Cnd Demand Side Branches,  !- Name
    ChillerPlant Condenser Demand Inlet Branch,  !- Branch 1 Name
    ChillerPlant Chiller Condenser Branch,  !- Branch 2 Name
    ChillerPlant Condenser Demand Bypass Branch,  !- Branch 3 Name
    ChillerPlant Condenser Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    ChillerPlant Cnd Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    ChillerPlant Condenser Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    ChillerPlant Condenser Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    ChillerPlant Condenser Demand Splitter,  !- Name
    ChillerPlant Condenser Demand Inlet Branch,  !- Inlet Branch Name
    ChillerPlant Chiller Condenser Branch,  !- Outlet Branch 1 Name
    ChillerPlant Condenser Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    ChillerPlant Condenser Demand Mixer,  !- Name
    ChillerPlant Condenser Demand Outlet Branch,  !- Outlet Branch Name
    ChillerPlant Chiller Condenser Branch,  !- Inlet Branch 1 Name
    ChillerPlant Condenser Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    ChillerPlant Condenser Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ChillerPlant Cnd Demand Inlet Pipe,  !- Component 1 Name
    ChillerPlant Cnd Demand Inlet Node,  !- Component 1 Inlet Node Name
    ChillerPlant Cnd Demand In Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    ChillerPlant Cnd Demand Inlet Pipe,  !- Name
    ChillerPlant Cnd Demand Inlet Node,  !- Inlet Node Name
    ChillerPlant Cnd Demand In Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    ChillerPlant Chiller Condenser Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    ChillerPlant Chiller,    !- Component 1 Name
    ChillerPlant Chiller Cond Inlet Node,  !- Component 1 Inlet Node Name
    ChillerPlant Chiller Cond Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    ChillerPlant Condenser Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ChillerPlant Condenser Demand Side Bypass,  !- Component 1 Name
    ChillerPlant Condenser Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    ChillerPlant Condenser Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    ChillerPlant Condenser Demand Side Bypass,  !- Name
    ChillerPlant Condenser Demand Bypass Inlet Node,  !- Inlet Node Name
    ChillerPlant Condenser Demand Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    ChillerPlant Condenser Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ChillerPlant Condenser Demand Outlet,  !- Component 1 Name
    ChillerPlant Condenser Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    ChillerPlant Cnd Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    ChillerPlant Condenser Demand Outlet,  !- Name
    ChillerPlant Condenser Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    ChillerPlant Cnd Demand Outlet Node;  !- Outlet Node Name

!-- ChillerSupply1WithBypass-Autosize2[] --End--: PA0
! Single Tower Supply
!-- TowerSupply1WithBypass-Autosize2[] --Begin--: PA0
   !***********************CONDENSER SUPPLY SIDE*************************************

  Sizing:Plant,
    ChillerPlant Condenser Loop,  !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4,                    !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}

!***********************CONDENSER LOOP********************************************

  CondenserLoop,
    ChillerPlant Condenser Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    ChillerPlant Condenser Loop Operation,  !- Condenser Equipment Operation Scheme Name
    ChillerPlant Cnd Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    5,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Condenser Loop Volume {m3}
    ChillerPlant Cnd Supply Inlet Node,  !- Condenser Side Inlet Node Name
    ChillerPlant Cnd Supply Outlet Node,  !- Condenser Side Outlet Node Name
    ChillerPlant Condenser Supply Side Branches,  !- Condenser Side Branch List Name
    ChillerPlant Condenser Supply Side Connectors,  !- Condenser Side Connector List Name
    ChillerPlant Cnd Demand Inlet Node,  !- Demand Side Inlet Node Name
    ChillerPlant Cnd Demand Outlet Node,  !- Demand Side Outlet Node Name
    ChillerPlant Cnd Demand Side Branches,  !- Condenser Demand Side Branch List Name
    ChillerPlant Cnd Demand Side Connectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme

  SetpointManager:FollowOutdoorAirTemperature,
    ChillerPlant Condenser Loop,  !- Name
    Temperature,             !- Control Variable
    OutdoorAirWetBulb,       !- Reference Temperature Type
    0,                       !- Offset Temperature Difference {deltaC}
    80,                      !- Maximum Setpoint Temperature {C}
    5,                       !- Minimum Setpoint Temperature {C}
    ChillerPlant Cnd Supply Outlet Node;  !- Setpoint Node or NodeList Name

!*********************Condenser Loop - Supply Side***************************************

  BranchList,
    ChillerPlant Condenser Supply Side Branches,  !- Name
    ChillerPlant Condenser Supply Inlet Branch,  !- Branch 1 Name
    ChillerPlant Tower Branch,  !- Branch 2 Name
    ChillerPlant Condenser Supply Bypass Branch,  !- Branch 3 Name
    ChillerPlant Condenser Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    ChillerPlant Condenser Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    ChillerPlant Condenser Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    ChillerPlant Condenser Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    ChillerPlant Condenser Supply Splitter,  !- Name
    ChillerPlant Condenser Supply Inlet Branch,  !- Inlet Branch Name
    ChillerPlant Tower Branch,  !- Outlet Branch 1 Name
    ChillerPlant Condenser Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    ChillerPlant Condenser Supply Mixer,  !- Name
    ChillerPlant Condenser Supply Outlet Branch,  !- Outlet Branch Name
    ChillerPlant Tower Branch,  !- Inlet Branch 1 Name
    ChillerPlant Condenser Supply Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    ChillerPlant Tower Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    ChillerPlant Tower,      !- Component 1 Name
    ChillerPlant Tower Inlet Node,  !- Component 1 Inlet Node Name
    ChillerPlant Tower Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    ChillerPlant Condenser Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ChillerPlant Condenser Supply Side Bypass,  !- Component 1 Name
    ChillerPlant Condenser Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    ChillerPlant Condenser Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    ChillerPlant Condenser Supply Side Bypass,  !- Name
    ChillerPlant Condenser Supply Bypass Inlet Node,  !- Inlet Node Name
    ChillerPlant Condenser Supply Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    ChillerPlant Condenser Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ChillerPlant Condenser Supply Outlet,  !- Component 1 Name
    ChillerPlant Condenser Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    ChillerPlant Cnd Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    ChillerPlant Condenser Supply Outlet,  !- Name
    ChillerPlant Condenser Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    ChillerPlant Cnd Supply Outlet Node;  !- Outlet Node Name

  Pump:VariableSpeed,
    ChillerPlant Cnd Circ Pump,  !- Name
    ChillerPlant Cnd Supply Inlet Node,  !- Inlet Node Name
    ChillerPlant Cnd Pump Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    298906.7,                !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.,                      !- Fraction of Motor Inefficiencies to Fluid Stream
    0.,                      !- Coefficient 1 of the Part Load Performance Curve
    1.,                      !- Coefficient 2 of the Part Load Performance Curve
    0.,                      !- Coefficient 3 of the Part Load Performance Curve
    0.,                      !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Branch,
    ChillerPlant Condenser Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    ChillerPlant Cnd Circ Pump,  !- Component 1 Name
    ChillerPlant Cnd Supply Inlet Node,  !- Component 1 Inlet Node Name
    ChillerPlant Cnd Pump Outlet Node;  !- Component 1 Outlet Node Name

  CondenserEquipmentOperationSchemes,
    ChillerPlant Condenser Loop Operation,  !- Name
    LOAD RANGE BASED OPERATION,  !- Control Scheme 1 Object Type
    ChillerPlant Condenser Only,  !- Control Scheme 1 Name
    OffFan;                  !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    ChillerPlant Condenser Only,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000,           !- Load Range 1 Upper Limit {W}
    ChillerPlant Condenser plant;  !- Range 1 Equipment List Name

  CondenserEquipmentList,
    ChillerPlant Condenser plant,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    ChillerPlant Tower;      !- Equipment 1 Name

  CoolingTower:SingleSpeed,
    ChillerPlant Tower,      !- Name
    ChillerPlant Tower Inlet Node,  !- Water Inlet Node Name
    ChillerPlant Tower Outlet Node,  !- Water Outlet Node Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Fan Power {W}
    autosize,                !- Design U-Factor Times Area Value {W/K}
    autocalculate,           !- Free Convection Air Flow Rate {m3/s}
    ,                        !- Free Convection Air Flow Rate Sizing Factor
    autocalculate,           !- Free Convection U-Factor Times Area Value {W/K}
    ,                        !- Free Convection U-Factor Times Area Value Sizing Factor
    ,                        !- Performance Input Method
    ,                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    ,                        !- Free Convection Capacity {W}
    ;                        !- Free Convection Nominal Capacity Sizing Factor

!-- TowerSupply1WithBypass-Autosize2[] --End--: PA0
!---- WATER HEATER DHW@PA0 --Begin--

  Curve:Cubic,
    DHW_curve_0.900093,      !- Name
    0.900093,                !- Coefficient1 Constant
    0.09990704,              !- Coefficient2 x
    0.,                      !- Coefficient3 x**2
    0.,                      !- Coefficient4 x**3
    0.01,                    !- Minimum Value of x
    1.;                      !- Maximum Value of x

  Schedule:Compact,
    DHW-SUPPLY-T_43.33337,   !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,43.33337;   !- Field 3

  Schedule:Compact,
    groundTempSch,           !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 1/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.72223,   !- Field 3
    Through: 2/28,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,11.55558,   !- Field 7
    Through: 3/31,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,11.44446,   !- Field 11
    Through: 4/30,           !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,12.00001,   !- Field 15
    Through: 5/31,           !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,14.22224,   !- Field 19
    Through: 6/30,           !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,16.44446,   !- Field 23
    Through: 7/31,           !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,18.38891,   !- Field 27
    Through: 8/31,           !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,19.61114,   !- Field 31
    Through: 9/30,           !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,19.72226,   !- Field 35
    Through: 10/31,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,18.72223,   !- Field 39
    Through: 11/30,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,16.83336,   !- Field 43
    Through: 12/31,          !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,14.66667;   !- Field 47

  Schedule:Compact,
    OffDHW,                  !- Name
    sctOnOff,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sundays Holidays,   !- Field 2
    Until: 13:00,0.05,       !- Field 3
    Until: 14:00,0.1,        !- Field 5
    Until: 24:00,0.05,       !- Field 7
    For: Weekdays WinterDesignDay SummerDesignDay, !- Field 9
    Until:  5:00,0.05,       !- Field 10
    Until:  6:00,0.1,        !- Field 12
    Until:  7:00,0.05,       !- Field 14
    Until:  8:00,0.2,        !- Field 16
    Until:  9:00,0.35,       !- Field 18
    Until: 11:00,0.4,        !- Field 20
    Until: 12:00,0.45,       !- Field 22
    Until: 13:00,0.6,        !- Field 24
    Until: 14:00,0.55,       !- Field 26
    Until: 16:00,0.35,       !- Field 28
    Until: 17:00,0.45,       !- Field 30
    Until: 18:00,0.25,       !- Field 32
    Until: 19:00,0.2,        !- Field 34
    Until: 21:00,0.15,       !- Field 36
    Until: 22:00,0.1,        !- Field 38
    Until: 24:00,0.05,       !- Field 40
    For: Saturdays,          !- Field 42
    Until:  6:00,0.,         !- Field 43
    Until:  7:00,0.05,       !- Field 45
    Until:  8:00,0.1,        !- Field 47
    Until:  9:00,0.15,       !- Field 49
    Until: 11:00,0.2,        !- Field 51
    Until: 12:00,0.25,       !- Field 53
    Until: 14:00,0.2,        !- Field 55
    Until: 15:00,0.15,       !- Field 57
    Until: 16:00,0.1,        !- Field 59
    Until: 17:00,0.15,       !- Field 61
    Until: 18:00,0.05,       !- Field 63
    Until: 24:00,0.;         !- Field 65

  WaterHeater:Mixed,
    DHW@PA0,                 !- Name
    0.1362748,               !- Tank Volume {m3}
    DHW-SUPPLY-T_43.33337,   !- Setpoint Temperature Schedule Name
    0.,                      !- Deadband Temperature Difference {deltaC}
    82.,                     !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    5102.891,                !- Heater Maximum Capacity {W}
    0.,                      !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.7194245,               !- Heater Thermal Efficiency
    DHW_curve_0.900093,      !- Part Load Factor Curve Name
    0.,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- Off Cycle Parasitic Fuel Type
    0.,                      !- Off Cycle Parasitic Heat Fraction to Tank
    0.,                      !- On Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- On Cycle Parasitic Fuel Type
    0.,                      !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    groundTempSch,           !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    4.75212,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0.,                      !- Off Cycle Loss Fraction to Zone
    4.75212,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0.,                      !- On Cycle Loss Fraction to Zone
    0.000063091,             !- Peak Use Flow Rate {m3/s}
    OffDHW,                  !- Use Flow Rate Fraction Schedule Name
    groundTempSch,           !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    1.,                      !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.,                      !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}

!---- WATER HEATER DHW@PA0 --End--
!-------- doe2trans: SYS ----End----
